0, 100, 33, 0, 0, 60  / 02-Nov-2025 15:20:20 - MATPOWER 8.0


 10001, 'NEAH BAY 1  ',       138, 1,    1,    1, 1,   1.0116409,  -39.843601,  1.1,  0.9,  1.1,  0.9
 10002, 'FORKS 1     ',       138, 1,    1,    1, 1,   1.0170252,  -37.043319,  1.1,  0.9,  1.1,  0.9
 10003, 'OCEAN SHORES',       138, 1,    1,    1, 1,   1.0314498,  -34.039098,  1.1,  0.9,  1.1,  0.9
 10004, 'WESTPORT 1  ',       138, 1,    1,    1, 1,   1.0324589,  -33.926182,  1.1,  0.9,  1.1,  0.9
 10005, 'WESTPORT 2  ',       138, 1,    1,    1, 1,   1.0324073,  -33.932471,  1.1,  0.9,  1.1,  0.9
 10006, 'LONG BEACH 1',       138, 1,    1,    1, 1,   1.0255915,  -35.816633,  1.1,  0.9,  1.1,  0.9
 10007, 'LONG BEACH 1',       138, 1,    1,    1, 1,   1.0256414,  -35.808499,  1.1,  0.9,  1.1,  0.9
 10008, 'OCEAN PARK 1',       138, 1,    1,    1, 1,   1.0243111,  -34.741944,  1.1,  0.9,  1.1,  0.9
 10009, 'OCEAN PARK 2',       138, 1,    1,    1, 1,   1.0242459,  -34.751218,  1.1,  0.9,  1.1,  0.9
 10010, 'HOQUIAM 1   ',       138, 1,    1,    1, 1,   1.0230199,   -34.84581,  1.1,  0.9,  1.1,  0.9
 10011, 'PORT ANGELES',       138, 1,    1,    1, 1,   1.0073858,  -40.603606,  1.1,  0.9,  1.1,  0.9
 10012, 'ABERDEEN 1 1',       345, 1,    1,    1, 1,   1.0354328,  -32.265236,  1.1,  0.9,  1.1,  0.9
 10013, 'ABERDEEN 1 2',       138, 1,    1,    1, 1,   1.0281891,  -34.327064,  1.1,  0.9,  1.1,  0.9
 10014, 'MONTESANO 1 ',       138, 1,    1,    1, 1,   1.0256878,   -34.64117,  1.1,  0.9,  1.1,  0.9
 10015, 'MONTESANO 2 ',       138, 1,    1,    1, 1,   1.0254965,  -34.654275,  1.1,  0.9,  1.1,  0.9
 10016, 'RAYMOND 1   ',       138, 1,    1,    1, 1,   1.0266137,  -32.284026,  1.1,  0.9,  1.1,  0.9
 10017, 'RAYMOND 2   ',       138, 1,    1,    1, 1,   1.0264701,  -32.299269,  1.1,  0.9,  1.1,  0.9
 10018, 'ELMA 1 1    ',       138, 1,    1,    1, 1,   1.0320894,  -35.370085,  1.1,  0.9,  1.1,  0.9
 10019, 'PORT ANGELES',       345, 1,    1,    1, 1,    1.038592,  -36.540823,  1.1,  0.9,  1.1,  0.9
 10020, 'PORT ANGELES',       138, 1,    1,    1, 1,   1.0163177,  -39.074648,  1.1,  0.9,  1.1,  0.9
 10021, 'CATHLAMET 1 ',       138, 1,    1,    1, 1,    1.027115,  -31.899164,  1.1,  0.9,  1.1,  0.9
 10022, 'SHELTON 1 1 ',       138, 1,    1,    1, 1,   1.0405375,  -35.691866,  1.1,  0.9,  1.1,  0.9
 10023, 'SHELTON 2 1 ',       345, 1,    1,    1, 1,    1.032395,  -33.232508,  1.1,  0.9,  1.1,  0.9
 10024, 'SHELTON 2 2 ',       138, 1,    1,    1, 1,   1.0439774,  -35.612977,  1.1,  0.9,  1.1,  0.9
 10025, 'ROCHESTER 1 ',       138, 1,    1,    1, 1,   1.0333372,  -32.720484,  1.1,  0.9,  1.1,  0.9
 10026, 'FRIDAY HARBO',       138, 1,    1,    1, 1,   1.0116824,  -41.072887,  1.1,  0.9,  1.1,  0.9
 10027, 'SEQUIM 1 1  ',       138, 1,    1,    1, 1,   1.0038997,  -41.072378,  1.1,  0.9,  1.1,  0.9
 10028, 'SEQUIM 1 2  ',       138, 1,    1,    1, 1,   1.0036898,  -41.089378,  1.1,  0.9,  1.1,  0.9
 10029, 'SEQUIM 2 1  ',       138, 1,    1,    1, 1,   1.0089477,  -40.455574,  1.1,  0.9,  1.1,  0.9
 10030, 'OLYMPIA 1 1 ',       138, 1,    1,    1, 1,   1.0372316,  -35.052342,  1.1,  0.9,  1.1,  0.9
 10031, 'OLYMPIA 1 2 ',       138, 1,    1,    1, 1,   1.0370651,  -35.073682,  1.1,  0.9,  1.1,  0.9
 10032, 'OLYMPIA 2 1 ',       138, 1,    1,    1, 1,   1.0307508,  -36.117109,  1.1,  0.9,  1.1,  0.9
 10033, 'LONGVIEW 1 1',       138, 1,    1,    1, 1,    1.016838,  -32.557944,  1.1,  0.9,  1.1,  0.9
 10034, 'LONGVIEW 2 1',       138, 1,    1,    1, 1,    1.015676,  -32.426001,  1.1,  0.9,  1.1,  0.9
 10035, 'LONGVIEW 2 2',       138, 1,    1,    1, 1,   1.0151295,  -32.454759,  1.1,  0.9,  1.1,  0.9
 10036, 'LONGVIEW 2 3',       138, 1,    1,    1, 1,   1.0163185,  -32.393034,  1.1,  0.9,  1.1,  0.9
 10037, 'CHEHALIS 1 1',       138, 1,    1,    1, 1,   1.0338033,  -32.093125,  1.1,  0.9,  1.1,  0.9
 10038, 'OLYMPIA 3 1 ',       138, 1,    1,    1, 1,   1.0356734,  -36.400225,  1.1,  0.9,  1.1,  0.9
 10039, 'OLYMPIA 3 2 ',       138, 1,    1,    1, 1,   1.0359091,   -36.38095,  1.1,  0.9,  1.1,  0.9
 10040, 'OLYMPIA 4 1 ',       138, 1,    1,    1, 1,    1.030238,  -37.084123,  1.1,  0.9,  1.1,  0.9
 10041, 'WINLOCK 1   ',       138, 1,    1,    1, 1,   1.0323228,  -31.342346,  1.1,  0.9,  1.1,  0.9
 10042, 'CENTRALIA 1 ',       138, 1,    1,    1, 1,   1.0328935,  -33.190059,  1.1,  0.9,  1.1,  0.9
 10043, 'BELFAIR 1   ',       138, 1,    1,    1, 1,   1.0218061,  -38.811021,  1.1,  0.9,  1.1,  0.9
 10044, 'BELFAIR 2   ',       138, 1,    1,    1, 1,   1.0216999,  -38.834832,  1.1,  0.9,  1.1,  0.9
 10045, 'CASTLE ROCK ',       138, 1,    1,    1, 1,   1.0227844,  -32.151262,  1.1,  0.9,  1.1,  0.9
 10046, 'OLYMPIA 5 1 ',       138, 1,    1,    1, 1,   1.0222881,   -34.51371,  1.1,  0.9,  1.1,  0.9
 10047, 'OLYMPIA 5 2 ',       138, 1,    1,    1, 1,   1.0221304,    -34.5383,  1.1,  0.9,  1.1,  0.9
 10048, 'OLYMPIA 6 1 ',       138, 1,    1,    1, 1,   1.0226376,  -34.487889,  1.1,  0.9,  1.1,  0.9
 10049, 'OLYMPIA 6 2 ',       138, 1,    1,    1, 1,   1.0228477,  -34.462782,  1.1,  0.9,  1.1,  0.9
 10050, 'OLYMPIA 6 3 ',       138, 1,    1,    1, 1,   1.0226376,  -34.487889,  1.1,  0.9,  1.1,  0.9
 10051, 'EASTSOUND 1 ',       138, 1,    1,    1, 1,   1.0136499,  -40.814996,  1.1,  0.9,  1.1,  0.9
 10052, 'EASTSOUND 2 ',       138, 1,    1,    1, 1,   1.0135818,  -40.825956,  1.1,  0.9,  1.1,  0.9
 10053, 'OLYMPIA 7 1 ',       138, 1,    1,    1, 1,   1.0269065,  -33.681628,  1.1,  0.9,  1.1,  0.9
 10054, 'PORT TOWNSEN',       138, 1,    1,    1, 1,   1.0046601,  -41.058556,  1.1,  0.9,  1.1,  0.9
 10055, 'TENINO 1    ',       138, 1,    1,    1, 1,   1.0267267,  -34.746926,  1.1,  0.9,  1.1,  0.9
 10056, 'TENINO 2    ',       138, 1,    1,    1, 1,   1.0268289,  -34.738068,  1.1,  0.9,  1.1,  0.9
 10057, 'LACEY 1 1   ',       345, 1,    1,    1, 1,   1.0309544,  -32.301317,  1.1,  0.9,  1.1,  0.9
 10058, 'LACEY 1 2   ',       138, 1,    1,    1, 1,    1.022309,  -34.670766,  1.1,  0.9,  1.1,  0.9
 10059, 'LACEY 1 3   ',       345, 1,    1,    1, 1,   1.0317222,  -32.205262,  1.1,  0.9,  1.1,  0.9
 10060, 'LACEY 2 1   ',       138, 1,    1,    1, 1,   1.0200555,  -34.755574,  1.1,  0.9,  1.1,  0.9
 10061, 'OLYMPIA 8 1 ',       138, 1,    1,    1, 1,   1.0261269,  -38.072955,  1.1,  0.9,  1.1,  0.9
 10062, 'BREMERTON 1 ',       138, 1,    1,    1, 1,   1.0206114,   -39.86985,  1.1,  0.9,  1.1,  0.9
 10063, 'BREMERTON 1 ',       138, 1,    1,    1, 1,   1.0207945,  -39.850744,  1.1,  0.9,  1.1,  0.9
 10064, 'BREMERTON 1 ',       138, 1,    1,    1, 1,   1.0204151,  -39.891009,  1.1,  0.9,  1.1,  0.9
 10065, 'BREMERTON 2 ',       138, 1,    1,    1, 1,   1.0197883,  -39.702987,  1.1,  0.9,  1.1,  0.9
 10066, 'BREMERTON 2 ',      13.8, 1,    1,    1, 1,   1.0197883,  -39.702987,  1.1,  0.9,  1.1,  0.9
 10067, 'BREMERTON 2 ',      13.8, 1,    1,    1, 1,   1.0197883,  -39.702987,  1.1,  0.9,  1.1,  0.9
 10068, 'BREMERTON 2 ',         1, 1,    1,    1, 1,   1.0197883,  -39.702987,  1.1,  0.9,  1.1,  0.9
 10069, 'KELSO 1     ',       138, 1,    1,    1, 1,   1.0127526,  -33.015071,  1.1,  0.9,  1.1,  0.9
 10070, 'LAKEBAY 1 1 ',       138, 1,    1,    1, 1,   1.0241138,  -39.019209,  1.1,  0.9,  1.1,  0.9
 10071, 'OLYMPIA 9 1 ',       138, 1,    1,    1, 1,   1.0257891,  -35.009419,  1.1,  0.9,  1.1,  0.9
 10072, 'OLYMPIA 10 1',       138, 1,    1,    1, 1,   1.0200845,  -35.099512,  1.1,  0.9,  1.1,  0.9
 10073, 'OLYMPIA 10 2',       138, 1,    1,    1, 1,    1.019747,  -35.120206,  1.1,  0.9,  1.1,  0.9
 10074, 'KALAMA 1    ',       138, 1,    1,    1, 1,   1.0142579,  -33.366167,  1.1,  0.9,  1.1,  0.9
 10075, 'KALAMA 2    ',       138, 1,    1,    1, 1,   1.0141746,  -33.374569,  1.1,  0.9,  1.1,  0.9
 10076, 'GIG HARBOR 1',       138, 1,    1,    1, 1,   1.0245081,  -38.174506,  1.1,  0.9,  1.1,  0.9
 10077, 'VANCOUVER 1 ',       138, 1,    1,    1, 1,   1.0263241,   -34.86003,  1.1,  0.9,  1.1,  0.9
 10078, 'SILVERDALE 1',       345, 1,    1,    1, 1,   1.0323963,  -34.304647,  1.1,  0.9,  1.1,  0.9
 10079, 'SILVERDALE 1',       138, 1,    1,    1, 1,   1.0223918,  -38.194635,  1.1,  0.9,  1.1,  0.9
 10080, 'SILVERDALE 1',        24, 1,    1,    1, 1,   1.0164502,   -43.75875,  1.1,  0.9,  1.1,  0.9
 10081, 'SILVERDALE 1',         1, 1,    1,    1, 1,   1.0164502,   -43.75875,  1.1,  0.9,  1.1,  0.9
 10082, 'SILVERDALE 2',       138, 1,    1,    1, 1,   1.0201843,  -39.061951,  1.1,  0.9,  1.1,  0.9
 10083, 'SILVERDALE 2',       138, 1,    1,    1, 1,   1.0200317,  -39.073656,  1.1,  0.9,  1.1,  0.9
 10084, 'BLAINE 1 1  ',       138, 1,    1,    1, 1,   1.0299458,  -38.147505,  1.1,  0.9,  1.1,  0.9
 10085, 'BLAINE 1 2  ',       138, 1,    1,    1, 1,   1.0297888,  -38.172812,  1.1,  0.9,  1.1,  0.9
 10086, 'BLAINE 1 3  ',       138, 1,    1,    1, 1,   1.0300854,  -38.125976,  1.1,  0.9,  1.1,  0.9
 10087, 'PORT LUDLOW ',       138, 1,    1,    1, 1,   1.0159507,  -39.839459,  1.1,  0.9,  1.1,  0.9
 10088, 'PORT ORCHARD',       138, 1,    1,    1, 1,   1.0293828,   -39.37408,  1.1,  0.9,  1.1,  0.9
 10089, 'PORT ORCHARD',       138, 1,    1,    1, 1,    1.029255,  -39.393691,  1.1,  0.9,  1.1,  0.9
 10090, 'PORT ORCHARD',       138, 1,    1,    1, 1,   1.0239085,  -39.445412,  1.1,  0.9,  1.1,  0.9
 10091, 'RIDGEFIELD 1',       138, 1,    1,    1, 1,   1.0257154,  -33.716736,  1.1,  0.9,  1.1,  0.9
 10092, 'VANCOUVER 2 ',       138, 1,    1,    1, 1,   1.0251786,   -34.96772,  1.1,  0.9,  1.1,  0.9
 10093, 'VANCOUVER 3 ',       138, 1,    1,    1, 1,   1.0241716,  -35.703976,  1.1,  0.9,  1.1,  0.9
 10094, 'STEILACOOM 1',       138, 1,    1,    1, 1,   1.0245425,  -38.368017,  1.1,  0.9,  1.1,  0.9
 10095, 'STEILACOOM 2',       138, 1,    1,    1, 1,   1.0246287,  -38.358101,  1.1,  0.9,  1.1,  0.9
 10096, 'STEILACOOM 3',       138, 1,    1,    1, 1,   1.0244613,  -38.377859,  1.1,  0.9,  1.1,  0.9
 10097, 'WOODLAND 1 1',       138, 1,    1,    1, 1,   1.0266602,  -34.230127,  1.1,  0.9,  1.1,  0.9
 10098, 'DUPONT 1    ',       138, 1,    1,    1, 1,   1.0217068,  -35.309703,  1.1,  0.9,  1.1,  0.9
 10099, 'DUPONT 2    ',       138, 1,    1,    1, 1,   1.0218257,  -35.298217,  1.1,  0.9,  1.1,  0.9
 10100, 'VANCOUVER 4 ',       138, 1,    1,    1, 1,   1.0338955,  -35.540866,  1.1,  0.9,  1.1,  0.9
 10101, 'VANCOUVER 4 ',       138, 1,    1,    1, 1,   1.0340507,   -35.52283,  1.1,  0.9,  1.1,  0.9
 10102, 'VANCOUVER 4 ',       138, 1,    1,    1, 1,   1.0337126,   -35.56075,  1.1,  0.9,  1.1,  0.9
 10103, 'VANCOUVER 5 ',       138, 1,    1,    1, 1,   1.0284028,  -35.422526,  1.1,  0.9,  1.1,  0.9
 10104, 'VANCOUVER 5 ',       138, 1,    1,    1, 1,   1.0280648,  -35.452356,  1.1,  0.9,  1.1,  0.9
 10105, 'VANCOUVER 5 ',       138, 1,    1,    1, 1,   1.0287312,  -35.389824,  1.1,  0.9,  1.1,  0.9
 10106, 'ANACORTES 1 ',       138, 1,    1,    1, 1,   1.0192143,  -39.776461,  1.1,  0.9,  1.1,  0.9
 10107, 'COUPEVILLE 1',       138, 1,    1,    1, 1,   1.0245852,  -37.648532,  1.1,  0.9,  1.1,  0.9
 10108, 'COUPEVILLE 2',       138, 1,    1,    1, 1,   1.0246615,  -37.631602,  1.1,  0.9,  1.1,  0.9
 10109, 'COUPEVILLE 3',       138, 1,    1,    1, 1,   1.0245852,  -37.648532,  1.1,  0.9,  1.1,  0.9
 10110, 'ONALASKA 1  ',       138, 1,    1,    1, 1,   1.0311561,  -33.816421,  1.1,  0.9,  1.1,  0.9
 10111, 'ONALASKA 2  ',       138, 1,    1,    1, 1,   1.0312285,  -33.809593,  1.1,  0.9,  1.1,  0.9
 10112, 'RAINIER 1 1 ',       138, 1,    1,    1, 1,   1.0277943,  -34.460854,  1.1,  0.9,  1.1,  0.9
 10113, 'BREMERTON 3 ',       138, 1,    1,    1, 1,   1.0259636,  -38.991283,  1.1,  0.9,  1.1,  0.9
 10114, 'BREMERTON 3 ',       138, 1,    1,    1, 1,    1.025748,  -39.008558,  1.1,  0.9,  1.1,  0.9
 10115, 'BREMERTON 4 ',       138, 1,    1,    1, 1,   1.0251626,  -38.961182,  1.1,  0.9,  1.1,  0.9
 10116, 'OAK HARBOR 1',       138, 1,    1,    1, 1,   1.0362135,  -33.812278,  1.1,  0.9,  1.1,  0.9
 10117, 'OAK HARBOR 2',       345, 1,    1,    1, 1,   1.0371168,  -29.973999,  1.1,  0.9,  1.1,  0.9
 10118, 'OAK HARBOR 2',       138, 1,    1,    1, 1,   1.0360956,  -33.838935,  1.1,  0.9,  1.1,  0.9
 10119, 'OAK HARBOR 2',      13.8, 1,    1,    1, 1,   1.0362398,   -34.19728,  1.1,  0.9,  1.1,  0.9
 10120, 'OAK HARBOR 2',         1, 1,    1,    1, 1,   1.0362398,   -34.19728,  1.1,  0.9,  1.1,  0.9
 10121, 'POULSBO 1 1 ',       138, 1,    1,    1, 1,   1.0177915,  -38.974238,  1.1,  0.9,  1.1,  0.9
 10122, 'POULSBO 1 2 ',       138, 1,    1,    1, 1,   1.0174988,  -38.994027,  1.1,  0.9,  1.1,  0.9
 10123, 'POULSBO 2 1 ',       138, 1,    1,    1, 1,     1.01872,  -38.794751,  1.1,  0.9,  1.1,  0.9
 10124, 'POULSBO 2 2 ',       138, 1,    1,    1, 1,   1.0188713,  -38.773023,  1.1,  0.9,  1.1,  0.9
 10125, 'POULSBO 2 3 ',       138, 1,    1,    1, 1,   1.0185632,  -38.816167,  1.1,  0.9,  1.1,  0.9
 10126, 'POULSBO 2 4 ',       138, 1,    1,    1, 1,     1.01872,  -38.794751,  1.1,  0.9,  1.1,  0.9
 10127, 'BREMERTON 5 ',       345, 1,    1,    1, 1,   1.0194055,  -34.785477,  1.1,  0.9,  1.1,  0.9
 10128, 'BREMERTON 5 ',       138, 1,    1,    1, 1,   1.0349271,  -38.678305,  1.1,  0.9,  1.1,  0.9
 10129, 'VANCOUVER 6 ',       138, 1,    1,    1, 1,    1.034663,  -35.348336,  1.1,  0.9,  1.1,  0.9
 10130, 'VANCOUVER 7 ',       138, 1,    1,    1, 1,   1.0211984,   -35.08454,  1.1,  0.9,  1.1,  0.9
 10131, 'VANCOUVER 8 ',       138, 1,    1,    1, 1,   1.0287552,  -35.358406,  1.1,  0.9,  1.1,  0.9
 10132, 'VANCOUVER 8 ',       138, 1,    1,    1, 1,   1.0285157,  -35.382846,  1.1,  0.9,  1.1,  0.9
 10133, 'GIG HARBOR 2',       138, 1,    1,    1, 1,   1.0242636,  -38.318841,  1.1,  0.9,  1.1,  0.9
 10134, 'GIG HARBOR 2',       138, 1,    1,    1, 1,   1.0239863,  -38.357531,  1.1,  0.9,  1.1,  0.9
 10135, 'FERNDALE 1 1',       138, 1,    1,    1, 1,   1.0312205,  -37.929885,  1.1,  0.9,  1.1,  0.9
 10136, 'FERNDALE 1 2',       138, 1,    1,    1, 1,    1.031523,  -37.894015,  1.1,  0.9,  1.1,  0.9
 10137, 'LA CENTER 1 ',       138, 1,    1,    1, 1,    1.025873,  -34.068553,  1.1,  0.9,  1.1,  0.9
 10138, 'GIG HARBOR 3',       138, 1,    1,    1, 1,   1.0245317,  -39.476173,  1.1,  0.9,  1.1,  0.9
 10139, 'TACOMA 1 1  ',       138, 1,    1,    1, 1,   1.0595043,   -36.36937,  1.1,  0.9,  1.1,  0.9
 10140, 'PORT ORCHARD',       138, 1,    1,    1, 1,   1.0205742,  -38.999097,  1.1,  0.9,  1.1,  0.9
 10141, 'PORT ORCHARD',       138, 1,    1,    1, 1,   1.0202832,  -39.022624,  1.1,  0.9,  1.1,  0.9
 10142, 'PORT ORCHARD',       138, 1,    1,    1, 1,   1.0175076,   -39.26695,  1.1,  0.9,  1.1,  0.9
 10143, 'PORT ORCHARD',       138, 1,    1,    1, 1,   1.0176258,  -39.241299,  1.1,  0.9,  1.1,  0.9
 10144, 'PORT ORCHARD',       138, 1,    1,    1, 1,   1.0175076,   -39.26695,  1.1,  0.9,  1.1,  0.9
 10145, 'VANCOUVER 9 ',       138, 1,    1,    1, 1,   1.0191744,   -34.50934,  1.1,  0.9,  1.1,  0.9
 10146, 'VANCOUVER 10',       138, 1,    1,    1, 1,   1.0198485,  -35.015836,  1.1,  0.9,  1.1,  0.9
 10147, 'VANCOUVER 10',       138, 1,    1,    1, 1,   1.0200417,  -34.993253,  1.1,  0.9,  1.1,  0.9
 10148, 'VANCOUVER 11',       138, 1,    1,    1, 1,   1.0260568,  -35.392693,  1.1,  0.9,  1.1,  0.9
 10149, 'OLALLA 1    ',       138, 1,    1,    1, 1,   1.0254475,  -39.581735,  1.1,  0.9,  1.1,  0.9
 10150, 'OLALLA 2    ',        18, 1,    1,    1, 1,   1.0168054,  -40.400752,  1.1,  0.9,  1.1,  0.9
 10151, 'OLALLA 3    ',        18, 1,    1,    1, 1,     1.02179,  -40.727861,  1.1,  0.9,  1.1,  0.9
 10152, 'OLALLA 4    ',         1, 1,    1,    1, 1,   1.0245018,  -39.728968,  1.1,  0.9,  1.1,  0.9
 10153, 'UNIVERSITY P',       138, 1,    1,    1, 1,   1.0241439,  -35.521611,  1.1,  0.9,  1.1,  0.9
 10154, 'LAKEWOOD 1 1',       138, 1,    1,    1, 1,   1.0580155,  -36.510186,  1.1,  0.9,  1.1,  0.9
 10155, 'LAKEWOOD 2 1',       138, 1,    1,    1, 1,   1.0221174,  -35.479842,  1.1,  0.9,  1.1,  0.9
 10156, 'LAKEWOOD 2 2',       138, 1,    1,    1, 1,   1.0219881,  -35.499119,  1.1,  0.9,  1.1,  0.9
 10157, 'TACOMA 2 1  ',       138, 1,    1,    1, 1,   1.0366085,  -38.691661,  1.1,  0.9,  1.1,  0.9
 10158, 'TACOMA 2 2  ',       138, 1,    1,    1, 1,   1.0358222,  -38.662844,  1.1,  0.9,  1.1,  0.9
 10159, 'TACOMA 3 1  ',       138, 1,    1,    1, 1,   1.0290963,  -38.622225,  1.1,  0.9,  1.1,  0.9
 10160, 'BAINBRIDGE I',       138, 1,    1,    1, 1,   1.0143835,   -39.13101,  1.1,  0.9,  1.1,  0.9
 10161, 'KINGSTON 1  ',       138, 1,    1,    1, 1,   1.0221209,  -41.464357,  1.1,  0.9,  1.1,  0.9
 10162, 'KINGSTON 2  ',       138, 1,    1,    1, 1,   1.0219846,  -41.479494,  1.1,  0.9,  1.1,  0.9
 10163, 'KINGSTON 3  ',       138, 1,    1,    1, 1,   1.0222462,  -41.450146,  1.1,  0.9,  1.1,  0.9
 10164, 'ROY 1 1     ',       138, 1,    1,    1, 1,   1.0238143,  -35.618254,  1.1,  0.9,  1.1,  0.9
 10165, 'TACOMA 4 1  ',       138, 1,    1,    1, 1,   1.0163883,  -39.773845,  1.1,  0.9,  1.1,  0.9
 10166, 'TACOMA 4 2  ',       138, 1,    1,    1, 1,   1.0162035,  -39.803841,  1.1,  0.9,  1.1,  0.9
 10167, 'VANCOUVER 12',       138, 1,    1,    1, 1,   1.0381633,  -35.103536,  1.1,  0.9,  1.1,  0.9
 10168, 'VANCOUVER 13',       138, 1,    1,    1, 1,   1.0316972,  -35.311606,  1.1,  0.9,  1.1,  0.9
 10169, 'LAKEWOOD 3 1',       138, 1,    1,    1, 1,   1.0258799,  -35.733086,  1.1,  0.9,  1.1,  0.9
 10170, 'LAKEWOOD 3 2',       138, 1,    1,    1, 1,   1.0258332,  -35.741176,  1.1,  0.9,  1.1,  0.9
 10171, 'TACOMA 5 1  ',       138, 1,    1,    1, 1,   1.0190226,  -38.613559,  1.1,  0.9,  1.1,  0.9
 10172, 'BATTLE GROUN',       138, 1,    1,    1, 1,   1.0227985,  -34.045764,  1.1,  0.9,  1.1,  0.9
 10173, 'BATTLE GROUN',       138, 1,    1,    1, 1,   1.0229568,  -34.021428,  1.1,  0.9,  1.1,  0.9
 10174, 'BATTLE GROUN',       138, 1,    1,    1, 1,   1.0226317,  -34.071844,  1.1,  0.9,  1.1,  0.9
 10175, 'BATTLE GROUN',       138, 1,    1,    1, 1,   1.0243398,  -33.404556,  1.1,  0.9,  1.1,  0.9
 10176, 'BATTLE GROUN',       138, 1,    1,    1, 1,   1.0245927,  -33.379987,  1.1,  0.9,  1.1,  0.9
 10177, 'VANCOUVER 14',       138, 1,    1,    1, 1,   1.0387846,  -34.873806,  1.1,  0.9,  1.1,  0.9
 10178, 'VANCOUVER 15',       138, 1,    1,    1, 1,   1.0232512,  -35.187729,  1.1,  0.9,  1.1,  0.9
 10179, 'BELLINGHAM 1',       138, 1,    1,    1, 1,   1.0309787,  -38.077904,  1.1,  0.9,  1.1,  0.9
 10180, 'BELLINGHAM 2',       138, 1,    1,    1, 1,   1.0309945,  -37.885481,  1.1,  0.9,  1.1,  0.9
 10181, 'BELLINGHAM 2',       138, 1,    1,    1, 1,   1.0311672,  -37.855068,  1.1,  0.9,  1.1,  0.9
 10182, 'BELLINGHAM 2',       138, 1,    1,    1, 1,   1.0308317,  -37.918544,  1.1,  0.9,  1.1,  0.9
 10183, 'LAKEWOOD 4 1',       138, 1,    1,    1, 1,   1.0214786,  -38.544159,  1.1,  0.9,  1.1,  0.9
 10184, 'LAKEWOOD 5 1',       138, 1,    1,    1, 1,   1.0391734,  -38.350568,  1.1,  0.9,  1.1,  0.9
 10185, 'LAKEWOOD 5 2',       138, 1,    1,    1, 1,    1.038682,  -38.387617,  1.1,  0.9,  1.1,  0.9
 10186, 'CAMANO ISLAN',       138, 1,    1,    1, 1,   1.0296091,  -35.492642,  1.1,  0.9,  1.1,  0.9
 10187, 'CAMANO ISLAN',       138, 1,    1,    1, 1,   1.0294303,  -35.513367,  1.1,  0.9,  1.1,  0.9
 10188, 'YELM 1      ',       138, 1,    1,    1, 1,   1.0307217,  -33.162378,  1.1,  0.9,  1.1,  0.9
 10189, 'YELM 2      ',       138, 1,    1,    1, 1,   1.0310525,  -33.132025,  1.1,  0.9,  1.1,  0.9
 10190, 'VANCOUVER 16',       138, 1,    1,    1, 1,   1.0199622,  -34.306139,  1.1,  0.9,  1.1,  0.9
 10191, 'VANCOUVER 16',       138, 1,    1,    1, 1,   1.0197114,  -34.344261,  1.1,  0.9,  1.1,  0.9
 10192, 'VANCOUVER 17',       345, 1,    1,    1, 1,   1.0097532,  -32.008878,  1.1,  0.9,  1.1,  0.9
 10193, 'VANCOUVER 17',       138, 1,    1,    1, 1,   1.0188744,  -34.672169,  1.1,  0.9,  1.1,  0.9
 10194, 'VANCOUVER 17',        24, 1,    1,    1, 1,   1.0188709,  -34.671273,  1.1,  0.9,  1.1,  0.9
 10195, 'VANCOUVER 17',         1, 1,    1,    1, 1,   1.0188709,  -34.671273,  1.1,  0.9,  1.1,  0.9
 10196, 'TACOMA 6 1  ',       345, 1,    1,    1, 1,    1.036513,  -32.165948,  1.1,  0.9,  1.1,  0.9
 10197, 'TACOMA 6 2  ',       138, 1,    1,    1, 1,   1.0635547,  -35.997317,  1.1,  0.9,  1.1,  0.9
 10198, 'TACOMA 6 3  ',       345, 1,    1,    1, 1,    1.036068,  -32.192758,  1.1,  0.9,  1.1,  0.9
 10199, 'VASHON 1    ',       138, 1,    1,    1, 1,   1.0178039,  -39.788112,  1.1,  0.9,  1.1,  0.9
 10200, 'TACOMA 7 1  ',       138, 1,    1,    1, 1,   1.0221392,  -38.849075,  1.1,  0.9,  1.1,  0.9
 10201, 'LYNDEN 1    ',       138, 1,    1,    1, 1,    1.028482,  -37.285627,  1.1,  0.9,  1.1,  0.9
 10202, 'BRUSH PRAIRI',       138, 1,    1,    1, 1,   1.0262407,  -35.473749,  1.1,  0.9,  1.1,  0.9
 10203, 'LANGLEY 1   ',       138, 1,    1,    1, 1,   1.0232504,  -39.688541,  1.1,  0.9,  1.1,  0.9
 10204, 'LANGLEY 2   ',       138, 1,    1,    1, 1,   1.0231902,  -39.696402,  1.1,  0.9,  1.1,  0.9
 10205, 'TACOMA 8 1  ',       138, 1,    1,    1, 1,   1.0219078,  -37.002327,  1.1,  0.9,  1.1,  0.9
 10206, 'TACOMA 8 2  ',       138, 1,    1,    1, 1,   1.0217238,  -37.025005,  1.1,  0.9,  1.1,  0.9
 10207, 'TACOMA 9 1  ',       138, 1,    1,    1, 1,   1.0252948,  -38.952647,  1.1,  0.9,  1.1,  0.9
 10208, 'TACOMA 10 1 ',       138, 1,    1,    1, 1,   1.0278604,  -38.591477,  1.1,  0.9,  1.1,  0.9
 10209, 'TACOMA 11 1 ',       138, 1,    1,    1, 1,   1.0183453,  -37.187623,  1.1,  0.9,  1.1,  0.9
 10210, 'BELLINGHAM 3',       138, 1,    1,    1, 1,   1.0292738,  -38.169185,  1.1,  0.9,  1.1,  0.9
 10211, 'BELLINGHAM 4',       138, 1,    1,    1, 1,   1.0284339,  -38.048349,  1.1,  0.9,  1.1,  0.9
 10212, 'BELLINGHAM 4',       138, 1,    1,    1, 1,   1.0286776,  -38.018156,  1.1,  0.9,  1.1,  0.9
 10213, 'MOSSYROCK 1 ',       138, 1,    1,    1, 1,   1.0390587,   -31.65064,  1.1,  0.9,  1.1,  0.9
 10214, 'MOSSYROCK 2 ',       138, 1,    1,    1, 1,   1.0389932,  -31.657357,  1.1,  0.9,  1.1,  0.9
 10215, 'BELLINGHAM 5',       138, 1,    1,    1, 1,   1.0315993,  -37.482328,  1.1,  0.9,  1.1,  0.9
 10216, 'BELLINGHAM 6',       138, 1,    1,    1, 1,   1.0309497,  -37.636288,  1.1,  0.9,  1.1,  0.9
 10217, 'BELLINGHAM 6',       138, 1,    1,    1, 1,   1.0308336,  -37.657609,  1.1,  0.9,  1.1,  0.9
 10218, 'CLINTON 1 1 ',       138, 1,    1,    1, 1,   1.0303626,  -40.875393,  1.1,  0.9,  1.1,  0.9
 10219, 'TACOMA 12 1 ',       138, 1,    1,    1, 1,   1.0297292,  -38.917974,  1.1,  0.9,  1.1,  0.9
 10220, 'TACOMA 12 2 ',       138, 1,    1,    1, 1,    1.029936,  -38.895576,  1.1,  0.9,  1.1,  0.9
 10221, 'TACOMA 13 1 ',       138, 1,    1,    1, 1,    1.028033,   -36.71998,  1.1,  0.9,  1.1,  0.9
 10222, 'BOW 1       ',       138, 1,    1,    1, 1,   1.0318376,  -37.462216,  1.1,  0.9,  1.1,  0.9
 10223, 'BOW 2       ',       138, 1,    1,    1, 1,   1.0317857,  -37.466957,  1.1,  0.9,  1.1,  0.9
 10224, 'TACOMA 14 1 ',       138, 1,    1,    1, 1,   1.0252124,  -36.458405,  1.1,  0.9,  1.1,  0.9
 10225, 'TACOMA 14 2 ',       138, 1,    1,    1, 1,   1.0248657,  -36.476248,  1.1,  0.9,  1.1,  0.9
 10226, 'TACOMA 15 1 ',       138, 1,    1,    1, 1,   1.0210349,  -37.029741,  1.1,  0.9,  1.1,  0.9
 10227, 'SEATTLE 1 1 ',       138, 1,    1,    1, 1,   1.0237587,   -40.59113,  1.1,  0.9,  1.1,  0.9
 10228, 'SEATTLE 2 1 ',       138, 1,    1,    1, 1,   1.0329023,  -38.102186,  1.1,  0.9,  1.1,  0.9
 10229, 'SEATTLE 3 1 ',       138, 1,    1,    1, 1,    1.032465,  -38.757536,  1.1,  0.9,  1.1,  0.9
 10230, 'SPANAWAY 1 1',       138, 1,    1,    1, 1,   1.0321633,  -36.274512,  1.1,  0.9,  1.1,  0.9
 10231, 'SPANAWAY 2 1',       138, 1,    1,    1, 1,   1.0305393,  -36.841138,  1.1,  0.9,  1.1,  0.9
 10232, 'TACOMA 16 1 ',       138, 1,    1,    1, 1,   1.0166545,  -38.033067,  1.1,  0.9,  1.1,  0.9
 10233, 'SEATTLE 4 1 ',       138, 1,    1,    1, 1,   1.0269711,  -38.051968,  1.1,  0.9,  1.1,  0.9
 10234, 'SEATTLE 4 2 ',       138, 1,    1,    1, 1,   1.0268269,   -38.07461,  1.1,  0.9,  1.1,  0.9
 10235, 'SEATTLE 5 1 ',       138, 1,    1,    1, 1,   1.0241854,  -41.196093,  1.1,  0.9,  1.1,  0.9
 10236, 'SEATTLE 5 2 ',       138, 1,    1,    1, 1,   1.0239647,  -41.217518,  1.1,  0.9,  1.1,  0.9
 10237, 'CAMAS 1 1   ',       138, 1,    1,    1, 1,   1.0255355,  -35.682551,  1.1,  0.9,  1.1,  0.9
 10238, 'CAMAS 2 1   ',       138, 1,    1,    1, 1,   1.0253048,  -35.625381,  1.1,  0.9,  1.1,  0.9
 10239, 'SEATTLE 6 1 ',       138, 1,    1,    1, 1,   1.0346344,  -38.530763,  1.1,  0.9,  1.1,  0.9
 10240, 'SEATTLE 6 2 ',       138, 1,    1,    1, 1,   1.0348605,  -38.503153,  1.1,  0.9,  1.1,  0.9
 10241, 'SEATTLE 7 1 ',       138, 1,    1,    1, 1,   1.0358036,  -37.707453,  1.1,  0.9,  1.1,  0.9
 10242, 'SEATTLE 8 1 ',       138, 1,    1,    1, 1,   1.0315108,  -38.027924,  1.1,  0.9,  1.1,  0.9
 10243, 'SEATTLE 8 2 ',       138, 1,    1,    1, 1,   1.0313574,  -38.053286,  1.1,  0.9,  1.1,  0.9
 10244, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0496185,  -32.905028,  1.1,  0.9,  1.1,  0.9
 10245, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0504942,  -32.872209,  1.1,  0.9,  1.1,  0.9
 10246, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0506588,  -32.851715,  1.1,  0.9,  1.1,  0.9
 10247, 'TACOMA 17 1 ',       138, 1,    1,    1, 1,   1.0208945,   -36.92838,  1.1,  0.9,  1.1,  0.9
 10248, 'EDMONDS 1 1 ',       138, 1,    1,    1, 1,   1.0234519,  -40.684195,  1.1,  0.9,  1.1,  0.9
 10249, 'SEATTLE 9 1 ',       138, 1,    1,    1, 1,   1.0225298,  -38.192519,  1.1,  0.9,  1.1,  0.9
 10250, 'FEDERAL WAY ',       138, 1,    1,    1, 1,   1.0173637,  -39.062542,  1.1,  0.9,  1.1,  0.9
 10251, 'FEDERAL WAY ',       138, 1,    1,    1, 1,   1.0217446,  -38.593314,  1.1,  0.9,  1.1,  0.9
 10252, 'SEATTLE 10 1',       138, 1,    1,    1, 1,    1.018442,  -38.564001,  1.1,  0.9,  1.1,  0.9
 10253, 'SEATTLE 10 2',       138, 1,    1,    1, 1,   1.0186082,  -38.547043,  1.1,  0.9,  1.1,  0.9
 10254, 'SEATTLE 11 1',       138, 1,    1,    1, 1,   1.0172092,  -38.990685,  1.1,  0.9,  1.1,  0.9
 10255, 'SEATTLE 11 2',       138, 1,    1,    1, 1,   1.0174886,  -38.973339,  1.1,  0.9,  1.1,  0.9
 10256, 'TACOMA 18 1 ',       138, 1,    1,    1, 1,   1.0187975,  -38.708193,  1.1,  0.9,  1.1,  0.9
 10257, 'TACOMA 18 2 ',       138, 1,    1,    1, 1,   1.0185994,  -38.721747,  1.1,  0.9,  1.1,  0.9
 10258, 'TACOMA 18 3 ',       138, 1,    1,    1, 1,   1.0190105,  -38.694482,  1.1,  0.9,  1.1,  0.9
 10259, 'SEATTLE 12 1',       138, 1,    1,    1, 1,   1.0163802,  -38.564933,  1.1,  0.9,  1.1,  0.9
 10260, 'SEATTLE 13 1',       138, 1,    1,    1, 1,   1.0342304,  -37.664882,  1.1,  0.9,  1.1,  0.9
 10261, 'SEATTLE 14 1',       138, 1,    1,    1, 1,   1.0192151,  -38.468471,  1.1,  0.9,  1.1,  0.9
 10262, 'SEATTLE 14 2',       138, 1,    1,    1, 1,     1.01892,  -38.501703,  1.1,  0.9,  1.1,  0.9
 10263, 'BURLINGTON 1',       138, 1,    1,    1, 1,   1.0557666,  -32.183808,  1.1,  0.9,  1.1,  0.9
 10264, 'SEATTLE 15 1',       138, 1,    1,    1, 1,   1.0276149,  -38.267992,  1.1,  0.9,  1.1,  0.9
 10265, 'SEATTLE 15 2',       138, 1,    1,    1, 1,   1.0277538,  -38.238369,  1.1,  0.9,  1.1,  0.9
 10266, 'SEATTLE 15 3',       138, 1,    1,    1, 1,   1.0274814,  -38.297366,  1.1,  0.9,  1.1,  0.9
 10267, 'YACOLT 1    ',       138, 1,    1,    1, 1,   1.0097628,  -34.325497,  1.1,  0.9,  1.1,  0.9
 10268, 'SEATTLE 16 1',       138, 1,    1,    1, 1,   1.0189451,  -37.027058,  1.1,  0.9,  1.1,  0.9
 10269, 'SEATTLE 16 2',       138, 1,    1,    1, 1,   1.0186792,  -37.058869,  1.1,  0.9,  1.1,  0.9
 10270, 'SEATTLE 17 1',       138, 1,    1,    1, 1,   1.0304329,  -37.715572,  1.1,  0.9,  1.1,  0.9
 10271, 'SEATTLE 17 2',       138, 1,    1,    1, 1,   1.0302429,  -37.745014,  1.1,  0.9,  1.1,  0.9
 10272, 'SEATTLE 18 1',       138, 1,    1,    1, 1,   1.0177324,  -38.493395,  1.1,  0.9,  1.1,  0.9
 10273, 'SEATTLE 19 1',       138, 1,    1,    1, 1,   1.0182052,  -37.978935,  1.1,  0.9,  1.1,  0.9
 10274, 'SEATTLE 20 1',       138, 1,    1,    1, 1,   1.0300576,  -37.764237,  1.1,  0.9,  1.1,  0.9
 10275, 'EDMONDS 2 1 ',       345, 1,    1,    1, 1,   1.0180023,  -33.470741,  1.1,  0.9,  1.1,  0.9
 10276, 'EDMONDS 2 2 ',       138, 1,    1,    1, 1,   1.0208713,  -36.116008,  1.1,  0.9,  1.1,  0.9
 10277, 'EDMONDS 3 1 ',       138, 1,    1,    1, 1,   1.0158859,  -37.276349,  1.1,  0.9,  1.1,  0.9
 10278, 'EVERSON 1   ',       138, 1,    1,    1, 1,   1.0262513,  -36.984576,  1.1,  0.9,  1.1,  0.9
 10279, 'EVERSON 2   ',       138, 1,    1,    1, 1,   1.0260919,  -37.000382,  1.1,  0.9,  1.1,  0.9
 10280, 'EVERSON 3   ',       138, 1,    1,    1, 1,   1.0264034,  -36.967366,  1.1,  0.9,  1.1,  0.9
 10281, 'EVERSON 4   ',       138, 1,    1,    1, 1,   1.0262513,  -36.984576,  1.1,  0.9,  1.1,  0.9
 10282, 'EVERSON 5   ',       138, 1,    1,    1, 1,   1.0262513,  -36.984576,  1.1,  0.9,  1.1,  0.9
 10283, 'SEATTLE 21 1',       138, 1,    1,    1, 1,    1.034856,  -38.506954,  1.1,  0.9,  1.1,  0.9
 10284, 'SEATTLE 21 2',       138, 1,    1,    1, 1,   1.0350222,  -38.486793,  1.1,  0.9,  1.1,  0.9
 10285, 'SEATTLE 22 1',       138, 1,    1,    1, 1,   1.0184078,  -38.537691,  1.1,  0.9,  1.1,  0.9
 10286, 'PUYALLUP 1 1',       138, 1,    1,    1, 1,   1.0296712,  -36.555986,  1.1,  0.9,  1.1,  0.9
 10287, 'PUYALLUP 2 1',       138, 1,    1,    1, 1,   1.0198596,  -37.962068,  1.1,  0.9,  1.1,  0.9
 10288, 'PUYALLUP 2 2',       138, 1,    1,    1, 1,   1.0196241,   -37.99265,  1.1,  0.9,  1.1,  0.9
 10289, 'PUYALLUP 3 1',       138, 1,    1,    1, 1,   1.0251667,  -36.507828,  1.1,  0.9,  1.1,  0.9
 10290, 'PUYALLUP 4 1',       138, 1,    1,    1, 1,   1.0211123,  -37.115457,  1.1,  0.9,  1.1,  0.9
 10291, 'SEATTLE 23 1',       138, 1,    1,    1, 1,   1.0203147,  -38.164466,  1.1,  0.9,  1.1,  0.9
 10292, 'SEATTLE 23 2',       138, 1,    1,    1, 1,     1.02015,  -38.196427,  1.1,  0.9,  1.1,  0.9
 10293, 'FEDERAL WAY ',       138, 1,    1,    1, 1,   1.0117324,  -38.422822,  1.1,  0.9,  1.1,  0.9
 10294, 'FEDERAL WAY ',       138, 1,    1,    1, 1,   1.0212528,  -37.376948,  1.1,  0.9,  1.1,  0.9
 10295, 'FEDERAL WAY ',       138, 1,    1,    1, 1,      1.0215,  -37.349105,  1.1,  0.9,  1.1,  0.9
 10296, 'SEATTLE 24 1',       138, 1,    1,    1, 1,   1.0162831,  -38.356231,  1.1,  0.9,  1.1,  0.9
 10297, 'SEATTLE 24 2',       138, 1,    1,    1, 1,   1.0165179,  -38.324395,  1.1,  0.9,  1.1,  0.9
 10298, 'SEATTLE 25 1',       138, 1,    1,    1, 1,   1.0156559,  -38.313669,  1.1,  0.9,  1.1,  0.9
 10299, 'SEATTLE 25 2',       138, 1,    1,    1, 1,   1.0152414,  -38.332798,  1.1,  0.9,  1.1,  0.9
 10300, 'STANWOOD 1  ',       138, 1,    1,    1, 1,   1.0266594,  -34.857961,  1.1,  0.9,  1.1,  0.9
 10301, 'STANWOOD 2  ',       138, 1,    1,    1, 1,   1.0264672,  -34.887036,  1.1,  0.9,  1.1,  0.9
 10302, 'MOUNTLAKE TE',       138, 1,    1,    1, 1,   1.0249654,   -36.98956,  1.1,  0.9,  1.1,  0.9
 10303, 'MOUNTLAKE TE',       138, 1,    1,    1, 1,   1.0247428,    -36.9559,  1.1,  0.9,  1.1,  0.9
 10304, 'MOUNTLAKE TE',       138, 1,    1,    1, 1,   1.0249654,   -36.98956,  1.1,  0.9,  1.1,  0.9
 10305, 'MOUNTLAKE TE',       138, 1,    1,    1, 1,   1.0246227,  -37.017712,  1.1,  0.9,  1.1,  0.9
 10306, 'SEATTLE 26 1',       138, 1,    1,    1, 1,    1.037163,  -38.159383,  1.1,  0.9,  1.1,  0.9
 10307, 'MUKILTEO 1  ',       138, 1,    1,    1, 1,   1.0212396,  -36.541965,  1.1,  0.9,  1.1,  0.9
 10308, 'MUKILTEO 2  ',       138, 1,    1,    1, 1,   1.0215834,  -36.516679,  1.1,  0.9,  1.1,  0.9
 10309, 'SEATTLE 27 1',       138, 1,    1,    1, 1,    1.029003,    -37.8702,  1.1,  0.9,  1.1,  0.9
 10310, 'SEATTLE 28 1',       138, 1,    1,    1, 1,   1.0269968,  -37.101391,  1.1,  0.9,  1.1,  0.9
 10311, 'SEATTLE 29 1',       138, 1,    1,    1, 1,   1.0148335,  -38.919856,  1.1,  0.9,  1.1,  0.9
 10312, 'SEATTLE 29 2',       138, 1,    1,    1, 1,    1.014457,  -38.943301,  1.1,  0.9,  1.1,  0.9
 10313, 'SEATTLE 29 3',       138, 1,    1,    1, 1,   1.0151433,  -38.899808,  1.1,  0.9,  1.1,  0.9
 10314, 'SEATTLE 30 1',       138, 1,    1,    1, 1,   1.0260162,  -38.901184,  1.1,  0.9,  1.1,  0.9
 10315, 'SEATTLE 31 1',       138, 1,    1,    1, 1,     1.02407,  -38.103603,  1.1,  0.9,  1.1,  0.9
 10316, 'SEATTLE 32 1',       138, 1,    1,    1, 1,   1.0426295,  -37.622022,  1.1,  0.9,  1.1,  0.9
 10317, 'SEATTLE 32 2',       138, 1,    1,    1, 1,   1.0427958,  -37.596666,  1.1,  0.9,  1.1,  0.9
 10318, 'SEATTLE 33 1',       138, 1,    1,    1, 1,   1.0323085,  -37.456222,  1.1,  0.9,  1.1,  0.9
 10319, 'SEATTLE 34 1',       138, 1,    1,    1, 1,   1.0297508,  -38.242718,  1.1,  0.9,  1.1,  0.9
 10320, 'SEATTLE 34 2',       138, 1,    1,    1, 1,   1.0295731,  -38.262094,  1.1,  0.9,  1.1,  0.9
 10321, 'SEATTLE 35 1',       138, 1,    1,    1, 1,   1.0245319,  -38.215947,  1.1,  0.9,  1.1,  0.9
 10322, 'SEATTLE 36 1',       138, 1,    1,    1, 1,   1.0384902,  -37.657166,  1.1,  0.9,  1.1,  0.9
 10323, 'SEATTLE 37 1',       138, 1,    1,    1, 1,   1.0271287,  -38.135099,  1.1,  0.9,  1.1,  0.9
 10324, 'LYNNWOOD 1 1',       138, 1,    1,    1, 1,   1.0154109,  -37.939408,  1.1,  0.9,  1.1,  0.9
 10325, 'LYNNWOOD 1 2',       138, 1,    1,    1, 1,    1.015545,  -37.920023,  1.1,  0.9,  1.1,  0.9
 10326, 'LYNNWOOD 2 1',       138, 1,    1,    1, 1,     1.02024,  -37.104407,  1.1,  0.9,  1.1,  0.9
 10327, 'SEATTLE 38 1',       138, 1,    1,    1, 1,   1.0285566,  -38.089072,  1.1,  0.9,  1.1,  0.9
 10328, 'SEATTLE 38 2',       138, 1,    1,    1, 1,   1.0283638,  -38.122043,  1.1,  0.9,  1.1,  0.9
 10329, 'SEATTLE 38 3',       138, 1,    1,    1, 1,   1.0287532,  -38.057496,  1.1,  0.9,  1.1,  0.9
 10330, 'SEATTLE 39 1',       345, 1,    1,    1, 1,   1.0071563,  -34.579041,  1.1,  0.9,  1.1,  0.9
 10331, 'SEATTLE 39 2',       138, 1,    1,    1, 1,   1.0444386,  -37.415548,  1.1,  0.9,  1.1,  0.9
 10332, 'SEATTLE 39 3',       345, 1,    1,    1, 1,   1.0068835,  -34.610939,  1.1,  0.9,  1.1,  0.9
 10333, 'SEATTLE 40 1',       345, 1,    1,    1, 1,   1.0115623,  -34.049333,  1.1,  0.9,  1.1,  0.9
 10334, 'SEATTLE 40 2',       138, 1,    1,    1, 1,   1.0178501,  -37.837851,  1.1,  0.9,  1.1,  0.9
 10335, 'SEATTLE 40 3',      13.8, 1,    1,    1, 1,   1.0178501,  -37.837851,  1.1,  0.9,  1.1,  0.9
 10336, 'SEATTLE 40 4',      13.8, 1,    1,    1, 1,   1.0178501,  -37.837851,  1.1,  0.9,  1.1,  0.9
 10337, 'SEATTLE 40 5',         1, 1,    1,    1, 1,   1.0178501,  -37.837851,  1.1,  0.9,  1.1,  0.9
 10338, 'SEATTLE 41 1',       138, 1,    1,    1, 1,   1.0290314,  -38.091452,  1.1,  0.9,  1.1,  0.9
 10339, 'LYNNWOOD 3 1',       138, 1,    1,    1, 1,   1.0170896,  -37.541611,  1.1,  0.9,  1.1,  0.9
 10340, 'LYNNWOOD 4 1',       138, 1,    1,    1, 1,   1.0187489,  -36.849112,  1.1,  0.9,  1.1,  0.9
 10341, 'LYNNWOOD 4 2',       138, 1,    1,    1, 1,   1.0189442,  -36.825912,  1.1,  0.9,  1.1,  0.9
 10342, 'LYNNWOOD 4 3',       138, 1,    1,    1, 1,   1.0185415,   -36.87458,  1.1,  0.9,  1.1,  0.9
 10343, 'GRAHAM 1    ',       138, 1,    1,    1, 1,    1.021796,  -36.720821,  1.1,  0.9,  1.1,  0.9
 10344, 'GRAHAM 2    ',       138, 1,    1,    1, 1,   1.0214487,  -36.770798,  1.1,  0.9,  1.1,  0.9
 10345, 'GRAHAM 3    ',       138, 1,    1,    1, 1,   1.0221595,  -36.669686,  1.1,  0.9,  1.1,  0.9
 10346, 'SEATTLE 42 1',       345, 1,    1,    1, 1,   1.0145491,  -34.364653,  1.1,  0.9,  1.1,  0.9
 10347, 'SEATTLE 42 2',       138, 1,    1,    1, 1,    1.022642,  -38.180641,  1.1,  0.9,  1.1,  0.9
 10348, 'SEATTLE 42 3',      13.8, 1,    1,    1, 1,    0.995232,  -45.336878,  1.1,  0.9,  1.1,  0.9
 10349, 'SEATTLE 42 4',         1, 1,    1,    1, 1,   1.0248894,  -38.501219,  1.1,  0.9,  1.1,  0.9
 10350, 'SEATTLE 42 5',      13.8, 1,    1,    1, 1,    1.022642,  -38.180641,  1.1,  0.9,  1.1,  0.9
 10351, 'SEATTLE 42 6',      13.8, 1,    1,    1, 1,    1.022642,  -38.180641,  1.1,  0.9,  1.1,  0.9
 10352, 'SEATTLE 42 7',         1, 1,    1,    1, 1,    1.022642,  -38.180641,  1.1,  0.9,  1.1,  0.9
 10353, 'SEATTLE 42 8',       345, 1,    1,    1, 1,   1.0147793,  -34.249261,  1.1,  0.9,  1.1,  0.9
 10354, 'SEATTLE 43 1',       138, 1,    1,    1, 1,   1.0217434,  -38.516919,  1.1,  0.9,  1.1,  0.9
 10355, 'SEATTLE 44 1',       138, 1,    1,    1, 1,   1.0172083,  -38.746164,  1.1,  0.9,  1.1,  0.9
 10356, 'LYNNWOOD 5 1',       138, 1,    1,    1, 1,   1.0263662,  -36.848311,  1.1,  0.9,  1.1,  0.9
 10357, 'LYNNWOOD 6 1',       138, 1,    1,    1, 1,   1.0203062,  -36.299832,  1.1,  0.9,  1.1,  0.9
 10358, 'LYNNWOOD 6 2',        18, 1,    1,    1, 1,   1.0115547,  -39.371343,  1.1,  0.9,  1.1,  0.9
 10359, 'LYNNWOOD 6 3',        18, 1,    1,    1, 1,   1.0193867,  -36.577917,  1.1,  0.9,  1.1,  0.9
 10360, 'LYNNWOOD 6 4',         1, 1,    1,    1, 1,   1.0193867,  -36.577917,  1.1,  0.9,  1.1,  0.9
 10361, 'PUYALLUP 5 1',       138, 1,    1,    1, 1,   1.0270841,  -36.759788,  1.1,  0.9,  1.1,  0.9
 10362, 'AUBURN 1 1  ',       138, 1,    1,    1, 1,   1.0155994,  -38.507851,  1.1,  0.9,  1.1,  0.9
 10363, 'AUBURN 2 1  ',       138, 1,    1,    1, 1,   1.0187105,  -37.510131,  1.1,  0.9,  1.1,  0.9
 10364, 'AUBURN 2 2  ',       138, 1,    1,    1, 1,   1.0191266,  -37.492828,  1.1,  0.9,  1.1,  0.9
 10365, 'PUYALLUP 6 1',       138, 1,    1,    1, 1,   1.0317838,  -36.279445,  1.1,  0.9,  1.1,  0.9
 10366, 'PUYALLUP 6 2',       138, 1,    1,    1, 1,   1.0315441,  -36.303042,  1.1,  0.9,  1.1,  0.9
 10367, 'PUYALLUP 7 1',       138, 1,    1,    1, 1,   1.0190511,  -37.383924,  1.1,  0.9,  1.1,  0.9
 10368, 'EVERETT 1 1 ',       138, 1,    1,    1, 1,   1.0188753,  -36.755862,  1.1,  0.9,  1.1,  0.9
 10369, 'EVERETT 2 1 ',       345, 1,    1,    1, 1,   1.0217088,  -32.737215,  1.1,  0.9,  1.1,  0.9
 10370, 'EVERETT 2 2 ',       138, 1,    1,    1, 1,   1.0234834,  -35.305408,  1.1,  0.9,  1.1,  0.9
 10371, 'KENT 1 1    ',       138, 1,    1,    1, 1,   1.0160199,  -38.456825,  1.1,  0.9,  1.1,  0.9
 10372, 'KENT 1 2    ',       138, 1,    1,    1, 1,   1.0158594,  -38.481417,  1.1,  0.9,  1.1,  0.9
 10373, 'KENT 1 3    ',       138, 1,    1,    1, 1,   1.0161944,   -38.43208,  1.1,  0.9,  1.1,  0.9
 10374, 'KENT 2 1    ',       138, 1,    1,    1, 1,   1.0236628,  -38.866144,  1.1,  0.9,  1.1,  0.9
 10375, 'KENMORE 1   ',       138, 1,    1,    1, 1,   1.0318425,  -36.973389,  1.1,  0.9,  1.1,  0.9
 10376, 'KENMORE 2   ',       138, 1,    1,    1, 1,   1.0316249,  -37.002685,  1.1,  0.9,  1.1,  0.9
 10377, 'SEATTLE 45 1',       138, 1,    1,    1, 1,   1.0242239,   -38.57736,  1.1,  0.9,  1.1,  0.9
 10378, 'WASHOUGAL 1 ',       138, 1,    1,    1, 1,   1.0056754,  -35.477464,  1.1,  0.9,  1.1,  0.9
 10379, 'WASHOUGAL 2 ',       138, 1,    1,    1, 1,    1.005429,  -35.509336,  1.1,  0.9,  1.1,  0.9
 10380, 'MARYSVILLE 1',       138, 1,    1,    1, 1,   1.0229687,  -35.020828,  1.1,  0.9,  1.1,  0.9
 10381, 'MARYSVILLE 2',       138, 1,    1,    1, 1,   1.0221532,  -35.812336,  1.1,  0.9,  1.1,  0.9
 10382, 'MARYSVILLE 2',       138, 1,    1,    1, 1,   1.0223247,  -35.794334,  1.1,  0.9,  1.1,  0.9
 10383, 'MERCER ISLAN',       138, 1,    1,    1, 1,   1.0401137,  -37.611163,  1.1,  0.9,  1.1,  0.9
 10384, 'MERCER ISLAN',       138, 1,    1,    1, 1,   1.0395949,   -37.63776,  1.1,  0.9,  1.1,  0.9
 10385, 'EVERETT 3 1 ',       138, 1,    1,    1, 1,   1.0192945,  -36.373259,  1.1,  0.9,  1.1,  0.9
 10386, 'EVERETT 3 2 ',       138, 1,    1,    1, 1,   1.0195021,  -36.350561,  1.1,  0.9,  1.1,  0.9
 10387, 'EVERETT 4 1 ',       138, 1,    1,    1, 1,   1.0166695,  -37.035955,  1.1,  0.9,  1.1,  0.9
 10388, 'EVERETT 4 2 ',       138, 1,    1,    1, 1,    1.016989,  -37.013753,  1.1,  0.9,  1.1,  0.9
 10389, 'EVERETT 4 3 ',       138, 1,    1,    1, 1,   1.0163272,  -37.059507,  1.1,  0.9,  1.1,  0.9
 10390, 'SUMNER 1    ',       138, 1,    1,    1, 1,   1.0186062,  -36.781302,  1.1,  0.9,  1.1,  0.9
 10391, 'RENTON 1 1  ',       138, 1,    1,    1, 1,   1.0174445,  -38.709492,  1.1,  0.9,  1.1,  0.9
 10392, 'RENTON 1 2  ',       138, 1,    1,    1, 1,   1.0173435,  -38.725308,  1.1,  0.9,  1.1,  0.9
 10393, 'AUBURN 3 1  ',       138, 1,    1,    1, 1,   1.0157948,  -38.355208,  1.1,  0.9,  1.1,  0.9
 10394, 'AUBURN 4 1  ',       138, 1,    1,    1, 1,   1.0179762,  -37.260794,  1.1,  0.9,  1.1,  0.9
 10395, 'KIRKLAND 1 1',       138, 1,    1,    1, 1,   1.0363443,   -36.46882,  1.1,  0.9,  1.1,  0.9
 10396, 'KIRKLAND 2 1',       138, 1,    1,    1, 1,   1.0379485,  -36.494094,  1.1,  0.9,  1.1,  0.9
 10397, 'EVERETT 5 1 ',       138, 1,    1,    1, 1,   1.0294633,  -34.663774,  1.1,  0.9,  1.1,  0.9
 10398, 'EVERETT 6 1 ',       138, 1,    1,    1, 1,   1.0243601,  -35.985009,  1.1,  0.9,  1.1,  0.9
 10399, 'BOTHELL 1 1 ',       138, 1,    1,    1, 1,   1.0183612,  -37.053056,  1.1,  0.9,  1.1,  0.9
 10400, 'BOTHELL 1 2 ',       138, 1,    1,    1, 1,   1.0182078,  -37.072653,  1.1,  0.9,  1.1,  0.9
 10401, 'BOTHELL 1 3 ',       138, 1,    1,    1, 1,   1.0185107,  -37.036104,  1.1,  0.9,  1.1,  0.9
 10402, 'BOTHELL 2 1 ',       138, 1,    1,    1, 1,   1.0220577,  -36.577768,  1.1,  0.9,  1.1,  0.9
 10403, 'BOTHELL 2 2 ',       138, 1,    1,    1, 1,   1.0222566,  -36.558433,  1.1,  0.9,  1.1,  0.9
 10404, 'BOTHELL 2 3 ',       138, 1,    1,    1, 1,    1.021852,  -36.594801,  1.1,  0.9,  1.1,  0.9
 10405, 'BOTHELL 2 4 ',       138, 1,    1,    1, 1,   1.0220577,  -36.577768,  1.1,  0.9,  1.1,  0.9
 10406, 'BELLEVUE 1 1',       138, 1,    1,    1, 1,   1.0268109,  -38.572156,  1.1,  0.9,  1.1,  0.9
 10407, 'BELLEVUE 2 1',       138, 1,    1,    1, 1,   1.0218253,  -38.542805,  1.1,  0.9,  1.1,  0.9
 10408, 'BOTHELL 3 1 ',       138, 1,    1,    1, 1,   1.0330693,   -37.20144,  1.1,  0.9,  1.1,  0.9
 10409, 'BOTHELL 4 1 ',       138, 1,    1,    1, 1,   1.0355438,  -36.838046,  1.1,  0.9,  1.1,  0.9
 10410, 'RENTON 2 1  ',       138, 1,    1,    1, 1,   1.0163472,  -38.634328,  1.1,  0.9,  1.1,  0.9
 10411, 'BOTHELL 5 1 ',       138, 1,    1,    1, 1,   1.0313735,  -36.728911,  1.1,  0.9,  1.1,  0.9
 10412, 'BOTHELL 6 1 ',       138, 1,    1,    1, 1,    1.029346,  -37.306172,  1.1,  0.9,  1.1,  0.9
 10413, 'BOTHELL 6 2 ',       138, 1,    1,    1, 1,   1.0291012,  -37.340718,  1.1,  0.9,  1.1,  0.9
 10414, 'KENT 3 1    ',       345, 1,    1,    1, 1,   1.0268868,  -33.547313,  1.1,  0.9,  1.1,  0.9
 10415, 'KENT 3 2    ',       138, 1,    1,    1, 1,   1.0165519,  -38.313425,  1.1,  0.9,  1.1,  0.9
 10416, 'KENT 4 1    ',       138, 1,    1,    1, 1,    1.013831,   -38.36162,  1.1,  0.9,  1.1,  0.9
 10417, 'KENT 5 1    ',       138, 1,    1,    1, 1,   1.0167002,  -38.093866,  1.1,  0.9,  1.1,  0.9
 10418, 'KENT 6 1    ',       138, 1,    1,    1, 1,   1.0210659,  -38.793431,  1.1,  0.9,  1.1,  0.9
 10419, 'KENT 6 2    ',       138, 1,    1,    1, 1,   1.0207676,  -38.818878,  1.1,  0.9,  1.1,  0.9
 10420, 'KIRKLAND 3 1',       138, 1,    1,    1, 1,   1.0389763,  -36.145702,  1.1,  0.9,  1.1,  0.9
 10421, 'KIRKLAND 4 1',       138, 1,    1,    1, 1,   1.0336622,  -36.785035,  1.1,  0.9,  1.1,  0.9
 10422, 'RENTON 3 1  ',       138, 1,    1,    1, 1,   1.0190205,  -38.517754,  1.1,  0.9,  1.1,  0.9
 10423, 'RENTON 3 2  ',       138, 1,    1,    1, 1,    1.018839,  -38.540146,  1.1,  0.9,  1.1,  0.9
 10424, 'RENTON 4 1  ',       138, 1,    1,    1, 1,   1.0177461,  -37.990221,  1.1,  0.9,  1.1,  0.9
 10425, 'RENTON 4 2  ',       138, 1,    1,    1, 1,   1.0175487,   -38.01456,  1.1,  0.9,  1.1,  0.9
 10426, 'EVERETT 7 1 ',       138, 1,    1,    1, 1,   1.0306898,  -37.239702,  1.1,  0.9,  1.1,  0.9
 10427, 'EVERETT 8 1 ',       345, 1,    1,    1, 1,   1.0135634,  -33.644541,  1.1,  0.9,  1.1,  0.9
 10428, 'EVERETT 8 2 ',       138, 1,    1,    1, 1,   1.0364063,  -36.502186,  1.1,  0.9,  1.1,  0.9
 10429, 'EVERETT 8 3 ',       345, 1,    1,    1, 1,   1.0132572,  -33.680068,  1.1,  0.9,  1.1,  0.9
 10430, 'BELLEVUE 3 1',       138, 1,    1,    1, 1,   1.0287261,  -38.536004,  1.1,  0.9,  1.1,  0.9
 10431, 'BELLEVUE 3 2',       138, 1,    1,    1, 1,   1.0283716,  -38.504389,  1.1,  0.9,  1.1,  0.9
 10432, 'BONNEY LAKE ',       345, 1,    1,    1, 1,   1.0327552,  -32.326818,  1.1,  0.9,  1.1,  0.9
 10433, 'BONNEY LAKE ',       138, 1,    1,    1, 1,   1.0341252,  -34.798226,  1.1,  0.9,  1.1,  0.9
 10434, 'BONNEY LAKE ',       138, 1,    1,    1, 1,   1.0273564,  -35.937847,  1.1,  0.9,  1.1,  0.9
 10435, 'EATONVILLE 1',       138, 1,    1,    1, 1,   1.0269126,  -34.851474,  1.1,  0.9,  1.1,  0.9
 10436, 'BELLEVUE 4 1',       138, 1,    1,    1, 1,   1.0237884,  -38.283237,  1.1,  0.9,  1.1,  0.9
 10437, 'BELLEVUE 5 1',       138, 1,    1,    1, 1,   1.0219915,  -38.469691,  1.1,  0.9,  1.1,  0.9
 10438, 'BELLEVUE 5 2',       138, 1,    1,    1, 1,   1.0217868,  -38.495292,  1.1,  0.9,  1.1,  0.9
 10439, 'EVERETT 9 1 ',       138, 1,    1,    1, 1,   1.0224385,  -35.649903,  1.1,  0.9,  1.1,  0.9
 10440, 'MARYSVILLE 3',       138, 1,    1,    1, 1,   1.0200376,  -35.551659,  1.1,  0.9,  1.1,  0.9
 10441, 'MARYSVILLE 4',       138, 1,    1,    1, 1,   1.0230366,  -35.829092,  1.1,  0.9,  1.1,  0.9
 10442, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0156604,  -34.000368,  1.1,  0.9,  1.1,  0.9
 10443, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0159024,  -33.975416,  1.1,  0.9,  1.1,  0.9
 10444, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0156604,  -34.000368,  1.1,  0.9,  1.1,  0.9
 10445, 'BELLEVUE 6 1',       138, 1,    1,    1, 1,    1.033759,  -37.192425,  1.1,  0.9,  1.1,  0.9
 10446, 'BELLEVUE 6 2',       138, 1,    1,    1, 1,   1.0340421,  -37.159332,  1.1,  0.9,  1.1,  0.9
 10447, 'WOODINVILLE ',       138, 1,    1,    1, 1,    1.034824,  -36.691514,  1.1,  0.9,  1.1,  0.9
 10448, 'WOODINVILLE ',       138, 1,    1,    1, 1,   1.0345241,  -36.721678,  1.1,  0.9,  1.1,  0.9
 10449, 'AUBURN 5 1  ',       138, 1,    1,    1, 1,   1.0187739,   -36.83718,  1.1,  0.9,  1.1,  0.9
 10450, 'AUBURN 6 1  ',       138, 1,    1,    1, 1,   1.0195658,  -36.577133,  1.1,  0.9,  1.1,  0.9
 10451, 'AUBURN 6 2  ',       138, 1,    1,    1, 1,   1.0192107,  -36.604869,  1.1,  0.9,  1.1,  0.9
 10452, 'RENTON 5 1  ',       138, 1,    1,    1, 1,   1.0173182,  -38.417094,  1.1,  0.9,  1.1,  0.9
 10453, 'RENTON 6 1  ',       138, 1,    1,    1, 1,   1.0182626,  -38.664721,  1.1,  0.9,  1.1,  0.9
 10454, 'RENTON 6 2  ',       138, 1,    1,    1, 1,   1.0185312,  -38.638828,  1.1,  0.9,  1.1,  0.9
 10455, 'RENTON 6 3  ',       138, 1,    1,    1, 1,   1.0182626,  -38.664721,  1.1,  0.9,  1.1,  0.9
 10456, 'SEDRO WOOLLE',       138, 1,    1,    1, 1,   1.0081299,  -33.650774,  1.1,  0.9,  1.1,  0.9
 10457, 'MAPLE FALLS ',       138, 1,    1,    1, 1,   1.0239805,  -34.479157,  1.1,  0.9,  1.1,  0.9
 10458, 'REDMOND 1 1 ',       138, 1,    1,    1, 1,   1.0396924,  -36.213565,  1.1,  0.9,  1.1,  0.9
 10459, 'REDMOND 2 1 ',       345, 1,    1,    1, 1,   1.0096566,  -33.846527,  1.1,  0.9,  1.1,  0.9
 10460, 'REDMOND 2 2 ',       138, 1,    1,    1, 1,   1.0432743,  -35.694179,  1.1,  0.9,  1.1,  0.9
 10461, 'KENT 7 1    ',       138, 1,    1,    1, 1,   1.0193159,  -38.304738,  1.1,  0.9,  1.1,  0.9
 10462, 'KENT 8 1    ',       345, 1,    1,    1, 1,   1.0228399,   -34.14712,  1.1,  0.9,  1.1,  0.9
 10463, 'KENT 8 2    ',       138, 1,    1,    1, 1,   1.0205043,  -36.181988,  1.1,  0.9,  1.1,  0.9
 10464, 'RENTON 7 1  ',       138, 1,    1,    1, 1,   1.0243953,  -38.499604,  1.1,  0.9,  1.1,  0.9
 10465, 'RENTON 8 1  ',       138, 1,    1,    1, 1,   1.0236961,  -38.358839,  1.1,  0.9,  1.1,  0.9
 10466, 'SNOHOMISH 1 ',       138, 1,    1,    1, 1,   1.0242286,  -37.731964,  1.1,  0.9,  1.1,  0.9
 10467, 'SNOHOMISH 2 ',       138, 1,    1,    1, 1,   1.0235816,  -37.380197,  1.1,  0.9,  1.1,  0.9
 10468, 'BELLEVUE 7 1',       345, 1,    1,    1, 1,   1.0137003,   -33.83624,  1.1,  0.9,  1.1,  0.9
 10469, 'BELLEVUE 7 2',       138, 1,    1,    1, 1,   1.0270826,  -38.096161,  1.1,  0.9,  1.1,  0.9
 10470, 'LAKE STEVENS',       138, 1,    1,    1, 1,   1.0181071,  -34.867635,  1.1,  0.9,  1.1,  0.9
 10471, 'LAKE STEVENS',       138, 1,    1,    1, 1,   1.0182231,  -34.845058,  1.1,  0.9,  1.1,  0.9
 10472, 'LAKE STEVENS',       138, 1,    1,    1, 1,   1.0181071,  -34.867635,  1.1,  0.9,  1.1,  0.9
 10473, 'LAKE STEVENS',       138, 1,    1,    1, 1,   1.0208583,  -36.047272,  1.1,  0.9,  1.1,  0.9
 10474, 'LAKE STEVENS',       138, 1,    1,    1, 1,   1.0207018,   -36.06689,  1.1,  0.9,  1.1,  0.9
 10475, 'BUCKLEY 1   ',       138, 1,    1,    1, 1,    1.016546,  -37.658572,  1.1,  0.9,  1.1,  0.9
 10476, 'CARSON 1 1  ',       138, 1,    1,    1, 1,     1.02229,  -32.656719,  1.1,  0.9,  1.1,  0.9
 10477, 'WOODINVILLE ',       138, 1,    1,    1, 1,   1.0306585,  -37.073543,  1.1,  0.9,  1.1,  0.9
 10478, 'SAMMAMISH 1 ',       138, 1,    1,    1, 1,   1.0287157,  -36.891302,  1.1,  0.9,  1.1,  0.9
 10479, 'SAMMAMISH 1 ',       138, 1,    1,    1, 1,    1.028543,  -36.907341,  1.1,  0.9,  1.1,  0.9
 10480, 'SAMMAMISH 1 ',       138, 1,    1,    1, 1,   1.0288989,   -36.87295,  1.1,  0.9,  1.1,  0.9
 10481, 'SAMMAMISH 2 ',       138, 1,    1,    1, 1,   1.0291459,  -37.001037,  1.1,  0.9,  1.1,  0.9
 10482, 'SAMMAMISH 2 ',       138, 1,    1,    1, 1,   1.0290343,  -37.019996,  1.1,  0.9,  1.1,  0.9
 10483, 'SAMMAMISH 3 ',       138, 1,    1,    1, 1,   1.0140287,  -38.205178,  1.1,  0.9,  1.1,  0.9
 10484, 'REDMOND 3 1 ',       138, 1,    1,    1, 1,   1.0310636,  -37.181994,  1.1,  0.9,  1.1,  0.9
 10485, 'ISSAQUAH 1 1',       138, 1,    1,    1, 1,   1.0118633,  -38.085788,  1.1,  0.9,  1.1,  0.9
 10486, 'ISSAQUAH 2 1',       138, 1,    1,    1, 1,   1.0125805,  -37.276441,  1.1,  0.9,  1.1,  0.9
 10487, 'ISSAQUAH 3 1',       138, 1,    1,    1, 1,   1.0125193,  -37.803744,  1.1,  0.9,  1.1,  0.9
 10488, 'SNOHOMISH 3 ',       138, 1,    1,    1, 1,   1.0314371,  -36.922944,  1.1,  0.9,  1.1,  0.9
 10489, 'SNOHOMISH 4 ',       138, 1,    1,    1, 1,    1.025558,  -36.965242,  1.1,  0.9,  1.1,  0.9
 10490, 'MAPLE VALLEY',       138, 1,    1,    1, 1,   1.0186684,  -37.851682,  1.1,  0.9,  1.1,  0.9
 10491, 'MAPLE VALLEY',       138, 1,    1,    1, 1,   1.0184613,  -37.876696,  1.1,  0.9,  1.1,  0.9
 10492, 'MAPLE VALLEY',       138, 1,    1,    1, 1,   1.0116683,  -38.059032,  1.1,  0.9,  1.1,  0.9
 10493, 'STEVENSON 1 ',       138, 1,    1,    1, 1,   1.0362709,  -33.196678,  1.1,  0.9,  1.1,  0.9
 10494, 'STEVENSON 2 ',       138, 1,    1,    1, 1,   1.0362296,  -33.202305,  1.1,  0.9,  1.1,  0.9
 10495, 'ARLINGTON 1 ',       138, 1,    1,    1, 1,   1.0143745,  -35.303922,  1.1,  0.9,  1.1,  0.9
 10496, 'ARLINGTON 2 ',       138, 1,    1,    1, 1,   1.0131282,  -33.465891,  1.1,  0.9,  1.1,  0.9
 10497, 'ARLINGTON 2 ',       138, 1,    1,    1, 1,   1.0128045,   -33.49575,  1.1,  0.9,  1.1,  0.9
 10498, 'ENUMCLAW 1  ',       138, 1,    1,    1, 1,   1.0260751,   -34.84101,  1.1,  0.9,  1.1,  0.9
 10499, 'ENUMCLAW 2  ',        18, 1,    1,    1, 1,   1.0250625,  -35.016223,  1.1,  0.9,  1.1,  0.9
 10500, 'ENUMCLAW 3  ',        18, 1,    1,    1, 1,   1.0153591,  -37.046939,  1.1,  0.9,  1.1,  0.9
 10501, 'ENUMCLAW 4  ',         1, 1,    1,    1, 1,   1.0255165,  -34.946881,  1.1,  0.9,  1.1,  0.9
 10502, 'FALL CITY 1 ',       138, 1,    1,    1, 1,   1.0174929,   -37.92648,  1.1,  0.9,  1.1,  0.9
 10503, 'MONROE 1 1  ',       138, 1,    1,    1, 1,   1.0286893,  -36.413614,  1.1,  0.9,  1.1,  0.9
 10504, 'MONROE 2 1  ',       138, 1,    1,    1, 1,   1.0381967,  -36.026236,  1.1,  0.9,  1.1,  0.9
 10505, 'CARNATION 1 ',       138, 1,    1,    1, 1,   1.0288704,  -36.813076,  1.1,  0.9,  1.1,  0.9
 10506, 'DUVALL 1    ',       138, 1,    1,    1, 1,   1.0264486,  -35.955433,  1.1,  0.9,  1.1,  0.9
 10507, 'DUVALL 2    ',       138, 1,    1,    1, 1,   1.0263546,   -35.96997,  1.1,  0.9,  1.1,  0.9
 10508, 'SNOQUALMIE 1',       138, 1,    1,    1, 1,   1.0273802,  -36.457193,  1.1,  0.9,  1.1,  0.9
 10509, 'SNOQUALMIE 2',       138, 1,    1,    1, 1,   1.0272374,  -36.474472,  1.1,  0.9,  1.1,  0.9
 10510, 'SNOQUALMIE 3',       138, 1,    1,    1, 1,   1.0275155,  -36.438623,  1.1,  0.9,  1.1,  0.9
 10511, 'SNOQUALMIE 4',       138, 1,    1,    1, 1,   1.0273802,  -36.457193,  1.1,  0.9,  1.1,  0.9
 10512, 'SULTAN 1 1  ',       138, 1,    1,    1, 1,   1.0301294,  -36.120478,  1.1,  0.9,  1.1,  0.9
 10513, 'SULTAN 1 2  ',       138, 1,    1,    1, 1,   1.0300655,  -36.129936,  1.1,  0.9,  1.1,  0.9
 10514, 'GRANITE FALL',       138, 1,    1,    1, 1,   1.0261485,  -33.724016,  1.1,  0.9,  1.1,  0.9
 10515, 'NORTH BEND 1',       138, 1,    1,    1, 1,   1.0207205,   -34.52672,  1.1,  0.9,  1.1,  0.9
 10516, 'GOLD BAR 1  ',       138, 1,    1,    1, 1,   1.0287763,  -35.647875,  1.1,  0.9,  1.1,  0.9
 10517, 'WHITE SALMON',       138, 1,    1,    1, 1,   1.0238572,  -28.764159,  1.1,  0.9,  1.1,  0.9
 10518, 'DARRINGTON 1',       138, 1,    1,    1, 1,   1.0316694,  -30.306538,  1.1,  0.9,  1.1,  0.9
 10519, 'NACHES 1    ',       138, 1,    1,    1, 1,     1.01812,  -29.463124,  1.1,  0.9,  1.1,  0.9
 10520, 'LYLE 1      ',       138, 1,    1,    1, 1,   1.0388048,  -27.321296,  1.1,  0.9,  1.1,  0.9
 10521, 'LYLE 2      ',       138, 1,    1,    1, 1,    1.038768,  -27.326042,  1.1,  0.9,  1.1,  0.9
 10522, 'LYLE 3      ',       138, 1,    1,    1, 1,   1.0388369,  -27.316558,  1.1,  0.9,  1.1,  0.9
 10523, 'YAKIMA 1 1  ',       138, 1,    1,    1, 1,   1.0139853,  -28.221058,  1.1,  0.9,  1.1,  0.9
 10524, 'CLE ELUM 1 1',       138, 1,    1,    1, 1,   1.0303666,  -29.661871,  1.1,  0.9,  1.1,  0.9
 10525, 'LEAVENWORTH ',       138, 1,    1,    1, 1,   1.0226295,  -32.157888,  1.1,  0.9,  1.1,  0.9
 10526, 'GOLDENDALE 1',       138, 1,    1,    1, 1,   1.0417189,  -23.356082,  1.1,  0.9,  1.1,  0.9
 10527, 'WHITE SWAN 1',       138, 1,    1,    1, 1,    1.026324,  -25.992031,  1.1,  0.9,  1.1,  0.9
 10528, 'WHITE SWAN 2',       138, 1,    1,    1, 1,   1.0263036,   -25.99514,  1.1,  0.9,  1.1,  0.9
 10529, 'YAKIMA 2 1  ',       138, 1,    1,    1, 1,    1.025942,  -25.524994,  1.1,  0.9,  1.1,  0.9
 10530, 'YAKIMA 3 1  ',       138, 1,    1,    1, 1,   1.0221294,  -27.275237,  1.1,  0.9,  1.1,  0.9
 10531, 'SELAH 1     ',       138, 1,    1,    1, 1,   1.0156939,  -28.680648,  1.1,  0.9,  1.1,  0.9
 10532, 'YAKIMA 4 1  ',       138, 1,    1,    1, 1,   1.0230427,  -26.523053,  1.1,  0.9,  1.1,  0.9
 10533, 'YAKIMA 4 2  ',       138, 1,    1,    1, 1,   1.0227164,  -26.551258,  1.1,  0.9,  1.1,  0.9
 10534, 'YAKIMA 5 1  ',       345, 1,    1,    1, 1,   1.0321423,  -22.001879,  1.1,  0.9,  1.1,  0.9
 10535, 'YAKIMA 5 2  ',       138, 1,    1,    1, 1,   1.0304295,  -25.933967,  1.1,  0.9,  1.1,  0.9
 10536, 'WAPATO 1    ',       138, 1,    1,    1, 1,   1.0217625,  -26.436716,  1.1,  0.9,  1.1,  0.9
 10537, 'CASHMERE 1  ',       138, 1,    1,    1, 1,   1.0347984,  -27.492773,  1.1,  0.9,  1.1,  0.9
 10538, 'CASHMERE 2  ',       138, 1,    1,    1, 1,   1.0349144,   -27.48205,  1.1,  0.9,  1.1,  0.9
 10539, 'CASHMERE 3  ',       138, 1,    1,    1, 1,   1.0346634,  -27.504157,  1.1,  0.9,  1.1,  0.9
 10540, 'ELLENSBURG 1',       138, 1,    1,    1, 1,    1.027539,  -26.147722,  1.1,  0.9,  1.1,  0.9
 10541, 'ELLENSBURG 2',       138, 1,    1,    1, 1,   1.0305095,  -25.484231,  1.1,  0.9,  1.1,  0.9
 10542, 'YAKIMA 6 1  ',       138, 1,    1,    1, 1,   1.0209365,   -27.07451,  1.1,  0.9,  1.1,  0.9
 10543, 'YAKIMA 7 1  ',       138, 1,    1,    1, 1,   1.0249578,  -26.489619,  1.1,  0.9,  1.1,  0.9
 10544, 'YAKIMA 7 2  ',       138, 1,    1,    1, 1,   1.0251039,  -26.468756,  1.1,  0.9,  1.1,  0.9
 10545, 'YAKIMA 7 3  ',       138, 1,    1,    1, 1,   1.0249578,  -26.489619,  1.1,  0.9,  1.1,  0.9
 10546, 'CHELAN 1    ',       138, 1,    1,    1, 1,    1.039769,  -23.831369,  1.1,  0.9,  1.1,  0.9
 10547, 'CHELAN 2    ',       138, 1,    1,    1, 1,   1.0396382,  -23.839793,  1.1,  0.9,  1.1,  0.9
 10548, 'WENATCHEE 1 ',       138, 1,    1,    1, 1,   1.0261741,  -24.783035,  1.1,  0.9,  1.1,  0.9
 10549, 'WENATCHEE 1 ',       138, 1,    1,    1, 1,   1.0259363,   -24.80982,  1.1,  0.9,  1.1,  0.9
 10550, 'WENATCHEE 2 ',       138, 1,    1,    1, 1,   1.0287637,  -24.692868,  1.1,  0.9,  1.1,  0.9
 10551, 'WINTHROP 1  ',       138, 1,    1,    1, 1,   1.0405991,  -23.776084,  1.1,  0.9,  1.1,  0.9
 10552, 'WINTHROP 2  ',       138, 1,    1,    1, 1,   1.0405753,  -23.779059,  1.1,  0.9,  1.1,  0.9
 10553, 'WINTHROP 3  ',       138, 1,    1,    1, 1,   1.0406224,  -23.773034,  1.1,  0.9,  1.1,  0.9
 10554, 'TOPPENISH 1 ',       138, 1,    1,    1, 1,   1.0356691,  -23.366966,  1.1,  0.9,  1.1,  0.9
 10555, 'TWISP 1     ',       138, 1,    1,    1, 1,   1.0392319,  -24.943068,  1.1,  0.9,  1.1,  0.9
 10556, 'TWISP 2     ',       138, 1,    1,    1, 1,   1.0392677,  -24.939076,  1.1,  0.9,  1.1,  0.9
 10557, 'ZILLAH 1    ',       138, 1,    1,    1, 1,   1.0250491,  -25.182672,  1.1,  0.9,  1.1,  0.9
 10558, 'EAST WENATCH',       138, 1,    1,    1, 1,   1.0277215,  -23.392146,  1.1,  0.9,  1.1,  0.9
 10559, 'EAST WENATCH',       138, 1,    1,    1, 1,   1.0275735,  -23.302539,  1.1,  0.9,  1.1,  0.9
 10560, 'MALAGA 1    ',       138, 1,    1,    1, 1,   1.0282542,  -24.133323,  1.1,  0.9,  1.1,  0.9
 10561, 'MALAGA 2    ',       138, 1,    1,    1, 1,   1.0282169,  -24.138414,  1.1,  0.9,  1.1,  0.9
 10562, 'MALAGA 3    ',       138, 1,    1,    1, 1,   1.0282875,  -24.128384,  1.1,  0.9,  1.1,  0.9
 10563, 'MANSON 1    ',       138, 1,    1,    1, 1,   1.0441356,  -20.309215,  1.1,  0.9,  1.1,  0.9
 10564, 'MANSON 2    ',       138, 1,    1,    1, 1,   1.0440724,  -20.318215,  1.1,  0.9,  1.1,  0.9
 10565, 'MANSON 3    ',       138, 1,    1,    1, 1,   1.0442011,  -20.299294,  1.1,  0.9,  1.1,  0.9
 10566, 'MABTON 1    ',       138, 1,    1,    1, 1,   1.0339567,  -23.745289,  1.1,  0.9,  1.1,  0.9
 10567, 'GRANDVIEW 1 ',       138, 1,    1,    1, 1,   1.0274944,  -21.272468,  1.1,  0.9,  1.1,  0.9
 10568, 'GRANDVIEW 2 ',       138, 1,    1,    1, 1,   1.0277662,  -21.251072,  1.1,  0.9,  1.1,  0.9
 10569, 'QUINCY 1 1  ',       138, 1,    1,    1, 1,   1.0361538,  -24.092257,  1.1,  0.9,  1.1,  0.9
 10570, 'QUINCY 1 2  ',       138, 1,    1,    1, 1,   1.0360419,  -24.107664,  1.1,  0.9,  1.1,  0.9
 10571, 'BREWSTER 1  ',       138, 1,    1,    1, 1,   1.0415608,  -20.016659,  1.1,  0.9,  1.1,  0.9
 10572, 'MATTAWA 1 1 ',       138, 1,    1,    1, 1,   1.0296151,  -21.100819,  1.1,  0.9,  1.1,  0.9
 10573, 'MATTAWA 1 2 ',       138, 1,    1,    1, 1,    1.029534,  -21.113158,  1.1,  0.9,  1.1,  0.9
 10574, 'PROSSER 1   ',       138, 1,    1,    1, 1,   1.0304905,  -20.467446,  1.1,  0.9,  1.1,  0.9
 10575, 'PROSSER 2   ',       138, 1,    1,    1, 1,   1.0306714,  -20.448958,  1.1,  0.9,  1.1,  0.9
 10576, 'ROYAL CITY 1',       138, 1,    1,    1, 1,   1.0411164,  -23.080948,  1.1,  0.9,  1.1,  0.9
 10577, 'SUNNYSIDE 1 ',       138, 1,    1,    1, 1,   1.0267241,  -20.894424,  1.1,  0.9,  1.1,  0.9
 10578, 'EPHRATA 1   ',       138, 1,    1,    1, 1,   1.0356627,  -21.373803,  1.1,  0.9,  1.1,  0.9
 10579, 'OKANOGAN 1  ',       138, 1,    1,    1, 1,   1.0401792,  -21.067661,  1.1,  0.9,  1.1,  0.9
 10580, 'OKANOGAN 2  ',       138, 1,    1,    1, 1,   1.0401021,  -21.074463,  1.1,  0.9,  1.1,  0.9
 10581, 'BENTON CITY ',       138, 1,    1,    1, 1,   1.0263219,  -20.712569,  1.1,  0.9,  1.1,  0.9
 10582, 'SOAP LAKE 1 ',       138, 1,    1,    1, 1,   1.0370985,  -21.000199,  1.1,  0.9,  1.1,  0.9
 10583, 'WEST RICHLAN',       138, 1,    1,    1, 1,   1.0284974,  -20.320012,  1.1,  0.9,  1.1,  0.9
 10584, 'WEST RICHLAN',       138, 1,    1,    1, 1,   1.0283967,  -20.340399,  1.1,  0.9,  1.1,  0.9
 10585, 'MOSES LAKE 1',       138, 1,    1,    1, 1,    1.037636,  -22.402332,  1.1,  0.9,  1.1,  0.9
 10586, 'MOSES LAKE 2',       345, 1,    1,    1, 1,   1.0344217,  -20.590281,  1.1,  0.9,  1.1,  0.9
 10587, 'MOSES LAKE 2',       138, 1,    1,    1, 1,   1.0423895,  -22.088591,  1.1,  0.9,  1.1,  0.9
 10588, 'MOSES LAKE 2',       345, 1,    1,    1, 1,   1.0341654,  -20.615045,  1.1,  0.9,  1.1,  0.9
 10589, 'RICHLAND 1 1',       138, 1,    1,    1, 1,   1.0250373,    -20.4214,  1.1,  0.9,  1.1,  0.9
 10590, 'RICHLAND 2 1',       138, 1,    1,    1, 1,   1.0245041,  -20.458217,  1.1,  0.9,  1.1,  0.9
 10591, 'RICHLAND 3 1',       138, 1,    1,    1, 1,   1.0303751,  -20.099334,  1.1,  0.9,  1.1,  0.9
 10592, 'RICHLAND 3 2',       138, 1,    1,    1, 1,   1.0301987,  -20.118436,  1.1,  0.9,  1.1,  0.9
 10593, 'RICHLAND 3 3',       138, 1,    1,    1, 1,   1.0305395,  -20.080194,  1.1,  0.9,  1.1,  0.9
 10594, 'KENNEWICK 1 ',       138, 1,    1,    1, 1,   1.0289153,  -19.275718,  1.1,  0.9,  1.1,  0.9
 10595, 'OMAK 1      ',       138, 1,    1,    1, 1,   1.0379327,  -20.437309,  1.1,  0.9,  1.1,  0.9
 10596, 'OMAK 2      ',       138, 1,    1,    1, 1,   1.0378121,  -20.449463,  1.1,  0.9,  1.1,  0.9
 10597, 'TONASKET 1  ',       138, 1,    1,    1, 1,   1.0243003,  -21.113103,  1.1,  0.9,  1.1,  0.9
 10598, 'OROVILLE 1 1',       138, 1,    1,    1, 1,   1.0144428,  -20.932463,  1.1,  0.9,  1.1,  0.9
 10599, 'MESA 1 1    ',       138, 1,    1,    1, 1,   1.0335424,  -20.406666,  1.1,  0.9,  1.1,  0.9
 10600, 'OTHELLO 1   ',       138, 1,    1,    1, 1,   1.0313718,  -21.740885,  1.1,  0.9,  1.1,  0.9
 10601, 'KENNEWICK 2 ',       138, 1,    1,    1, 1,   1.0287978,  -19.400389,  1.1,  0.9,  1.1,  0.9
 10602, 'KENNEWICK 3 ',       138, 1,    1,    1, 1,   1.0141662,  -20.583901,  1.1,  0.9,  1.1,  0.9
 10603, 'KENNEWICK 3 ',       138, 1,    1,    1, 1,   1.0147143,  -20.551175,  1.1,  0.9,  1.1,  0.9
 10604, 'KENNEWICK 4 ',       138, 1,    1,    1, 1,   1.0313348,  -19.836145,  1.1,  0.9,  1.1,  0.9
 10605, 'KENNEWICK 5 ',       138, 1,    1,    1, 1,    1.029478,   -20.07704,  1.1,  0.9,  1.1,  0.9
 10606, 'WARDEN 1    ',       138, 1,    1,    1, 1,   1.0339784,  -22.144422,  1.1,  0.9,  1.1,  0.9
 10607, 'PASCO 1 1   ',       138, 1,    1,    1, 1,   1.0284949,  -19.599624,  1.1,  0.9,  1.1,  0.9
 10608, 'PASCO 1 2   ',       138, 1,    1,    1, 1,   1.0289701,  -19.555853,  1.1,  0.9,  1.1,  0.9
 10609, 'PASCO 2 1   ',       138, 1,    1,    1, 1,   1.0302068,  -20.507036,  1.1,  0.9,  1.1,  0.9
 10610, 'COULEE DAM 1',       138, 1,    1,    1, 1,   1.0392954,  -19.138861,  1.1,  0.9,  1.1,  0.9
 10611, 'COULEE DAM 2',       138, 1,    1,    1, 1,   1.0393762,  -19.127272,  1.1,  0.9,  1.1,  0.9
 10612, 'COULEE DAM 3',       138, 1,    1,    1, 1,   1.0392954,  -19.138861,  1.1,  0.9,  1.1,  0.9
 10613, 'BURBANK 1 1 ',       138, 1,    1,    1, 1,   1.0233453,  -19.865286,  1.1,  0.9,  1.1,  0.9
 10614, 'CONNELL 1   ',       138, 1,    1,    1, 1,   1.0353214,  -19.885181,  1.1,  0.9,  1.1,  0.9
 10615, 'REPUBLIC 1  ',       138, 1,    1,    1, 1,   1.0258365,  -20.354308,  1.1,  0.9,  1.1,  0.9
 10616, 'REPUBLIC 2  ',       138, 1,    1,    1, 1,   1.0257913,  -20.360313,  1.1,  0.9,  1.1,  0.9
 10617, 'COLLEGE PLAC',       138, 1,    1,    1, 1,   1.0386812,  -19.108318,  1.1,  0.9,  1.1,  0.9
 10618, 'RITZVILLE 1 ',       138, 1,    1,    1, 1,   1.0316535,  -19.986257,  1.1,  0.9,  1.1,  0.9
 10619, 'DAVENPORT 1 ',       138, 1,    1,    1, 1,   1.0323337,  -19.037622,  1.1,  0.9,  1.1,  0.9
 10620, 'DAVENPORT 2 ',       138, 1,    1,    1, 1,   1.0322702,  -19.048694,  1.1,  0.9,  1.1,  0.9
 10621, 'KETTLE FALLS',       138, 1,    1,    1, 1,   1.0378993,  -17.501432,  1.1,  0.9,  1.1,  0.9
 10622, 'KETTLE FALLS',       138, 1,    1,    1, 1,   1.0378276,  -17.510931,  1.1,  0.9,  1.1,  0.9
 10623, 'KETTLE FALLS',       138, 1,    1,    1, 1,   1.0379767,  -17.491638,  1.1,  0.9,  1.1,  0.9
 10624, 'DAYTON 1 1  ',       138, 1,    1,    1, 1,   1.0310686,  -15.876377,  1.1,  0.9,  1.1,  0.9
 10625, 'DAYTON 1 2  ',       138, 1,    1,    1, 1,   1.0310013,  -15.884216,  1.1,  0.9,  1.1,  0.9
 10626, 'SPRINGDALE 1',       138, 1,    1,    1, 1,   1.0126108,  -20.513879,  1.1,  0.9,  1.1,  0.9
 10627, 'COLVILLE 1  ',       138, 1,    1,    1, 1,   1.0308916,  -18.505344,  1.1,  0.9,  1.1,  0.9
 10628, 'MEDICAL LAKE',       138, 1,    1,    1, 1,   1.0039998,  -21.294392,  1.1,  0.9,  1.1,  0.9
 10629, 'CHEWELAH 1  ',       138, 1,    1,    1, 1,   1.0219284,   -19.50166,  1.1,  0.9,  1.1,  0.9
 10630, 'CHENEY 1    ',       138, 1,    1,    1, 1,   1.0029399,  -21.244059,  1.1,  0.9,  1.1,  0.9
 10631, 'NINE MILE FA',       138, 1,    1,    1, 1,    0.992828,  -21.602746,  1.1,  0.9,  1.1,  0.9
 10632, 'NINE MILE FA',       138, 1,    1,    1, 1,   0.9928532,  -21.599685,  1.1,  0.9,  1.1,  0.9
 10633, 'SPOKANE 1 1 ',       138, 1,    1,    1, 1,   1.0040193,  -21.334359,  1.1,  0.9,  1.1,  0.9
 10634, 'DEER PARK 1 ',       138, 1,    1,    1, 1,   1.0122818,  -19.804954,  1.1,  0.9,  1.1,  0.9
 10635, 'SPOKANE 2 1 ',       138, 1,    1,    1, 1,   0.9818924,  -23.069354,  1.1,  0.9,  1.1,  0.9
 10636, 'SPOKANE 3 1 ',       138, 1,    1,    1, 1,   0.9848486,  -22.669135,  1.1,  0.9,  1.1,  0.9
 10637, 'SPOKANE 3 2 ',       138, 1,    1,    1, 1,   0.9843716,  -22.702941,  1.1,  0.9,  1.1,  0.9
 10638, 'SPOKANE 4 1 ',       138, 1,    1,    1, 1,   1.0252049,  -21.795412,  1.1,  0.9,  1.1,  0.9
 10639, 'SPOKANE 5 1 ',       138, 1,    1,    1, 1,   0.9945934,  -22.608228,  1.1,  0.9,  1.1,  0.9
 10640, 'SPOKANE 5 2 ',       138, 1,    1,    1, 1,   0.9948459,  -22.575192,  1.1,  0.9,  1.1,  0.9
 10641, 'SPOKANE 6 1 ',       138, 1,    1,    1, 1,   0.9953512,  -22.120865,  1.1,  0.9,  1.1,  0.9
 10642, 'SPOKANE 7 1 ',       138, 1,    1,    1, 1,   1.0260024,  -21.700571,  1.1,  0.9,  1.1,  0.9
 10643, 'SPOKANE 7 2 ',       138, 1,    1,    1, 1,   1.0259028,  -21.709936,  1.1,  0.9,  1.1,  0.9
 10644, 'SPOKANE 7 3 ',       138, 1,    1,    1, 1,   1.0261056,  -21.691126,  1.1,  0.9,  1.1,  0.9
 10645, 'COLFAX 1 1  ',       138, 1,    1,    1, 1,   1.0180892,  -16.619287,  1.1,  0.9,  1.1,  0.9
 10646, 'COLFAX 1 2  ',       138, 1,    1,    1, 1,   1.0179934,  -16.626082,  1.1,  0.9,  1.1,  0.9
 10647, 'SPOKANE 8 1 ',       138, 1,    1,    1, 1,   0.9855902,  -22.935579,  1.1,  0.9,  1.1,  0.9
 10648, 'SPOKANE 9 1 ',       138, 1,    1,    1, 1,   1.0283153,  -21.548702,  1.1,  0.9,  1.1,  0.9
 10649, 'SPOKANE 10 1',       138, 1,    1,    1, 1,   1.0262434,   -21.92504,  1.1,  0.9,  1.1,  0.9
 10650, 'SPOKANE 11 1',       138, 1,    1,    1, 1,   0.9879874,  -22.465436,  1.1,  0.9,  1.1,  0.9
 10651, 'SPOKANE 12 1',       138, 1,    1,    1, 1,   1.0254446,  -22.018994,  1.1,  0.9,  1.1,  0.9
 10652, 'COLBERT 1   ',       138, 1,    1,    1, 1,   0.9934728,  -22.194713,  1.1,  0.9,  1.1,  0.9
 10653, 'SPOKANE 13 1',       138, 1,    1,    1, 1,    1.023984,   -21.27186,  1.1,  0.9,  1.1,  0.9
 10654, 'SPOKANE 13 2',       138, 1,    1,    1, 1,   1.0242489,  -21.254654,  1.1,  0.9,  1.1,  0.9
 10655, 'SPOKANE 14 1',       138, 1,    1,    1, 1,   1.0270488,  -21.663671,  1.1,  0.9,  1.1,  0.9
 10656, 'SPOKANE 14 2',       138, 1,    1,    1, 1,   1.0273029,   -21.64241,  1.1,  0.9,  1.1,  0.9
 10657, 'SPOKANE 15 1',       138, 1,    1,    1, 1,   0.9984233,  -22.515631,  1.1,  0.9,  1.1,  0.9
 10658, 'CHATTAROY 1 ',       138, 1,    1,    1, 1,   0.9990422,  -21.513549,  1.1,  0.9,  1.1,  0.9
 10659, 'CLARKSTON 1 ',       138, 1,    1,    1, 1,   1.0228491,   -17.38545,  1.1,  0.9,  1.1,  0.9
 10660, 'SPOKANE 16 1',       138, 1,    1,    1, 1,   0.9942749,  -22.138444,  1.1,  0.9,  1.1,  0.9
 10661, 'SPOKANE 17 1',       345, 1,    1,    1, 1,    1.003645,  -17.090327,  1.1,  0.9,  1.1,  0.9
 10662, 'SPOKANE 17 2',       138, 1,    1,    1, 1,   1.0317049,  -21.194954,  1.1,  0.9,  1.1,  0.9
 10663, 'SPOKANE 17 3',       345, 1,    1,    1, 1,   1.0054233,  -16.961647,  1.1,  0.9,  1.1,  0.9
 10664, 'SPOKANE 17 4',       345, 1,    1,    1, 1,    1.003645,  -17.090327,  1.1,  0.9,  1.1,  0.9
 10665, 'SPOKANE 18 1',       138, 1,    1,    1, 1,   0.9960663,  -22.530639,  1.1,  0.9,  1.1,  0.9
 10666, 'ELK 1       ',       138, 1,    1,    1, 1,   1.0044418,  -20.894669,  1.1,  0.9,  1.1,  0.9
 10667, 'ELK 2       ',       138, 1,    1,    1, 1,   1.0043968,  -20.900299,  1.1,  0.9,  1.1,  0.9
 10668, 'SPOKANE 19 1',       138, 1,    1,    1, 1,   0.9994665,  -21.821238,  1.1,  0.9,  1.1,  0.9
 10669, 'PULLMAN 1 1 ',       138, 1,    1,    1, 1,    1.015338,  -16.977849,  1.1,  0.9,  1.1,  0.9
 10670, 'PULLMAN 2 1 ',       138, 1,    1,    1, 1,   1.0036837,  -17.421765,  1.1,  0.9,  1.1,  0.9
 10671, 'VERADALE 1  ',       138, 1,    1,    1, 1,   1.0131327,  -21.728586,  1.1,  0.9,  1.1,  0.9
 10672, 'NEWPORT 1 1 ',       138, 1,    1,    1, 1,   1.0197679,  -19.025674,  1.1,  0.9,  1.1,  0.9
 10673, 'MEAD 1      ',       138, 1,    1,    1, 1,   1.0015469,  -21.559094,  1.1,  0.9,  1.1,  0.9
 10674, 'OTIS ORCHARD',       138, 1,    1,    1, 1,    0.999263,  -21.862179,  1.1,  0.9,  1.1,  0.9
 10675, 'OTIS ORCHARD',       138, 1,    1,    1, 1,   0.9992035,  -21.871804,  1.1,  0.9,  1.1,  0.9
 10676, 'GREENACRES 1',       138, 1,    1,    1, 1,   1.0087654,  -20.573969,  1.1,  0.9,  1.1,  0.9
 10677, 'GREENACRES 2',       138, 1,    1,    1, 1,   1.0085607,  -20.594404,  1.1,  0.9,  1.1,  0.9
 10678, 'LIBERTY LAKE',       138, 1,    1,    1, 1,   1.0056347,  -20.975406,  1.1,  0.9,  1.1,  0.9
 10679, 'NEWMAN LAKE ',       138, 1,    1,    1, 1,   0.9997515,  -21.761845,  1.1,  0.9,  1.1,  0.9
 10680, 'MATTAWA 2 1 ',       765, 1,    1,    1, 1,   1.0464451,  -19.462121,  1.1,  0.9,  1.1,  0.9
 10681, 'MATTAWA 2 2 ',       345, 1,    1,    1, 1,   1.0427191,  -20.794436,  1.1,  0.9,  1.1,  0.9
 10682, 'MATTAWA 2 3 ',       138, 1,    1,    1, 1,   1.0442648,   -22.46401,  1.1,  0.9,  1.1,  0.9
 10683, 'MATTAWA 2 4 ',        18, 2,    1,    1, 1,   1.0464451,  -19.462121,  1.1,  0.9,  1.1,  0.9
 10684, 'MATTAWA 2 5 ',        20, 2,    1,    1, 1,   1.0202696,  -19.018584,  1.1,  0.9,  1.1,  0.9
 10685, 'MATTAWA 2 6 ',      13.8, 2,    1,    1, 1,   1.0203248,  -18.733188,  1.1,  0.9,  1.1,  0.9
 10686, 'MATTAWA 2 7 ',      13.8, 2,    1,    1, 1,   1.0464451,  -19.462121,  1.1,  0.9,  1.1,  0.9
 10687, 'MATTAWA 2 8 ',      13.2, 2,    1,    1, 1,   1.0189806,  -18.983294,  1.1,  0.9,  1.1,  0.9
 10688, 'MATTAWA 2 9 ',      13.8, 2,    1,    1, 1,   1.0208299,  -18.834942,  1.1,  0.9,  1.1,  0.9
 10689, 'MATTAWA 2 10',        24, 2,    1,    1, 1,   1.0014392,   -20.54935,  1.1,  0.9,  1.1,  0.9
 10690, 'ROOSEVELT 1 ',       138, 1,    1,    1, 1,   1.0466426,  -21.151117,  1.1,  0.9,  1.1,  0.9
 10691, 'ROOSEVELT 1 ',      13.8, 2,    1,    1, 1,   1.0062542,  -17.742063,  1.1,  0.9,  1.1,  0.9
 10692, 'ROOSEVELT 1 ',       138, 1,    1,    1, 1,   1.0466386,  -21.151521,  1.1,  0.9,  1.1,  0.9
 10693, 'RANDLE 1    ',       138, 1,    1,    1, 1,   1.0440061,  -30.498052,  1.1,  0.9,  1.1,  0.9
 10694, 'RANDLE 2    ',      13.2, 2,    1,    1, 1,    1.048344,   -29.39072,  1.1,  0.9,  1.1,  0.9
 10695, 'RANDLE 3    ',      13.2, 2,    1,    1, 1,    1.048378,  -29.261014,  1.1,  0.9,  1.1,  0.9
 10696, 'RANDLE 4    ',         1, 1,    1,    1, 1,    1.043879,  -30.561542,  1.1,  0.9,  1.1,  0.9
 10697, 'CLE ELUM 2 1',       345, 1,    1,    1, 1,    1.039324,  -23.860539,  1.1,  0.9,  1.1,  0.9
 10698, 'CLE ELUM 2 2',       138, 1,    1,    1, 1,   1.0403376,  -26.293085,  1.1,  0.9,  1.1,  0.9
 10699, 'CLE ELUM 2 3',      13.8, 2,    1,    1, 1,    1.001869,  -21.986501,  1.1,  0.9,  1.1,  0.9
 10700, 'CLE ELUM 2 4',       345, 1,    1,    1, 1,   1.0393169,  -23.861117,  1.1,  0.9,  1.1,  0.9
 10701, 'CLE ELUM 2 5',       345, 1,    1,    1, 1,   1.0395537,  -23.843753,  1.1,  0.9,  1.1,  0.9
 10702, 'GOLDENDALE 2',       138, 1,    1,    1, 1,       1.043,  -23.156187,  1.1,  0.9,  1.1,  0.9
 10703, 'GOLDENDALE 2',        18, 2,    1,    1, 1,   1.0605482,  -17.617373,  1.1,  0.9,  1.1,  0.9
 10704, 'GOLDENDALE 2',       138, 1,    1,    1, 1,    1.042987,  -23.157212,  1.1,  0.9,  1.1,  0.9
 10705, 'GOLDENDALE 2',       138, 1,    1,    1, 1,   1.0425587,   -23.23034,  1.1,  0.9,  1.1,  0.9
 10706, 'GOLDENDALE 2',       138, 1,    1,    1, 1,       1.043,  -23.156187,  1.1,  0.9,  1.1,  0.9
 10707, 'WENATCHEE 3 ',       765, 1,    1,    1, 1,   1.0296075,  -19.511376,  1.1,  0.9,  1.1,  0.9
 10708, 'WENATCHEE 3 ',       345, 1,    1,    1, 1,   1.0384437,  -22.048274,  1.1,  0.9,  1.1,  0.9
 10709, 'WENATCHEE 3 ',       138, 1,    1,    1, 1,   1.0404228,  -26.040944,  1.1,  0.9,  1.1,  0.9
 10710, 'WENATCHEE 3 ',      13.8, 2,    1,    1, 1,   1.0095772,   -18.47539,  1.1,  0.9,  1.1,  0.9
 10711, 'WENATCHEE 3 ',      13.8, 2,    1,    1, 1,   1.0099543,  -18.710823,  1.1,  0.9,  1.1,  0.9
 10712, 'WENATCHEE 3 ',      13.8, 2,    1,    1, 1,   1.0096973,  -18.749662,  1.1,  0.9,  1.1,  0.9
 10713, 'WENATCHEE 3 ',        18, 2,    1,    1, 1,   1.0100231,  -18.790871,  1.1,  0.9,  1.1,  0.9
 10714, 'WENATCHEE 3 ',        18, 2,    1,    1, 1,   1.0296075,  -19.511376,  1.1,  0.9,  1.1,  0.9
 10715, 'WENATCHEE 3 ',      13.8, 2,    1,    1, 1,   1.0165861,  -19.166713,  1.1,  0.9,  1.1,  0.9
 10716, 'WENATCHEE 3 ',       765, 1,    1,    1, 1,   1.0340041,  -19.793465,  1.1,  0.9,  1.1,  0.9
 10717, 'WENATCHEE 4 ',       765, 1,    1,    1, 1,   1.0344018,  -20.107049,  1.1,  0.9,  1.1,  0.9
 10718, 'WENATCHEE 4 ',       345, 1,    1,    1, 1,   1.0377647,  -21.673083,  1.1,  0.9,  1.1,  0.9
 10719, 'WENATCHEE 4 ',       138, 1,    1,    1, 1,   1.0333697,  -22.956794,  1.1,  0.9,  1.1,  0.9
 10720, 'WENATCHEE 4 ',        18, 1,    1,    1, 1,   1.0296684,  -24.189561,  1.1,  0.9,  1.1,  0.9
 10721, 'WENATCHEE 4 ',         1, 1,    1,    1, 1,   1.0296684,  -24.189561,  1.1,  0.9,  1.1,  0.9
 10722, 'WENATCHEE 4 ',        22, 2,    1,    1, 1,   1.0344018,  -20.107049,  1.1,  0.9,  1.1,  0.9
 10723, 'WENATCHEE 4 ',        20, 2,    1,    1, 1,   1.0007151,  -19.683244,  1.1,  0.9,  1.1,  0.9
 10724, 'WENATCHEE 4 ',        18, 2,    1,    1, 1,   1.0017941,  -19.408101,  1.1,  0.9,  1.1,  0.9
 10725, 'WENATCHEE 4 ',      13.8, 2,    1,    1, 1,   1.0025794,    -19.5555,  1.1,  0.9,  1.1,  0.9
 10726, 'WENATCHEE 4 ',        18, 2,    1,    1, 1,   1.0028828,  -19.524648,  1.1,  0.9,  1.1,  0.9
 10727, 'WENATCHEE 4 ',      13.8, 2,    1,    1, 1,   1.0344018,  -20.107049,  1.1,  0.9,  1.1,  0.9
 10728, 'SULTAN 2 1  ',       345, 2,    1,    1, 1,   1.0177121,  -32.151968,  1.1,  0.9,  1.1,  0.9
 10729, 'SULTAN 2 2  ',       138, 2,    1,    1, 1,   1.0433796,  -35.519866,  1.1,  0.9,  1.1,  0.9
 10730, 'SHELTON 3 1 ',       345, 1,    1,    1, 1,   1.0313019,  -34.444679,  1.1,  0.9,  1.1,  0.9
 10731, 'SHELTON 3 2 ',       138, 2,    1,    1, 1,   1.0301187,  -36.188122,  1.1,  0.9,  1.1,  0.9
 10732, 'SHELTON 3 3 ',      13.8, 1,    1,    1, 1,   1.0304491,  -35.536311,  1.1,  0.9,  1.1,  0.9
 10733, 'SHELTON 3 4 ',         1, 1,    1,    1, 1,   1.0304491,  -35.536311,  1.1,  0.9,  1.1,  0.9
 10734, 'TACOMA 19 1 ',       765, 1,    1,    1, 1,   1.0279786,  -28.719917,  1.1,  0.9,  1.1,  0.9
 10735, 'TACOMA 19 2 ',       345, 1,    1,    1, 1,   1.0444724,  -31.406601,  1.1,  0.9,  1.1,  0.9
 10736, 'TACOMA 19 3 ',       138, 1,    1,    1, 1,   1.0355211,   -35.90841,  1.1,  0.9,  1.1,  0.9
 10737, 'TACOMA 19 4 ',        24, 2,    1,    1, 1,   1.0342534,  -28.049547,  1.1,  0.9,  1.1,  0.9
 10738, 'TACOMA 19 5 ',      13.8, 2,    1,    1, 1,   1.0343807,  -28.033577,  1.1,  0.9,  1.1,  0.9
 10739, 'COUGAR 1 1  ',       765, 1,    1,    1, 1,    1.026539,  -27.056181,  1.1,  0.9,  1.1,  0.9
 10740, 'COUGAR 1 2  ',       345, 1,    1,    1, 1,    1.029357,  -29.592075,  1.1,  0.9,  1.1,  0.9
 10741, 'COUGAR 1 3  ',       138, 1,    1,    1, 1,   1.0295479,  -31.271248,  1.1,  0.9,  1.1,  0.9
 10742, 'COUGAR 1 4  ',        20, 2,    1,    1, 1,   1.0263439,  -26.760875,  1.1,  0.9,  1.1,  0.9
 10743, 'COUGAR 1 5  ',        22, 2,    1,    1, 1,    1.026539,  -27.056181,  1.1,  0.9,  1.1,  0.9
 10744, 'COUGAR 1 6  ',      13.8, 2,    1,    1, 1,     1.02621,  -26.693709,  1.1,  0.9,  1.1,  0.9
 10745, 'ELLENSBURG 3',       138, 1,    1,    1, 1,   1.0346824,  -20.927109,  1.1,  0.9,  1.1,  0.9
 10746, 'ELLENSBURG 3',        18, 2,    1,    1, 1,   1.0204915,   -16.97907,  1.1,  0.9,  1.1,  0.9
 10747, 'BRIDGEPORT 1',       765, 1,    1,    1, 1,   1.0433189,   -16.81014,  1.1,  0.9,  1.1,  0.9
 10748, 'BRIDGEPORT 2',       345, 1,    1,    1, 1,   1.0434257,  -18.171043,  1.1,  0.9,  1.1,  0.9
 10749, 'BRIDGEPORT 3',       138, 1,    1,    1, 1,   1.0431807,  -19.352706,  1.1,  0.9,  1.1,  0.9
 10750, 'BRIDGEPORT 4',      13.8, 2,    1,    1, 1,   1.0418685,  -15.244608,  1.1,  0.9,  1.1,  0.9
 10751, 'BRIDGEPORT 5',        22, 2,    1,    1, 1,   1.0433189,   -16.81014,  1.1,  0.9,  1.1,  0.9
 10752, 'BRIDGEPORT 6',      13.8, 2,    1,    1, 1,   1.0420871,  -15.782711,  1.1,  0.9,  1.1,  0.9
 10753, 'BRIDGEPORT 7',      13.8, 2,    1,    1, 1,   1.0433189,   -16.81014,  1.1,  0.9,  1.1,  0.9
 10754, 'BRIDGEPORT 8',      13.8, 2,    1,    1, 1,   1.0416722,  -15.376081,  1.1,  0.9,  1.1,  0.9
 10755, 'BRIDGEPORT 9',      13.8, 2,    1,    1, 1,   1.0412538,  -14.985437,  1.1,  0.9,  1.1,  0.9
 10756, 'SILVER CREEK',       345, 1,    1,    1, 1,   1.0392262,  -29.471526,  1.1,  0.9,  1.1,  0.9
 10757, 'SILVER CREEK',       138, 2,    1,    1, 1,   1.0374279,  -29.943559,  1.1,  0.9,  1.1,  0.9
 10758, 'CONCRETE 1 1',       345, 2,    1,    1, 1,   1.0308452,  -28.120488,  1.1,  0.9,  1.1,  0.9
 10759, 'CONCRETE 1 2',       138, 1,    1,    1, 1,   1.0289493,  -29.582099,  1.1,  0.9,  1.1,  0.9
 10760, 'CAMAS 3 1   ',       345, 2,    1,    1, 1,   1.0054052,  -32.050927,  1.1,  0.9,  1.1,  0.9
 10761, 'CAMAS 3 2   ',       138, 1,    1,    1, 1,   1.0286687,  -34.973394,  1.1,  0.9,  1.1,  0.9
 10762, 'CAMAS 3 3   ',       345, 1,    1,    1, 1,   1.0058085,  -31.907278,  1.1,  0.9,  1.1,  0.9
 10763, 'CAMAS 3 4   ',       345, 1,    1,    1, 1,   1.0054052,  -32.050927,  1.1,  0.9,  1.1,  0.9
 10764, 'CAMAS 3 5   ',       345, 1,    1,    1, 1,   1.0054052,  -32.050927,  1.1,  0.9,  1.1,  0.9
 10765, 'CAMAS 3 6   ',       345, 1,    1,    1, 1,   1.0054052,  -32.050927,  1.1,  0.9,  1.1,  0.9
 10766, 'DAYTON 2 1  ',       345, 1,    1,    1, 1,   1.0379977,  -14.275846,  1.1,  0.9,  1.1,  0.9
 10767, 'DAYTON 2 2  ',       138, 1,    1,    1, 1,   1.0438662,  -15.124804,  1.1,  0.9,  1.1,  0.9
 10768, 'DAYTON 2 3  ',      13.8, 2,    1,    1, 1,   1.0303911,  -11.797155,  1.1,  0.9,  1.1,  0.9
 10769, 'ROCKPORT 1 1',       345, 1,    1,    1, 1,   1.0317207,  -26.521275,  1.1,  0.9,  1.1,  0.9
 10770, 'ROCKPORT 1 2',       138, 1,    1,    1, 1,   1.0310916,  -27.537337,  1.1,  0.9,  1.1,  0.9
 10771, 'ROCKPORT 1 3',      13.8, 2,    1,    1, 1,   1.0384184,  -25.577221,  1.1,  0.9,  1.1,  0.9
 10772, 'ROCKPORT 1 4',      13.8, 2,    1,    1, 1,   1.0393928,  -25.658789,  1.1,  0.9,  1.1,  0.9
 10773, 'ROCKPORT 1 5',        18, 2,    1,    1, 1,   1.0317207,  -26.521275,  1.1,  0.9,  1.1,  0.9
 10774, 'ROCKPORT 1 6',      13.8, 2,    1,    1, 1,    1.037304,  -25.899177,  1.1,  0.9,  1.1,  0.9
 10775, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0570094,  -32.250619,  1.1,  0.9,  1.1,  0.9
 10776, 'MOUNT VERNON',        18, 2,    1,    1, 1,   1.0317984,  -31.099772,  1.1,  0.9,  1.1,  0.9
 10777, 'MOUNT VERNON',       138, 1,    1,    1, 1,   1.0569756,  -32.258486,  1.1,  0.9,  1.1,  0.9
 10778, 'SPOKANE 20 1',       138, 2,    1,    1, 1,   1.0256751,  -21.812674,  1.1,  0.9,  1.1,  0.9
 10779, 'SPOKANE 20 2',       138, 1,    1,    1, 1,    1.025635,  -21.827584,  1.1,  0.9,  1.1,  0.9
 10780, 'SPOKANE 20 3',       138, 1,    1,    1, 1,   1.0256751,  -21.812674,  1.1,  0.9,  1.1,  0.9
 10781, 'LONGVIEW 3 1',       138, 1,    1,    1, 1,   1.0157918,   -32.44078,  1.1,  0.9,  1.1,  0.9
 10782, 'LONGVIEW 3 2',      13.8, 2,    1,    1, 1,   1.0162156,  -29.778002,  1.1,  0.9,  1.1,  0.9
 10783, 'LONGVIEW 3 3',        18, 2,    1,    1, 1,   1.0154759,  -28.540841,  1.1,  0.9,  1.1,  0.9
 10784, 'BELLINGHAM 7',       345, 2,    1,    1, 1,   1.0324591,  -37.268797,  1.1,  0.9,  1.1,  0.9
 10785, 'BELLINGHAM 7',       138, 2,    1,    1, 1,   1.0308924,  -37.518189,  1.1,  0.9,  1.1,  0.9
 10786, 'BELLINGHAM 7',       345, 1,    1,    1, 1,   1.0317165,  -37.086924,  1.1,  0.9,  1.1,  0.9
 10787, 'BELLINGHAM 7',       345, 1,    1,    1, 1,   1.0324591,  -37.268797,  1.1,  0.9,  1.1,  0.9
 10788, 'BELLINGHAM 7',       345, 1,    1,    1, 1,   1.0330408,  -25.474021,  1.1,  0.9,  1.1,  0.9
 10789, 'ROSALIA 1   ',       345, 1,    1,    1, 1,   1.0123101,   -16.26659,  1.1,  0.9,  1.1,  0.9
 10790, 'ROSALIA 2   ',       138, 1,    1,    1, 1,     1.01384,  -17.876317,  1.1,  0.9,  1.1,  0.9
 10791, 'ROSALIA 3   ',        20, 2,    1,    1, 1,   0.9959739,  -15.033939,  1.1,  0.9,  1.1,  0.9
 10792, 'ROSALIA 4   ',       345, 1,    1,    1, 1,    1.012246,  -16.274418,  1.1,  0.9,  1.1,  0.9
 10793, 'ROSALIA 5   ',       345, 1,    1,    1, 1,   1.0132808,   -16.22734,  1.1,  0.9,  1.1,  0.9
 10794, 'ANACORTES 2 ',       345, 1,    1,    1, 1,   1.0429952,  -28.695403,  1.1,  0.9,  1.1,  0.9
 10795, 'ANACORTES 2 ',       138, 1,    1,    1, 1,   1.0512353,  -31.066763,  1.1,  0.9,  1.1,  0.9
 10796, 'ANACORTES 2 ',        22, 2,    1,    1, 1,   1.0429952,  -28.695403,  1.1,  0.9,  1.1,  0.9
 10797, 'ANACORTES 2 ',      13.8, 2,    1,    1, 1,    1.044544,  -26.975273,  1.1,  0.9,  1.1,  0.9
 10798, 'ANACORTES 2 ',        18, 2,    1,    1, 1,   1.0269418,  -26.027509,  1.1,  0.9,  1.1,  0.9
 10799, 'ANACORTES 2 ',       345, 1,    1,    1, 1,   1.0428589,  -28.667164,  1.1,  0.9,  1.1,  0.9
 10800, 'GOLDENDALE 3',       138, 2,    1,    1, 1,   1.0459541,  -22.432905,  1.1,  0.9,  1.1,  0.9
 10801, 'KIRKLAND 5 1',       138, 1,    1,    1, 1,   1.0190892,  -35.681932,  1.1,  0.9,  1.1,  0.9
 10802, 'KIRKLAND 5 2',      13.8, 2,    1,    1, 1,   1.0443252,  -35.031033,  1.1,  0.9,  1.1,  0.9
 10803, 'KIRKLAND 5 3',      13.8, 2,    1,    1, 1,   1.0443667,  -34.902631,  1.1,  0.9,  1.1,  0.9
 10804, 'KIRKLAND 5 4',         1, 1,    1,    1, 1,   1.0379619,  -35.757803,  1.1,  0.9,  1.1,  0.9
 10805, 'ROCKPORT 2 1',       138, 1,    1,    1, 1,   1.0288505,  -25.901682,  1.1,  0.9,  1.1,  0.9
 10806, 'ROCKPORT 2 2',      13.8, 2,    1,    1, 1,   1.0234518,  -21.113366,  1.1,  0.9,  1.1,  0.9
 10807, 'ROCKPORT 2 3',      13.8, 2,    1,    1, 1,   1.0260685,  -23.408935,  1.1,  0.9,  1.1,  0.9
 10808, 'RICHLAND 4 1',       765, 1,    1,    1, 1,   1.0420001,  -17.448164,  1.1,  0.9,  1.1,  0.9
 10809, 'RICHLAND 4 2',       345, 1,    1,    1, 1,   1.0402519,  -17.910176,  1.1,  0.9,  1.1,  0.9
 10810, 'RICHLAND 4 3',       138, 1,    1,    1, 1,   1.0340261,  -19.832423,  1.1,  0.9,  1.1,  0.9
 10811, 'RICHLAND 4 4',      13.8, 2,    1,    1, 1,    1.065347,  -11.188121,  1.1,  0.9,  1.1,  0.9
 10812, 'RICHLAND 4 5',       765, 1,    1,    1, 1,   1.0409389,  -18.099123,  1.1,  0.9,  1.1,  0.9
 10813, 'AMBOY 1     ',       345, 2,    1,    1, 1,   1.0215274,  -30.761628,  1.1,  0.9,  1.1,  0.9
 10814, 'AMBOY 2     ',       138, 1,    1,    1, 1,   1.0184866,  -32.577088,  1.1,  0.9,  1.1,  0.9
 10815, 'AMBOY 3     ',        22, 1,    1,    1, 1,   1.0154788,  -36.014268,  1.1,  0.9,  1.1,  0.9
 10816, 'AMBOY 4     ',         1, 1,    1,    1, 1,   1.0160924,  -35.761526,  1.1,  0.9,  1.1,  0.9
 10817, 'KETTLE FALLS',       345, 2,    1,    1, 1,   1.0463312,  -15.693358,  1.1,  0.9,  1.1,  0.9
 10818, 'KETTLE FALLS',       138, 2,    1,    1, 1,    1.042288,  -16.809235,  1.1,  0.9,  1.1,  0.9
 10819, 'KETTLE FALLS',       345, 1,    1,    1, 1,   1.0465777,  -15.678506,  1.1,  0.9,  1.1,  0.9
 10820, 'BICKLETON 1 ',       138, 1,    1,    1, 1,   1.0422919,  -21.720327,  1.1,  0.9,  1.1,  0.9
 10821, 'BICKLETON 1 ',      13.8, 2,    1,    1, 1,   1.0422919,  -21.720327,  1.1,  0.9,  1.1,  0.9
 10822, 'BICKLETON 1 ',       138, 1,    1,    1, 1,   1.0422896,  -21.720624,  1.1,  0.9,  1.1,  0.9
 10823, 'BICKLETON 1 ',       138, 1,    1,    1, 1,   1.0422942,  -21.720054,  1.1,  0.9,  1.1,  0.9
 10824, 'POMEROY 1 1 ',       765, 1,    1,    1, 1,    1.023977,   -13.94142,  1.1,  0.9,  1.1,  0.9
 10825, 'POMEROY 1 2 ',       345, 1,    1,    1, 1,   1.0263992,  -14.704199,  1.1,  0.9,  1.1,  0.9
 10826, 'POMEROY 1 3 ',       138, 1,    1,    1, 1,   1.0196784,  -16.133897,  1.1,  0.9,  1.1,  0.9
 10827, 'POMEROY 1 4 ',        22, 1,    1,    1, 1,    1.028887,  -15.616133,  1.1,  0.9,  1.1,  0.9
 10828, 'POMEROY 1 5 ',         1, 1,    1,    1, 1,   1.0295757,  -15.471532,  1.1,  0.9,  1.1,  0.9
 10829, 'POMEROY 1 6 ',        24, 2,    1,    1, 1,   1.0231794,  -13.398411,  1.1,  0.9,  1.1,  0.9
 10830, 'POMEROY 1 7 ',      13.8, 2,    1,    1, 1,   1.0234947,  -13.297899,  1.1,  0.9,  1.1,  0.9
 10831, 'POMEROY 1 8 ',        20, 2,    1,    1, 1,   1.0233487,  -13.307251,  1.1,  0.9,  1.1,  0.9
 10832, 'POMEROY 1 9 ',        18, 2,    1,    1, 1,   1.0236322,   -13.47398,  1.1,  0.9,  1.1,  0.9
 10833, 'POMEROY 1 10',      13.8, 2,    1,    1, 1,   1.0233833,  -13.438432,  1.1,  0.9,  1.1,  0.9
 10834, 'POMEROY 1 11',      13.8, 2,    1,    1, 1,   1.0234509,  -13.569617,  1.1,  0.9,  1.1,  0.9
 10835, 'POMEROY 1 12',       765, 1,    1,    1, 1,   1.0289141,  -14.310036,  1.1,  0.9,  1.1,  0.9
 10836, 'TACOMA 20 1 ',       138, 2,    1,    1, 1,    1.033122,  -35.730613,  1.1,  0.9,  1.1,  0.9
 10837, 'TACOMA 20 2 ',       138, 1,    1,    1, 1,   1.0328282,  -35.837005,  1.1,  0.9,  1.1,  0.9
 10838, 'TACOMA 21 1 ',       345, 2,    1,    1, 1,   1.0339641,  -33.014141,  1.1,  0.9,  1.1,  0.9
 10839, 'TACOMA 21 2 ',       138, 1,    1,    1, 1,   1.0224995,  -38.171412,  1.1,  0.9,  1.1,  0.9
 10840, 'TACOMA 21 3 ',        18, 1,    1,    1, 1,   1.0271336,  -35.604133,  1.1,  0.9,  1.1,  0.9
 10841, 'TACOMA 21 4 ',         1, 1,    1,    1, 1,   1.0271336,  -35.604133,  1.1,  0.9,  1.1,  0.9
 10842, 'LAKEBAY 2 1 ',       345, 2,    1,    1, 1,   1.0376655,   -30.63212,  1.1,  0.9,  1.1,  0.9
 10843, 'LAKEBAY 2 2 ',       138, 2,    1,    1, 1,    1.034726,  -33.207113,  1.1,  0.9,  1.1,  0.9
 10844, 'BURBANK 2 1 ',       765, 1,    1,    1, 1,   1.0372255,  -16.446863,  1.1,  0.9,  1.1,  0.9
 10845, 'BURBANK 2 2 ',       345, 1,    1,    1, 1,   1.0380193,  -16.943477,  1.1,  0.9,  1.1,  0.9
 10846, 'BURBANK 2 3 ',       138, 1,    1,    1, 1,    1.031334,  -19.238769,  1.1,  0.9,  1.1,  0.9
 10847, 'BURBANK 2 4 ',      13.8, 2,    1,    1, 1,   1.0367424,  -15.800647,  1.1,  0.9,  1.1,  0.9
 10848, 'BURBANK 2 5 ',      13.8, 2,    1,    1, 1,   1.0367385,  -15.948076,  1.1,  0.9,  1.1,  0.9
 10849, 'BURBANK 2 6 ',        18, 2,    1,    1, 1,    1.036747,  -15.934315,  1.1,  0.9,  1.1,  0.9
 10850, 'BURBANK 2 7 ',      13.8, 2,    1,    1, 1,   1.0365479,  -15.699913,  1.1,  0.9,  1.1,  0.9
 10851, 'BURBANK 2 8 ',      13.8, 2,    1,    1, 1,   1.0367622,  -15.950527,  1.1,  0.9,  1.1,  0.9
 10852, 'BURBANK 2 9 ',      13.8, 2,    1,    1, 1,   1.0368039,  -15.873462,  1.1,  0.9,  1.1,  0.9
 10853, 'BURBANK 2 10',        24, 2,    1,    1, 1,   1.0372255,  -16.446863,  1.1,  0.9,  1.1,  0.9
 10854, 'BURBANK 2 11',       345, 1,    1,    1, 1,   1.0385112,  -16.943502,  1.1,  0.9,  1.1,  0.9
 10855, 'BURBANK 2 12',       765, 1,    1,    1, 1,   1.0365737,  -16.702375,  1.1,  0.9,  1.1,  0.9
 10856, 'CENTRALIA 2 ',       765, 1,    1,    1, 1,   1.0395141,  -27.718211,  1.1,  0.9,  1.1,  0.9
 10857, 'CENTRALIA 2 ',       345, 1,    1,    1, 1,   1.0391714,  -30.069146,  1.1,  0.9,  1.1,  0.9
 10858, 'CENTRALIA 2 ',       138, 1,    1,    1, 1,    1.034961,  -32.931052,  1.1,  0.9,  1.1,  0.9
 10859, 'CENTRALIA 2 ',      13.8, 2,    1,    1, 1,   1.0395141,  -27.718211,  1.1,  0.9,  1.1,  0.9
 10860, 'CENTRALIA 2 ',      13.8, 2,    1,    1, 1,   1.0340624,  -26.613426,  1.1,  0.9,  1.1,  0.9
 10861, 'CENTRALIA 2 ',       765, 1,    1,    1, 1,    1.041109,  -27.615676,  1.1,  0.9,  1.1,  0.9
 10862, 'SILVER CREEK',       345, 1,    1,    1, 1,   1.0411826,  -29.617523,  1.1,  0.9,  1.1,  0.9
 10863, 'SILVER CREEK',       138, 1,    1,    1, 1,   1.0419428,  -30.351091,  1.1,  0.9,  1.1,  0.9
 10864, 'SILVER CREEK',        18, 2,    1,    1, 1,   1.0058408,  -28.153433,  1.1,  0.9,  1.1,  0.9
 10865, 'SILVER CREEK',      13.8, 2,    1,    1, 1,    1.006183,   -27.33079,  1.1,  0.9,  1.1,  0.9
 10866, 'NORTH BEND 2',       138, 1,    1,    1, 1,   1.0170196,  -36.464009,  1.1,  0.9,  1.1,  0.9
 10867, 'NORTH BEND 2',        18, 2,    1,    1, 1,   0.9782139,  -33.762795,  1.1,  0.9,  1.1,  0.9
 10868, 'NINE MILE FA',       138, 1,    1,    1, 1,   1.0096299,  -20.926461,  1.1,  0.9,  1.1,  0.9
 10869, 'NINE MILE FA',        22, 2,    1,    1, 1,   1.0066943,  -19.569097,  1.1,  0.9,  1.1,  0.9
 10870, 'SPOKANE 21 1',       345, 1,    1,    1, 1,   1.0154974,  -17.567608,  1.1,  0.9,  1.1,  0.9
 10871, 'SPOKANE 21 2',       138, 1,    1,    1, 1,   0.9957567,  -21.908144,  1.1,  0.9,  1.1,  0.9
 10872, 'SPOKANE 21 3',      13.8, 2,    1,    1, 1,   1.0229334,  -16.771725,  1.1,  0.9,  1.1,  0.9
 10873, 'WENATCHEE 5 ',       138, 2,    1,    1, 1,   1.0426322,  -21.197436,  1.1,  0.9,  1.1,  0.9
 10874, 'DAYTON 3 1  ',       765, 1,    1,    1, 1,   1.0369219,  -14.420514,  1.1,  0.9,  1.1,  0.9
 10875, 'DAYTON 3 2  ',       345, 1,    1,    1, 1,   1.0393134,   -15.13496,  1.1,  0.9,  1.1,  0.9
 10876, 'DAYTON 3 3  ',       138, 1,    1,    1, 1,   1.0393814,  -15.546717,  1.1,  0.9,  1.1,  0.9
 10877, 'DAYTON 3 4  ',      13.8, 1,    1,    1, 1,   1.0417975,  -15.827619,  1.1,  0.9,  1.1,  0.9
 10878, 'DAYTON 3 5  ',         1, 1,    1,    1, 1,   1.0417975,  -15.827619,  1.1,  0.9,  1.1,  0.9
 10879, 'DAYTON 3 6  ',      13.8, 2,    1,    1, 1,   1.0364384,  -14.105034,  1.1,  0.9,  1.1,  0.9
 10880, 'DAYTON 3 7  ',        18, 2,    1,    1, 1,   1.0366226,  -14.090763,  1.1,  0.9,  1.1,  0.9
 10881, 'DAYTON 3 8  ',      13.8, 2,    1,    1, 1,   1.0363584,  -14.036108,  1.1,  0.9,  1.1,  0.9
 10882, 'DAYTON 3 9  ',        18, 2,    1,    1, 1,   1.0369219,  -14.420514,  1.1,  0.9,  1.1,  0.9
 10883, 'DAYTON 3 10 ',        22, 2,    1,    1, 1,   1.0369219,  -14.420514,  1.1,  0.9,  1.1,  0.9
 10884, 'DAYTON 3 11 ',        18, 2,    1,    1, 1,   1.0363651,  -13.802104,  1.1,  0.9,  1.1,  0.9
 10885, 'DAYTON 3 12 ',       765, 1,    1,    1, 1,   1.0364826,  -14.561729,  1.1,  0.9,  1.1,  0.9
 10886, 'DAYTON 3 13 ',       765, 1,    1,    1, 1,   1.0369219,  -14.420514,  1.1,  0.9,  1.1,  0.9
 10887, 'SUMAS 1     ',       345, 1,    1,    1, 1,   1.0327044,  -35.979462,  1.1,  0.9,  1.1,  0.9
 10888, 'SUMAS 2     ',       138, 1,    1,    1, 1,   1.0358681,  -36.720475,  1.1,  0.9,  1.1,  0.9
 10889, 'SUMAS 3     ',        18, 2,    1,    1, 1,   1.0385751,  -34.590242,  1.1,  0.9,  1.1,  0.9
 10890, 'SUMAS 4     ',      13.8, 2,    1,    1, 1,   1.0327044,  -35.979462,  1.1,  0.9,  1.1,  0.9
 10891, 'SUMAS 5     ',       345, 1,    1,    1, 1,   1.0323143,  -35.999369,  1.1,  0.9,  1.1,  0.9
 10892, 'BURLINGTON 2',       765, 1,    1,    1, 1,   1.0256632,  -25.392807,  1.1,  0.9,  1.1,  0.9
 10893, 'BURLINGTON 2',       345, 1,    1,    1, 1,   1.0441463,  -28.037462,  1.1,  0.9,  1.1,  0.9
 10894, 'BURLINGTON 2',       138, 1,    1,    1, 1,   1.0598805,  -32.190669,  1.1,  0.9,  1.1,  0.9
 10895, 'BURLINGTON 2',      13.2, 2,    1,    1, 1,   1.0245792,  -24.805939,  1.1,  0.9,  1.1,  0.9
 10896, 'BURLINGTON 2',      13.8, 2,    1,    1, 1,   1.0245008,  -24.765732,  1.1,  0.9,  1.1,  0.9
 10897, 'BURLINGTON 2',        18, 2,    1,    1, 1,   1.0249178,  -24.985818,  1.1,  0.9,  1.1,  0.9
 10898, 'BURLINGTON 2',        18, 2,    1,    1, 1,   1.0247816,  -24.903717,  1.1,  0.9,  1.1,  0.9
 10899, 'COULEE CITY ',       345, 1,    1,    1, 1,    1.039589,  -19.373836,  1.1,  0.9,  1.1,  0.9
 10900, 'COULEE CITY ',       138, 1,    1,    1, 1,   1.0414139,  -20.043085,  1.1,  0.9,  1.1,  0.9
 10901, 'COULEE CITY ',      13.8, 2,    1,    1, 1,   1.0380327,  -16.721662,  1.1,  0.9,  1.1,  0.9
 10902, 'COULEE CITY ',      13.8, 2,    1,    1, 1,    1.039589,  -19.373836,  1.1,  0.9,  1.1,  0.9
 10903, 'BICKLETON 2 ',       138, 1,    1,    1, 1,   1.0455258,  -21.468874,  1.1,  0.9,  1.1,  0.9
 10904, 'BICKLETON 2 ',      13.8, 2,    1,    1, 1,   1.0489372,  -19.321622,  1.1,  0.9,  1.1,  0.9
 10905, 'BEVERLY 1   ',       765, 1,    1,    1, 1,   1.0437949,  -19.624786,  1.1,  0.9,  1.1,  0.9
 10906, 'BEVERLY 2   ',       345, 1,    1,    1, 1,   1.0441164,  -20.632373,  1.1,  0.9,  1.1,  0.9
 10907, 'BEVERLY 3   ',       138, 1,    1,    1, 1,   1.0388568,  -20.847945,  1.1,  0.9,  1.1,  0.9
 10908, 'BEVERLY 4   ',        18, 2,    1,    1, 1,   1.0366572,  -19.063509,  1.1,  0.9,  1.1,  0.9
 10909, 'BEVERLY 5   ',        18, 2,    1,    1, 1,   1.0437949,  -19.624786,  1.1,  0.9,  1.1,  0.9
 10910, 'BEVERLY 6   ',        18, 2,    1,    1, 1,   1.0304781,  -19.303465,  1.1,  0.9,  1.1,  0.9
 10911, 'BEVERLY 7   ',      13.2, 2,    1,    1, 1,   1.0437949,  -19.624786,  1.1,  0.9,  1.1,  0.9
 10912, 'BEVERLY 8   ',      13.8, 2,    1,    1, 1,   1.0303882,  -19.164473,  1.1,  0.9,  1.1,  0.9
 10913, 'BEVERLY 9   ',        24, 2,    1,    1, 1,   1.0437949,  -19.624786,  1.1,  0.9,  1.1,  0.9
 10914, 'BEVERLY 10  ',        18, 2,    1,    1, 1,   1.0308431,  -19.555327,  1.1,  0.9,  1.1,  0.9
 10915, 'BEVERLY 11  ',       345, 1,    1,    1, 1,   1.0438512,  -20.760499,  1.1,  0.9,  1.1,  0.9
 10916, 'ROCKPORT 3 1',       765, 1,    1,    1, 1,   1.0263431,  -23.045422,  1.1,  0.9,  1.1,  0.9
 10917, 'ROCKPORT 3 2',       345, 1,    1,    1, 1,   1.0302291,  -25.111854,  1.1,  0.9,  1.1,  0.9
 10918, 'ROCKPORT 3 3',       138, 1,    1,    1, 1,   1.0301312,  -25.579889,  1.1,  0.9,  1.1,  0.9
 10919, 'ROCKPORT 3 4',        22, 2,    1,    1, 1,   1.0320429,  -22.069537,  1.1,  0.9,  1.1,  0.9
 10920, 'ROCKPORT 3 5',      13.8, 2,    1,    1, 1,   1.0263431,  -23.045422,  1.1,  0.9,  1.1,  0.9
 10921, 'ROCKPORT 3 6',      13.8, 2,    1,    1, 1,   1.0322785,  -22.472166,  1.1,  0.9,  1.1,  0.9
 10922, 'ROCKPORT 3 7',        18, 2,    1,    1, 1,   1.0263431,  -23.045422,  1.1,  0.9,  1.1,  0.9
 10923, 'BLAINE 2 1  ',       138, 2,    1,    1, 1,   1.0391834,  -36.872029,  1.1,  0.9,  1.1,  0.9
 10924, 'NORTH BEND 3',       138, 1,    1,    1, 1,   1.0271861,  -36.154114,  1.1,  0.9,  1.1,  0.9
 10925, 'NORTH BEND 3',        18, 2,    1,    1, 1,   1.0245404,  -32.820372,  1.1,  0.9,  1.1,  0.9
 10926, 'NORTH BEND 3',       138, 1,    1,    1, 1,   1.0271607,   -36.16931,  1.1,  0.9,  1.1,  0.9
 10927, 'NORTH BEND 3',       138, 1,    1,    1, 1,   1.0271861,  -36.154114,  1.1,  0.9,  1.1,  0.9
 10928, 'CHEHALIS 2 1',       345, 1,    1,    1, 1,       1.044,  -29.173961,  1.1,  0.9,  1.1,  0.9
 10929, 'CHEHALIS 2 2',       138, 1,    1,    1, 1,   1.0412579,  -31.297051,  1.1,  0.9,  1.1,  0.9
 10930, 'CHEHALIS 2 3',      13.8, 2,    1,    1, 1,   1.0619549,  -27.711987,  1.1,  0.9,  1.1,  0.9
 10931, 'CHEHALIS 2 4',      13.8, 2,    1,    1, 1,   1.0517603,  -27.481069,  1.1,  0.9,  1.1,  0.9
 10932, 'CHEHALIS 2 5',      13.8, 2,    1,    1, 1,   1.0590248,  -25.716835,  1.1,  0.9,  1.1,  0.9
 10933, 'GOLDENDALE 4',       138, 2,    1,    1, 1,   1.0436355,  -23.547471,  1.1,  0.9,  1.1,  0.9
 10934, 'COUGAR 2 1  ',       138, 2,    1,    1, 1,    1.028291,  -31.704664,  1.1,  0.9,  1.1,  0.9
 10935, 'COUGAR 2 2  ',       138, 1,    1,    1, 1,   1.0281789,   -31.74949,  1.1,  0.9,  1.1,  0.9
 10936, 'COUGAR 2 3  ',       138, 1,    1,    1, 1,    1.028291,  -31.704664,  1.1,  0.9,  1.1,  0.9
 10937, 'ABERDEEN 2 1',       138, 1,    1,    1, 1,    1.036948,  -33.220982,  1.1,  0.9,  1.1,  0.9
 10938, 'ABERDEEN 2 2',      13.8, 2,    1,    1, 1,   1.0374325,  -30.422454,  1.1,  0.9,  1.1,  0.9
 10939, 'ABERDEEN 2 3',      13.8, 2,    1,    1, 1,    1.036232,   -28.63666,  1.1,  0.9,  1.1,  0.9
 10940, 'ABERDEEN 2 4',        18, 2,    1,    1, 1,   1.0349612,  -27.243556,  1.1,  0.9,  1.1,  0.9
 10941, 'KAHLOTUS 1  ',       765, 1,    1,    1, 1,   1.0387319,  -15.144569,  1.1,  0.9,  1.1,  0.9
 10942, 'KAHLOTUS 2  ',       345, 1,    1,    1, 1,   1.0398958,  -16.100236,  1.1,  0.9,  1.1,  0.9
 10943, 'KAHLOTUS 3  ',       138, 1,    1,    1, 1,   1.0392712,  -18.311216,  1.1,  0.9,  1.1,  0.9
 10944, 'KAHLOTUS 4  ',        24, 2,    1,    1, 1,   1.0380607,    -14.3805,  1.1,  0.9,  1.1,  0.9
 10945, 'KAHLOTUS 5  ',      13.8, 2,    1,    1, 1,   1.0379644,  -14.316821,  1.1,  0.9,  1.1,  0.9
 10946, 'KAHLOTUS 6  ',      13.8, 2,    1,    1, 1,    1.038316,  -14.583257,  1.1,  0.9,  1.1,  0.9
 10947, 'KAHLOTUS 7  ',      13.8, 2,    1,    1, 1,   1.0381815,  -14.565816,  1.1,  0.9,  1.1,  0.9
 10948, 'KAHLOTUS 8  ',        18, 2,    1,    1, 1,   1.0387319,  -15.144569,  1.1,  0.9,  1.1,  0.9
 10949, 'KAHLOTUS 9  ',      13.8, 2,    1,    1, 1,   1.0382486,  -14.726887,  1.1,  0.9,  1.1,  0.9
 10950, 'FALL CITY 2 ',       138, 1,    1,    1, 1,   1.0311896,  -35.371558,  1.1,  0.9,  1.1,  0.9
 10951, 'FALL CITY 2 ',        18, 2,    1,    1, 1,   1.0311896,  -35.371558,  1.1,  0.9,  1.1,  0.9
 10952, 'FALL CITY 2 ',       138, 1,    1,    1, 1,   1.0311896,  -35.371558,  1.1,  0.9,  1.1,  0.9
 10953, 'ARIEL 1     ',       345, 1,    1,    1, 1,   1.0208602,  -30.993436,  1.1,  0.9,  1.1,  0.9
 10954, 'ARIEL 2     ',       138, 1,    1,    1, 1,   1.0281822,  -33.062696,  1.1,  0.9,  1.1,  0.9
 10955, 'ARIEL 3     ',      13.8, 2,    1,    1, 1,   1.0202647,  -30.398324,  1.1,  0.9,  1.1,  0.9
 10956, 'ARIEL 4     ',      13.8, 2,    1,    1, 1,   1.0208602,  -30.993436,  1.1,  0.9,  1.1,  0.9
 10957, 'CENTERVILLE ',       345, 1,    1,    1, 1,   1.0421217,  -22.817281,  1.1,  0.9,  1.1,  0.9
 10958, 'CENTERVILLE ',       138, 1,    1,    1, 1,   1.0436073,  -24.898377,  1.1,  0.9,  1.1,  0.9
 10959, 'CENTERVILLE ',        20, 2,    1,    1, 1,   1.0088292,  -20.447931,  1.1,  0.9,  1.1,  0.9
 10960, 'CENTERVILLE ',       345, 1,    1,    1, 1,   1.0414586,  -22.854663,  1.1,  0.9,  1.1,  0.9
 10961, 'POMEROY 2 1 ',       345, 1,    1,    1, 1,   1.0351309,   -14.33691,  1.1,  0.9,  1.1,  0.9
 10962, 'POMEROY 2 2 ',       138, 1,    1,    1, 1,   1.0359744,  -15.012372,  1.1,  0.9,  1.1,  0.9
 10963, 'POMEROY 2 3 ',        18, 1,    1,    1, 1,   1.0367036,  -15.519635,  1.1,  0.9,  1.1,  0.9
 10964, 'POMEROY 2 4 ',         1, 1,    1,    1, 1,   1.0367036,  -15.519635,  1.1,  0.9,  1.1,  0.9
 10965, 'POMEROY 2 5 ',      13.8, 2,    1,    1, 1,   1.0351309,   -14.33691,  1.1,  0.9,  1.1,  0.9
 10966, 'PACKWOOD 1  ',       138, 2,    1,    1, 1,   1.0228635,  -29.656913,  1.1,  0.9,  1.1,  0.9
 10967, 'PACKWOOD 2  ',       138, 1,    1,    1, 1,   1.0228326,  -29.673026,  1.1,  0.9,  1.1,  0.9
 10968, 'SPOKANE 22 1',       138, 1,    1,    1, 1,   1.0283694,  -21.465783,  1.1,  0.9,  1.1,  0.9
 10969, 'SPOKANE 22 2',      13.8, 2,    1,    1, 1,   1.0283694,  -21.465783,  1.1,  0.9,  1.1,  0.9
 10970, 'FORD 1 1    ',       345, 1,    1,    1, 1,    1.012341,  -16.927002,  1.1,  0.9,  1.1,  0.9
 10971, 'FORD 1 2    ',       138, 1,    1,    1, 1,   1.0129785,  -18.700758,  1.1,  0.9,  1.1,  0.9
 10972, 'FORD 1 3    ',        18, 2,    1,    1, 1,   1.0105386,  -15.728909,  1.1,  0.9,  1.1,  0.9
 10973, 'FORD 1 4    ',        18, 2,    1,    1, 1,   1.0123342,  -17.353818,  1.1,  0.9,  1.1,  0.9
 10974, 'KENNEWICK 6 ',       345, 1,    1,    1, 1,    1.039978,  -17.400882,  1.1,  0.9,  1.1,  0.9
 10975, 'KENNEWICK 6 ',       138, 1,    1,    1, 1,   1.0361899,  -18.368231,  1.1,  0.9,  1.1,  0.9
 10976, 'KENNEWICK 6 ',      13.8, 1,    1,    1, 1,   1.0348875,  -18.721294,  1.1,  0.9,  1.1,  0.9
 10977, 'KENNEWICK 6 ',         1, 1,    1,    1, 1,   1.0348875,  -18.721294,  1.1,  0.9,  1.1,  0.9
 10978, 'KENNEWICK 6 ',      13.8, 2,    1,    1, 1,   1.0423146,  -16.517471,  1.1,  0.9,  1.1,  0.9
 10979, 'ELLENSBURG 4',       345, 1,    1,    1, 1,   1.0438629,  -21.513838,  1.1,  0.9,  1.1,  0.9
 10980, 'ELLENSBURG 4',       138, 1,    1,    1, 1,   1.0417311,  -23.617428,  1.1,  0.9,  1.1,  0.9
 10981, 'ELLENSBURG 4',      13.8, 2,    1,    1, 1,   1.0484609,  -20.340179,  1.1,  0.9,  1.1,  0.9
 10982, 'ELLENSBURG 4',        22, 2,    1,    1, 1,   1.0469225,  -20.791449,  1.1,  0.9,  1.1,  0.9
 10983, 'BICKLETON 3 ',       345, 1,    1,    1, 1,   1.0432934,  -21.528185,  1.1,  0.9,  1.1,  0.9
 10984, 'BICKLETON 3 ',       138, 1,    1,    1, 1,    1.045426,  -21.391841,  1.1,  0.9,  1.1,  0.9
 10985, 'BICKLETON 3 ',      13.8, 2,    1,    1, 1,    1.038012,  -19.546915,  1.1,  0.9,  1.1,  0.9
 10986, 'ELMA 2 1    ',       765, 1,    1,    1, 1,   1.0392671,  -28.011957,  1.1,  0.9,  1.1,  0.9
 10987, 'ELMA 2 2    ',       345, 1,    1,    1, 1,   1.0406363,  -30.736138,  1.1,  0.9,  1.1,  0.9
 10988, 'ELMA 2 3    ',       138, 1,    1,    1, 1,   1.0398634,  -32.932942,  1.1,  0.9,  1.1,  0.9
 10989, 'ELMA 2 4    ',        18, 2,    1,    1, 1,   1.0371105,  -26.928295,  1.1,  0.9,  1.1,  0.9
 10990, 'ELMA 2 5    ',        20, 2,    1,    1, 1,   1.0372562,  -26.975567,  1.1,  0.9,  1.1,  0.9
 10991, 'ELMA 2 6    ',        22, 2,    1,    1, 1,   1.0376604,  -27.168694,  1.1,  0.9,  1.1,  0.9
 10992, 'IONE 1 1    ',       138, 1,    1,    1, 1,    1.043499,   -14.04096,  1.1,  0.9,  1.1,  0.9
 10993, 'IONE 1 2    ',        18, 2,    1,    1, 1,    1.043499,   -14.04096,  1.1,  0.9,  1.1,  0.9
 10994, 'IONE 1 3    ',      13.8, 2,    1,    1, 1,    1.043499,   -14.04096,  1.1,  0.9,  1.1,  0.9
 10995, 'IONE 1 4    ',      13.8, 2,    1,    1, 1,   1.0416374,  -11.346144,  1.1,  0.9,  1.1,  0.9
 10996, 'IONE 1 5    ',       138, 1,    1,    1, 1,   1.0434627,  -14.053624,  1.1,  0.9,  1.1,  0.9
 10997, 'LAKEBAY 3 1 ',       138, 1,    1,    1, 1,   1.0332297,   -33.40896,  1.1,  0.9,  1.1,  0.9
 10998, 'LAKEBAY 3 2 ',        18, 2,    1,    1, 1,   1.0258476,  -32.077293,  1.1,  0.9,  1.1,  0.9
 10999, 'LAKEBAY 3 3 ',       138, 1,    1,    1, 1,   1.0331819,  -33.433335,  1.1,  0.9,  1.1,  0.9
 11000, 'GOLDENDALE 5',       765, 1,    1,    1, 1,   1.0345363,  -23.041566,  1.1,  0.9,  1.1,  0.9
 11001, 'GOLDENDALE 5',       345, 1,    1,    1, 1,   1.0384737,  -23.329109,  1.1,  0.9,  1.1,  0.9
 11002, 'GOLDENDALE 5',       138, 1,    1,    1, 1,   1.0406872,  -23.267334,  1.1,  0.9,  1.1,  0.9
 11003, 'GOLDENDALE 5',        20, 1,    1,    1, 1,   1.0428598,  -23.206989,  1.1,  0.9,  1.1,  0.9
 11004, 'GOLDENDALE 5',         1, 1,    1,    1, 1,   1.0428598,  -23.206989,  1.1,  0.9,  1.1,  0.9
 11005, 'GOLDENDALE 5',      13.8, 2,    1,    1, 1,   1.0257454,  -22.613165,  1.1,  0.9,  1.1,  0.9
 11006, 'GOLDENDALE 5',      13.8, 2,    1,    1, 1,   1.0270607,   -22.47173,  1.1,  0.9,  1.1,  0.9
 11007, 'SHELTON 4 1 ',       138, 1,    1,    1, 1,   1.0292815,  -36.477698,  1.1,  0.9,  1.1,  0.9
 11008, 'SHELTON 4 2 ',        18, 2,    1,    1, 1,   0.9754948,  -31.941034,  1.1,  0.9,  1.1,  0.9
 11009, 'SHELTON 4 3 ',        24, 2,    1,    1, 1,   0.9969519,  -35.262368,  1.1,  0.9,  1.1,  0.9
 11010, 'SHELTON 4 4 ',       138, 1,    1,    1, 1,   1.0292049,  -36.503338,  1.1,  0.9,  1.1,  0.9
 11011, 'GRAND COULEE',       765, 1,    1,    1, 1,       1.041,  -14.743096,  1.1,  0.9,  1.1,  0.9
 11012, 'GRAND COULEE',       345, 1,    1,    1, 1,   1.0410715,  -16.873702,  1.1,  0.9,  1.1,  0.9
 11013, 'GRAND COULEE',       138, 1,    1,    1, 1,   1.0406572,  -18.259463,  1.1,  0.9,  1.1,  0.9
 11014, 'GRAND COULEE',      13.8, 2,    1,    1, 1,    1.069422,   -10.58309,  1.1,  0.9,  1.1,  0.9
 11015, 'GRAND COULEE',      13.8, 2,    1,    1, 1,       1.041,  -14.743096,  1.1,  0.9,  1.1,  0.9
 11016, 'GRAND COULEE',      13.8, 2,    1,    1, 1,   1.0633187,  -10.226674,  1.1,  0.9,  1.1,  0.9
 11017, 'GRAND COULEE',      13.8, 2,    1,    1, 1,       1.041,  -14.743096,  1.1,  0.9,  1.1,  0.9
 11018, 'GRAND COULEE',      13.8, 2,    1,    1, 1,   1.0618356,   -11.47905,  1.1,  0.9,  1.1,  0.9
 11019, 'GRAND COULEE',      13.8, 2,    1,    1, 1,   1.0614943,  -12.053543,  1.1,  0.9,  1.1,  0.9
 11020, 'GRAND COULEE',        20, 2,    1,    1, 1,   1.0430581,  -14.456719,  1.1,  0.9,  1.1,  0.9
 11021, 'GRAND COULEE',        22, 2,    1,    1, 1,   1.0435997,  -14.558841,  1.1,  0.9,  1.1,  0.9
 11022, 'GRAND COULEE',        18, 2,    1,    1, 1,       1.041,  -14.743096,  1.1,  0.9,  1.1,  0.9
 11023, 'GRAND COULEE',      13.8, 2,    1,    1, 1,   1.0431438,  -14.509292,  1.1,  0.9,  1.1,  0.9
 11024, 'GRAND COULEE',      13.8, 2,    1,    1, 1,       1.041,  -14.743096,  1.1,  0.9,  1.1,  0.9
 11025, 'GRAND COULEE',      13.8, 2,    1,    1, 1,   1.0431373,  -14.509986,  1.1,  0.9,  1.1,  0.9
 11026, 'GRAND COULEE',       345, 1,    1,    1, 1,    1.041524,  -17.061657,  1.1,  0.9,  1.1,  0.9
 11027, 'FERNDALE 2 1',       345, 1,    1,    1, 1,   1.0249177,  -36.058603,  1.1,  0.9,  1.1,  0.9
 11028, 'FERNDALE 2 2',       138, 1,    1,    1, 1,   1.0385012,  -36.908473,  1.1,  0.9,  1.1,  0.9
 11029, 'FERNDALE 2 3',      13.8, 1,    1,    1, 1,   1.0499205,  -37.595595,  1.1,  0.9,  1.1,  0.9
 11030, 'FERNDALE 2 4',         1, 1,    1,    1, 1,   1.0499205,  -37.595595,  1.1,  0.9,  1.1,  0.9
 11031, 'FERNDALE 2 5',        18, 2,    1,    1, 1,    1.042151,    -34.8186,  1.1,  0.9,  1.1,  0.9
 11032, 'FERNDALE 2 6',        24, 2,    1,    1, 1,   1.0411454,  -34.394512,  1.1,  0.9,  1.1,  0.9
 11033, 'FERNDALE 2 7',      13.2, 2,    1,    1, 1,   1.0411003,   -34.38419,  1.1,  0.9,  1.1,  0.9
 11034, 'FERNDALE 2 8',       345, 1,    1,    1, 1,   1.0263978,  -36.228594,  1.1,  0.9,  1.1,  0.9
 11035, 'LONGVIEW 4 1',       138, 2,    1,    1, 1,   1.0169342,  -32.280704,  1.1,  0.9,  1.1,  0.9
 11036, 'LONGVIEW 4 2',       138, 1,    1,    1, 1,   1.0168841,   -32.29454,  1.1,  0.9,  1.1,  0.9
 11037, 'CONCRETE 2 1',       138, 2,    1,    1, 1,   1.0219734,  -30.973805,  1.1,  0.9,  1.1,  0.9
 11038, 'METALINE FAL',       765, 1,    1,    1, 1,   1.0358252,  -13.723471,  1.1,  0.9,  1.1,  0.9
 11039, 'METALINE FAL',       345, 1,    1,    1, 1,   1.0400845,  -14.126262,  1.1,  0.9,  1.1,  0.9
 11040, 'METALINE FAL',       138, 1,    1,    1, 1,   1.0426172,  -14.166671,  1.1,  0.9,  1.1,  0.9
 11041, 'METALINE FAL',      13.8, 2,    1,    1, 1,   1.0358252,  -13.723471,  1.1,  0.9,  1.1,  0.9
 11042, 'METALINE FAL',      13.8, 2,    1,    1, 1,   1.0358252,  -13.723471,  1.1,  0.9,  1.1,  0.9
 11043, 'METALINE FAL',      13.8, 2,    1,    1, 1,   1.0358252,  -13.723471,  1.1,  0.9,  1.1,  0.9
 11044, 'METALINE FAL',        18, 2,    1,    1, 1,   1.0358252,  -13.723471,  1.1,  0.9,  1.1,  0.9
 11045, 'METALINE FAL',        22, 2,    1,    1, 1,    1.035203,  -13.100519,  1.1,  0.9,  1.1,  0.9
 11046, 'METALINE FAL',      13.8, 2,    1,    1, 1,   1.0351095,  -13.042442,  1.1,  0.9,  1.1,  0.9
 11047, 'COULEE CITY ',       138, 2,    1,    1, 1,        1.04,  -20.471412,  1.1,  0.9,  1.1,  0.9
 11048, 'VANCOUVER 18',       345, 1,    1,    1, 1,   1.0052341,  -32.504172,  1.1,  0.9,  1.1,  0.9
 11049, 'VANCOUVER 18',       138, 1,    1,    1, 1,   1.0382953,  -35.075995,  1.1,  0.9,  1.1,  0.9
 11050, 'VANCOUVER 18',      13.8, 2,    1,    1, 1,   1.0399248,  -28.527044,  1.1,  0.9,  1.1,  0.9
 11051, 'DAYTON 4 1  ',       138, 1,    1,    1, 1,   1.0305937,  -15.155979,  1.1,  0.9,  1.1,  0.9
 11052, 'DAYTON 4 2  ',        20, 2,    1,    1, 1,   1.0141548,  -11.541996,  1.1,  0.9,  1.1,  0.9
 11053, 'DAYTON 4 3  ',        18, 2,    1,    1, 1,   1.0131423,   -10.71993,  1.1,  0.9,  1.1,  0.9
 11054, 'FORD 2 1    ',       138, 2,    1,    1, 1,   1.0161272,  -18.919074,  1.1,  0.9,  1.1,  0.9
 11055, 'FORD 2 2    ',       138, 1,    1,    1, 1,   1.0159852,  -18.929071,  1.1,  0.9,  1.1,  0.9
 11056, 'DAYTON 5 1  ',       345, 1,    1,    1, 1,   1.0386376,  -14.012977,  1.1,  0.9,  1.1,  0.9
 11057, 'DAYTON 5 2  ',       138, 1,    1,    1, 1,   1.0364518,  -14.857381,  1.1,  0.9,  1.1,  0.9
 11058, 'DAYTON 5 3  ',        18, 1,    1,    1, 1,    1.039093,  -13.847695,  1.1,  0.9,  1.1,  0.9
 11059, 'DAYTON 5 4  ',         1, 1,    1,    1, 1,    1.039093,  -13.847695,  1.1,  0.9,  1.1,  0.9
 11060, 'DAYTON 5 5  ',      13.8, 2,    1,    1, 1,   1.0428361,  -12.947403,  1.1,  0.9,  1.1,  0.9
 11061, 'DAYTON 5 6  ',      13.8, 2,    1,    1, 1,   1.0424817,  -13.046618,  1.1,  0.9,  1.1,  0.9
 11062, 'PASCO 3 1   ',       138, 2,    1,    1, 1,   1.0214292,  -20.377805,  1.1,  0.9,  1.1,  0.9
 11063, 'TOUCHET 1   ',       345, 1,    1,    1, 1,   1.0419215,  -17.033163,  1.1,  0.9,  1.1,  0.9
 11064, 'TOUCHET 2   ',       138, 1,    1,    1, 1,   1.0424372,  -18.324418,  1.1,  0.9,  1.1,  0.9
 11065, 'TOUCHET 3   ',      13.8, 2,    1,    1, 1,   1.0680829,  -14.558182,  1.1,  0.9,  1.1,  0.9
 11066, 'TOUCHET 4   ',       345, 1,    1,    1, 1,   1.0416059,  -17.068144,  1.1,  0.9,  1.1,  0.9
 11067, 'ROOSEVELT 2 ',       345, 1,    1,    1, 1,   1.0442004,  -21.511552,  1.1,  0.9,  1.1,  0.9
 11068, 'ROOSEVELT 2 ',       138, 1,    1,    1, 1,   1.0460217,  -21.207696,  1.1,  0.9,  1.1,  0.9
 11069, 'ROOSEVELT 2 ',      13.8, 2,    1,    1, 1,   1.0482474,  -19.579395,  1.1,  0.9,  1.1,  0.9
 11070, 'LONGVIEW 5 1',       345, 1,    1,    1, 1,   1.0277176,  -29.046101,  1.1,  0.9,  1.1,  0.9
 11071, 'LONGVIEW 5 2',       138, 1,    1,    1, 1,   1.0174188,  -32.258291,  1.1,  0.9,  1.1,  0.9
 11072, 'LONGVIEW 5 3',      13.8, 2,    1,    1, 1,   1.0249303,  -27.640215,  1.1,  0.9,  1.1,  0.9
 11073, 'LONGVIEW 5 4',        18, 2,    1,    1, 1,   1.0232171,  -26.904174,  1.1,  0.9,  1.1,  0.9
 11074, 'PATEROS 1   ',       765, 1,    1,    1, 1,   1.0432127,   -17.04789,  1.1,  0.9,  1.1,  0.9
 11075, 'PATEROS 2   ',       345, 1,    1,    1, 1,   1.0427994,  -18.879927,  1.1,  0.9,  1.1,  0.9
 11076, 'PATEROS 3   ',       138, 1,    1,    1, 1,   1.0446708,  -19.862965,  1.1,  0.9,  1.1,  0.9
 11077, 'PATEROS 4   ',        24, 2,    1,    1, 1,   1.0428034,  -16.629015,  1.1,  0.9,  1.1,  0.9
 11078, 'PATEROS 5   ',      13.8, 2,    1,    1, 1,   1.0432127,   -17.04789,  1.1,  0.9,  1.1,  0.9
 11079, 'PATEROS 6   ',      13.8, 2,    1,    1, 1,   1.0426951,  -16.615235,  1.1,  0.9,  1.1,  0.9
 11080, 'PATEROS 7   ',      13.8, 2,    1,    1, 1,   1.0427411,  -16.530912,  1.1,  0.9,  1.1,  0.9
 11081, 'PATEROS 8   ',        24, 2,    1,    1, 1,   1.0432127,   -17.04789,  1.1,  0.9,  1.1,  0.9
 11082, 'PATEROS 9   ',      13.8, 2,    1,    1, 1,   1.0426713,  -16.516349,  1.1,  0.9,  1.1,  0.9
 13000, 'BANDON 1    ',       138, 1,    2,    1, 1,   1.0310077,  -46.833535,  1.1,  0.9,  1.1,  0.9
 13001, 'PORT ORFORD ',       138, 1,    2,    1, 1,   1.0325375,  -48.141169,  1.1,  0.9,  1.1,  0.9
 13002, 'GOLD BEACH 1',       138, 1,    2,    1, 1,   1.0330544,  -49.571349,  1.1,  0.9,  1.1,  0.9
 13003, 'GOLD BEACH 2',       138, 1,    2,    1, 1,   1.0329964,  -49.577847,  1.1,  0.9,  1.1,  0.9
 13004, 'NORTH BEND 4',       138, 1,    2,    1, 1,   1.0276641,  -45.738951,  1.1,  0.9,  1.1,  0.9
 13005, 'BROOKINGS 1 ',       138, 1,    2,    1, 1,   1.0211094,  -51.130227,  1.1,  0.9,  1.1,  0.9
 13006, 'BROOKINGS 2 ',       138, 1,    2,    1, 1,   1.0208362,  -51.149545,  1.1,  0.9,  1.1,  0.9
 13007, 'COQUILLE 1  ',       138, 1,    2,    1, 1,   1.0310439,  -45.179379,  1.1,  0.9,  1.1,  0.9
 13008, 'COQUILLE 2  ',       138, 1,    2,    1, 1,   1.0309704,  -45.188253,  1.1,  0.9,  1.1,  0.9
 13009, 'COOS BAY 1 1',       345, 1,    2,    1, 1,   1.0351549,  -41.136824,  1.1,  0.9,  1.1,  0.9
 13010, 'COOS BAY 1 2',       138, 1,    2,    1, 1,    1.035813,  -43.509338,  1.1,  0.9,  1.1,  0.9
 13011, 'COOS BAY 2 1',       138, 1,    2,    1, 1,    1.037365,  -44.765024,  1.1,  0.9,  1.1,  0.9
 13012, 'COOS BAY 2 2',       138, 1,    2,    1, 1,   1.0371118,  -44.786001,  1.1,  0.9,  1.1,  0.9
 13013, 'FLORENCE 1 1',       138, 1,    2,    1, 1,   1.0144423,  -45.458662,  1.1,  0.9,  1.1,  0.9
 13014, 'NEWPORT 2 1 ',       138, 1,    2,    1, 1,   1.0320698,  -42.067503,  1.1,  0.9,  1.1,  0.9
 13015, 'NEWPORT 2 2 ',       138, 1,    2,    1, 1,   1.0321952,  -42.051325,  1.1,  0.9,  1.1,  0.9
 13016, 'MYRTLE POINT',       138, 1,    2,    1, 1,   1.0254361,  -45.989752,  1.1,  0.9,  1.1,  0.9
 13017, 'LINCOLN CITY',       138, 1,    2,    1, 1,   1.0309301,  -42.175213,  1.1,  0.9,  1.1,  0.9
 13018, 'LINCOLN CITY',       138, 1,    2,    1, 1,   1.0308391,   -42.19265,  1.1,  0.9,  1.1,  0.9
 13019, 'WARRENTON 1 ',       138, 1,    2,    1, 1,   1.0230305,  -34.983517,  1.1,  0.9,  1.1,  0.9
 13020, 'WALDPORT 1  ',       138, 1,    2,    1, 1,   1.0287643,  -43.362362,  1.1,  0.9,  1.1,  0.9
 13021, 'OTIS 1      ',       138, 1,    2,    1, 1,   1.0296564,  -41.074568,  1.1,  0.9,  1.1,  0.9
 13022, 'TOLEDO 1 1  ',       138, 1,    2,    1, 1,   1.0329538,  -42.089919,  1.1,  0.9,  1.1,  0.9
 13023, 'CLOVERDALE 1',       138, 1,    2,    1, 1,   1.0215928,  -38.909388,  1.1,  0.9,  1.1,  0.9
 13024, 'REEDSPORT 1 ',       138, 1,    2,    1, 1,   1.0194477,  -45.818571,  1.1,  0.9,  1.1,  0.9
 13025, 'REEDSPORT 2 ',       138, 1,    2,    1, 1,   1.0193613,  -45.827545,  1.1,  0.9,  1.1,  0.9
 13026, 'NEHALEM 1   ',       138, 1,    2,    1, 1,   1.0257309,  -40.133217,  1.1,  0.9,  1.1,  0.9
 13027, 'TILLAMOOK 1 ',       138, 1,    2,    1, 1,   1.0258644,  -38.896225,  1.1,  0.9,  1.1,  0.9
 13028, 'TILLAMOOK 2 ',       138, 1,    2,    1, 1,   1.0259924,   -38.87795,  1.1,  0.9,  1.1,  0.9
 13029, 'ASTORIA 1   ',       138, 1,    2,    1, 1,   1.0220059,  -33.823708,  1.1,  0.9,  1.1,  0.9
 13030, 'SEASIDE 1 1 ',       138, 1,    2,    1, 1,    1.020852,  -32.792426,  1.1,  0.9,  1.1,  0.9
 13031, 'CAVE JUNCTIO',       138, 1,    2,    1, 1,   1.0411177,  -53.076937,  1.1,  0.9,  1.1,  0.9
 13032, 'CAVE JUNCTIO',       138, 1,    2,    1, 1,   1.0410203,  -53.088942,  1.1,  0.9,  1.1,  0.9
 13033, 'CAVE JUNCTIO',       138, 1,    2,    1, 1,   1.0412278,  -53.064583,  1.1,  0.9,  1.1,  0.9
 13034, 'WILLAMINA 1 ',       138, 1,    2,    1, 1,   1.0325401,  -40.747666,  1.1,  0.9,  1.1,  0.9
 13035, 'MERLIN 1    ',       138, 1,    2,    1, 1,   1.0598613,  -48.434783,  1.1,  0.9,  1.1,  0.9
 13036, 'ROSEBURG 1 1',       138, 1,    2,    1, 1,   1.0192699,  -46.256456,  1.1,  0.9,  1.1,  0.9
 13037, 'ROSEBURG 2 1',       138, 1,    2,    1, 1,   1.0185205,  -46.434745,  1.1,  0.9,  1.1,  0.9
 13038, 'ROSEBURG 2 2',       138, 1,    2,    1, 1,   1.0187253,  -46.412988,  1.1,  0.9,  1.1,  0.9
 13039, 'WINSTON 1   ',       138, 1,    2,    1, 1,   1.0572052,  -46.262475,  1.1,  0.9,  1.1,  0.9
 13040, 'PHILOMATH 1 ',       138, 1,    2,    1, 1,   1.0089258,  -42.939044,  1.1,  0.9,  1.1,  0.9
 13041, 'PHILOMATH 2 ',       138, 1,    2,    1, 1,   1.0087697,  -42.951701,  1.1,  0.9,  1.1,  0.9
 13042, 'PHILOMATH 3 ',       138, 1,    2,    1, 1,   1.0090534,  -42.928016,  1.1,  0.9,  1.1,  0.9
 13043, 'RIDDLE 1    ',       138, 1,    2,    1, 1,   1.0531813,  -48.152287,  1.1,  0.9,  1.1,  0.9
 13044, 'RIDDLE 2    ',       138, 1,    2,    1, 1,   1.0530756,  -48.162011,  1.1,  0.9,  1.1,  0.9
 13045, 'RIDDLE 3    ',       138, 1,    2,    1, 1,   1.0532866,  -48.142878,  1.1,  0.9,  1.1,  0.9
 13046, 'SHERIDAN 1 1',       138, 1,    2,    1, 1,   1.0373536,  -40.700451,  1.1,  0.9,  1.1,  0.9
 13047, 'SHERIDAN 1 2',       138, 1,    2,    1, 1,    1.037211,  -40.711644,  1.1,  0.9,  1.1,  0.9
 13048, 'GRANTS PASS ',       138, 1,    2,    1, 1,   1.0467602,   -50.73036,  1.1,  0.9,  1.1,  0.9
 13049, 'GRANTS PASS ',       138, 1,    2,    1, 1,   1.0465703,  -50.752565,  1.1,  0.9,  1.1,  0.9
 13050, 'GRANTS PASS ',       138, 1,    2,    1, 1,   1.0507006,  -50.262238,  1.1,  0.9,  1.1,  0.9
 13051, 'GRANTS PASS ',       138, 1,    2,    1, 1,   1.0508434,   -50.23771,  1.1,  0.9,  1.1,  0.9
 13052, 'VENETA 1    ',       138, 1,    2,    1, 1,   1.0196808,  -40.409342,  1.1,  0.9,  1.1,  0.9
 13053, 'VENETA 2    ',       138, 1,    2,    1, 1,   1.0194937,   -40.41899,  1.1,  0.9,  1.1,  0.9
 13054, 'MONROE 3 1  ',       138, 1,    2,    1, 1,   1.0172535,   -40.21322,  1.1,  0.9,  1.1,  0.9
 13055, 'DALLAS 1    ',       138, 1,    2,    1, 1,   1.0135161,  -42.620289,  1.1,  0.9,  1.1,  0.9
 13056, 'MONMOUTH 1  ',       138, 1,    2,    1, 1,   0.9981803,  -42.303916,  1.1,  0.9,  1.1,  0.9
 13057, 'MONMOUTH 2  ',       138, 1,    2,    1, 1,    0.998386,  -42.285386,  1.1,  0.9,  1.1,  0.9
 13058, 'GRANTS PASS ',       345, 1,    2,    1, 1,   1.0101079,  -46.776433,  1.1,  0.9,  1.1,  0.9
 13059, 'GRANTS PASS ',       138, 1,    2,    1, 1,   1.0575962,  -49.160463,  1.1,  0.9,  1.1,  0.9
 13060, 'GRANTS PASS ',       138, 1,    2,    1, 1,   1.0535541,  -49.225515,  1.1,  0.9,  1.1,  0.9
 13061, 'DRAIN 1     ',       138, 1,    2,    1, 1,   1.0170274,  -43.702637,  1.1,  0.9,  1.1,  0.9
 13062, 'CORVALLIS 1 ',       138, 1,    2,    1, 1,   0.9898375,  -43.390462,  1.1,  0.9,  1.1,  0.9
 13063, 'CORVALLIS 1 ',       138, 1,    2,    1, 1,    0.989471,  -43.420407,  1.1,  0.9,  1.1,  0.9
 13064, 'MCMINNVILLE ',       138, 1,    2,    1, 1,   1.0243191,  -38.880576,  1.1,  0.9,  1.1,  0.9
 13065, 'MCMINNVILLE ',       138, 1,    2,    1, 1,    1.011603,  -40.028264,  1.1,  0.9,  1.1,  0.9
 13066, 'JUNCTION CIT',       138, 1,    2,    1, 1,   1.0067206,  -41.246968,  1.1,  0.9,  1.1,  0.9
 13067, 'CLATSKANIE 1',       138, 1,    2,    1, 1,   1.0247598,   -31.45152,  1.1,  0.9,  1.1,  0.9
 13068, 'CORVALLIS 2 ',       138, 1,    2,    1, 1,   1.0021242,  -42.714766,  1.1,  0.9,  1.1,  0.9
 13069, 'CORVALLIS 3 ',       138, 1,    2,    1, 1,   0.9869132,  -42.727892,  1.1,  0.9,  1.1,  0.9
 13070, 'ROSEBURG 3 1',       138, 1,    2,    1, 1,   1.0303717,  -44.650506,  1.1,  0.9,  1.1,  0.9
 13071, 'ROSEBURG 3 2',        20, 1,    2,    1, 1,   1.0303717,  -44.650506,  1.1,  0.9,  1.1,  0.9
 13072, 'ROSEBURG 3 3',        20, 1,    2,    1, 1,   1.0303717,  -44.650506,  1.1,  0.9,  1.1,  0.9
 13073, 'ROSEBURG 3 4',         1, 1,    2,    1, 1,   1.0303717,  -44.650506,  1.1,  0.9,  1.1,  0.9
 13074, 'VERNONIA 1  ',       138, 1,    2,    1, 1,   1.0225356,  -33.635678,  1.1,  0.9,  1.1,  0.9
 13075, 'EUGENE 1 1  ',       138, 1,    2,    1, 1,   1.0054654,  -41.473604,  1.1,  0.9,  1.1,  0.9
 13076, 'EUGENE 2 1  ',       345, 1,    2,    1, 1,   1.0309615,  -37.125909,  1.1,  0.9,  1.1,  0.9
 13077, 'EUGENE 2 2  ',       138, 1,    2,    1, 1,   1.0342075,   -39.69566,  1.1,  0.9,  1.1,  0.9
 13078, 'MYRTLE CREEK',       138, 1,    2,    1, 1,   1.0548306,  -46.763019,  1.1,  0.9,  1.1,  0.9
 13079, 'MYRTLE CREEK',       138, 1,    2,    1, 1,   1.0550445,    -46.7461,  1.1,  0.9,  1.1,  0.9
 13080, 'SUTHERLIN 1 ',       138, 1,    2,    1, 1,   1.0232093,  -44.590301,  1.1,  0.9,  1.1,  0.9
 13081, 'GASTON 1    ',       138, 1,    2,    1, 1,   1.0231959,  -38.237076,  1.1,  0.9,  1.1,  0.9
 13082, 'EUGENE 3 1  ',       138, 1,    2,    1, 1,   1.0114708,  -41.773005,  1.1,  0.9,  1.1,  0.9
 13083, 'EUGENE 4 1  ',       138, 1,    2,    1, 1,   1.0236842,  -40.255637,  1.1,  0.9,  1.1,  0.9
 13084, 'FOREST GROVE',       138, 1,    2,    1, 1,   1.0090654,  -37.324461,  1.1,  0.9,  1.1,  0.9
 13085, 'FOREST GROVE',       138, 1,    2,    1, 1,   1.0087907,  -37.358358,  1.1,  0.9,  1.1,  0.9
 13086, 'ALBANY 1 1  ',       345, 1,    2,    1, 1,   0.9979357,  -38.112844,  1.1,  0.9,  1.1,  0.9
 13087, 'ALBANY 1 2  ',       138, 1,    2,    1, 1,   0.9969036,  -40.870135,  1.1,  0.9,  1.1,  0.9
 13088, 'ALBANY 1 3  ',      13.8, 1,    2,    1, 1,   0.9987812,  -44.240054,  1.1,  0.9,  1.1,  0.9
 13089, 'ALBANY 1 4  ',         1, 1,    2,    1, 1,   0.9987812,  -44.240054,  1.1,  0.9,  1.1,  0.9
 13090, 'ROGUE RIVER ',       138, 1,    2,    1, 1,   1.0515743,  -49.207945,  1.1,  0.9,  1.1,  0.9
 13091, 'ROGUE RIVER ',       138, 1,    2,    1, 1,   1.0514948,  -49.216839,  1.1,  0.9,  1.1,  0.9
 13092, 'INDEPENDENCE',       138, 1,    2,    1, 1,   1.0211583,  -42.244577,  1.1,  0.9,  1.1,  0.9
 13093, 'EUGENE 5 1  ',       138, 1,    2,    1, 1,   1.0104931,  -40.754429,  1.1,  0.9,  1.1,  0.9
 13094, 'EUGENE 5 2  ',       138, 1,    2,    1, 1,   1.0103056,  -40.776381,  1.1,  0.9,  1.1,  0.9
 13095, 'EUGENE 6 1  ',       138, 1,    2,    1, 1,   1.0092595,  -40.902029,  1.1,  0.9,  1.1,  0.9
 13096, 'BANKS 1     ',       138, 1,    2,    1, 1,   1.0150234,  -35.812933,  1.1,  0.9,  1.1,  0.9
 13097, 'SALEM 1 1   ',       138, 1,    2,    1, 1,   1.0116372,  -39.740539,  1.1,  0.9,  1.1,  0.9
 13098, 'SALEM 2 1   ',       138, 1,    2,    1, 1,   1.0091615,  -39.988792,  1.1,  0.9,  1.1,  0.9
 13099, 'SALEM 3 1   ',       138, 1,    2,    1, 1,   0.9960012,  -41.072815,  1.1,  0.9,  1.1,  0.9
 13100, 'SALEM 4 1   ',       138, 1,    2,    1, 1,   0.9973193,  -41.012611,  1.1,  0.9,  1.1,  0.9
 13101, 'EUGENE 7 1  ',       138, 1,    2,    1, 1,   1.0146881,  -39.999819,  1.1,  0.9,  1.1,  0.9
 13102, 'EUGENE 8 1  ',       138, 1,    2,    1, 1,   1.0109761,   -40.60812,  1.1,  0.9,  1.1,  0.9
 13103, 'EUGENE 8 2  ',       138, 1,    2,    1, 1,    1.011196,  -40.579525,  1.1,  0.9,  1.1,  0.9
 13104, 'DAYTON 6 1  ',       138, 1,    2,    1, 1,   1.0255739,  -38.904759,  1.1,  0.9,  1.1,  0.9
 13105, 'SALEM 5 1   ',       138, 1,    2,    1, 1,   1.0468548,  -40.406041,  1.1,  0.9,  1.1,  0.9
 13106, 'SALEM 6 1   ',       138, 1,    2,    1, 1,   1.0350351,  -41.438747,  1.1,  0.9,  1.1,  0.9
 13107, 'GOLD HILL 1 ',       138, 1,    2,    1, 1,     1.03548,  -48.988227,  1.1,  0.9,  1.1,  0.9
 13108, 'GOLD HILL 2 ',       138, 1,    2,    1, 1,   1.0354103,  -48.993909,  1.1,  0.9,  1.1,  0.9
 13109, 'EUGENE 9 1  ',       138, 1,    2,    1, 1,   1.0096501,  -40.771994,  1.1,  0.9,  1.1,  0.9
 13110, 'JACKSONVILLE',       138, 1,    2,    1, 1,   1.0357887,  -52.719435,  1.1,  0.9,  1.1,  0.9
 13111, 'HARRISBURG 1',       138, 1,    2,    1, 1,   1.0217095,  -39.196751,  1.1,  0.9,  1.1,  0.9
 13112, 'EUGENE 10 1 ',       138, 1,    2,    1, 1,   1.0207908,  -40.051475,  1.1,  0.9,  1.1,  0.9
 13113, 'EUGENE 10 2 ',       138, 1,    2,    1, 1,   1.0209188,  -40.036828,  1.1,  0.9,  1.1,  0.9
 13114, 'CORNELIUS 1 ',       138, 1,    2,    1, 1,   1.0109249,  -37.434279,  1.1,  0.9,  1.1,  0.9
 13115, 'CORNELIUS 2 ',       138, 1,    2,    1, 1,   1.0112016,  -37.416479,  1.1,  0.9,  1.1,  0.9
 13116, 'CRESWELL 1  ',       138, 1,    2,    1, 1,   1.0195791,  -39.701085,  1.1,  0.9,  1.1,  0.9
 13117, 'JEFFERSON 1 ',       138, 1,    2,    1, 1,   0.9946756,  -41.122949,  1.1,  0.9,  1.1,  0.9
 13118, 'SALEM 7 1   ',       138, 1,    2,    1, 1,   1.0111112,  -39.853396,  1.1,  0.9,  1.1,  0.9
 13119, 'SALEM 8 1   ',       138, 1,    2,    1, 1,   1.0444735,  -40.919439,  1.1,  0.9,  1.1,  0.9
 13120, 'SALEM 8 2   ',       138, 1,    2,    1, 1,   1.0443184,   -40.94575,  1.1,  0.9,  1.1,  0.9
 13121, 'SALEM 8 3   ',       138, 1,    2,    1, 1,   1.0446412,  -40.893206,  1.1,  0.9,  1.1,  0.9
 13122, 'NORTH PLAINS',       138, 1,    2,    1, 1,   1.0297873,  -35.715792,  1.1,  0.9,  1.1,  0.9
 13123, 'NORTH PLAINS',       138, 1,    2,    1, 1,   1.0298453,  -35.709982,  1.1,  0.9,  1.1,  0.9
 13124, 'ALBANY 2 1  ',       138, 1,    2,    1, 1,   0.9906275,   -41.01724,  1.1,  0.9,  1.1,  0.9
 13125, 'ALBANY 2 2  ',        24, 1,    2,    1, 1,   0.9824405,  -43.013354,  1.1,  0.9,  1.1,  0.9
 13126, 'ALBANY 2 3  ',        24, 1,    2,    1, 1,   0.9909872,  -40.936436,  1.1,  0.9,  1.1,  0.9
 13127, 'ALBANY 2 4  ',         1, 1,    2,    1, 1,   0.9909872,  -40.936436,  1.1,  0.9,  1.1,  0.9
 13128, 'ALBANY 3 1  ',       138, 1,    2,    1, 1,    0.989662,  -41.181091,  1.1,  0.9,  1.1,  0.9
 13129, 'GLIDE 1     ',       138, 1,    2,    1, 1,   1.0340242,  -41.679639,  1.1,  0.9,  1.1,  0.9
 13130, 'COTTAGE GROV',       138, 1,    2,    1, 1,    1.018066,   -40.05876,  1.1,  0.9,  1.1,  0.9
 13131, 'SPRINGFIELD ',       138, 1,    2,    1, 1,   1.0141504,  -40.047595,  1.1,  0.9,  1.1,  0.9
 13132, 'SPRINGFIELD ',      13.8, 1,    2,    1, 1,   1.0141504,  -40.047595,  1.1,  0.9,  1.1,  0.9
 13133, 'SPRINGFIELD ',      13.8, 1,    2,    1, 1,   1.0141504,  -40.047595,  1.1,  0.9,  1.1,  0.9
 13134, 'SPRINGFIELD ',         1, 1,    2,    1, 1,   1.0141504,  -40.047595,  1.1,  0.9,  1.1,  0.9
 13135, 'SPRINGFIELD ',       138, 1,    2,    1, 1,   1.0211907,  -39.477514,  1.1,  0.9,  1.1,  0.9
 13136, 'SALEM 9 1   ',       345, 1,    2,    1, 1,   0.9957022,  -36.965068,  1.1,  0.9,  1.1,  0.9
 13137, 'SALEM 9 2   ',       138, 1,    2,    1, 1,   1.0544261,  -40.175142,  1.1,  0.9,  1.1,  0.9
 13138, 'SALEM 10 1  ',       138, 1,    2,    1, 1,   1.0406463,  -40.460136,  1.1,  0.9,  1.1,  0.9
 13139, 'NEWBERG 1 1 ',       138, 1,    2,    1, 1,   1.0261778,  -38.517802,  1.1,  0.9,  1.1,  0.9
 13140, 'NEWBERG 1 2 ',       138, 1,    2,    1, 1,   1.0263286,  -38.488311,  1.1,  0.9,  1.1,  0.9
 13141, 'NEWBERG 2 1 ',       138, 1,    2,    1, 1,   1.0209178,  -38.175804,  1.1,  0.9,  1.1,  0.9
 13142, 'NEWBERG 2 2 ',       138, 1,    2,    1, 1,   1.0206812,  -38.192397,  1.1,  0.9,  1.1,  0.9
 13143, 'RAINIER 2 1 ',       138, 1,    2,    1, 1,   1.0222923,  -32.379745,  1.1,  0.9,  1.1,  0.9
 13144, 'HILLSBORO 1 ',       138, 1,    2,    1, 1,   1.0121028,  -37.115168,  1.1,  0.9,  1.1,  0.9
 13145, 'HILLSBORO 1 ',       138, 1,    2,    1, 1,   1.0118746,  -37.146053,  1.1,  0.9,  1.1,  0.9
 13146, 'HILLSBORO 2 ',       138, 1,    2,    1, 1,   1.0316614,  -38.343569,  1.1,  0.9,  1.1,  0.9
 13147, 'SCAPPOOSE 1 ',       138, 1,    2,    1, 1,   1.0210584,  -34.784924,  1.1,  0.9,  1.1,  0.9
 13148, 'GERVAIS 1   ',       138, 1,    2,    1, 1,   1.0235846,  -39.645898,  1.1,  0.9,  1.1,  0.9
 13149, 'GERVAIS 2   ',       138, 1,    2,    1, 1,   1.0235184,  -39.652561,  1.1,  0.9,  1.1,  0.9
 13150, 'CENTRAL POIN',       138, 1,    2,    1, 1,   1.0378703,  -50.800533,  1.1,  0.9,  1.1,  0.9
 13151, 'CENTRAL POIN',       138, 1,    2,    1, 1,   1.0377417,  -50.820996,  1.1,  0.9,  1.1,  0.9
 13152, 'CENTRAL POIN',       138, 1,    2,    1, 1,   1.0269184,   -48.72364,  1.1,  0.9,  1.1,  0.9
 13153, 'CENTRAL POIN',       138, 1,    2,    1, 1,   1.0267611,   -48.74411,  1.1,  0.9,  1.1,  0.9
 13154, 'SAINT HELENS',       138, 1,    2,    1, 1,   1.0194856,  -33.488399,  1.1,  0.9,  1.1,  0.9
 13155, 'HILLSBORO 3 ',       138, 1,    2,    1, 1,   1.0147648,  -36.869064,  1.1,  0.9,  1.1,  0.9
 13156, 'HILLSBORO 4 ',       345, 1,    2,    1, 1,   1.0104813,  -33.364243,  1.1,  0.9,  1.1,  0.9
 13157, 'HILLSBORO 4 ',       138, 1,    2,    1, 1,   1.0121971,  -36.929591,  1.1,  0.9,  1.1,  0.9
 13158, 'HILLSBORO 4 ',      13.8, 1,    2,    1, 1,   1.0477523,  -42.725482,  1.1,  0.9,  1.1,  0.9
 13159, 'HILLSBORO 4 ',         1, 1,    2,    1, 1,   1.0904352,  -39.186364,  1.1,  0.9,  1.1,  0.9
 13160, 'HILLSBORO 4 ',       345, 1,    2,    1, 1,   1.0098658,  -33.273015,  1.1,  0.9,  1.1,  0.9
 13161, 'HILLSBORO 4 ',       345, 1,    2,    1, 1,   1.0104813,  -33.364243,  1.1,  0.9,  1.1,  0.9
 13162, 'BROWNSVILLE ',       138, 1,    2,    1, 1,   1.0188646,  -39.541179,  1.1,  0.9,  1.1,  0.9
 13163, 'TURNER 1    ',       138, 1,    2,    1, 1,   0.9921012,  -40.644582,  1.1,  0.9,  1.1,  0.9
 13164, 'TURNER 2    ',       138, 1,    2,    1, 1,   0.9920532,  -40.653029,  1.1,  0.9,  1.1,  0.9
 13165, 'SALEM 11 1  ',       138, 1,    2,    1, 1,   1.0135723,   -39.37742,  1.1,  0.9,  1.1,  0.9
 13166, 'SALEM 11 2  ',       138, 1,    2,    1, 1,   1.0132696,   -39.40464,  1.1,  0.9,  1.1,  0.9
 13167, 'SALEM 12 1  ',       138, 1,    2,    1, 1,   1.0208597,  -39.211027,  1.1,  0.9,  1.1,  0.9
 13168, 'WHITE CITY 1',       138, 1,    2,    1, 1,    1.020269,  -46.403098,  1.1,  0.9,  1.1,  0.9
 13169, 'SALEM 13 1  ',       138, 1,    2,    1, 1,   1.0220183,  -39.505005,  1.1,  0.9,  1.1,  0.9
 13170, 'SALEM 13 2  ',       138, 1,    2,    1, 1,   1.0222228,  -39.473752,  1.1,  0.9,  1.1,  0.9
 13171, 'MEDFORD 1 1 ',       345, 1,    2,    1, 1,   1.0061575,  -47.258984,  1.1,  0.9,  1.1,  0.9
 13172, 'MEDFORD 1 2 ',       138, 1,    2,    1, 1,   1.0387889,  -50.472407,  1.1,  0.9,  1.1,  0.9
 13173, 'MEDFORD 2 1 ',       138, 1,    2,    1, 1,   1.0352618,   -52.06399,  1.1,  0.9,  1.1,  0.9
 13174, 'BEAVERTON 1 ',       345, 1,    2,    1, 1,   1.0050247,  -34.236239,  1.1,  0.9,  1.1,  0.9
 13175, 'BEAVERTON 1 ',       138, 1,    2,    1, 1,   1.0430552,  -37.901312,  1.1,  0.9,  1.1,  0.9
 13176, 'BEAVERTON 2 ',       138, 1,    2,    1, 1,   1.0237699,  -37.681273,  1.1,  0.9,  1.1,  0.9
 13177, 'BEAVERTON 2 ',       138, 1,    2,    1, 1,   1.0233862,  -37.730304,  1.1,  0.9,  1.1,  0.9
 13178, 'SHERWOOD 1  ',       138, 1,    2,    1, 1,   1.0181503,    -38.1605,  1.1,  0.9,  1.1,  0.9
 13179, 'SHERWOOD 2  ',       138, 1,    2,    1, 1,   1.0179204,  -38.192891,  1.1,  0.9,  1.1,  0.9
 13180, 'BEAVERTON 3 ',       345, 1,    2,    1, 1,   1.0045834,  -32.784419,  1.1,  0.9,  1.1,  0.9
 13181, 'BEAVERTON 3 ',       138, 1,    2,    1, 1,   1.0337272,  -36.195457,  1.1,  0.9,  1.1,  0.9
 13182, 'BEAVERTON 4 ',       138, 1,    2,    1, 1,   1.0257967,  -36.418242,  1.1,  0.9,  1.1,  0.9
 13183, 'BEAVERTON 4 ',       138, 1,    2,    1, 1,   1.0253519,  -36.462582,  1.1,  0.9,  1.1,  0.9
 13184, 'AUMSVILLE 1 ',       138, 1,    2,    1, 1,   1.0309442,  -39.524339,  1.1,  0.9,  1.1,  0.9
 13185, 'SPRINGFIELD ',       138, 1,    2,    1, 1,   1.0185156,  -39.705761,  1.1,  0.9,  1.1,  0.9
 13186, 'SPRINGFIELD ',       138, 1,    2,    1, 1,   1.0183709,  -39.730477,  1.1,  0.9,  1.1,  0.9
 13187, 'SPRINGFIELD ',       138, 1,    2,    1, 1,   1.0186583,  -39.677861,  1.1,  0.9,  1.1,  0.9
 13188, 'SPRINGFIELD ',       138, 1,    2,    1, 1,   1.0185156,  -39.705761,  1.1,  0.9,  1.1,  0.9
 13189, 'SPRINGFIELD ',       138, 1,    2,    1, 1,   1.0114101,  -40.048128,  1.1,  0.9,  1.1,  0.9
 13190, 'DEXTER 1 1  ',       138, 1,    2,    1, 1,   1.0243668,  -38.591447,  1.1,  0.9,  1.1,  0.9
 13191, 'DEXTER 1 2  ',       138, 1,    2,    1, 1,   1.0243399,  -38.594519,  1.1,  0.9,  1.1,  0.9
 13192, 'WOODBURN 1 1',       138, 1,    2,    1, 1,   1.0223824,  -37.111852,  1.1,  0.9,  1.1,  0.9
 13193, 'WOODBURN 1 2',       138, 1,    2,    1, 1,   1.0221093,  -37.130598,  1.1,  0.9,  1.1,  0.9
 13194, 'WOODBURN 1 3',       138, 1,    2,    1, 1,   1.0226286,  -37.094147,  1.1,  0.9,  1.1,  0.9
 13195, 'WOODBURN 1 4',       138, 1,    2,    1, 1,   1.0223824,  -37.111852,  1.1,  0.9,  1.1,  0.9
 13196, 'WOODBURN 2 1',       138, 1,    2,    1, 1,   1.0192346,  -38.769037,  1.1,  0.9,  1.1,  0.9
 13197, 'LEBANON 1 1 ',       138, 1,    2,    1, 1,   1.0167959,  -39.406673,  1.1,  0.9,  1.1,  0.9
 13198, 'LEBANON 2 1 ',       138, 1,    2,    1, 1,   1.0106486,  -40.068692,  1.1,  0.9,  1.1,  0.9
 13199, 'LEBANON 2 2 ',       138, 1,    2,    1, 1,   1.0104864,  -40.087175,  1.1,  0.9,  1.1,  0.9
 13200, 'TALENT 1    ',       138, 1,    2,    1, 1,    1.015533,  -49.689522,  1.1,  0.9,  1.1,  0.9
 13201, 'PHOENIX 1 1 ',       138, 1,    2,    1, 1,   1.0163526,  -50.095273,  1.1,  0.9,  1.1,  0.9
 13202, 'PORTLAND 1 1',       138, 1,    2,    1, 1,   1.0299704,  -37.319241,  1.1,  0.9,  1.1,  0.9
 13203, 'PORTLAND 1 2',       138, 1,    2,    1, 1,   1.0295512,  -37.354162,  1.1,  0.9,  1.1,  0.9
 13204, 'PORTLAND 2 1',       138, 1,    2,    1, 1,     1.02373,  -36.056167,  1.1,  0.9,  1.1,  0.9
 13205, 'PORTLAND 2 2',       138, 1,    2,    1, 1,   1.0233475,  -36.098099,  1.1,  0.9,  1.1,  0.9
 13206, 'BEAVERTON 5 ',       138, 1,    2,    1, 1,   1.0232627,  -37.388158,  1.1,  0.9,  1.1,  0.9
 13207, 'BEAVERTON 5 ',       138, 1,    2,    1, 1,   1.0234943,  -37.369802,  1.1,  0.9,  1.1,  0.9
 13208, 'BEAVERTON 5 ',       138, 1,    2,    1, 1,   1.0230207,  -37.407598,  1.1,  0.9,  1.1,  0.9
 13209, 'BEAVERTON 6 ',       138, 1,    2,    1, 1,   1.0296881,  -36.941373,  1.1,  0.9,  1.1,  0.9
 13210, 'BEAVERTON 6 ',       138, 1,    2,    1, 1,    1.029925,  -36.923076,  1.1,  0.9,  1.1,  0.9
 13211, 'BEAVERTON 6 ',       138, 1,    2,    1, 1,   1.0294541,  -36.960522,  1.1,  0.9,  1.1,  0.9
 13212, 'BEAVERTON 7 ',       138, 1,    2,    1, 1,   1.0291364,  -37.055895,  1.1,  0.9,  1.1,  0.9
 13213, 'MEDFORD 3 1 ',       138, 1,    2,    1, 1,   1.0184703,  -50.544927,  1.1,  0.9,  1.1,  0.9
 13214, 'MEDFORD 4 1 ',       138, 1,    2,    1, 1,   1.0144361,  -48.251406,  1.1,  0.9,  1.1,  0.9
 13215, 'MEDFORD 4 2 ',       138, 1,    2,    1, 1,   1.0141809,  -48.280736,  1.1,  0.9,  1.1,  0.9
 13216, 'PORTLAND 3 1',       138, 1,    2,    1, 1,   1.0250155,  -37.864086,  1.1,  0.9,  1.1,  0.9
 13217, 'PORTLAND 3 2',       138, 1,    2,    1, 1,   1.0248037,   -37.88632,  1.1,  0.9,  1.1,  0.9
 13218, 'PORTLAND 3 3',       138, 1,    2,    1, 1,   1.0252179,  -37.845035,  1.1,  0.9,  1.1,  0.9
 13219, 'PORTLAND 3 4',       138, 1,    2,    1, 1,   1.0250155,  -37.864086,  1.1,  0.9,  1.1,  0.9
 13220, 'PORTLAND 4 1',       138, 1,    2,    1, 1,   1.0241101,  -37.514234,  1.1,  0.9,  1.1,  0.9
 13221, 'PORTLAND 4 2',       138, 1,    2,    1, 1,   1.0242773,  -37.493336,  1.1,  0.9,  1.1,  0.9
 13222, 'SHADY COVE 1',       138, 1,    2,    1, 1,   1.0157778,  -46.899781,  1.1,  0.9,  1.1,  0.9
 13223, 'SHADY COVE 2',       138, 1,    2,    1, 1,    1.015689,  -46.907589,  1.1,  0.9,  1.1,  0.9
 13224, 'SHADY COVE 3',       138, 1,    2,    1, 1,    1.015877,  -46.891603,  1.1,  0.9,  1.1,  0.9
 13225, 'SHADY COVE 4',       138, 1,    2,    1, 1,   1.0157778,  -46.899781,  1.1,  0.9,  1.1,  0.9
 13226, 'HUBBARD 1   ',       138, 1,    2,    1, 1,   1.0230464,  -38.324835,  1.1,  0.9,  1.1,  0.9
 13227, 'HUBBARD 2   ',       138, 1,    2,    1, 1,   1.0223937,   -38.30766,  1.1,  0.9,  1.1,  0.9
 13228, 'HUBBARD 3   ',       138, 1,    2,    1, 1,   1.0230069,  -38.332812,  1.1,  0.9,  1.1,  0.9
 13229, 'PORTLAND 5 1',       345, 1,    2,    1, 1,   1.0151997,  -33.788914,  1.1,  0.9,  1.1,  0.9
 13230, 'PORTLAND 5 2',       138, 1,    2,    1, 1,   1.0207892,  -36.951881,  1.1,  0.9,  1.1,  0.9
 13231, 'PORTLAND 5 3',      13.8, 1,    2,    1, 1,   1.0176301,  -43.714174,  1.1,  0.9,  1.1,  0.9
 13232, 'PORTLAND 5 4',         1, 1,    2,    1, 1,   1.0445225,  -38.180258,  1.1,  0.9,  1.1,  0.9
 13233, 'PORTLAND 5 5',       345, 1,    2,    1, 1,   1.0138258,  -33.699775,  1.1,  0.9,  1.1,  0.9
 13234, 'PORTLAND 6 1',       138, 1,    2,    1, 1,   1.0186622,  -37.698137,  1.1,  0.9,  1.1,  0.9
 13235, 'PORTLAND 6 2',       138, 1,    2,    1, 1,    1.018465,  -37.729259,  1.1,  0.9,  1.1,  0.9
 13236, 'PORTLAND 6 3',       138, 1,    2,    1, 1,   1.0188763,   -37.66723,  1.1,  0.9,  1.1,  0.9
 13237, 'WILSONVILLE ',       138, 1,    2,    1, 1,   1.0196844,  -36.847654,  1.1,  0.9,  1.1,  0.9
 13238, 'WILSONVILLE ',       138, 1,    2,    1, 1,   1.0195387,  -36.879646,  1.1,  0.9,  1.1,  0.9
 13239, 'MOUNT ANGEL ',       138, 1,    2,    1, 1,    1.028664,  -38.077565,  1.1,  0.9,  1.1,  0.9
 13240, 'MOUNT ANGEL ',       138, 1,    2,    1, 1,   1.0285924,  -38.083711,  1.1,  0.9,  1.1,  0.9
 13241, 'PORTLAND 7 1',       138, 1,    2,    1, 1,   1.0287246,   -36.54974,  1.1,  0.9,  1.1,  0.9
 13242, 'TUALATIN 1 1',       138, 1,    2,    1, 1,   1.0259838,  -37.048131,  1.1,  0.9,  1.1,  0.9
 13243, 'TUALATIN 1 2',       138, 1,    2,    1, 1,   1.0258522,  -37.068226,  1.1,  0.9,  1.1,  0.9
 13244, 'TUALATIN 2 1',       138, 1,    2,    1, 1,   1.0195387,  -37.813255,  1.1,  0.9,  1.1,  0.9
 13245, 'TUALATIN 2 2',       138, 1,    2,    1, 1,   1.0192524,  -37.832055,  1.1,  0.9,  1.1,  0.9
 13246, 'PORTLAND 8 1',       138, 1,    2,    1, 1,   1.0336268,  -35.688928,  1.1,  0.9,  1.1,  0.9
 13247, 'PORTLAND 9 1',       138, 1,    2,    1, 1,   1.0363322,  -35.356422,  1.1,  0.9,  1.1,  0.9
 13248, 'PORTLAND 9 2',       138, 1,    2,    1, 1,   1.0360895,  -35.377741,  1.1,  0.9,  1.1,  0.9
 13249, 'PORTLAND 9 3',       138, 1,    2,    1, 1,   1.0365741,  -35.334428,  1.1,  0.9,  1.1,  0.9
 13250, 'PORTLAND 10 ',       138, 1,    2,    1, 1,   1.0256338,  -36.663229,  1.1,  0.9,  1.1,  0.9
 13251, 'SWEET HOME 1',       138, 1,    2,    1, 1,   1.0203694,  -39.075997,  1.1,  0.9,  1.1,  0.9
 13252, 'SWEET HOME 2',       138, 1,    2,    1, 1,   1.0205964,  -39.056178,  1.1,  0.9,  1.1,  0.9
 13253, 'PORTLAND 11 ',       138, 1,    2,    1, 1,   1.0310831,  -36.276901,  1.1,  0.9,  1.1,  0.9
 13254, 'LAKE OSWEGO ',       138, 1,    2,    1, 1,   1.0229555,  -37.558567,  1.1,  0.9,  1.1,  0.9
 13255, 'LAKE OSWEGO ',       138, 1,    2,    1, 1,   1.0227589,  -37.592702,  1.1,  0.9,  1.1,  0.9
 13256, 'LAKE OSWEGO ',       138, 1,    2,    1, 1,    1.023115,   -37.52144,  1.1,  0.9,  1.1,  0.9
 13257, 'STAYTON 1   ',       138, 1,    2,    1, 1,   0.9992385,  -39.704213,  1.1,  0.9,  1.1,  0.9
 13258, 'STAYTON 2   ',       138, 1,    2,    1, 1,   0.9990309,  -39.730635,  1.1,  0.9,  1.1,  0.9
 13259, 'SILVERTON 1 ',       138, 1,    2,    1, 1,   0.9938639,  -39.992998,  1.1,  0.9,  1.1,  0.9
 13260, 'PORTLAND 12 ',       138, 1,    2,    1, 1,   1.0344145,  -35.600614,  1.1,  0.9,  1.1,  0.9
 13261, 'PORTLAND 13 ',       138, 1,    2,    1, 1,   1.0315182,   -36.29797,  1.1,  0.9,  1.1,  0.9
 13262, 'PORTLAND 14 ',       138, 1,    2,    1, 1,   1.0212686,  -37.257724,  1.1,  0.9,  1.1,  0.9
 13263, 'PORTLAND 15 ',       765, 1,    2,    1, 1,   1.0258755,  -29.534452,  1.1,  0.9,  1.1,  0.9
 13264, 'PORTLAND 15 ',       345, 1,    2,    1, 1,    1.012941,  -32.604659,  1.1,  0.9,  1.1,  0.9
 13265, 'PORTLAND 15 ',       138, 1,    2,    1, 1,   1.0267286,  -35.405224,  1.1,  0.9,  1.1,  0.9
 13266, 'PORTLAND 16 ',       138, 1,    2,    1, 1,   1.0238776,   -37.35604,  1.1,  0.9,  1.1,  0.9
 13267, 'PORTLAND 16 ',       138, 1,    2,    1, 1,   1.0236283,  -37.375812,  1.1,  0.9,  1.1,  0.9
 13268, 'PORTLAND 16 ',       138, 1,    2,    1, 1,   1.0240987,   -37.33768,  1.1,  0.9,  1.1,  0.9
 13269, 'PORTLAND 16 ',       138, 1,    2,    1, 1,   1.0238776,   -37.35604,  1.1,  0.9,  1.1,  0.9
 13270, 'PORTLAND 17 ',       138, 1,    2,    1, 1,   1.0288323,  -36.385713,  1.1,  0.9,  1.1,  0.9
 13271, 'PORTLAND 17 ',       138, 1,    2,    1, 1,   1.0286188,  -36.407592,  1.1,  0.9,  1.1,  0.9
 13272, 'PORTLAND 17 ',       138, 1,    2,    1, 1,   1.0290422,  -36.367437,  1.1,  0.9,  1.1,  0.9
 13273, 'LAKE OSWEGO ',       138, 1,    2,    1, 1,   1.0211103,  -35.802079,  1.1,  0.9,  1.1,  0.9
 13274, 'WEST LINN 1 ',       138, 1,    2,    1, 1,   1.0230896,  -36.944632,  1.1,  0.9,  1.1,  0.9
 13275, 'WEST LINN 2 ',       138, 1,    2,    1, 1,    1.021924,  -36.817903,  1.1,  0.9,  1.1,  0.9
 13276, 'WEST LINN 2 ',       138, 1,    2,    1, 1,   1.0216014,  -36.836169,  1.1,  0.9,  1.1,  0.9
 13277, 'CANBY 1     ',       138, 1,    2,    1, 1,   1.0186073,  -36.798282,  1.1,  0.9,  1.1,  0.9
 13278, 'CANBY 2     ',       138, 1,    2,    1, 1,   1.0183868,  -36.828628,  1.1,  0.9,  1.1,  0.9
 13279, 'EAGLE POINT ',       138, 1,    2,    1, 1,   1.0110039,   -49.40594,  1.1,  0.9,  1.1,  0.9
 13280, 'PORTLAND 18 ',       138, 1,    2,    1, 1,   1.0295873,  -36.357194,  1.1,  0.9,  1.1,  0.9
 13281, 'PORTLAND 18 ',       138, 1,    2,    1, 1,   1.0298625,  -36.330751,  1.1,  0.9,  1.1,  0.9
 13282, 'PORTLAND 18 ',       138, 1,    2,    1, 1,   1.0293248,  -36.381677,  1.1,  0.9,  1.1,  0.9
 13283, 'PORTLAND 19 ',       138, 1,    2,    1, 1,   1.0249041,  -35.941946,  1.1,  0.9,  1.1,  0.9
 13284, 'PORTLAND 20 ',       138, 1,    2,    1, 1,   1.0220989,  -36.867964,  1.1,  0.9,  1.1,  0.9
 13285, 'PORTLAND 21 ',       138, 1,    2,    1, 1,   1.0348172,  -35.255136,  1.1,  0.9,  1.1,  0.9
 13286, 'PORTLAND 22 ',       138, 1,    2,    1, 1,   1.0244632,  -36.122045,  1.1,  0.9,  1.1,  0.9
 13287, 'PORTLAND 23 ',       138, 1,    2,    1, 1,   1.0389103,  -34.855324,  1.1,  0.9,  1.1,  0.9
 13288, 'PORTLAND 23 ',       138, 1,    2,    1, 1,   1.0386693,  -34.873658,  1.1,  0.9,  1.1,  0.9
 13289, 'PORTLAND 23 ',       138, 1,    2,    1, 1,   1.0391891,  -34.833841,  1.1,  0.9,  1.1,  0.9
 13290, 'PORTLAND 23 ',       138, 1,    2,    1, 1,   1.0389103,  -34.855324,  1.1,  0.9,  1.1,  0.9
 13291, 'PORTLAND 23 ',       138, 1,    2,    1, 1,   1.0389103,  -34.855324,  1.1,  0.9,  1.1,  0.9
 13292, 'PORTLAND 24 ',       138, 1,    2,    1, 1,   1.0300515,  -35.296425,  1.1,  0.9,  1.1,  0.9
 13293, 'PORTLAND 25 ',       138, 1,    2,    1, 1,   1.0204277,  -36.106538,  1.1,  0.9,  1.1,  0.9
 13294, 'PORTLAND 26 ',       138, 1,    2,    1, 1,   1.0208551,  -35.958621,  1.1,  0.9,  1.1,  0.9
 13295, 'PORTLAND 27 ',       138, 1,    2,    1, 1,   1.0272936,  -35.666109,  1.1,  0.9,  1.1,  0.9
 13296, 'PORTLAND 28 ',       138, 1,    2,    1, 1,   1.0253011,  -35.813958,  1.1,  0.9,  1.1,  0.9
 13297, 'PORTLAND 29 ',       138, 1,    2,    1, 1,   1.0290679,  -34.986478,  1.1,  0.9,  1.1,  0.9
 13298, 'PORTLAND 29 ',       138, 1,    2,    1, 1,   1.0289044,  -35.005903,  1.1,  0.9,  1.1,  0.9
 13299, 'PORTLAND 30 ',       138, 1,    2,    1, 1,     1.02701,   -35.74743,  1.1,  0.9,  1.1,  0.9
 13300, 'PORTLAND 31 ',       138, 1,    2,    1, 1,   1.0323476,  -35.209145,  1.1,  0.9,  1.1,  0.9
 13301, 'PORTLAND 32 ',       138, 1,    2,    1, 1,   1.0348536,  -35.414465,  1.1,  0.9,  1.1,  0.9
 13302, 'PORTLAND 33 ',       345, 1,    2,    1, 1,   0.9984795,  -33.176284,  1.1,  0.9,  1.1,  0.9
 13303, 'PORTLAND 33 ',       138, 1,    2,    1, 1,   1.0428527,  -34.632304,  1.1,  0.9,  1.1,  0.9
 13304, 'PORTLAND 34 ',       138, 1,    2,    1, 1,    1.036618,  -35.315143,  1.1,  0.9,  1.1,  0.9
 13305, 'GLADSTONE 1 ',       138, 1,    2,    1, 1,   1.0251055,  -36.051369,  1.1,  0.9,  1.1,  0.9
 13306, 'GLADSTONE 2 ',       138, 1,    2,    1, 1,   1.0250109,  -36.068451,  1.1,  0.9,  1.1,  0.9
 13307, 'ASHLAND 1   ',       138, 1,    2,    1, 1,   1.0117959,  -50.325751,  1.1,  0.9,  1.1,  0.9
 13308, 'PORTLAND 35 ',       138, 1,    2,    1, 1,   1.0390372,  -34.924189,  1.1,  0.9,  1.1,  0.9
 13309, 'PORTLAND 35 ',       138, 1,    2,    1, 1,    1.038865,  -34.941629,  1.1,  0.9,  1.1,  0.9
 13310, 'PORTLAND 35 ',       138, 1,    2,    1, 1,   1.0392213,  -34.905852,  1.1,  0.9,  1.1,  0.9
 13311, 'PORTLAND 36 ',       138, 1,    2,    1, 1,   1.0270017,  -35.080659,  1.1,  0.9,  1.1,  0.9
 13312, 'PORTLAND 36 ',       138, 1,    2,    1, 1,   1.0271864,  -35.062696,  1.1,  0.9,  1.1,  0.9
 13313, 'MOLALLA 1   ',       138, 1,    2,    1, 1,   1.0162476,  -37.200227,  1.1,  0.9,  1.1,  0.9
 13314, 'PORTLAND 37 ',       138, 1,    2,    1, 1,   1.0339181,  -35.479183,  1.1,  0.9,  1.1,  0.9
 13315, 'PORTLAND 37 ',       138, 1,    2,    1, 1,   1.0336496,  -35.498633,  1.1,  0.9,  1.1,  0.9
 13316, 'PORTLAND 38 ',       138, 1,    2,    1, 1,   1.0296628,  -35.552343,  1.1,  0.9,  1.1,  0.9
 13317, 'PORTLAND 38 ',       138, 1,    2,    1, 1,   1.0294285,  -35.574506,  1.1,  0.9,  1.1,  0.9
 13318, 'PORTLAND 38 ',       138, 1,    2,    1, 1,   1.0298818,   -35.52836,  1.1,  0.9,  1.1,  0.9
 13319, 'PORTLAND 39 ',       138, 1,    2,    1, 1,   1.0259772,  -35.877141,  1.1,  0.9,  1.1,  0.9
 13320, 'CLACKAMAS 1 ',       138, 1,    2,    1, 1,   1.0274279,  -35.768855,  1.1,  0.9,  1.1,  0.9
 13321, 'CLACKAMAS 2 ',       138, 1,    2,    1, 1,   1.0272192,  -35.793979,  1.1,  0.9,  1.1,  0.9
 13322, 'CLACKAMAS 3 ',       138, 1,    2,    1, 1,   1.0276375,  -35.742077,  1.1,  0.9,  1.1,  0.9
 13323, 'OREGON CITY ',       138, 1,    2,    1, 1,   1.0204025,  -36.050125,  1.1,  0.9,  1.1,  0.9
 13324, 'OREGON CITY ',       345, 1,    2,    1, 1,   1.0147892,  -33.910852,  1.1,  0.9,  1.1,  0.9
 13325, 'OREGON CITY ',       138, 1,    2,    1, 1,   1.0207465,  -35.863861,  1.1,  0.9,  1.1,  0.9
 13326, 'OREGON CITY ',      13.8, 1,    2,    1, 1,    1.023406,  -36.623808,  1.1,  0.9,  1.1,  0.9
 13327, 'OREGON CITY ',         1, 1,    2,    1, 1,    1.023406,  -36.623808,  1.1,  0.9,  1.1,  0.9
 13328, 'HAPPY VALLEY',       138, 1,    2,    1, 1,   1.0319975,  -35.459119,  1.1,  0.9,  1.1,  0.9
 13329, 'HAPPY VALLEY',       138, 1,    2,    1, 1,   1.0306949,  -35.495818,  1.1,  0.9,  1.1,  0.9
 13330, 'HAPPY VALLEY',       138, 1,    2,    1, 1,   1.0308082,  -35.476528,  1.1,  0.9,  1.1,  0.9
 13331, 'PORTLAND 40 ',       138, 1,    2,    1, 1,   1.0265019,  -34.775725,  1.1,  0.9,  1.1,  0.9
 13332, 'PORTLAND 40 ',       138, 1,    2,    1, 1,   1.0263033,  -34.799366,  1.1,  0.9,  1.1,  0.9
 13333, 'PORTLAND 40 ',       138, 1,    2,    1, 1,   1.0266765,  -34.749514,  1.1,  0.9,  1.1,  0.9
 13334, 'PORTLAND 41 ',       138, 1,    2,    1, 1,   1.0295025,  -35.534112,  1.1,  0.9,  1.1,  0.9
 13335, 'PORTLAND 42 ',       138, 1,    2,    1, 1,   1.0273976,  -35.587283,  1.1,  0.9,  1.1,  0.9
 13336, 'PORTLAND 42 ',       138, 1,    2,    1, 1,   1.0270543,  -35.612081,  1.1,  0.9,  1.1,  0.9
 13337, 'PORTLAND 43 ',       138, 1,    2,    1, 1,   1.0324448,  -35.309812,  1.1,  0.9,  1.1,  0.9
 13338, 'PORTLAND 44 ',       138, 1,    2,    1, 1,   1.0340541,  -35.312487,  1.1,  0.9,  1.1,  0.9
 13339, 'PORTLAND 44 ',       138, 1,    2,    1, 1,   1.0337133,  -35.334967,  1.1,  0.9,  1.1,  0.9
 13340, 'PORTLAND 45 ',       345, 1,    2,    1, 1,   0.9984166,  -32.469595,  1.1,  0.9,  1.1,  0.9
 13341, 'PORTLAND 45 ',       138, 1,    2,    1, 1,   1.0316018,  -35.442342,  1.1,  0.9,  1.1,  0.9
 13342, 'PORTLAND 45 ',       345, 1,    2,    1, 1,   0.9981793,  -32.498968,  1.1,  0.9,  1.1,  0.9
 13343, 'BEAVERCREEK ',       138, 1,    2,    1, 1,   1.0262557,  -36.086203,  1.1,  0.9,  1.1,  0.9
 13344, 'BEAVERCREEK ',       138, 1,    2,    1, 1,   1.0263821,  -36.075827,  1.1,  0.9,  1.1,  0.9
 13345, 'BEAVERCREEK ',       138, 1,    2,    1, 1,   1.0262557,  -36.086203,  1.1,  0.9,  1.1,  0.9
 13346, 'DAMASCUS 1  ',       138, 1,    2,    1, 1,   1.0157933,  -35.366517,  1.1,  0.9,  1.1,  0.9
 13347, 'FAIRVIEW 1 1',       138, 1,    2,    1, 1,   1.0317144,  -35.387275,  1.1,  0.9,  1.1,  0.9
 13348, 'FAIRVIEW 1 2',       138, 1,    2,    1, 1,   1.0316277,  -35.401118,  1.1,  0.9,  1.1,  0.9
 13349, 'GRESHAM 1 1 ',       138, 1,    2,    1, 1,   1.0271878,   -35.51797,  1.1,  0.9,  1.1,  0.9
 13350, 'GRESHAM 1 2 ',       138, 1,    2,    1, 1,   1.0273956,  -35.491524,  1.1,  0.9,  1.1,  0.9
 13351, 'GRESHAM 2 1 ',       138, 1,    2,    1, 1,   1.0293091,  -35.522883,  1.1,  0.9,  1.1,  0.9
 13352, 'GRESHAM 2 2 ',       138, 1,    2,    1, 1,   1.0291432,  -35.550037,  1.1,  0.9,  1.1,  0.9
 13353, 'LYONS 1 1   ',       138, 1,    2,    1, 1,   1.0168206,  -36.830609,  1.1,  0.9,  1.1,  0.9
 13354, 'LYONS 1 2   ',       138, 1,    2,    1, 1,   1.0167452,  -36.839287,  1.1,  0.9,  1.1,  0.9
 13355, 'LYONS 1 3   ',       138, 1,    2,    1, 1,   1.0168954,  -36.822378,  1.1,  0.9,  1.1,  0.9
 13356, 'GRESHAM 3 1 ',       138, 1,    2,    1, 1,   1.0295289,  -35.586236,  1.1,  0.9,  1.1,  0.9
 13357, 'GRESHAM 4 1 ',       138, 1,    2,    1, 1,   1.0174595,  -34.819172,  1.1,  0.9,  1.1,  0.9
 13358, 'OAKRIDGE 1  ',       138, 1,    2,    1, 1,   1.0308316,  -36.640462,  1.1,  0.9,  1.1,  0.9
 13359, 'TROUTDALE 1 ',       138, 1,    2,    1, 1,   1.0055684,   -35.94561,  1.1,  0.9,  1.1,  0.9
 13360, 'BORING 1    ',       138, 1,    2,    1, 1,    1.010817,  -35.727631,  1.1,  0.9,  1.1,  0.9
 13361, 'ESTACADA 1 1',       138, 1,    2,    1, 1,   1.0284193,  -34.457359,  1.1,  0.9,  1.1,  0.9
 13362, 'ESTACADA 1 2',       138, 1,    2,    1, 1,   1.0283487,  -34.470113,  1.1,  0.9,  1.1,  0.9
 13363, 'SANDY 1 1   ',       138, 1,    2,    1, 1,   1.0312522,  -32.484943,  1.1,  0.9,  1.1,  0.9
 13364, 'SANDY 1 2   ',       138, 1,    2,    1, 1,   1.0308983,  -32.510365,  1.1,  0.9,  1.1,  0.9
 13365, 'SANDY 1 3   ',       138, 1,    2,    1, 1,   1.0315859,  -32.457252,  1.1,  0.9,  1.1,  0.9
 13366, 'KLAMATH FALL',       138, 1,    2,    1, 1,   1.0115171,   -48.14724,  1.1,  0.9,  1.1,  0.9
 13367, 'KLAMATH FALL',       138, 1,    2,    1, 1,   1.0117287,  -48.116521,  1.1,  0.9,  1.1,  0.9
 13368, 'SISTERS 1   ',       138, 1,    2,    1, 1,   1.0367223,  -33.226879,  1.1,  0.9,  1.1,  0.9
 13369, 'SISTERS 2   ',       138, 1,    2,    1, 1,    1.036654,  -33.235124,  1.1,  0.9,  1.1,  0.9
 13370, 'KLAMATH FALL',       138, 1,    2,    1, 1,   1.0318557,  -46.448834,  1.1,  0.9,  1.1,  0.9
 13371, 'KLAMATH FALL',       138, 1,    2,    1, 1,   1.0315365,  -46.466818,  1.1,  0.9,  1.1,  0.9
 13372, 'KLAMATH FALL',       138, 1,    2,    1, 1,   1.0323453,  -45.949403,  1.1,  0.9,  1.1,  0.9
 13373, 'KLAMATH FALL',       138, 1,    2,    1, 1,   1.0321832,  -45.967745,  1.1,  0.9,  1.1,  0.9
 13374, 'CHILOQUIN 1 ',       138, 1,    2,    1, 1,     1.00667,  -44.523726,  1.1,  0.9,  1.1,  0.9
 13375, 'CHILOQUIN 2 ',       138, 1,    2,    1, 1,   1.0067216,  -44.516953,  1.1,  0.9,  1.1,  0.9
 13376, 'MOUNT HOOD P',       138, 1,    2,    1, 1,   1.0329686,  -31.875182,  1.1,  0.9,  1.1,  0.9
 13377, 'MOUNT HOOD P',        18, 1,    2,    1, 1,   1.0329686,  -31.875182,  1.1,  0.9,  1.1,  0.9
 13378, 'MOUNT HOOD P',        18, 1,    2,    1, 1,   1.0329686,  -31.875182,  1.1,  0.9,  1.1,  0.9
 13379, 'MOUNT HOOD P',         1, 1,    2,    1, 1,   1.0329686,  -31.875182,  1.1,  0.9,  1.1,  0.9
 13380, 'HOOD RIVER 1',       138, 1,    2,    1, 1,   1.0272051,   -28.46692,  1.1,  0.9,  1.1,  0.9
 13381, 'BEND 1 1    ',       138, 1,    2,    1, 1,   1.0070412,  -38.009737,  1.1,  0.9,  1.1,  0.9
 13382, 'LA PINE 1   ',       138, 1,    2,    1, 1,   1.0032976,  -40.931392,  1.1,  0.9,  1.1,  0.9
 13383, 'MALIN 1     ',       138, 1,    2,    1, 1,   1.0359808,  -46.632676,  1.1,  0.9,  1.1,  0.9
 13384, 'BONANZA 1   ',       138, 1,    2,    1, 1,   1.0368215,   -46.53701,  1.1,  0.9,  1.1,  0.9
 13385, 'WARM SPRINGS',       138, 1,    2,    1, 1,   1.0275985,  -30.625212,  1.1,  0.9,  1.1,  0.9
 13386, 'BEND 2 1    ',       138, 1,    2,    1, 1,   1.0155405,  -35.483113,  1.1,  0.9,  1.1,  0.9
 13387, 'BEND 2 2    ',       138, 1,    2,    1, 1,   1.0157269,   -35.45668,  1.1,  0.9,  1.1,  0.9
 13388, 'BEND 3 1    ',       138, 1,    2,    1, 1,   1.0124925,  -35.352605,  1.1,  0.9,  1.1,  0.9
 13389, 'BEND 3 2    ',       138, 1,    2,    1, 1,   1.0122002,  -35.380643,  1.1,  0.9,  1.1,  0.9
 13390, 'TERREBONNE 1',       138, 1,    2,    1, 1,   1.0298905,  -31.394601,  1.1,  0.9,  1.1,  0.9
 13391, 'TERREBONNE 2',       138, 1,    2,    1, 1,   1.0298273,  -31.404155,  1.1,  0.9,  1.1,  0.9
 13392, 'REDMOND 4 1 ',       138, 1,    2,    1, 1,   1.0188538,  -33.817714,  1.1,  0.9,  1.1,  0.9
 13393, 'REDMOND 4 2 ',       138, 1,    2,    1, 1,   1.0186765,  -33.840659,  1.1,  0.9,  1.1,  0.9
 13394, 'REDMOND 5 1 ',       138, 1,    2,    1, 1,   1.0250359,  -32.516704,  1.1,  0.9,  1.1,  0.9
 13395, 'REDMOND 5 2 ',       138, 1,    2,    1, 1,   1.0247924,  -32.538142,  1.1,  0.9,  1.1,  0.9
 13396, 'BEND 4 1    ',       345, 1,    2,    1, 1,   1.0378133,   -30.99991,  1.1,  0.9,  1.1,  0.9
 13397, 'BEND 4 2    ',       138, 1,    2,    1, 1,   1.0221942,  -33.393211,  1.1,  0.9,  1.1,  0.9
 13398, 'BEND 4 3    ',       345, 1,    2,    1, 1,   1.0387874,  -30.910683,  1.1,  0.9,  1.1,  0.9
 13399, 'BEND 5 1    ',       138, 1,    2,    1, 1,   1.0158104,  -34.415272,  1.1,  0.9,  1.1,  0.9
 13400, 'THE DALLES 1',       138, 1,    2,    1, 1,    1.038337,  -28.152792,  1.1,  0.9,  1.1,  0.9
 13401, 'THE DALLES 1',       138, 1,    2,    1, 1,    1.038588,  -28.121873,  1.1,  0.9,  1.1,  0.9
 13402, 'MADRAS 1 1  ',       138, 1,    2,    1, 1,   1.0390452,  -29.260107,  1.1,  0.9,  1.1,  0.9
 13403, 'PRINEVILLE 1',       138, 1,    2,    1, 1,   1.0204239,  -33.978337,  1.1,  0.9,  1.1,  0.9
 13404, 'PRINEVILLE 2',       138, 1,    2,    1, 1,    1.020255,  -34.002579,  1.1,  0.9,  1.1,  0.9
 13405, 'CHRISTMAS VA',       138, 1,    2,    1, 1,    1.028296,  -42.517013,  1.1,  0.9,  1.1,  0.9
 13406, 'CHRISTMAS VA',       138, 1,    2,    1, 1,   1.0284125,  -42.515021,  1.1,  0.9,  1.1,  0.9
 13407, 'LAKEVIEW 1  ',       138, 1,    2,    1, 1,   1.0334776,  -46.293551,  1.1,  0.9,  1.1,  0.9
 13408, 'LAKEVIEW 2  ',       138, 1,    2,    1, 1,    1.033839,  -46.288989,  1.1,  0.9,  1.1,  0.9
 13409, 'BOARDMAN 1 1',       138, 1,    2,    1, 1,   1.0373574,  -21.275619,  1.1,  0.9,  1.1,  0.9
 13410, 'BOARDMAN 1 2',       138, 1,    2,    1, 1,   1.0373961,  -21.269841,  1.1,  0.9,  1.1,  0.9
 13411, 'IRRIGON 1   ',       138, 1,    2,    1, 1,   1.0385748,  -19.382604,  1.1,  0.9,  1.1,  0.9
 13412, 'HEPPNER 1   ',       138, 1,    2,    1, 1,   1.0276355,   -20.20273,  1.1,  0.9,  1.1,  0.9
 13413, 'HEPPNER 2   ',       138, 1,    2,    1, 1,   1.0276198,  -20.205596,  1.1,  0.9,  1.1,  0.9
 13414, 'UMATILLA 1 1',       138, 1,    2,    1, 1,   1.0326921,  -19.800948,  1.1,  0.9,  1.1,  0.9
 13415, 'HERMISTON 1 ',       138, 1,    2,    1, 1,   1.0259672,  -19.762441,  1.1,  0.9,  1.1,  0.9
 13416, 'HERMISTON 1 ',       138, 1,    2,    1, 1,   1.0261524,  -19.744471,  1.1,  0.9,  1.1,  0.9
 13417, 'HERMISTON 2 ',       138, 1,    2,    1, 1,   1.0307403,  -19.423484,  1.1,  0.9,  1.1,  0.9
 13418, 'HERMISTON 2 ',       138, 1,    2,    1, 1,   1.0308916,  -19.402224,  1.1,  0.9,  1.1,  0.9
 13419, 'JOHN DAY 1  ',       138, 1,    2,    1, 1,   1.0250468,  -27.603535,  1.1,  0.9,  1.1,  0.9
 13420, 'JOHN DAY 2  ',       138, 1,    2,    1, 1,   1.0249372,  -27.614517,  1.1,  0.9,  1.1,  0.9
 13421, 'BURNS 1 1   ',       138, 1,    2,    1, 1,   1.0176048,  -30.607265,  1.1,  0.9,  1.1,  0.9
 13422, 'BURNS 1 2   ',       138, 1,    2,    1, 1,   1.0175066,  -30.617392,  1.1,  0.9,  1.1,  0.9
 13423, 'BURNS 1 3   ',       138, 1,    2,    1, 1,   1.0180186,  -30.602116,  1.1,  0.9,  1.1,  0.9
 13424, 'BURNS 1 4   ',       138, 1,    2,    1, 1,   1.0176048,  -30.607265,  1.1,  0.9,  1.1,  0.9
 13425, 'PILOT ROCK 1',       138, 1,    2,    1, 1,   1.0307779,  -22.176492,  1.1,  0.9,  1.1,  0.9
 13426, 'PENDLETON 1 ',       138, 1,    2,    1, 1,   1.0245007,   -20.65111,  1.1,  0.9,  1.1,  0.9
 13427, 'MILTON FREEW',       138, 1,    2,    1, 1,    1.036691,  -17.659538,  1.1,  0.9,  1.1,  0.9
 13428, 'WALLA WALLA ',       138, 1,    2,    1, 1,   1.0353343,  -17.413279,  1.1,  0.9,  1.1,  0.9
 13429, 'WALLA WALLA ',       138, 1,    2,    1, 1,   1.0351116,  -17.439889,  1.1,  0.9,  1.1,  0.9
 13430, 'WALLA WALLA ',       138, 1,    2,    1, 1,   1.0355881,  -17.385303,  1.1,  0.9,  1.1,  0.9
 13431, 'WALLA WALLA ',       345, 1,    2,    1, 1,   1.0407098,  -15.969172,  1.1,  0.9,  1.1,  0.9
 13432, 'WALLA WALLA ',       138, 1,    2,    1, 1,   1.0368623,  -17.130969,  1.1,  0.9,  1.1,  0.9
 13433, 'WALLA WALLA ',        22, 1,    2,    1, 1,   1.0392229,  -16.402075,  1.1,  0.9,  1.1,  0.9
 13434, 'WALLA WALLA ',         1, 1,    2,    1, 1,   1.0392229,  -16.402075,  1.1,  0.9,  1.1,  0.9
 13435, 'WALLA WALLA ',      13.8, 1,    2,    1, 1,   1.0368623,  -17.130969,  1.1,  0.9,  1.1,  0.9
 13436, 'WALLA WALLA ',      13.8, 1,    2,    1, 1,   1.0368623,  -17.130969,  1.1,  0.9,  1.1,  0.9
 13437, 'WALLA WALLA ',         1, 1,    2,    1, 1,   1.0368623,  -17.130969,  1.1,  0.9,  1.1,  0.9
 13438, 'WALLA WALLA ',       345, 1,    2,    1, 1,   1.0410761,  -15.921181,  1.1,  0.9,  1.1,  0.9
 13439, 'LA GRANDE 1 ',       138, 1,    2,    1, 1,   1.0372344,  -20.793859,  1.1,  0.9,  1.1,  0.9
 13440, 'ELGIN 1     ',       138, 1,    2,    1, 1,    1.042593,  -19.373657,  1.1,  0.9,  1.1,  0.9
 13441, 'BAKER CITY 1',       138, 1,    2,    1, 1,   1.0319753,  -22.585682,  1.1,  0.9,  1.1,  0.9
 13442, 'UNION 1 1   ',       138, 1,    2,    1, 1,   1.0355174,  -19.937435,  1.1,  0.9,  1.1,  0.9
 13443, 'VALE 1 1    ',       138, 1,    2,    1, 1,   1.0288269,  -28.570795,  1.1,  0.9,  1.1,  0.9
 13444, 'VALE 1 2    ',       138, 1,    2,    1, 1,   1.0287306,  -28.577478,  1.1,  0.9,  1.1,  0.9
 13445, 'VALE 1 3    ',       138, 1,    2,    1, 1,   1.0289286,   -28.56397,  1.1,  0.9,  1.1,  0.9
 13446, 'ENTERPRISE 1',       138, 1,    2,    1, 1,   1.0374038,  -19.672627,  1.1,  0.9,  1.1,  0.9
 13447, 'ONTARIO 1 1 ',       345, 1,    2,    1, 1,   1.0224432,  -27.988775,  1.1,  0.9,  1.1,  0.9
 13448, 'ONTARIO 1 2 ',       138, 1,    2,    1, 1,   1.0228301,  -30.762061,  1.1,  0.9,  1.1,  0.9
 13449, 'JOSEPH 1    ',       138, 1,    2,    1, 1,   1.0364963,    -20.1235,  1.1,  0.9,  1.1,  0.9
 13450, 'JOSEPH 2    ',      13.8, 1,    2,    1, 1,   1.0364963,    -20.1235,  1.1,  0.9,  1.1,  0.9
 13451, 'JOSEPH 3    ',      13.8, 1,    2,    1, 1,   1.0364963,    -20.1235,  1.1,  0.9,  1.1,  0.9
 13452, 'JOSEPH 4    ',         1, 1,    2,    1, 1,   1.0364963,    -20.1235,  1.1,  0.9,  1.1,  0.9
 13453, 'BLUE RIVER 1',       345, 1,    2,    1, 1,   1.0320674,  -32.816034,  1.1,  0.9,  1.1,  0.9
 13454, 'BLUE RIVER 2',       138, 2,    2,    1, 1,       1.036,  -32.788374,  1.1,  0.9,  1.1,  0.9
 13455, 'BLUE RIVER 3',      13.8, 1,    2,    1, 1,   1.0349136,  -32.795994,  1.1,  0.9,  1.1,  0.9
 13456, 'BLUE RIVER 4',         1, 1,    2,    1, 1,   1.0349136,  -32.795994,  1.1,  0.9,  1.1,  0.9
 13457, 'BLUE RIVER 5',       345, 1,    2,    1, 1,   1.0328289,  -32.828955,  1.1,  0.9,  1.1,  0.9
 13458, 'ARLINGTON 3 ',       138, 2,    2,    1, 1,   1.0470605,  -21.162532,  1.1,  0.9,  1.1,  0.9
 13459, 'KENO 1      ',       345, 1,    2,    1, 1,   1.0145718,  -45.184361,  1.1,  0.9,  1.1,  0.9
 13460, 'KENO 2      ',       138, 2,    2,    1, 1,      1.0192,  -45.364939,  1.1,  0.9,  1.1,  0.9
 13461, 'KENO 3      ',       345, 1,    2,    1, 1,   1.0145616,  -45.185381,  1.1,  0.9,  1.1,  0.9
 13462, 'CLATSKANIE 2',       138, 2,    2,    1, 1,   1.0300921,  -30.149867,  1.1,  0.9,  1.1,  0.9
 13463, 'CLATSKANIE 2',       138, 1,    2,    1, 1,   1.0299694,  -30.232123,  1.1,  0.9,  1.1,  0.9
 13464, 'HELIX 1 1   ',       345, 1,    2,    1, 1,   1.0418615,  -16.901926,  1.1,  0.9,  1.1,  0.9
 13465, 'HELIX 1 2   ',       138, 1,    2,    1, 1,   1.0402244,   -17.62319,  1.1,  0.9,  1.1,  0.9
 13466, 'HELIX 1 3   ',      13.8, 2,    2,    1, 1,   1.0375647,   -15.71134,  1.1,  0.9,  1.1,  0.9
 13467, 'ARLINGTON 4 ',       138, 1,    2,    1, 1,   1.0441696,  -20.891165,  1.1,  0.9,  1.1,  0.9
 13468, 'ARLINGTON 4 ',        18, 2,    2,    1, 1,   1.0067546,  -14.721606,  1.1,  0.9,  1.1,  0.9
 13469, 'ARLINGTON 4 ',       138, 1,    2,    1, 1,   1.0441539,  -20.892264,  1.1,  0.9,  1.1,  0.9
 13470, 'UMATILLA 2 1',       765, 1,    2,    1, 1,   1.0301455,  -18.723431,  1.1,  0.9,  1.1,  0.9
 13471, 'UMATILLA 2 2',       345, 1,    2,    1, 1,   1.0324737,  -18.292889,  1.1,  0.9,  1.1,  0.9
 13472, 'UMATILLA 2 3',       138, 1,    2,    1, 1,   1.0314601,   -19.29175,  1.1,  0.9,  1.1,  0.9
 13473, 'UMATILLA 2 4',      13.8, 1,    2,    1, 1,   1.0308498,   -20.13476,  1.1,  0.9,  1.1,  0.9
 13474, 'UMATILLA 2 5',         1, 1,    2,    1, 1,   1.0308498,   -20.13476,  1.1,  0.9,  1.1,  0.9
 13475, 'UMATILLA 2 6',      13.8, 2,    2,    1, 1,    1.029694,  -18.108811,  1.1,  0.9,  1.1,  0.9
 13476, 'UMATILLA 2 7',      13.8, 2,    2,    1, 1,   1.0296739,  -18.189472,  1.1,  0.9,  1.1,  0.9
 13477, 'UMATILLA 2 8',        18, 2,    2,    1, 1,   1.0298022,  -18.224722,  1.1,  0.9,  1.1,  0.9
 13478, 'UMATILLA 2 9',      13.8, 2,    2,    1, 1,   1.0301455,  -18.723431,  1.1,  0.9,  1.1,  0.9
 13479, 'UMATILLA 2 1',      13.8, 2,    2,    1, 1,   1.0294413,  -17.971802,  1.1,  0.9,  1.1,  0.9
 13480, 'UMATILLA 2 1',        18, 2,    2,    1, 1,   1.0299368,  -18.561249,  1.1,  0.9,  1.1,  0.9
 13481, 'UNION 2 1   ',       345, 1,    2,    1, 1,    1.034953,  -19.619827,  1.1,  0.9,  1.1,  0.9
 13482, 'UNION 2 2   ',       138, 1,    2,    1, 1,   1.0352867,  -20.306165,  1.1,  0.9,  1.1,  0.9
 13483, 'UNION 2 3   ',        20, 2,    2,    1, 1,    1.034953,  -19.619827,  1.1,  0.9,  1.1,  0.9
 13484, 'WASCO 1 1   ',       345, 1,    2,    1, 1,   1.0391102,  -21.879679,  1.1,  0.9,  1.1,  0.9
 13485, 'WASCO 1 2   ',       138, 1,    2,    1, 1,   1.0447067,  -23.788696,  1.1,  0.9,  1.1,  0.9
 13486, 'WASCO 1 3   ',        24, 2,    2,    1, 1,   1.0367103,  -20.914423,  1.1,  0.9,  1.1,  0.9
 13487, 'WASCO 1 4   ',      13.8, 2,    2,    1, 1,   1.0338438,  -19.861761,  1.1,  0.9,  1.1,  0.9
 13488, 'LOWELL 1 1  ',       345, 2,    2,    1, 1,   1.0299449,  -33.684216,  1.1,  0.9,  1.1,  0.9
 13489, 'LOWELL 1 2  ',       138, 2,    2,    1, 1,   1.0312847,  -34.783986,  1.1,  0.9,  1.1,  0.9
 13490, 'LOWELL 1 3  ',       345, 1,    2,    1, 1,   1.0299172,  -33.685846,  1.1,  0.9,  1.1,  0.9
 13491, 'LOWELL 1 4  ',       345, 1,    2,    1, 1,   1.0301978,  -33.670943,  1.1,  0.9,  1.1,  0.9
 13492, 'NEWBERG 3 1 ',       138, 2,    2,    1, 1,   1.0198545,  -38.415178,  1.1,  0.9,  1.1,  0.9
 13493, 'NEWBERG 3 2 ',      13.8, 2,    2,    1, 1,   1.0204044,  -37.266468,  1.1,  0.9,  1.1,  0.9
 13494, 'NEWBERG 3 3 ',      13.8, 2,    2,    1, 1,   1.0198873,   -38.31167,  1.1,  0.9,  1.1,  0.9
 13495, 'NEWBERG 3 4 ',         1, 1,    2,    1, 1,   1.0198873,   -38.31167,  1.1,  0.9,  1.1,  0.9
 13496, 'THE DALLES 2',       765, 1,    2,    1, 1,   1.0294586,  -22.650806,  1.1,  0.9,  1.1,  0.9
 13497, 'THE DALLES 2',       345, 1,    2,    1, 1,   1.0372951,  -22.723349,  1.1,  0.9,  1.1,  0.9
 13498, 'THE DALLES 2',       138, 1,    2,    1, 1,    1.042045,  -23.255092,  1.1,  0.9,  1.1,  0.9
 13499, 'THE DALLES 2',      13.8, 2,    2,    1, 1,   0.9962793,  -21.153432,  1.1,  0.9,  1.1,  0.9
 13500, 'THE DALLES 2',        18, 2,    2,    1, 1,   1.0294586,  -22.650806,  1.1,  0.9,  1.1,  0.9
 13501, 'THE DALLES 2',      13.2, 2,    2,    1, 1,   1.0035249,  -21.794532,  1.1,  0.9,  1.1,  0.9
 13502, 'THE DALLES 2',      13.8, 2,    2,    1, 1,   0.9968155,  -21.214437,  1.1,  0.9,  1.1,  0.9
 13503, 'THE DALLES 2',      13.8, 2,    2,    1, 1,   1.0031449,  -21.697934,  1.1,  0.9,  1.1,  0.9
 13504, 'THE DALLES 2',      13.2, 2,    2,    1, 1,   1.0038069,  -21.983443,  1.1,  0.9,  1.1,  0.9
 13505, 'THE DALLES 2',       345, 1,    2,    1, 1,    1.038221,  -22.724209,  1.1,  0.9,  1.1,  0.9
 13506, 'HERMISTON 3 ',       765, 1,    2,    1, 1,    1.031791,  -18.885208,  1.1,  0.9,  1.1,  0.9
 13507, 'HERMISTON 3 ',       345, 1,    2,    1, 1,    1.033873,  -18.158997,  1.1,  0.9,  1.1,  0.9
 13508, 'HERMISTON 3 ',       138, 1,    2,    1, 1,    1.031731,  -18.966717,  1.1,  0.9,  1.1,  0.9
 13509, 'HERMISTON 3 ',      13.8, 2,    2,    1, 1,   1.0300297,  -17.960999,  1.1,  0.9,  1.1,  0.9
 13510, 'HERMISTON 3 ',        18, 2,    2,    1, 1,   1.0296979,  -17.823925,  1.1,  0.9,  1.1,  0.9
 13511, 'HERMISTON 3 ',        18, 2,    2,    1, 1,   1.0302372,  -18.082137,  1.1,  0.9,  1.1,  0.9
 13512, 'CLATSKANIE 3',       138, 2,    2,    1, 1,   1.0270162,  -31.730046,  1.1,  0.9,  1.1,  0.9
 13513, 'LOWELL 2 1  ',       138, 2,    2,    1, 1,   1.0313065,  -36.737935,  1.1,  0.9,  1.1,  0.9
 13514, 'CONDON 1    ',       138, 1,    2,    1, 1,   1.0473958,  -21.339401,  1.1,  0.9,  1.1,  0.9
 13515, 'CONDON 2    ',      13.8, 2,    2,    1, 1,   1.0368947,  -17.714773,  1.1,  0.9,  1.1,  0.9
 13516, 'WASCO 2 1   ',       345, 1,    2,    1, 1,   1.0394651,  -21.996322,  1.1,  0.9,  1.1,  0.9
 13517, 'WASCO 2 2   ',       138, 1,    2,    1, 1,     1.04526,  -23.470221,  1.1,  0.9,  1.1,  0.9
 13518, 'WASCO 2 3   ',        18, 2,    2,    1, 1,    1.036263,  -20.983069,  1.1,  0.9,  1.1,  0.9
 13519, 'WASCO 2 4   ',        18, 2,    2,    1, 1,   1.0362282,   -20.83198,  1.1,  0.9,  1.1,  0.9
 13520, 'WASCO 2 5   ',      13.8, 2,    2,    1, 1,   1.0335254,  -19.760665,  1.1,  0.9,  1.1,  0.9
 13521, 'WASCO 2 6   ',        18, 2,    2,    1, 1,   1.0386057,  -21.693365,  1.1,  0.9,  1.1,  0.9
 13522, 'KLAMATH FALL',       138, 2,    2,    1, 1,   1.0334826,  -45.286649,  1.1,  0.9,  1.1,  0.9
 13523, 'MADRAS 2 1  ',       765, 1,    2,    1, 1,   1.0561825,  -27.926184,  1.1,  0.9,  1.1,  0.9
 13524, 'MADRAS 2 2  ',       345, 1,    2,    1, 1,   1.0506585,   -29.23742,  1.1,  0.9,  1.1,  0.9
 13525, 'MADRAS 2 3  ',       138, 1,    2,    1, 1,   1.0473224,  -29.365923,  1.1,  0.9,  1.1,  0.9
 13526, 'MADRAS 2 4  ',        18, 2,    2,    1, 1,   1.0558689,  -27.476605,  1.1,  0.9,  1.1,  0.9
 13527, 'MADRAS 2 5  ',      13.8, 2,    2,    1, 1,   1.0556573,  -27.572169,  1.1,  0.9,  1.1,  0.9
 13528, 'MADRAS 2 6  ',      13.8, 2,    2,    1, 1,   1.0561825,  -27.926184,  1.1,  0.9,  1.1,  0.9
 13529, 'MORO 1      ',       138, 1,    2,    1, 1,   1.0483035,  -24.744104,  1.1,  0.9,  1.1,  0.9
 13530, 'MORO 2      ',        18, 2,    2,    1, 1,   1.0261813,  -22.675042,  1.1,  0.9,  1.1,  0.9
 13531, 'MORO 3      ',       138, 1,    2,    1, 1,   1.0482974,  -24.745204,  1.1,  0.9,  1.1,  0.9
 13532, 'LOWELL 3 1  ',       138, 1,    2,    1, 1,   1.0286361,   -35.48485,  1.1,  0.9,  1.1,  0.9
 13533, 'LOWELL 3 2  ',      13.8, 2,    2,    1, 1,    1.027896,  -34.444187,  1.1,  0.9,  1.1,  0.9
 13534, 'LOWELL 3 3  ',      13.8, 2,    2,    1, 1,   1.0279652,  -34.182548,  1.1,  0.9,  1.1,  0.9
 13535, 'LOWELL 3 4  ',         1, 1,    2,    1, 1,   1.0284821,  -35.281293,  1.1,  0.9,  1.1,  0.9
 13536, 'LOWELL 3 5  ',       138, 1,    2,    1, 1,   1.0286078,  -35.487175,  1.1,  0.9,  1.1,  0.9
 13537, 'HERMISTON 4 ',       345, 1,    2,    1, 1,    1.033598,  -18.003383,  1.1,  0.9,  1.1,  0.9
 13538, 'HERMISTON 4 ',       138, 1,    2,    1, 1,   1.0331221,  -18.806177,  1.1,  0.9,  1.1,  0.9
 13539, 'HERMISTON 4 ',      13.8, 2,    2,    1, 1,   1.0080612,  -15.029704,  1.1,  0.9,  1.1,  0.9
 13540, 'HERMISTON 4 ',        18, 2,    2,    1, 1,   1.0123231,  -16.775999,  1.1,  0.9,  1.1,  0.9
 13541, 'HERMISTON 4 ',        18, 2,    2,    1, 1,   1.0108472,  -16.118726,  1.1,  0.9,  1.1,  0.9
 13542, 'HERMISTON 4 ',      13.8, 2,    2,    1, 1,   1.0110572,  -16.089363,  1.1,  0.9,  1.1,  0.9
 13543, 'OXBOW 1 1   ',       345, 2,    2,    1, 1,   1.0198559,  -20.752515,  1.1,  0.9,  1.1,  0.9
 13544, 'OXBOW 1 2   ',       138, 2,    2,    1, 1,   1.0252407,  -21.195358,  1.1,  0.9,  1.1,  0.9
 13545, 'OXBOW 1 3   ',        18, 1,    2,    1, 1,   1.0267379,  -21.332375,  1.1,  0.9,  1.1,  0.9
 13546, 'OXBOW 1 4   ',         1, 1,    2,    1, 1,   1.0267607,   -21.31769,  1.1,  0.9,  1.1,  0.9
 13547, 'OXBOW 1 5   ',       345, 1,    2,    1, 1,   1.0195795,  -20.746345,  1.1,  0.9,  1.1,  0.9
 13548, 'DEXTER 2 1  ',       345, 2,    2,    1, 1,   1.0213892,  -42.628715,  1.1,  0.9,  1.1,  0.9
 13549, 'DEXTER 2 2  ',       138, 2,    2,    1, 1,   1.0597885,  -45.562517,  1.1,  0.9,  1.1,  0.9
 13550, 'BOARDMAN 2 1',       138, 1,    2,    1, 1,   1.0385537,  -18.900549,  1.1,  0.9,  1.1,  0.9
 13551, 'BOARDMAN 2 2',      13.8, 2,    2,    1, 1,   1.0342076,  -13.992621,  1.1,  0.9,  1.1,  0.9
 13552, 'BOARDMAN 2 3',      13.8, 2,    2,    1, 1,   1.0318076,   -13.25002,  1.1,  0.9,  1.1,  0.9
 13553, 'BOARDMAN 2 4',       138, 1,    2,    1, 1,   1.0384903,  -19.057452,  1.1,  0.9,  1.1,  0.9
 13554, 'KLAMATH FALL',       765, 1,    2,    1, 1,    1.047652,  -42.035327,  1.1,  0.9,  1.1,  0.9
 13555, 'KLAMATH FALL',       345, 1,    2,    1, 1,   1.0303556,  -43.957445,  1.1,  0.9,  1.1,  0.9
 13556, 'KLAMATH FALL',       138, 1,    2,    1, 1,   1.0334491,  -45.300827,  1.1,  0.9,  1.1,  0.9
 13557, 'KLAMATH FALL',        18, 1,    2,    1, 1,   1.0344214,   -45.67722,  1.1,  0.9,  1.1,  0.9
 13558, 'KLAMATH FALL',         1, 1,    2,    1, 1,   1.0344214,   -45.67722,  1.1,  0.9,  1.1,  0.9
 13559, 'KLAMATH FALL',        18, 2,    2,    1, 1,    1.047652,  -42.035327,  1.1,  0.9,  1.1,  0.9
 13560, 'KLAMATH FALL',      13.8, 2,    2,    1, 1,   1.0204372,  -41.152672,  1.1,  0.9,  1.1,  0.9
 13561, 'KLAMATH FALL',        22, 2,    2,    1, 1,   1.0207209,  -41.294182,  1.1,  0.9,  1.1,  0.9
 13562, 'SPRINGFIELD ',       345, 1,    2,    1, 1,   1.0318182,  -35.830762,  1.1,  0.9,  1.1,  0.9
 13563, 'SPRINGFIELD ',       138, 2,    2,    1, 1,   1.0195847,  -39.325313,  1.1,  0.9,  1.1,  0.9
 13564, 'SPRINGFIELD ',      13.2, 1,    2,    1, 1,   1.0219794,  -38.539544,  1.1,  0.9,  1.1,  0.9
 13565, 'SPRINGFIELD ',         1, 1,    2,    1, 1,   1.0219794,  -38.539544,  1.1,  0.9,  1.1,  0.9
 13566, 'SPRINGFIELD ',      13.8, 2,    2,    1, 1,   1.0006034,  -35.684165,  1.1,  0.9,  1.1,  0.9
 13567, 'SPRINGFIELD ',      13.8, 2,    2,    1, 1,   1.0006052,  -35.673473,  1.1,  0.9,  1.1,  0.9
 13568, 'SPRINGFIELD ',         1, 1,    2,    1, 1,   1.0005752,  -35.829366,  1.1,  0.9,  1.1,  0.9
 13569, 'ARLINGTON 5 ',       138, 1,    2,    1, 1,   1.0472772,  -20.401782,  1.1,  0.9,  1.1,  0.9
 13570, 'ARLINGTON 5 ',        20, 2,    2,    1, 1,   1.0566171,  -17.220328,  1.1,  0.9,  1.1,  0.9
 13571, 'TOLEDO 2 1  ',       345, 1,    2,    1, 1,     1.00819,  -39.771161,  1.1,  0.9,  1.1,  0.9
 13572, 'TOLEDO 2 2  ',       138, 2,    2,    1, 1,    1.038184,  -41.715143,  1.1,  0.9,  1.1,  0.9
 13573, 'HELIX 2 1   ',       138, 2,    2,    1, 1,   1.0397292,  -18.281127,  1.1,  0.9,  1.1,  0.9
 13574, 'IONE 2 1    ',       138, 2,    2,    1, 1,    1.047094,  -21.619901,  1.1,  0.9,  1.1,  0.9
 13575, 'IONE 2 2    ',       138, 1,    2,    1, 1,   1.0470577,  -21.660304,  1.1,  0.9,  1.1,  0.9
 13576, 'ESTACADA 2 1',       138, 1,    2,    1, 1,       1.034,   -34.73898,  1.1,  0.9,  1.1,  0.9
 13577, 'ESTACADA 2 2',      13.8, 2,    2,    1, 1,    1.055432,   -30.92519,  1.1,  0.9,  1.1,  0.9
 13578, 'ESTACADA 2 3',      13.8, 2,    2,    1, 1,   1.0481708,  -31.412642,  1.1,  0.9,  1.1,  0.9
 13579, 'ESTACADA 2 4',       138, 1,    2,    1, 1,   1.0337693,  -34.771442,  1.1,  0.9,  1.1,  0.9
 13580, 'LOWELL 4 1  ',       765, 1,    2,    1, 1,    1.044792,   -31.12438,  1.1,  0.9,  1.1,  0.9
 13581, 'LOWELL 4 2  ',       345, 1,    2,    1, 1,   1.0400154,  -33.609592,  1.1,  0.9,  1.1,  0.9
 13582, 'LOWELL 4 3  ',       138, 1,    2,    1, 1,   1.0303398,  -37.555341,  1.1,  0.9,  1.1,  0.9
 13583, 'LOWELL 4 4  ',      13.8, 2,    2,    1, 1,   1.0446034,   -30.97819,  1.1,  0.9,  1.1,  0.9
 13584, 'LOWELL 4 5  ',        18, 2,    2,    1, 1,   1.0445104,   -30.79615,  1.1,  0.9,  1.1,  0.9
 13585, 'LOWELL 4 6  ',      13.8, 2,    2,    1, 1,   1.0446975,  -31.001395,  1.1,  0.9,  1.1,  0.9
 13586, 'LOWELL 4 7  ',        18, 2,    2,    1, 1,   1.0397381,  -33.322856,  1.1,  0.9,  1.1,  0.9
 13587, 'LOWELL 4 8  ',        24, 2,    2,    1, 1,   1.0447297,  -31.047298,  1.1,  0.9,  1.1,  0.9
 13588, 'LOWELL 4 9  ',       345, 1,    2,    1, 1,   1.0376089,  -34.153556,  1.1,  0.9,  1.1,  0.9
 13589, 'ARLINGTON 6 ',       138, 1,    2,    1, 1,   1.0450078,  -21.937652,  1.1,  0.9,  1.1,  0.9
 13590, 'ARLINGTON 6 ',      13.8, 2,    2,    1, 1,   1.0279388,  -16.113961,  1.1,  0.9,  1.1,  0.9
 13591, 'ARLINGTON 6 ',       138, 1,    2,    1, 1,   1.0449898,  -21.998745,  1.1,  0.9,  1.1,  0.9
 13592, 'ESTACADA 3 1',       345, 1,    2,    1, 1,   1.0291062,  -32.132817,  1.1,  0.9,  1.1,  0.9
 13593, 'ESTACADA 3 2',       138, 2,    2,    1, 1,   1.0288455,  -34.250074,  1.1,  0.9,  1.1,  0.9
 13594, 'OXBOW 2 1   ',       765, 1,    2,    1, 1,   1.0192204,  -16.557697,  1.1,  0.9,  1.1,  0.9
 13595, 'OXBOW 2 2   ',       345, 1,    2,    1, 1,   1.0202118,  -18.740564,  1.1,  0.9,  1.1,  0.9
 13596, 'OXBOW 2 3   ',       138, 1,    2,    1, 1,   1.0229882,  -19.495946,  1.1,  0.9,  1.1,  0.9
 13597, 'OXBOW 2 4   ',        18, 2,    2,    1, 1,   1.0192204,  -16.557697,  1.1,  0.9,  1.1,  0.9
 13598, 'OXBOW 2 5   ',        18, 2,    2,    1, 1,   1.0256249,  -15.937994,  1.1,  0.9,  1.1,  0.9
 13599, 'OXBOW 2 6   ',      13.2, 2,    2,    1, 1,   1.0249657,   -15.82998,  1.1,  0.9,  1.1,  0.9
 13600, 'IDLEYLD PARK',       138, 2,    2,    1, 1,   1.0417943,  -37.867623,  1.1,  0.9,  1.1,  0.9
 13601, 'IDLEYLD PARK',       138, 1,    2,    1, 1,   1.0411275,  -38.099107,  1.1,  0.9,  1.1,  0.9
 13602, 'IDLEYLD PARK',      13.8, 2,    2,    1, 1,   1.0477367,  -37.376163,  1.1,  0.9,  1.1,  0.9
 13603, 'IDLEYLD PARK',      13.8, 2,    2,    1, 1,    1.040612,  -38.156662,  1.1,  0.9,  1.1,  0.9
 13604, 'IDLEYLD PARK',         1, 1,    2,    1, 1,    1.040612,  -38.156662,  1.1,  0.9,  1.1,  0.9
 13605, 'ATHENA 1    ',       138, 1,    2,    1, 1,   1.0410566,  -17.484567,  1.1,  0.9,  1.1,  0.9
 13606, 'ATHENA 2    ',      13.8, 2,    2,    1, 1,    1.024121,  -13.319188,  1.1,  0.9,  1.1,  0.9
 13607, 'ATHENA 3    ',       138, 1,    2,    1, 1,   1.0410961,  -17.525567,  1.1,  0.9,  1.1,  0.9
 13608, 'ATHENA 4    ',       138, 1,    2,    1, 1,   1.0410566,  -17.484567,  1.1,  0.9,  1.1,  0.9
 13609, 'ATHENA 5    ',       138, 1,    2,    1, 1,   1.0410566,  -17.484567,  1.1,  0.9,  1.1,  0.9
 13610, 'ATHENA 6    ',       138, 1,    2,    1, 1,   1.0410566,  -17.484567,  1.1,  0.9,  1.1,  0.9
 13611, 'PROSPECT 1  ',       138, 1,    2,    1, 1,   1.0325183,  -41.535141,  1.1,  0.9,  1.1,  0.9
 13612, 'PROSPECT 2  ',      13.8, 2,    2,    1, 1,   1.0245776,  -39.342785,  1.1,  0.9,  1.1,  0.9
 13613, 'PROSPECT 3  ',      13.8, 2,    2,    1, 1,   1.0237297,  -35.395127,  1.1,  0.9,  1.1,  0.9
 13614, 'ECHO 1      ',       138, 2,    2,    1, 1,   1.0351408,  -20.039859,  1.1,  0.9,  1.1,  0.9
 13615, 'ECHO 2      ',       138, 1,    2,    1, 1,   1.0351388,  -20.044299,  1.1,  0.9,  1.1,  0.9
 13616, 'ARLINGTON 7 ',       345, 1,    2,    1, 1,   1.0400341,  -21.004928,  1.1,  0.9,  1.1,  0.9
 13617, 'ARLINGTON 7 ',       138, 1,    2,    1, 1,   1.0444118,  -20.723569,  1.1,  0.9,  1.1,  0.9
 13618, 'ARLINGTON 7 ',      13.8, 2,    2,    1, 1,   1.0340836,  -19.071433,  1.1,  0.9,  1.1,  0.9
 13619, 'ARLINGTON 7 ',       345, 1,    2,    1, 1,   1.0397161,   -21.12035,  1.1,  0.9,  1.1,  0.9
 13620, 'THE DALLES 3',       765, 1,    2,    1, 1,    1.036295,  -23.912756,  1.1,  0.9,  1.1,  0.9
 13621, 'THE DALLES 3',       345, 1,    2,    1, 1,   1.0340692,  -25.136303,  1.1,  0.9,  1.1,  0.9
 13622, 'THE DALLES 3',       138, 1,    2,    1, 1,   1.0382708,  -27.178747,  1.1,  0.9,  1.1,  0.9
 13623, 'THE DALLES 3',      13.8, 1,    2,    1, 1,   1.0324074,  -26.291747,  1.1,  0.9,  1.1,  0.9
 13624, 'THE DALLES 3',         1, 1,    2,    1, 1,   1.0324074,  -26.291747,  1.1,  0.9,  1.1,  0.9
 13625, 'THE DALLES 3',        24, 2,    2,    1, 1,    1.036295,  -23.912756,  1.1,  0.9,  1.1,  0.9
 13626, 'THE DALLES 3',        22, 2,    2,    1, 1,   1.0357716,  -23.371361,  1.1,  0.9,  1.1,  0.9
 13627, 'THE DALLES 3',      13.8, 2,    2,    1, 1,   1.0355288,  -23.160034,  1.1,  0.9,  1.1,  0.9
 13628, 'THE DALLES 3',      13.8, 2,    2,    1, 1,    1.036295,  -23.912756,  1.1,  0.9,  1.1,  0.9
 13629, 'THE DALLES 3',      13.8, 2,    2,    1, 1,   1.0354003,  -22.820286,  1.1,  0.9,  1.1,  0.9
 13630, 'THE DALLES 3',      13.8, 2,    2,    1, 1,    1.036295,  -23.912756,  1.1,  0.9,  1.1,  0.9
 13631, 'THE DALLES 3',       765, 1,    2,    1, 1,   1.0360942,  -24.243055,  1.1,  0.9,  1.1,  0.9
 13632, 'WHITE CITY 2',       138, 2,    2,    1, 1,   1.0198383,  -47.842626,  1.1,  0.9,  1.1,  0.9
 13633, 'IDLEYLD PARK',       138, 2,    2,    1, 1,   1.0418927,  -38.102243,  1.1,  0.9,  1.1,  0.9
 13634, 'WASCO 3 1   ',       138, 2,    2,    1, 1,   1.0497475,   -22.58655,  1.1,  0.9,  1.1,  0.9
 13635, 'WASCO 3 2   ',       138, 1,    2,    1, 1,   1.0496452,  -22.642676,  1.1,  0.9,  1.1,  0.9
 13636, 'WASCO 3 3   ',       138, 1,    2,    1, 1,   1.0497475,   -22.58655,  1.1,  0.9,  1.1,  0.9
 13637, 'MILTON FREEW',       345, 1,    2,    1, 1,   1.0424679,  -16.790218,  1.1,  0.9,  1.1,  0.9
 13638, 'MILTON FREEW',       138, 1,    2,    1, 1,    1.041256,  -17.735052,  1.1,  0.9,  1.1,  0.9
 13639, 'MILTON FREEW',        22, 1,    2,    1, 1,   1.0407448,  -18.220091,  1.1,  0.9,  1.1,  0.9
 13640, 'MILTON FREEW',         1, 1,    2,    1, 1,   1.0407448,  -18.220091,  1.1,  0.9,  1.1,  0.9
 13641, 'MILTON FREEW',      13.8, 2,    2,    1, 1,   1.0084414,  -15.991504,  1.1,  0.9,  1.1,  0.9
 13642, 'MILTON FREEW',        22, 2,    2,    1, 1,   1.0093486,  -16.227748,  1.1,  0.9,  1.1,  0.9
 13643, 'MILTON FREEW',       345, 1,    2,    1, 1,   1.0426027,   -16.80672,  1.1,  0.9,  1.1,  0.9
 13644, 'MILTON FREEW',       345, 1,    2,    1, 1,   1.0424679,  -16.790218,  1.1,  0.9,  1.1,  0.9
 13645, 'CLATSKANIE 4',       765, 2,    2,    1, 1,   1.0324463,   -28.27027,  1.1,  0.9,  1.1,  0.9
 13646, 'CLATSKANIE 4',       345, 2,    2,    1, 1,   1.0303772,  -28.849147,  1.1,  0.9,  1.1,  0.9
 13647, 'CLATSKANIE 4',       138, 1,    2,    1, 1,   1.0294647,  -30.382834,  1.1,  0.9,  1.1,  0.9
 13648, 'CLATSKANIE 4',       345, 1,    2,    1, 1,   1.0300195,  -28.881409,  1.1,  0.9,  1.1,  0.9
 13649, 'CLATSKANIE 4',       765, 1,    2,    1, 1,   1.0324297,  -28.455806,  1.1,  0.9,  1.1,  0.9
 13650, 'LOWELL 5 1  ',       345, 2,    2,    1, 1,   1.0293669,  -34.534063,  1.1,  0.9,  1.1,  0.9
 13651, 'LOWELL 5 2  ',       138, 1,    2,    1, 1,   1.0358498,  -37.221939,  1.1,  0.9,  1.1,  0.9
 13652, 'LOWELL 5 3  ',      13.8, 2,    2,    1, 1,   1.0164397,  -34.340134,  1.1,  0.9,  1.1,  0.9
 13653, 'LOWELL 5 4  ',      13.8, 2,    2,    1, 1,   1.0164476,  -34.312201,  1.1,  0.9,  1.1,  0.9
 13654, 'LOWELL 5 5  ',         1, 1,    2,    1, 1,   1.0166227,  -34.499312,  1.1,  0.9,  1.1,  0.9
 13655, 'TRAIL 1     ',       138, 2,    2,    1, 1,   1.0263133,  -43.334122,  1.1,  0.9,  1.1,  0.9
 13656, 'IDLEYLD PARK',       345, 1,    2,    1, 1,   1.0265492,  -35.850624,  1.1,  0.9,  1.1,  0.9
 13657, 'IDLEYLD PARK',       138, 1,    2,    1, 1,   1.0404418,   -37.93818,  1.1,  0.9,  1.1,  0.9
 13658, 'IDLEYLD PARK',      13.2, 2,    2,    1, 1,   1.0264099,  -35.701165,  1.1,  0.9,  1.1,  0.9
 13659, 'IDLEYLD PARK',      13.8, 2,    2,    1, 1,   1.0262783,  -35.520558,  1.1,  0.9,  1.1,  0.9
 13660, 'WASCO 4 1   ',       138, 1,    2,    1, 1,   1.0464548,  -23.727236,  1.1,  0.9,  1.1,  0.9
 13661, 'WASCO 4 2   ',        18, 2,    2,    1, 1,   0.9828267,  -19.577944,  1.1,  0.9,  1.1,  0.9
 13662, 'WASCO 4 3   ',      13.8, 2,    2,    1, 1,   0.9885902,    -21.5317,  1.1,  0.9,  1.1,  0.9
 13663, 'MADRAS 3 1  ',       138, 2,    2,    1, 1,   1.0382949,  -29.501271,  1.1,  0.9,  1.1,  0.9
 13664, 'SANDY 2 1   ',       138, 1,    2,    1, 1,   1.0367494,   -33.96287,  1.1,  0.9,  1.1,  0.9
 13665, 'SANDY 2 2   ',        22, 2,    2,    1, 1,   1.0419139,   -32.71744,  1.1,  0.9,  1.1,  0.9
 13666, 'CASCADE LOCK',       765, 1,    2,    1, 1,   1.0320242,  -26.474307,  1.1,  0.9,  1.1,  0.9
 13667, 'CASCADE LOCK',       345, 1,    2,    1, 1,   1.0251875,  -29.344959,  1.1,  0.9,  1.1,  0.9
 13668, 'CASCADE LOCK',       138, 1,    2,    1, 1,   1.0260022,  -30.475873,  1.1,  0.9,  1.1,  0.9
 13669, 'CASCADE LOCK',      13.8, 2,    2,    1, 1,   1.0320242,  -26.474307,  1.1,  0.9,  1.1,  0.9
 13670, 'CASCADE LOCK',      13.8, 2,    2,    1, 1,   1.0315739,  -25.861698,  1.1,  0.9,  1.1,  0.9
 13671, 'CASCADE LOCK',        24, 2,    2,    1, 1,   1.0314048,  -25.960329,  1.1,  0.9,  1.1,  0.9
 13672, 'CASCADE LOCK',        18, 2,    2,    1, 1,   1.0320242,  -26.474307,  1.1,  0.9,  1.1,  0.9
 13673, 'CASCADE LOCK',        18, 2,    2,    1, 1,   1.0320242,  -26.474307,  1.1,  0.9,  1.1,  0.9
 13674, 'CASCADE LOCK',      13.8, 2,    2,    1, 1,   1.0310634,  -25.325571,  1.1,  0.9,  1.1,  0.9
 13675, 'BOARDMAN 3 1',       345, 1,    2,    1, 1,     1.03707,  -19.284298,  1.1,  0.9,  1.1,  0.9
 13676, 'BOARDMAN 3 2',       138, 1,    2,    1, 1,   1.0384655,  -19.115321,  1.1,  0.9,  1.1,  0.9
 13677, 'BOARDMAN 3 3',      13.8, 2,    2,    1, 1,     1.03707,  -19.284298,  1.1,  0.9,  1.1,  0.9
 13678, 'BOARDMAN 3 4',        18, 2,    2,    1, 1,   1.0406453,   -17.78187,  1.1,  0.9,  1.1,  0.9
 13679, 'IDLEYLD PARK',       138, 1,    2,    1, 1,   1.0416273,  -37.909475,  1.1,  0.9,  1.1,  0.9
 13680, 'IDLEYLD PARK',      13.8, 2,    2,    1, 1,   0.9833991,  -34.506814,  1.1,  0.9,  1.1,  0.9
 13681, 'ARLINGTON 8 ',       765, 1,    2,    1, 1,       1.043,   -22.08524,  1.1,  0.9,  1.1,  0.9
 13682, 'ARLINGTON 8 ',       345, 1,    2,    1, 1,   1.0478445,  -21.594574,  1.1,  0.9,  1.1,  0.9
 13683, 'ARLINGTON 8 ',       138, 1,    2,    1, 1,   1.0475371,  -21.479843,  1.1,  0.9,  1.1,  0.9
 13684, 'ARLINGTON 8 ',        22, 2,    2,    1, 1,   1.0191376,  -21.660071,  1.1,  0.9,  1.1,  0.9
 13685, 'ARLINGTON 8 ',      13.8, 2,    2,    1, 1,   1.0211531,  -21.375246,  1.1,  0.9,  1.1,  0.9
 13686, 'ARLINGTON 8 ',        18, 2,    2,    1, 1,       1.043,   -22.08524,  1.1,  0.9,  1.1,  0.9
 13687, 'VALE 2 1    ',       138, 2,    2,    1, 1,    1.028723,    -28.7791,  1.1,  0.9,  1.1,  0.9
 13688, 'VALE 2 2    ',       138, 1,    2,    1, 1,   1.0286522,  -28.799553,  1.1,  0.9,  1.1,  0.9
 13689, 'CLATSKANIE 5',       345, 1,    2,    1, 1,   1.0305352,  -28.807067,  1.1,  0.9,  1.1,  0.9
 13690, 'CLATSKANIE 5',       138, 1,    2,    1, 1,   1.0300216,  -30.221573,  1.1,  0.9,  1.1,  0.9
 13691, 'CLATSKANIE 5',      13.8, 1,    2,    1, 1,   1.0301063,  -31.532733,  1.1,  0.9,  1.1,  0.9
 13692, 'CLATSKANIE 5',         1, 1,    2,    1, 1,   1.0301063,  -31.532733,  1.1,  0.9,  1.1,  0.9
 13693, 'CLATSKANIE 5',      13.8, 2,    2,    1, 1,   1.0512742,  -26.165602,  1.1,  0.9,  1.1,  0.9
 13694, 'CLATSKANIE 5',        18, 2,    2,    1, 1,   1.0518322,  -26.115138,  1.1,  0.9,  1.1,  0.9
 13695, 'BOARDMAN 4 1',       765, 1,    2,    1, 1,   1.0399981,   -20.42047,  1.1,  0.9,  1.1,  0.9
 13696, 'BOARDMAN 4 2',       345, 1,    2,    1, 1,   1.0402794,  -20.129081,  1.1,  0.9,  1.1,  0.9
 13697, 'BOARDMAN 4 3',       138, 1,    2,    1, 1,   1.0395081,  -19.840968,  1.1,  0.9,  1.1,  0.9
 13698, 'BOARDMAN 4 4',      13.8, 2,    2,    1, 1,   1.0548541,   -18.66843,  1.1,  0.9,  1.1,  0.9
 13699, 'BOARDMAN 4 5',       345, 1,    2,    1, 1,   1.0405098,  -20.090302,  1.1,  0.9,  1.1,  0.9
 20000, 'EUREKA 1 1  ',       138, 1,    3,    1, 1,   1.0279988,  -58.474584,  1.1,  0.9,  1.1,  0.9
 20001, 'FORTUNA 1   ',       138, 1,    3,    1, 1,   1.0223533,  -55.185456,  1.1,  0.9,  1.1,  0.9
 20002, 'EUREKA 2 1  ',       138, 1,    3,    1, 1,   1.0245656,  -54.726178,  1.1,  0.9,  1.1,  0.9
 20003, 'EUREKA 2 2  ',       138, 1,    3,    1, 1,   1.0242518,  -54.747764,  1.1,  0.9,  1.1,  0.9
 20004, 'ARCATA 1    ',       138, 1,    3,    1, 1,   1.0281468,  -58.467772,  1.1,  0.9,  1.1,  0.9
 20005, 'CRESCENT CIT',       345, 1,    3,    1, 1,   1.0194026,  -48.984847,  1.1,  0.9,  1.1,  0.9
 20006, 'CRESCENT CIT',       138, 1,    3,    1, 1,   1.0228056,  -49.930575,  1.1,  0.9,  1.1,  0.9
 20007, 'CRESCENT CIT',       345, 1,    3,    1, 1,   1.0191911,  -49.014081,  1.1,  0.9,  1.1,  0.9
 20008, 'MCKINLEYVILL',       138, 1,    3,    1, 1,      1.0279,  -57.857579,  1.1,  0.9,  1.1,  0.9
 20009, 'MCKINLEYVILL',       138, 1,    3,    1, 1,   1.0276996,  -57.878903,  1.1,  0.9,  1.1,  0.9
 20010, 'GARBERVILLE ',       138, 1,    3,    1, 1,   1.0193456,  -57.266493,  1.1,  0.9,  1.1,  0.9
 20011, 'GARBERVILLE ',       138, 1,    3,    1, 1,   1.0192494,  -57.276054,  1.1,  0.9,  1.1,  0.9
 20012, 'MENDOCINO 1 ',       138, 1,    3,    1, 1,    1.013424,  -63.864729,  1.1,  0.9,  1.1,  0.9
 20013, 'MENDOCINO 2 ',       138, 1,    3,    1, 1,   1.0135421,   -63.85772,  1.1,  0.9,  1.1,  0.9
 20014, 'FORT BRAGG 1',       138, 1,    3,    1, 1,   1.0143254,  -63.513158,  1.1,  0.9,  1.1,  0.9
 20015, 'HOOPA 1     ',       138, 1,    3,    1, 1,   1.0324936,  -57.449359,  1.1,  0.9,  1.1,  0.9
 20016, 'HOOPA 2     ',       138, 1,    3,    1, 1,   1.0324216,  -57.456294,  1.1,  0.9,  1.1,  0.9
 20017, 'LAYTONVILLE ',       138, 1,    3,    1, 1,   1.0156602,  -59.433793,  1.1,  0.9,  1.1,  0.9
 20018, 'LAYTONVILLE ',       138, 1,    3,    1, 1,   1.0156186,  -59.440204,  1.1,  0.9,  1.1,  0.9
 20019, 'WILLITS 1   ',       138, 1,    3,    1, 1,   1.0169972,  -63.871509,  1.1,  0.9,  1.1,  0.9
 20020, 'WILLITS 2   ',       138, 1,    3,    1, 1,   1.0169167,  -63.884825,  1.1,  0.9,  1.1,  0.9
 20021, 'REDWOOD VALL',       138, 1,    3,    1, 1,   1.0169157,   -64.09091,  1.1,  0.9,  1.1,  0.9
 20022, 'UKIAH 1 1   ',       345, 1,    3,    1, 1,   1.0172411,  -61.685816,  1.1,  0.9,  1.1,  0.9
 20023, 'UKIAH 1 2   ',       138, 1,    3,    1, 1,   1.0195062,  -63.638591,  1.1,  0.9,  1.1,  0.9
 20024, 'UKIAH 1 3   ',       345, 1,    3,    1, 1,   1.0189836,  -61.628905,  1.1,  0.9,  1.1,  0.9
 20025, 'UKIAH 2 1   ',       138, 1,    3,    1, 1,   1.0173746,  -63.862559,  1.1,  0.9,  1.1,  0.9
 20026, 'HAYFORK 1   ',       138, 1,    3,    1, 1,   1.0198386,  -53.858677,  1.1,  0.9,  1.1,  0.9
 20027, 'CLOVERDALE 2',       138, 1,    3,    1, 1,   1.0179369,  -64.776918,  1.1,  0.9,  1.1,  0.9
 20028, 'FORT JONES 1',       138, 1,    3,    1, 1,   1.0335715,  -52.727305,  1.1,  0.9,  1.1,  0.9
 20029, 'LAKEPORT 1  ',       138, 1,    3,    1, 1,   1.0147504,  -64.488498,  1.1,  0.9,  1.1,  0.9
 20030, 'WEAVERVILLE ',       138, 1,    3,    1, 1,   1.0210388,  -50.463859,  1.1,  0.9,  1.1,  0.9
 20031, 'UPPER LAKE 1',       138, 1,    3,    1, 1,   1.0157189,  -64.476061,  1.1,  0.9,  1.1,  0.9
 20032, 'KELSEYVILLE ',       138, 1,    3,    1, 1,   1.0147291,  -64.584967,  1.1,  0.9,  1.1,  0.9
 20033, 'KELSEYVILLE ',       138, 1,    3,    1, 1,   1.0146465,  -64.597884,  1.1,  0.9,  1.1,  0.9
 20034, 'YREKA 1     ',       138, 1,    3,    1, 1,   1.0176645,   -48.60024,  1.1,  0.9,  1.1,  0.9
 20035, 'YREKA 2     ',       138, 1,    3,    1, 1,   1.0175472,  -48.610507,  1.1,  0.9,  1.1,  0.9
 20036, 'CLEARLAKE 1 ',       138, 1,    3,    1, 1,   1.0169085,  -64.307889,  1.1,  0.9,  1.1,  0.9
 20037, 'HIDDEN VALLE',       138, 1,    3,    1, 1,   1.0177867,  -64.473149,  1.1,  0.9,  1.1,  0.9
 20038, 'WEED 1      ',       138, 1,    3,    1, 1,   1.0215858,  -49.015764,  1.1,  0.9,  1.1,  0.9
 20039, 'WEED 2      ',       138, 1,    3,    1, 1,   1.0215409,  -49.022896,  1.1,  0.9,  1.1,  0.9
 20040, 'REDDING 1 1 ',       138, 1,    3,    1, 1,    1.021589,  -52.169143,  1.1,  0.9,  1.1,  0.9
 20041, 'REDDING 1 2 ',       138, 1,    3,    1, 1,   1.0214646,  -52.187386,  1.1,  0.9,  1.1,  0.9
 20042, 'REDDING 2 1 ',       138, 1,    3,    1, 1,   1.0155974,  -51.817426,  1.1,  0.9,  1.1,  0.9
 20043, 'COTTONWOOD 1',       138, 1,    3,    1, 1,   1.0130579,  -53.506181,  1.1,  0.9,  1.1,  0.9
 20044, 'RED BLUFF 1 ',       138, 1,    3,    1, 1,   1.0083335,  -54.731536,  1.1,  0.9,  1.1,  0.9
 20045, 'RED BLUFF 1 ',       138, 1,    3,    1, 1,   1.0085208,  -54.718556,  1.1,  0.9,  1.1,  0.9
 20046, 'RED BLUFF 2 ',       138, 1,    3,    1, 1,   1.0175828,  -54.582088,  1.1,  0.9,  1.1,  0.9
 20047, 'MOUNT SHASTA',       138, 1,    3,    1, 1,   1.0263209,  -49.007299,  1.1,  0.9,  1.1,  0.9
 20048, 'MONTAGUE 1  ',       138, 1,    3,    1, 1,   1.0178176,  -47.924777,  1.1,  0.9,  1.1,  0.9
 20049, 'MONTAGUE 2  ',       138, 1,    3,    1, 1,   1.0177873,  -47.929955,  1.1,  0.9,  1.1,  0.9
 20050, 'REDDING 3 1 ',       138, 1,    3,    1, 1,   1.0179887,  -51.623771,  1.1,  0.9,  1.1,  0.9
 20051, 'REDDING 3 2 ',       138, 1,    3,    1, 1,   1.0180831,   -51.60756,  1.1,  0.9,  1.1,  0.9
 20052, 'REDDING 4 1 ',       138, 1,    3,    1, 1,   1.0194431,  -52.616126,  1.1,  0.9,  1.1,  0.9
 20053, 'WILLIAMS 1 1',       138, 1,    3,    1, 1,   1.0247613,  -62.593147,  1.1,  0.9,  1.1,  0.9
 20054, 'ANDERSON 1 1',       138, 1,    3,    1, 1,   1.0188199,  -52.249013,  1.1,  0.9,  1.1,  0.9
 20055, 'ANDERSON 1 2',       138, 1,    3,    1, 1,   1.0185859,  -52.273617,  1.1,  0.9,  1.1,  0.9
 20056, 'CORNING 1   ',       138, 1,    3,    1, 1,   1.0090578,  -56.976801,  1.1,  0.9,  1.1,  0.9
 20057, 'WILLOWS 1   ',       138, 1,    3,    1, 1,   1.0100434,   -59.92991,  1.1,  0.9,  1.1,  0.9
 20058, 'ORLAND 1    ',       138, 1,    3,    1, 1,   1.0053892,  -58.937089,  1.1,  0.9,  1.1,  0.9
 20059, 'REDDING 5 1 ',       138, 1,    3,    1, 1,   1.0150354,  -51.663076,  1.1,  0.9,  1.1,  0.9
 20060, 'REDDING 6 1 ',       138, 1,    3,    1, 1,   1.0157367,  -51.458053,  1.1,  0.9,  1.1,  0.9
 20061, 'REDDING 6 2 ',       138, 1,    3,    1, 1,   1.0159467,  -51.433045,  1.1,  0.9,  1.1,  0.9
 20062, 'PALO CEDRO 1',       138, 1,    3,    1, 1,   1.0227494,  -50.581033,  1.1,  0.9,  1.1,  0.9
 20063, 'LOS MOLINOS ',       138, 1,    3,    1, 1,   1.0186453,  -55.056453,  1.1,  0.9,  1.1,  0.9
 20064, 'LOS MOLINOS ',       138, 1,    3,    1, 1,   1.0186026,  -55.061812,  1.1,  0.9,  1.1,  0.9
 20065, 'LOS MOLINOS ',       138, 1,    3,    1, 1,    1.018693,  -55.051237,  1.1,  0.9,  1.1,  0.9
 20066, 'ESPARTO 1   ',       138, 1,    3,    1, 1,   1.0118408,  -64.532361,  1.1,  0.9,  1.1,  0.9
 20067, 'COLUSA 1    ',       138, 1,    3,    1, 1,   1.0271603,  -61.700806,  1.1,  0.9,  1.1,  0.9
 20068, 'COLUSA 2    ',       138, 1,    3,    1, 1,   1.0270669,  -61.714156,  1.1,  0.9,  1.1,  0.9
 20069, 'SHINGLETOWN ',       138, 1,    3,    1, 1,   1.0312583,  -50.556166,  1.1,  0.9,  1.1,  0.9
 20070, 'WOODLAND 2 1',       138, 1,    3,    1, 1,   1.0158462,  -64.471441,  1.1,  0.9,  1.1,  0.9
 20071, 'WOODLAND 3 1',       138, 1,    3,    1, 1,   1.0159796,  -64.137082,  1.1,  0.9,  1.1,  0.9
 20072, 'WOODLAND 3 2',       138, 1,    3,    1, 1,   1.0161465,  -64.119059,  1.1,  0.9,  1.1,  0.9
 20073, 'CHICO 1 1   ',       345, 1,    3,    1, 1,   1.0324705,  -55.712238,  1.1,  0.9,  1.1,  0.9
 20074, 'CHICO 1 2   ',       138, 1,    3,    1, 1,   1.0269478,  -56.883277,  1.1,  0.9,  1.1,  0.9
 20075, 'CHICO 2 1   ',       138, 1,    3,    1, 1,   1.0200598,  -58.175467,  1.1,  0.9,  1.1,  0.9
 20076, 'CHICO 3 1   ',       138, 1,    3,    1, 1,   1.0199358,  -57.652349,  1.1,  0.9,  1.1,  0.9
 20077, 'CHICO 4 1   ',       138, 1,    3,    1, 1,   1.0224194,  -57.411868,  1.1,  0.9,  1.1,  0.9
 20078, 'CHICO 4 2   ',       138, 1,    3,    1, 1,   1.0222351,  -57.431054,  1.1,  0.9,  1.1,  0.9
 20079, 'CHICO 5 1   ',       138, 1,    3,    1, 1,   1.0176173,   -57.42083,  1.1,  0.9,  1.1,  0.9
 20080, 'CHICO 6 1   ',       138, 1,    3,    1, 1,    1.011044,  -57.442429,  1.1,  0.9,  1.1,  0.9
 20081, 'CHICO 6 2   ',       138, 1,    3,    1, 1,   1.0108684,  -57.457598,  1.1,  0.9,  1.1,  0.9
 20082, 'DAVIS 1 1   ',       138, 1,    3,    1, 1,   1.0158165,  -64.442255,  1.1,  0.9,  1.1,  0.9
 20083, 'DAVIS 2 1   ',       138, 1,    3,    1, 1,   1.0118305,  -65.795524,  1.1,  0.9,  1.1,  0.9
 20084, 'DAVIS 2 2   ',       138, 1,    3,    1, 1,   1.0119624,  -65.771018,  1.1,  0.9,  1.1,  0.9
 20085, 'LIVE OAK 1  ',       138, 1,    3,    1, 1,   1.0250483,  -60.427576,  1.1,  0.9,  1.1,  0.9
 20086, 'LIVE OAK 2  ',       138, 1,    3,    1, 1,   1.0249312,  -60.441822,  1.1,  0.9,  1.1,  0.9
 20087, 'GRIDLEY 1   ',       138, 1,    3,    1, 1,   1.0197943,  -60.539207,  1.1,  0.9,  1.1,  0.9
 20088, 'RIO VISTA 1 ',       138, 1,    3,    1, 1,   1.0209586,  -65.029144,  1.1,  0.9,  1.1,  0.9
 20089, 'RIO VISTA 1 ',       138, 1,    3,    1, 1,   1.0207756,  -65.041105,  1.1,  0.9,  1.1,  0.9
 20090, 'WOODLAND 4 1',       138, 1,    3,    1, 1,   1.0168467,  -63.764339,  1.1,  0.9,  1.1,  0.9
 20091, 'YUBA CITY 1 ',       138, 1,    3,    1, 1,    1.019236,  -62.024293,  1.1,  0.9,  1.1,  0.9
 20092, 'YUBA CITY 2 ',       138, 1,    3,    1, 1,   1.0305217,  -59.188757,  1.1,  0.9,  1.1,  0.9
 20093, 'YUBA CITY 2 ',       138, 1,    3,    1, 1,   1.0303505,  -59.206333,  1.1,  0.9,  1.1,  0.9
 20094, 'YUBA CITY 2 ',       138, 1,    3,    1, 1,   1.0306971,  -59.169384,  1.1,  0.9,  1.1,  0.9
 20095, 'PARADISE 1 1',       138, 1,    3,    1, 1,   1.0102816,  -58.012997,  1.1,  0.9,  1.1,  0.9
 20096, 'PARADISE 1 2',       138, 1,    3,    1, 1,   1.0100467,  -58.024836,  1.1,  0.9,  1.1,  0.9
 20097, 'PARADISE 2 1',       138, 1,    3,    1, 1,   1.0119727,  -57.598397,  1.1,  0.9,  1.1,  0.9
 20098, 'YUBA CITY 3 ',       138, 1,    3,    1, 1,   1.0186234,  -62.249447,  1.1,  0.9,  1.1,  0.9
 20099, 'YUBA CITY 3 ',       138, 1,    3,    1, 1,   1.0189198,   -62.21486,  1.1,  0.9,  1.1,  0.9
 20100, 'YUBA CITY 3 ',       138, 1,    3,    1, 1,   1.0183545,  -62.285443,  1.1,  0.9,  1.1,  0.9
 20101, 'YUBA CITY 4 ',       138, 1,    3,    1, 1,   1.0047921,  -64.074822,  1.1,  0.9,  1.1,  0.9
 20102, 'YUBA CITY 4 ',       138, 1,    3,    1, 1,   1.0044104,  -64.096095,  1.1,  0.9,  1.1,  0.9
 20103, 'YUBA CITY 4 ',       138, 1,    3,    1, 1,   1.0051646,  -64.056088,  1.1,  0.9,  1.1,  0.9
 20104, 'YUBA CITY 4 ',       138, 1,    3,    1, 1,   1.0047921,  -64.074822,  1.1,  0.9,  1.1,  0.9
 20105, 'WEST SACRAME',       138, 1,    3,    1, 1,    1.010371,  -65.381426,  1.1,  0.9,  1.1,  0.9
 20106, 'WEST SACRAME',       138, 1,    3,    1, 1,    1.012928,  -65.182656,  1.1,  0.9,  1.1,  0.9
 20107, 'WEST SACRAME',       138, 1,    3,    1, 1,   1.0130375,  -65.163767,  1.1,  0.9,  1.1,  0.9
 20108, 'MAGALIA 1   ',       138, 1,    3,    1, 1,   1.0220524,  -56.190208,  1.1,  0.9,  1.1,  0.9
 20109, 'MAGALIA 2   ',       138, 1,    3,    1, 1,   1.0221726,  -56.175218,  1.1,  0.9,  1.1,  0.9
 20110, 'OROVILLE 2 1',       138, 1,    3,    1, 1,   1.0228999,  -59.064725,  1.1,  0.9,  1.1,  0.9
 20111, 'OLIVEHURST 1',       138, 1,    3,    1, 1,   1.0075341,   -63.73266,  1.1,  0.9,  1.1,  0.9
 20112, 'OLIVEHURST 2',       138, 1,    3,    1, 1,   1.0076268,  -63.718723,  1.1,  0.9,  1.1,  0.9
 20113, 'OLIVEHURST 3',       138, 1,    3,    1, 1,   1.0074315,  -63.748021,  1.1,  0.9,  1.1,  0.9
 20114, 'WEST SACRAME',       138, 1,    3,    1, 1,    1.010517,  -65.308151,  1.1,  0.9,  1.1,  0.9
 20115, 'WEST SACRAME',       138, 1,    3,    1, 1,   1.0103898,  -65.321692,  1.1,  0.9,  1.1,  0.9
 20116, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0160347,  -65.810234,  1.1,  0.9,  1.1,  0.9
 20117, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0167823,  -66.053361,  1.1,  0.9,  1.1,  0.9
 20118, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0199294,  -65.772877,  1.1,  0.9,  1.1,  0.9
 20119, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0201534,  -65.757018,  1.1,  0.9,  1.1,  0.9
 20120, 'SACRAMENTO 4',       138, 1,    3,    1, 1,   1.0164558,  -65.446412,  1.1,  0.9,  1.1,  0.9
 20121, 'SACRAMENTO 5',       138, 1,    3,    1, 1,   1.0108506,  -65.362414,  1.1,  0.9,  1.1,  0.9
 20122, 'SACRAMENTO 6',       345, 1,    3,    1, 1,   1.0223358,  -61.217097,  1.1,  0.9,  1.1,  0.9
 20123, 'SACRAMENTO 6',       138, 1,    3,    1, 1,   1.0210937,  -65.020449,  1.1,  0.9,  1.1,  0.9
 20124, 'SACRAMENTO 7',       138, 1,    3,    1, 1,   1.0149276,  -65.586113,  1.1,  0.9,  1.1,  0.9
 20125, 'SACRAMENTO 8',       138, 1,    3,    1, 1,   1.0235372,   -65.64593,  1.1,  0.9,  1.1,  0.9
 20126, 'SACRAMENTO 9',       138, 1,    3,    1, 1,   1.0140167,  -66.214108,  1.1,  0.9,  1.1,  0.9
 20127, 'SACRAMENTO 9',        22, 1,    3,    1, 1,   1.0140167,  -66.214108,  1.1,  0.9,  1.1,  0.9
 20128, 'SACRAMENTO 9',        22, 1,    3,    1, 1,   1.0140167,  -66.214108,  1.1,  0.9,  1.1,  0.9
 20129, 'SACRAMENTO 9',         1, 1,    3,    1, 1,   1.0140167,  -66.214108,  1.1,  0.9,  1.1,  0.9
 20130, 'MARYSVILLE 5',       138, 1,    3,    1, 1,   1.0175794,  -61.238168,  1.1,  0.9,  1.1,  0.9
 20131, 'MARYSVILLE 6',       138, 1,    3,    1, 1,   1.0153156,  -62.170639,  1.1,  0.9,  1.1,  0.9
 20132, 'MARYSVILLE 6',       138, 1,    3,    1, 1,   1.0154296,  -62.154452,  1.1,  0.9,  1.1,  0.9
 20133, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0147393,  -65.889496,  1.1,  0.9,  1.1,  0.9
 20134, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0152038,  -65.862165,  1.1,  0.9,  1.1,  0.9
 20135, 'SACRAMENTO 1',       138, 1,    3,    1, 1,      1.0156,  -65.501408,  1.1,  0.9,  1.1,  0.9
 20136, 'RIO LINDA 1 ',       138, 1,    3,    1, 1,    1.013015,  -64.800504,  1.1,  0.9,  1.1,  0.9
 20137, 'SACRAMENTO 1',       138, 1,    3,    1, 1,    1.020562,  -65.372945,  1.1,  0.9,  1.1,  0.9
 20138, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0204803,  -65.388355,  1.1,  0.9,  1.1,  0.9
 20139, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0142539,  -65.745443,  1.1,  0.9,  1.1,  0.9
 20140, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0140541,  -65.770065,  1.1,  0.9,  1.1,  0.9
 20141, 'SACRAMENTO 1',       138, 1,    3,    1, 1,     1.01799,  -65.287137,  1.1,  0.9,  1.1,  0.9
 20142, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0178752,  -65.308053,  1.1,  0.9,  1.1,  0.9
 20143, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0091802,  -65.527493,  1.1,  0.9,  1.1,  0.9
 20144, 'ELK GROVE 1 ',       138, 1,    3,    1, 1,   1.0150696,  -66.338173,  1.1,  0.9,  1.1,  0.9
 20145, 'ELK GROVE 1 ',       138, 1,    3,    1, 1,   1.0148272,  -66.369579,  1.1,  0.9,  1.1,  0.9
 20146, 'ELK GROVE 2 ',       138, 1,    3,    1, 1,   1.0142127,  -66.070275,  1.1,  0.9,  1.1,  0.9
 20147, 'ELK GROVE 2 ',       138, 1,    3,    1, 1,   1.0138842,  -66.103555,  1.1,  0.9,  1.1,  0.9
 20148, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0190882,  -65.414218,  1.1,  0.9,  1.1,  0.9
 20149, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0145873,  -66.055196,  1.1,  0.9,  1.1,  0.9
 20150, 'SACRAMENTO 1',       138, 1,    3,    1, 1,    1.014416,  -66.074155,  1.1,  0.9,  1.1,  0.9
 20151, 'SACRAMENTO 1',       138, 1,    3,    1, 1,   1.0132506,  -66.186019,  1.1,  0.9,  1.1,  0.9
 20152, 'SACRAMENTO 2',       138, 1,    3,    1, 1,    1.015246,  -66.306242,  1.1,  0.9,  1.1,  0.9
 20153, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0134376,  -65.734696,  1.1,  0.9,  1.1,  0.9
 20154, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0136639,  -65.718748,  1.1,  0.9,  1.1,  0.9
 20155, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0131843,   -65.75049,  1.1,  0.9,  1.1,  0.9
 20156, 'TULELAKE 1  ',       138, 1,    3,    1, 1,   1.0295062,  -47.039316,  1.1,  0.9,  1.1,  0.9
 20157, 'TULELAKE 2  ',       138, 1,    3,    1, 1,   1.0294908,  -47.041721,  1.1,  0.9,  1.1,  0.9
 20158, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0174957,  -65.774265,  1.1,  0.9,  1.1,  0.9
 20159, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0173392,  -65.791908,  1.1,  0.9,  1.1,  0.9
 20160, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0176622,  -65.757372,  1.1,  0.9,  1.1,  0.9
 20161, 'ELK GROVE 3 ',       138, 1,    3,    1, 1,   1.0154976,  -66.123187,  1.1,  0.9,  1.1,  0.9
 20162, 'ELK GROVE 3 ',       138, 1,    3,    1, 1,   1.0153078,  -66.142937,  1.1,  0.9,  1.1,  0.9
 20163, 'ELK GROVE 4 ',       138, 1,    3,    1, 1,   1.0159007,  -66.269439,  1.1,  0.9,  1.1,  0.9
 20164, 'ELK GROVE 4 ',       138, 1,    3,    1, 1,   1.0157691,  -66.289321,  1.1,  0.9,  1.1,  0.9
 20165, 'OROVILLE 3 1',       138, 1,    3,    1, 1,   1.0304945,   -57.53253,  1.1,  0.9,  1.1,  0.9
 20166, 'OROVILLE 3 2',       138, 1,    3,    1, 1,   1.0304051,  -57.547686,  1.1,  0.9,  1.1,  0.9
 20167, 'OROVILLE 3 3',       138, 1,    3,    1, 1,   1.0306054,  -57.515898,  1.1,  0.9,  1.1,  0.9
 20168, 'OROVILLE 4 1',       138, 1,    3,    1, 1,   1.0263338,  -59.134252,  1.1,  0.9,  1.1,  0.9
 20169, 'OROVILLE 4 2',       138, 1,    3,    1, 1,   1.0262446,  -59.149894,  1.1,  0.9,  1.1,  0.9
 20170, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0212016,  -66.016642,  1.1,  0.9,  1.1,  0.9
 20171, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0176656,   -65.96923,  1.1,  0.9,  1.1,  0.9
 20172, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0072809,   -65.84132,  1.1,  0.9,  1.1,  0.9
 20173, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0150299,  -65.771327,  1.1,  0.9,  1.1,  0.9
 20174, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0102944,  -65.499728,  1.1,  0.9,  1.1,  0.9
 20175, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0124671,  -65.301819,  1.1,  0.9,  1.1,  0.9
 20176, 'NORTH HIGHLA',       138, 1,    3,    1, 1,   1.0261614,  -65.895917,  1.1,  0.9,  1.1,  0.9
 20177, 'NORTH HIGHLA',       138, 1,    3,    1, 1,   1.0230024,  -65.871588,  1.1,  0.9,  1.1,  0.9
 20178, 'NORTH HIGHLA',       138, 1,    3,    1, 1,   1.0229014,  -65.889006,  1.1,  0.9,  1.1,  0.9
 20179, 'SACRAMENTO 2',       138, 1,    3,    1, 1,   1.0154989,   -65.88393,  1.1,  0.9,  1.1,  0.9
 20180, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0053642,  -65.714318,  1.1,  0.9,  1.1,  0.9
 20181, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0074812,  -65.800528,  1.1,  0.9,  1.1,  0.9
 20182, 'ROSEVILLE 1 ',       138, 1,    3,    1, 1,    1.004477,  -65.521319,  1.1,  0.9,  1.1,  0.9
 20183, 'ROSEVILLE 2 ',       138, 1,    3,    1, 1,   1.0054427,  -64.595596,  1.1,  0.9,  1.1,  0.9
 20184, 'ANTELOPE 1 1',       138, 1,    3,    1, 1,   1.0138025,  -65.666421,  1.1,  0.9,  1.1,  0.9
 20185, 'ANTELOPE 2 1',       138, 1,    3,    1, 1,   1.0093935,  -65.324025,  1.1,  0.9,  1.1,  0.9
 20186, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0121911,  -65.115383,  1.1,  0.9,  1.1,  0.9
 20187, 'SACRAMENTO 3',        18, 1,    3,    1, 1,   1.0121911,  -65.115383,  1.1,  0.9,  1.1,  0.9
 20188, 'SACRAMENTO 3',        18, 1,    3,    1, 1,   1.0121911,  -65.115383,  1.1,  0.9,  1.1,  0.9
 20189, 'SACRAMENTO 3',         1, 1,    3,    1, 1,   1.0121911,  -65.115383,  1.1,  0.9,  1.1,  0.9
 20190, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0193415,  -65.440646,  1.1,  0.9,  1.1,  0.9
 20191, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0190894,  -65.458311,  1.1,  0.9,  1.1,  0.9
 20192, 'CARMICHAEL 1',       138, 1,    3,    1, 1,   1.0055807,  -65.812409,  1.1,  0.9,  1.1,  0.9
 20193, 'CARMICHAEL 1',       138, 1,    3,    1, 1,    1.005304,  -65.846557,  1.1,  0.9,  1.1,  0.9
 20194, 'CARMICHAEL 1',       138, 1,    3,    1, 1,   1.0058426,  -65.778576,  1.1,  0.9,  1.1,  0.9
 20195, 'CARMICHAEL 2',       138, 1,    3,    1, 1,   1.0062012,  -65.969789,  1.1,  0.9,  1.1,  0.9
 20196, 'CARMICHAEL 2',       138, 1,    3,    1, 1,   1.0058749,  -66.000875,  1.1,  0.9,  1.1,  0.9
 20197, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0151137,  -65.726901,  1.1,  0.9,  1.1,  0.9
 20198, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0192009,  -65.429578,  1.1,  0.9,  1.1,  0.9
 20199, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0189901,  -65.453503,  1.1,  0.9,  1.1,  0.9
 20200, 'ELK GROVE 5 ',       138, 1,    3,    1, 1,   1.0129742,  -66.679562,  1.1,  0.9,  1.1,  0.9
 20201, 'ELK GROVE 6 ',       138, 1,    3,    1, 1,   1.0049626,  -66.143089,  1.1,  0.9,  1.1,  0.9
 20202, 'ELK GROVE 6 ',       138, 1,    3,    1, 1,   1.0051506,  -66.103954,  1.1,  0.9,  1.1,  0.9
 20203, 'LINCOLN 1 1 ',       138, 1,    3,    1, 1,   1.0229215,  -64.518502,  1.1,  0.9,  1.1,  0.9
 20204, 'LINCOLN 1 2 ',       138, 1,    3,    1, 1,   1.0226637,  -64.547882,  1.1,  0.9,  1.1,  0.9
 20205, 'LINCOLN 2 1 ',       138, 1,    3,    1, 1,   1.0212837,  -64.989243,  1.1,  0.9,  1.1,  0.9
 20206, 'CITRUS HEIGH',       138, 1,    3,    1, 1,   1.0059902,  -65.528927,  1.1,  0.9,  1.1,  0.9
 20207, 'CITRUS HEIGH',       138, 1,    3,    1, 1,   1.0109383,  -64.671131,  1.1,  0.9,  1.1,  0.9
 20208, 'ROSEVILLE 3 ',       138, 1,    3,    1, 1,   1.0312278,  -65.122412,  1.1,  0.9,  1.1,  0.9
 20209, 'ROSEVILLE 3 ',       138, 1,    3,    1, 1,   1.0310738,  -65.143713,  1.1,  0.9,  1.1,  0.9
 20210, 'ROSEVILLE 4 ',       138, 1,    3,    1, 1,   1.0096143,  -64.843366,  1.1,  0.9,  1.1,  0.9
 20211, 'RANCHO CORDO',       138, 1,    3,    1, 1,   1.0063701,  -64.950713,  1.1,  0.9,  1.1,  0.9
 20212, 'RANCHO CORDO',       138, 1,    3,    1, 1,    1.006058,  -64.977276,  1.1,  0.9,  1.1,  0.9
 20213, 'RANCHO CORDO',       138, 1,    3,    1, 1,   1.0077239,  -65.958155,  1.1,  0.9,  1.1,  0.9
 20214, 'ROCKLIN 1 1 ',       138, 1,    3,    1, 1,   1.0142716,  -64.149652,  1.1,  0.9,  1.1,  0.9
 20215, 'ROCKLIN 2 1 ',       138, 1,    3,    1, 1,   1.0134869,  -63.964272,  1.1,  0.9,  1.1,  0.9
 20216, 'ROCKLIN 2 2 ',       138, 1,    3,    1, 1,   1.0136604,  -63.948543,  1.1,  0.9,  1.1,  0.9
 20217, 'CITRUS HEIGH',       138, 1,    3,    1, 1,   1.0055914,  -64.946176,  1.1,  0.9,  1.1,  0.9
 20218, 'CITRUS HEIGH',       138, 1,    3,    1, 1,   1.0057419,  -64.921287,  1.1,  0.9,  1.1,  0.9
 20219, 'CITRUS HEIGH',       138, 1,    3,    1, 1,   1.0053841,  -64.867534,  1.1,  0.9,  1.1,  0.9
 20220, 'GALT 1 1    ',       138, 1,    3,    1, 1,   1.0137124,  -64.630689,  1.1,  0.9,  1.1,  0.9
 20221, 'GALT 1 2    ',       138, 1,    3,    1, 1,   1.0135272,  -64.645581,  1.1,  0.9,  1.1,  0.9
 20222, 'GALT 2 1    ',       138, 1,    3,    1, 1,   1.0183348,  -65.279394,  1.1,  0.9,  1.1,  0.9
 20223, 'GALT 2 2    ',        18, 1,    3,    1, 1,   1.0183348,  -65.279394,  1.1,  0.9,  1.1,  0.9
 20224, 'GALT 2 3    ',        18, 1,    3,    1, 1,   1.0183348,  -65.279394,  1.1,  0.9,  1.1,  0.9
 20225, 'GALT 2 4    ',         1, 1,    3,    1, 1,   1.0183348,  -65.279394,  1.1,  0.9,  1.1,  0.9
 20226, 'GALT 2 5    ',       138, 1,    3,    1, 1,   1.0184393,  -65.264824,  1.1,  0.9,  1.1,  0.9
 20227, 'GALT 2 6    ',       138, 1,    3,    1, 1,   1.0182161,  -65.295535,  1.1,  0.9,  1.1,  0.9
 20228, 'FAIR OAKS 1 ',       138, 1,    3,    1, 1,   1.0330842,  -65.159353,  1.1,  0.9,  1.1,  0.9
 20229, 'FAIR OAKS 2 ',       138, 1,    3,    1, 1,   1.0103293,  -65.405618,  1.1,  0.9,  1.1,  0.9
 20230, 'FAIR OAKS 2 ',       138, 1,    3,    1, 1,    1.010579,  -65.367824,  1.1,  0.9,  1.1,  0.9
 20231, 'ROSEVILLE 5 ',       138, 1,    3,    1, 1,     1.01114,    -64.7016,  1.1,  0.9,  1.1,  0.9
 20232, 'ROSEVILLE 6 ',       138, 1,    3,    1, 1,   1.0082494,  -65.744989,  1.1,  0.9,  1.1,  0.9
 20233, 'ROCKLIN 3 1 ',       138, 1,    3,    1, 1,   1.0130384,  -64.489129,  1.1,  0.9,  1.1,  0.9
 20234, 'ROCKLIN 3 2 ',       138, 1,    3,    1, 1,   1.0132576,  -64.466916,  1.1,  0.9,  1.1,  0.9
 20235, 'ROCKLIN 3 3 ',       138, 1,    3,    1, 1,   1.0130384,  -64.489129,  1.1,  0.9,  1.1,  0.9
 20236, 'ORANGEVALE 1',       138, 1,    3,    1, 1,   1.0262434,  -64.789287,  1.1,  0.9,  1.1,  0.9
 20237, 'WILTON 1    ',       138, 1,    3,    1, 1,   1.0083074,  -65.138208,  1.1,  0.9,  1.1,  0.9
 20238, 'PENN VALLEY ',       138, 1,    3,    1, 1,   1.0230171,  -58.446588,  1.1,  0.9,  1.1,  0.9
 20239, 'RANCHO CORDO',       138, 1,    3,    1, 1,   1.0120122,  -64.358921,  1.1,  0.9,  1.1,  0.9
 20240, 'GRANITE BAY ',       138, 1,    3,    1, 1,    1.035282,  -65.231417,  1.1,  0.9,  1.1,  0.9
 20241, 'LOOMIS 1    ',       138, 1,    3,    1, 1,    1.015344,  -63.364035,  1.1,  0.9,  1.1,  0.9
 20242, 'LOOMIS 2    ',       138, 1,    3,    1, 1,   1.0152091,  -63.376916,  1.1,  0.9,  1.1,  0.9
 20243, 'FOLSOM 1 1  ',       345, 1,    3,    1, 1,   1.0201296,  -60.739769,  1.1,  0.9,  1.1,  0.9
 20244, 'FOLSOM 1 2  ',       138, 1,    3,    1, 1,    1.005564,  -64.763844,  1.1,  0.9,  1.1,  0.9
 20245, 'FOLSOM 1 3  ',      13.2, 1,    3,    1, 1,   0.9735955,  -72.006303,  1.1,  0.9,  1.1,  0.9
 20246, 'FOLSOM 1 4  ',         1, 1,    3,    1, 1,   1.0095096,  -66.801503,  1.1,  0.9,  1.1,  0.9
 20247, 'FOLSOM 1 5  ',       345, 1,    3,    1, 1,   1.0218856,  -60.629462,  1.1,  0.9,  1.1,  0.9
 20248, 'FOLSOM 2 1  ',       138, 1,    3,    1, 1,   1.0158026,  -64.496957,  1.1,  0.9,  1.1,  0.9
 20249, 'GRASS VALLEY',       138, 1,    3,    1, 1,   1.0136643,  -60.338049,  1.1,  0.9,  1.1,  0.9
 20250, 'GRASS VALLEY',       138, 1,    3,    1, 1,   1.0134357,  -60.357689,  1.1,  0.9,  1.1,  0.9
 20251, 'AUBURN 7 1  ',       138, 1,    3,    1, 1,   1.0129083,  -63.691078,  1.1,  0.9,  1.1,  0.9
 20252, 'AUBURN 8 1  ',       138, 1,    3,    1, 1,   1.0132848,  -63.574246,  1.1,  0.9,  1.1,  0.9
 20253, 'EL DORADO HI',       138, 1,    3,    1, 1,   1.0165199,  -63.431883,  1.1,  0.9,  1.1,  0.9
 20254, 'EL DORADO HI',       138, 1,    3,    1, 1,   1.0177814,  -63.243352,  1.1,  0.9,  1.1,  0.9
 20255, 'WESTWOOD 1  ',       138, 1,    3,    1, 1,   1.0435726,  -55.818764,  1.1,  0.9,  1.1,  0.9
 20256, 'WESTWOOD 2  ',       138, 1,    3,    1, 1,   1.0434819,   -55.82594,  1.1,  0.9,  1.1,  0.9
 20257, 'GRASS VALLEY',       138, 1,    3,    1, 1,   1.0129264,  -60.135009,  1.1,  0.9,  1.1,  0.9
 20258, 'SHINGLE SPRI',       138, 1,    3,    1, 1,   1.0134418,  -63.996781,  1.1,  0.9,  1.1,  0.9
 20259, 'SHINGLE SPRI',       138, 1,    3,    1, 1,   1.0132626,  -64.010598,  1.1,  0.9,  1.1,  0.9
 20260, 'SHINGLE SPRI',       138, 1,    3,    1, 1,   1.0153332,  -63.580118,  1.1,  0.9,  1.1,  0.9
 20261, 'NEVADA CITY ',       138, 1,    3,    1, 1,    1.013604,  -59.931117,  1.1,  0.9,  1.1,  0.9
 20262, 'QUINCY 2 1  ',       138, 1,    3,    1, 1,   1.0447491,  -56.071001,  1.1,  0.9,  1.1,  0.9
 20263, 'QUINCY 2 2  ',       138, 1,    3,    1, 1,   1.0446985,  -56.077952,  1.1,  0.9,  1.1,  0.9
 20264, 'COLFAX 2 1  ',       138, 1,    3,    1, 1,   1.0209746,  -61.597748,  1.1,  0.9,  1.1,  0.9
 20265, 'FORESTHILL 1',       138, 1,    3,    1, 1,   1.0238573,  -60.840705,  1.1,  0.9,  1.1,  0.9
 20266, 'PLACERVILLE ',       138, 1,    3,    1, 1,   1.0285129,  -62.559218,  1.1,  0.9,  1.1,  0.9
 20267, 'PLACERVILLE ',       138, 1,    3,    1, 1,   1.0309989,  -64.108104,  1.1,  0.9,  1.1,  0.9
 20268, 'PLACERVILLE ',       138, 1,    3,    1, 1,   1.0308224,  -64.137855,  1.1,  0.9,  1.1,  0.9
 20269, 'SUSANVILLE 1',       138, 1,    3,    1, 1,    1.040677,  -54.470735,  1.1,  0.9,  1.1,  0.9
 20270, 'SUSANVILLE 2',       138, 1,    3,    1, 1,   1.0405357,  -54.496076,  1.1,  0.9,  1.1,  0.9
 20271, 'ALTURAS 1   ',       138, 1,    3,    1, 1,   1.0389016,   -47.61301,  1.1,  0.9,  1.1,  0.9
 20272, 'POLLOCK PINE',       138, 1,    3,    1, 1,   1.0371241,  -60.198486,  1.1,  0.9,  1.1,  0.9
 20273, 'JANESVILLE 1',       138, 1,    3,    1, 1,   1.0420698,  -55.185827,  1.1,  0.9,  1.1,  0.9
 20274, 'JANESVILLE 2',       138, 1,    3,    1, 1,   1.0420457,  -55.188935,  1.1,  0.9,  1.1,  0.9
 20275, 'PORTOLA 1   ',       138, 1,    3,    1, 1,   1.0446399,  -58.534187,  1.1,  0.9,  1.1,  0.9
 20276, 'PORTOLA 2   ',      13.8, 1,    3,    1, 1,   1.0294926,  -59.974106,  1.1,  0.9,  1.1,  0.9
 20277, 'PORTOLA 3   ',      13.8, 1,    3,    1, 1,   1.0439141,  -58.600861,  1.1,  0.9,  1.1,  0.9
 20278, 'PORTOLA 4   ',         1, 1,    3,    1, 1,   1.0439141,  -58.600861,  1.1,  0.9,  1.1,  0.9
 20279, 'TRUCKEE 1   ',       138, 1,    3,    1, 1,   1.0110252,  -62.426345,  1.1,  0.9,  1.1,  0.9
 20280, 'SOUTH LAKE T',       138, 1,    3,    1, 1,   1.0313749,  -62.211409,  1.1,  0.9,  1.1,  0.9
 20281, 'SOUTH LAKE T',       138, 1,    3,    1, 1,   1.0314869,  -62.059217,  1.1,  0.9,  1.1,  0.9
 20282, 'SOUTH LAKE T',       138, 1,    3,    1, 1,    1.031371,  -62.075574,  1.1,  0.9,  1.1,  0.9
 20283, 'POLLOCK PINE',       345, 2,    3,    1, 1,        1.04,  -57.772611,  1.1,  0.9,  1.1,  0.9
 20284, 'POLLOCK PINE',       138, 2,    3,    1, 1,   1.0413661,    -58.5538,  1.1,  0.9,  1.1,  0.9
 20285, 'POLLOCK PINE',      13.8, 1,    3,    1, 1,     1.04228,  -59.022215,  1.1,  0.9,  1.1,  0.9
 20286, 'POLLOCK PINE',         1, 1,    3,    1, 1,     1.04228,  -59.022215,  1.1,  0.9,  1.1,  0.9
 20287, 'POLLOCK PINE',       345, 1,    3,    1, 1,   1.0399433,  -57.776695,  1.1,  0.9,  1.1,  0.9
 20288, 'MCCLELLAN 1 ',       345, 2,    3,    1, 1,   1.0212018,  -60.771513,  1.1,  0.9,  1.1,  0.9
 20289, 'MCCLELLAN 2 ',       138, 1,    3,    1, 1,   1.0232401,  -65.083451,  1.1,  0.9,  1.1,  0.9
 20290, 'MCCLELLAN 3 ',       345, 1,    3,    1, 1,   1.0225082,  -60.694439,  1.1,  0.9,  1.1,  0.9
 20291, 'BURNEY 1 1  ',       345, 1,    3,    1, 1,    1.013867,  -48.617706,  1.1,  0.9,  1.1,  0.9
 20292, 'BURNEY 1 2  ',       138, 1,    3,    1, 1,   1.0266492,  -48.575609,  1.1,  0.9,  1.1,  0.9
 20293, 'BURNEY 1 3  ',        20, 2,    3,    1, 1,   1.0082049,  -47.864885,  1.1,  0.9,  1.1,  0.9
 20294, 'BELDEN 1    ',       138, 1,    3,    1, 1,   1.0432429,  -53.887976,  1.1,  0.9,  1.1,  0.9
 20295, 'BELDEN 2    ',      13.8, 2,    3,    1, 1,   0.9977226,  -50.376351,  1.1,  0.9,  1.1,  0.9
 20296, 'MAXWELL 1   ',       765, 1,    3,    1, 1,     1.02606,  -56.339883,  1.1,  0.9,  1.1,  0.9
 20297, 'MAXWELL 2   ',       345, 1,    3,    1, 1,   1.0326333,  -57.030377,  1.1,  0.9,  1.1,  0.9
 20298, 'MAXWELL 3   ',       138, 1,    3,    1, 1,   1.0328804,  -59.446426,  1.1,  0.9,  1.1,  0.9
 20299, 'MAXWELL 4   ',        24, 2,    3,    1, 1,    1.030589,  -55.181508,  1.1,  0.9,  1.1,  0.9
 20300, 'MAXWELL 5   ',        18, 2,    3,    1, 1,   1.0294763,  -55.470852,  1.1,  0.9,  1.1,  0.9
 20301, 'MAXWELL 6   ',        22, 2,    3,    1, 1,   1.0292837,  -55.522732,  1.1,  0.9,  1.1,  0.9
 20302, 'MAXWELL 7   ',      13.8, 2,    3,    1, 1,   1.0278764,  -56.146802,  1.1,  0.9,  1.1,  0.9
 20303, 'MAXWELL 8   ',       765, 1,    3,    1, 1,   1.0268301,  -56.715286,  1.1,  0.9,  1.1,  0.9
 20304, 'MIDDLETOWN 1',       138, 2,    3,    1, 1,    1.025092,  -63.546842,  1.1,  0.9,  1.1,  0.9
 20305, 'COBB 1      ',       138, 1,    3,    1, 1,   1.0210904,   -63.66929,  1.1,  0.9,  1.1,  0.9
 20306, 'COBB 2      ',      13.8, 2,    3,    1, 1,   1.0212797,  -59.794366,  1.1,  0.9,  1.1,  0.9
 20307, 'COBB 3      ',      13.8, 2,    3,    1, 1,   1.0216355,  -61.739851,  1.1,  0.9,  1.1,  0.9
 20308, 'CAMINO 1    ',       765, 1,    3,    1, 1,   1.0291532,  -57.418675,  1.1,  0.9,  1.1,  0.9
 20309, 'CAMINO 2    ',       345, 1,    3,    1, 1,    1.028912,  -59.356063,  1.1,  0.9,  1.1,  0.9
 20310, 'CAMINO 3    ',       138, 1,    3,    1, 1,   1.0288734,   -61.44075,  1.1,  0.9,  1.1,  0.9
 20311, 'CAMINO 4    ',      13.8, 1,    3,    1, 1,   1.0299198,  -61.382973,  1.1,  0.9,  1.1,  0.9
 20312, 'CAMINO 5    ',         1, 1,    3,    1, 1,   1.0299198,  -61.382973,  1.1,  0.9,  1.1,  0.9
 20313, 'CAMINO 6    ',      13.8, 2,    3,    1, 1,   1.0291532,  -57.418675,  1.1,  0.9,  1.1,  0.9
 20314, 'CAMINO 7    ',        22, 2,    3,    1, 1,   1.0199156,  -56.972912,  1.1,  0.9,  1.1,  0.9
 20315, 'CAMINO 8    ',      13.2, 2,    3,    1, 1,   0.9645604,  -57.731409,  1.1,  0.9,  1.1,  0.9
 20316, 'MONTGOMERY C',       765, 1,    3,    1, 1,   1.0377149,  -46.021941,  1.1,  0.9,  1.1,  0.9
 20317, 'MONTGOMERY C',       345, 1,    3,    1, 1,   1.0245888,  -47.980196,  1.1,  0.9,  1.1,  0.9
 20318, 'MONTGOMERY C',       138, 1,    3,    1, 1,   1.0353868,  -47.569855,  1.1,  0.9,  1.1,  0.9
 20319, 'MONTGOMERY C',      13.2, 2,    3,    1, 1,   1.0373766,  -45.745677,  1.1,  0.9,  1.1,  0.9
 20320, 'MONTGOMERY C',        20, 2,    3,    1, 1,   1.0374105,  -45.658219,  1.1,  0.9,  1.1,  0.9
 20321, 'MONTGOMERY C',       765, 1,    3,    1, 1,   1.0481841,  -45.993164,  1.1,  0.9,  1.1,  0.9
 20322, 'MONTGOMERY C',       345, 1,    3,    1, 1,    1.021729,   -48.17431,  1.1,  0.9,  1.1,  0.9
 20323, 'BURNEY 2 1  ',       138, 2,    3,    1, 1,   1.0289523,  -47.809553,  1.1,  0.9,  1.1,  0.9
 20324, 'STRAWBERRY V',       345, 1,    3,    1, 1,   1.0244017,  -53.968621,  1.1,  0.9,  1.1,  0.9
 20325, 'STRAWBERRY V',       138, 1,    3,    1, 1,   1.0285092,  -54.814284,  1.1,  0.9,  1.1,  0.9
 20326, 'STRAWBERRY V',      13.8, 1,    3,    1, 1,    1.027213,  -54.553067,  1.1,  0.9,  1.1,  0.9
 20327, 'STRAWBERRY V',         1, 1,    3,    1, 1,    1.027213,  -54.553067,  1.1,  0.9,  1.1,  0.9
 20328, 'STRAWBERRY V',        18, 2,    3,    1, 1,   0.9895937,  -52.767192,  1.1,  0.9,  1.1,  0.9
 20329, 'STRAWBERRY V',        18, 2,    3,    1, 1,   0.9901881,   -53.56016,  1.1,  0.9,  1.1,  0.9
 20330, 'STRAWBERRY V',       138, 2,    3,    1, 1,   1.0328578,  -54.676883,  1.1,  0.9,  1.1,  0.9
 20331, 'YUBA CITY 5 ',       138, 1,    3,    1, 1,    1.020291,  -61.768678,  1.1,  0.9,  1.1,  0.9
 20332, 'YUBA CITY 5 ',        18, 2,    3,    1, 1,   1.0105488,  -57.125046,  1.1,  0.9,  1.1,  0.9
 20333, 'YUBA CITY 5 ',       138, 1,    3,    1, 1,   1.0202847,  -61.769521,  1.1,  0.9,  1.1,  0.9
 20334, 'YUBA CITY 5 ',       138, 1,    3,    1, 1,    1.020284,  -61.805764,  1.1,  0.9,  1.1,  0.9
 20335, 'POLLOCK PINE',       345, 2,    3,    1, 1,   1.0375623,  -58.025533,  1.1,  0.9,  1.1,  0.9
 20336, 'POLLOCK PINE',       138, 2,    3,    1, 1,   1.0415706,  -58.844253,  1.1,  0.9,  1.1,  0.9
 20337, 'POLLOCK PINE',      13.8, 1,    3,    1, 1,   1.0415402,  -58.838229,  1.1,  0.9,  1.1,  0.9
 20338, 'POLLOCK PINE',         1, 1,    3,    1, 1,   1.0415402,  -58.838229,  1.1,  0.9,  1.1,  0.9
 20339, 'ROSEVILLE 7 ',       345, 2,    3,    1, 1,   1.0221197,  -60.346266,  1.1,  0.9,  1.1,  0.9
 20340, 'ROSEVILLE 7 ',       138, 1,    3,    1, 1,   1.0146412,  -64.121765,  1.1,  0.9,  1.1,  0.9
 20341, 'ROSEVILLE 7 ',      13.8, 1,    3,    1, 1,   1.0131346,  -65.392261,  1.1,  0.9,  1.1,  0.9
 20342, 'ROSEVILLE 7 ',         1, 1,    3,    1, 1,   1.0131346,  -65.392261,  1.1,  0.9,  1.1,  0.9
 20343, 'AUBURN 9 1  ',       138, 1,    3,    1, 1,   1.0164892,  -63.544178,  1.1,  0.9,  1.1,  0.9
 20344, 'AUBURN 9 2  ',      13.8, 2,    3,    1, 1,   1.0249169,  -60.901349,  1.1,  0.9,  1.1,  0.9
 20345, 'AUBURN 9 3  ',        20, 2,    3,    1, 1,   1.0164892,  -63.544178,  1.1,  0.9,  1.1,  0.9
 20346, 'AUBURN 9 4  ',       138, 1,    3,    1, 1,   1.0163384,  -63.556437,  1.1,  0.9,  1.1,  0.9
 20347, 'POLLOCK PINE',       138, 2,    3,    1, 1,        1.04,  -59.440627,  1.1,  0.9,  1.1,  0.9
 20348, 'ANDERSON 2 1',       138, 1,    3,    1, 1,   1.0179997,  -52.050538,  1.1,  0.9,  1.1,  0.9
 20349, 'ANDERSON 2 2',      13.8, 2,    3,    1, 1,   0.9874753,   -48.76036,  1.1,  0.9,  1.1,  0.9
 20350, 'ANDERSON 2 3',      13.8, 2,    3,    1, 1,   0.9929612,  -48.649798,  1.1,  0.9,  1.1,  0.9
 20351, 'REDDING 7 1 ',       345, 2,    3,    1, 1,   1.0196388,   -49.70228,  1.1,  0.9,  1.1,  0.9
 20352, 'REDDING 7 2 ',       138, 1,    3,    1, 1,   1.0208667,  -50.050231,  1.1,  0.9,  1.1,  0.9
 20353, 'BIG BEND 1 1',       138, 2,    3,    1, 1,   1.0283986,   -48.09511,  1.1,  0.9,  1.1,  0.9
 20354, 'BIG BEND 1 2',       138, 1,    3,    1, 1,   1.0282798,  -48.143484,  1.1,  0.9,  1.1,  0.9
 20355, 'ELK GROVE 7 ',       345, 2,    3,    1, 1,   1.0193992,  -60.772566,  1.1,  0.9,  1.1,  0.9
 20356, 'ELK GROVE 7 ',       138, 2,    3,    1, 1,   1.0215218,   -65.69121,  1.1,  0.9,  1.1,  0.9
 20357, 'STRAWBERRY V',       138, 2,    3,    1, 1,   1.0320405,  -54.483113,  1.1,  0.9,  1.1,  0.9
 20358, 'WENDEL 1    ',       138, 1,    3,    1, 1,   1.0433818,  -54.826007,  1.1,  0.9,  1.1,  0.9
 20359, 'WENDEL 2    ',        18, 2,    3,    1, 1,   1.0433818,  -54.826007,  1.1,  0.9,  1.1,  0.9
 20360, 'WENDEL 3    ',       138, 1,    3,    1, 1,   1.0433901,   -54.82449,  1.1,  0.9,  1.1,  0.9
 20361, 'RIO VISTA 2 ',       345, 1,    3,    1, 1,    1.020358,  -62.952005,  1.1,  0.9,  1.1,  0.9
 20362, 'RIO VISTA 2 ',       138, 1,    3,    1, 1,   1.0225849,  -65.361898,  1.1,  0.9,  1.1,  0.9
 20363, 'RIO VISTA 2 ',      13.8, 2,    3,    1, 1,    1.020358,  -62.952005,  1.1,  0.9,  1.1,  0.9
 20364, 'RIO VISTA 2 ',       345, 1,    3,    1, 1,   1.0210723,  -62.875273,  1.1,  0.9,  1.1,  0.9
 20365, 'MONTGOMERY C',       345, 1,    3,    1, 1,   1.0172903,  -48.938894,  1.1,  0.9,  1.1,  0.9
 20366, 'MONTGOMERY C',       138, 1,    3,    1, 1,   1.0493681,  -48.297445,  1.1,  0.9,  1.1,  0.9
 20367, 'MONTGOMERY C',        20, 2,    3,    1, 1,   1.0118245,  -48.120302,  1.1,  0.9,  1.1,  0.9
 20368, 'MONTGOMERY C',      13.8, 2,    3,    1, 1,   1.0125496,  -48.069848,  1.1,  0.9,  1.1,  0.9
 20369, 'MONTGOMERY C',        18, 2,    3,    1, 1,   1.0091548,  -48.388252,  1.1,  0.9,  1.1,  0.9
 20370, 'MONTGOMERY C',        20, 2,    3,    1, 1,     1.02606,    -45.5321,  1.1,  0.9,  1.1,  0.9
 20371, 'MONTGOMERY C',      13.8, 2,    3,    1, 1,   1.0291762,  -47.372812,  1.1,  0.9,  1.1,  0.9
 20372, 'BROWNS VALLE',       138, 2,    3,    1, 1,   1.0310932,  -59.623651,  1.1,  0.9,  1.1,  0.9
 20373, 'BROWNS VALLE',       138, 1,    3,    1, 1,    1.030716,  -59.651706,  1.1,  0.9,  1.1,  0.9
 20374, 'MEADOW VALLE',       345, 1,    3,    1, 1,   1.0073052,  -54.176112,  1.1,  0.9,  1.1,  0.9
 20375, 'MEADOW VALLE',       138, 1,    3,    1, 1,    1.036425,  -54.679964,  1.1,  0.9,  1.1,  0.9
 20376, 'MEADOW VALLE',        18, 2,    3,    1, 1,   1.0073052,  -54.176112,  1.1,  0.9,  1.1,  0.9
 20377, 'MEADOW VALLE',      13.8, 2,    3,    1, 1,   1.0131056,   -53.34795,  1.1,  0.9,  1.1,  0.9
 20378, 'MEADOW VALLE',       345, 1,    3,    1, 1,    1.011036,  -54.245013,  1.1,  0.9,  1.1,  0.9
 20379, 'STRAWBERRY V',       345, 2,    3,    1, 1,   1.0297462,  -55.101084,  1.1,  0.9,  1.1,  0.9
 20380, 'STRAWBERRY V',       138, 1,    3,    1, 1,   1.0320225,  -55.501211,  1.1,  0.9,  1.1,  0.9
 20381, 'STRAWBERRY V',       345, 1,    3,    1, 1,   1.0294739,  -55.150006,  1.1,  0.9,  1.1,  0.9
 20382, 'FORBESTOWN 1',       138, 1,    3,    1, 1,   1.0309949,  -58.173449,  1.1,  0.9,  1.1,  0.9
 20383, 'FORBESTOWN 1',      13.8, 2,    3,    1, 1,    1.040776,  -54.666089,  1.1,  0.9,  1.1,  0.9
 20384, 'FORBESTOWN 1',        18, 2,    3,    1, 1,   1.0154769,  -55.495988,  1.1,  0.9,  1.1,  0.9
 20385, 'MEADOW VALLE',       138, 2,    3,    1, 1,   1.0368564,  -54.665821,  1.1,  0.9,  1.1,  0.9
 20386, 'MEADOW VALLE',       138, 1,    3,    1, 1,   1.0365767,  -54.687133,  1.1,  0.9,  1.1,  0.9
 20387, 'REDDING 8 1 ',       765, 1,    3,    1, 1,    1.034788,  -48.667755,  1.1,  0.9,  1.1,  0.9
 20388, 'REDDING 8 2 ',       345, 1,    3,    1, 1,   1.0245277,  -49.686509,  1.1,  0.9,  1.1,  0.9
 20389, 'REDDING 8 3 ',       138, 1,    3,    1, 1,   1.0242886,  -50.890013,  1.1,  0.9,  1.1,  0.9
 20390, 'REDDING 8 4 ',      13.8, 2,    3,    1, 1,   1.0278596,  -48.293015,  1.1,  0.9,  1.1,  0.9
 20391, 'REDDING 8 5 ',      13.8, 2,    3,    1, 1,   1.0280242,  -48.334216,  1.1,  0.9,  1.1,  0.9
 20392, 'REDDING 8 6 ',        24, 2,    3,    1, 1,   1.0280083,  -48.380886,  1.1,  0.9,  1.1,  0.9
 20393, 'REDDING 8 7 ',      13.8, 2,    3,    1, 1,   1.0280246,  -48.201395,  1.1,  0.9,  1.1,  0.9
 20394, 'REDDING 8 8 ',      13.8, 2,    3,    1, 1,    1.034788,  -48.667755,  1.1,  0.9,  1.1,  0.9
 20395, 'REDDING 8 9 ',      13.8, 2,    3,    1, 1,    1.034788,  -48.667755,  1.1,  0.9,  1.1,  0.9
 20396, 'FOLSOM 3 1  ',       345, 2,    3,    1, 1,   1.0263576,  -60.206278,  1.1,  0.9,  1.1,  0.9
 20397, 'FOLSOM 3 2  ',       138, 2,    3,    1, 1,   1.0201237,  -63.978813,  1.1,  0.9,  1.1,  0.9
 20398, 'FOLSOM 3 3  ',      13.8, 1,    3,    1, 1,   1.0193595,  -64.801616,  1.1,  0.9,  1.1,  0.9
 20399, 'FOLSOM 3 4  ',         1, 1,    3,    1, 1,   1.0193595,  -64.801616,  1.1,  0.9,  1.1,  0.9
 20400, 'WOODLAND 5 1',       345, 1,    3,    1, 1,   1.0248087,  -60.919702,  1.1,  0.9,  1.1,  0.9
 20401, 'WOODLAND 5 2',       138, 2,    3,    1, 1,   1.0198003,  -63.202315,  1.1,  0.9,  1.1,  0.9
 20402, 'WOODLAND 5 3',        22, 1,    3,    1, 1,   1.0182112,  -64.148322,  1.1,  0.9,  1.1,  0.9
 20403, 'WOODLAND 5 4',         1, 1,    3,    1, 1,   1.0182112,  -64.148322,  1.1,  0.9,  1.1,  0.9
 20404, 'WOODLAND 5 5',       345, 1,    3,    1, 1,    1.025509,  -60.803687,  1.1,  0.9,  1.1,  0.9
 20405, 'POLLOCK PINE',       138, 1,    3,    1, 1,   1.0391768,   -59.76724,  1.1,  0.9,  1.1,  0.9
 20406, 'POLLOCK PINE',      13.8, 2,    3,    1, 1,     1.01981,  -59.253643,  1.1,  0.9,  1.1,  0.9
 20407, 'POLLOCK PINE',      13.8, 2,    3,    1, 1,   1.0191254,   -58.39295,  1.1,  0.9,  1.1,  0.9
 20408, 'POLLOCK PINE',         1, 1,    3,    1, 1,   1.0201106,  -59.841148,  1.1,  0.9,  1.1,  0.9
 20409, 'POLLOCK PINE',       138, 1,    3,    1, 1,   1.0391336,  -59.785114,  1.1,  0.9,  1.1,  0.9
 20410, 'ALTA 1 1    ',       345, 2,    3,    1, 1,   1.0358622,  -57.584632,  1.1,  0.9,  1.1,  0.9
 20411, 'ALTA 1 2    ',       138, 1,    3,    1, 1,   1.0295809,  -59.280771,  1.1,  0.9,  1.1,  0.9
 20412, 'ALTA 1 3    ',        20, 2,    3,    1, 1,   1.0367128,  -57.483626,  1.1,  0.9,  1.1,  0.9
 20413, 'ALTA 1 4    ',        20, 2,    3,    1, 1,   1.0367681,   -57.46174,  1.1,  0.9,  1.1,  0.9
 20414, 'ALTA 1 5    ',         1, 1,    3,    1, 1,   1.0358627,   -57.58652,  1.1,  0.9,  1.1,  0.9
 20415, 'HORNBROOK 1 ',       345, 2,    3,    1, 1,   1.0143259,  -45.956636,  1.1,  0.9,  1.1,  0.9
 20416, 'HORNBROOK 2 ',       138, 2,    3,    1, 1,      1.0192,  -46.171486,  1.1,  0.9,  1.1,  0.9
 20417, 'HORNBROOK 3 ',       345, 1,    3,    1, 1,   1.0143026,  -45.958976,  1.1,  0.9,  1.1,  0.9
 20418, 'FORESTHILL 2',       345, 2,    3,    1, 1,   1.0382196,  -57.725327,  1.1,  0.9,  1.1,  0.9
 20419, 'FORESTHILL 2',       138, 1,    3,    1, 1,   1.0351415,  -58.641748,  1.1,  0.9,  1.1,  0.9
 20420, 'FORESTHILL 2',        18, 1,    3,    1, 1,   1.0321465,  -59.626863,  1.1,  0.9,  1.1,  0.9
 20421, 'FORESTHILL 2',         1, 1,    3,    1, 1,   1.0321465,  -59.626863,  1.1,  0.9,  1.1,  0.9
 20422, 'FORESTHILL 2',       345, 1,    3,    1, 1,   1.0382927,  -57.753787,  1.1,  0.9,  1.1,  0.9
 20423, 'YUBA CITY 6 ',       765, 1,    3,    1, 1,   1.0268208,  -55.691679,  1.1,  0.9,  1.1,  0.9
 20424, 'YUBA CITY 6 ',       345, 1,    3,    1, 1,   1.0264654,  -58.663381,  1.1,  0.9,  1.1,  0.9
 20425, 'YUBA CITY 6 ',       138, 1,    3,    1, 1,   1.0205796,  -61.808031,  1.1,  0.9,  1.1,  0.9
 20426, 'YUBA CITY 6 ',      13.8, 1,    3,    1, 1,    1.026357,  -58.284393,  1.1,  0.9,  1.1,  0.9
 20427, 'YUBA CITY 6 ',         1, 1,    3,    1, 1,    1.026357,  -58.284393,  1.1,  0.9,  1.1,  0.9
 20428, 'YUBA CITY 6 ',      13.8, 2,    3,    1, 1,   1.0268208,  -55.691679,  1.1,  0.9,  1.1,  0.9
 20429, 'YUBA CITY 6 ',      13.8, 2,    3,    1, 1,   1.0181992,  -54.543873,  1.1,  0.9,  1.1,  0.9
 20430, 'YUBA CITY 6 ',      13.8, 2,    3,    1, 1,   1.0195889,  -55.221582,  1.1,  0.9,  1.1,  0.9
 20431, 'YUBA CITY 6 ',       345, 1,    3,    1, 1,   1.0263065,  -58.951615,  1.1,  0.9,  1.1,  0.9
 20432, 'SAMOA 1     ',       138, 2,    3,    1, 1,    1.032808,  -57.925878,  1.1,  0.9,  1.1,  0.9
 20433, 'SAMOA 2     ',       138, 1,    3,    1, 1,   1.0326687,  -57.960903,  1.1,  0.9,  1.1,  0.9
 20434, 'DUTCH FLAT 1',       138, 1,    3,    1, 1,   1.0238345,  -59.874696,  1.1,  0.9,  1.1,  0.9
 20435, 'DUTCH FLAT 2',      13.8, 2,    3,    1, 1,   1.0099008,  -58.957969,  1.1,  0.9,  1.1,  0.9
 20436, 'OROVILLE 5 1',       765, 1,    3,    1, 1,   1.0259214,  -54.067172,  1.1,  0.9,  1.1,  0.9
 20437, 'OROVILLE 5 2',       345, 1,    3,    1, 1,   1.0298597,  -56.071096,  1.1,  0.9,  1.1,  0.9
 20438, 'OROVILLE 5 3',       138, 1,    3,    1, 1,    1.025876,  -58.689121,  1.1,  0.9,  1.1,  0.9
 20439, 'OROVILLE 5 4',        18, 2,    3,    1, 1,   0.9943235,  -53.485775,  1.1,  0.9,  1.1,  0.9
 20440, 'OROVILLE 5 5',      13.8, 2,    3,    1, 1,   1.0259214,  -54.067172,  1.1,  0.9,  1.1,  0.9
 20441, 'OROVILLE 5 6',      13.8, 2,    3,    1, 1,   1.0259214,  -54.067172,  1.1,  0.9,  1.1,  0.9
 20442, 'OROVILLE 5 7',      13.8, 2,    3,    1, 1,   0.9944978,  -53.582707,  1.1,  0.9,  1.1,  0.9
 20443, 'OROVILLE 5 8',      13.8, 2,    3,    1, 1,    0.988031,  -53.034362,  1.1,  0.9,  1.1,  0.9
 20444, 'OROVILLE 5 9',      13.8, 2,    3,    1, 1,   1.0259214,  -54.067172,  1.1,  0.9,  1.1,  0.9
 20445, 'OROVILLE 5 1',      13.8, 2,    3,    1, 1,   1.0360583,  -55.780654,  1.1,  0.9,  1.1,  0.9
 20446, 'MIDDLETOWN 2',       138, 1,    3,    1, 1,    1.025547,  -63.444761,  1.1,  0.9,  1.1,  0.9
 20447, 'MIDDLETOWN 2',      13.8, 2,    3,    1, 1,   1.0072858,  -60.749061,  1.1,  0.9,  1.1,  0.9
 20448, 'MIDDLETOWN 2',      13.8, 2,    3,    1, 1,   1.0069666,  -59.978948,  1.1,  0.9,  1.1,  0.9
 20449, 'MIDDLETOWN 2',        18, 2,    3,    1, 1,   1.0075199,  -62.283958,  1.1,  0.9,  1.1,  0.9
 20450, 'MIDDLETOWN 3',       138, 2,    3,    1, 1,   1.0226265,  -63.601362,  1.1,  0.9,  1.1,  0.9
 20451, 'MIDDLETOWN 3',       138, 1,    3,    1, 1,   1.0225928,  -63.607035,  1.1,  0.9,  1.1,  0.9
 20452, 'YUBA CITY 7 ',       345, 1,    3,    1, 1,   1.0283106,  -59.060472,  1.1,  0.9,  1.1,  0.9
 20453, 'YUBA CITY 7 ',       138, 2,    3,    1, 1,   1.0313682,  -59.355397,  1.1,  0.9,  1.1,  0.9
 20454, 'FORESTHILL 3',       138, 2,    3,    1, 1,   1.0265983,   -60.27545,  1.1,  0.9,  1.1,  0.9
 20455, 'YUBA CITY 8 ',       138, 1,    3,    1, 1,   1.0308204,  -59.789035,  1.1,  0.9,  1.1,  0.9
 20456, 'YUBA CITY 8 ',        18, 2,    3,    1, 1,    1.075402,   -53.16449,  1.1,  0.9,  1.1,  0.9
 20457, 'YUBA CITY 8 ',       138, 1,    3,    1, 1,   1.0305096,  -59.813346,  1.1,  0.9,  1.1,  0.9
 20458, 'YUBA CITY 8 ',       138, 1,    3,    1, 1,   1.0308204,  -59.789035,  1.1,  0.9,  1.1,  0.9
 20459, 'YUBA CITY 9 ',       138, 1,    3,    1, 1,   1.0317706,  -59.315396,  1.1,  0.9,  1.1,  0.9
 20460, 'YUBA CITY 9 ',      13.8, 2,    3,    1, 1,   1.0544049,   -56.95001,  1.1,  0.9,  1.1,  0.9
 20461, 'YUBA CITY 9 ',       138, 1,    3,    1, 1,   1.0314469,  -59.339008,  1.1,  0.9,  1.1,  0.9
 20462, 'REDDING 9 1 ',       138, 2,    3,    1, 1,     1.02018,  -50.919392,  1.1,  0.9,  1.1,  0.9
 20463, 'MIDDLETOWN 4',       138, 2,    3,    1, 1,   1.0247941,  -63.213954,  1.1,  0.9,  1.1,  0.9
 20464, 'MIDDLETOWN 4',       138, 1,    3,    1, 1,   1.0244588,  -63.286589,  1.1,  0.9,  1.1,  0.9
 20465, 'HERALD 1    ',       765, 1,    3,    1, 1,   1.0277446,  -57.960417,  1.1,  0.9,  1.1,  0.9
 20466, 'HERALD 2    ',       345, 1,    3,    1, 1,   1.0240406,  -60.396865,  1.1,  0.9,  1.1,  0.9
 20467, 'HERALD 3    ',       138, 1,    3,    1, 1,   1.0219402,  -63.216105,  1.1,  0.9,  1.1,  0.9
 20468, 'HERALD 4    ',        18, 2,    3,    1, 1,   0.9950892,  -57.141661,  1.1,  0.9,  1.1,  0.9
 20469, 'HERALD 5    ',        22, 2,    3,    1, 1,   0.9948285,  -57.012242,  1.1,  0.9,  1.1,  0.9
 20470, 'HERALD 6    ',      13.8, 2,    3,    1, 1,   0.9883512,  -56.764244,  1.1,  0.9,  1.1,  0.9
 20471, 'YUBA CITY 10',       138, 2,    3,    1, 1,    1.031404,  -59.336926,  1.1,  0.9,  1.1,  0.9
 20472, 'MEADOW VALLE',       138, 2,    3,    1, 1,        1.04,  -53.487313,  1.1,  0.9,  1.1,  0.9
 20473, 'MIDDLETOWN 5',       138, 1,    3,    1, 1,   1.0265838,  -63.044559,  1.1,  0.9,  1.1,  0.9
 20474, 'MIDDLETOWN 5',      13.8, 2,    3,    1, 1,   1.0366482,  -56.714758,  1.1,  0.9,  1.1,  0.9
 20475, 'BURNEY 3 1  ',       138, 2,    3,    1, 1,   1.0297605,  -47.926742,  1.1,  0.9,  1.1,  0.9
 20476, 'REDDING 10 1',       345, 1,    3,    1, 1,   1.0170683,  -49.800724,  1.1,  0.9,  1.1,  0.9
 20477, 'REDDING 10 2',       138, 1,    3,    1, 1,   1.0203623,  -50.707338,  1.1,  0.9,  1.1,  0.9
 20478, 'REDDING 10 3',      13.8, 2,    3,    1, 1,   1.0170683,  -49.800724,  1.1,  0.9,  1.1,  0.9
 20479, 'REDDING 10 4',      13.8, 2,    3,    1, 1,    1.015709,  -48.800394,  1.1,  0.9,  1.1,  0.9
 20480, 'REDDING 11 1',       345, 1,    3,    1, 1,   1.0161862,  -49.862835,  1.1,  0.9,  1.1,  0.9
 20481, 'REDDING 11 2',       138, 1,    3,    1, 1,   1.0193772,  -50.682448,  1.1,  0.9,  1.1,  0.9
 20482, 'REDDING 11 3',      13.8, 2,    3,    1, 1,   0.9826974,  -48.779083,  1.1,  0.9,  1.1,  0.9
 20483, 'REDDING 11 4',        24, 2,    3,    1, 1,   0.9808771,  -48.054329,  1.1,  0.9,  1.1,  0.9
 20484, 'MIDDLETOWN 6',       765, 1,    3,    1, 1,   1.0314844,   -57.91116,  1.1,  0.9,  1.1,  0.9
 20485, 'MIDDLETOWN 6',       345, 1,    3,    1, 1,   1.0341296,   -59.32945,  1.1,  0.9,  1.1,  0.9
 20486, 'MIDDLETOWN 6',       138, 1,    3,    1, 1,   1.0280161,  -62.995142,  1.1,  0.9,  1.1,  0.9
 20487, 'MIDDLETOWN 6',      13.8, 2,    3,    1, 1,   1.0314844,   -57.91116,  1.1,  0.9,  1.1,  0.9
 20488, 'MIDDLETOWN 6',      13.8, 2,    3,    1, 1,    1.025173,  -56.935838,  1.1,  0.9,  1.1,  0.9
 20489, 'MIDDLETOWN 6',      13.8, 2,    3,    1, 1,   1.0314844,   -57.91116,  1.1,  0.9,  1.1,  0.9
 20490, 'MIDDLETOWN 6',      13.8, 2,    3,    1, 1,   1.0251352,  -56.989416,  1.1,  0.9,  1.1,  0.9
 20491, 'MIDDLETOWN 6',      13.8, 2,    3,    1, 1,   1.0251382,  -57.510471,  1.1,  0.9,  1.1,  0.9
 20492, 'MIDDLETOWN 6',        18, 2,    3,    1, 1,   1.0251638,  -57.257361,  1.1,  0.9,  1.1,  0.9
 20493, 'MIDDLETOWN 6',       345, 1,    3,    1, 1,   1.0305566,  -59.957313,  1.1,  0.9,  1.1,  0.9
 20494, 'MONTGOMERY C',       138, 2,    3,    1, 1,   1.0385017,  -47.632701,  1.1,  0.9,  1.1,  0.9
 20495, 'MONTGOMERY C',       138, 1,    3,    1, 1,   1.0379624,  -47.675327,  1.1,  0.9,  1.1,  0.9
 20496, 'QUINCY 3 1  ',       138, 2,    3,    1, 1,   1.0528293,  -56.706892,  1.1,  0.9,  1.1,  0.9
 20497, 'REDDING 12 1',       345, 1,    3,    1, 1,    1.021755,   -50.35974,  1.1,  0.9,  1.1,  0.9
 20498, 'REDDING 12 2',       138, 1,    3,    1, 1,     1.02312,  -52.215367,  1.1,  0.9,  1.1,  0.9
 20499, 'REDDING 12 3',        18, 2,    3,    1, 1,    0.981787,  -50.183106,  1.1,  0.9,  1.1,  0.9
 20500, 'REDDING 12 4',        18, 2,    3,    1, 1,   0.9802577,  -52.170286,  1.1,  0.9,  1.1,  0.9
 20501, 'REDDING 12 5',         1, 1,    3,    1, 1,   0.9802577,  -52.170286,  1.1,  0.9,  1.1,  0.9
 20502, 'REDDING 12 6',      13.8, 2,    3,    1, 1,   1.0352478,  -48.921223,  1.1,  0.9,  1.1,  0.9
 20503, 'REDDING 12 7',      13.8, 2,    3,    1, 1,   1.0245887,   -50.05871,  1.1,  0.9,  1.1,  0.9
 20504, 'COLFAX 3 1  ',       138, 1,    3,    1, 1,   1.0204331,  -59.812131,  1.1,  0.9,  1.1,  0.9
 20505, 'COLFAX 3 2  ',      13.8, 2,    3,    1, 1,   1.0201841,  -59.489162,  1.1,  0.9,  1.1,  0.9
 20506, 'COLFAX 3 3  ',      13.8, 2,    3,    1, 1,    1.019143,  -57.853995,  1.1,  0.9,  1.1,  0.9
 20507, 'COLFAX 3 4  ',         1, 1,    3,    1, 1,   1.0205218,  -59.838807,  1.1,  0.9,  1.1,  0.9
 20508, 'SACRAMENTO 3',       765, 1,    3,    1, 1,   1.0242841,  -58.203072,  1.1,  0.9,  1.1,  0.9
 20509, 'SACRAMENTO 3',       345, 2,    3,    1, 1,   1.0234885,   -60.48364,  1.1,  0.9,  1.1,  0.9
 20510, 'SACRAMENTO 3',       138, 1,    3,    1, 1,    1.016546,  -65.502227,  1.1,  0.9,  1.1,  0.9
 20511, 'SACRAMENTO 3',      13.8, 1,    3,    1, 1,   1.0168044,  -69.756589,  1.1,  0.9,  1.1,  0.9
 20512, 'SACRAMENTO 3',         1, 1,    3,    1, 1,   1.0168044,  -69.756589,  1.1,  0.9,  1.1,  0.9
 20513, 'SACRAMENTO 3',       765, 1,    3,    1, 1,   1.0263798,   -58.00118,  1.1,  0.9,  1.1,  0.9
 20514, 'LINCOLN 3 1 ',       138, 1,    3,    1, 1,   1.0286859,  -64.556096,  1.1,  0.9,  1.1,  0.9
 20515, 'LINCOLN 3 2 ',        18, 2,    3,    1, 1,   1.0042222,  -62.217799,  1.1,  0.9,  1.1,  0.9
 20516, 'LINCOLN 3 3 ',      13.8, 2,    3,    1, 1,   1.0041112,  -63.161486,  1.1,  0.9,  1.1,  0.9
 20517, 'LINCOLN 3 4 ',        18, 2,    3,    1, 1,   1.0032737,  -60.589355,  1.1,  0.9,  1.1,  0.9
 20518, 'LINCOLN 3 5 ',       138, 1,    3,    1, 1,   1.0285808,  -64.586879,  1.1,  0.9,  1.1,  0.9
 20519, 'OROVILLE 6 1',       138, 2,    3,    1, 1,   1.0245378,  -59.111927,  1.1,  0.9,  1.1,  0.9
 20520, 'FORBESTOWN 2',       138, 1,    3,    1, 1,    1.028437,  -58.864535,  1.1,  0.9,  1.1,  0.9
 20521, 'FORBESTOWN 2',      13.8, 2,    3,    1, 1,    1.028437,  -58.864535,  1.1,  0.9,  1.1,  0.9
 20522, 'FORBESTOWN 2',       138, 1,    3,    1, 1,    1.028437,  -58.864535,  1.1,  0.9,  1.1,  0.9
 20523, 'SACRAMENTO 3',       138, 2,    3,    1, 1,   1.0182199,  -65.449729,  1.1,  0.9,  1.1,  0.9
 20524, 'SACRAMENTO 3',       138, 1,    3,    1, 1,   1.0174029,   -65.55799,  1.1,  0.9,  1.1,  0.9
 20525, 'BURNEY 4 1  ',       345, 2,    3,    1, 1,   1.0200476,  -48.615238,  1.1,  0.9,  1.1,  0.9
 20526, 'BURNEY 4 2  ',       138, 2,    3,    1, 1,   1.0317969,  -48.939512,  1.1,  0.9,  1.1,  0.9
 20527, 'BURNEY 4 3  ',       345, 1,    3,    1, 1,   1.0193786,   -48.61137,  1.1,  0.9,  1.1,  0.9
 20528, 'RED BLUFF 3 ',       138, 2,    3,    1, 1,    1.018316,  -55.542345,  1.1,  0.9,  1.1,  0.9
 20529, 'RED BLUFF 3 ',       138, 1,    3,    1, 1,   1.0181371,  -55.555061,  1.1,  0.9,  1.1,  0.9
 20530, 'EUREKA 3 1  ',       765, 2,    3,    1, 1,   1.0216254,  -50.231508,  1.1,  0.9,  1.1,  0.9
 20531, 'EUREKA 3 2  ',       345, 2,    3,    1, 1,   1.0632953,   -51.35274,  1.1,  0.9,  1.1,  0.9
 20532, 'EUREKA 3 3  ',       138, 1,    3,    1, 1,   1.0414366,  -52.877877,  1.1,  0.9,  1.1,  0.9
 20533, 'EUREKA 3 4  ',       345, 1,    3,    1, 1,   1.0629086,  -51.471539,  1.1,  0.9,  1.1,  0.9
 20534, 'ALTA 2 1    ',       138, 2,    3,    1, 1,   1.0293168,  -59.321854,  1.1,  0.9,  1.1,  0.9
 20535, 'BIG BEND 2 1',       138, 1,    3,    1, 1,   1.0366634,  -47.500151,  1.1,  0.9,  1.1,  0.9
 20536, 'BIG BEND 2 2',      13.8, 2,    3,    1, 1,   1.0343243,  -45.759134,  1.1,  0.9,  1.1,  0.9
 20537, 'BIG BEND 2 3',      13.8, 2,    3,    1, 1,   1.0330019,  -44.140885,  1.1,  0.9,  1.1,  0.9
 20538, 'BIG BEND 2 4',      13.8, 2,    3,    1, 1,   1.0350724,  -45.260163,  1.1,  0.9,  1.1,  0.9
 20539, 'POLLOCK PINE',       138, 1,    3,    1, 1,   1.0420584,  -58.934098,  1.1,  0.9,  1.1,  0.9
 20540, 'POLLOCK PINE',        22, 2,    3,    1, 1,   1.0718052,  -56.496666,  1.1,  0.9,  1.1,  0.9
 20541, 'POLLOCK PINE',      13.8, 2,    3,    1, 1,   1.0780351,   -55.94325,  1.1,  0.9,  1.1,  0.9
 20542, 'DOBBINS 1   ',       345, 1,    3,    1, 1,   1.0326612,   -56.61821,  1.1,  0.9,  1.1,  0.9
 20543, 'DOBBINS 2   ',       138, 1,    3,    1, 1,   1.0281731,  -57.674196,  1.1,  0.9,  1.1,  0.9
 20544, 'DOBBINS 3   ',      13.8, 2,    3,    1, 1,   1.0244196,  -54.845451,  1.1,  0.9,  1.1,  0.9
 20545, 'DOBBINS 4   ',        18, 2,    3,    1, 1,   1.0326612,   -56.61821,  1.1,  0.9,  1.1,  0.9
 21000, 'GUERNEVILLE ',       138, 1,    4,    1, 1,   1.0174039,  -64.997847,  1.1,  0.9,  1.1,  0.9
 21001, 'GUERNEVILLE ',       138, 1,    4,    1, 1,   1.0174594,  -64.987309,  1.1,  0.9,  1.1,  0.9
 21002, 'HEALDSBURG 1',       138, 1,    4,    1, 1,   1.0206797,  -64.209104,  1.1,  0.9,  1.1,  0.9
 21003, 'HEALDSBURG 2',       138, 1,    4,    1, 1,   1.0205519,  -64.228139,  1.1,  0.9,  1.1,  0.9
 21004, 'SEBASTOPOL 1',       138, 1,    4,    1, 1,   1.0124328,  -65.811256,  1.1,  0.9,  1.1,  0.9
 21005, 'SEBASTOPOL 1',       138, 1,    4,    1, 1,   1.0125721,  -65.795302,  1.1,  0.9,  1.1,  0.9
 21006, 'SEBASTOPOL 2',       138, 1,    4,    1, 1,   1.0119801,  -65.628038,  1.1,  0.9,  1.1,  0.9
 21007, 'SEBASTOPOL 2',       138, 1,    4,    1, 1,   1.0118701,  -65.643144,  1.1,  0.9,  1.1,  0.9
 21008, 'WINDSOR 1 1 ',       138, 1,    4,    1, 1,   1.0088254,  -66.064379,  1.1,  0.9,  1.1,  0.9
 21009, 'WINDSOR 1 2 ',       138, 1,    4,    1, 1,   1.0086295,  -66.078029,  1.1,  0.9,  1.1,  0.9
 21010, 'WINDSOR 1 3 ',       138, 1,    4,    1, 1,   1.0090065,   -66.05021,  1.1,  0.9,  1.1,  0.9
 21011, 'WINDSOR 2 1 ',       138, 1,    4,    1, 1,   1.0118529,  -65.572745,  1.1,  0.9,  1.1,  0.9
 21012, 'WINDSOR 2 2 ',       138, 1,    4,    1, 1,   1.0117606,   -65.58778,  1.1,  0.9,  1.1,  0.9
 21013, 'SANTA ROSA 1',       138, 1,    4,    1, 1,   1.0116946,  -65.457325,  1.1,  0.9,  1.1,  0.9
 21014, 'SANTA ROSA 2',       138, 1,    4,    1, 1,   1.0087809,  -65.785613,  1.1,  0.9,  1.1,  0.9
 21015, 'SANTA ROSA 2',       138, 1,    4,    1, 1,    1.008566,  -65.804636,  1.1,  0.9,  1.1,  0.9
 21016, 'PETALUMA 1 1',       138, 1,    4,    1, 1,   1.0074769,  -68.071243,  1.1,  0.9,  1.1,  0.9
 21017, 'PETALUMA 1 2',       138, 1,    4,    1, 1,   1.0072678,  -68.088628,  1.1,  0.9,  1.1,  0.9
 21018, 'PETALUMA 2 1',       345, 1,    4,    1, 1,    1.019536,  -64.302427,  1.1,  0.9,  1.1,  0.9
 21019, 'PETALUMA 2 2',       138, 1,    4,    1, 1,   1.0170054,  -66.721023,  1.1,  0.9,  1.1,  0.9
 21020, 'PETALUMA 2 3',      13.8, 1,    4,    1, 1,   1.0163121,  -69.314501,  1.1,  0.9,  1.1,  0.9
 21021, 'PETALUMA 2 4',         1, 1,    4,    1, 1,   1.0163121,  -69.314501,  1.1,  0.9,  1.1,  0.9
 21022, 'SANTA ROSA 3',       138, 1,    4,    1, 1,   1.0074582,  -65.822991,  1.1,  0.9,  1.1,  0.9
 21023, 'SANTA ROSA 3',       138, 1,    4,    1, 1,   1.0072882,  -65.847291,  1.1,  0.9,  1.1,  0.9
 21024, 'SANTA ROSA 3',       138, 1,    4,    1, 1,   1.0076271,  -65.797499,  1.1,  0.9,  1.1,  0.9
 21025, 'SANTA ROSA 3',       138, 1,    4,    1, 1,   1.0074582,  -65.822991,  1.1,  0.9,  1.1,  0.9
 21026, 'SANTA ROSA 4',       345, 1,    4,    1, 1,   1.0221606,  -63.102234,  1.1,  0.9,  1.1,  0.9
 21027, 'SANTA ROSA 4',       138, 1,    4,    1, 1,   1.0123399,   -65.44762,  1.1,  0.9,  1.1,  0.9
 21028, 'SANTA ROSA 4',        18, 1,    4,    1, 1,    1.007219,  -66.892032,  1.1,  0.9,  1.1,  0.9
 21029, 'SANTA ROSA 4',         1, 1,    4,    1, 1,    1.007219,  -66.892032,  1.1,  0.9,  1.1,  0.9
 21030, 'SANTA ROSA 5',       138, 1,    4,    1, 1,   1.0038676,  -66.187305,  1.1,  0.9,  1.1,  0.9
 21031, 'SANTA ROSA 6',       138, 1,    4,    1, 1,   1.0074565,  -66.835192,  1.1,  0.9,  1.1,  0.9
 21032, 'ROHNERT PARK',       138, 1,    4,    1, 1,    1.001645,   -66.56096,  1.1,  0.9,  1.1,  0.9
 21033, 'ROHNERT PARK',       138, 1,    4,    1, 1,   1.0018011,  -66.539368,  1.1,  0.9,  1.1,  0.9
 21034, 'ROHNERT PARK',       138, 1,    4,    1, 1,   1.0172015,  -67.407575,  1.1,  0.9,  1.1,  0.9
 21035, 'SANTA ROSA 7',       345, 1,    4,    1, 1,   1.0212028,  -63.503706,  1.1,  0.9,  1.1,  0.9
 21036, 'SANTA ROSA 7',       138, 1,    4,    1, 1,   1.0089424,  -65.660852,  1.1,  0.9,  1.1,  0.9
 21037, 'SANTA ROSA 7',        18, 1,    4,    1, 1,   1.0061782,  -66.193545,  1.1,  0.9,  1.1,  0.9
 21038, 'SANTA ROSA 7',         1, 1,    4,    1, 1,   1.0061782,  -66.193545,  1.1,  0.9,  1.1,  0.9
 21039, 'SANTA ROSA 7',       345, 1,    4,    1, 1,   1.0210444,  -63.524485,  1.1,  0.9,  1.1,  0.9
 21040, 'SANTA ROSA 8',       138, 1,    4,    1, 1,   1.0074102,  -65.938061,  1.1,  0.9,  1.1,  0.9
 21041, 'SANTA ROSA 9',       138, 1,    4,    1, 1,   1.0070701,  -65.856708,  1.1,  0.9,  1.1,  0.9
 21042, 'SANTA ROSA 9',       138, 1,    4,    1, 1,   1.0067798,  -65.877372,  1.1,  0.9,  1.1,  0.9
 21043, 'NOVATO 1 1  ',       138, 1,    4,    1, 1,   1.0046442,  -68.567907,  1.1,  0.9,  1.1,  0.9
 21044, 'FAIRFAX 1   ',       138, 1,    4,    1, 1,   1.0323613,  -69.038806,  1.1,  0.9,  1.1,  0.9
 21045, 'CALISTOGA 1 ',       138, 1,    4,    1, 1,   1.0232326,  -64.684236,  1.1,  0.9,  1.1,  0.9
 21046, 'CALISTOGA 2 ',       138, 1,    4,    1, 1,   1.0231775,  -64.691131,  1.1,  0.9,  1.1,  0.9
 21047, 'SANTA ROSA 1',       138, 1,    4,    1, 1,   1.0066752,  -65.904289,  1.1,  0.9,  1.1,  0.9
 21048, 'SANTA ROSA 1',       138, 1,    4,    1, 1,   1.0065005,   -65.91885,  1.1,  0.9,  1.1,  0.9
 21049, 'SANTA ROSA 1',       138, 1,    4,    1, 1,   1.0209612,  -65.865462,  1.1,  0.9,  1.1,  0.9
 21050, 'SAN ANSELMO ',       138, 1,    4,    1, 1,   1.0191784,  -68.372318,  1.1,  0.9,  1.1,  0.9
 21051, 'MILL VALLEY ',       138, 1,    4,    1, 1,   1.0171156,  -69.515912,  1.1,  0.9,  1.1,  0.9
 21052, 'MILL VALLEY ',       138, 1,    4,    1, 1,   1.0139484,  -70.041328,  1.1,  0.9,  1.1,  0.9
 21053, 'MILL VALLEY ',       138, 1,    4,    1, 1,   1.0138383,  -70.058716,  1.1,  0.9,  1.1,  0.9
 21054, 'MILL VALLEY ',       138, 1,    4,    1, 1,   1.0140542,  -70.026406,  1.1,  0.9,  1.1,  0.9
 21055, 'GREENBRAE 1 ',       138, 1,    4,    1, 1,    1.024341,  -69.196128,  1.1,  0.9,  1.1,  0.9
 21056, 'PETALUMA 3 1',       138, 1,    4,    1, 1,   1.0018441,  -66.502707,  1.1,  0.9,  1.1,  0.9
 21057, 'PETALUMA 3 2',       138, 1,    4,    1, 1,   1.0015899,   -66.51933,  1.1,  0.9,  1.1,  0.9
 21058, 'PETALUMA 4 1',       138, 1,    4,    1, 1,   1.0059499,  -67.867422,  1.1,  0.9,  1.1,  0.9
 21059, 'PETALUMA 4 2',       138, 1,    4,    1, 1,   1.0057448,  -67.885534,  1.1,  0.9,  1.1,  0.9
 21060, 'PETALUMA 4 3',       138, 1,    4,    1, 1,   1.0061788,  -67.848142,  1.1,  0.9,  1.1,  0.9
 21061, 'SAN RAFAEL 1',       138, 1,    4,    1, 1,   1.0059018,  -68.248746,  1.1,  0.9,  1.1,  0.9
 21062, 'SAN RAFAEL 2',       138, 1,    4,    1, 1,   1.0178009,  -68.466195,  1.1,  0.9,  1.1,  0.9
 21063, 'SAUSALITO 1 ',       138, 1,    4,    1, 1,   1.0148459,  -69.401401,  1.1,  0.9,  1.1,  0.9
 21064, 'SAUSALITO 2 ',       138, 1,    4,    1, 1,   1.0150393,  -69.390941,  1.1,  0.9,  1.1,  0.9
 21065, 'NOVATO 2 1  ',       138, 1,    4,    1, 1,   1.0162969,  -68.511513,  1.1,  0.9,  1.1,  0.9
 21066, 'NOVATO 2 2  ',       138, 1,    4,    1, 1,   1.0160746,  -68.526929,  1.1,  0.9,  1.1,  0.9
 21067, 'NOVATO 3 1  ',       138, 1,    4,    1, 1,   1.0078782,  -68.793774,  1.1,  0.9,  1.1,  0.9
 21068, 'NOVATO 3 2  ',       138, 1,    4,    1, 1,   1.0077658,  -68.813575,  1.1,  0.9,  1.1,  0.9
 21069, 'CORTE MADERA',       138, 1,    4,    1, 1,   1.0191494,   -69.26423,  1.1,  0.9,  1.1,  0.9
 21070, 'SAN RAFAEL 3',       138, 1,    4,    1, 1,   1.0183907,  -68.250555,  1.1,  0.9,  1.1,  0.9
 21071, 'SAN RAFAEL 4',       138, 1,    4,    1, 1,   1.0144976,  -69.239672,  1.1,  0.9,  1.1,  0.9
 21072, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0149116,  -70.122883,  1.1,  0.9,  1.1,  0.9
 21073, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0236175,  -71.410077,  1.1,  0.9,  1.1,  0.9
 21074, 'GLEN ELLEN 1',       138, 1,    4,    1, 1,     1.01499,   -67.26811,  1.1,  0.9,  1.1,  0.9
 21075, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0178823,  -70.946442,  1.1,  0.9,  1.1,  0.9
 21076, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0175353,  -70.969129,  1.1,  0.9,  1.1,  0.9
 21077, 'SAN FRANCISC',       138, 1,    4,    1, 1,    1.016846,  -70.513149,  1.1,  0.9,  1.1,  0.9
 21078, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0170026,  -70.489046,  1.1,  0.9,  1.1,  0.9
 21079, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0226539,  -71.396979,  1.1,  0.9,  1.1,  0.9
 21080, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0224411,  -71.428072,  1.1,  0.9,  1.1,  0.9
 21081, 'SAN FRANCISC',       345, 1,    4,    1, 1,   1.0037253,  -66.448509,  1.1,  0.9,  1.1,  0.9
 21082, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0406639,  -68.820485,  1.1,  0.9,  1.1,  0.9
 21083, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0134446,   -70.47582,  1.1,  0.9,  1.1,  0.9
 21084, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0132501,  -70.489281,  1.1,  0.9,  1.1,  0.9
 21085, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0136614,  -70.460637,  1.1,  0.9,  1.1,  0.9
 21086, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0080001,  -71.401756,  1.1,  0.9,  1.1,  0.9
 21087, 'DALY CITY 1 ',       138, 1,    4,    1, 1,   1.0055656,  -71.507836,  1.1,  0.9,  1.1,  0.9
 21088, 'DALY CITY 2 ',       138, 1,    4,    1, 1,   1.0159203,  -72.120432,  1.1,  0.9,  1.1,  0.9
 21089, 'PACIFICA 1 1',       138, 1,    4,    1, 1,   1.0119799,  -71.229027,  1.1,  0.9,  1.1,  0.9
 21090, 'PACIFICA 1 2',       138, 1,    4,    1, 1,   1.0117314,  -71.245474,  1.1,  0.9,  1.1,  0.9
 21091, 'PACIFICA 1 3',       138, 1,    4,    1, 1,   1.0122575,  -71.209255,  1.1,  0.9,  1.1,  0.9
 21092, 'PACIFICA 1 4',       138, 1,    4,    1, 1,   1.0119799,  -71.229027,  1.1,  0.9,  1.1,  0.9
 21093, 'PACIFICA 2 1',       138, 1,    4,    1, 1,   1.0104628,  -77.618515,  1.1,  0.9,  1.1,  0.9
 21094, 'SONOMA 1 1  ',       138, 1,    4,    1, 1,   1.0205755,  -67.860833,  1.1,  0.9,  1.1,  0.9
 21095, 'SONOMA 2 1  ',       138, 1,    4,    1, 1,   1.0254351,  -68.241029,  1.1,  0.9,  1.1,  0.9
 21096, 'BELVEDERE TI',       138, 1,    4,    1, 1,   1.0108228,  -68.896504,  1.1,  0.9,  1.1,  0.9
 21097, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0028497,  -71.483303,  1.1,  0.9,  1.1,  0.9
 21098, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0122035,  -71.090502,  1.1,  0.9,  1.1,  0.9
 21099, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0145202,  -71.254771,  1.1,  0.9,  1.1,  0.9
 21100, 'SAN FRANCISC',       345, 1,    4,    1, 1,    1.003218,  -66.988351,  1.1,  0.9,  1.1,  0.9
 21101, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0144171,  -70.208173,  1.1,  0.9,  1.1,  0.9
 21102, 'SAN FRANCISC',      13.8, 1,    4,    1, 1,   1.0335628,  -74.259062,  1.1,  0.9,  1.1,  0.9
 21103, 'SAN FRANCISC',         1, 1,    4,    1, 1,   1.0335628,  -74.259062,  1.1,  0.9,  1.1,  0.9
 21104, 'SAN FRANCISC',       345, 1,    4,    1, 1,   1.0025981,  -67.024099,  1.1,  0.9,  1.1,  0.9
 21105, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0194176,  -70.423795,  1.1,  0.9,  1.1,  0.9
 21106, 'DALY CITY 3 ',       138, 1,    4,    1, 1,   0.9996672,  -70.846102,  1.1,  0.9,  1.1,  0.9
 21107, 'DALY CITY 4 ',       345, 1,    4,    1, 1,   0.9944098,  -67.288021,  1.1,  0.9,  1.1,  0.9
 21108, 'DALY CITY 4 ',       138, 1,    4,    1, 1,   1.0258804,  -71.367748,  1.1,  0.9,  1.1,  0.9
 21109, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0139642,  -70.465368,  1.1,  0.9,  1.1,  0.9
 21110, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0135824,  -70.492233,  1.1,  0.9,  1.1,  0.9
 21111, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0142985,  -70.441778,  1.1,  0.9,  1.1,  0.9
 21112, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0139642,  -70.465368,  1.1,  0.9,  1.1,  0.9
 21113, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0258937,  -70.784862,  1.1,  0.9,  1.1,  0.9
 21114, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0146091,  -71.373826,  1.1,  0.9,  1.1,  0.9
 21115, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0163275,  -68.888707,  1.1,  0.9,  1.1,  0.9
 21116, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0125186,  -69.862848,  1.1,  0.9,  1.1,  0.9
 21117, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0122831,  -69.892414,  1.1,  0.9,  1.1,  0.9
 21118, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0127707,  -69.831791,  1.1,  0.9,  1.1,  0.9
 21119, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0143807,  -70.020812,  1.1,  0.9,  1.1,  0.9
 21120, 'SAN FRANCISC',       345, 1,    4,    1, 1,   1.0046784,  -66.136336,  1.1,  0.9,  1.1,  0.9
 21121, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0163187,  -70.088327,  1.1,  0.9,  1.1,  0.9
 21122, 'SAN FRANCISC',        24, 1,    4,    1, 1,      1.0408,  -75.491484,  1.1,  0.9,  1.1,  0.9
 21123, 'SAN FRANCISC',         1, 1,    4,    1, 1,      1.0408,  -75.491484,  1.1,  0.9,  1.1,  0.9
 21124, 'SAN FRANCISC',       138, 1,    4,    1, 1,    1.017627,  -70.318304,  1.1,  0.9,  1.1,  0.9
 21125, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0178135,  -70.302887,  1.1,  0.9,  1.1,  0.9
 21126, 'SAN BRUNO 1 ',       138, 1,    4,    1, 1,   1.0154466,  -70.946803,  1.1,  0.9,  1.1,  0.9
 21127, 'SAN BRUNO 2 ',       138, 1,    4,    1, 1,   1.0131352,  -71.832959,  1.1,  0.9,  1.1,  0.9
 21128, 'SAN BRUNO 2 ',       138, 1,    4,    1, 1,   1.0129564,  -71.855266,  1.1,  0.9,  1.1,  0.9
 21129, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0043426,  -69.870188,  1.1,  0.9,  1.1,  0.9
 21130, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0210798,  -70.649468,  1.1,  0.9,  1.1,  0.9
 21131, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0207301,  -70.696091,  1.1,  0.9,  1.1,  0.9
 21132, 'SOUTH SAN FR',       345, 1,    4,    1, 1,   0.9948414,  -68.800043,  1.1,  0.9,  1.1,  0.9
 21133, 'SOUTH SAN FR',       138, 1,    4,    1, 1,   1.0070154,  -72.245241,  1.1,  0.9,  1.1,  0.9
 21134, 'SOUTH SAN FR',      13.8, 1,    4,    1, 1,   1.0208215,  -75.229736,  1.1,  0.9,  1.1,  0.9
 21135, 'SOUTH SAN FR',         1, 1,    4,    1, 1,   1.0208215,  -75.229736,  1.1,  0.9,  1.1,  0.9
 21136, 'SOUTH SAN FR',       138, 1,    4,    1, 1,   1.0125778,  -77.412694,  1.1,  0.9,  1.1,  0.9
 21137, 'SOUTH SAN FR',       138, 1,    4,    1, 1,   1.0121604,  -77.442144,  1.1,  0.9,  1.1,  0.9
 21138, 'SAINT HELENA',       138, 1,    4,    1, 1,   1.0180325,  -65.693315,  1.1,  0.9,  1.1,  0.9
 21139, 'SAINT HELENA',       138, 1,    4,    1, 1,   1.0181699,  -65.679932,  1.1,  0.9,  1.1,  0.9
 21140, 'SAN FRANCISC',       138, 1,    4,    1, 1,   0.9996202,    -69.8417,  1.1,  0.9,  1.1,  0.9
 21141, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0203454,  -71.473343,  1.1,  0.9,  1.1,  0.9
 21142, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0200129,  -71.510313,  1.1,  0.9,  1.1,  0.9
 21143, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0194087,  -71.145441,  1.1,  0.9,  1.1,  0.9
 21144, 'HALF MOON BA',       138, 1,    4,    1, 1,   1.0018709,  -75.015805,  1.1,  0.9,  1.1,  0.9
 21145, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0086416,  -70.196909,  1.1,  0.9,  1.1,  0.9
 21146, 'MILLBRAE 1  ',       138, 1,    4,    1, 1,   1.0180271,  -72.003108,  1.1,  0.9,  1.1,  0.9
 21147, 'SAN FRANCISC',       138, 1,    4,    1, 1,   1.0063885,  -68.559982,  1.1,  0.9,  1.1,  0.9
 21148, 'SAN FRANCISC',       138, 1,    4,    1, 1,   0.9991051,  -70.673545,  1.1,  0.9,  1.1,  0.9
 21149, 'RICHMOND 1 1',       138, 1,    4,    1, 1,   1.0155942,  -68.341638,  1.1,  0.9,  1.1,  0.9
 21150, 'RICHMOND 1 2',       138, 1,    4,    1, 1,   1.0154574,  -68.358332,  1.1,  0.9,  1.1,  0.9
 21151, 'RICHMOND 1 3',       138, 1,    4,    1, 1,   1.0157263,  -68.325069,  1.1,  0.9,  1.1,  0.9
 21152, 'RICHMOND 2 1',       138, 1,    4,    1, 1,   1.0048237,  -69.744596,  1.1,  0.9,  1.1,  0.9
 21153, 'RICHMOND 2 2',       138, 1,    4,    1, 1,    1.004563,  -69.758432,  1.1,  0.9,  1.1,  0.9
 21154, 'BURLINGAME 1',       138, 1,    4,    1, 1,   1.0083066,  -76.941835,  1.1,  0.9,  1.1,  0.9
 21155, 'BURLINGAME 1',       138, 1,    4,    1, 1,   1.0081034,  -76.961311,  1.1,  0.9,  1.1,  0.9
 21156, 'BURLINGAME 2',       138, 1,    4,    1, 1,    1.009397,  -72.240639,  1.1,  0.9,  1.1,  0.9
 21157, 'BURLINGAME 2',       138, 1,    4,    1, 1,    1.009528,   -72.21665,  1.1,  0.9,  1.1,  0.9
 21158, 'SAN MATEO 1 ',       138, 1,    4,    1, 1,   1.0014244,   -74.33248,  1.1,  0.9,  1.1,  0.9
 21159, 'SAN MATEO 1 ',       138, 1,    4,    1, 1,   1.0012026,  -74.359343,  1.1,  0.9,  1.1,  0.9
 21160, 'RICHMOND 3 1',       345, 1,    4,    1, 1,   1.0081163,  -65.511019,  1.1,  0.9,  1.1,  0.9
 21161, 'RICHMOND 3 2',       138, 1,    4,    1, 1,   1.0021897,  -68.748466,  1.1,  0.9,  1.1,  0.9
 21162, 'RICHMOND 3 3',      13.8, 1,    4,    1, 1,   1.0023409,  -68.635948,  1.1,  0.9,  1.1,  0.9
 21163, 'RICHMOND 3 4',         1, 1,    4,    1, 1,   1.0023409,  -68.635948,  1.1,  0.9,  1.1,  0.9
 21164, 'RICHMOND 3 5',       345, 1,    4,    1, 1,   1.0092164,  -65.345891,  1.1,  0.9,  1.1,  0.9
 21165, 'RICHMOND 4 1',       138, 1,    4,    1, 1,   1.0025669,  -69.629021,  1.1,  0.9,  1.1,  0.9
 21166, 'SAN PABLO 1 ',       345, 1,    4,    1, 1,   1.0133587,  -66.457487,  1.1,  0.9,  1.1,  0.9
 21167, 'SAN PABLO 1 ',       138, 1,    4,    1, 1,   1.0186204,  -68.092365,  1.1,  0.9,  1.1,  0.9
 21168, 'SAN PABLO 2 ',       138, 1,    4,    1, 1,   1.0122098,  -67.960371,  1.1,  0.9,  1.1,  0.9
 21169, 'SAN PABLO 2 ',       138, 1,    4,    1, 1,   1.0120044,  -67.995699,  1.1,  0.9,  1.1,  0.9
 21170, 'SAN PABLO 2 ',       138, 1,    4,    1, 1,   1.0124107,  -67.929729,  1.1,  0.9,  1.1,  0.9
 21171, 'RICHMOND 5 1',       138, 1,    4,    1, 1,   1.0119231,  -68.264362,  1.1,  0.9,  1.1,  0.9
 21172, 'RICHMOND 5 2',       138, 1,    4,    1, 1,    1.011832,  -68.279994,  1.1,  0.9,  1.1,  0.9
 21173, 'RICHMOND 5 3',       138, 1,    4,    1, 1,    1.011997,  -68.248755,  1.1,  0.9,  1.1,  0.9
 21174, 'RICHMOND 5 4',       138, 1,    4,    1, 1,   1.0119231,  -68.264362,  1.1,  0.9,  1.1,  0.9
 21175, 'RICHMOND 5 5',       138, 1,    4,    1, 1,   1.0119231,  -68.264362,  1.1,  0.9,  1.1,  0.9
 21176, 'SAN MATEO 2 ',       138, 1,    4,    1, 1,   1.0106836,  -72.126726,  1.1,  0.9,  1.1,  0.9
 21177, 'NAPA 1 1    ',       138, 1,    4,    1, 1,    1.023173,  -68.221109,  1.1,  0.9,  1.1,  0.9
 21178, 'NAPA 2 1    ',       138, 1,    4,    1, 1,   1.0203964,  -67.183699,  1.1,  0.9,  1.1,  0.9
 21179, 'SAN MATEO 3 ',       138, 1,    4,    1, 1,   1.0234646,  -67.653807,  1.1,  0.9,  1.1,  0.9
 21180, 'SAN MATEO 4 ',       138, 1,    4,    1, 1,   0.9971377,  -73.991871,  1.1,  0.9,  1.1,  0.9
 21181, 'OAKLAND 1 1 ',       345, 1,    4,    1, 1,    0.999273,  -66.486735,  1.1,  0.9,  1.1,  0.9
 21182, 'OAKLAND 1 2 ',       138, 1,    4,    1, 1,   1.0276506,  -70.680765,  1.1,  0.9,  1.1,  0.9
 21183, 'BELMONT 1   ',       138, 1,    4,    1, 1,   0.9932589,  -74.105109,  1.1,  0.9,  1.1,  0.9
 21184, 'BELMONT 2   ',       138, 1,    4,    1, 1,   0.9931091,   -74.11886,  1.1,  0.9,  1.1,  0.9
 21185, 'EL CERRITO 1',       138, 1,    4,    1, 1,   1.0021426,  -69.426282,  1.1,  0.9,  1.1,  0.9
 21186, 'EL CERRITO 2',       138, 1,    4,    1, 1,   1.0018572,  -69.450983,  1.1,  0.9,  1.1,  0.9
 21187, 'REDWOOD CITY',       138, 1,    4,    1, 1,   0.9909543,  -72.627635,  1.1,  0.9,  1.1,  0.9
 21188, 'REDWOOD CITY',       138, 1,    4,    1, 1,   0.9917534,  -72.521201,  1.1,  0.9,  1.1,  0.9
 21189, 'ALBANY 4 1  ',       138, 1,    4,    1, 1,   1.0091299,  -68.372801,  1.1,  0.9,  1.1,  0.9
 21190, 'EMERYVILLE 1',       138, 1,    4,    1, 1,   1.0011087,   -68.84783,  1.1,  0.9,  1.1,  0.9
 21191, 'BERKELEY 1 1',       138, 1,    4,    1, 1,   1.0083076,  -69.174681,  1.1,  0.9,  1.1,  0.9
 21192, 'EL SOBRANTE ',       138, 1,    4,    1, 1,   1.0072097,  -68.524231,  1.1,  0.9,  1.1,  0.9
 21193, 'PINOLE 1    ',       138, 1,    4,    1, 1,   1.0086661,  -68.494392,  1.1,  0.9,  1.1,  0.9
 21194, 'PINOLE 2    ',       138, 1,    4,    1, 1,   1.0084357,  -68.525105,  1.1,  0.9,  1.1,  0.9
 21195, 'BERKELEY 2 1',       138, 1,    4,    1, 1,   1.0090366,  -68.830179,  1.1,  0.9,  1.1,  0.9
 21196, 'ALAMEDA 1 1 ',       138, 1,    4,    1, 1,   1.0108178,  -68.165717,  1.1,  0.9,  1.1,  0.9
 21197, 'ALAMEDA 2 1 ',       138, 1,    4,    1, 1,   1.0103051,  -68.095679,  1.1,  0.9,  1.1,  0.9
 21198, 'BERKELEY 3 1',       138, 1,    4,    1, 1,   1.0103783,  -68.503725,  1.1,  0.9,  1.1,  0.9
 21199, 'SAN CARLOS 1',       138, 1,    4,    1, 1,   0.9938958,  -73.499191,  1.1,  0.9,  1.1,  0.9
 21200, 'SAN CARLOS 1',       138, 1,    4,    1, 1,   0.9940543,   -73.48514,  1.1,  0.9,  1.1,  0.9
 21201, 'SAN CARLOS 2',       138, 1,    4,    1, 1,   0.9911422,  -73.031241,  1.1,  0.9,  1.1,  0.9
 21202, 'SAN CARLOS 2',       138, 1,    4,    1, 1,   0.9910175,  -73.046336,  1.1,  0.9,  1.1,  0.9
 21203, 'SAN MATEO 5 ',       138, 1,    4,    1, 1,   0.9934267,  -74.095869,  1.1,  0.9,  1.1,  0.9
 21204, 'SAN MATEO 5 ',       138, 1,    4,    1, 1,   0.9931865,  -74.129575,  1.1,  0.9,  1.1,  0.9
 21205, 'AMERICAN CAN',       138, 1,    4,    1, 1,   1.0153981,  -67.343385,  1.1,  0.9,  1.1,  0.9
 21206, 'OAKLAND 2 1 ',       138, 1,    4,    1, 1,   1.0083446,  -68.535017,  1.1,  0.9,  1.1,  0.9
 21207, 'OAKLAND 2 2 ',       138, 1,    4,    1, 1,   1.0081852,  -68.558849,  1.1,  0.9,  1.1,  0.9
 21208, 'HERCULES 1  ',       138, 1,    4,    1, 1,   1.0098514,  -68.079284,  1.1,  0.9,  1.1,  0.9
 21209, 'HERCULES 2  ',       138, 1,    4,    1, 1,   1.0095992,    -68.1019,  1.1,  0.9,  1.1,  0.9
 21210, 'BERKELEY 4 1',       138, 1,    4,    1, 1,   1.0067882,  -68.771625,  1.1,  0.9,  1.1,  0.9
 21211, 'VALLEJO 1 1 ',       138, 1,    4,    1, 1,   1.0123488,  -67.568188,  1.1,  0.9,  1.1,  0.9
 21212, 'VALLEJO 2 1 ',       138, 1,    4,    1, 1,   1.0126236,  -67.647509,  1.1,  0.9,  1.1,  0.9
 21213, 'VALLEJO 2 2 ',       138, 1,    4,    1, 1,     1.01271,  -67.626381,  1.1,  0.9,  1.1,  0.9
 21214, 'REDWOOD CITY',       138, 1,    4,    1, 1,   0.9894906,  -73.403056,  1.1,  0.9,  1.1,  0.9
 21215, 'ALAMEDA 3 1 ',       138, 1,    4,    1, 1,   1.0216821,  -67.452378,  1.1,  0.9,  1.1,  0.9
 21216, 'ALAMEDA 3 2 ',       138, 1,    4,    1, 1,   1.0215755,  -67.467042,  1.1,  0.9,  1.1,  0.9
 21217, 'OAKLAND 3 1 ',       138, 1,    4,    1, 1,   1.0101617,  -68.448241,  1.1,  0.9,  1.1,  0.9
 21218, 'OAKLAND 4 1 ',       138, 1,    4,    1, 1,   1.0028736,  -68.972278,  1.1,  0.9,  1.1,  0.9
 21219, 'OAKLAND 5 1 ',       138, 1,    4,    1, 1,   1.0105704,  -68.017697,  1.1,  0.9,  1.1,  0.9
 21220, 'OAKLAND 6 1 ',       138, 1,    4,    1, 1,   1.0110481,  -68.110423,  1.1,  0.9,  1.1,  0.9
 21221, 'NAPA 3 1    ',       345, 1,    4,    1, 1,   1.0183845,    -64.1042,  1.1,  0.9,  1.1,  0.9
 21222, 'NAPA 3 2    ',       138, 1,    4,    1, 1,   1.0136101,  -65.879684,  1.1,  0.9,  1.1,  0.9
 21223, 'NAPA 4 1    ',       138, 1,    4,    1, 1,   1.0111287,  -67.417486,  1.1,  0.9,  1.1,  0.9
 21224, 'BERKELEY 5 1',       138, 1,    4,    1, 1,   1.0113711,  -68.469474,  1.1,  0.9,  1.1,  0.9
 21225, 'OAKLAND 7 1 ',       138, 1,    4,    1, 1,   1.0038823,  -69.066636,  1.1,  0.9,  1.1,  0.9
 21226, 'OAKLAND 7 2 ',       138, 1,    4,    1, 1,   1.0037997,  -69.085037,  1.1,  0.9,  1.1,  0.9
 21227, 'OAKLAND 7 3 ',       138, 1,    4,    1, 1,    1.003987,  -69.048203,  1.1,  0.9,  1.1,  0.9
 21228, 'REDWOOD CITY',       138, 1,    4,    1, 1,   1.0228409,  -67.761268,  1.1,  0.9,  1.1,  0.9
 21229, 'REDWOOD CITY',       138, 1,    4,    1, 1,   1.0224731,  -67.777579,  1.1,  0.9,  1.1,  0.9
 21230, 'REDWOOD CITY',       138, 1,    4,    1, 1,   1.0227804,  -67.768169,  1.1,  0.9,  1.1,  0.9
 21231, 'REDWOOD CITY',       138, 1,    4,    1, 1,   1.0232692,   -67.73915,  1.1,  0.9,  1.1,  0.9
 21232, 'REDWOOD CITY',       345, 1,    4,    1, 1,   0.9936243,   -69.21082,  1.1,  0.9,  1.1,  0.9
 21233, 'REDWOOD CITY',       138, 1,    4,    1, 1,   0.9965095,  -73.622006,  1.1,  0.9,  1.1,  0.9
 21234, 'REDWOOD CITY',       345, 1,    4,    1, 1,   0.9932806,  -69.251962,  1.1,  0.9,  1.1,  0.9
 21235, 'VALLEJO 3 1 ',       138, 1,    4,    1, 1,   1.0164477,  -67.523467,  1.1,  0.9,  1.1,  0.9
 21236, 'VALLEJO 3 2 ',       138, 1,    4,    1, 1,   1.0163421,  -67.540779,  1.1,  0.9,  1.1,  0.9
 21237, 'VALLEJO 4 1 ',       138, 1,    4,    1, 1,   1.0167232,  -67.479141,  1.1,  0.9,  1.1,  0.9
 21238, 'OAKLAND 8 1 ',       138, 1,    4,    1, 1,   1.0033123,  -68.980809,  1.1,  0.9,  1.1,  0.9
 21239, 'OAKLAND 9 1 ',       138, 1,    4,    1, 1,   1.0079298,  -68.364509,  1.1,  0.9,  1.1,  0.9
 21240, 'OAKLAND 10 1',       138, 1,    4,    1, 1,    1.001726,  -69.356337,  1.1,  0.9,  1.1,  0.9
 21241, 'OAKLAND 10 2',       138, 1,    4,    1, 1,   1.0015179,  -69.389347,  1.1,  0.9,  1.1,  0.9
 21242, 'OAKLAND 10 3',       138, 1,    4,    1, 1,    1.001898,  -69.327998,  1.1,  0.9,  1.1,  0.9
 21243, 'OAKLAND 10 4',       138, 1,    4,    1, 1,    1.001726,  -69.356337,  1.1,  0.9,  1.1,  0.9
 21244, 'OAKLAND 11 1',       138, 1,    4,    1, 1,   1.0107439,  -67.867543,  1.1,  0.9,  1.1,  0.9
 21245, 'OAKLAND 12 1',       138, 1,    4,    1, 1,   1.0215811,  -68.755408,  1.1,  0.9,  1.1,  0.9
 21246, 'OAKLAND 12 2',       138, 1,    4,    1, 1,   1.0201435,  -68.719108,  1.1,  0.9,  1.1,  0.9
 21247, 'OAKLAND 13 1',       138, 1,    4,    1, 1,     1.00341,  -69.074469,  1.1,  0.9,  1.1,  0.9
 21248, 'OAKLAND 13 2',       138, 1,    4,    1, 1,   1.0032823,  -69.094589,  1.1,  0.9,  1.1,  0.9
 21249, 'OAKLAND 14 1',       138, 1,    4,    1, 1,   1.0107612,  -68.363453,  1.1,  0.9,  1.1,  0.9
 21250, 'OAKLAND 14 2',       138, 1,    4,    1, 1,   1.0106289,  -68.383548,  1.1,  0.9,  1.1,  0.9
 21251, 'OAKLAND 14 3',       138, 1,    4,    1, 1,   1.0109014,  -68.344396,  1.1,  0.9,  1.1,  0.9
 21252, 'VALLEJO 5 1 ',       138, 1,    4,    1, 1,   1.0131582,  -67.179304,  1.1,  0.9,  1.1,  0.9
 21253, 'VALLEJO 6 1 ',       345, 1,    4,    1, 1,   1.0161363,  -64.133314,  1.1,  0.9,  1.1,  0.9
 21254, 'VALLEJO 6 2 ',       138, 1,    4,    1, 1,   1.0212855,  -66.651163,  1.1,  0.9,  1.1,  0.9
 21255, 'REDWOOD CITY',       138, 1,    4,    1, 1,   1.0245219,  -67.487809,  1.1,  0.9,  1.1,  0.9
 21256, 'REDWOOD CITY',       138, 1,    4,    1, 1,   1.0243549,  -67.502239,  1.1,  0.9,  1.1,  0.9
 21257, 'REDWOOD CITY',       138, 1,    4,    1, 1,   0.9930984,  -73.085727,  1.1,  0.9,  1.1,  0.9
 21258, 'REDWOOD CITY',       138, 1,    4,    1, 1,    0.992947,  -73.102823,  1.1,  0.9,  1.1,  0.9
 21259, 'ORINDA 1    ',       138, 1,    4,    1, 1,   1.0012997,  -68.805479,  1.1,  0.9,  1.1,  0.9
 21260, 'OAKLAND 15 1',       138, 1,    4,    1, 1,   1.0083583,   -67.74315,  1.1,  0.9,  1.1,  0.9
 21261, 'OAKLAND 16 1',       345, 1,    4,    1, 1,   1.0213312,  -64.315439,  1.1,  0.9,  1.1,  0.9
 21262, 'OAKLAND 16 2',       138, 1,    4,    1, 1,    1.011615,  -67.755828,  1.1,  0.9,  1.1,  0.9
 21263, 'MENLO PARK 1',       138, 1,    4,    1, 1,   0.9950717,   -71.63131,  1.1,  0.9,  1.1,  0.9
 21264, 'MENLO PARK 2',       138, 1,    4,    1, 1,   0.9939133,  -74.035734,  1.1,  0.9,  1.1,  0.9
 21265, 'STANFORD 1 1',       138, 1,    4,    1, 1,   0.9882692,  -72.976222,  1.1,  0.9,  1.1,  0.9
 21266, 'STANFORD 1 2',       138, 1,    4,    1, 1,   0.9880774,  -72.994346,  1.1,  0.9,  1.1,  0.9
 21267, 'SAN LEANDRO ',       138, 1,    4,    1, 1,   1.0095561,  -68.180259,  1.1,  0.9,  1.1,  0.9
 21268, 'SAN LEANDRO ',       138, 1,    4,    1, 1,   1.0097697,  -68.155008,  1.1,  0.9,  1.1,  0.9
 21269, 'SAN LEANDRO ',       138, 1,    4,    1, 1,   1.0145448,  -67.971394,  1.1,  0.9,  1.1,  0.9
 21270, 'SAN LEANDRO ',       138, 1,    4,    1, 1,   1.0101113,  -68.116208,  1.1,  0.9,  1.1,  0.9
 21271, 'OAKLAND 17 1',       138, 1,    4,    1, 1,   1.0123976,  -68.525174,  1.1,  0.9,  1.1,  0.9
 21272, 'PALO ALTO 1 ',       138, 1,    4,    1, 1,   0.9878584,  -72.982113,  1.1,  0.9,  1.1,  0.9
 21273, 'PALO ALTO 1 ',       138, 1,    4,    1, 1,   0.9880849,  -72.962733,  1.1,  0.9,  1.1,  0.9
 21274, 'BOULDER CREE',       138, 1,    4,    1, 1,   0.9992789,  -70.277241,  1.1,  0.9,  1.1,  0.9
 21275, 'LOS ALTOS 1 ',       345, 1,    4,    1, 1,   1.0022749,  -67.877224,  1.1,  0.9,  1.1,  0.9
 21276, 'LOS ALTOS 1 ',       138, 1,    4,    1, 1,   0.9941203,  -71.548575,  1.1,  0.9,  1.1,  0.9
 21277, 'MARTINEZ 1 1',       138, 1,    4,    1, 1,   1.0176637,  -66.800166,  1.1,  0.9,  1.1,  0.9
 21278, 'MARTINEZ 1 2',       138, 1,    4,    1, 1,   1.0174839,  -66.824377,  1.1,  0.9,  1.1,  0.9
 21279, 'MARTINEZ 2 1',       138, 1,    4,    1, 1,   1.0092388,  -67.216471,  1.1,  0.9,  1.1,  0.9
 21280, 'MARTINEZ 2 2',       138, 1,    4,    1, 1,   1.0090536,  -67.242465,  1.1,  0.9,  1.1,  0.9
 21281, 'BENICIA 1 1 ',       138, 1,    4,    1, 1,   1.0153281,  -67.365286,  1.1,  0.9,  1.1,  0.9
 21282, 'BENICIA 1 2 ',       138, 1,    4,    1, 1,   1.0154527,  -67.350634,  1.1,  0.9,  1.1,  0.9
 21283, 'BENICIA 2 1 ',       138, 1,    4,    1, 1,   1.0117956,   -67.69022,  1.1,  0.9,  1.1,  0.9
 21284, 'FAIRFIELD 1 ',       138, 1,    4,    1, 1,   1.0136224,  -66.185241,  1.1,  0.9,  1.1,  0.9
 21285, 'FAIRFIELD 1 ',       138, 1,    4,    1, 1,    1.013402,  -66.205119,  1.1,  0.9,  1.1,  0.9
 21286, 'FAIRFIELD 2 ',       138, 1,    4,    1, 1,   1.0161139,  -66.463436,  1.1,  0.9,  1.1,  0.9
 21287, 'SAN LORENZO ',       138, 1,    4,    1, 1,   1.0140305,  -68.414465,  1.1,  0.9,  1.1,  0.9
 21288, 'SAN LORENZO ',       138, 1,    4,    1, 1,   1.0211091,  -68.023672,  1.1,  0.9,  1.1,  0.9
 21289, 'OAKLAND 18 1',       138, 1,    4,    1, 1,   1.0012363,   -68.69576,  1.1,  0.9,  1.1,  0.9
 21290, 'OAKLAND 18 2',       138, 1,    4,    1, 1,   1.0015055,  -68.670019,  1.1,  0.9,  1.1,  0.9
 21291, 'OAKLAND 18 3',       138, 1,    4,    1, 1,   1.0009561,  -68.721755,  1.1,  0.9,  1.1,  0.9
 21292, 'PALO ALTO 2 ',       138, 1,    4,    1, 1,   0.9935103,  -71.656103,  1.1,  0.9,  1.1,  0.9
 21293, 'HAYWARD 1 1 ',       138, 1,    4,    1, 1,   1.0214604,  -67.640969,  1.1,  0.9,  1.1,  0.9
 21294, 'HAYWARD 2 1 ',       138, 1,    4,    1, 1,   0.9927798,  -73.343712,  1.1,  0.9,  1.1,  0.9
 21295, 'HAYWARD 2 2 ',       138, 1,    4,    1, 1,   0.9926898,  -73.359865,  1.1,  0.9,  1.1,  0.9
 21296, 'SAN LEANDRO ',       138, 1,    4,    1, 1,   1.0126981,  -68.267374,  1.1,  0.9,  1.1,  0.9
 21297, 'SAN LEANDRO ',       138, 1,    4,    1, 1,   1.0114352,  -68.123417,  1.1,  0.9,  1.1,  0.9
 21298, 'SANTA CRUZ 1',       345, 1,    4,    1, 1,   1.0123158,  -65.890748,  1.1,  0.9,  1.1,  0.9
 21299, 'SANTA CRUZ 1',       138, 1,    4,    1, 1,   1.0102339,  -68.203554,  1.1,  0.9,  1.1,  0.9
 21300, 'SANTA CRUZ 1',      13.8, 1,    4,    1, 1,   1.0102493,  -68.175388,  1.1,  0.9,  1.1,  0.9
 21301, 'SANTA CRUZ 1',         1, 1,    4,    1, 1,   1.0102493,  -68.175388,  1.1,  0.9,  1.1,  0.9
 21302, 'SANTA CRUZ 2',       138, 1,    4,    1, 1,   1.0107508,  -69.108111,  1.1,  0.9,  1.1,  0.9
 21303, 'SANTA CRUZ 2',       138, 1,    4,    1, 1,   1.0104834,  -69.131619,  1.1,  0.9,  1.1,  0.9
 21304, 'PALO ALTO 3 ',       138, 1,    4,    1, 1,   0.9943358,  -72.583644,  1.1,  0.9,  1.1,  0.9
 21305, 'PALO ALTO 4 ',       138, 1,    4,    1, 1,   1.0173506,  -69.289542,  1.1,  0.9,  1.1,  0.9
 21306, 'PALO ALTO 4 ',       138, 1,    4,    1, 1,   1.0174715,  -69.263681,  1.1,  0.9,  1.1,  0.9
 21307, 'MORAGA 1    ',       138, 1,    4,    1, 1,   1.0166728,  -68.607876,  1.1,  0.9,  1.1,  0.9
 21308, 'LAFAYETTE 1 ',       138, 1,    4,    1, 1,   1.0109283,  -67.636458,  1.1,  0.9,  1.1,  0.9
 21309, 'FREMONT 1 1 ',       138, 1,    4,    1, 1,   1.0016804,   -71.28475,  1.1,  0.9,  1.1,  0.9
 21310, 'FREMONT 1 2 ',       138, 1,    4,    1, 1,   1.0018347,  -71.268164,  1.1,  0.9,  1.1,  0.9
 21311, 'FREMONT 1 3 ',       138, 1,    4,    1, 1,   1.0016804,   -71.28475,  1.1,  0.9,  1.1,  0.9
 21312, 'FREMONT 2 1 ',       138, 1,    4,    1, 1,   1.0223248,  -68.200477,  1.1,  0.9,  1.1,  0.9
 21313, 'FREMONT 2 2 ',       138, 1,    4,    1, 1,   1.0224932,   -68.18364,  1.1,  0.9,  1.1,  0.9
 21314, 'LOS ALTOS 2 ',       138, 1,    4,    1, 1,   0.9981351,  -70.824715,  1.1,  0.9,  1.1,  0.9
 21315, 'MOUNTAIN VIE',       138, 1,    4,    1, 1,   0.9941606,  -71.638277,  1.1,  0.9,  1.1,  0.9
 21316, 'MOUNTAIN VIE',       138, 1,    4,    1, 1,   0.9896923,  -72.593054,  1.1,  0.9,  1.1,  0.9
 21317, 'HAYWARD 3 1 ',       138, 1,    4,    1, 1,   1.0139047,  -68.097073,  1.1,  0.9,  1.1,  0.9
 21318, 'HAYWARD 4 1 ',       138, 1,    4,    1, 1,   1.0048541,   -68.36967,  1.1,  0.9,  1.1,  0.9
 21319, 'CUPERTINO 1 ',       138, 1,    4,    1, 1,   0.9978387,  -71.482771,  1.1,  0.9,  1.1,  0.9
 21320, 'CUPERTINO 1 ',       138, 1,    4,    1, 1,   0.9976305,  -71.517541,  1.1,  0.9,  1.1,  0.9
 21321, 'CUPERTINO 1 ',       138, 1,    4,    1, 1,   0.9980492,  -71.448347,  1.1,  0.9,  1.1,  0.9
 21322, 'CUPERTINO 2 ',       138, 1,    4,    1, 1,   0.9886848,   -72.83934,  1.1,  0.9,  1.1,  0.9
 21323, 'WINTERS 1   ',       138, 1,    4,    1, 1,    1.009505,  -66.468025,  1.1,  0.9,  1.1,  0.9
 21324, 'WINTERS 2   ',       138, 1,    4,    1, 1,   1.0096113,  -66.457771,  1.1,  0.9,  1.1,  0.9
 21325, 'CASTRO VALLE',       138, 1,    4,    1, 1,   1.0028092,  -68.072272,  1.1,  0.9,  1.1,  0.9
 21326, 'CASTRO VALLE',       345, 1,    4,    1, 1,   1.0181863,  -64.297767,  1.1,  0.9,  1.1,  0.9
 21327, 'CASTRO VALLE',       138, 1,    4,    1, 1,   1.0108749,  -67.499213,  1.1,  0.9,  1.1,  0.9
 21328, 'CASTRO VALLE',      13.8, 1,    4,    1, 1,   1.0071158,  -70.310818,  1.1,  0.9,  1.1,  0.9
 21329, 'CASTRO VALLE',         1, 1,    4,    1, 1,   1.0071158,  -70.310818,  1.1,  0.9,  1.1,  0.9
 21330, 'PLEASANT HIL',       138, 1,    4,    1, 1,   1.0080847,  -66.705526,  1.1,  0.9,  1.1,  0.9
 21331, 'PLEASANT HIL',       138, 1,    4,    1, 1,   1.0131369,  -66.263376,  1.1,  0.9,  1.1,  0.9
 21332, 'MOUNTAIN VIE',       138, 1,    4,    1, 1,   0.9933011,  -71.798035,  1.1,  0.9,  1.1,  0.9
 21333, 'WALNUT CREEK',       138, 1,    4,    1, 1,   1.0116277,   -67.88942,  1.1,  0.9,  1.1,  0.9
 21334, 'MOUNTAIN VIE',       138, 1,    4,    1, 1,   0.9984036,  -71.898706,  1.1,  0.9,  1.1,  0.9
 21335, 'MOUNTAIN VIE',       138, 1,    4,    1, 1,     1.00262,  -70.989893,  1.1,  0.9,  1.1,  0.9
 21336, 'WALNUT CREEK',       138, 1,    4,    1, 1,   1.0161224,  -68.673188,  1.1,  0.9,  1.1,  0.9
 21337, 'SANTA CRUZ 3',       138, 1,    4,    1, 1,   1.0063125,  -68.747095,  1.1,  0.9,  1.1,  0.9
 21338, 'SANTA CRUZ 3',       138, 1,    4,    1, 1,   1.0062389,  -68.754707,  1.1,  0.9,  1.1,  0.9
 21339, 'HAYWARD 5 1 ',       345, 1,    4,    1, 1,   1.0153301,  -64.979468,  1.1,  0.9,  1.1,  0.9
 21340, 'HAYWARD 5 2 ',       138, 1,    4,    1, 1,   1.0249362,  -67.883376,  1.1,  0.9,  1.1,  0.9
 21341, 'HAYWARD 6 1 ',       138, 1,    4,    1, 1,   1.0242577,  -67.461841,  1.1,  0.9,  1.1,  0.9
 21342, 'HAYWARD 6 2 ',       138, 1,    4,    1, 1,   1.0238101,   -67.49939,  1.1,  0.9,  1.1,  0.9
 21343, 'SARATOGA 1 1',       138, 1,    4,    1, 1,   1.0003185,  -70.594351,  1.1,  0.9,  1.1,  0.9
 21344, 'SARATOGA 1 2',       138, 1,    4,    1, 1,   1.0002042,  -70.610676,  1.1,  0.9,  1.1,  0.9
 21345, 'SARATOGA 2 1',       138, 1,    4,    1, 1,   0.9946255,  -71.305679,  1.1,  0.9,  1.1,  0.9
 21346, 'SARATOGA 2 2',       138, 1,    4,    1, 1,   0.9948328,  -71.288637,  1.1,  0.9,  1.1,  0.9
 21347, 'CONCORD 1 1 ',       138, 1,    4,    1, 1,   1.0108174,  -67.566427,  1.1,  0.9,  1.1,  0.9
 21348, 'CONCORD 1 2 ',       138, 1,    4,    1, 1,   1.0106662,  -67.585113,  1.1,  0.9,  1.1,  0.9
 21349, 'CONCORD 1 3 ',       138, 1,    4,    1, 1,   1.0109662,  -67.545125,  1.1,  0.9,  1.1,  0.9
 21350, 'CONCORD 1 4 ',       138, 1,    4,    1, 1,   1.0108174,  -67.566427,  1.1,  0.9,  1.1,  0.9
 21351, 'CONCORD 2 1 ',       138, 1,    4,    1, 1,    1.010489,  -68.032473,  1.1,  0.9,  1.1,  0.9
 21352, 'WALNUT CREEK',       138, 1,    4,    1, 1,   1.0090358,  -68.293612,  1.1,  0.9,  1.1,  0.9
 21353, 'WALNUT CREEK',       138, 1,    4,    1, 1,   1.0092243,  -68.272632,  1.1,  0.9,  1.1,  0.9
 21354, 'HAYWARD 7 1 ',       138, 1,    4,    1, 1,   1.0278351,  -67.082099,  1.1,  0.9,  1.1,  0.9
 21355, 'SUNNYVALE 1 ',       138, 1,    4,    1, 1,   1.0090452,  -70.489287,  1.1,  0.9,  1.1,  0.9
 21356, 'SUNNYVALE 1 ',       138, 1,    4,    1, 1,   1.0088535,  -70.519299,  1.1,  0.9,  1.1,  0.9
 21357, 'SUNNYVALE 2 ',       138, 1,    4,    1, 1,   0.9944095,  -71.342075,  1.1,  0.9,  1.1,  0.9
 21358, 'SUNNYVALE 2 ',       138, 1,    4,    1, 1,   0.9941048,  -71.368873,  1.1,  0.9,  1.1,  0.9
 21359, 'NEWARK 1 1  ',       138, 1,    4,    1, 1,   1.0212207,   -68.35029,  1.1,  0.9,  1.1,  0.9
 21360, 'NEWARK 2 1  ',       138, 1,    4,    1, 1,   1.0232794,  -67.950709,  1.1,  0.9,  1.1,  0.9
 21361, 'NEWARK 2 2  ',       138, 1,    4,    1, 1,   1.0234276,  -67.928366,  1.1,  0.9,  1.1,  0.9
 21362, 'SUNNYVALE 3 ',       138, 1,    4,    1, 1,   1.0005135,   -70.56562,  1.1,  0.9,  1.1,  0.9
 21363, 'SUNNYVALE 3 ',       138, 1,    4,    1, 1,   1.0007734,  -70.540105,  1.1,  0.9,  1.1,  0.9
 21364, 'SUNNYVALE 4 ',       138, 1,    4,    1, 1,    1.028278,  -70.442936,  1.1,  0.9,  1.1,  0.9
 21365, 'VACAVILLE 1 ',       138, 1,    4,    1, 1,   1.0151956,  -65.432784,  1.1,  0.9,  1.1,  0.9
 21366, 'VACAVILLE 1 ',       138, 1,    4,    1, 1,   1.0151029,  -65.450828,  1.1,  0.9,  1.1,  0.9
 21367, 'VACAVILLE 2 ',       138, 1,    4,    1, 1,   1.0149186,  -65.418562,  1.1,  0.9,  1.1,  0.9
 21368, 'CONCORD 3 1 ',       138, 1,    4,    1, 1,   1.0082037,  -66.822485,  1.1,  0.9,  1.1,  0.9
 21369, 'CONCORD 4 1 ',       138, 1,    4,    1, 1,   1.0106207,  -67.170438,  1.1,  0.9,  1.1,  0.9
 21370, 'CONCORD 4 2 ',       138, 1,    4,    1, 1,   1.0107429,  -67.157059,  1.1,  0.9,  1.1,  0.9
 21371, 'CASTRO VALLE',       138, 1,    4,    1, 1,   1.0026494,  -68.118803,  1.1,  0.9,  1.1,  0.9
 21372, 'ALAMO 1 1   ',       138, 1,    4,    1, 1,   1.0063342,  -67.554521,  1.1,  0.9,  1.1,  0.9
 21373, 'UNION CITY 1',       345, 1,    4,    1, 1,   1.0041955,  -65.519055,  1.1,  0.9,  1.1,  0.9
 21374, 'UNION CITY 1',       138, 1,    4,    1, 1,   1.0198062,  -68.998238,  1.1,  0.9,  1.1,  0.9
 21375, 'UNION CITY 2',       138, 1,    4,    1, 1,   1.0112974,  -68.496544,  1.1,  0.9,  1.1,  0.9
 21376, 'SUNNYVALE 5 ',       138, 1,    4,    1, 1,   0.9968416,   -71.10311,  1.1,  0.9,  1.1,  0.9
 21377, 'SUNNYVALE 5 ',       138, 1,    4,    1, 1,   0.9966196,  -71.127444,  1.1,  0.9,  1.1,  0.9
 21378, 'SUNNYVALE 5 ',       138, 1,    4,    1, 1,   0.9970542,  -71.080019,  1.1,  0.9,  1.1,  0.9
 21379, 'SUNNYVALE 6 ',       138, 1,    4,    1, 1,   1.0130645,  -70.031584,  1.1,  0.9,  1.1,  0.9
 21380, 'SCOTTS VALLE',       138, 1,    4,    1, 1,   1.0380954,  -70.305455,  1.1,  0.9,  1.1,  0.9
 21381, 'SCOTTS VALLE',       138, 1,    4,    1, 1,   1.0379685,  -70.319584,  1.1,  0.9,  1.1,  0.9
 21382, 'CONCORD 5 1 ',       345, 1,    4,    1, 1,   1.0156439,  -64.190107,  1.1,  0.9,  1.1,  0.9
 21383, 'CONCORD 5 2 ',       138, 1,    4,    1, 1,   1.0130579,  -67.374482,  1.1,  0.9,  1.1,  0.9
 21384, 'CONCORD 5 3 ',       345, 1,    4,    1, 1,   1.0153475,  -64.225297,  1.1,  0.9,  1.1,  0.9
 21385, 'FAIRFIELD 3 ',       345, 1,    4,    1, 1,   1.0205012,  -63.453405,  1.1,  0.9,  1.1,  0.9
 21386, 'FAIRFIELD 3 ',       138, 1,    4,    1, 1,    1.017471,  -65.281616,  1.1,  0.9,  1.1,  0.9
 21387, 'FAIRFIELD 3 ',       345, 1,    4,    1, 1,   1.0201915,   -63.49039,  1.1,  0.9,  1.1,  0.9
 21388, 'FAIRFIELD 4 ',       345, 1,    4,    1, 1,   1.0195024,  -63.733388,  1.1,  0.9,  1.1,  0.9
 21389, 'FAIRFIELD 4 ',       138, 1,    4,    1, 1,   1.0244786,  -65.312951,  1.1,  0.9,  1.1,  0.9
 21390, 'SAN JOSE 1 1',       138, 1,    4,    1, 1,   1.0099845,  -70.303903,  1.1,  0.9,  1.1,  0.9
 21391, 'SAN JOSE 2 1',       138, 1,    4,    1, 1,   1.0031623,   -70.79125,  1.1,  0.9,  1.1,  0.9
 21392, 'WALNUT CREEK',       138, 1,    4,    1, 1,   1.0051608,  -67.752867,  1.1,  0.9,  1.1,  0.9
 21393, 'WALNUT CREEK',       138, 1,    4,    1, 1,   1.0050005,  -67.766298,  1.1,  0.9,  1.1,  0.9
 21394, 'DANVILLE 1 1',       138, 1,    4,    1, 1,   1.0040739,   -68.12436,  1.1,  0.9,  1.1,  0.9
 21395, 'DANVILLE 1 2',       138, 1,    4,    1, 1,    1.003904,  -68.140384,  1.1,  0.9,  1.1,  0.9
 21396, 'DANVILLE 2 1',       138, 1,    4,    1, 1,   1.0102438,  -66.956719,  1.1,  0.9,  1.1,  0.9
 21397, 'SANTA CRUZ 4',       138, 1,    4,    1, 1,   1.0228198,   -68.49213,  1.1,  0.9,  1.1,  0.9
 21398, 'SANTA CRUZ 5',       345, 1,    4,    1, 1,   1.0137418,  -65.134724,  1.1,  0.9,  1.1,  0.9
 21399, 'SANTA CRUZ 5',       138, 1,    4,    1, 1,   1.0225573,  -67.945187,  1.1,  0.9,  1.1,  0.9
 21400, 'SANTA CRUZ 5',       345, 1,    4,    1, 1,   1.0135614,  -65.162085,  1.1,  0.9,  1.1,  0.9
 21401, 'SAN JOSE 3 1',       138, 1,    4,    1, 1,   0.9961129,  -70.968648,  1.1,  0.9,  1.1,  0.9
 21402, 'SAN JOSE 3 2',       138, 1,    4,    1, 1,    0.996222,  -70.952693,  1.1,  0.9,  1.1,  0.9
 21403, 'SAN JOSE 3 3',       138, 1,    4,    1, 1,       0.996,  -70.982575,  1.1,  0.9,  1.1,  0.9
 21404, 'LOS GATOS 1 ',       138, 1,    4,    1, 1,   1.0013977,   -69.84496,  1.1,  0.9,  1.1,  0.9
 21405, 'SANTA CLARA ',       345, 1,    4,    1, 1,   1.0082514,  -66.153066,  1.1,  0.9,  1.1,  0.9
 21406, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0077353,  -70.396623,  1.1,  0.9,  1.1,  0.9
 21407, 'SANTA CLARA ',      13.8, 1,    4,    1, 1,   1.0084819,  -71.470469,  1.1,  0.9,  1.1,  0.9
 21408, 'SANTA CLARA ',         1, 1,    4,    1, 1,   1.0084819,  -71.470469,  1.1,  0.9,  1.1,  0.9
 21409, 'SANTA CLARA ',       345, 1,    4,    1, 1,   1.0029607,  -67.694229,  1.1,  0.9,  1.1,  0.9
 21410, 'SANTA CLARA ',       138, 1,    4,    1, 1,   0.9993002,  -70.627329,  1.1,  0.9,  1.1,  0.9
 21411, 'SANTA CLARA ',      13.8, 1,    4,    1, 1,   1.0009303,  -69.056972,  1.1,  0.9,  1.1,  0.9
 21412, 'SANTA CLARA ',         1, 1,    4,    1, 1,   1.0009303,  -69.056972,  1.1,  0.9,  1.1,  0.9
 21413, 'SANTA CRUZ 6',       138, 1,    4,    1, 1,   1.0268348,  -70.112117,  1.1,  0.9,  1.1,  0.9
 21414, 'SANTA CRUZ 6',       138, 1,    4,    1, 1,   1.0267389,  -70.120906,  1.1,  0.9,  1.1,  0.9
 21415, 'LOS GATOS 2 ',       138, 1,    4,    1, 1,   1.0105923,  -70.200365,  1.1,  0.9,  1.1,  0.9
 21416, 'FREMONT 3 1 ',       138, 1,    4,    1, 1,   1.0216865,  -68.261134,  1.1,  0.9,  1.1,  0.9
 21417, 'FREMONT 3 2 ',       138, 1,    4,    1, 1,   1.0218893,  -68.224837,  1.1,  0.9,  1.1,  0.9
 21418, 'FREMONT 4 1 ',       138, 1,    4,    1, 1,    1.011666,  -70.256763,  1.1,  0.9,  1.1,  0.9
 21419, 'SAN RAMON 1 ',       138, 1,    4,    1, 1,    1.010913,  -67.610836,  1.1,  0.9,  1.1,  0.9
 21420, 'SAN RAMON 2 ',       138, 1,    4,    1, 1,   1.0039084,  -68.074297,  1.1,  0.9,  1.1,  0.9
 21421, 'SAN RAMON 2 ',       138, 1,    4,    1, 1,   1.0037706,  -68.092699,  1.1,  0.9,  1.1,  0.9
 21422, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0089426,  -70.499249,  1.1,  0.9,  1.1,  0.9
 21423, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0087886,  -70.522668,  1.1,  0.9,  1.1,  0.9
 21424, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0091162,  -70.474899,  1.1,  0.9,  1.1,  0.9
 21425, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0089426,  -70.499249,  1.1,  0.9,  1.1,  0.9
 21426, 'FREMONT 5 1 ',       138, 1,    4,    1, 1,   1.0297713,  -70.333159,  1.1,  0.9,  1.1,  0.9
 21427, 'FREMONT 5 2 ',       138, 1,    4,    1, 1,    1.029446,  -70.360568,  1.1,  0.9,  1.1,  0.9
 21428, 'FREMONT 5 3 ',       138, 1,    4,    1, 1,   1.0300894,  -70.304171,  1.1,  0.9,  1.1,  0.9
 21429, 'FREMONT 6 1 ',       138, 1,    4,    1, 1,   1.0135037,  -70.192546,  1.1,  0.9,  1.1,  0.9
 21430, 'SAN JOSE 4 1',       138, 1,    4,    1, 1,   0.9984535,  -71.050395,  1.1,  0.9,  1.1,  0.9
 21431, 'SAN JOSE 5 1',       138, 1,    4,    1, 1,   1.0204469,  -70.431822,  1.1,  0.9,  1.1,  0.9
 21432, 'CONCORD 6 1 ',       138, 1,    4,    1, 1,   1.0161566,  -66.169714,  1.1,  0.9,  1.1,  0.9
 21433, 'CONCORD 7 1 ',       138, 1,    4,    1, 1,   1.0186583,  -65.745994,  1.1,  0.9,  1.1,  0.9
 21434, 'CAMPBELL 1 1',       138, 1,    4,    1, 1,   0.9995894,  -70.507629,  1.1,  0.9,  1.1,  0.9
 21435, 'CAMPBELL 1 2',       138, 1,    4,    1, 1,    0.999321,  -70.530632,  1.1,  0.9,  1.1,  0.9
 21436, 'CAMPBELL 2 1',       138, 1,    4,    1, 1,   1.0152625,  -70.233003,  1.1,  0.9,  1.1,  0.9
 21437, 'CAPITOLA 1  ',       138, 1,    4,    1, 1,   1.0229362,  -69.333796,  1.1,  0.9,  1.1,  0.9
 21438, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0044474,  -70.875689,  1.1,  0.9,  1.1,  0.9
 21439, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0203956,  -70.249081,  1.1,  0.9,  1.1,  0.9
 21440, 'SANTA CLARA ',       138, 1,    4,    1, 1,   1.0202947,  -70.270204,  1.1,  0.9,  1.1,  0.9
 21441, 'SAN JOSE 6 1',       138, 1,    4,    1, 1,   1.0282618,  -70.358884,  1.1,  0.9,  1.1,  0.9
 21442, 'SAN JOSE 6 2',       138, 1,    4,    1, 1,   1.0284248,   -70.34447,  1.1,  0.9,  1.1,  0.9
 21443, 'SAN JOSE 6 3',       138, 1,    4,    1, 1,   1.0282618,  -70.358884,  1.1,  0.9,  1.1,  0.9
 21444, 'SAN JOSE 7 1',       138, 1,    4,    1, 1,   1.0205334,  -70.390556,  1.1,  0.9,  1.1,  0.9
 21445, 'SAN JOSE 7 2',       138, 1,    4,    1, 1,   1.0203696,   -70.40726,  1.1,  0.9,  1.1,  0.9
 21446, 'SOQUEL 1    ',       138, 1,    4,    1, 1,   1.0214721,  -70.213092,  1.1,  0.9,  1.1,  0.9
 21447, 'SOQUEL 2    ',       138, 1,    4,    1, 1,   1.0213686,  -70.223019,  1.1,  0.9,  1.1,  0.9
 21448, 'SUISUN CITY ',       138, 1,    4,    1, 1,   1.0256539,  -64.740334,  1.1,  0.9,  1.1,  0.9
 21449, 'SUISUN CITY ',       138, 1,    4,    1, 1,   1.0249361,  -65.214528,  1.1,  0.9,  1.1,  0.9
 21450, 'SUISUN CITY ',       138, 1,    4,    1, 1,   1.0250787,  -65.201217,  1.1,  0.9,  1.1,  0.9
 21451, 'LOS GATOS 3 ',       138, 1,    4,    1, 1,   1.0142681,  -69.957484,  1.1,  0.9,  1.1,  0.9
 21452, 'LOS GATOS 4 ',       138, 1,    4,    1, 1,   1.0157662,  -69.792091,  1.1,  0.9,  1.1,  0.9
 21453, 'LOS GATOS 4 ',       138, 1,    4,    1, 1,   1.0156922,  -69.805584,  1.1,  0.9,  1.1,  0.9
 21454, 'LOS GATOS 4 ',       138, 1,    4,    1, 1,   1.0158382,  -69.777823,  1.1,  0.9,  1.1,  0.9
 21455, 'SAN JOSE 8 1',       138, 1,    4,    1, 1,   1.0220331,  -70.301012,  1.1,  0.9,  1.1,  0.9
 21456, 'SAN JOSE 8 2',       138, 1,    4,    1, 1,   1.0218918,  -70.326809,  1.1,  0.9,  1.1,  0.9
 21457, 'SAN JOSE 8 3',       138, 1,    4,    1, 1,   1.0221584,  -70.277016,  1.1,  0.9,  1.1,  0.9
 21458, 'SAN JOSE 9 1',       345, 1,    4,    1, 1,   1.0042351,  -67.953665,  1.1,  0.9,  1.1,  0.9
 21459, 'SAN JOSE 9 2',       138, 1,    4,    1, 1,   1.0139817,  -69.773023,  1.1,  0.9,  1.1,  0.9
 21460, 'SAN JOSE 9 3',        22, 1,    4,    1, 1,   1.0279459,   -72.05295,  1.1,  0.9,  1.1,  0.9
 21461, 'SAN JOSE 9 4',         1, 1,    4,    1, 1,   1.0279459,   -72.05295,  1.1,  0.9,  1.1,  0.9
 21462, 'VACAVILLE 3 ',       138, 1,    4,    1, 1,   1.0174016,  -65.806912,  1.1,  0.9,  1.1,  0.9
 21463, 'VACAVILLE 4 ',       138, 1,    4,    1, 1,   1.0199876,   -65.82057,  1.1,  0.9,  1.1,  0.9
 21464, 'VACAVILLE 4 ',       138, 1,    4,    1, 1,   1.0197509,  -65.856073,  1.1,  0.9,  1.1,  0.9
 21465, 'VACAVILLE 4 ',       138, 1,    4,    1, 1,   1.0201876,  -65.785252,  1.1,  0.9,  1.1,  0.9
 21466, 'SAN JOSE 10 ',       138, 1,    4,    1, 1,   1.0292143,  -70.403289,  1.1,  0.9,  1.1,  0.9
 21467, 'SAN JOSE 10 ',       138, 1,    4,    1, 1,    1.029112,  -70.419788,  1.1,  0.9,  1.1,  0.9
 21468, 'SAN JOSE 11 ',       138, 1,    4,    1, 1,   1.0094119,  -70.427864,  1.1,  0.9,  1.1,  0.9
 21469, 'SAN RAMON 3 ',       138, 1,    4,    1, 1,   1.0102943,   -67.83273,  1.1,  0.9,  1.1,  0.9
 21470, 'SAN RAMON 4 ',       138, 1,    4,    1, 1,   1.0056186,  -67.425583,  1.1,  0.9,  1.1,  0.9
 21471, 'DUBLIN 1 1  ',       138, 1,    4,    1, 1,   1.0093273,  -68.059654,  1.1,  0.9,  1.1,  0.9
 21472, 'DUBLIN 2 1  ',       138, 1,    4,    1, 1,   1.0144162,  -68.529546,  1.1,  0.9,  1.1,  0.9
 21473, 'DUBLIN 2 2  ',       138, 1,    4,    1, 1,   1.0142204,  -68.554207,  1.1,  0.9,  1.1,  0.9
 21474, 'DANVILLE 3 1',       345, 1,    4,    1, 1,   1.0104625,  -65.185944,  1.1,  0.9,  1.1,  0.9
 21475, 'DANVILLE 3 2',       138, 1,    4,    1, 1,   1.0117702,  -67.399202,  1.1,  0.9,  1.1,  0.9
 21476, 'FREMONT 7 1 ',       138, 1,    4,    1, 1,   1.0065481,  -70.787769,  1.1,  0.9,  1.1,  0.9
 21477, 'FREMONT 8 1 ',       138, 1,    4,    1, 1,     1.00996,  -70.440637,  1.1,  0.9,  1.1,  0.9
 21478, 'FREMONT 8 2 ',       138, 1,    4,    1, 1,   1.0097328,  -70.465775,  1.1,  0.9,  1.1,  0.9
 21479, 'SAN JOSE 12 ',       138, 1,    4,    1, 1,   1.0020969,  -70.870037,  1.1,  0.9,  1.1,  0.9
 21480, 'PITTSBURG 1 ',       138, 1,    4,    1, 1,   1.0234279,  -65.094743,  1.1,  0.9,  1.1,  0.9
 21481, 'PITTSBURG 2 ',       138, 1,    4,    1, 1,   1.0184674,  -65.858113,  1.1,  0.9,  1.1,  0.9
 21482, 'PITTSBURG 3 ',       138, 1,    4,    1, 1,   1.0203124,  -65.905307,  1.1,  0.9,  1.1,  0.9
 21483, 'PITTSBURG 3 ',       138, 1,    4,    1, 1,   1.0201283,  -65.938125,  1.1,  0.9,  1.1,  0.9
 21484, 'SAN JOSE 13 ',       138, 1,    4,    1, 1,   1.0037521,  -70.499671,  1.1,  0.9,  1.1,  0.9
 21485, 'SAN JOSE 14 ',       138, 1,    4,    1, 1,   1.0192125,   -70.54417,  1.1,  0.9,  1.1,  0.9
 21486, 'SAN JOSE 14 ',        18, 1,    4,    1, 1,   1.0192125,   -70.54417,  1.1,  0.9,  1.1,  0.9
 21487, 'SAN JOSE 14 ',        18, 1,    4,    1, 1,   1.0192125,   -70.54417,  1.1,  0.9,  1.1,  0.9
 21488, 'SAN JOSE 14 ',         1, 1,    4,    1, 1,   1.0192125,   -70.54417,  1.1,  0.9,  1.1,  0.9
 21489, 'SAN JOSE 14 ',       138, 1,    4,    1, 1,   1.0190502,  -70.558898,  1.1,  0.9,  1.1,  0.9
 21490, 'SAN JOSE 15 ',       138, 1,    4,    1, 1,   1.0034387,  -70.229408,  1.1,  0.9,  1.1,  0.9
 21491, 'SAN JOSE 15 ',       138, 1,    4,    1, 1,   1.0037706,  -70.201212,  1.1,  0.9,  1.1,  0.9
 21492, 'SAN JOSE 16 ',       138, 1,    4,    1, 1,   1.0076686,  -70.468209,  1.1,  0.9,  1.1,  0.9
 21493, 'SAN JOSE 17 ',       138, 1,    4,    1, 1,   1.0043145,  -70.272524,  1.1,  0.9,  1.1,  0.9
 21494, 'SAN JOSE 18 ',       138, 1,    4,    1, 1,   1.0206086,  -70.431068,  1.1,  0.9,  1.1,  0.9
 21495, 'SAN JOSE 19 ',       138, 1,    4,    1, 1,   1.0041163,  -70.342122,  1.1,  0.9,  1.1,  0.9
 21496, 'SAN JOSE 20 ',       345, 1,    4,    1, 1,   1.0121174,  -65.689714,  1.1,  0.9,  1.1,  0.9
 21497, 'SAN JOSE 20 ',       138, 1,    4,    1, 1,   1.0056325,  -70.015129,  1.1,  0.9,  1.1,  0.9
 21498, 'APTOS 1     ',       138, 1,    4,    1, 1,   1.0239639,  -69.769695,  1.1,  0.9,  1.1,  0.9
 21499, 'CLAYTON 1   ',       138, 1,    4,    1, 1,   1.0071191,  -67.035537,  1.1,  0.9,  1.1,  0.9
 21500, 'MILPITAS 1 1',       138, 1,    4,    1, 1,   1.0068356,  -70.701276,  1.1,  0.9,  1.1,  0.9
 21501, 'MILPITAS 1 2',       138, 1,    4,    1, 1,   1.0070469,  -70.663874,  1.1,  0.9,  1.1,  0.9
 21502, 'MILPITAS 1 3',       138, 1,    4,    1, 1,   1.0066427,  -70.739288,  1.1,  0.9,  1.1,  0.9
 21503, 'MILPITAS 2 1',       138, 1,    4,    1, 1,   1.0082227,     -70.734,  1.1,  0.9,  1.1,  0.9
 21504, 'MILPITAS 2 2',       138, 1,    4,    1, 1,   1.0084318,  -70.696577,  1.1,  0.9,  1.1,  0.9
 21505, 'MILPITAS 2 3',       138, 1,    4,    1, 1,   1.0080366,  -70.768159,  1.1,  0.9,  1.1,  0.9
 21506, 'SAN JOSE 21 ',       138, 1,    4,    1, 1,   1.0067378,  -70.333483,  1.1,  0.9,  1.1,  0.9
 21507, 'SAN JOSE 21 ',        24, 1,    4,    1, 1,   1.0067378,  -70.333483,  1.1,  0.9,  1.1,  0.9
 21508, 'SAN JOSE 21 ',        24, 1,    4,    1, 1,   1.0067378,  -70.333483,  1.1,  0.9,  1.1,  0.9
 21509, 'SAN JOSE 21 ',         1, 1,    4,    1, 1,   1.0067378,  -70.333483,  1.1,  0.9,  1.1,  0.9
 21510, 'PLEASANTON 1',       138, 1,    4,    1, 1,   1.0075608,  -68.014907,  1.1,  0.9,  1.1,  0.9
 21511, 'PLEASANTON 1',       138, 1,    4,    1, 1,   1.0074033,  -68.031143,  1.1,  0.9,  1.1,  0.9
 21512, 'SAN JOSE 22 ',       138, 1,    4,    1, 1,   1.0060223,  -70.313061,  1.1,  0.9,  1.1,  0.9
 21513, 'SAN JOSE 22 ',       138, 1,    4,    1, 1,   1.0061837,  -70.286702,  1.1,  0.9,  1.1,  0.9
 21514, 'SAN JOSE 23 ',       138, 1,    4,    1, 1,   1.0127728,  -70.703126,  1.1,  0.9,  1.1,  0.9
 21515, 'SAN JOSE 23 ',       138, 1,    4,    1, 1,   1.0124637,  -70.728608,  1.1,  0.9,  1.1,  0.9
 21516, 'SAN JOSE 23 ',       138, 1,    4,    1, 1,   1.0131025,  -70.679659,  1.1,  0.9,  1.1,  0.9
 21517, 'SAN JOSE 24 ',       138, 1,    4,    1, 1,   1.0285916,  -70.167294,  1.1,  0.9,  1.1,  0.9
 21518, 'SAN JOSE 25 ',       138, 1,    4,    1, 1,   1.0244878,  -70.431808,  1.1,  0.9,  1.1,  0.9
 21519, 'SAN JOSE 25 ',       138, 1,    4,    1, 1,   1.0246194,  -70.410829,  1.1,  0.9,  1.1,  0.9
 21520, 'PLEASANTON 2',       138, 1,    4,    1, 1,   1.0116596,  -68.414481,  1.1,  0.9,  1.1,  0.9
 21521, 'PLEASANTON 3',       138, 1,    4,    1, 1,    1.010036,  -68.106331,  1.1,  0.9,  1.1,  0.9
 21522, 'PLEASANTON 3',       138, 1,    4,    1, 1,   1.0096915,  -68.142704,  1.1,  0.9,  1.1,  0.9
 21523, 'SAN JOSE 26 ',       138, 1,    4,    1, 1,   1.0078381,  -70.282883,  1.1,  0.9,  1.1,  0.9
 21524, 'SAN JOSE 26 ',       138, 1,    4,    1, 1,   1.0075286,  -70.299385,  1.1,  0.9,  1.1,  0.9
 21525, 'SAN JOSE 27 ',       138, 1,    4,    1, 1,   1.0108153,  -70.190401,  1.1,  0.9,  1.1,  0.9
 21526, 'SAN JOSE 27 ',       138, 1,    4,    1, 1,    1.010622,  -70.210895,  1.1,  0.9,  1.1,  0.9
 21527, 'SAN JOSE 28 ',       345, 1,    4,    1, 1,   1.0140156,  -65.440667,  1.1,  0.9,  1.1,  0.9
 21528, 'SAN JOSE 28 ',       138, 1,    4,    1, 1,   1.0105358,  -69.785415,  1.1,  0.9,  1.1,  0.9
 21529, 'SAN JOSE 29 ',       138, 1,    4,    1, 1,   1.0257281,  -70.399777,  1.1,  0.9,  1.1,  0.9
 21530, 'SAN JOSE 30 ',       138, 1,    4,    1, 1,   1.0166624,  -70.087442,  1.1,  0.9,  1.1,  0.9
 21531, 'SAN JOSE 31 ',       345, 1,    4,    1, 1,   0.9985694,  -65.718032,  1.1,  0.9,  1.1,  0.9
 21532, 'SAN JOSE 31 ',       138, 1,    4,    1, 1,   1.0301145,  -70.076703,  1.1,  0.9,  1.1,  0.9
 21533, 'SAN JOSE 32 ',       138, 1,    4,    1, 1,   1.0049476,  -70.312192,  1.1,  0.9,  1.1,  0.9
 21534, 'SAN JOSE 33 ',       138, 1,    4,    1, 1,   1.0105644,  -70.453356,  1.1,  0.9,  1.1,  0.9
 21535, 'SAN JOSE 33 ',       138, 1,    4,    1, 1,   1.0108222,   -70.41844,  1.1,  0.9,  1.1,  0.9
 21536, 'ANTIOCH 1 1 ',       138, 1,    4,    1, 1,   1.0125544,  -66.151563,  1.1,  0.9,  1.1,  0.9
 21537, 'ANTIOCH 1 2 ',       138, 1,    4,    1, 1,   1.0121995,  -66.185887,  1.1,  0.9,  1.1,  0.9
 21538, 'ANTIOCH 1 3 ',       138, 1,    4,    1, 1,   1.0128934,  -66.118805,  1.1,  0.9,  1.1,  0.9
 21539, 'ANTIOCH 2 1 ',       138, 1,    4,    1, 1,   1.0157212,  -66.336453,  1.1,  0.9,  1.1,  0.9
 21540, 'SAN JOSE 34 ',       138, 1,    4,    1, 1,   1.0114563,  -70.497483,  1.1,  0.9,  1.1,  0.9
 21541, 'SAN JOSE 34 ',       138, 1,    4,    1, 1,   1.0111851,  -70.515768,  1.1,  0.9,  1.1,  0.9
 21542, 'SAN JOSE 35 ',       138, 1,    4,    1, 1,   1.0111552,  -70.413566,  1.1,  0.9,  1.1,  0.9
 21543, 'SAN JOSE 35 ',       138, 1,    4,    1, 1,   1.0110339,  -70.432772,  1.1,  0.9,  1.1,  0.9
 21544, 'SAN JOSE 36 ',       138, 1,    4,    1, 1,   1.0084307,  -70.067728,  1.1,  0.9,  1.1,  0.9
 21545, 'SAN JOSE 36 ',       138, 1,    4,    1, 1,   1.0081352,   -70.09948,  1.1,  0.9,  1.1,  0.9
 21546, 'SAN JOSE 37 ',       138, 1,    4,    1, 1,   1.0041903,  -70.659811,  1.1,  0.9,  1.1,  0.9
 21547, 'SAN JOSE 38 ',       138, 1,    4,    1, 1,   1.0124395,  -70.470097,  1.1,  0.9,  1.1,  0.9
 21548, 'SAN JOSE 39 ',       138, 1,    4,    1, 1,   1.0061736,  -69.960637,  1.1,  0.9,  1.1,  0.9
 21549, 'SAN JOSE 39 ',       138, 1,    4,    1, 1,   1.0059771,  -69.983075,  1.1,  0.9,  1.1,  0.9
 21550, 'SAN JOSE 39 ',       138, 1,    4,    1, 1,   1.0064093,  -69.934735,  1.1,  0.9,  1.1,  0.9
 21551, 'SAN JOSE 40 ',       138, 1,    4,    1, 1,   1.0131496,  -70.544312,  1.1,  0.9,  1.1,  0.9
 21552, 'SAN JOSE 40 ',       138, 1,    4,    1, 1,   1.0130119,  -70.571023,  1.1,  0.9,  1.1,  0.9
 21553, 'ANTIOCH 3 1 ',       138, 1,    4,    1, 1,   1.0078817,  -66.985632,  1.1,  0.9,  1.1,  0.9
 21554, 'ANTIOCH 3 2 ',       138, 1,    4,    1, 1,   1.0076839,  -67.006539,  1.1,  0.9,  1.1,  0.9
 21555, 'ANTIOCH 3 3 ',       138, 1,    4,    1, 1,   1.0080893,  -66.963399,  1.1,  0.9,  1.1,  0.9
 21556, 'ANTIOCH 3 4 ',       138, 1,    4,    1, 1,   1.0078817,  -66.985632,  1.1,  0.9,  1.1,  0.9
 21557, 'ANTIOCH 4 1 ',       138, 1,    4,    1, 1,   1.0156986,  -65.591274,  1.1,  0.9,  1.1,  0.9
 21558, 'DIXON 1     ',       138, 1,    4,    1, 1,   1.0100892,  -65.939307,  1.1,  0.9,  1.1,  0.9
 21559, 'LIVERMORE 1 ',       138, 1,    4,    1, 1,   1.0064372,    -68.8229,  1.1,  0.9,  1.1,  0.9
 21560, 'LIVERMORE 2 ',       138, 1,    4,    1, 1,   1.0196238,  -65.937779,  1.1,  0.9,  1.1,  0.9
 21561, 'SAN JOSE 41 ',       138, 1,    4,    1, 1,   1.0039193,  -70.745123,  1.1,  0.9,  1.1,  0.9
 21562, 'SAN JOSE 42 ',       138, 1,    4,    1, 1,     1.00984,  -70.655644,  1.1,  0.9,  1.1,  0.9
 21563, 'SAN JOSE 43 ',       138, 1,    4,    1, 1,    1.003746,    -70.6635,  1.1,  0.9,  1.1,  0.9
 21564, 'OAKLEY 1 1  ',       138, 1,    4,    1, 1,    1.011862,  -66.507448,  1.1,  0.9,  1.1,  0.9
 21565, 'OAKLEY 2 1  ',       138, 1,    4,    1, 1,    1.015435,  -65.754559,  1.1,  0.9,  1.1,  0.9
 21566, 'OAKLEY 2 2  ',       138, 1,    4,    1, 1,   1.0153273,  -65.775441,  1.1,  0.9,  1.1,  0.9
 21567, 'SAN JOSE 44 ',       138, 1,    4,    1, 1,   1.0029448,  -70.780432,  1.1,  0.9,  1.1,  0.9
 21568, 'SAN JOSE 44 ',       138, 1,    4,    1, 1,   1.0031583,  -70.758342,  1.1,  0.9,  1.1,  0.9
 21569, 'DAVIS 3 1   ',       138, 1,    4,    1, 1,   1.0139107,  -65.478918,  1.1,  0.9,  1.1,  0.9
 21570, 'DAVIS 4 1   ',       138, 1,    4,    1, 1,   1.0145243,  -65.284575,  1.1,  0.9,  1.1,  0.9
 21571, 'BRENTWOOD 1 ',       138, 1,    4,    1, 1,   1.0140866,  -65.818765,  1.1,  0.9,  1.1,  0.9
 21572, 'BRENTWOOD 1 ',       138, 1,    4,    1, 1,   1.0138295,    -65.8473,  1.1,  0.9,  1.1,  0.9
 21573, 'BRENTWOOD 2 ',       138, 1,    4,    1, 1,    1.011656,  -66.420184,  1.1,  0.9,  1.1,  0.9
 21574, 'TRACY 1 1   ',       138, 1,    4,    1, 1,   1.0213358,  -65.974273,  1.1,  0.9,  1.1,  0.9
 21575, 'SAN MARTIN 1',       138, 1,    4,    1, 1,   1.0149302,  -69.356108,  1.1,  0.9,  1.1,  0.9
 21576, 'SAN MARTIN 2',       138, 1,    4,    1, 1,   1.0150005,  -69.349195,  1.1,  0.9,  1.1,  0.9
 21577, 'MORGAN HILL ',       138, 1,    4,    1, 1,   1.0074701,  -70.323061,  1.1,  0.9,  1.1,  0.9
 21578, 'MORGAN HILL ',       138, 1,    4,    1, 1,   1.0072252,  -70.345554,  1.1,  0.9,  1.1,  0.9
 21579, 'MORGAN HILL ',       138, 1,    4,    1, 1,   1.0084041,  -70.578363,  1.1,  0.9,  1.1,  0.9
 21580, 'DISCOVERY BA',       138, 1,    4,    1, 1,   1.0118993,  -66.355928,  1.1,  0.9,  1.1,  0.9
 21581, 'LIVERMORE 3 ',       138, 1,    4,    1, 1,   1.0040592,  -67.467292,  1.1,  0.9,  1.1,  0.9
 21582, 'LIVERMORE 4 ',       138, 1,    4,    1, 1,    1.010427,   -69.29259,  1.1,  0.9,  1.1,  0.9
 21583, 'GILROY 1 1  ',       138, 1,    4,    1, 1,   1.0117232,  -69.112021,  1.1,  0.9,  1.1,  0.9
 21584, 'GILROY 2 1  ',       138, 1,    4,    1, 1,   1.0131257,  -68.678634,  1.1,  0.9,  1.1,  0.9
 21585, 'TRACY 2 1   ',       138, 1,    4,    1, 1,   1.0109166,  -66.630394,  1.1,  0.9,  1.1,  0.9
 21586, 'TRACY 3 1   ',       138, 1,    4,    1, 1,   1.0080052,  -67.202716,  1.1,  0.9,  1.1,  0.9
 21587, 'TRACY 3 2   ',      13.8, 1,    4,    1, 1,   0.9962385,  -68.844511,  1.1,  0.9,  1.1,  0.9
 21588, 'TRACY 3 3   ',      13.8, 1,    4,    1, 1,   1.0074214,  -67.280675,  1.1,  0.9,  1.1,  0.9
 21589, 'TRACY 3 4   ',         1, 1,    4,    1, 1,   1.0074214,  -67.280675,  1.1,  0.9,  1.1,  0.9
 21590, 'STOCKTON 1 1',       138, 1,    4,    1, 1,   1.0163499,   -66.25898,  1.1,  0.9,  1.1,  0.9
 21591, 'STOCKTON 1 2',       138, 1,    4,    1, 1,    1.016441,  -66.244569,  1.1,  0.9,  1.1,  0.9
 21592, 'STOCKTON 2 1',       138, 1,    4,    1, 1,   1.0174646,  -66.233124,  1.1,  0.9,  1.1,  0.9
 21593, 'ANTIOCH 5 1 ',       765, 1,    4,    1, 1,        1.02,  -60.096789,  1.1,  0.9,  1.1,  0.9
 21594, 'ANTIOCH 5 2 ',       345, 1,    4,    1, 1,   1.0195028,   -62.46513,  1.1,  0.9,  1.1,  0.9
 21595, 'ANTIOCH 5 3 ',       138, 1,    4,    1, 1,   1.0199872,  -64.708747,  1.1,  0.9,  1.1,  0.9
 21596, 'ANTIOCH 5 4 ',        18, 2,    4,    1, 1,   0.9997398,  -59.213671,  1.1,  0.9,  1.1,  0.9
 21597, 'ANTIOCH 5 5 ',        18, 2,    4,    1, 1,   0.9993742,  -59.293584,  1.1,  0.9,  1.1,  0.9
 21598, 'ANTIOCH 5 6 ',      13.8, 2,    4,    1, 1,   0.9995251,  -59.255849,  1.1,  0.9,  1.1,  0.9
 21599, 'ANTIOCH 5 7 ',      13.2, 2,    4,    1, 1,   0.9947443,  -59.004136,  1.1,  0.9,  1.1,  0.9
 21600, 'BIRDS LANDIN',       345, 1,    4,    1, 1,   1.0213707,  -62.595431,  1.1,  0.9,  1.1,  0.9
 21601, 'BIRDS LANDIN',       138, 1,    4,    1, 1,   1.0221987,  -65.046733,  1.1,  0.9,  1.1,  0.9
 21602, 'BIRDS LANDIN',        18, 2,    4,    1, 1,   1.0376905,  -61.736872,  1.1,  0.9,  1.1,  0.9
 21603, 'BIRDS LANDIN',      13.8, 2,    4,    1, 1,   1.0396221,  -61.740783,  1.1,  0.9,  1.1,  0.9
 21604, 'BIRDS LANDIN',        18, 2,    4,    1, 1,   1.0379574,  -61.968024,  1.1,  0.9,  1.1,  0.9
 21605, 'BIRDS LANDIN',        20, 2,    4,    1, 1,   1.0370811,  -62.156038,  1.1,  0.9,  1.1,  0.9
 21606, 'BIRDS LANDIN',       345, 1,    4,    1, 1,   1.0212082,  -62.614434,  1.1,  0.9,  1.1,  0.9
 21607, 'PITTSBURG 4 ',       345, 1,    4,    1, 1,     1.02116,  -62.563064,  1.1,  0.9,  1.1,  0.9
 21608, 'PITTSBURG 4 ',       138, 1,    4,    1, 1,   1.0202454,  -64.643764,  1.1,  0.9,  1.1,  0.9
 21609, 'PITTSBURG 4 ',      13.8, 1,    4,    1, 1,   1.0209306,  -67.148935,  1.1,  0.9,  1.1,  0.9
 21610, 'PITTSBURG 4 ',         1, 1,    4,    1, 1,   1.0209306,  -67.148935,  1.1,  0.9,  1.1,  0.9
 21611, 'PITTSBURG 4 ',      13.8, 2,    4,    1, 1,   0.9820538,  -60.560386,  1.1,  0.9,  1.1,  0.9
 21612, 'PITTSBURG 4 ',      13.8, 2,    4,    1, 1,   0.9673715,   -57.63809,  1.1,  0.9,  1.1,  0.9
 21613, 'PITTSBURG 4 ',        18, 2,    4,    1, 1,   0.9719302,  -59.114842,  1.1,  0.9,  1.1,  0.9
 21614, 'PITTSBURG 4 ',      13.8, 2,    4,    1, 1,     1.02116,  -62.563064,  1.1,  0.9,  1.1,  0.9
 21615, 'LIVERMORE 5 ',       345, 1,    4,    1, 1,   1.0160127,  -63.965136,  1.1,  0.9,  1.1,  0.9
 21616, 'LIVERMORE 5 ',       138, 1,    4,    1, 1,   1.0122323,   -66.74418,  1.1,  0.9,  1.1,  0.9
 21617, 'LIVERMORE 5 ',      13.8, 2,    4,    1, 1,   0.9964765,   -61.29075,  1.1,  0.9,  1.1,  0.9
 21618, 'LIVERMORE 5 ',        18, 2,    4,    1, 1,   0.9881452,  -65.665378,  1.1,  0.9,  1.1,  0.9
 21619, 'LIVERMORE 5 ',      13.8, 2,    4,    1, 1,   0.9927905,  -63.562089,  1.1,  0.9,  1.1,  0.9
 21620, 'LIVERMORE 5 ',      13.8, 2,    4,    1, 1,   0.9940476,  -63.236614,  1.1,  0.9,  1.1,  0.9
 21621, 'ANTIOCH 6 1 ',       345, 1,    4,    1, 1,      1.0192,  -62.222088,  1.1,  0.9,  1.1,  0.9
 21622, 'ANTIOCH 6 2 ',       138, 1,    4,    1, 1,   1.0196016,  -64.877574,  1.1,  0.9,  1.1,  0.9
 21623, 'ANTIOCH 6 3 ',      13.8, 2,    4,    1, 1,   1.0169783,  -58.844059,  1.1,  0.9,  1.1,  0.9
 21624, 'ANTIOCH 6 4 ',      13.8, 2,    4,    1, 1,   1.0179705,   -59.56575,  1.1,  0.9,  1.1,  0.9
 21625, 'ANTIOCH 6 5 ',      13.8, 2,    4,    1, 1,    1.018093,  -59.930303,  1.1,  0.9,  1.1,  0.9
 21626, 'ANTIOCH 6 6 ',       345, 1,    4,    1, 1,   1.0192642,   -62.47706,  1.1,  0.9,  1.1,  0.9
 21627, 'SANTA CLARA ',       345, 2,    4,    1, 1,   1.0018819,  -66.770222,  1.1,  0.9,  1.1,  0.9
 21628, 'SANTA CLARA ',       138, 2,    4,    1, 1,    1.011311,  -70.064181,  1.1,  0.9,  1.1,  0.9
 21629, 'SANTA CLARA ',       345, 1,    4,    1, 1,     1.00263,  -66.688863,  1.1,  0.9,  1.1,  0.9
 21630, 'SAN JOSE 45 ',       138, 1,    4,    1, 1,   1.0137621,  -70.109186,  1.1,  0.9,  1.1,  0.9
 21631, 'SAN JOSE 45 ',      13.8, 2,    4,    1, 1,   1.0327769,   -67.89857,  1.1,  0.9,  1.1,  0.9
 21632, 'STANFORD 2 1',       345, 1,    4,    1, 1,   0.9984873,  -68.786134,  1.1,  0.9,  1.1,  0.9
 21633, 'STANFORD 2 2',       138, 1,    4,    1, 1,    0.994975,   -71.83318,  1.1,  0.9,  1.1,  0.9
 21634, 'STANFORD 2 3',        18, 1,    4,    1, 1,   0.9946658,   -72.33971,  1.1,  0.9,  1.1,  0.9
 21635, 'STANFORD 2 4',         1, 1,    4,    1, 1,   0.9946658,   -72.33971,  1.1,  0.9,  1.1,  0.9
 21636, 'STANFORD 2 5',      13.8, 2,    4,    1, 1,   0.9692006,  -68.012882,  1.1,  0.9,  1.1,  0.9
 21637, 'STANFORD 2 6',      13.8, 2,    4,    1, 1,   1.0010521,  -69.162607,  1.1,  0.9,  1.1,  0.9
 21638, 'STANFORD 2 7',       345, 1,    4,    1, 1,   0.9988106,  -68.690174,  1.1,  0.9,  1.1,  0.9
 21639, 'GILROY 3 1  ',       138, 2,    4,    1, 1,     1.01626,  -68.269341,  1.1,  0.9,  1.1,  0.9
 21640, 'GILROY 3 2  ',       138, 1,    4,    1, 1,   1.0158673,  -68.303002,  1.1,  0.9,  1.1,  0.9
 21641, 'PITTSBURG 5 ',       765, 1,    4,    1, 1,   1.0249734,  -60.483386,  1.1,  0.9,  1.1,  0.9
 21642, 'PITTSBURG 5 ',       345, 1,    4,    1, 1,   1.0214775,   -62.47683,  1.1,  0.9,  1.1,  0.9
 21643, 'PITTSBURG 5 ',       138, 1,    4,    1, 1,   1.0161186,   -65.41354,  1.1,  0.9,  1.1,  0.9
 21644, 'PITTSBURG 5 ',      13.8, 1,    4,    1, 1,   1.0160605,  -65.456396,  1.1,  0.9,  1.1,  0.9
 21645, 'PITTSBURG 5 ',         1, 1,    4,    1, 1,   1.0160605,  -65.456396,  1.1,  0.9,  1.1,  0.9
 21646, 'PITTSBURG 5 ',      13.8, 2,    4,    1, 1,    1.045768,  -59.267038,  1.1,  0.9,  1.1,  0.9
 21647, 'PITTSBURG 5 ',      13.8, 2,    4,    1, 1,   1.0462617,  -58.122731,  1.1,  0.9,  1.1,  0.9
 21648, 'PITTSBURG 5 ',      13.8, 2,    4,    1, 1,   1.0249734,  -60.483386,  1.1,  0.9,  1.1,  0.9
 21649, 'PITTSBURG 6 ',       345, 1,    4,    1, 1,     1.02116,  -62.647537,  1.1,  0.9,  1.1,  0.9
 21650, 'PITTSBURG 6 ',       138, 1,    4,    1, 1,    1.023838,  -65.039708,  1.1,  0.9,  1.1,  0.9
 21651, 'PITTSBURG 6 ',      13.8, 2,    4,    1, 1,    1.016214,  -61.114672,  1.1,  0.9,  1.1,  0.9
 21652, 'PITTSBURG 6 ',      13.8, 2,    4,    1, 1,   1.0157536,  -59.903358,  1.1,  0.9,  1.1,  0.9
 21653, 'PITTSBURG 6 ',        22, 2,    4,    1, 1,   1.0165224,   -59.64642,  1.1,  0.9,  1.1,  0.9
 21654, 'RODEO 1 1   ',       138, 2,    4,    1, 1,    1.011028,  -68.139249,  1.1,  0.9,  1.1,  0.9
 21655, 'SUISUN CITY ',       345, 1,    4,    1, 1,   1.0218809,  -63.254522,  1.1,  0.9,  1.1,  0.9
 21656, 'SUISUN CITY ',       138, 2,    4,    1, 1,   1.0309588,  -64.202064,  1.1,  0.9,  1.1,  0.9
 21657, 'SUISUN CITY ',       345, 1,    4,    1, 1,   1.0216463,  -63.215609,  1.1,  0.9,  1.1,  0.9
 21658, 'SUISUN CITY ',       345, 1,    4,    1, 1,   1.0218809,  -63.254522,  1.1,  0.9,  1.1,  0.9
 21659, 'SUISUN CITY ',       345, 1,    4,    1, 1,   1.0218809,  -63.254522,  1.1,  0.9,  1.1,  0.9
 21660, 'BYRON 1     ',       345, 1,    4,    1, 1,   1.0177597,   -63.61987,  1.1,  0.9,  1.1,  0.9
 21661, 'BYRON 2     ',       138, 1,    4,    1, 1,    1.023523,  -65.562148,  1.1,  0.9,  1.1,  0.9
 21662, 'BYRON 3     ',      13.8, 2,    4,    1, 1,   1.0273351,  -62.584566,  1.1,  0.9,  1.1,  0.9
 21663, 'BYRON 4     ',      13.8, 2,    4,    1, 1,   1.0281121,   -62.51378,  1.1,  0.9,  1.1,  0.9
 21664, 'OAKLAND 19 1',       345, 1,    4,    1, 1,    1.007643,  -65.665975,  1.1,  0.9,  1.1,  0.9
 21665, 'OAKLAND 19 2',       138, 1,    4,    1, 1,   1.0043733,  -68.745678,  1.1,  0.9,  1.1,  0.9
 21666, 'OAKLAND 19 3',      13.8, 1,    4,    1, 1,   1.0038605,  -70.088344,  1.1,  0.9,  1.1,  0.9
 21667, 'OAKLAND 19 4',         1, 1,    4,    1, 1,   1.0038605,  -70.088344,  1.1,  0.9,  1.1,  0.9
 21668, 'OAKLAND 19 5',      13.8, 2,    4,    1, 1,   1.0338236,  -64.858297,  1.1,  0.9,  1.1,  0.9
 21669, 'OAKLAND 19 6',        18, 2,    4,    1, 1,   1.0312769,  -64.369905,  1.1,  0.9,  1.1,  0.9
 21670, 'OAKLAND 19 7',      13.8, 2,    4,    1, 1,    1.007643,  -65.665975,  1.1,  0.9,  1.1,  0.9
 21671, 'OAKLAND 19 8',       345, 1,    4,    1, 1,   1.0074455,  -65.578878,  1.1,  0.9,  1.1,  0.9
 21672, 'OAKLAND 19 9',       345, 1,    4,    1, 1,    1.007643,  -65.665975,  1.1,  0.9,  1.1,  0.9
 21673, 'VACAVILLE 5 ',       138, 2,    4,    1, 1,     1.01626,  -65.101292,  1.1,  0.9,  1.1,  0.9
 21674, 'VACAVILLE 5 ',       138, 1,    4,    1, 1,   1.0160638,  -65.135837,  1.1,  0.9,  1.1,  0.9
 21675, 'ANTIOCH 7 1 ',       138, 2,    4,    1, 1,   1.0166528,  -66.015321,  1.1,  0.9,  1.1,  0.9
 21676, 'BIRDS LANDIN',       345, 2,    4,    1, 1,   1.0227119,  -62.690876,  1.1,  0.9,  1.1,  0.9
 21677, 'BIRDS LANDIN',       138, 1,    4,    1, 1,   1.0229023,  -64.382797,  1.1,  0.9,  1.1,  0.9
 21678, 'BIRDS LANDIN',       345, 1,    4,    1, 1,   1.0220263,  -62.734475,  1.1,  0.9,  1.1,  0.9
 21679, 'BIRDS LANDIN',       345, 1,    4,    1, 1,   1.0221493,  -62.921879,  1.1,  0.9,  1.1,  0.9
 21680, 'BIRDS LANDIN',       138, 1,    4,    1, 1,    1.020754,  -64.303199,  1.1,  0.9,  1.1,  0.9
 21681, 'BIRDS LANDIN',      13.8, 2,    4,    1, 1,   1.0122942,  -61.159784,  1.1,  0.9,  1.1,  0.9
 21682, 'BIRDS LANDIN',       345, 1,    4,    1, 1,   1.0218502,   -62.93231,  1.1,  0.9,  1.1,  0.9
 21683, 'BIRDS LANDIN',       345, 1,    4,    1, 1,   1.0221493,  -62.921879,  1.1,  0.9,  1.1,  0.9
 21684, 'COYOTE 1    ',       765, 1,    4,    1, 1,    1.028252,  -60.415446,  1.1,  0.9,  1.1,  0.9
 21685, 'COYOTE 2    ',       345, 1,    4,    1, 1,   1.0118966,   -64.98028,  1.1,  0.9,  1.1,  0.9
 21686, 'COYOTE 3    ',       138, 1,    4,    1, 1,   1.0189754,     -69.736,  1.1,  0.9,  1.1,  0.9
 21687, 'COYOTE 4    ',        18, 1,    4,    1, 1,   1.0020717,  -69.722616,  1.1,  0.9,  1.1,  0.9
 21688, 'COYOTE 5    ',         1, 1,    4,    1, 1,   1.0020717,  -69.722616,  1.1,  0.9,  1.1,  0.9
 21689, 'COYOTE 6    ',      13.8, 2,    4,    1, 1,   1.0433571,  -59.491122,  1.1,  0.9,  1.1,  0.9
 21690, 'COYOTE 7    ',      13.8, 2,    4,    1, 1,   1.0443644,  -59.385202,  1.1,  0.9,  1.1,  0.9
 21691, 'COYOTE 8    ',      13.8, 2,    4,    1, 1,   1.0458757,  -59.219061,  1.1,  0.9,  1.1,  0.9
 21692, 'BIRDS LANDIN',       138, 1,    4,    1, 1,   1.0205568,  -64.362627,  1.1,  0.9,  1.1,  0.9
 21693, 'BIRDS LANDIN',      13.8, 2,    4,    1, 1,   1.0205568,  -64.362627,  1.1,  0.9,  1.1,  0.9
 21694, 'BENICIA 3 1 ',       138, 2,    4,    1, 1,   1.0184317,  -67.120362,  1.1,  0.9,  1.1,  0.9
 21695, 'BENICIA 3 2 ',       138, 1,    4,    1, 1,   1.0175651,  -67.176194,  1.1,  0.9,  1.1,  0.9
 21696, 'BENICIA 3 3 ',       138, 1,    4,    1, 1,   1.0184317,  -67.120362,  1.1,  0.9,  1.1,  0.9
 21697, 'BENICIA 3 4 ',       138, 1,    4,    1, 1,   1.0184317,  -67.120362,  1.1,  0.9,  1.1,  0.9
 21698, 'MARTINEZ 3 1',       345, 1,    4,    1, 1,   1.0193054,  -63.777244,  1.1,  0.9,  1.1,  0.9
 21699, 'MARTINEZ 3 2',       138, 2,    4,    1, 1,      1.0143,  -66.005769,  1.1,  0.9,  1.1,  0.9
 21700, 'TRACY 4 1   ',       345, 1,    4,    1, 1,     1.01626,  -63.668129,  1.1,  0.9,  1.1,  0.9
 21701, 'TRACY 4 2   ',       138, 1,    4,    1, 1,    1.017256,   -65.91946,  1.1,  0.9,  1.1,  0.9
 21702, 'TRACY 4 3   ',      13.8, 2,    4,    1, 1,   1.0168548,  -62.231088,  1.1,  0.9,  1.1,  0.9
 21703, 'TRACY 4 4   ',      13.8, 2,    4,    1, 1,   1.0167941,  -62.093625,  1.1,  0.9,  1.1,  0.9
 21704, 'TRACY 4 5   ',      13.8, 2,    4,    1, 1,   1.0168777,   -62.25471,  1.1,  0.9,  1.1,  0.9
 21705, 'ALAMEDA 4 1 ',       138, 1,    4,    1, 1,   1.0046025,   -68.88202,  1.1,  0.9,  1.1,  0.9
 21706, 'ALAMEDA 4 2 ',        18, 2,    4,    1, 1,   1.0046025,   -68.88202,  1.1,  0.9,  1.1,  0.9
 21707, 'ALAMEDA 4 3 ',        18, 2,    4,    1, 1,   1.0046025,   -68.88202,  1.1,  0.9,  1.1,  0.9
 21708, 'ALAMEDA 4 4 ',         1, 1,    4,    1, 1,   1.0046025,   -68.88202,  1.1,  0.9,  1.1,  0.9
 21709, 'ALAMEDA 4 5 ',      13.8, 2,    4,    1, 1,   1.0242763,  -67.492764,  1.1,  0.9,  1.1,  0.9
 21710, 'ALAMEDA 4 6 ',      13.8, 2,    4,    1, 1,   1.0242733,  -67.492755,  1.1,  0.9,  1.1,  0.9
 21711, 'ALAMEDA 4 7 ',         1, 1,    4,    1, 1,   1.0113036,  -68.844777,  1.1,  0.9,  1.1,  0.9
 21712, 'ALAMEDA 4 8 ',      13.8, 1,    4,    1, 1,   1.0046025,   -68.88202,  1.1,  0.9,  1.1,  0.9
 21713, 'ALAMEDA 4 9 ',      13.8, 1,    4,    1, 1,   1.0046025,   -68.88202,  1.1,  0.9,  1.1,  0.9
 21714, 'ALAMEDA 4 10',         1, 1,    4,    1, 1,   1.0046025,   -68.88202,  1.1,  0.9,  1.1,  0.9
 21715, 'ALAMEDA 4 11',       138, 1,    4,    1, 1,   1.0041655,  -68.914094,  1.1,  0.9,  1.1,  0.9
 21716, 'BIRDS LANDIN',       138, 2,    4,    1, 1,     1.02312,  -65.353713,  1.1,  0.9,  1.1,  0.9
 21717, 'MARTINEZ 4 1',       138, 1,    4,    1, 1,   1.0152931,  -67.483651,  1.1,  0.9,  1.1,  0.9
 21718, 'MARTINEZ 4 2',        18, 2,    4,    1, 1,   1.0398946,  -63.410237,  1.1,  0.9,  1.1,  0.9
 21719, 'MARTINEZ 4 3',      13.8, 2,    4,    1, 1,   1.0428446,   -65.25113,  1.1,  0.9,  1.1,  0.9
 21720, 'SANTA CLARA ',       138, 2,    4,    1, 1,   1.0088233,  -70.260614,  1.1,  0.9,  1.1,  0.9
 21721, 'SANTA CLARA ',       138, 1,    4,    1, 1,    1.008547,  -70.279604,  1.1,  0.9,  1.1,  0.9
 21722, 'CROCKETT 1  ',       345, 1,    4,    1, 1,   1.0182199,  -64.607656,  1.1,  0.9,  1.1,  0.9
 21723, 'CROCKETT 2  ',       138, 1,    4,    1, 1,   1.0151887,  -67.344123,  1.1,  0.9,  1.1,  0.9
 21724, 'CROCKETT 3  ',      13.8, 1,    4,    1, 1,   1.0162021,  -66.170959,  1.1,  0.9,  1.1,  0.9
 21725, 'CROCKETT 4  ',         1, 1,    4,    1, 1,   1.0162021,  -66.170959,  1.1,  0.9,  1.1,  0.9
 21726, 'CROCKETT 5  ',        24, 2,    4,    1, 1,    0.989882,  -61.976336,  1.1,  0.9,  1.1,  0.9
 21727, 'HAYWARD 8 1 ',       765, 1,    4,    1, 1,   1.0161546,   -61.45822,  1.1,  0.9,  1.1,  0.9
 21728, 'HAYWARD 8 2 ',       345, 1,    4,    1, 1,   1.0262408,  -63.748687,  1.1,  0.9,  1.1,  0.9
 21729, 'HAYWARD 8 3 ',       138, 1,    4,    1, 1,   1.0292823,  -66.853959,  1.1,  0.9,  1.1,  0.9
 21730, 'HAYWARD 8 4 ',      13.8, 2,    4,    1, 1,   1.0239659,  -60.608434,  1.1,  0.9,  1.1,  0.9
 21731, 'HAYWARD 8 5 ',        18, 2,    4,    1, 1,   1.0308493,  -59.832879,  1.1,  0.9,  1.1,  0.9
 21732, 'HAYWARD 8 6 ',      13.8, 2,    4,    1, 1,   1.0237149,  -60.638636,  1.1,  0.9,  1.1,  0.9
 21733, 'SAN JOSE 46 ',       345, 1,    4,    1, 1,   0.9974685,  -66.427136,  1.1,  0.9,  1.1,  0.9
 21734, 'SAN JOSE 46 ',       138, 1,    4,    1, 1,   1.0313153,  -70.162132,  1.1,  0.9,  1.1,  0.9
 21735, 'SAN JOSE 46 ',      13.8, 2,    4,    1, 1,   0.9830545,  -65.313819,  1.1,  0.9,  1.1,  0.9
 21736, 'SAN JOSE 46 ',      13.8, 2,    4,    1, 1,   0.9974685,  -66.427136,  1.1,  0.9,  1.1,  0.9
 21737, 'SAN JOSE 46 ',      13.8, 2,    4,    1, 1,   0.9831313,  -65.309589,  1.1,  0.9,  1.1,  0.9
 21738, 'SAN JOSE 46 ',        24, 2,    4,    1, 1,   0.9974685,  -66.427136,  1.1,  0.9,  1.1,  0.9
 21739, 'SAN JOSE 46 ',      13.8, 2,    4,    1, 1,   0.9825958,   -64.65742,  1.1,  0.9,  1.1,  0.9
 21740, 'SAN JOSE 46 ',      13.8, 2,    4,    1, 1,   0.9974685,  -66.427136,  1.1,  0.9,  1.1,  0.9
 21741, 'SAN JOSE 46 ',       345, 1,    4,    1, 1,   1.0002433,  -66.370466,  1.1,  0.9,  1.1,  0.9
 21742, 'LIVERMORE 6 ',       345, 2,    4,    1, 1,   1.0163336,  -63.901026,  1.1,  0.9,  1.1,  0.9
 21743, 'LIVERMORE 6 ',       138, 2,    4,    1, 1,    1.018624,  -65.704123,  1.1,  0.9,  1.1,  0.9
 21744, 'GILROY 4 1  ',       345, 2,    4,    1, 1,   1.0182199,  -65.407762,  1.1,  0.9,  1.1,  0.9
 21745, 'GILROY 4 2  ',       138, 1,    4,    1, 1,   1.0154129,  -68.288852,  1.1,  0.9,  1.1,  0.9
 21746, 'GILROY 4 3  ',        18, 1,    4,    1, 1,   1.0175143,  -65.933666,  1.1,  0.9,  1.1,  0.9
 21747, 'GILROY 4 4  ',         1, 1,    4,    1, 1,   1.0175143,  -65.933666,  1.1,  0.9,  1.1,  0.9
 21748, 'GILROY 4 5  ',      13.8, 2,    4,    1, 1,    1.020358,   -65.05878,  1.1,  0.9,  1.1,  0.9
 21749, 'GILROY 4 6  ',      13.8, 2,    4,    1, 1,    1.020358,   -65.05878,  1.1,  0.9,  1.1,  0.9
 21750, 'GILROY 4 7  ',         1, 1,    4,    1, 1,   1.0186061,  -65.355186,  1.1,  0.9,  1.1,  0.9
 21751, 'GILROY 4 8  ',       345, 1,    4,    1, 1,   1.0180602,  -65.368652,  1.1,  0.9,  1.1,  0.9
 21752, 'GILROY 4 9  ',       345, 1,    4,    1, 1,   1.0182199,  -65.407762,  1.1,  0.9,  1.1,  0.9
 21753, 'EL SOBRANTE ',       345, 2,    4,    1, 1,   1.0130894,  -65.760003,  1.1,  0.9,  1.1,  0.9
 21754, 'EL SOBRANTE ',       138, 2,    4,    1, 1,   1.0185797,  -67.996792,  1.1,  0.9,  1.1,  0.9
 21755, 'RODEO 2 1   ',       138, 1,    4,    1, 1,   1.0128538,  -68.051366,  1.1,  0.9,  1.1,  0.9
 21756, 'RODEO 2 2   ',        24, 2,    4,    1, 1,   1.0128538,  -68.051366,  1.1,  0.9,  1.1,  0.9
 21757, 'RODEO 2 3   ',      13.8, 2,    4,    1, 1,    1.022731,  -60.950149,  1.1,  0.9,  1.1,  0.9
 21758, 'SANTA CLARA ',       138, 2,    4,    1, 1,   1.0109125,  -70.263718,  1.1,  0.9,  1.1,  0.9
 21759, 'BIRDS LANDIN',       138, 1,    4,    1, 1,   1.0239714,  -64.952764,  1.1,  0.9,  1.1,  0.9
 21760, 'BIRDS LANDIN',        18, 2,    4,    1, 1,    0.973044,  -62.579314,  1.1,  0.9,  1.1,  0.9
 23000, 'PACIFIC GROV',       138, 1,    5,    1, 1,   1.0298358,  -70.140305,  1.1,  0.9,  1.1,  0.9
 23001, 'CARMEL 1    ',       138, 1,    5,    1, 1,   1.0277744,   -70.55189,  1.1,  0.9,  1.1,  0.9
 23002, 'MONTEREY 1  ',       138, 1,    5,    1, 1,   1.0271228,  -70.613962,  1.1,  0.9,  1.1,  0.9
 23003, 'SEASIDE 2 1 ',       138, 1,    5,    1, 1,   1.0297079,  -70.470537,  1.1,  0.9,  1.1,  0.9
 23004, 'SEASIDE 3 1 ',       138, 1,    5,    1, 1,   1.0406641,  -69.392091,  1.1,  0.9,  1.1,  0.9
 23005, 'MARINA 1    ',       138, 1,    5,    1, 1,   1.0355026,  -69.325922,  1.1,  0.9,  1.1,  0.9
 23006, 'MARINA 2    ',       138, 1,    5,    1, 1,   1.0356651,  -69.303472,  1.1,  0.9,  1.1,  0.9
 23007, 'MARINA 3    ',       138, 1,    5,    1, 1,   1.0353327,  -69.346916,  1.1,  0.9,  1.1,  0.9
 23008, 'WATSONVILLE ',       138, 1,    5,    1, 1,   1.0221246,  -69.599265,  1.1,  0.9,  1.1,  0.9
 23009, 'WATSONVILLE ',       138, 1,    5,    1, 1,   1.0159051,   -69.98457,  1.1,  0.9,  1.1,  0.9
 23010, 'WATSONVILLE ',       138, 1,    5,    1, 1,   1.0244228,  -69.516501,  1.1,  0.9,  1.1,  0.9
 23011, 'SALINAS 1 1 ',       138, 1,    5,    1, 1,   1.0327376,  -70.220753,  1.1,  0.9,  1.1,  0.9
 23012, 'CARMEL VALLE',       138, 1,    5,    1, 1,   1.0218676,  -68.995483,  1.1,  0.9,  1.1,  0.9
 23013, 'SALINAS 2 1 ',       138, 1,    5,    1, 1,   1.0253803,  -70.946479,  1.1,  0.9,  1.1,  0.9
 23014, 'SALINAS 3 1 ',       138, 1,    5,    1, 1,   1.0407442,  -69.580665,  1.1,  0.9,  1.1,  0.9
 23015, 'SALINAS 4 1 ',       138, 1,    5,    1, 1,   1.0273323,  -70.521002,  1.1,  0.9,  1.1,  0.9
 23016, 'SALINAS 5 1 ',       345, 1,    5,    1, 1,   1.0080202,  -64.700704,  1.1,  0.9,  1.1,  0.9
 23017, 'SALINAS 5 2 ',       138, 1,    5,    1, 1,   1.0463205,  -68.967024,  1.1,  0.9,  1.1,  0.9
 23018, 'SALINAS 6 1 ',       138, 1,    5,    1, 1,   1.0251515,  -70.868059,  1.1,  0.9,  1.1,  0.9
 23019, 'TRACY 5 1   ',       138, 1,    5,    1, 1,   1.0059161,  -67.434964,  1.1,  0.9,  1.1,  0.9
 23020, 'TRACY 5 2   ',       138, 1,    5,    1, 1,   1.0056817,   -67.46125,  1.1,  0.9,  1.1,  0.9
 23021, 'TRACY 6 1   ',       138, 1,    5,    1, 1,   1.0054026,   -67.50328,  1.1,  0.9,  1.1,  0.9
 23022, 'STOCKTON 3 1',       138, 1,    5,    1, 1,   1.0123857,  -66.863332,  1.1,  0.9,  1.1,  0.9
 23023, 'STOCKTON 4 1',       138, 1,    5,    1, 1,   1.0111361,  -67.651737,  1.1,  0.9,  1.1,  0.9
 23024, 'TRACY 7 1   ',       138, 1,    5,    1, 1,   1.0089485,  -67.014862,  1.1,  0.9,  1.1,  0.9
 23025, 'GREENFIELD 1',       138, 1,    5,    1, 1,   1.0287278,  -67.942766,  1.1,  0.9,  1.1,  0.9
 23026, 'GREENFIELD 2',       138, 1,    5,    1, 1,   1.0288604,  -67.923595,  1.1,  0.9,  1.1,  0.9
 23027, 'LODI 1 1    ',       138, 1,    5,    1, 1,   1.0208057,  -65.966853,  1.1,  0.9,  1.1,  0.9
 23028, 'LODI 1 2    ',        18, 1,    5,    1, 1,   1.0208057,  -65.966853,  1.1,  0.9,  1.1,  0.9
 23029, 'LODI 1 3    ',        18, 1,    5,    1, 1,   1.0208057,  -65.966853,  1.1,  0.9,  1.1,  0.9
 23030, 'LODI 1 4    ',         1, 1,    5,    1, 1,   1.0208057,  -65.966853,  1.1,  0.9,  1.1,  0.9
 23031, 'LODI 1 5    ',       138, 1,    5,    1, 1,    1.020951,  -65.951421,  1.1,  0.9,  1.1,  0.9
 23032, 'STOCKTON 5 1',       138, 1,    5,    1, 1,   1.0135384,   -67.20321,  1.1,  0.9,  1.1,  0.9
 23033, 'STOCKTON 5 2',       138, 1,    5,    1, 1,   1.0133318,  -67.235969,  1.1,  0.9,  1.1,  0.9
 23034, 'HOLLISTER 1 ',       138, 1,    5,    1, 1,   1.0089203,  -69.002218,  1.1,  0.9,  1.1,  0.9
 23035, 'HOLLISTER 1 ',       138, 1,    5,    1, 1,   1.0085818,  -69.029139,  1.1,  0.9,  1.1,  0.9
 23036, 'HOLLISTER 2 ',       138, 1,    5,    1, 1,   1.0081665,  -69.092148,  1.1,  0.9,  1.1,  0.9
 23037, 'SOLEDAD 1 1 ',       138, 1,    5,    1, 1,   1.0228069,  -68.117682,  1.1,  0.9,  1.1,  0.9
 23038, 'SOLEDAD 1 2 ',       138, 1,    5,    1, 1,   1.0227136,  -68.131804,  1.1,  0.9,  1.1,  0.9
 23039, 'SOLEDAD 2 1 ',       138, 1,    5,    1, 1,   1.0227612,  -68.595034,  1.1,  0.9,  1.1,  0.9
 23040, 'STOCKTON 6 1',       138, 1,    5,    1, 1,   1.0115517,  -67.970197,  1.1,  0.9,  1.1,  0.9
 23041, 'STOCKTON 7 1',       138, 1,    5,    1, 1,   1.0164439,  -66.673018,  1.1,  0.9,  1.1,  0.9
 23042, 'STOCKTON 8 1',       138, 1,    5,    1, 1,   1.0134251,  -67.259414,  1.1,  0.9,  1.1,  0.9
 23043, 'STOCKTON 9 1',       138, 1,    5,    1, 1,   1.0143019,  -67.799808,  1.1,  0.9,  1.1,  0.9
 23044, 'STOCKTON 10 ',       138, 1,    5,    1, 1,   1.0161296,   -67.37765,  1.1,  0.9,  1.1,  0.9
 23045, 'STOCKTON 10 ',       138, 1,    5,    1, 1,   1.0159819,   -67.39227,  1.1,  0.9,  1.1,  0.9
 23046, 'LATHROP 1 1 ',       138, 1,    5,    1, 1,   1.0109166,  -66.891269,  1.1,  0.9,  1.1,  0.9
 23047, 'LATHROP 1 2 ',       138, 1,    5,    1, 1,   1.0107382,  -66.909638,  1.1,  0.9,  1.1,  0.9
 23048, 'STOCKTON 11 ',       138, 1,    5,    1, 1,   1.0251048,  -67.620992,  1.1,  0.9,  1.1,  0.9
 23049, 'STOCKTON 11 ',      13.8, 1,    5,    1, 1,   1.0223832,  -69.461488,  1.1,  0.9,  1.1,  0.9
 23050, 'STOCKTON 11 ',      13.8, 1,    5,    1, 1,   1.0214149,  -69.498862,  1.1,  0.9,  1.1,  0.9
 23051, 'STOCKTON 11 ',         1, 1,    5,    1, 1,   1.0244682,  -67.944358,  1.1,  0.9,  1.1,  0.9
 23052, 'STOCKTON 12 ',       138, 1,    5,    1, 1,   1.0191319,  -66.849163,  1.1,  0.9,  1.1,  0.9
 23053, 'STOCKTON 12 ',       138, 1,    5,    1, 1,   1.0193316,  -66.831251,  1.1,  0.9,  1.1,  0.9
 23054, 'MANTECA 1 1 ',       138, 1,    5,    1, 1,   1.0070849,  -67.260535,  1.1,  0.9,  1.1,  0.9
 23055, 'MANTECA 2 1 ',       138, 1,    5,    1, 1,   1.0089962,  -67.025863,  1.1,  0.9,  1.1,  0.9
 23056, 'MANTECA 2 2 ',       138, 1,    5,    1, 1,   1.0090987,  -67.010162,  1.1,  0.9,  1.1,  0.9
 23057, 'MANTECA 2 3 ',       138, 1,    5,    1, 1,   1.0089028,   -67.04253,  1.1,  0.9,  1.1,  0.9
 23058, 'ACAMPO 1    ',       138, 1,    5,    1, 1,   1.0185931,  -66.409303,  1.1,  0.9,  1.1,  0.9
 23059, 'STOCKTON 13 ',       138, 1,    5,    1, 1,     1.01506,   -67.00161,  1.1,  0.9,  1.1,  0.9
 23060, 'PATTERSON 1 ',       138, 1,    5,    1, 1,   1.0120505,  -66.721324,  1.1,  0.9,  1.1,  0.9
 23061, 'PATTERSON 2 ',       138, 1,    5,    1, 1,    1.005438,   -67.78292,  1.1,  0.9,  1.1,  0.9
 23062, 'MANTECA 3 1 ',       138, 1,    5,    1, 1,   1.0117651,  -67.287011,  1.1,  0.9,  1.1,  0.9
 23063, 'MANTECA 3 2 ',       138, 1,    5,    1, 1,   1.0119615,  -67.266612,  1.1,  0.9,  1.1,  0.9
 23064, 'MANTECA 3 3 ',       138, 1,    5,    1, 1,   1.0115555,  -67.308067,  1.1,  0.9,  1.1,  0.9
 23065, 'MANTECA 4 1 ',       138, 1,    5,    1, 1,   1.0126613,   -68.14659,  1.1,  0.9,  1.1,  0.9
 23066, 'MANTECA 4 2 ',       138, 1,    5,    1, 1,   1.0122113,  -68.191259,  1.1,  0.9,  1.1,  0.9
 23067, 'MANTECA 4 3 ',       138, 1,    5,    1, 1,   1.0130764,  -68.106525,  1.1,  0.9,  1.1,  0.9
 23068, 'NEWMAN 1    ',       138, 1,    5,    1, 1,   1.0073951,  -67.563154,  1.1,  0.9,  1.1,  0.9
 23069, 'NEWMAN 2    ',       138, 1,    5,    1, 1,   1.0074853,  -67.549811,  1.1,  0.9,  1.1,  0.9
 23070, 'STOCKTON 14 ',       138, 1,    5,    1, 1,   1.0330658,  -68.010368,  1.1,  0.9,  1.1,  0.9
 23071, 'STOCKTON 14 ',       138, 1,    5,    1, 1,   1.0322216,  -67.969638,  1.1,  0.9,  1.1,  0.9
 23072, 'LODI 2 1    ',       138, 1,    5,    1, 1,   1.0179162,  -64.233305,  1.1,  0.9,  1.1,  0.9
 23073, 'LODI 2 2    ',       138, 1,    5,    1, 1,   1.0176589,  -64.256727,  1.1,  0.9,  1.1,  0.9
 23074, 'LODI 3 1    ',       138, 1,    5,    1, 1,   1.0117399,  -65.798135,  1.1,  0.9,  1.1,  0.9
 23075, 'RIPON 1 1   ',       138, 1,    5,    1, 1,    1.011019,  -66.191144,  1.1,  0.9,  1.1,  0.9
 23076, 'MODESTO 1 1 ',       138, 1,    5,    1, 1,   1.0133326,  -67.118008,  1.1,  0.9,  1.1,  0.9
 23077, 'MODESTO 1 2 ',       138, 1,    5,    1, 1,   1.0132369,  -67.135966,  1.1,  0.9,  1.1,  0.9
 23078, 'MODESTO 2 1 ',       138, 1,    5,    1, 1,   1.0146866,  -66.547332,  1.1,  0.9,  1.1,  0.9
 23079, 'MODESTO 3 1 ',       138, 1,    5,    1, 1,   1.0106052,  -66.042543,  1.1,  0.9,  1.1,  0.9
 23080, 'MODESTO 3 2 ',       138, 1,    5,    1, 1,   1.0103721,  -66.073917,  1.1,  0.9,  1.1,  0.9
 23081, 'KING CITY 1 ',       138, 1,    5,    1, 1,   1.0346249,  -67.358778,  1.1,  0.9,  1.1,  0.9
 23082, 'KING CITY 1 ',       138, 1,    5,    1, 1,   1.0344792,  -67.376618,  1.1,  0.9,  1.1,  0.9
 23083, 'MODESTO 4 1 ',       138, 1,    5,    1, 1,   1.0119883,  -66.343605,  1.1,  0.9,  1.1,  0.9
 23084, 'MODESTO 5 1 ',       138, 1,    5,    1, 1,   1.0122564,  -66.351518,  1.1,  0.9,  1.1,  0.9
 23085, 'MODESTO 5 2 ',       138, 1,    5,    1, 1,   1.0119197,  -66.389858,  1.1,  0.9,  1.1,  0.9
 23086, 'MODESTO 5 3 ',       138, 1,    5,    1, 1,   1.0126427,  -66.311716,  1.1,  0.9,  1.1,  0.9
 23087, 'ESCALON 1   ',       138, 1,    5,    1, 1,   1.0094177,  -68.211457,  1.1,  0.9,  1.1,  0.9
 23088, 'ESCALON 2   ',       138, 1,    5,    1, 1,   1.0095743,  -68.198286,  1.1,  0.9,  1.1,  0.9
 23089, 'MODESTO 6 1 ',       138, 1,    5,    1, 1,   1.0102122,  -66.198388,  1.1,  0.9,  1.1,  0.9
 23090, 'MODESTO 6 2 ',       138, 1,    5,    1, 1,   1.0100405,  -66.222679,  1.1,  0.9,  1.1,  0.9
 23091, 'MODESTO 7 1 ',       138, 1,    5,    1, 1,   1.0153322,  -66.667955,  1.1,  0.9,  1.1,  0.9
 23092, 'IONE 3 1    ',       138, 1,    5,    1, 1,   1.0260799,  -63.599653,  1.1,  0.9,  1.1,  0.9
 23093, 'CERES 1 1   ',       138, 1,    5,    1, 1,   1.0115575,  -66.596879,  1.1,  0.9,  1.1,  0.9
 23094, 'CERES 2 1   ',       138, 1,    5,    1, 1,   1.0104215,  -66.247842,  1.1,  0.9,  1.1,  0.9
 23095, 'MODESTO 8 1 ',       138, 1,    5,    1, 1,   1.0114128,   -65.81255,  1.1,  0.9,  1.1,  0.9
 23096, 'MODESTO 8 2 ',       138, 1,    5,    1, 1,    1.011023,  -65.856882,  1.1,  0.9,  1.1,  0.9
 23097, 'MODESTO 8 3 ',       138, 1,    5,    1, 1,   1.0118232,  -65.771556,  1.1,  0.9,  1.1,  0.9
 23098, 'MODESTO 9 1 ',       138, 1,    5,    1, 1,    1.010274,  -66.663382,  1.1,  0.9,  1.1,  0.9
 23099, 'MODESTO 9 2 ',       138, 1,    5,    1, 1,   1.0097596,  -66.707298,  1.1,  0.9,  1.1,  0.9
 23100, 'MODESTO 9 3 ',       138, 1,    5,    1, 1,   1.0107333,  -66.619867,  1.1,  0.9,  1.1,  0.9
 23101, 'RIVERBANK 1 ',       138, 1,    5,    1, 1,   1.0127045,  -65.435681,  1.1,  0.9,  1.1,  0.9
 23102, 'RIVERBANK 2 ',       138, 1,    5,    1, 1,   1.0130501,  -65.411759,  1.1,  0.9,  1.1,  0.9
 23103, 'HILMAR 1    ',       138, 1,    5,    1, 1,   1.0100749,   -66.63554,  1.1,  0.9,  1.1,  0.9
 23104, 'TURLOCK 1 1 ',       138, 1,    5,    1, 1,   1.0108119,  -66.568115,  1.1,  0.9,  1.1,  0.9
 23105, 'HUGHSON 1   ',       138, 1,    5,    1, 1,   1.0123696,   -65.65546,  1.1,  0.9,  1.1,  0.9
 23106, 'TURLOCK 2 1 ',       138, 1,    5,    1, 1,    1.010133,  -66.187023,  1.1,  0.9,  1.1,  0.9
 23107, 'TURLOCK 2 2 ',       138, 1,    5,    1, 1,   1.0103555,  -66.166864,  1.1,  0.9,  1.1,  0.9
 23108, 'TURLOCK 3 1 ',       138, 1,    5,    1, 1,   1.0120823,  -66.031648,  1.1,  0.9,  1.1,  0.9
 23109, 'VALLEY SPRIN',       138, 1,    5,    1, 1,   1.0224927,  -63.996743,  1.1,  0.9,  1.1,  0.9
 23110, 'LOS BANOS 1 ',       138, 1,    5,    1, 1,   1.0057664,  -67.326386,  1.1,  0.9,  1.1,  0.9
 23111, 'LOS BANOS 2 ',       138, 1,    5,    1, 1,   1.0055884,  -67.483167,  1.1,  0.9,  1.1,  0.9
 23112, 'DELHI 1     ',       138, 1,    5,    1, 1,   1.0090645,  -66.544005,  1.1,  0.9,  1.1,  0.9
 23113, 'DELHI 2     ',       138, 1,    5,    1, 1,    1.009003,   -66.55767,  1.1,  0.9,  1.1,  0.9
 23114, 'JACKSON 1 1 ',       138, 1,    5,    1, 1,   1.0241888,  -64.280345,  1.1,  0.9,  1.1,  0.9
 23115, 'JACKSON 1 2 ',       138, 1,    5,    1, 1,    1.024031,  -64.295443,  1.1,  0.9,  1.1,  0.9
 23116, 'OAKDALE 1 1 ',       138, 1,    5,    1, 1,   1.0126052,  -65.839895,  1.1,  0.9,  1.1,  0.9
 23117, 'OAKDALE 1 2 ',       138, 1,    5,    1, 1,   1.0122431,  -65.874621,  1.1,  0.9,  1.1,  0.9
 23118, 'OAKDALE 1 3 ',       138, 1,    5,    1, 1,   1.0129935,  -65.804365,  1.1,  0.9,  1.1,  0.9
 23119, 'OAKDALE 2 1 ',       138, 1,    5,    1, 1,   1.0077337,  -67.738047,  1.1,  0.9,  1.1,  0.9
 23120, 'LIVINGSTON 1',       138, 1,    5,    1, 1,   1.0090256,  -66.523791,  1.1,  0.9,  1.1,  0.9
 23121, 'ATWATER 1 1 ',       138, 1,    5,    1, 1,   1.0116571,  -66.927113,  1.1,  0.9,  1.1,  0.9
 23122, 'ATWATER 1 2 ',       138, 1,    5,    1, 1,   1.0114247,  -66.944937,  1.1,  0.9,  1.1,  0.9
 23123, 'ATWATER 2 1 ',       345, 1,    5,    1, 1,    1.023287,   -63.63864,  1.1,  0.9,  1.1,  0.9
 23124, 'ATWATER 2 2 ',       138, 1,    5,    1, 1,   1.0141391,  -65.957127,  1.1,  0.9,  1.1,  0.9
 23125, 'ATWATER 2 3 ',        18, 1,    5,    1, 1,   1.0175678,  -66.601429,  1.1,  0.9,  1.1,  0.9
 23126, 'ATWATER 2 4 ',         1, 1,    5,    1, 1,    1.024414,  -63.358304,  1.1,  0.9,  1.1,  0.9
 23127, 'ANGELS CAMP ',       138, 1,    5,    1, 1,   1.0186052,  -65.735011,  1.1,  0.9,  1.1,  0.9
 23128, 'DOS PALOS 1 ',       138, 1,    5,    1, 1,   1.0035589,  -68.171977,  1.1,  0.9,  1.1,  0.9
 23129, 'WINTON 1    ',       138, 1,    5,    1, 1,   1.0197227,  -65.932049,  1.1,  0.9,  1.1,  0.9
 23130, 'FIREBAUGH 1 ',       138, 1,    5,    1, 1,   1.0217068,  -66.388653,  1.1,  0.9,  1.1,  0.9
 23131, 'MERCED 1 1  ',       138, 1,    5,    1, 1,   1.0093699,  -67.346608,  1.1,  0.9,  1.1,  0.9
 23132, 'MERCED 2 1  ',       138, 1,    5,    1, 1,   1.0077129,  -67.675654,  1.1,  0.9,  1.1,  0.9
 23133, 'MERCED 2 2  ',       138, 1,    5,    1, 1,   1.0075261,  -67.691954,  1.1,  0.9,  1.1,  0.9
 23134, 'MERCED 3 1  ',       138, 1,    5,    1, 1,   1.0151311,  -66.532925,  1.1,  0.9,  1.1,  0.9
 23135, 'MERCED 3 2  ',       138, 1,    5,    1, 1,   1.0150157,  -66.550582,  1.1,  0.9,  1.1,  0.9
 23136, 'JAMESTOWN 1 ',       138, 1,    5,    1, 1,   1.0212544,  -63.222708,  1.1,  0.9,  1.1,  0.9
 23137, 'MENDOTA 1 1 ',       138, 1,    5,    1, 1,   1.0263896,  -66.159101,  1.1,  0.9,  1.1,  0.9
 23138, 'COALINGA 1 1',       138, 1,    5,    1, 1,   1.0395448,  -66.461194,  1.1,  0.9,  1.1,  0.9
 23139, 'MERCED 4 1  ',       138, 1,    5,    1, 1,   1.0100884,  -66.798586,  1.1,  0.9,  1.1,  0.9
 23140, 'MERCED 5 1  ',       138, 1,    5,    1, 1,   1.0100817,  -66.455718,  1.1,  0.9,  1.1,  0.9
 23141, 'MERCED 5 2  ',        22, 1,    5,    1, 1,   1.0100817,  -66.455718,  1.1,  0.9,  1.1,  0.9
 23142, 'MERCED 5 3  ',        22, 1,    5,    1, 1,   1.0100817,  -66.455718,  1.1,  0.9,  1.1,  0.9
 23143, 'MERCED 5 4  ',         1, 1,    5,    1, 1,   1.0100817,  -66.455718,  1.1,  0.9,  1.1,  0.9
 23144, 'PIONEER 1 1 ',       138, 1,    5,    1, 1,   1.0410512,  -63.385298,  1.1,  0.9,  1.1,  0.9
 23145, 'SONORA 1 1  ',       138, 1,    5,    1, 1,   1.0211439,  -63.764053,  1.1,  0.9,  1.1,  0.9
 23146, 'SONORA 2 1  ',       138, 1,    5,    1, 1,    1.018846,  -63.233883,  1.1,  0.9,  1.1,  0.9
 23147, 'PLANADA 1   ',       138, 1,    5,    1, 1,   1.0183139,  -66.521663,  1.1,  0.9,  1.1,  0.9
 23148, 'CHOWCHILLA 1',       138, 1,    5,    1, 1,   1.0110207,  -67.697659,  1.1,  0.9,  1.1,  0.9
 23149, 'CHOWCHILLA 1',       138, 1,    5,    1, 1,   1.0107874,  -67.722241,  1.1,  0.9,  1.1,  0.9
 23150, 'MADERA 1 1  ',       138, 1,    5,    1, 1,   1.0111012,  -68.147299,  1.1,  0.9,  1.1,  0.9
 23151, 'MADERA 2 1  ',       138, 1,    5,    1, 1,   1.0109727,  -68.009925,  1.1,  0.9,  1.1,  0.9
 23152, 'MADERA 2 2  ',       138, 1,    5,    1, 1,   1.0111751,  -67.992518,  1.1,  0.9,  1.1,  0.9
 23153, 'KERMAN 1    ',       138, 1,    5,    1, 1,   1.0142405,  -68.222975,  1.1,  0.9,  1.1,  0.9
 23154, 'AVENAL 1 1  ',       138, 1,    5,    1, 1,   1.0371941,  -67.621016,  1.1,  0.9,  1.1,  0.9
 23155, 'MADERA 3 1  ',       138, 1,    5,    1, 1,   1.0185988,  -68.481655,  1.1,  0.9,  1.1,  0.9
 23156, 'MADERA 3 2  ',       138, 1,    5,    1, 1,   1.0183985,  -68.509086,  1.1,  0.9,  1.1,  0.9
 23157, 'MADERA 4 1  ',       345, 1,    5,    1, 1,   1.0164065,  -65.837912,  1.1,  0.9,  1.1,  0.9
 23158, 'MADERA 4 2  ',       138, 1,    5,    1, 1,   1.0212782,  -68.297933,  1.1,  0.9,  1.1,  0.9
 23159, 'MADERA 4 3  ',       345, 1,    5,    1, 1,   1.0175288,  -65.762732,  1.1,  0.9,  1.1,  0.9
 23160, 'MARIPOSA 1  ',       138, 1,    5,    1, 1,   1.0180727,  -65.673129,  1.1,  0.9,  1.1,  0.9
 23161, 'RIVERDALE 1 ',       138, 1,    5,    1, 1,   1.0182034,  -68.527827,  1.1,  0.9,  1.1,  0.9
 23162, 'FRESNO 1 1  ',       138, 1,    5,    1, 1,   1.0106437,  -68.450833,  1.1,  0.9,  1.1,  0.9
 23163, 'FRESNO 2 1  ',       138, 1,    5,    1, 1,    1.011968,  -68.094359,  1.1,  0.9,  1.1,  0.9
 23164, 'FRESNO 2 2  ',       138, 1,    5,    1, 1,   1.0117298,  -68.114866,  1.1,  0.9,  1.1,  0.9
 23165, 'FRESNO 3 1  ',       138, 1,    5,    1, 1,   1.0053869,  -69.642679,  1.1,  0.9,  1.1,  0.9
 23166, 'FRESNO 3 2  ',       138, 1,    5,    1, 1,   1.0052256,  -69.672408,  1.1,  0.9,  1.1,  0.9
 23167, 'FRESNO 4 1  ',       138, 1,    5,    1, 1,   1.0064895,  -68.318391,  1.1,  0.9,  1.1,  0.9
 23168, 'FRESNO 5 1  ',       138, 1,    5,    1, 1,   1.0042402,  -68.765622,  1.1,  0.9,  1.1,  0.9
 23169, 'FRESNO 5 2  ',       138, 1,    5,    1, 1,   1.0046584,  -68.723884,  1.1,  0.9,  1.1,  0.9
 23170, 'MADERA 5 1  ',       138, 1,    5,    1, 1,   1.0083373,  -67.994506,  1.1,  0.9,  1.1,  0.9
 23171, 'MADERA 5 2  ',       138, 1,    5,    1, 1,   1.0082373,  -68.007527,  1.1,  0.9,  1.1,  0.9
 23172, 'FRESNO 6 1  ',       138, 1,    5,    1, 1,    1.009469,  -67.872443,  1.1,  0.9,  1.1,  0.9
 23173, 'FRESNO 7 1  ',       138, 1,    5,    1, 1,    1.010123,  -67.322174,  1.1,  0.9,  1.1,  0.9
 23174, 'LEMOORE 1 1 ',       138, 1,    5,    1, 1,   1.0327404,  -67.657739,  1.1,  0.9,  1.1,  0.9
 23175, 'LEMOORE 2 1 ',       138, 1,    5,    1, 1,   1.0283212,    -68.2135,  1.1,  0.9,  1.1,  0.9
 23176, 'LEMOORE 2 2 ',       138, 1,    5,    1, 1,    1.028165,  -68.232826,  1.1,  0.9,  1.1,  0.9
 23177, 'FRESNO 8 1  ',       138, 1,    5,    1, 1,   1.0104751,  -69.271453,  1.1,  0.9,  1.1,  0.9
 23178, 'FRESNO 8 2  ',       138, 1,    5,    1, 1,   1.0102424,  -69.287941,  1.1,  0.9,  1.1,  0.9
 23179, 'FRESNO 9 1  ',       138, 1,    5,    1, 1,   1.0073064,  -68.282357,  1.1,  0.9,  1.1,  0.9
 23180, 'FRESNO 10 1 ',       138, 1,    5,    1, 1,   1.0025024,  -69.617324,  1.1,  0.9,  1.1,  0.9
 23181, 'FRESNO 11 1 ',       138, 1,    5,    1, 1,    1.002059,  -69.035895,  1.1,  0.9,  1.1,  0.9
 23182, 'FRESNO 12 1 ',       138, 1,    5,    1, 1,   1.0017319,  -69.212689,  1.1,  0.9,  1.1,  0.9
 23183, 'FRESNO 13 1 ',       138, 1,    5,    1, 1,     1.00903,  -68.087631,  1.1,  0.9,  1.1,  0.9
 23184, 'FRESNO 14 1 ',       345, 1,    5,    1, 1,   1.0190818,   -66.11986,  1.1,  0.9,  1.1,  0.9
 23185, 'FRESNO 14 2 ',       138, 1,    5,    1, 1,   1.0099798,  -67.888273,  1.1,  0.9,  1.1,  0.9
 23186, 'FRESNO 14 3 ',      13.2, 1,    5,    1, 1,   1.0119562,  -67.485049,  1.1,  0.9,  1.1,  0.9
 23187, 'FRESNO 14 4 ',         1, 1,    5,    1, 1,   1.0119562,  -67.485049,  1.1,  0.9,  1.1,  0.9
 23188, 'FRESNO 14 5 ',       345, 1,    5,    1, 1,   1.0186072,  -66.156756,  1.1,  0.9,  1.1,  0.9
 23189, 'FRESNO 15 1 ',       138, 1,    5,    1, 1,   1.0011364,  -68.792154,  1.1,  0.9,  1.1,  0.9
 23190, 'FRESNO 16 1 ',       138, 1,    5,    1, 1,    1.016881,  -66.977008,  1.1,  0.9,  1.1,  0.9
 23191, 'FRESNO 17 1 ',       138, 1,    5,    1, 1,   1.0007976,   -68.91273,  1.1,  0.9,  1.1,  0.9
 23192, 'FRESNO 17 2 ',       138, 1,    5,    1, 1,   1.0005927,  -68.940502,  1.1,  0.9,  1.1,  0.9
 23193, 'FRESNO 18 1 ',       138, 1,    5,    1, 1,   1.0003538,  -68.961235,  1.1,  0.9,  1.1,  0.9
 23194, 'COARSEGOLD 1',       138, 1,    5,    1, 1,   1.0101945,  -67.415112,  1.1,  0.9,  1.1,  0.9
 23195, 'FRESNO 19 1 ',       138, 1,    5,    1, 1,   1.0063661,  -69.005835,  1.1,  0.9,  1.1,  0.9
 23196, 'FRESNO 19 2 ',       138, 1,    5,    1, 1,    1.006104,  -69.038305,  1.1,  0.9,  1.1,  0.9
 23197, 'FRESNO 19 3 ',       138, 1,    5,    1, 1,   1.0066527,  -68.972457,  1.1,  0.9,  1.1,  0.9
 23198, 'CLOVIS 1 1  ',       138, 1,    5,    1, 1,    1.006709,  -68.239743,  1.1,  0.9,  1.1,  0.9
 23199, 'CLOVIS 1 2  ',       138, 1,    5,    1, 1,   1.0063446,  -68.256166,  1.1,  0.9,  1.1,  0.9
 23200, 'CLOVIS 1 3  ',       138, 1,    5,    1, 1,   1.0070594,  -68.220605,  1.1,  0.9,  1.1,  0.9
 23201, 'CLOVIS 2 1  ',       138, 1,    5,    1, 1,   0.9996317,   -68.98434,  1.1,  0.9,  1.1,  0.9
 23202, 'FRESNO 20 1 ',       138, 1,    5,    1, 1,   1.0135132,  -67.844235,  1.1,  0.9,  1.1,  0.9
 23203, 'FRESNO 20 2 ',       138, 1,    5,    1, 1,   1.0131274,  -67.878173,  1.1,  0.9,  1.1,  0.9
 23204, 'FRESNO 21 1 ',       138, 1,    5,    1, 1,   1.0050532,  -68.528862,  1.1,  0.9,  1.1,  0.9
 23205, 'FRESNO 21 2 ',       138, 1,    5,    1, 1,   1.0047107,   -68.56487,  1.1,  0.9,  1.1,  0.9
 23206, 'CLOVIS 3 1  ',       138, 1,    5,    1, 1,   1.0081914,  -67.723527,  1.1,  0.9,  1.1,  0.9
 23207, 'CLOVIS 3 2  ',       138, 1,    5,    1, 1,   1.0079348,  -67.747999,  1.1,  0.9,  1.1,  0.9
 23208, 'CLOVIS 4 1  ',       138, 1,    5,    1, 1,   1.0026701,  -68.475092,  1.1,  0.9,  1.1,  0.9
 23209, 'CLOVIS 4 2  ',       138, 1,    5,    1, 1,   1.0028653,   -68.45285,  1.1,  0.9,  1.1,  0.9
 23210, 'SELMA 1 1   ',       138, 1,    5,    1, 1,    1.007278,  -68.845947,  1.1,  0.9,  1.1,  0.9
 23211, 'SELMA 1 2   ',       138, 1,    5,    1, 1,   1.0070561,  -68.860752,  1.1,  0.9,  1.1,  0.9
 23212, 'SELMA 2 1   ',       138, 1,    5,    1, 1,   1.0133031,  -68.033518,  1.1,  0.9,  1.1,  0.9
 23213, 'OAKHURST 1  ',       138, 1,    5,    1, 1,   1.0416708,  -62.701414,  1.1,  0.9,  1.1,  0.9
 23214, 'OAKHURST 2  ',       138, 1,    5,    1, 1,   1.0417583,  -62.690801,  1.1,  0.9,  1.1,  0.9
 23215, 'HANFORD 1 1 ',       138, 1,    5,    1, 1,   1.0340173,  -68.069973,  1.1,  0.9,  1.1,  0.9
 23216, 'HANFORD 2 1 ',       138, 1,    5,    1, 1,   1.0154026,  -69.700584,  1.1,  0.9,  1.1,  0.9
 23217, 'CLOVIS 5 1  ',       138, 1,    5,    1, 1,   1.0058511,  -68.009965,  1.1,  0.9,  1.1,  0.9
 23218, 'CLOVIS 6 1  ',       138, 1,    5,    1, 1,   1.0088758,  -67.786323,  1.1,  0.9,  1.1,  0.9
 23219, 'CLOVIS 6 2  ',       138, 1,    5,    1, 1,   1.0086008,  -67.805478,  1.1,  0.9,  1.1,  0.9
 23220, 'CORCORAN 1 1',       138, 1,    5,    1, 1,   1.0166371,  -69.619689,  1.1,  0.9,  1.1,  0.9
 23221, 'KINGSBURG 1 ',       138, 1,    5,    1, 1,   1.0197138,  -68.726054,  1.1,  0.9,  1.1,  0.9
 23222, 'SANGER 1 1  ',       138, 1,    5,    1, 1,   1.0123971,  -67.543105,  1.1,  0.9,  1.1,  0.9
 23223, 'SANGER 2 1  ',       138, 1,    5,    1, 1,   1.0133506,  -67.582202,  1.1,  0.9,  1.1,  0.9
 23224, 'REEDLEY 1 1 ',       138, 1,    5,    1, 1,   1.0112116,  -68.296246,  1.1,  0.9,  1.1,  0.9
 23225, 'REEDLEY 2 1 ',       138, 1,    5,    1, 1,   1.0169501,  -67.319298,  1.1,  0.9,  1.1,  0.9
 23226, 'REEDLEY 2 2 ',       138, 1,    5,    1, 1,   1.0168069,  -67.335278,  1.1,  0.9,  1.1,  0.9
 23227, 'DINUBA 1    ',       138, 1,    5,    1, 1,   1.0132088,    -68.0891,  1.1,  0.9,  1.1,  0.9
 23228, 'VISALIA 1 1 ',       138, 1,    5,    1, 1,   1.0239461,  -70.116226,  1.1,  0.9,  1.1,  0.9
 23229, 'VISALIA 1 2 ',       138, 1,    5,    1, 1,   1.0242399,  -70.093898,  1.1,  0.9,  1.1,  0.9
 23230, 'VISALIA 2 1 ',       138, 1,    5,    1, 1,   1.0215062,  -69.182665,  1.1,  0.9,  1.1,  0.9
 23231, 'VISALIA 2 2 ',       138, 1,    5,    1, 1,   1.0219552,  -69.132056,  1.1,  0.9,  1.1,  0.9
 23232, 'VISALIA 3 1 ',       138, 1,    5,    1, 1,   1.0201373,  -67.710331,  1.1,  0.9,  1.1,  0.9
 23233, 'TULARE 1 1  ',       345, 1,    5,    1, 1,   1.0336435,  -67.192187,  1.1,  0.9,  1.1,  0.9
 23234, 'TULARE 1 2  ',       138, 1,    5,    1, 1,   1.0292593,  -69.429371,  1.1,  0.9,  1.1,  0.9
 23235, 'TULARE 2 1  ',       138, 1,    5,    1, 1,   1.0251357,  -69.865442,  1.1,  0.9,  1.1,  0.9
 23236, 'TULARE 2 2  ',       138, 1,    5,    1, 1,   1.0248213,  -69.904334,  1.1,  0.9,  1.1,  0.9
 23237, 'PIXLEY 1    ',       138, 1,    5,    1, 1,   1.0292112,  -70.365195,  1.1,  0.9,  1.1,  0.9
 23238, 'ORANGE COVE ',       138, 1,    5,    1, 1,   1.0136386,  -67.627516,  1.1,  0.9,  1.1,  0.9
 23239, 'ORANGE COVE ',       138, 1,    5,    1, 1,   1.0137822,  -67.616763,  1.1,  0.9,  1.1,  0.9
 23240, 'EARLIMART 1 ',       138, 1,    5,    1, 1,   1.0343433,  -68.936209,  1.1,  0.9,  1.1,  0.9
 23241, 'EARLIMART 2 ',       138, 1,    5,    1, 1,   1.0344526,  -68.925833,  1.1,  0.9,  1.1,  0.9
 23242, 'VISALIA 4 1 ',       138, 1,    5,    1, 1,   1.0245331,  -69.329301,  1.1,  0.9,  1.1,  0.9
 23243, 'VISALIA 5 1 ',       138, 1,    5,    1, 1,   1.0218804,  -67.521659,  1.1,  0.9,  1.1,  0.9
 23244, 'FARMERSVILLE',       138, 1,    5,    1, 1,   1.0238992,  -68.962806,  1.1,  0.9,  1.1,  0.9
 23245, 'FARMERSVILLE',       138, 1,    5,    1, 1,   1.0239781,  -68.950935,  1.1,  0.9,  1.1,  0.9
 23246, 'FARMERSVILLE',       138, 1,    5,    1, 1,   1.0238137,  -68.974374,  1.1,  0.9,  1.1,  0.9
 23247, 'OROSI 1     ',       138, 1,    5,    1, 1,   1.0168033,  -67.055091,  1.1,  0.9,  1.1,  0.9
 23248, 'WOODLAKE 1  ',       138, 1,    5,    1, 1,   1.0218583,  -66.744583,  1.1,  0.9,  1.1,  0.9
 23249, 'LINDSAY 1   ',       138, 1,    5,    1, 1,   1.0225131,  -71.284274,  1.1,  0.9,  1.1,  0.9
 23250, 'EXETER 1    ',       138, 1,    5,    1, 1,   1.0253854,  -67.911377,  1.1,  0.9,  1.1,  0.9
 23251, 'PORTERVILLE ',       138, 1,    5,    1, 1,   1.0230824,  -71.790531,  1.1,  0.9,  1.1,  0.9
 23252, 'PORTERVILLE ',        18, 1,    5,    1, 1,   1.0230824,  -71.790531,  1.1,  0.9,  1.1,  0.9
 23253, 'PORTERVILLE ',        18, 1,    5,    1, 1,   1.0230824,  -71.790531,  1.1,  0.9,  1.1,  0.9
 23254, 'PORTERVILLE ',         1, 1,    5,    1, 1,   1.0230824,  -71.790531,  1.1,  0.9,  1.1,  0.9
 23255, 'PORTERVILLE ',       138, 1,    5,    1, 1,   1.0282474,  -71.357035,  1.1,  0.9,  1.1,  0.9
 23256, 'PORTERVILLE ',       138, 1,    5,    1, 1,   1.0279683,  -71.388713,  1.1,  0.9,  1.1,  0.9
 23257, 'PORTERVILLE ',       345, 1,    5,    1, 1,   1.0289104,  -68.711755,  1.1,  0.9,  1.1,  0.9
 23258, 'PORTERVILLE ',       138, 1,    5,    1, 1,   1.0331554,  -70.984037,  1.1,  0.9,  1.1,  0.9
 23259, 'MAMMOTH LAKE',       138, 1,    5,    1, 1,   1.0286268,  -62.504948,  1.1,  0.9,  1.1,  0.9
 23260, 'MAMMOTH LAKE',       138, 1,    5,    1, 1,   1.0287169,   -62.49385,  1.1,  0.9,  1.1,  0.9
 23261, 'BISHOP 1 1  ',       138, 1,    5,    1, 1,    1.026017,  -62.709043,  1.1,  0.9,  1.1,  0.9
 23262, 'BISHOP 1 2  ',       138, 1,    5,    1, 1,   1.0258413,  -62.724838,  1.1,  0.9,  1.1,  0.9
 23263, 'PAHRUMP 1 1 ',       138, 1,    5,    1, 1,   1.0240098,   -63.02576,  1.1,  0.9,  1.1,  0.9
 23264, 'PAHRUMP 2 1 ',       138, 1,    5,    1, 1,   1.0243111,  -62.792699,  1.1,  0.9,  1.1,  0.9
 23265, 'LEMOORE 3 1 ',       345, 1,    5,    1, 1,   1.0397461,  -66.322367,  1.1,  0.9,  1.1,  0.9
 23266, 'LEMOORE 3 2 ',       138, 1,    5,    1, 1,   1.0353585,  -67.475769,  1.1,  0.9,  1.1,  0.9
 23267, 'LEMOORE 3 3 ',      13.8, 2,    5,    1, 1,   1.0457315,  -65.716099,  1.1,  0.9,  1.1,  0.9
 23268, 'LEMOORE 3 4 ',      13.8, 2,    5,    1, 1,   1.0457315,  -65.716099,  1.1,  0.9,  1.1,  0.9
 23269, 'LEMOORE 3 5 ',         1, 1,    5,    1, 1,   1.0390279,  -66.415042,  1.1,  0.9,  1.1,  0.9
 23270, 'LODI 4 1    ',       138, 2,    5,    1, 1,   1.0248248,  -65.496203,  1.1,  0.9,  1.1,  0.9
 23271, 'LODI 4 2    ',       138, 1,    5,    1, 1,   1.0247632,  -65.544672,  1.1,  0.9,  1.1,  0.9
 23272, 'PINECREST 1 ',       345, 2,    5,    1, 1,   1.0379141,  -61.408982,  1.1,  0.9,  1.1,  0.9
 23273, 'PINECREST 2 ',       138, 1,    5,    1, 1,   1.0350065,  -62.030282,  1.1,  0.9,  1.1,  0.9
 23274, 'PINECREST 3 ',      13.8, 1,    5,    1, 1,   1.0309664,  -62.960653,  1.1,  0.9,  1.1,  0.9
 23275, 'PINECREST 4 ',         1, 1,    5,    1, 1,   1.0340539,  -62.238891,  1.1,  0.9,  1.1,  0.9
 23276, 'PINECREST 5 ',       345, 1,    5,    1, 1,    1.038104,  -61.419012,  1.1,  0.9,  1.1,  0.9
 23277, 'JACKSON 2 1 ',       345, 2,    5,    1, 1,   1.0260687,  -61.068069,  1.1,  0.9,  1.1,  0.9
 23278, 'JACKSON 2 2 ',       138, 2,    5,    1, 1,   1.0304866,  -63.154184,  1.1,  0.9,  1.1,  0.9
 23279, 'JACKSON 2 3 ',       345, 1,    5,    1, 1,    1.025979,  -61.074381,  1.1,  0.9,  1.1,  0.9
 23280, 'JACKSON 2 4 ',       345, 1,    5,    1, 1,   1.0265916,  -60.969243,  1.1,  0.9,  1.1,  0.9
 23281, 'MERCED 6 1  ',       138, 2,    5,    1, 1,   1.0262678,  -63.300398,  1.1,  0.9,  1.1,  0.9
 23282, 'LEMOORE 4 1 ',       138, 2,    5,    1, 1,   1.0312443,  -67.887608,  1.1,  0.9,  1.1,  0.9
 23283, 'LEMOORE 4 2 ',       138, 1,    5,    1, 1,   1.0311178,  -67.916114,  1.1,  0.9,  1.1,  0.9
 23284, 'SAN JOAQUIN ',       765, 1,    5,    1, 1,     1.02214,  -61.669369,  1.1,  0.9,  1.1,  0.9
 23285, 'SAN JOAQUIN ',       345, 1,    5,    1, 1,   1.0294143,   -63.28764,  1.1,  0.9,  1.1,  0.9
 23286, 'SAN JOAQUIN ',       138, 1,    5,    1, 1,   1.0308845,   -64.95312,  1.1,  0.9,  1.1,  0.9
 23287, 'SAN JOAQUIN ',      13.8, 2,    5,    1, 1,   1.0222178,  -61.199358,  1.1,  0.9,  1.1,  0.9
 23288, 'SAN JOAQUIN ',        22, 2,    5,    1, 1,    1.022242,  -61.052988,  1.1,  0.9,  1.1,  0.9
 23289, 'SAN JOAQUIN ',        20, 2,    5,    1, 1,   1.0222355,  -60.839105,  1.1,  0.9,  1.1,  0.9
 23290, 'SAN JOAQUIN ',      13.8, 2,    5,    1, 1,   1.0222311,   -61.13467,  1.1,  0.9,  1.1,  0.9
 23291, 'AUBERRY 1 1 ',       345, 1,    5,    1, 1,   1.0325576,  -64.139314,  1.1,  0.9,  1.1,  0.9
 23292, 'AUBERRY 1 2 ',       138, 1,    5,    1, 1,   1.0336496,  -64.469111,  1.1,  0.9,  1.1,  0.9
 23293, 'AUBERRY 1 3 ',      13.8, 2,    5,    1, 1,    0.968984,   -61.50233,  1.1,  0.9,  1.1,  0.9
 23294, 'AUBERRY 1 4 ',      13.8, 2,    5,    1, 1,   1.0336496,  -64.469111,  1.1,  0.9,  1.1,  0.9
 23295, 'AUBERRY 1 5 ',      13.8, 2,    5,    1, 1,   1.0268711,  -62.115842,  1.1,  0.9,  1.1,  0.9
 23296, 'AUBERRY 1 6 ',        18, 2,    5,    1, 1,   0.9890376,  -63.977311,  1.1,  0.9,  1.1,  0.9
 23297, 'AUBERRY 1 7 ',      13.8, 2,    5,    1, 1,   0.9890858,  -63.837108,  1.1,  0.9,  1.1,  0.9
 23298, 'INYOKERN 1 1',       138, 2,    5,    1, 1,   1.0463902,  -67.060681,  1.1,  0.9,  1.1,  0.9
 23299, 'INYOKERN 1 2',       138, 1,    5,    1, 1,   1.0462232,  -67.107933,  1.1,  0.9,  1.1,  0.9
 23300, 'ALPAUGH 1   ',       345, 1,    5,    1, 1,   1.0385678,  -67.932681,  1.1,  0.9,  1.1,  0.9
 23301, 'ALPAUGH 2   ',       138, 1,    5,    1, 1,   1.0366862,  -68.457022,  1.1,  0.9,  1.1,  0.9
 23302, 'ALPAUGH 3   ',      13.8, 2,    5,    1, 1,    1.038795,  -67.114747,  1.1,  0.9,  1.1,  0.9
 23303, 'ALPAUGH 4   ',        18, 2,    5,    1, 1,   1.0387134,  -67.309676,  1.1,  0.9,  1.1,  0.9
 23304, 'ALPAUGH 5   ',      13.8, 2,    5,    1, 1,   0.9993412,  -64.941182,  1.1,  0.9,  1.1,  0.9
 23305, 'ALPAUGH 6   ',        18, 2,    5,    1, 1,   1.0385678,  -67.932681,  1.1,  0.9,  1.1,  0.9
 23306, 'NORTH FORK 1',       138, 2,    5,    1, 1,       1.038,  -63.188887,  1.1,  0.9,  1.1,  0.9
 23307, 'FRESNO 22 1 ',       138, 2,    5,    1, 1,   1.0326798,  -64.948463,  1.1,  0.9,  1.1,  0.9
 23308, 'FRESNO 22 2 ',       138, 1,    5,    1, 1,   1.0326564,  -64.957029,  1.1,  0.9,  1.1,  0.9
 23309, 'MODESTO 10 1',       345, 2,    5,    1, 1,   1.0199109,  -62.137017,  1.1,  0.9,  1.1,  0.9
 23310, 'MODESTO 10 2',       138, 1,    5,    1, 1,   1.0169686,  -66.341712,  1.1,  0.9,  1.1,  0.9
 23311, 'AUBERRY 2 1 ',       138, 2,    5,    1, 1,    1.035582,   -63.07199,  1.1,  0.9,  1.1,  0.9
 23312, 'AVENAL 2 1  ',       138, 1,    5,    1, 1,   1.0400802,  -66.714424,  1.1,  0.9,  1.1,  0.9
 23313, 'AVENAL 2 2  ',        18, 2,    5,    1, 1,   1.0406487,  -65.176076,  1.1,  0.9,  1.1,  0.9
 23314, 'AVENAL 2 3  ',       138, 1,    5,    1, 1,   1.0400683,  -66.716253,  1.1,  0.9,  1.1,  0.9
 23315, 'SAN ARDO 1 1',       138, 2,    5,    1, 1,        1.04,   -67.52107,  1.1,  0.9,  1.1,  0.9
 23316, 'SAN ARDO 1 2',       138, 1,    5,    1, 1,   1.0398184,  -67.535407,  1.1,  0.9,  1.1,  0.9
 23317, 'SAN ARDO 1 3',       138, 1,    5,    1, 1,   1.0399381,  -67.527049,  1.1,  0.9,  1.1,  0.9
 23318, 'LODI 5 1    ',       138, 2,    5,    1, 1,   1.0143991,  -64.340246,  1.1,  0.9,  1.1,  0.9
 23319, 'FRESNO 23 1 ',       138, 2,    5,    1, 1,   1.0350125,  -64.523862,  1.1,  0.9,  1.1,  0.9
 23320, 'BIG CREEK 1 ',       138, 1,    5,    1, 1,   1.0385535,  -62.597695,  1.1,  0.9,  1.1,  0.9
 23321, 'BIG CREEK 1 ',      13.8, 2,    5,    1, 1,   1.0449114,  -62.060745,  1.1,  0.9,  1.1,  0.9
 23322, 'BIG CREEK 1 ',      13.8, 2,    5,    1, 1,    1.044416,  -61.587466,  1.1,  0.9,  1.1,  0.9
 23323, 'BIG CREEK 1 ',         1, 1,    5,    1, 1,   1.0451912,  -62.748176,  1.1,  0.9,  1.1,  0.9
 23324, 'BIG CREEK 1 ',        20, 2,    5,    1, 1,   1.0436849,  -60.301602,  1.1,  0.9,  1.1,  0.9
 23325, 'BIG CREEK 1 ',      13.8, 2,    5,    1, 1,   1.0415565,  -59.875382,  1.1,  0.9,  1.1,  0.9
 23326, 'BIG CREEK 1 ',        24, 2,    5,    1, 1,   1.0432311,  -59.964473,  1.1,  0.9,  1.1,  0.9
 23327, 'BIG CREEK 1 ',       138, 1,    5,    1, 1,   1.0385463,  -62.598414,  1.1,  0.9,  1.1,  0.9
 23328, 'BIG CREEK 1 ',       138, 1,    5,    1, 1,   1.0384564,   -62.64861,  1.1,  0.9,  1.1,  0.9
 23329, 'KING CITY 2 ',       345, 2,    5,    1, 1,        1.04,  -64.446042,  1.1,  0.9,  1.1,  0.9
 23330, 'KING CITY 2 ',       138, 1,    5,    1, 1,   1.0376402,  -66.835621,  1.1,  0.9,  1.1,  0.9
 23331, 'INYOKERN 2 1',       345, 1,    5,    1, 1,   1.0447871,    -67.4395,  1.1,  0.9,  1.1,  0.9
 23332, 'INYOKERN 2 2',       138, 1,    5,    1, 1,    1.045374,  -67.246543,  1.1,  0.9,  1.1,  0.9
 23333, 'INYOKERN 2 3',        18, 2,    5,    1, 1,   1.0448625,  -67.123379,  1.1,  0.9,  1.1,  0.9
 23334, 'INYOKERN 2 4',      13.8, 2,    5,    1, 1,   1.0447871,    -67.4395,  1.1,  0.9,  1.1,  0.9
 23335, 'INYOKERN 2 5',       345, 1,    5,    1, 1,   1.0454811,   -67.49665,  1.1,  0.9,  1.1,  0.9
 23336, 'BISHOP 2 1  ',       138, 1,    5,    1, 1,   1.0333423,  -62.125726,  1.1,  0.9,  1.1,  0.9
 23337, 'BISHOP 2 2  ',        24, 2,    5,    1, 1,   1.0375651,  -59.936873,  1.1,  0.9,  1.1,  0.9
 23338, 'GROVELAND 1 ',       345, 2,    5,    1, 1,   1.0388427,   -61.52212,  1.1,  0.9,  1.1,  0.9
 23339, 'GROVELAND 1 ',       138, 1,    5,    1, 1,   1.0390375,  -61.773192,  1.1,  0.9,  1.1,  0.9
 23340, 'RIPON 2 1   ',       345, 2,    5,    1, 1,   1.0224421,  -63.559717,  1.1,  0.9,  1.1,  0.9
 23341, 'RIPON 2 2   ',       138, 1,    5,    1, 1,   1.0146533,  -65.906917,  1.1,  0.9,  1.1,  0.9
 23342, 'RIPON 2 3   ',      13.8, 1,    5,    1, 1,   0.9956509,  -68.812542,  1.1,  0.9,  1.1,  0.9
 23343, 'RIPON 2 4   ',         1, 1,    5,    1, 1,   1.0144168,  -66.841055,  1.1,  0.9,  1.1,  0.9
 23344, 'RIPON 2 5   ',       345, 1,    5,    1, 1,   1.0229195,   -63.51009,  1.1,  0.9,  1.1,  0.9
 23345, 'SANGER 3 1  ',       345, 2,    5,    1, 1,   1.0318533,  -65.477585,  1.1,  0.9,  1.1,  0.9
 23346, 'SANGER 3 2  ',       138, 2,    5,    1, 1,   1.0182028,  -67.470077,  1.1,  0.9,  1.1,  0.9
 23347, 'GROVELAND 2 ',       138, 2,    5,    1, 1,   1.0383852,  -61.768303,  1.1,  0.9,  1.1,  0.9
 23348, 'MODESTO 11 1',       138, 2,    5,    1, 1,      1.0143,  -65.371171,  1.1,  0.9,  1.1,  0.9
 23349, 'MODESTO 11 2',       138, 1,    5,    1, 1,   1.0137534,  -65.448354,  1.1,  0.9,  1.1,  0.9
 23350, 'TURLOCK 4 1 ',       138, 1,    5,    1, 1,    1.014197,  -65.667328,  1.1,  0.9,  1.1,  0.9
 23351, 'TURLOCK 4 2 ',      13.8, 2,    5,    1, 1,   0.9975459,  -63.500378,  1.1,  0.9,  1.1,  0.9
 23352, 'TURLOCK 4 3 ',      13.8, 2,    5,    1, 1,   0.9958467,  -63.660763,  1.1,  0.9,  1.1,  0.9
 23353, 'BIG CREEK 2 ',       138, 2,    5,    1, 1,   1.0384497,  -62.749234,  1.1,  0.9,  1.1,  0.9
 23354, 'GUSTINE 1   ',       345, 2,    5,    1, 1,   1.0205217,  -65.444814,  1.1,  0.9,  1.1,  0.9
 23355, 'GUSTINE 2   ',       138, 1,    5,    1, 1,   1.0116249,  -66.890784,  1.1,  0.9,  1.1,  0.9
 23356, 'GUSTINE 3   ',      13.8, 1,    5,    1, 1,   0.9943894,  -69.123796,  1.1,  0.9,  1.1,  0.9
 23357, 'GUSTINE 4   ',         1, 1,    5,    1, 1,   1.0088719,    -67.6126,  1.1,  0.9,  1.1,  0.9
 23358, 'GUSTINE 5   ',       345, 1,    5,    1, 1,   1.0205052,  -65.439798,  1.1,  0.9,  1.1,  0.9
 23359, 'CORCORAN 2 1',       138, 1,    5,    1, 1,   1.0236463,  -68.581736,  1.1,  0.9,  1.1,  0.9
 23360, 'CORCORAN 2 2',      13.8, 2,    5,    1, 1,   1.0240155,  -64.229556,  1.1,  0.9,  1.1,  0.9
 23361, 'CORCORAN 2 3',        18, 2,    5,    1, 1,   1.0243075,  -66.463171,  1.1,  0.9,  1.1,  0.9
 23362, 'CORCORAN 2 4',       138, 1,    5,    1, 1,   1.0236037,   -68.59842,  1.1,  0.9,  1.1,  0.9
 23363, 'BISHOP 3 1  ',       138, 2,    5,    1, 1,   1.0381307,  -62.068186,  1.1,  0.9,  1.1,  0.9
 23364, 'BISHOP 3 2  ',       138, 1,    5,    1, 1,     1.03812,  -62.070008,  1.1,  0.9,  1.1,  0.9
 23365, 'TRANQUILLITY',       345, 1,    5,    1, 1,   1.0309351,  -64.574324,  1.1,  0.9,  1.1,  0.9
 23366, 'TRANQUILLITY',       138, 2,    5,    1, 1,   1.0255885,  -66.491421,  1.1,  0.9,  1.1,  0.9
 23367, 'TRANQUILLITY',      13.8, 2,    5,    1, 1,   1.0255735,  -66.607316,  1.1,  0.9,  1.1,  0.9
 23368, 'TRANQUILLITY',      13.8, 2,    5,    1, 1,   1.0261235,  -65.054667,  1.1,  0.9,  1.1,  0.9
 23369, 'TRANQUILLITY',         1, 1,    5,    1, 1,   1.0255735,  -66.607316,  1.1,  0.9,  1.1,  0.9
 23370, 'PIONEER 2 1 ',       138, 2,    5,    1, 1,   1.0348836,   -63.91632,  1.1,  0.9,  1.1,  0.9
 23371, 'PIONEER 2 2 ',       138, 1,    5,    1, 1,   1.0349312,  -63.912679,  1.1,  0.9,  1.1,  0.9
 23372, 'BIG CREEK 3 ',       138, 2,    5,    1, 1,   1.0390668,  -62.485812,  1.1,  0.9,  1.1,  0.9
 23373, 'BIG CREEK 3 ',       138, 1,    5,    1, 1,   1.0388576,  -62.536528,  1.1,  0.9,  1.1,  0.9
 23374, 'MOSS LANDING',       765, 1,    5,    1, 1,     1.02312,  -60.003827,  1.1,  0.9,  1.1,  0.9
 23375, 'MOSS LANDING',       345, 1,    5,    1, 1,   1.0167223,  -63.751798,  1.1,  0.9,  1.1,  0.9
 23376, 'MOSS LANDING',       138, 1,    5,    1, 1,   1.0399317,  -68.500011,  1.1,  0.9,  1.1,  0.9
 23377, 'MOSS LANDING',      13.8, 2,    5,    1, 1,   1.0214623,  -59.086875,  1.1,  0.9,  1.1,  0.9
 23378, 'MOSS LANDING',        18, 2,    5,    1, 1,     1.02312,  -60.003827,  1.1,  0.9,  1.1,  0.9
 23379, 'MOSS LANDING',        18, 2,    5,    1, 1,    1.021589,   -59.19386,  1.1,  0.9,  1.1,  0.9
 23380, 'MOSS LANDING',        22, 2,    5,    1, 1,   1.0219635,   -59.38097,  1.1,  0.9,  1.1,  0.9
 23381, 'MOSS LANDING',      13.8, 2,    5,    1, 1,   1.0202565,  -58.561308,  1.1,  0.9,  1.1,  0.9
 23382, 'MOSS LANDING',      13.8, 2,    5,    1, 1,   1.0207208,  -58.879798,  1.1,  0.9,  1.1,  0.9
 23383, 'MOSS LANDING',      13.8, 2,    5,    1, 1,   1.0213136,   -59.06992,  1.1,  0.9,  1.1,  0.9
 23384, 'MOSS LANDING',      13.8, 2,    5,    1, 1,   1.0204985,  -58.673752,  1.1,  0.9,  1.1,  0.9
 23385, 'INYOKERN 3 1',       138, 2,    5,    1, 1,   1.0464402,  -67.130578,  1.1,  0.9,  1.1,  0.9
 23386, 'FIREBAUGH 2 ',       138, 2,    5,    1, 1,   1.0312033,  -64.882941,  1.1,  0.9,  1.1,  0.9
 23387, 'FIREBAUGH 2 ',       138, 1,    5,    1, 1,   1.0311314,  -64.910537,  1.1,  0.9,  1.1,  0.9
 23388, 'FIREBAUGH 2 ',       138, 1,    5,    1, 1,   1.0312033,  -64.882941,  1.1,  0.9,  1.1,  0.9
 23389, 'STOCKTON 15 ',       345, 2,    5,    1, 1,   1.0247032,  -63.128027,  1.1,  0.9,  1.1,  0.9
 23390, 'STOCKTON 15 ',       138, 2,    5,    1, 1,    1.023469,  -66.531462,  1.1,  0.9,  1.1,  0.9
 23391, 'BISHOP 4 1  ',       345, 1,    5,    1, 1,   1.0168414,  -62.253708,  1.1,  0.9,  1.1,  0.9
 23392, 'BISHOP 4 2  ',       138, 1,    5,    1, 1,   1.0264363,  -62.458592,  1.1,  0.9,  1.1,  0.9
 23393, 'BISHOP 4 3  ',        22, 2,    5,    1, 1,   1.0213709,  -61.695309,  1.1,  0.9,  1.1,  0.9
 23394, 'BISHOP 4 4  ',       345, 1,    5,    1, 1,   1.0182176,  -62.282194,  1.1,  0.9,  1.1,  0.9
 23395, 'JEAN 1 1    ',       138, 1,    5,    1, 1,   1.0243587,  -61.845803,  1.1,  0.9,  1.1,  0.9
 23396, 'JEAN 1 2    ',      13.8, 2,    5,    1, 1,   1.0243587,  -61.845803,  1.1,  0.9,  1.1,  0.9
 23397, 'JEAN 1 3    ',       138, 1,    5,    1, 1,   1.0243587,  -61.845803,  1.1,  0.9,  1.1,  0.9
 23398, 'SAN JOAQUIN ',       138, 1,    5,    1, 1,     1.02214,  -66.574606,  1.1,  0.9,  1.1,  0.9
 23399, 'SAN JOAQUIN ',      13.8, 2,    5,    1, 1,   1.0248164,   -63.79756,  1.1,  0.9,  1.1,  0.9
 23400, 'SAN JOAQUIN ',        24, 2,    5,    1, 1,   1.0258869,  -62.789058,  1.1,  0.9,  1.1,  0.9
 23401, 'SAN JOAQUIN ',      13.8, 2,    5,    1, 1,   1.0243927,  -64.048248,  1.1,  0.9,  1.1,  0.9
 23402, 'LATHROP 2 1 ',       138, 1,    5,    1, 1,   1.0139039,  -66.844752,  1.1,  0.9,  1.1,  0.9
 23403, 'LATHROP 2 2 ',      13.8, 2,    5,    1, 1,    1.004918,  -63.727375,  1.1,  0.9,  1.1,  0.9
 23404, 'LATHROP 2 3 ',       138, 1,    5,    1, 1,   1.0138771,  -66.849892,  1.1,  0.9,  1.1,  0.9
 23405, 'KING CITY 3 ',       138, 2,    5,    1, 1,   1.0374748,  -66.823357,  1.1,  0.9,  1.1,  0.9
 23406, 'FRESNO 24 1 ',       345, 2,    5,    1, 1,   1.0169181,  -66.650948,  1.1,  0.9,  1.1,  0.9
 23407, 'FRESNO 24 2 ',       138, 1,    5,    1, 1,   1.0069566,  -68.456084,  1.1,  0.9,  1.1,  0.9
 23408, 'FRESNO 24 3 ',       345, 1,    5,    1, 1,   1.0174588,  -66.575434,  1.1,  0.9,  1.1,  0.9
 23409, 'SHAVER LAKE ',       345, 1,    5,    1, 1,   1.0390341,  -62.896261,  1.1,  0.9,  1.1,  0.9
 23410, 'SHAVER LAKE ',       138, 1,    5,    1, 1,   1.0387745,  -62.640812,  1.1,  0.9,  1.1,  0.9
 23411, 'SHAVER LAKE ',      13.8, 2,    5,    1, 1,   1.0473334,  -61.298435,  1.1,  0.9,  1.1,  0.9
 23412, 'SHAVER LAKE ',       765, 1,    5,    1, 1,     1.02508,  -59.734945,  1.1,  0.9,  1.1,  0.9
 23413, 'SHAVER LAKE ',       345, 1,    5,    1, 1,    1.031177,   -61.66946,  1.1,  0.9,  1.1,  0.9
 23414, 'SHAVER LAKE ',       138, 1,    5,    1, 1,    1.032685,  -63.124661,  1.1,  0.9,  1.1,  0.9
 23415, 'SHAVER LAKE ',      13.8, 1,    5,    1, 1,    1.025479,  -59.874729,  1.1,  0.9,  1.1,  0.9
 23416, 'SHAVER LAKE ',         1, 1,    5,    1, 1,    1.025479,  -59.874729,  1.1,  0.9,  1.1,  0.9
 23417, 'SHAVER LAKE ',        24, 2,    5,    1, 1,   1.0349383,   -58.43468,  1.1,  0.9,  1.1,  0.9
 23418, 'SHAVER LAKE ',        24, 2,    5,    1, 1,   1.0358529,   -57.65634,  1.1,  0.9,  1.1,  0.9
 23419, 'SHAVER LAKE ',        18, 2,    5,    1, 1,   1.0336646,  -58.816556,  1.1,  0.9,  1.1,  0.9
 23420, 'SHAVER LAKE ',       765, 1,    5,    1, 1,   1.0282547,  -59.952284,  1.1,  0.9,  1.1,  0.9
 23421, 'RIPON 3 1   ',       138, 2,    5,    1, 1,    1.014649,  -65.946088,  1.1,  0.9,  1.1,  0.9
 23422, 'COALINGA 2 1',       138, 2,    5,    1, 1,        1.04,  -66.413252,  1.1,  0.9,  1.1,  0.9
 23423, 'VALLECITO 1 ',       138, 2,    5,    1, 1,   1.0177408,  -62.150379,  1.1,  0.9,  1.1,  0.9
 23424, 'VALLECITO 2 ',       138, 1,    5,    1, 1,   1.0172263,   -62.19281,  1.1,  0.9,  1.1,  0.9
 23425, 'HANFORD 3 1 ',       345, 2,    5,    1, 1,   1.0399818,  -66.527156,  1.1,  0.9,  1.1,  0.9
 23426, 'HANFORD 3 2 ',       138, 2,    5,    1, 1,   1.0363366,  -67.953588,  1.1,  0.9,  1.1,  0.9
 23427, 'HANFORD 3 3 ',        22, 1,    5,    1, 1,   1.0336857,  -69.204935,  1.1,  0.9,  1.1,  0.9
 23428, 'HANFORD 3 4 ',         1, 1,    5,    1, 1,   1.0336857,  -69.204935,  1.1,  0.9,  1.1,  0.9
 23429, 'HANFORD 3 5 ',       345, 1,    5,    1, 1,    1.040148,  -66.520496,  1.1,  0.9,  1.1,  0.9
 23430, 'HANFORD 3 6 ',       345, 1,    5,    1, 1,   1.0399818,  -66.527156,  1.1,  0.9,  1.1,  0.9
 23431, 'LODI 6 1    ',       765, 1,    5,    1, 1,   1.0244234,  -59.023392,  1.1,  0.9,  1.1,  0.9
 23432, 'LODI 6 2    ',       345, 1,    5,    1, 1,   1.0265406,   -62.12515,  1.1,  0.9,  1.1,  0.9
 23433, 'LODI 6 3    ',       138, 1,    5,    1, 1,   1.0252028,  -65.519376,  1.1,  0.9,  1.1,  0.9
 23434, 'LODI 6 4    ',        18, 2,    5,    1, 1,   1.0238755,  -58.347613,  1.1,  0.9,  1.1,  0.9
 23435, 'LODI 6 5    ',      13.8, 2,    5,    1, 1,   1.0235552,   -58.46454,  1.1,  0.9,  1.1,  0.9
 23436, 'FRESNO 25 1 ',       345, 2,    5,    1, 1,   1.0331744,  -63.954346,  1.1,  0.9,  1.1,  0.9
 23437, 'FRESNO 25 2 ',       138, 1,    5,    1, 1,   1.0313937,  -65.867633,  1.1,  0.9,  1.1,  0.9
 23438, 'HURON 1     ',       138, 2,    5,    1, 1,   1.0369415,  -66.902501,  1.1,  0.9,  1.1,  0.9
 23439, 'HURON 2     ',       138, 1,    5,    1, 1,   1.0368077,  -66.939406,  1.1,  0.9,  1.1,  0.9
 23440, 'HURON 3     ',       138, 1,    5,    1, 1,   1.0369415,  -66.902501,  1.1,  0.9,  1.1,  0.9
 23441, 'MENDOTA 2 1 ',       138, 2,    5,    1, 1,   1.0195619,  -66.609177,  1.1,  0.9,  1.1,  0.9
 23442, 'TURLOCK 5 1 ',       765, 1,    5,    1, 1,   1.0277987,  -60.263983,  1.1,  0.9,  1.1,  0.9
 23443, 'TURLOCK 5 2 ',       345, 1,    5,    1, 1,   1.0222235,  -62.256088,  1.1,  0.9,  1.1,  0.9
 23444, 'TURLOCK 5 3 ',       138, 1,    5,    1, 1,   1.0142028,  -65.599783,  1.1,  0.9,  1.1,  0.9
 23445, 'TURLOCK 5 4 ',      13.8, 2,    5,    1, 1,   0.9949908,  -59.783512,  1.1,  0.9,  1.1,  0.9
 23446, 'TURLOCK 5 5 ',      13.8, 2,    5,    1, 1,   0.9919644,  -59.451757,  1.1,  0.9,  1.1,  0.9
 23447, 'TURLOCK 5 6 ',      13.8, 2,    5,    1, 1,   0.9897214,  -59.703681,  1.1,  0.9,  1.1,  0.9
 23448, 'TURLOCK 5 7 ',       765, 1,    5,    1, 1,   1.0293271,  -60.253329,  1.1,  0.9,  1.1,  0.9
 23449, 'FIREBAUGH 3 ',       138, 2,    5,    1, 1,   1.0310396,  -64.931103,  1.1,  0.9,  1.1,  0.9
 23450, 'TRACY 8 1   ',       765, 1,    5,    1, 1,   1.0233268,  -59.243312,  1.1,  0.9,  1.1,  0.9
 23451, 'TRACY 8 2   ',       345, 1,    5,    1, 1,   1.0271209,  -60.821175,  1.1,  0.9,  1.1,  0.9
 23452, 'TRACY 8 3   ',       138, 1,    5,    1, 1,   1.0256843,  -62.221895,  1.1,  0.9,  1.1,  0.9
 23453, 'TRACY 8 4   ',      13.8, 2,    5,    1, 1,   1.0227526,  -58.789361,  1.1,  0.9,  1.1,  0.9
 23454, 'TRACY 8 5   ',        18, 2,    5,    1, 1,   1.0226954,  -58.521824,  1.1,  0.9,  1.1,  0.9
 23455, 'TRACY 8 6   ',      13.8, 2,    5,    1, 1,   1.0232726,  -59.188558,  1.1,  0.9,  1.1,  0.9
 23456, 'TRACY 8 7   ',      13.8, 2,    5,    1, 1,   1.0267917,  -60.495103,  1.1,  0.9,  1.1,  0.9
 23457, 'TRACY 8 8   ',       765, 1,    5,    1, 1,   1.0270729,  -59.238733,  1.1,  0.9,  1.1,  0.9
 23458, 'BIG CREEK 4 ',       138, 1,    5,    1, 1,   1.0389123,  -62.515386,  1.1,  0.9,  1.1,  0.9
 23459, 'BIG CREEK 4 ',      13.8, 2,    5,    1, 1,   1.0189202,  -61.193674,  1.1,  0.9,  1.1,  0.9
 23460, 'BIG CREEK 4 ',      13.8, 2,    5,    1, 1,   1.0198716,  -62.606696,  1.1,  0.9,  1.1,  0.9
 23461, 'BIG CREEK 4 ',         1, 1,    5,    1, 1,   1.0198716,  -62.606696,  1.1,  0.9,  1.1,  0.9
 23462, 'BIG CREEK 4 ',        18, 2,    5,    1, 1,   1.0189734,  -61.567594,  1.1,  0.9,  1.1,  0.9
 23463, 'BIG CREEK 4 ',        18, 2,    5,    1, 1,   1.0189626,  -61.628333,  1.1,  0.9,  1.1,  0.9
 23464, 'BIG CREEK 4 ',         1, 1,    5,    1, 1,   1.0199909,  -62.701924,  1.1,  0.9,  1.1,  0.9
 23465, 'BIG CREEK 4 ',      13.8, 1,    5,    1, 1,   1.0389123,  -62.515386,  1.1,  0.9,  1.1,  0.9
 23466, 'BIG CREEK 4 ',      13.8, 1,    5,    1, 1,   1.0389123,  -62.515386,  1.1,  0.9,  1.1,  0.9
 23467, 'BIG CREEK 4 ',         1, 1,    5,    1, 1,   1.0389123,  -62.515386,  1.1,  0.9,  1.1,  0.9
 23468, 'BIG CREEK 4 ',       138, 1,    5,    1, 1,   1.0388546,  -62.537795,  1.1,  0.9,  1.1,  0.9
 23469, 'SNELLING 1  ',       138, 2,    5,    1, 1,    1.022803,  -64.707965,  1.1,  0.9,  1.1,  0.9
 23470, 'SAN ARDO 2 1',       138, 1,    5,    1, 1,   1.0392225,   -67.43074,  1.1,  0.9,  1.1,  0.9
 23471, 'SAN ARDO 2 2',      13.8, 2,    5,    1, 1,   1.0361593,  -65.513883,  1.1,  0.9,  1.1,  0.9
 23472, 'SAN ARDO 2 3',       138, 1,    5,    1, 1,    1.039196,  -67.453045,  1.1,  0.9,  1.1,  0.9
 23473, 'MODESTO 12 1',       345, 1,    5,    1, 1,     1.02214,  -62.017305,  1.1,  0.9,  1.1,  0.9
 23474, 'MODESTO 12 2',       138, 1,    5,    1, 1,   1.0132754,  -65.941509,  1.1,  0.9,  1.1,  0.9
 23475, 'MODESTO 12 3',        18, 1,    5,    1, 1,   1.0114693,  -67.196813,  1.1,  0.9,  1.1,  0.9
 23476, 'MODESTO 12 4',         1, 1,    5,    1, 1,   1.0114693,  -67.196813,  1.1,  0.9,  1.1,  0.9
 23477, 'MODESTO 12 5',      13.8, 2,    5,    1, 1,   1.0025044,  -60.759928,  1.1,  0.9,  1.1,  0.9
 23478, 'MODESTO 12 6',      13.8, 2,    5,    1, 1,   0.9934576,  -60.399481,  1.1,  0.9,  1.1,  0.9
 23479, 'MODESTO 12 7',      13.8, 2,    5,    1, 1,    0.999653,  -61.753711,  1.1,  0.9,  1.1,  0.9
 23480, 'MODESTO 12 8',      13.8, 2,    5,    1, 1,   1.0132754,  -65.941509,  1.1,  0.9,  1.1,  0.9
 23481, 'MODESTO 12 9',      13.8, 2,    5,    1, 1,   1.0132754,  -65.941509,  1.1,  0.9,  1.1,  0.9
 23482, 'FRESNO 26 1 ',       345, 1,    5,    1, 1,   1.0340153,   -62.87148,  1.1,  0.9,  1.1,  0.9
 23483, 'FRESNO 26 2 ',       138, 1,    5,    1, 1,   1.0331243,  -64.416663,  1.1,  0.9,  1.1,  0.9
 23484, 'FRESNO 26 3 ',        20, 2,    5,    1, 1,   1.0338317,  -62.507921,  1.1,  0.9,  1.1,  0.9
 23485, 'FRESNO 26 4 ',        20, 2,    5,    1, 1,    1.033691,  -62.406025,  1.1,  0.9,  1.1,  0.9
 23486, 'FRESNO 26 5 ',         1, 1,    5,    1, 1,   1.0340342,  -62.825325,  1.1,  0.9,  1.1,  0.9
 23487, 'FRESNO 26 6 ',      13.8, 2,    5,    1, 1,   1.0314914,   -62.63631,  1.1,  0.9,  1.1,  0.9
 23488, 'FRESNO 26 7 ',       345, 1,    5,    1, 1,   1.0341655,  -62.855783,  1.1,  0.9,  1.1,  0.9
 23489, 'PIONEER 3 1 ',       138, 1,    5,    1, 1,     1.04958,  -62.656802,  1.1,  0.9,  1.1,  0.9
 23490, 'PIONEER 3 2 ',      13.8, 2,    5,    1, 1,   0.9771521,  -61.929406,  1.1,  0.9,  1.1,  0.9
 23491, 'PIONEER 3 3 ',      13.8, 2,    5,    1, 1,   0.9772721,  -61.377492,  1.1,  0.9,  1.1,  0.9
 23492, 'PIONEER 3 4 ',         1, 1,    5,    1, 1,   0.9762625,    -62.7916,  1.1,  0.9,  1.1,  0.9
 23493, 'NORTH FORK 2',       345, 2,    5,    1, 1,   1.0384797,  -62.623374,  1.1,  0.9,  1.1,  0.9
 23494, 'NORTH FORK 2',       138, 1,    5,    1, 1,   1.0386013,  -62.954934,  1.1,  0.9,  1.1,  0.9
 23495, 'CHOWCHILLA 2',       138, 2,    5,    1, 1,   1.0171954,  -67.886411,  1.1,  0.9,  1.1,  0.9
 23496, 'CHOWCHILLA 2',       138, 1,    5,    1, 1,   1.0171238,  -67.890947,  1.1,  0.9,  1.1,  0.9
 23497, 'CHOWCHILLA 2',       138, 1,    5,    1, 1,   1.0171954,  -67.886411,  1.1,  0.9,  1.1,  0.9
 23498, 'CHOWCHILLA 2',       138, 1,    5,    1, 1,   1.0171954,  -67.886411,  1.1,  0.9,  1.1,  0.9
 23499, 'FIREBAUGH 4 ',       138, 2,    5,    1, 1,    1.031009,  -64.890502,  1.1,  0.9,  1.1,  0.9
 23500, 'LA GRANGE 1 ',       345, 1,    5,    1, 1,   1.0297207,  -61.936696,  1.1,  0.9,  1.1,  0.9
 23501, 'LA GRANGE 2 ',       138, 2,    5,    1, 1,   1.0240628,  -63.927755,  1.1,  0.9,  1.1,  0.9
 23502, 'LA GRANGE 3 ',      13.8, 2,    5,    1, 1,   1.0297644,  -61.947786,  1.1,  0.9,  1.1,  0.9
 23503, 'LA GRANGE 4 ',      13.8, 2,    5,    1, 1,   1.0292477,  -61.508023,  1.1,  0.9,  1.1,  0.9
 23504, 'LA GRANGE 5 ',         1, 1,    5,    1, 1,   1.0297644,  -61.947786,  1.1,  0.9,  1.1,  0.9
 23505, 'JEAN 2 1    ',       765, 1,    5,    1, 1,     1.02606,  -57.822529,  1.1,  0.9,  1.1,  0.9
 23506, 'JEAN 2 2    ',       345, 1,    5,    1, 1,   1.0267355,  -59.335081,  1.1,  0.9,  1.1,  0.9
 23507, 'JEAN 2 3    ',       138, 1,    5,    1, 1,   1.0308681,  -60.486882,  1.1,  0.9,  1.1,  0.9
 23508, 'JEAN 2 4    ',        18, 1,    5,    1, 1,   1.0287823,  -61.373595,  1.1,  0.9,  1.1,  0.9
 23509, 'JEAN 2 5    ',         1, 1,    5,    1, 1,   1.0287823,  -61.373595,  1.1,  0.9,  1.1,  0.9
 23510, 'JEAN 2 6    ',      13.8, 2,    5,    1, 1,   1.0273625,   -56.85722,  1.1,  0.9,  1.1,  0.9
 23511, 'JEAN 2 7    ',        18, 2,    5,    1, 1,   1.0278262,  -56.464368,  1.1,  0.9,  1.1,  0.9
 23512, 'JEAN 2 8    ',        18, 2,    5,    1, 1,   1.0272803,  -57.365525,  1.1,  0.9,  1.1,  0.9
 23513, 'JEAN 2 9    ',      13.8, 2,    5,    1, 1,     1.02606,  -57.822529,  1.1,  0.9,  1.1,  0.9
 23514, 'JEAN 2 10   ',       765, 1,    5,    1, 1,    1.024974,  -57.963873,  1.1,  0.9,  1.1,  0.9
 23515, 'JEAN 2 11   ',       765, 1,    5,    1, 1,     1.02606,  -57.822529,  1.1,  0.9,  1.1,  0.9
 25000, 'CAMBRIA 1   ',       138, 1,    6,    1, 1,   1.0355578,  -67.932656,  1.1,  0.9,  1.1,  0.9
 25001, 'LOS OSOS 1  ',       138, 1,    6,    1, 1,   1.0310689,  -69.002137,  1.1,  0.9,  1.1,  0.9
 25002, 'MORRO BAY 1 ',       138, 1,    6,    1, 1,    1.031111,  -69.055844,  1.1,  0.9,  1.1,  0.9
 25003, 'TEMPLETON 1 ',       138, 1,    6,    1, 1,   1.0312008,  -68.951707,  1.1,  0.9,  1.1,  0.9
 25004, 'SAN LUIS OBI',       345, 1,    6,    1, 1,    1.033222,  -65.900872,  1.1,  0.9,  1.1,  0.9
 25005, 'SAN LUIS OBI',       138, 1,    6,    1, 1,   1.0341681,  -67.912695,  1.1,  0.9,  1.1,  0.9
 25006, 'SAN LUIS OBI',       138, 1,    6,    1, 1,   1.0295425,  -68.025438,  1.1,  0.9,  1.1,  0.9
 25007, 'SAN LUIS OBI',       138, 1,    6,    1, 1,   1.0297431,  -68.006574,  1.1,  0.9,  1.1,  0.9
 25008, 'PASO ROBLES ',       138, 1,    6,    1, 1,   1.0326609,  -68.006852,  1.1,  0.9,  1.1,  0.9
 25009, 'PASO ROBLES ',       345, 1,    6,    1, 1,   1.0373835,  -65.862445,  1.1,  0.9,  1.1,  0.9
 25010, 'PASO ROBLES ',       138, 1,    6,    1, 1,   1.0336853,  -67.640647,  1.1,  0.9,  1.1,  0.9
 25011, 'PASO ROBLES ',      13.8, 1,    6,    1, 1,   1.0311842,  -69.273573,  1.1,  0.9,  1.1,  0.9
 25012, 'PASO ROBLES ',         1, 1,    6,    1, 1,   1.0311842,  -69.273573,  1.1,  0.9,  1.1,  0.9
 25013, 'ATASCADERO 1',       138, 1,    6,    1, 1,   1.0305423,  -68.904655,  1.1,  0.9,  1.1,  0.9
 25014, 'ATASCADERO 1',       138, 1,    6,    1, 1,    1.030399,  -68.921507,  1.1,  0.9,  1.1,  0.9
 25015, 'ATASCADERO 1',       138, 1,    6,    1, 1,   1.0306695,  -68.887497,  1.1,  0.9,  1.1,  0.9
 25016, 'ATASCADERO 2',       138, 1,    6,    1, 1,   1.0311845,   -68.25536,  1.1,  0.9,  1.1,  0.9
 25017, 'ATASCADERO 2',       138, 1,    6,    1, 1,   1.0310622,  -68.271151,  1.1,  0.9,  1.1,  0.9
 25018, 'PISMO BEACH ',       138, 1,    6,    1, 1,   1.0298231,  -67.775644,  1.1,  0.9,  1.1,  0.9
 25019, 'GROVER BEACH',       138, 1,    6,    1, 1,    1.027506,  -69.233186,  1.1,  0.9,  1.1,  0.9
 25020, 'GROVER BEACH',        18, 1,    6,    1, 1,    1.027506,  -69.233186,  1.1,  0.9,  1.1,  0.9
 25021, 'GROVER BEACH',        18, 1,    6,    1, 1,    1.027506,  -69.233186,  1.1,  0.9,  1.1,  0.9
 25022, 'GROVER BEACH',         1, 1,    6,    1, 1,    1.027506,  -69.233186,  1.1,  0.9,  1.1,  0.9
 25023, 'GROVER BEACH',       138, 1,    6,    1, 1,   1.0274361,  -69.247491,  1.1,  0.9,  1.1,  0.9
 25024, 'SAN LUIS OBI',       138, 1,    6,    1, 1,   1.0303626,  -68.864096,  1.1,  0.9,  1.1,  0.9
 25025, 'SAN LUIS OBI',       138, 1,    6,    1, 1,    1.030264,  -68.878942,  1.1,  0.9,  1.1,  0.9
 25026, 'SAN LUIS OBI',       138, 1,    6,    1, 1,   1.0292388,  -68.283101,  1.1,  0.9,  1.1,  0.9
 25027, 'GUADALUPE 1 ',       138, 1,    6,    1, 1,   1.0265018,  -70.287205,  1.1,  0.9,  1.1,  0.9
 25028, 'NIPOMO 1    ',       138, 1,    6,    1, 1,   1.0240717,  -70.377397,  1.1,  0.9,  1.1,  0.9
 25029, 'NIPOMO 2    ',       138, 1,    6,    1, 1,    1.023985,  -70.397122,  1.1,  0.9,  1.1,  0.9
 25030, 'SANTA MARIA ',       345, 1,    6,    1, 1,   1.0325524,  -66.950709,  1.1,  0.9,  1.1,  0.9
 25031, 'SANTA MARIA ',       138, 1,    6,    1, 1,   1.0314321,  -69.848988,  1.1,  0.9,  1.1,  0.9
 25032, 'SANTA MARIA ',       138, 1,    6,    1, 1,   1.0209293,  -70.167311,  1.1,  0.9,  1.1,  0.9
 25033, 'SANTA MARIA ',       138, 1,    6,    1, 1,    1.020548,  -70.199246,  1.1,  0.9,  1.1,  0.9
 25034, 'ARROYO GRAND',       138, 1,    6,    1, 1,   1.0283807,  -68.733542,  1.1,  0.9,  1.1,  0.9
 25035, 'ARROYO GRAND',       138, 1,    6,    1, 1,   1.0277109,  -69.551882,  1.1,  0.9,  1.1,  0.9
 25036, 'ARROYO GRAND',       138, 1,    6,    1, 1,   1.0275869,  -69.566397,  1.1,  0.9,  1.1,  0.9
 25037, 'ARROYO GRAND',       138, 1,    6,    1, 1,   1.0278436,  -69.536348,  1.1,  0.9,  1.1,  0.9
 25038, 'SANTA MARIA ',       138, 1,    6,    1, 1,    1.026463,  -70.396672,  1.1,  0.9,  1.1,  0.9
 25039, 'SANTA MARIA ',       138, 1,    6,    1, 1,   1.0284051,  -70.507484,  1.1,  0.9,  1.1,  0.9
 25040, 'LOMPOC 1 1  ',       138, 1,    6,    1, 1,   1.0190776,  -71.100412,  1.1,  0.9,  1.1,  0.9
 25041, 'LOMPOC 1 2  ',       138, 1,    6,    1, 1,   1.0186223,  -71.127354,  1.1,  0.9,  1.1,  0.9
 25042, 'LOMPOC 2 1  ',       138, 1,    6,    1, 1,   1.0233715,   -70.95483,  1.1,  0.9,  1.1,  0.9
 25043, 'LOMPOC 2 2  ',       138, 1,    6,    1, 1,   1.0235295,  -70.925397,  1.1,  0.9,  1.1,  0.9
 25044, 'SANTA MARIA ',       138, 1,    6,    1, 1,   1.0306529,  -70.554426,  1.1,  0.9,  1.1,  0.9
 25045, 'SANTA MARIA ',       138, 1,    6,    1, 1,   1.0299997,  -69.741871,  1.1,  0.9,  1.1,  0.9
 25046, 'BUELLTON 1  ',       138, 1,    6,    1, 1,   1.0311926,  -71.137369,  1.1,  0.9,  1.1,  0.9
 25047, 'SOLVANG 1   ',       138, 1,    6,    1, 1,   1.0287428,  -71.528674,  1.1,  0.9,  1.1,  0.9
 25048, 'GOLETA 1 1  ',       345, 1,    6,    1, 1,   1.0352237,  -69.690001,  1.1,  0.9,  1.1,  0.9
 25049, 'GOLETA 1 2  ',       138, 1,    6,    1, 1,   1.0333744,  -70.958517,  1.1,  0.9,  1.1,  0.9
 25050, 'GOLETA 1 3  ',        24, 1,    6,    1, 1,   1.0332642,  -71.047328,  1.1,  0.9,  1.1,  0.9
 25051, 'GOLETA 1 4  ',         1, 1,    6,    1, 1,   1.0332642,  -71.047328,  1.1,  0.9,  1.1,  0.9
 25052, 'GOLETA 2 1  ',       138, 1,    6,    1, 1,   1.0331941,  -71.073546,  1.1,  0.9,  1.1,  0.9
 25053, 'SANTA BARBAR',       138, 1,    6,    1, 1,    1.031316,  -74.715437,  1.1,  0.9,  1.1,  0.9
 25054, 'SANTA BARBAR',       138, 1,    6,    1, 1,   1.0311384,  -74.733249,  1.1,  0.9,  1.1,  0.9
 25055, 'SANTA BARBAR',       138, 1,    6,    1, 1,   1.0260643,   -72.52776,  1.1,  0.9,  1.1,  0.9
 25056, 'SANTA BARBAR',       138, 1,    6,    1, 1,   1.0309238,  -71.668932,  1.1,  0.9,  1.1,  0.9
 25057, 'SANTA BARBAR',       138, 1,    6,    1, 1,   1.0316752,  -74.859689,  1.1,  0.9,  1.1,  0.9
 25058, 'SANTA BARBAR',       138, 1,    6,    1, 1,    1.033191,   -73.05804,  1.1,  0.9,  1.1,  0.9
 25059, 'SANTA BARBAR',       345, 1,    6,    1, 1,   1.0355561,  -70.955653,  1.1,  0.9,  1.1,  0.9
 25060, 'SANTA BARBAR',       138, 1,    6,    1, 1,   1.0349554,  -72.062425,  1.1,  0.9,  1.1,  0.9
 25061, 'SANTA BARBAR',      13.8, 1,    6,    1, 1,   1.0350166,  -71.906488,  1.1,  0.9,  1.1,  0.9
 25062, 'SANTA BARBAR',         1, 1,    6,    1, 1,   1.0350166,  -71.906488,  1.1,  0.9,  1.1,  0.9
 25063, 'SANTA BARBAR',       138, 1,    6,    1, 1,   1.0339481,  -73.303325,  1.1,  0.9,  1.1,  0.9
 25064, 'CARPINTERIA ',       345, 1,    6,    1, 1,   1.0332879,  -72.452185,  1.1,  0.9,  1.1,  0.9
 25065, 'CARPINTERIA ',       138, 1,    6,    1, 1,   1.0327917,  -74.911806,  1.1,  0.9,  1.1,  0.9
 25066, 'WASCO 5 1   ',       138, 1,    6,    1, 1,   1.0189268,  -70.091094,  1.1,  0.9,  1.1,  0.9
 25067, 'WASCO 5 2   ',       138, 1,    6,    1, 1,   1.0187933,  -70.104991,  1.1,  0.9,  1.1,  0.9
 25068, 'WASCO 6 1   ',       138, 1,    6,    1, 1,   1.0185753,  -69.141105,  1.1,  0.9,  1.1,  0.9
 25069, 'WASCO 6 2   ',       138, 1,    6,    1, 1,   1.0188359,  -69.128191,  1.1,  0.9,  1.1,  0.9
 25070, 'WASCO 6 3   ',       138, 1,    6,    1, 1,   1.0183339,  -69.151968,  1.1,  0.9,  1.1,  0.9
 25071, 'TAFT 1 1    ',       138, 1,    6,    1, 1,   1.0349109,  -68.112845,  1.1,  0.9,  1.1,  0.9
 25072, 'TAFT 1 2    ',       138, 1,    6,    1, 1,   1.0350578,  -68.094416,  1.1,  0.9,  1.1,  0.9
 25073, 'OJAI 1      ',       138, 1,    6,    1, 1,   1.0303257,  -74.680429,  1.1,  0.9,  1.1,  0.9
 25074, 'OAK VIEW 1  ',       138, 1,    6,    1, 1,   1.0239273,  -76.252561,  1.1,  0.9,  1.1,  0.9
 25075, 'OAK VIEW 2  ',       138, 1,    6,    1, 1,   1.0238624,  -76.258519,  1.1,  0.9,  1.1,  0.9
 25076, 'SHAFTER 1   ',       138, 1,    6,    1, 1,   1.0311679,  -70.066106,  1.1,  0.9,  1.1,  0.9
 25077, 'SHAFTER 2   ',       138, 1,    6,    1, 1,   1.0310227,  -70.088384,  1.1,  0.9,  1.1,  0.9
 25078, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0267505,  -70.022824,  1.1,  0.9,  1.1,  0.9
 25079, 'MARICOPA 1 1',       138, 1,    6,    1, 1,   1.0294841,  -73.744035,  1.1,  0.9,  1.1,  0.9
 25080, 'OXNARD 1 1  ',       138, 1,    6,    1, 1,   1.0345185,  -76.294693,  1.1,  0.9,  1.1,  0.9
 25081, 'VENTURA 1 1 ',       138, 1,    6,    1, 1,   1.0303574,  -76.728071,  1.1,  0.9,  1.1,  0.9
 25082, 'VENTURA 1 2 ',       138, 1,    6,    1, 1,   1.0300487,  -76.754113,  1.1,  0.9,  1.1,  0.9
 25083, 'VENTURA 1 3 ',       138, 1,    6,    1, 1,   1.0306513,  -76.702124,  1.1,  0.9,  1.1,  0.9
 25084, 'VENTURA 2 1 ',       138, 1,    6,    1, 1,   1.0211756,   -76.73637,  1.1,  0.9,  1.1,  0.9
 25085, 'DELANO 1 1  ',       138, 1,    6,    1, 1,   1.0261149,   -71.26747,  1.1,  0.9,  1.1,  0.9
 25086, 'DELANO 1 2  ',       138, 1,    6,    1, 1,   1.0263157,  -71.240158,  1.1,  0.9,  1.1,  0.9
 25087, 'DELANO 2 1  ',       138, 1,    6,    1, 1,   1.0308865,   -70.86059,  1.1,  0.9,  1.1,  0.9
 25088, 'MC FARLAND 1',       138, 1,    6,    1, 1,   1.0331845,  -70.147152,  1.1,  0.9,  1.1,  0.9
 25089, 'OXNARD 2 1  ',       138, 1,    6,    1, 1,   1.0419672,  -76.177425,  1.1,  0.9,  1.1,  0.9
 25090, 'OXNARD 3 1  ',       138, 1,    6,    1, 1,   1.0266342,  -76.752896,  1.1,  0.9,  1.1,  0.9
 25091, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0204651,  -71.786323,  1.1,  0.9,  1.1,  0.9
 25092, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0202953,  -71.808666,  1.1,  0.9,  1.1,  0.9
 25093, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0226932,  -71.545718,  1.1,  0.9,  1.1,  0.9
 25094, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0228756,  -71.525533,  1.1,  0.9,  1.1,  0.9
 25095, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0225323,  -71.567003,  1.1,  0.9,  1.1,  0.9
 25096, 'OXNARD 4 1  ',       138, 1,    6,    1, 1,    1.024661,  -76.697015,  1.1,  0.9,  1.1,  0.9
 25097, 'OXNARD 5 1  ',       138, 1,    6,    1, 1,   1.0349832,  -76.491369,  1.1,  0.9,  1.1,  0.9
 25098, 'VENTURA 3 1 ',       138, 1,    6,    1, 1,   1.0277548,  -76.617027,  1.1,  0.9,  1.1,  0.9
 25099, 'VENTURA 3 2 ',       138, 1,    6,    1, 1,   1.0279473,  -76.602965,  1.1,  0.9,  1.1,  0.9
 25100, 'VENTURA 3 3 ',       138, 1,    6,    1, 1,   1.0275518,  -76.629675,  1.1,  0.9,  1.1,  0.9
 25101, 'VENTURA 3 4 ',       138, 1,    6,    1, 1,   1.0277548,  -76.617027,  1.1,  0.9,  1.1,  0.9
 25102, 'VENTURA 4 1 ',       138, 1,    6,    1, 1,   1.0202732,  -76.757535,  1.1,  0.9,  1.1,  0.9
 25103, 'OXNARD 6 1  ',       345, 1,    6,    1, 1,    1.032492,  -73.738726,  1.1,  0.9,  1.1,  0.9
 25104, 'OXNARD 6 2  ',       138, 1,    6,    1, 1,   1.0241877,  -76.079816,  1.1,  0.9,  1.1,  0.9
 25105, 'OXNARD 7 1  ',       138, 1,    6,    1, 1,    1.022747,  -76.355265,  1.1,  0.9,  1.1,  0.9
 25106, 'OXNARD 7 2  ',       138, 1,    6,    1, 1,   1.0224855,  -76.382749,  1.1,  0.9,  1.1,  0.9
 25107, 'OXNARD 8 1  ',       138, 1,    6,    1, 1,    1.027867,  -76.681735,  1.1,  0.9,  1.1,  0.9
 25108, 'BAKERSFIELD ',       345, 1,    6,    1, 1,   1.0254029,  -69.523591,  1.1,  0.9,  1.1,  0.9
 25109, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0277714,  -70.207562,  1.1,  0.9,  1.1,  0.9
 25110, 'BAKERSFIELD ',       345, 1,    6,    1, 1,   1.0249636,  -69.563221,  1.1,  0.9,  1.1,  0.9
 25111, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0263115,  -70.381311,  1.1,  0.9,  1.1,  0.9
 25112, 'PORT HUENEME',       138, 1,    6,    1, 1,   1.0173953,   -78.20831,  1.1,  0.9,  1.1,  0.9
 25113, 'SANTA PAULA ',       138, 1,    6,    1, 1,   1.0193922,  -77.012547,  1.1,  0.9,  1.1,  0.9
 25114, 'SANTA PAULA ',       138, 1,    6,    1, 1,   1.0199393,  -77.014991,  1.1,  0.9,  1.1,  0.9
 25115, 'CAMARILLO 1 ',       138, 1,    6,    1, 1,   1.0300655,  -76.328329,  1.1,  0.9,  1.1,  0.9
 25116, 'CAMARILLO 2 ',       138, 1,    6,    1, 1,   1.0231167,  -77.543211,  1.1,  0.9,  1.1,  0.9
 25117, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0263112,   -70.32674,  1.1,  0.9,  1.1,  0.9
 25118, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0261068,  -70.355592,  1.1,  0.9,  1.1,  0.9
 25119, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0212316,  -71.131539,  1.1,  0.9,  1.1,  0.9
 25120, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0214333,  -71.102975,  1.1,  0.9,  1.1,  0.9
 25121, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0164776,  -72.609443,  1.1,  0.9,  1.1,  0.9
 25122, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0162256,  -72.630747,  1.1,  0.9,  1.1,  0.9
 25123, 'BAKERSFIELD ',       138, 1,    6,    1, 1,    1.019279,  -72.153854,  1.1,  0.9,  1.1,  0.9
 25124, 'FRAZIER PARK',       138, 1,    6,    1, 1,   1.0165918,   -74.19284,  1.1,  0.9,  1.1,  0.9
 25125, 'FRAZIER PARK',       138, 1,    6,    1, 1,   1.0166686,  -74.184443,  1.1,  0.9,  1.1,  0.9
 25126, 'FRAZIER PARK',       138, 1,    6,    1, 1,   1.0165173,  -74.202058,  1.1,  0.9,  1.1,  0.9
 25127, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0224588,  -70.790024,  1.1,  0.9,  1.1,  0.9
 25128, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0220696,  -71.172641,  1.1,  0.9,  1.1,  0.9
 25129, 'CAMARILLO 3 ',       138, 1,    6,    1, 1,   1.0189721,  -77.164027,  1.1,  0.9,  1.1,  0.9
 25130, 'CAMARILLO 3 ',       138, 1,    6,    1, 1,   1.0190952,   -77.14413,  1.1,  0.9,  1.1,  0.9
 25131, 'CAMARILLO 4 ',       138, 1,    6,    1, 1,   1.0161098,  -77.878388,  1.1,  0.9,  1.1,  0.9
 25132, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0283023,  -71.079139,  1.1,  0.9,  1.1,  0.9
 25133, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0232111,  -70.692424,  1.1,  0.9,  1.1,  0.9
 25134, 'NEWBURY PARK',       138, 1,    6,    1, 1,   1.0275034,  -77.007171,  1.1,  0.9,  1.1,  0.9
 25135, 'NEWBURY PARK',       138, 1,    6,    1, 1,   1.0277924,  -76.983636,  1.1,  0.9,  1.1,  0.9
 25136, 'NEWBURY PARK',       138, 1,    6,    1, 1,   1.0272129,  -77.030149,  1.1,  0.9,  1.1,  0.9
 25137, 'NEWBURY PARK',       138, 1,    6,    1, 1,   1.0193774,  -77.405706,  1.1,  0.9,  1.1,  0.9
 25138, 'BAKERSFIELD ',       345, 1,    6,    1, 1,   1.0265223,  -69.794256,  1.1,  0.9,  1.1,  0.9
 25139, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0304499,   -70.98079,  1.1,  0.9,  1.1,  0.9
 25140, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0113773,  -73.568708,  1.1,  0.9,  1.1,  0.9
 25141, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0116541,  -73.542424,  1.1,  0.9,  1.1,  0.9
 25142, 'BAKERSFIELD ',       345, 1,    6,    1, 1,   1.0258221,  -70.045966,  1.1,  0.9,  1.1,  0.9
 25143, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0204316,  -72.095589,  1.1,  0.9,  1.1,  0.9
 25144, 'LAMONT 1    ',       138, 1,    6,    1, 1,   1.0269346,  -70.918468,  1.1,  0.9,  1.1,  0.9
 25145, 'LAMONT 2    ',       138, 1,    6,    1, 1,   1.0267476,  -70.937287,  1.1,  0.9,  1.1,  0.9
 25146, 'MOORPARK 1 1',       138, 1,    6,    1, 1,   1.0154233,  -77.206762,  1.1,  0.9,  1.1,  0.9
 25147, 'MOORPARK 2 1',       138, 1,    6,    1, 1,   1.0123426,  -77.596343,  1.1,  0.9,  1.1,  0.9
 25148, 'MOORPARK 2 2',       138, 1,    6,    1, 1,   1.0125464,  -77.578965,  1.1,  0.9,  1.1,  0.9
 25149, 'FILLMORE 1 1',       138, 1,    6,    1, 1,   1.0215668,  -77.451492,  1.1,  0.9,  1.1,  0.9
 25150, 'FILLMORE 1 2',       138, 1,    6,    1, 1,   1.0217286,  -77.435213,  1.1,  0.9,  1.1,  0.9
 25151, 'FILLMORE 1 3',       138, 1,    6,    1, 1,   1.0214167,  -77.469009,  1.1,  0.9,  1.1,  0.9
 25152, 'WESTLAKE VIL',       138, 1,    6,    1, 1,   1.0173346,  -78.108006,  1.1,  0.9,  1.1,  0.9
 25153, 'WESTLAKE VIL',       138, 1,    6,    1, 1,   1.0171575,  -78.129661,  1.1,  0.9,  1.1,  0.9
 25154, 'THOUSAND OAK',       138, 1,    6,    1, 1,   1.0136358,  -78.459103,  1.1,  0.9,  1.1,  0.9
 25155, 'THOUSAND OAK',       138, 1,    6,    1, 1,   1.0133863,  -78.480706,  1.1,  0.9,  1.1,  0.9
 25156, 'THOUSAND OAK',       345, 1,    6,    1, 1,   1.0235628,  -74.607487,  1.1,  0.9,  1.1,  0.9
 25157, 'THOUSAND OAK',       138, 1,    6,    1, 1,   1.0197302,  -77.336993,  1.1,  0.9,  1.1,  0.9
 25158, 'THOUSAND OAK',      13.8, 1,    6,    1, 1,   1.0198914,  -77.175864,  1.1,  0.9,  1.1,  0.9
 25159, 'THOUSAND OAK',         1, 1,    6,    1, 1,   1.0198914,  -77.175864,  1.1,  0.9,  1.1,  0.9
 25160, 'MALIBU 1    ',       138, 1,    6,    1, 1,   1.0154221,  -79.752071,  1.1,  0.9,  1.1,  0.9
 25161, 'ARVIN 1     ',       138, 1,    6,    1, 1,    1.009691,  -73.442078,  1.1,  0.9,  1.1,  0.9
 25162, 'ARVIN 2     ',       138, 1,    6,    1, 1,   1.0099972,  -73.423236,  1.1,  0.9,  1.1,  0.9
 25163, 'THOUSAND OAK',       138, 1,    6,    1, 1,   1.0210511,  -78.011304,  1.1,  0.9,  1.1,  0.9
 25164, 'THOUSAND OAK',       138, 1,    6,    1, 1,   1.0137669,  -78.039449,  1.1,  0.9,  1.1,  0.9
 25165, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0028041,  -73.227766,  1.1,  0.9,  1.1,  0.9
 25166, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0047573,  -72.993467,  1.1,  0.9,  1.1,  0.9
 25167, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0043871,  -73.017765,  1.1,  0.9,  1.1,  0.9
 25168, 'BAKERSFIELD ',       345, 1,    6,    1, 1,   1.0246228,  -69.986911,  1.1,  0.9,  1.1,  0.9
 25169, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0260707,  -71.036277,  1.1,  0.9,  1.1,  0.9
 25170, 'BAKERSFIELD ',       138, 1,    6,    1, 1,   1.0280027,  -71.001529,  1.1,  0.9,  1.1,  0.9
 25171, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0129851,  -78.497713,  1.1,  0.9,  1.1,  0.9
 25172, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0132954,  -78.458999,  1.1,  0.9,  1.1,  0.9
 25173, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0130307,  -77.994717,  1.1,  0.9,  1.1,  0.9
 25174, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0126709,  -78.034622,  1.1,  0.9,  1.1,  0.9
 25175, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0133699,  -77.956706,  1.1,  0.9,  1.1,  0.9
 25176, 'OAK PARK 1  ',       138, 1,    6,    1, 1,   1.0179014,  -77.875608,  1.1,  0.9,  1.1,  0.9
 25177, 'AGOURA HILLS',       138, 1,    6,    1, 1,    1.013819,  -78.343399,  1.1,  0.9,  1.1,  0.9
 25178, 'AGOURA HILLS',       138, 1,    6,    1, 1,   1.0157563,  -78.353689,  1.1,  0.9,  1.1,  0.9
 25179, 'AGOURA HILLS',       138, 1,    6,    1, 1,   1.0158393,  -78.340116,  1.1,  0.9,  1.1,  0.9
 25180, 'CASTAIC 1 1 ',       138, 1,    6,    1, 1,   1.0181035,  -77.107728,  1.1,  0.9,  1.1,  0.9
 25181, 'CASTAIC 2 1 ',       138, 1,    6,    1, 1,    1.020316,  -76.506991,  1.1,  0.9,  1.1,  0.9
 25182, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0097001,  -78.134362,  1.1,  0.9,  1.1,  0.9
 25183, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0093469,  -78.164481,  1.1,  0.9,  1.1,  0.9
 25184, 'SIMI VALLEY ',       345, 1,    6,    1, 1,   1.0191768,  -73.930806,  1.1,  0.9,  1.1,  0.9
 25185, 'SIMI VALLEY ',       138, 1,    6,    1, 1,   1.0226034,  -77.037076,  1.1,  0.9,  1.1,  0.9
 25186, 'SIMI VALLEY ',       345, 1,    6,    1, 1,   1.0188722,  -73.956285,  1.1,  0.9,  1.1,  0.9
 25187, 'CALABASAS 1 ',       138, 1,    6,    1, 1,    1.016032,  -78.697846,  1.1,  0.9,  1.1,  0.9
 25188, 'CALABASAS 2 ',       138, 1,    6,    1, 1,   1.0248969,  -77.605608,  1.1,  0.9,  1.1,  0.9
 25189, 'WEST HILLS 1',       138, 1,    6,    1, 1,   1.0210775,   -78.24082,  1.1,  0.9,  1.1,  0.9
 25190, 'STEVENSON RA',       138, 1,    6,    1, 1,   1.0203907,  -77.339338,  1.1,  0.9,  1.1,  0.9
 25191, 'STEVENSON RA',       138, 1,    6,    1, 1,   1.0205976,  -77.319611,  1.1,  0.9,  1.1,  0.9
 25192, 'VALENCIA 1 1',       138, 1,    6,    1, 1,     1.01826,   -77.03704,  1.1,  0.9,  1.1,  0.9
 25193, 'VALENCIA 2 1',       138, 1,    6,    1, 1,   1.0199962,  -77.555711,  1.1,  0.9,  1.1,  0.9
 25194, 'CANOGA PARK ',       345, 1,    6,    1, 1,   1.0117767,  -74.813054,  1.1,  0.9,  1.1,  0.9
 25195, 'CANOGA PARK ',       138, 1,    6,    1, 1,   1.0406504,  -79.144575,  1.1,  0.9,  1.1,  0.9
 25196, 'CANOGA PARK ',       345, 1,    6,    1, 1,   1.0152567,  -74.690975,  1.1,  0.9,  1.1,  0.9
 25197, 'CANOGA PARK ',       345, 1,    6,    1, 1,   1.0174187,  -74.716709,  1.1,  0.9,  1.1,  0.9
 25198, 'CANOGA PARK ',       138, 1,    6,    1, 1,   1.0155561,  -77.759861,  1.1,  0.9,  1.1,  0.9
 25199, 'CANOGA PARK ',       345, 1,    6,    1, 1,   1.0179957,  -74.595011,  1.1,  0.9,  1.1,  0.9
 25200, 'WOODLAND HIL',       138, 1,    6,    1, 1,   1.0271679,   -79.18546,  1.1,  0.9,  1.1,  0.9
 25201, 'WOODLAND HIL',       138, 1,    6,    1, 1,   1.0270236,  -79.204088,  1.1,  0.9,  1.1,  0.9
 25202, 'WOODLAND HIL',       138, 1,    6,    1, 1,    1.022558,  -77.961249,  1.1,  0.9,  1.1,  0.9
 25203, 'CHATSWORTH 1',       138, 1,    6,    1, 1,   1.0216608,  -77.289262,  1.1,  0.9,  1.1,  0.9
 25204, 'CHATSWORTH 1',       138, 1,    6,    1, 1,   1.0214867,  -77.306925,  1.1,  0.9,  1.1,  0.9
 25205, 'CHATSWORTH 2',       138, 1,    6,    1, 1,   1.0213624,  -77.266233,  1.1,  0.9,  1.1,  0.9
 25206, 'CANOGA PARK ',       138, 1,    6,    1, 1,   1.0272687,  -79.722572,  1.1,  0.9,  1.1,  0.9
 25207, 'CANOGA PARK ',       138, 1,    6,    1, 1,   1.0271485,  -79.736667,  1.1,  0.9,  1.1,  0.9
 25208, 'WOODLAND HIL',       138, 1,    6,    1, 1,   1.0151004,  -79.372381,  1.1,  0.9,  1.1,  0.9
 25209, 'WOODLAND HIL',       138, 1,    6,    1, 1,   1.0210308,  -78.963693,  1.1,  0.9,  1.1,  0.9
 25210, 'WOODLAND HIL',       138, 1,    6,    1, 1,   1.0210809,  -78.949342,  1.1,  0.9,  1.1,  0.9
 25211, 'WOODLAND HIL',       138, 1,    6,    1, 1,   1.0209607,  -78.976906,  1.1,  0.9,  1.1,  0.9
 25212, 'WINNETKA 1 1',       138, 1,    6,    1, 1,   1.0156615,  -78.505077,  1.1,  0.9,  1.1,  0.9
 25213, 'WINNETKA 1 2',       138, 1,    6,    1, 1,   1.0155017,  -78.528166,  1.1,  0.9,  1.1,  0.9
 25214, 'WINNETKA 2 1',       138, 1,    6,    1, 1,   1.0178221,  -78.154236,  1.1,  0.9,  1.1,  0.9
 25215, 'WINNETKA 2 2',       138, 1,    6,    1, 1,   1.0179788,  -78.126229,  1.1,  0.9,  1.1,  0.9
 25216, 'PORTER RANCH',       138, 1,    6,    1, 1,   1.0184067,  -77.798535,  1.1,  0.9,  1.1,  0.9
 25217, 'PORTER RANCH',       138, 1,    6,    1, 1,   1.0196821,  -78.051969,  1.1,  0.9,  1.1,  0.9
 25218, 'PORTER RANCH',       138, 1,    6,    1, 1,    1.019501,  -78.070031,  1.1,  0.9,  1.1,  0.9
 25219, 'NORTHRIDGE 1',       138, 1,    6,    1, 1,   1.0311913,  -79.644344,  1.1,  0.9,  1.1,  0.9
 25220, 'TARZANA 1 1 ',       138, 1,    6,    1, 1,   1.0332921,  -79.772775,  1.1,  0.9,  1.1,  0.9
 25221, 'TARZANA 2 1 ',       138, 1,    6,    1, 1,   1.0200824,  -78.329498,  1.1,  0.9,  1.1,  0.9
 25222, 'PACIFIC PALI',       138, 1,    6,    1, 1,   1.0379474,  -79.339303,  1.1,  0.9,  1.1,  0.9
 25223, 'RESEDA 1 1  ',       138, 1,    6,    1, 1,   1.0208164,  -78.663597,  1.1,  0.9,  1.1,  0.9
 25224, 'RESEDA 2 1  ',       138, 1,    6,    1, 1,   1.0282863,  -80.101461,  1.1,  0.9,  1.1,  0.9
 25225, 'RESEDA 2 2  ',       138, 1,    6,    1, 1,   1.0279646,  -80.139706,  1.1,  0.9,  1.1,  0.9
 25226, 'RESEDA 2 3  ',       138, 1,    6,    1, 1,   1.0282315,  -80.107651,  1.1,  0.9,  1.1,  0.9
 25227, 'RESEDA 2 4  ',       138, 1,    6,    1, 1,   1.0282594,  -80.053894,  1.1,  0.9,  1.1,  0.9
 25228, 'NORTHRIDGE 2',       138, 1,    6,    1, 1,   1.0276106,  -79.494442,  1.1,  0.9,  1.1,  0.9
 25229, 'NORTHRIDGE 2',       138, 1,    6,    1, 1,   1.0273034,  -79.523353,  1.1,  0.9,  1.1,  0.9
 25230, 'NORTHRIDGE 3',       138, 1,    6,    1, 1,   1.0301949,  -79.981978,  1.1,  0.9,  1.1,  0.9
 25231, 'ENCINO 1 1  ',       138, 1,    6,    1, 1,   1.0240758,  -79.518026,  1.1,  0.9,  1.1,  0.9
 25232, 'ENCINO 2 1  ',       138, 1,    6,    1, 1,   1.0223765,  -79.549547,  1.1,  0.9,  1.1,  0.9
 25233, 'GRANADA HILL',       138, 1,    6,    1, 1,   1.0160497,  -78.683201,  1.1,  0.9,  1.1,  0.9
 25234, 'GRANADA HILL',       138, 1,    6,    1, 1,   1.0162354,   -78.65793,  1.1,  0.9,  1.1,  0.9
 25235, 'GRANADA HILL',       138, 1,    6,    1, 1,   1.0206315,  -77.256507,  1.1,  0.9,  1.1,  0.9
 25236, 'GRANADA HILL',       138, 1,    6,    1, 1,   1.0202555,   -77.29855,  1.1,  0.9,  1.1,  0.9
 25237, 'SANTA CLARIT',       138, 1,    6,    1, 1,   1.0227174,  -76.903563,  1.1,  0.9,  1.1,  0.9
 25238, 'SANTA CLARIT',       138, 1,    6,    1, 1,   1.0145384,  -76.153419,  1.1,  0.9,  1.1,  0.9
 25239, 'TEHACHAPI 1 ',       138, 1,    6,    1, 1,   1.0309693,     -71.063,  1.1,  0.9,  1.1,  0.9
 25240, 'TEHACHAPI 1 ',       138, 1,    6,    1, 1,   1.0310575,  -71.043574,  1.1,  0.9,  1.1,  0.9
 25241, 'TEHACHAPI 2 ',       138, 1,    6,    1, 1,   1.0337517,    -69.3205,  1.1,  0.9,  1.1,  0.9
 25242, 'SANTA MONICA',       138, 1,    6,    1, 1,    1.024744,  -79.260494,  1.1,  0.9,  1.1,  0.9
 25243, 'LOS ANGELES ',       138, 1,    6,    1, 1,   1.0227669,  -79.729742,  1.1,  0.9,  1.1,  0.9
 25244, 'LOS ANGELES ',       138, 1,    6,    1, 1,   1.0241702,  -79.710638,  1.1,  0.9,  1.1,  0.9
 25245, 'LOS ANGELES ',       138, 1,    6,    1, 1,    1.023978,  -79.728557,  1.1,  0.9,  1.1,  0.9
 25246, 'VAN NUYS 1 1',       138, 1,    6,    1, 1,   1.0202028,  -78.528893,  1.1,  0.9,  1.1,  0.9
 25247, 'VAN NUYS 2 1',       138, 1,    6,    1, 1,   1.0228341,  -77.679891,  1.1,  0.9,  1.1,  0.9
 25248, 'VAN NUYS 2 2',       138, 1,    6,    1, 1,   1.0226688,  -77.706807,  1.1,  0.9,  1.1,  0.9
 25249, 'NEWHALL 1 1 ',       138, 1,    6,    1, 1,   1.0127816,  -78.538876,  1.1,  0.9,  1.1,  0.9
 25250, 'NEWHALL 2 1 ',       138, 1,    6,    1, 1,   1.0126895,   -77.40005,  1.1,  0.9,  1.1,  0.9
 25251, 'NEWHALL 2 2 ',       138, 1,    6,    1, 1,   1.0124913,  -77.418925,  1.1,  0.9,  1.1,  0.9
 25252, 'NORTH HILLS ',       138, 1,    6,    1, 1,   1.0187955,  -78.162754,  1.1,  0.9,  1.1,  0.9
 25253, 'NORTH HILLS ',       138, 1,    6,    1, 1,   1.0320662,  -79.252692,  1.1,  0.9,  1.1,  0.9
 25254, 'SANTA MONICA',       138, 1,    6,    1, 1,   1.0222186,  -79.649224,  1.1,  0.9,  1.1,  0.9
 25255, 'SANTA MONICA',       138, 1,    6,    1, 1,    1.020004,  -79.404224,  1.1,  0.9,  1.1,  0.9
 25256, 'VENICE 1 1  ',       138, 1,    6,    1, 1,   1.0241937,  -78.687282,  1.1,  0.9,  1.1,  0.9
 25257, 'VENICE 1 2  ',       138, 1,    6,    1, 1,    1.024072,  -78.702159,  1.1,  0.9,  1.1,  0.9
 25258, 'VENICE 2 1  ',       138, 1,    6,    1, 1,   1.0149195,  -79.770678,  1.1,  0.9,  1.1,  0.9
 25259, 'VENICE 2 2  ',       138, 1,    6,    1, 1,   1.0148072,  -79.785198,  1.1,  0.9,  1.1,  0.9
 25260, 'SHERMAN OAKS',       138, 1,    6,    1, 1,   1.0253473,  -78.980592,  1.1,  0.9,  1.1,  0.9
 25261, 'VAN NUYS 3 1',       138, 1,    6,    1, 1,   1.0237145,  -79.693402,  1.1,  0.9,  1.1,  0.9
 25262, 'VAN NUYS 3 2',      13.8, 1,    6,    1, 1,   1.0237145,  -79.693402,  1.1,  0.9,  1.1,  0.9
 25263, 'VAN NUYS 3 3',      13.8, 1,    6,    1, 1,   1.0237145,  -79.693402,  1.1,  0.9,  1.1,  0.9
 25264, 'VAN NUYS 3 4',         1, 1,    6,    1, 1,   1.0237145,  -79.693402,  1.1,  0.9,  1.1,  0.9
 25265, 'VAN NUYS 3 5',       138, 1,    6,    1, 1,   1.0235816,  -79.718915,  1.1,  0.9,  1.1,  0.9
 25266, 'MARINA DEL R',       345, 1,    6,    1, 1,   1.0209049,  -75.836583,  1.1,  0.9,  1.1,  0.9
 25267, 'MARINA DEL R',       138, 1,    6,    1, 1,   1.0283741,  -79.534965,  1.1,  0.9,  1.1,  0.9
 25268, 'MARINA DEL R',       345, 1,    6,    1, 1,   1.0205479,  -75.876981,  1.1,  0.9,  1.1,  0.9
 25269, 'LAKE ISABELL',       138, 1,    6,    1, 1,   1.0217232,  -71.480142,  1.1,  0.9,  1.1,  0.9
 25270, 'CANYON COUNT',       138, 1,    6,    1, 1,    1.013606,  -76.397942,  1.1,  0.9,  1.1,  0.9
 25271, 'CANYON COUNT',       138, 1,    6,    1, 1,   1.0136977,  -76.379846,  1.1,  0.9,  1.1,  0.9
 25272, 'CANYON COUNT',       138, 1,    6,    1, 1,   1.0202556,  -77.114874,  1.1,  0.9,  1.1,  0.9
 25273, 'CANYON COUNT',       138, 1,    6,    1, 1,   1.0201101,  -77.131424,  1.1,  0.9,  1.1,  0.9
 25274, 'CANYON COUNT',       138, 1,    6,    1, 1,   1.0204187,  -77.097991,  1.1,  0.9,  1.1,  0.9
 25275, 'VAN NUYS 4 1',       138, 1,    6,    1, 1,   1.0285972,  -78.876083,  1.1,  0.9,  1.1,  0.9
 25276, 'VAN NUYS 4 2',       138, 1,    6,    1, 1,   1.0282236,  -78.920104,  1.1,  0.9,  1.1,  0.9
