// IEEE 14-bus system with GENROU generators, SEXS exciters, TGOV1 governors,
// REGCA1 renewable energy converters, and REECA1 electrical controls
// SWAPPED: Bus 2 now has renewable (REGCA1+REECA1), Bus 6 now has synchronous (GENROU+SEXS+TGOV1)

// GENROU: BUS 'GENROU' ID Td10 Td20 Tq10 Tq20
//         H D Xd Xq Xd1
//         Xq1 Xd2 Xl S10 S12 /
1 'GENROU' 1  6.5  0.06  0.2  0.05
             4.0  0.0  1.8  1.75  0.6
             0.8  0.23  0.15  0.09  0.38 /
6 'GENROU' 1  6.5  0.06  0.2  0.05
             6.5  0.0  1.8  1.75  0.6
             0.8  0.28  0.15  0.09  0.38 /
3 'GENROU' 1  6.5  0.06  0.2  0.05
             5.0  0.0  1.8  1.75  0.6
             0.8  0.34  0.15  0.09  0.38 /

// SEXS: BUS 'SEXS' ID TATB TB K TE EMIN EMAX /
// TATB=0.1, TB=10.0, K=100.0, TE=0.1, EMIN=0.0, EMAX=5.0
1 'SEXS' 1  0.1  10.0  100.0  0.1  0.0  3.0 /
6 'SEXS' 1  0.1  10.0  100.0  0.1  0.0  3.0 /
3 'SEXS' 1  0.1  10.0  100.0  0.1  0.0  3.0 /

// TGOV1: BUS 'TGOV1' ID R T1 Vmax Vmin T2 T3 Dt /
// R=0.05 (5% droop), T1=0.1, Vmax=1.0, Vmin=0.0, T2=0.5, T3=2.1, Dt=0.1
1 'TGOV1' 1  0.05  0.1  1.0  0.0  0.5  2.1  0.1 /
6 'TGOV1' 1  0.05  0.1  1.0  0.0  0.5  2.1  0.1 /
3 'TGOV1' 1  0.05  0.1  1.0  0.0  0.5  2.1  0.1 /

// REGCA1: BUS 'REGCA1' ID Lvplsw Tg Rrpwr Brkpt Zerox Lvpl1
//         Volim Lvpnt1 Lvpnt0 Iolim Tfltr Khv Iqrmax Iqrmin Accel /
2 'REGCA1' 1  1.0  0.02  10.0  0.9  0.4  1.22
             1.2  0.8  0.4  -1.5  0.02  0.7  999.0  -999.0  0.0 /
8 'REGCA1' 1  1.0  0.02  10.0  0.9  0.4  1.22
             1.2  0.8  0.4  -1.5  0.02  0.7  999.0  -999.0  0.0 /

// REECA1: BUS 'REECA1' ID VREG PFFLAG VFLAG QFLAG PFLAG PQFLAG Vdip Vup
//         Trv dbd1 dbd2 Kqv Iqh1 Iql1 Vref0 Iqfrz Thld Thld2
//         Tp QMax QMin VMAX VMIN Kqp Kqi Kvp Kvi Vref1
//         Tiq dPmax dPmin PMAX PMIN Imax Tpord Vq1 Iq1 Vq2
//         Iq2 Vq3 Iq3 Vq4 Iq4 Vp1 Ip1 Vp2 Ip2 Vp3 Ip3 Vp4 Ip4 /
// Wide limits, low PI gains (Kqp=0.1, Kqi=0.01, Kvp=0.1, Kvi=0.01), Kqv=0.1
// Kqi=0, Kvi=0 (no integral action)
2 'REECA1' 1  0  0  1  1  0  0  0.8  1.2
             0.02  -0.02  0.02  0.0  1.5  -1.5  1.0  0.0  0.0  0.0
             0.02  99.0  -99.0  99.0  -99.0  0.01  0.0  0.01  0.0  1.0
             0.02  99.0  -99.0  99.0  0.0  99.0  0.02  0.0  1.5  0.5
             1.5  0.8  1.5  1.0  1.5  0.0  1.5  0.5  1.5  0.8  1.5  1.0  1.5 /
