0, 100, 33, 0, 0, 60  / 28-Jan-2026 21:50:26 - MATPOWER 8.1


     3, 'BUS 3       ',       220, 1,    0,    5, 1,    1.016674,  -21.761632,  1.1,  0.9,  1.1,  0.9
     4, 'BUS 4       ',       220, 1,    0,    5, 1,    1.026472,   -7.007354,  1.1,  0.9,  1.1,  0.9
    10, 'BUS 10      ',       220, 1,    0,    5, 1,    1.038534,  -24.281644,  1.1,  0.9,  1.1,  0.9
    21, 'BUS 21      ',       220, 1,    0,    5, 1,    1.036195,  -21.958828,  1.1,  0.9,  1.1,  0.9
    22, 'BUS 22      ',       220, 1,    0,    5, 1,    1.035058,  -18.483339,  1.1,  0.9,  1.1,  0.9
    26, 'BUS 26      ',       380, 1,    0,    5, 1,    1.032267,   -3.318448,  1.1,  0.9,  1.1,  0.9
    29, 'BUS 29      ',       380, 1,    0,    5, 1,    0.994409,  -13.816418,  1.1,  0.9,  1.1,  0.9
    44, 'BUS 44      ',       220, 1,    0,    5, 1,    1.045829,  -22.181066,  1.1,  0.9,  1.1,  0.9
    53, 'BUS 53      ',       220, 1,    0,    5, 1,    1.063422,   -9.070013,  1.1,  0.9,  1.1,  0.9
    58, 'BUS 58      ',       380, 1,    0,    5, 1,    0.983702,  -21.159412,  1.1,  0.9,  1.1,  0.9
    59, 'BUS 59      ',       220, 1,    0,    5, 1,    1.036808,  -23.631999,  1.1,  0.9,  1.1,  0.9
    90, 'BUS 90      ',       220, 1,    0,    5, 1,    1.042187,  -27.546292,  1.1,  0.9,  1.1,  0.9
    96, 'BUS 96      ',       220, 1,    0,    5, 1,    1.030441,  -15.689479,  1.1,  0.9,  1.1,  0.9
   113, 'BUS 113     ',       380, 1,    0,    5, 1,    1.030718,  -14.242909,  1.1,  0.9,  1.1,  0.9
   115, 'BUS 115     ',       220, 1,    0,    5, 1,    1.066797,  -19.783678,  1.1,  0.9,  1.1,  0.9
   118, 'BUS 118     ',       380, 1,    0,    5, 1,    1.020256,  -11.430028,  1.1,  0.9,  1.1,  0.9
   124, 'BUS 124     ',       220, 2,    0,    5, 1,    1.081537,    8.330657,  1.1,  0.9,  1.1,  0.9
   128, 'BUS 128     ',       220, 1,    0,    5, 1,    1.020482,  -16.063366,  1.1,  0.9,  1.1,  0.9
   145, 'BUS 145     ',       220, 1,    0,    5, 1,    1.039096,   -8.903623,  1.1,  0.9,  1.1,  0.9
   148, 'BUS 148     ',       220, 1,    0,    5, 1,    1.041568,   -7.991267,  1.1,  0.9,  1.1,  0.9
   150, 'BUS 150     ',       220, 2,    0,    5, 1,    1.062805,    2.531831,  1.1,  0.9,  1.1,  0.9
   163, 'BUS 163     ',       220, 1,    0,    5, 1,    1.047047,  -10.672351,  1.1,  0.9,  1.1,  0.9
   171, 'BUS 171     ',       220, 1,    0,    5, 1,    1.069649,  -25.153324,  1.1,  0.9,  1.1,  0.9
   174, 'BUS 174     ',       220, 1,    0,    5, 1,    1.074846,  -27.942789,  1.1,  0.9,  1.1,  0.9
   184, 'BUS 184     ',       220, 1,    0,    5, 1,    1.042771,   -11.94851,  1.1,  0.9,  1.1,  0.9
   188, 'BUS 188     ',       220, 1,    0,    5, 1,    1.018752,  -19.550413,  1.1,  0.9,  1.1,  0.9
   195, 'BUS 195     ',       220, 1,    0,    5, 1,    1.056337,   -8.791116,  1.1,  0.9,  1.1,  0.9
   196, 'BUS 196     ',       220, 1,    0,    5, 1,    1.074825,  -26.319857,  1.1,  0.9,  1.1,  0.9
   198, 'BUS 198     ',       220, 1,    0,    5, 1,     1.01673,  -16.306681,  1.1,  0.9,  1.1,  0.9
   207, 'BUS 207     ',       220, 1,    0,    5, 1,    1.026604,  -13.457588,  1.1,  0.9,  1.1,  0.9
   216, 'BUS 216     ',       220, 1,    0,    5, 1,    1.039362,  -24.590496,  1.1,  0.9,  1.1,  0.9
   217, 'BUS 217     ',       220, 1,    0,    5, 1,    1.042762,   -2.603638,  1.1,  0.9,  1.1,  0.9
   218, 'BUS 218     ',       220, 1,    0,    5, 1,    1.045923,  -13.114892,  1.1,  0.9,  1.1,  0.9
   221, 'BUS 221     ',       380, 2,    0,    5, 1,    0.984682,  -21.807603,  1.1,  0.9,  1.1,  0.9
   225, 'BUS 225     ',       220, 1,    0,    5, 1,    1.063761,  -20.174043,  1.1,  0.9,  1.1,  0.9
   280, 'BUS 280     ',       220, 1,    0,    5, 1,    1.035725,  -11.193679,  1.1,  0.9,  1.1,  0.9
   283, 'BUS 283     ',       220, 1,    0,    5, 1,    1.035204,  -12.094637,  1.1,  0.9,  1.1,  0.9
   292, 'BUS 292     ',       220, 1,    0,    5, 1,    1.047544,  -14.765137,  1.1,  0.9,  1.1,  0.9
   305, 'BUS 305     ',       220, 1,    0,    5, 1,    1.067188,  -32.434719,  1.1,  0.9,  1.1,  0.9
   306, 'BUS 306     ',       220, 1,    0,    5, 1,    1.030032,  -18.823594,  1.1,  0.9,  1.1,  0.9
   314, 'BUS 314     ',       220, 1,    0,    5, 1,    1.005548,  -16.020947,  1.1,  0.9,  1.1,  0.9
   333, 'BUS 333     ',       220, 1,    0,    5, 1,    1.014579,  -42.137692,  1.1,  0.9,  1.1,  0.9
   338, 'BUS 338     ',       220, 2,    0,    5, 1,    1.048249,   -6.162533,  1.1,  0.9,  1.1,  0.9
   346, 'BUS 346     ',       220, 1,    0,    5, 1,    1.040694,  -21.298393,  1.1,  0.9,  1.1,  0.9
   350, 'BUS 350     ',       220, 1,    0,    5, 1,    1.043185,  -24.295117,  1.1,  0.9,  1.1,  0.9
   352, 'BUS 352     ',       380, 2,    0,    5, 1,    1.055378,    0.262953,  1.1,  0.9,  1.1,  0.9
   367, 'BUS 367     ',       220, 1,    0,    5, 1,     1.07164,  -23.599251,  1.1,  0.9,  1.1,  0.9
   401, 'BUS 401     ',       220, 1,    0,    5, 1,    1.026548,  -14.262083,  1.1,  0.9,  1.1,  0.9
   408, 'BUS 408     ',       220, 1,    0,    5, 1,    1.039791,  -11.549917,  1.1,  0.9,  1.1,  0.9
   410, 'BUS 410     ',       220, 1,    0,    5, 1,    1.041564,  -26.439994,  1.1,  0.9,  1.1,  0.9
   413, 'BUS 413     ',       220, 2,    0,    5, 1,     1.05013,   -6.606455,  1.1,  0.9,  1.1,  0.9
   416, 'BUS 416     ',       220, 1,    0,    5, 1,      1.0458,   -6.728632,  1.1,  0.9,  1.1,  0.9
   426, 'BUS 426     ',       220, 1,    0,    5, 1,    1.040489,  -18.395441,  1.1,  0.9,  1.1,  0.9
   432, 'BUS 432     ',       380, 1,    0,    5, 1,    1.047774,    2.403578,  1.1,  0.9,  1.1,  0.9
   444, 'BUS 444     ',       220, 1,    0,    5, 1,    1.036267,  -12.201434,  1.1,  0.9,  1.1,  0.9
   449, 'BUS 449     ',       380, 1,    0,    5, 1,    1.021739,   -8.489958,  1.1,  0.9,  1.1,  0.9
   453, 'BUS 453     ',       380, 2,    0,    5, 1,    1.018914,   -7.857046,  1.1,  0.9,  1.1,  0.9
   455, 'BUS 455     ',       220, 1,    0,    5, 1,    1.045882,  -30.596498,  1.1,  0.9,  1.1,  0.9
   490, 'BUS 490     ',       220, 1,    0,    5, 1,    1.036451,  -23.014287,  1.1,  0.9,  1.1,  0.9
   500, 'BUS 500     ',       220, 1,    0,    5, 1,    1.040423,  -15.042452,  1.1,  0.9,  1.1,  0.9
   502, 'BUS 502     ',       220, 1,    0,    5, 1,    1.043564,   -6.675538,  1.1,  0.9,  1.1,  0.9
   506, 'BUS 506     ',       380, 1,    0,    5, 1,    1.063297,   -9.078728,  1.1,  0.9,  1.1,  0.9
   513, 'BUS 513     ',       220, 1,    0,    5, 1,    1.038461,   -7.443414,  1.1,  0.9,  1.1,  0.9
   516, 'BUS 516     ',       220, 2,    0,    5, 1,    1.075592,  -33.453515,  1.1,  0.9,  1.1,  0.9
   520, 'BUS 520     ',       220, 1,    0,    5, 1,    1.048239,  -27.108761,  1.1,  0.9,  1.1,  0.9
   549, 'BUS 549     ',       220, 1,    0,    5, 1,    1.074517,  -10.959606,  1.1,  0.9,  1.1,  0.9
   554, 'BUS 554     ',       220, 1,    0,    5, 1,    1.024071,  -20.793083,  1.1,  0.9,  1.1,  0.9
   556, 'BUS 556     ',       220, 1,    0,    5, 1,     1.03694,  -22.762979,  1.1,  0.9,  1.1,  0.9
   561, 'BUS 561     ',       220, 1,    0,    5, 1,    1.055451,  -11.021763,  1.1,  0.9,  1.1,  0.9
   564, 'BUS 564     ',       220, 2,    0,    5, 1,    1.069817,  -47.078276,  1.1,  0.9,  1.1,  0.9
   575, 'BUS 575     ',       220, 1,    0,    5, 1,     1.04436,  -11.163788,  1.1,  0.9,  1.1,  0.9
   583, 'BUS 583     ',       220, 2,    0,    5, 1,    1.045397,  -15.568574,  1.1,  0.9,  1.1,  0.9
   594, 'BUS 594     ',       220, 1,    0,    5, 1,    1.036683,   -8.869667,  1.1,  0.9,  1.1,  0.9
   601, 'BUS 601     ',       220, 1,    0,    5, 1,    1.040685,  -14.418335,  1.1,  0.9,  1.1,  0.9
   604, 'BUS 604     ',       380, 1,    0,    5, 1,    0.996939,   -12.93567,  1.1,  0.9,  1.1,  0.9
   608, 'BUS 608     ',       220, 1,    0,    5, 1,    1.071753,   -32.66829,  1.1,  0.9,  1.1,  0.9
   609, 'BUS 609     ',       220, 1,    0,    5, 1,    1.025344,  -14.779536,  1.1,  0.9,  1.1,  0.9
   615, 'BUS 615     ',       220, 2,    0,    5, 1,    1.063876,  -10.607341,  1.1,  0.9,  1.1,  0.9
   616, 'BUS 616     ',       220, 2,    0,    5, 1,    1.048713,  -12.997468,  1.1,  0.9,  1.1,  0.9
   619, 'BUS 619     ',       220, 1,    0,    5, 1,    1.046742,  -25.252227,  1.1,  0.9,  1.1,  0.9
   639, 'BUS 639     ',       220, 2,    0,    5, 1,    1.051376,  -29.999643,  1.1,  0.9,  1.1,  0.9
   641, 'BUS 641     ',       220, 1,    0,    5, 1,     1.03515,  -13.956622,  1.1,  0.9,  1.1,  0.9
   658, 'BUS 658     ',       220, 1,    0,    5, 1,    1.033849,  -17.442414,  1.1,  0.9,  1.1,  0.9
   661, 'BUS 661     ',       380, 1,    0,    5, 1,    1.040021,    2.414523,  1.1,  0.9,  1.1,  0.9
   666, 'BUS 666     ',       380, 1,    0,    5, 1,     1.03076,   -5.413919,  1.1,  0.9,  1.1,  0.9
   678, 'BUS 678     ',       220, 1,    0,    5, 1,    0.986375,   -18.62447,  1.1,  0.9,  1.1,  0.9
   682, 'BUS 682     ',       220, 2,    0,    5, 1,      1.0691,  -10.045044,  1.1,  0.9,  1.1,  0.9
   687, 'BUS 687     ',       220, 1,    0,    5, 1,     1.05742,   -4.068613,  1.1,  0.9,  1.1,  0.9
   707, 'BUS 707     ',       220, 1,    0,    5, 1,    1.054495,  -25.620212,  1.1,  0.9,  1.1,  0.9
   718, 'BUS 718     ',       220, 1,    0,    5, 1,    1.031148,  -24.884639,  1.1,  0.9,  1.1,  0.9
   720, 'BUS 720     ',       380, 1,    0,    5, 1,    0.981824,  -26.763103,  1.1,  0.9,  1.1,  0.9
   726, 'BUS 726     ',       220, 1,    0,    5, 1,    1.048069,   -4.933448,  1.1,  0.9,  1.1,  0.9
   742, 'BUS 742     ',       220, 1,    0,    5, 1,     1.05759,   -4.070122,  1.1,  0.9,  1.1,  0.9
   747, 'BUS 747     ',       220, 1,    0,    5, 1,    1.073922,  -26.380554,  1.1,  0.9,  1.1,  0.9
   749, 'BUS 749     ',       220, 2,    0,    5, 1,    1.057884,  -28.950791,  1.1,  0.9,  1.1,  0.9
   750, 'BUS 750     ',       220, 1,    0,    5, 1,    1.041141,  -24.444747,  1.1,  0.9,  1.1,  0.9
   757, 'BUS 757     ',       380, 2,    0,    5, 1,    1.017567,  -13.765564,  1.1,  0.9,  1.1,  0.9
   766, 'BUS 766     ',       220, 1,    0,    5, 1,    1.047952,    -19.8489,  1.1,  0.9,  1.1,  0.9
   769, 'BUS 769     ',       220, 1,    0,    5, 1,    1.024104,  -10.886119,  1.1,  0.9,  1.1,  0.9
   772, 'BUS 772     ',       220, 1,    0,    5, 1,    1.034361,  -14.167643,  1.1,  0.9,  1.1,  0.9
   776, 'BUS 776     ',       220, 2,    0,    5, 1,    1.026368,  -13.331099,  1.1,  0.9,  1.1,  0.9
   778, 'BUS 778     ',       220, 2,    0,    5, 1,    1.049411,   -6.680953,  1.1,  0.9,  1.1,  0.9
   789, 'BUS 789     ',       220, 1,    0,    5, 1,    1.051689,   -5.954643,  1.1,  0.9,  1.1,  0.9
   795, 'BUS 795     ',       220, 2,    0,    5, 1,    1.035522,  -15.484388,  1.1,  0.9,  1.1,  0.9
   800, 'BUS 800     ',       220, 1,    0,    5, 1,    1.034778,  -12.128589,  1.1,  0.9,  1.1,  0.9
   803, 'BUS 803     ',       220, 2,    0,    5, 1,    1.041369,  -24.768342,  1.1,  0.9,  1.1,  0.9
   804, 'BUS 804     ',       220, 1,    0,    5, 1,     1.05585,   -7.563603,  1.1,  0.9,  1.1,  0.9
   805, 'BUS 805     ',       220, 1,    0,    5, 1,     1.05673,   -11.12828,  1.1,  0.9,  1.1,  0.9
   809, 'BUS 809     ',       380, 1,    0,    5, 1,    1.027525,   -0.064839,  1.1,  0.9,  1.1,  0.9
   819, 'BUS 819     ',       220, 1,    0,    5, 1,    1.052169,   -0.720463,  1.1,  0.9,  1.1,  0.9
   823, 'BUS 823     ',       380, 2,    0,    5, 1,    1.044097,   -2.229251,  1.1,  0.9,  1.1,  0.9
   839, 'BUS 839     ',       380, 1,    0,    5, 1,    1.024385,   -1.386321,  1.1,  0.9,  1.1,  0.9
   851, 'BUS 851     ',       220, 2,    0,    5, 1,     1.00025,  -17.401395,  1.1,  0.9,  1.1,  0.9
   858, 'BUS 858     ',       380, 2,    0,    5, 1,    1.031745,    1.110134,  1.1,  0.9,  1.1,  0.9
   870, 'BUS 870     ',       220, 1,    0,    5, 1,    1.040762,  -24.602002,  1.1,  0.9,  1.1,  0.9
   871, 'BUS 871     ',       220, 1,    0,    5, 1,    1.056945,  -11.955754,  1.1,  0.9,  1.1,  0.9
   883, 'BUS 883     ',       220, 1,    0,    5, 1,    1.017176,  -10.133417,  1.1,  0.9,  1.1,  0.9
   891, 'BUS 891     ',       380, 2,    0,    5, 1,    1.064525,   -18.97841,  1.1,  0.9,  1.1,  0.9
   892, 'BUS 892     ',       220, 1,    0,    5, 1,    1.069234,   -34.99461,  1.1,  0.9,  1.1,  0.9
   900, 'BUS 900     ',       220, 1,    0,    5, 1,    1.050278,  -15.385577,  1.1,  0.9,  1.1,  0.9
   903, 'BUS 903     ',       220, 1,    0,    5, 1,    1.073885,  -26.405705,  1.1,  0.9,  1.1,  0.9
   905, 'BUS 905     ',       380, 1,    0,    5, 1,    1.035643,  -15.075813,  1.1,  0.9,  1.1,  0.9
   907, 'BUS 907     ',       220, 1,    0,    5, 1,    1.038555,   -9.767436,  1.1,  0.9,  1.1,  0.9
   908, 'BUS 908     ',       220, 1,    0,    5, 1,    1.065214,   -7.929625,  1.1,  0.9,  1.1,  0.9
   920, 'BUS 920     ',       220, 1,    0,    5, 1,    1.045537,  -20.769903,  1.1,  0.9,  1.1,  0.9
   923, 'BUS 923     ',       220, 1,    0,    5, 1,    1.035596,  -23.090183,  1.1,  0.9,  1.1,  0.9
   933, 'BUS 933     ',       220, 1,    0,    5, 1,    1.019946,  -21.525393,  1.1,  0.9,  1.1,  0.9
   935, 'BUS 935     ',       220, 1,    0,    5, 1,    1.049182,  -24.470238,  1.1,  0.9,  1.1,  0.9
   953, 'BUS 953     ',       380, 1,    0,    5, 1,    1.065973,  -13.014498,  1.1,  0.9,  1.1,  0.9
   954, 'BUS 954     ',       220, 1,    0,    5, 1,    1.044324,  -21.525875,  1.1,  0.9,  1.1,  0.9
   960, 'BUS 960     ',       380, 1,    0,    5, 1,    1.063295,   -9.078724,  1.1,  0.9,  1.1,  0.9
   964, 'BUS 964     ',       380, 1,    0,    5, 1,    1.015553,  -11.659761,  1.1,  0.9,  1.1,  0.9
   972, 'BUS 972     ',       380, 2,    0,    5, 1,    1.072621,     5.35893,  1.3,  0.7,  1.3,  0.7
   980, 'BUS 980     ',       220, 1,    0,    5, 1,    1.047164,  -25.138433,  1.1,  0.9,  1.1,  0.9
  1001, 'BUS 1001    ',       220, 2,    0,    5, 1,    1.074143,   -33.62199,  1.1,  0.9,  1.1,  0.9
  1002, 'BUS 1002    ',       220, 2,    0,    5, 1,    1.041506,  -20.086455,  1.1,  0.9,  1.1,  0.9
  1005, 'BUS 1005    ',       220, 1,    0,    5, 1,    1.053955,  -12.379476,  1.1,  0.9,  1.1,  0.9
  1015, 'BUS 1015    ',       220, 1,    0,    5, 1,    1.056277,   -5.398682,  1.1,  0.9,  1.1,  0.9
  1026, 'BUS 1026    ',       220, 1,    0,    5, 1,    1.028182,  -29.352232,  1.1,  0.9,  1.1,  0.9
  1027, 'BUS 1027    ',       380, 1,    0,    5, 1,    0.990542,  -18.181223,  1.1,  0.9,  1.1,  0.9
  1033, 'BUS 1033    ',       220, 1,    0,    5, 1,    1.040934,  -24.521854,  1.1,  0.9,  1.1,  0.9
  1035, 'BUS 1035    ',       220, 1,    0,    5, 1,    1.067815,  -32.322562,  1.1,  0.9,  1.1,  0.9
  1039, 'BUS 1039    ',       220, 1,    0,    5, 1,    1.034441,  -19.543294,  1.1,  0.9,  1.1,  0.9
  1040, 'BUS 1040    ',       220, 1,    0,    5, 1,    1.038913,   -9.027471,  1.1,  0.9,  1.1,  0.9
  1043, 'BUS 1043    ',       380, 2,    0,    5, 1,    1.028946,   -3.693426,  1.1,  0.9,  1.1,  0.9
  1051, 'BUS 1051    ',       220, 1,    0,    5, 1,    1.041627,  -12.829065,  1.1,  0.9,  1.1,  0.9
  1077, 'BUS 1077    ',       220, 1,    0,    5, 1,    1.035206,  -12.094658,  1.1,  0.9,  1.1,  0.9
  1078, 'BUS 1078    ',       220, 1,    0,    5, 1,    1.061509,   -3.472987,  1.1,  0.9,  1.1,  0.9
  1081, 'BUS 1081    ',       380, 1,    0,    5, 1,    1.038644,  -10.509999,  1.1,  0.9,  1.1,  0.9
  1083, 'BUS 1083    ',       220, 2,    0,    5, 1,    1.049472,   -8.613737,  1.1,  0.9,  1.1,  0.9
  1090, 'BUS 1090    ',       220, 1,    0,    5, 1,      1.0101,  -21.692579,  1.1,  0.9,  1.1,  0.9
  1093, 'BUS 1093    ',       380, 2,    0,    5, 1,    1.027056,   -8.507308,  1.1,  0.9,  1.1,  0.9
  1096, 'BUS 1096    ',       220, 1,    0,    5, 1,    1.050189,   -1.116839,  1.1,  0.9,  1.1,  0.9
  1100, 'BUS 1100    ',       220, 2,    0,    5, 1,    1.042801,   -4.348181,  1.1,  0.9,  1.1,  0.9
  1101, 'BUS 1101    ',       220, 1,    0,    5, 1,    1.033508,  -14.209132,  1.1,  0.9,  1.1,  0.9
  1102, 'BUS 1102    ',       220, 2,    0,    5, 1,    1.049879,    -6.64195,  1.1,  0.9,  1.1,  0.9
  1105, 'BUS 1105    ',       220, 1,    0,    5, 1,    1.074759,  -26.325932,  1.1,  0.9,  1.1,  0.9
  1111, 'BUS 1111    ',       220, 1,    0,    5, 1,    1.036823,   -8.871578,  1.1,  0.9,  1.1,  0.9
  1129, 'BUS 1129    ',       220, 1,    0,    5, 1,    1.003325,  -22.532961,  1.1,  0.9,  1.1,  0.9
  1136, 'BUS 1136    ',       220, 1,    0,    5, 1,    1.034786,  -18.539009,  1.1,  0.9,  1.1,  0.9
  1137, 'BUS 1137    ',       220, 1,    0,    5, 1,    1.048666,   -24.42816,  1.1,  0.9,  1.1,  0.9
  1146, 'BUS 1146    ',       220, 1,    0,    5, 1,    1.032638,   -5.627486,  1.1,  0.9,  1.1,  0.9
  1151, 'BUS 1151    ',       220, 1,    0,    5, 1,    1.043354,  -20.606997,  1.1,  0.9,  1.1,  0.9
  1153, 'BUS 1153    ',       220, 1,    0,    5, 1,    1.034654,   -6.058841,  1.1,  0.9,  1.1,  0.9
  1156, 'BUS 1156    ',       220, 1,    0,    5, 1,    1.038055,  -22.501868,  1.1,  0.9,  1.1,  0.9
  1159, 'BUS 1159    ',       220, 1,    0,    5, 1,    1.052615,  -36.244174,  1.1,  0.9,  1.1,  0.9
  1172, 'BUS 1172    ',       220, 1,    0,    5, 1,    1.074468,   -25.55724,  1.1,  0.9,  1.1,  0.9
  1179, 'BUS 1179    ',       220, 1,    0,    5, 1,    1.040896,   -2.802576,  1.1,  0.9,  1.1,  0.9
  1183, 'BUS 1183    ',       220, 1,    0,    5, 1,    1.066643,  -33.081849,  1.1,  0.9,  1.1,  0.9
  1187, 'BUS 1187    ',       220, 1,    0,    5, 1,    1.039857,   -4.955282,  1.1,  0.9,  1.1,  0.9
  1188, 'BUS 1188    ',       220, 1,    0,    5, 1,    1.054495,  -14.222981,  1.1,  0.9,  1.1,  0.9
  1194, 'BUS 1194    ',       380, 1,    0,    5, 1,     1.03896,  -15.127161,  1.1,  0.9,  1.1,  0.9
  1198, 'BUS 1198    ',       380, 1,    0,    5, 1,    0.987964,  -14.637206,  1.1,  0.9,  1.1,  0.9
  1201, 'BUS 1201    ',       220, 1,    0,    5, 1,    1.050304,  -19.627666,  1.1,  0.9,  1.1,  0.9
  1216, 'BUS 1216    ',       220, 1,    0,    5, 1,    1.040626,  -10.966354,  1.1,  0.9,  1.1,  0.9
  1233, 'BUS 1233    ',       220, 1,    0,    5, 1,    1.037981,  -22.526704,  1.1,  0.9,  1.1,  0.9
  1234, 'BUS 1234    ',       220, 1,    0,    5, 1,    1.022628,  -16.524518,  1.1,  0.9,  1.1,  0.9
  1237, 'BUS 1237    ',       380, 2,    0,    5, 1,    1.108028,   -6.285992,  1.3,  0.7,  1.3,  0.7
  1248, 'BUS 1248    ',       220, 1,    0,    5, 1,    1.047205,  -10.673893,  1.1,  0.9,  1.1,  0.9
  1249, 'BUS 1249    ',       380, 1,    0,    5, 1,    1.019402,   -11.26449,  1.1,  0.9,  1.1,  0.9
  1251, 'BUS 1251    ',       380, 2,    0,    5, 1,    1.027102,   -8.516785,  1.1,  0.9,  1.1,  0.9
  1262, 'BUS 1262    ',       220, 1,    0,    5, 1,    1.038607,  -22.034538,  1.1,  0.9,  1.1,  0.9
  1265, 'BUS 1265    ',       220, 1,    0,    5, 1,    1.066705,  -50.057306,  1.1,  0.9,  1.1,  0.9
  1275, 'BUS 1275    ',       220, 1,    0,    5, 1,    1.032647,  -18.856368,  1.1,  0.9,  1.1,  0.9
  1295, 'BUS 1295    ',       220, 2,    0,    5, 1,     1.03682,   -8.643487,  1.1,  0.9,  1.1,  0.9
  1301, 'BUS 1301    ',       220, 1,    0,    5, 1,     1.05167,  -28.720012,  1.1,  0.9,  1.1,  0.9
  1305, 'BUS 1305    ',       220, 1,    0,    5, 1,    1.038253,  -22.269637,  1.1,  0.9,  1.1,  0.9
  1311, 'BUS 1311    ',       380, 1,    0,    5, 1,    1.033986,  -21.654604,  1.1,  0.9,  1.1,  0.9
  1326, 'BUS 1326    ',       220, 1,    0,    5, 1,    1.069384,  -34.995605,  1.1,  0.9,  1.1,  0.9
  1334, 'BUS 1334    ',       220, 1,    0,    5, 1,    1.025188,  -16.314102,  1.1,  0.9,  1.1,  0.9
  1341, 'BUS 1341    ',       220, 2,    0,    5, 1,    1.032899,  -14.204982,  1.1,  0.9,  1.1,  0.9
  1343, 'BUS 1343    ',       380, 1,    0,    5, 1,    0.996377,  -14.200565,  1.1,  0.9,  1.1,  0.9
  1354, 'BUS 1354    ',       220, 2,    0,    5, 1,    1.041045,   -7.375163,  1.1,  0.9,  1.1,  0.9
  1355, 'BUS 1355    ',       380, 1,    0,    5, 1,      1.0328,   -8.554156,  1.1,  0.9,  1.1,  0.9
  1364, 'BUS 1364    ',       220, 1,    0,    5, 1,    1.039851,  -12.092524,  1.1,  0.9,  1.1,  0.9
  1380, 'BUS 1380    ',       220, 1,    0,    5, 1,    1.033661,  -22.574327,  1.1,  0.9,  1.1,  0.9
  1394, 'BUS 1394    ',       220, 1,    0,    5, 1,    1.074659,  -26.314245,  1.1,  0.9,  1.1,  0.9
  1397, 'BUS 1397    ',       220, 1,    0,    5, 1,    1.037924,  -12.820941,  1.1,  0.9,  1.1,  0.9
  1398, 'BUS 1398    ',       220, 1,    0,    5, 1,    1.017322,  -19.003234,  1.1,  0.9,  1.1,  0.9
  1401, 'BUS 1401    ',       220, 1,    0,    5, 1,    1.038647,  -14.758146,  1.1,  0.9,  1.1,  0.9
  1414, 'BUS 1414    ',       220, 1,    0,    5, 1,    1.022683,  -27.895964,  1.1,  0.9,  1.1,  0.9
  1415, 'BUS 1415    ',       220, 1,    0,    5, 1,    1.032141,  -11.506028,  1.1,  0.9,  1.1,  0.9
  1422, 'BUS 1422    ',       220, 2,    0,    5, 1,     1.04353,  -20.966559,  1.1,  0.9,  1.1,  0.9
  1435, 'BUS 1435    ',       220, 1,    0,    5, 1,    1.044674,  -24.345986,  1.1,  0.9,  1.1,  0.9
  1436, 'BUS 1436    ',       220, 2,    0,    5, 1,    1.047684,  -12.917585,  1.1,  0.9,  1.1,  0.9
  1448, 'BUS 1448    ',       220, 1,    0,    5, 1,    1.075069,  -15.319825,  1.1,  0.9,  1.1,  0.9
  1459, 'BUS 1459    ',       220, 1,    0,    5, 1,    1.042934,  -21.817757,  1.1,  0.9,  1.1,  0.9
  1462, 'BUS 1462    ',       220, 1,    0,    5, 1,    1.043552,  -20.967069,  1.1,  0.9,  1.1,  0.9
  1465, 'BUS 1465    ',       380, 1,    0,    5, 1,    0.988454,  -15.339654,  1.1,  0.9,  1.1,  0.9
  1478, 'BUS 1478    ',       220, 2,    0,    5, 1,    1.048068,   -15.82908,  1.1,  0.9,  1.1,  0.9
  1483, 'BUS 1483    ',       220, 1,    0,    5, 1,    1.064156,  -26.867437,  1.1,  0.9,  1.1,  0.9
  1486, 'BUS 1486    ',       220, 1,    0,    5, 1,    1.034956,   -23.34269,  1.1,  0.9,  1.1,  0.9
  1494, 'BUS 1494    ',       380, 1,    0,    5, 1,    1.034255,  -11.521816,  1.1,  0.9,  1.1,  0.9
  1502, 'BUS 1502    ',       380, 1,    0,    5, 1,    1.027764,  -26.693479,  1.1,  0.9,  1.1,  0.9
  1504, 'BUS 1504    ',       220, 1,    0,    5, 1,    1.025322,   -14.28951,  1.1,  0.9,  1.1,  0.9
  1526, 'BUS 1526    ',       220, 1,    0,    5, 1,    1.042753,    -11.9479,  1.1,  0.9,  1.1,  0.9
  1538, 'BUS 1538    ',       220, 1,    0,    5, 1,    1.033256,    -8.75699,  1.1,  0.9,  1.1,  0.9
  1539, 'BUS 1539    ',       220, 1,    0,    5, 1,    1.059384,  -15.296455,  1.1,  0.9,  1.1,  0.9
  1541, 'BUS 1541    ',       220, 1,    0,    5, 1,    1.039282,  -23.538177,  1.1,  0.9,  1.1,  0.9
  1545, 'BUS 1545    ',       220, 1,    0,    5, 1,    1.042222,  -23.472695,  1.1,  0.9,  1.1,  0.9
  1547, 'BUS 1547    ',       220, 1,    0,    5, 1,    1.040481,  -15.042995,  1.1,  0.9,  1.1,  0.9
  1551, 'BUS 1551    ',       220, 1,    0,    5, 1,    1.043158,   -20.41875,  1.1,  0.9,  1.1,  0.9
  1552, 'BUS 1552    ',       380, 1,    0,    5, 1,    1.042604,  -16.620759,  1.1,  0.9,  1.1,  0.9
  1554, 'BUS 1554    ',       220, 1,    0,    5, 1,    1.020729,  -16.043428,  1.1,  0.9,  1.1,  0.9
  1556, 'BUS 1556    ',       220, 1,    0,    5, 1,    1.061796,  -11.391738,  1.1,  0.9,  1.1,  0.9
  1562, 'BUS 1562    ',       220, 1,    0,    5, 1,    1.042236,  -25.854486,  1.1,  0.9,  1.1,  0.9
  1566, 'BUS 1566    ',       220, 1,    0,    5, 1,    1.036219,  -24.756749,  1.1,  0.9,  1.1,  0.9
  1568, 'BUS 1568    ',       220, 1,    0,    5, 1,    1.046858,  -25.154702,  1.1,  0.9,  1.1,  0.9
  1578, 'BUS 1578    ',       220, 1,    0,    5, 1,    1.040417,  -12.029853,  1.1,  0.9,  1.1,  0.9
  1584, 'BUS 1584    ',       220, 1,    0,    5, 1,    1.026871,  -14.239921,  1.1,  0.9,  1.1,  0.9
  1592, 'BUS 1592    ',       220, 1,    0,    5, 1,    1.037512,   -2.335282,  1.1,  0.9,  1.1,  0.9
  1595, 'BUS 1595    ',       220, 1,    0,    5, 1,     1.01584,  -29.283839,  1.1,  0.9,  1.1,  0.9
  1604, 'BUS 1604    ',       220, 2,    0,    5, 1,    1.043862,   -6.640235,  1.1,  0.9,  1.1,  0.9
  1605, 'BUS 1605    ',       220, 1,    0,    5, 1,    1.076968,  -24.357645,  1.1,  0.9,  1.1,  0.9
  1607, 'BUS 1607    ',       380, 1,    0,    5, 1,    1.030671,   -5.514136,  1.1,  0.9,  1.1,  0.9
  1609, 'BUS 1609    ',       220, 1,    0,    5, 1,     1.05016,  -20.676376,  1.1,  0.9,  1.1,  0.9
  1625, 'BUS 1625    ',       220, 1,    0,    5, 1,    1.047827,  -19.847235,  1.1,  0.9,  1.1,  0.9
  1629, 'BUS 1629    ',       220, 1,    0,    5, 1,    1.043667,  -11.062381,  1.1,  0.9,  1.1,  0.9
  1642, 'BUS 1642    ',       380, 2,    0,    5, 1,    1.028554,    0.427747,  1.1,  0.9,  1.1,  0.9
  1643, 'BUS 1643    ',       220, 1,    0,    5, 1,    1.042277,  -25.887944,  1.1,  0.9,  1.1,  0.9
  1644, 'BUS 1644    ',       380, 1,    0,    5, 1,    1.054472,      3.4279,  1.1,  0.9,  1.1,  0.9
  1662, 'BUS 1662    ',       220, 1,    0,    5, 1,    1.046228,   -20.80193,  1.1,  0.9,  1.1,  0.9
  1672, 'BUS 1672    ',       220, 1,    0,    5, 1,    1.061821,  -11.405066,  1.1,  0.9,  1.1,  0.9
  1680, 'BUS 1680    ',       380, 2,    0,    5, 1,     1.04395,   -2.225166,  1.1,  0.9,  1.1,  0.9
  1692, 'BUS 1692    ',       220, 1,    0,    5, 1,    1.047275,   -10.47462,  1.1,  0.9,  1.1,  0.9
  1704, 'BUS 1704    ',       220, 1,    0,    5, 1,    1.038923,  -13.052366,  1.1,  0.9,  1.1,  0.9
  1708, 'BUS 1708    ',       380, 2,    0,    5, 1,    1.037938,  -13.186223,  1.1,  0.9,  1.1,  0.9
  1709, 'BUS 1709    ',       380, 1,    0,    5, 1,    1.007462,  -14.734072,  1.1,  0.9,  1.1,  0.9
  1711, 'BUS 1711    ',       220, 1,    0,    5, 1,    1.052686,  -29.767092,  1.1,  0.9,  1.1,  0.9
  1721, 'BUS 1721    ',       220, 2,    0,    5, 1,    1.062238,    2.466713,  1.1,  0.9,  1.1,  0.9
  1730, 'BUS 1730    ',       380, 1,    0,    5, 1,    1.025799,   -14.51076,  1.1,  0.9,  1.1,  0.9
  1742, 'BUS 1742    ',       220, 1,    0,    5, 1,    1.030326,  -32.491405,  1.1,  0.9,  1.1,  0.9
  1746, 'BUS 1746    ',       220, 1,    0,    5, 1,    1.049354,  -24.089302,  1.1,  0.9,  1.1,  0.9
  1750, 'BUS 1750    ',       220, 1,    0,    5, 1,    1.036578,  -19.191311,  1.1,  0.9,  1.1,  0.9
  1754, 'BUS 1754    ',       380, 2,    0,    5, 1,     1.04286,  -17.149587,  1.1,  0.9,  1.1,  0.9
  1758, 'BUS 1758    ',       380, 1,    0,    5, 1,     1.03465,   -4.424306,  1.1,  0.9,  1.1,  0.9
  1763, 'BUS 1763    ',       380, 1,    0,    5, 1,    1.034875,  -30.808254,  1.1,  0.9,  1.1,  0.9
  1767, 'BUS 1767    ',       220, 1,    0,    5, 1,    1.049612,  -45.569227,  1.1,  0.9,  1.1,  0.9
  1768, 'BUS 1768    ',       220, 1,    0,    5, 1,    1.042927,   -11.13756,  1.1,  0.9,  1.1,  0.9
  1775, 'BUS 1775    ',       220, 1,    0,    5, 1,     1.05106,   -25.97492,  1.1,  0.9,  1.1,  0.9
  1794, 'BUS 1794    ',       380, 2,    0,    5, 1,     1.05295,   -0.236871,  1.1,  0.9,  1.1,  0.9
  1798, 'BUS 1798    ',       380, 1,    0,    5, 1,    0.987325,   -7.424983,  1.1,  0.9,  1.1,  0.9
  1803, 'BUS 1803    ',       220, 1,    0,    5, 1,    1.038883,  -22.036572,  1.1,  0.9,  1.1,  0.9
  1808, 'BUS 1808    ',       220, 2,    0,    5, 1,    1.046224,   -0.834506,  1.1,  0.9,  1.1,  0.9
  1813, 'BUS 1813    ',       220, 1,    0,    5, 1,    1.029057,   -7.519944,  1.1,  0.9,  1.1,  0.9
  1817, 'BUS 1817    ',       380, 1,    0,    5, 1,    1.069539,  -12.567622,  1.1,  0.9,  1.1,  0.9
  1833, 'BUS 1833    ',       220, 1,    0,    5, 1,    1.036371,  -22.480232,  1.1,  0.9,  1.1,  0.9
  1838, 'BUS 1838    ',       220, 1,    0,    5, 1,    1.037419,  -22.162507,  1.1,  0.9,  1.1,  0.9
  1844, 'BUS 1844    ',       220, 1,    0,    5, 1,    1.061839,  -11.404513,  1.1,  0.9,  1.1,  0.9
  1851, 'BUS 1851    ',       220, 2,    0,    5, 1,     1.04762,  -12.927099,  1.1,  0.9,  1.1,  0.9
  1852, 'BUS 1852    ',       220, 2,    0,    5, 1,    1.054325,  -25.744509,  1.1,  0.9,  1.1,  0.9
  1857, 'BUS 1857    ',       220, 1,    0,    5, 1,    1.028608,  -11.055937,  1.1,  0.9,  1.1,  0.9
  1860, 'BUS 1860    ',       220, 1,    0,    5, 1,    1.060858,  -25.532569,  1.1,  0.9,  1.1,  0.9
  1866, 'BUS 1866    ',       220, 1,    0,    5, 1,     1.04474,  -28.285319,  1.1,  0.9,  1.1,  0.9
  1868, 'BUS 1868    ',       220, 1,    0,    5, 1,    1.035258,  -15.877966,  1.1,  0.9,  1.1,  0.9
  1876, 'BUS 1876    ',       380, 1,    0,    5, 1,    1.030797,  -14.242223,  1.1,  0.9,  1.1,  0.9
  1883, 'BUS 1883    ',       220, 1,    0,    5, 1,    1.029787,  -16.425673,  1.1,  0.9,  1.1,  0.9
  1888, 'BUS 1888    ',       220, 2,    0,    5, 1,    1.039377,   -2.376673,  1.1,  0.9,  1.1,  0.9
  1895, 'BUS 1895    ',       220, 1,    0,    5, 1,    1.070353,    7.588403,  1.1,  0.9,  1.1,  0.9
  1896, 'BUS 1896    ',       380, 1,    0,    5, 1,    1.021131,   -6.153674,  1.1,  0.9,  1.1,  0.9
  1910, 'BUS 1910    ',       220, 1,    0,    5, 1,    1.049243,   -6.695385,  1.1,  0.9,  1.1,  0.9
  1914, 'BUS 1914    ',       220, 2,    0,    5, 1,    1.035636,  -20.619184,  1.1,  0.9,  1.1,  0.9
  1917, 'BUS 1917    ',       220, 1,    0,    5, 1,    1.050486,  -25.132946,  1.1,  0.9,  1.1,  0.9
  1923, 'BUS 1923    ',       380, 1,    0,    5, 1,    1.002407,  -11.646061,  1.1,  0.9,  1.1,  0.9
  1940, 'BUS 1940    ',       220, 1,    0,    5, 1,     1.03614,  -18.037347,  1.1,  0.9,  1.1,  0.9
  1959, 'BUS 1959    ',       220, 2,    0,    5, 1,    1.064692,  -10.511132,  1.1,  0.9,  1.1,  0.9
  1965, 'BUS 1965    ',       220, 1,    0,    5, 1,    1.066548,  -49.702693,  1.1,  0.9,  1.1,  0.9
  1973, 'BUS 1973    ',       220, 1,    0,    5, 1,    1.074741,  -26.300211,  1.1,  0.9,  1.1,  0.9
  1979, 'BUS 1979    ',       220, 1,    0,    5, 1,    1.074144,  -33.621995,  1.1,  0.9,  1.1,  0.9
  1980, 'BUS 1980    ',       220, 1,    0,    5, 1,    1.040983,   -21.42173,  1.1,  0.9,  1.1,  0.9
  1998, 'BUS 1998    ',       220, 1,    0,    5, 1,    1.033294,  -20.141362,  1.1,  0.9,  1.1,  0.9
  2012, 'BUS 2012    ',       220, 1,    0,    5, 1,    1.038506,  -18.675791,  1.1,  0.9,  1.1,  0.9
  2019, 'BUS 2019    ',       220, 1,    0,    5, 1,    1.044528,  -21.078894,  1.1,  0.9,  1.1,  0.9
  2020, 'BUS 2020    ',       220, 1,    0,    5, 1,    1.051074,  -24.096673,  1.1,  0.9,  1.1,  0.9
  2021, 'BUS 2021    ',       220, 1,    0,    5, 1,    1.050096,   -24.96566,  1.1,  0.9,  1.1,  0.9
  2035, 'BUS 2035    ',       380, 2,    0,    5, 1,     1.03088,    0.693557,  1.1,  0.9,  1.1,  0.9
  2042, 'BUS 2042    ',       220, 1,    0,    5, 1,    1.037536,   -5.903671,  1.1,  0.9,  1.1,  0.9
  2043, 'BUS 2043    ',       220, 1,    0,    5, 1,    1.043517,  -20.967534,  1.1,  0.9,  1.1,  0.9
  2044, 'BUS 2044    ',       220, 1,    0,    5, 1,    1.032138,  -12.426968,  1.1,  0.9,  1.1,  0.9
  2050, 'BUS 2050    ',       380, 2,    0,    5, 1,    1.009914,   -1.144693,  1.1,  0.9,  1.1,  0.9
  2056, 'BUS 2056    ',       380, 1,    0,    5, 1,    1.038215,   -9.076082,  1.1,  0.9,  1.1,  0.9
  2057, 'BUS 2057    ',       220, 1,    0,    5, 1,     1.04971,  -30.773674,  1.1,  0.9,  1.1,  0.9
  2072, 'BUS 2072    ',       380, 1,    0,    5, 1,    1.065746,  -17.405584,  1.1,  0.9,  1.1,  0.9
  2078, 'BUS 2078    ',       220, 1,    0,    5, 1,    1.020675,  -14.721188,  1.1,  0.9,  1.1,  0.9
  2079, 'BUS 2079    ',       220, 1,    0,    5, 1,    1.050272,  -12.128304,  1.1,  0.9,  1.1,  0.9
  2083, 'BUS 2083    ',       220, 1,    0,    5, 1,       1.035,  -18.482915,  1.1,  0.9,  1.1,  0.9
  2085, 'BUS 2085    ',       380, 2,    0,    5, 1,    1.040351,    2.467063,  1.1,  0.9,  1.1,  0.9
  2088, 'BUS 2088    ',       220, 1,    0,    5, 1,    1.052176,  -12.052739,  1.1,  0.9,  1.1,  0.9
  2089, 'BUS 2089    ',       220, 1,    0,    5, 1,     1.04312,  -25.770522,  1.1,  0.9,  1.1,  0.9
  2093, 'BUS 2093    ',       380, 1,    0,    5, 1,    1.016671,   -8.086067,  1.1,  0.9,  1.1,  0.9
  2101, 'BUS 2101    ',       380, 1,    0,    5, 1,     1.02998,   -5.549174,  1.1,  0.9,  1.1,  0.9
  2128, 'BUS 2128    ',       220, 1,    0,    5, 1,    1.035961,  -23.062582,  1.1,  0.9,  1.1,  0.9
  2129, 'BUS 2129    ',       380, 1,    0,    5, 1,    1.016495,   -8.242431,  1.1,  0.9,  1.1,  0.9
  2132, 'BUS 2132    ',       220, 1,    0,    5, 1,    1.039669,  -15.783021,  1.1,  0.9,  1.1,  0.9
  2142, 'BUS 2142    ',       220, 1,    0,    5, 1,    1.050391,   -7.902365,  1.1,  0.9,  1.1,  0.9
  2155, 'BUS 2155    ',       220, 1,    0,    5, 1,    1.037645,   -5.893797,  1.1,  0.9,  1.1,  0.9
  2161, 'BUS 2161    ',       220, 1,    0,    5, 1,    1.048364,  -28.662661,  1.1,  0.9,  1.1,  0.9
  2166, 'BUS 2166    ',       220, 1,    0,    5, 1,    1.052887,  -14.673236,  1.1,  0.9,  1.1,  0.9
  2174, 'BUS 2174    ',       380, 1,    0,    5, 1,    1.011944,  -13.202451,  1.1,  0.9,  1.1,  0.9
  2177, 'BUS 2177    ',       220, 2,    0,    5, 1,     1.07333,  -28.416356,  1.1,  0.9,  1.1,  0.9
  2183, 'BUS 2183    ',       380, 1,    0,    5, 1,    0.995876,  -16.181883,  1.1,  0.9,  1.1,  0.9
  2189, 'BUS 2189    ',       220, 1,    0,    5, 1,    1.047761,    -6.28234,  1.1,  0.9,  1.1,  0.9
  2197, 'BUS 2197    ',       380, 2,    0,    5, 1,    1.035528,   -6.012095,  1.1,  0.9,  1.1,  0.9
  2208, 'BUS 2208    ',       220, 1,    0,    5, 1,    1.051126,  -13.420372,  1.1,  0.9,  1.1,  0.9
  2229, 'BUS 2229    ',       220, 1,    0,    5, 1,    1.062959,  -13.080678,  1.1,  0.9,  1.1,  0.9
  2230, 'BUS 2230    ',       220, 1,    0,    5, 1,    1.036513,  -22.481463,  1.1,  0.9,  1.1,  0.9
  2231, 'BUS 2231    ',       220, 1,    0,    5, 1,    1.049391,    1.166976,  1.1,  0.9,  1.1,  0.9
  2242, 'BUS 2242    ',       220, 1,    0,    5, 1,     1.02489,  -19.020985,  1.1,  0.9,  1.1,  0.9
  2252, 'BUS 2252    ',       220, 1,    0,    5, 1,    1.068023,  -47.917821,  1.1,  0.9,  1.1,  0.9
  2273, 'BUS 2273    ',       220, 1,    0,    5, 1,    1.074359,  -26.339387,  1.1,  0.9,  1.1,  0.9
  2276, 'BUS 2276    ',       220, 2,    0,    5, 1,     1.05324,  -23.758819,  1.1,  0.9,  1.1,  0.9
  2286, 'BUS 2286    ',       220, 1,    0,    5, 1,    1.023269,   -8.717089,  1.1,  0.9,  1.1,  0.9
  2288, 'BUS 2288    ',       220, 1,    0,    5, 1,    1.034468,    -8.57662,  1.1,  0.9,  1.1,  0.9
  2291, 'BUS 2291    ',       220, 2,    0,    5, 1,    1.072528,  -10.610728,  1.1,  0.9,  1.1,  0.9
  2303, 'BUS 2303    ',       220, 1,    0,    5, 1,     1.03744,  -15.856049,  1.1,  0.9,  1.1,  0.9
  2304, 'BUS 2304    ',       220, 1,    0,    5, 1,    1.058495,  -25.832763,  1.1,  0.9,  1.1,  0.9
  2308, 'BUS 2308    ',       220, 1,    0,    5, 1,    1.038612,  -24.078628,  1.1,  0.9,  1.1,  0.9
  2313, 'BUS 2313    ',       220, 1,    0,    5, 1,    1.046654,  -21.265608,  1.1,  0.9,  1.1,  0.9
  2319, 'BUS 2319    ',       220, 1,    0,    5, 1,    1.061069,   -8.962289,  1.1,  0.9,  1.1,  0.9
  2327, 'BUS 2327    ',       220, 1,    0,    5, 1,    1.047194,  -25.133812,  1.1,  0.9,  1.1,  0.9
  2328, 'BUS 2328    ',       220, 1,    0,    5, 1,    1.017489,  -14.250876,  1.1,  0.9,  1.1,  0.9
  2337, 'BUS 2337    ',       220, 1,    0,    5, 1,    1.045493,    -29.7818,  1.1,  0.9,  1.1,  0.9
  2340, 'BUS 2340    ',       220, 1,    0,    5, 1,     1.03958,  -12.236094,  1.1,  0.9,  1.1,  0.9
  2341, 'BUS 2341    ',       220, 1,    0,    5, 1,    1.065118,  -26.070582,  1.1,  0.9,  1.1,  0.9
  2359, 'BUS 2359    ',       380, 2,    0,    5, 1,    1.024884,   -9.921886,  1.1,  0.9,  1.1,  0.9
  2360, 'BUS 2360    ',       220, 1,    0,    5, 1,    1.044563,  -21.085033,  1.1,  0.9,  1.1,  0.9
  2361, 'BUS 2361    ',       220, 1,    0,    5, 1,    1.052288,  -29.004707,  1.1,  0.9,  1.1,  0.9
  2365, 'BUS 2365    ',       380, 1,    0,    5, 1,    1.033702,   -22.17424,  1.1,  0.9,  1.1,  0.9
  2372, 'BUS 2372    ',       380, 1,    0,    5, 1,    0.991274,  -17.482034,  1.1,  0.9,  1.1,  0.9
  2377, 'BUS 2377    ',       220, 1,    0,    5, 1,    1.036655,  -14.897845,  1.1,  0.9,  1.1,  0.9
  2393, 'BUS 2393    ',       220, 1,    0,    5, 1,    1.070495,    7.700354,  1.1,  0.9,  1.1,  0.9
  2406, 'BUS 2406    ',       220, 1,    0,    5, 1,    1.048666,  -24.428158,  1.1,  0.9,  1.1,  0.9
  2421, 'BUS 2421    ',       220, 2,    0,    5, 1,    1.047766,  -23.702161,  1.1,  0.9,  1.1,  0.9
  2424, 'BUS 2424    ',       220, 1,    0,    5, 1,    1.034979,  -22.416002,  1.1,  0.9,  1.1,  0.9
  2425, 'BUS 2425    ',       220, 2,    0,    5, 1,    1.041186,   -9.882232,  1.1,  0.9,  1.1,  0.9
  2426, 'BUS 2426    ',       220, 2,    0,    5, 1,    1.037687,  -13.762974,  1.1,  0.9,  1.1,  0.9
  2430, 'BUS 2430    ',       220, 1,    0,    5, 1,    1.041369,  -11.921713,  1.1,  0.9,  1.1,  0.9
  2432, 'BUS 2432    ',       220, 1,    0,    5, 1,    1.030479,  -32.300033,  1.1,  0.9,  1.1,  0.9
  2438, 'BUS 2438    ',       220, 1,    0,    5, 1,    1.046626,  -21.265307,  1.1,  0.9,  1.1,  0.9
  2446, 'BUS 2446    ',       380, 2,    0,    5, 1,     1.06157,    7.557722,  1.1,  0.9,  1.1,  0.9
  2457, 'BUS 2457    ',       220, 1,    0,    5, 1,    1.040059,  -24.619174,  1.1,  0.9,  1.1,  0.9
  2458, 'BUS 2458    ',       380, 1,    0,    5, 1,    1.006537,  -13.460583,  1.1,  0.9,  1.1,  0.9
  2467, 'BUS 2467    ',       220, 1,    0,    5, 1,    1.018095,  -14.100158,  1.1,  0.9,  1.1,  0.9
  2468, 'BUS 2468    ',       220, 2,    0,    5, 1,    1.048132,   -6.215141,  1.1,  0.9,  1.1,  0.9
  2475, 'BUS 2475    ',       220, 1,    0,    5, 1,    1.065573,   -7.808732,  1.1,  0.9,  1.1,  0.9
  2479, 'BUS 2479    ',       380, 1,    0,    5, 1,    1.008158,   -2.627166,  1.1,  0.9,  1.1,  0.9
  2481, 'BUS 2481    ',       220, 2,    0,    5, 1,    1.042777,  -18.185589,  1.1,  0.9,  1.1,  0.9
  2489, 'BUS 2489    ',       220, 2,    0,    5, 1,    1.049366,    1.167288,  1.1,  0.9,  1.1,  0.9
  2503, 'BUS 2503    ',       220, 1,    0,    5, 1,    1.012856,   -21.48175,  1.1,  0.9,  1.1,  0.9
  2510, 'BUS 2510    ',       220, 1,    0,    5, 1,    1.028486,   -12.08393,  1.1,  0.9,  1.1,  0.9
  2518, 'BUS 2518    ',       380, 1,    0,    5, 1,    0.999088,  -11.536983,  1.1,  0.9,  1.1,  0.9
  2526, 'BUS 2526    ',       380, 1,    0,    5, 1,    1.044376,  -19.855823,  1.1,  0.9,  1.1,  0.9
  2527, 'BUS 2527    ',       220, 1,    0,    5, 1,    1.043988,    -4.63491,  1.1,  0.9,  1.1,  0.9
  2535, 'BUS 2535    ',       220, 1,    0,    5, 1,    1.037544,   -2.896669,  1.1,  0.9,  1.1,  0.9
  2550, 'BUS 2550    ',       220, 2,    0,    5, 1,    1.049384,   -6.666685,  1.1,  0.9,  1.1,  0.9
  2558, 'BUS 2558    ',       220, 1,    0,    5, 1,    1.023305,  -16.640241,  1.1,  0.9,  1.1,  0.9
  2563, 'BUS 2563    ',       220, 1,    0,    5, 1,    1.046977,   -4.707678,  1.1,  0.9,  1.1,  0.9
  2575, 'BUS 2575    ',       220, 1,    0,    5, 1,     1.04159,   -2.724929,  1.1,  0.9,  1.1,  0.9
  2591, 'BUS 2591    ',       220, 1,    0,    5, 1,    1.030923,  -15.233022,  1.1,  0.9,  1.1,  0.9
  2597, 'BUS 2597    ',       220, 1,    0,    5, 1,    1.033106,  -10.863404,  1.1,  0.9,  1.1,  0.9
  2598, 'BUS 2598    ',       220, 1,    0,    5, 1,    1.040506,  -15.286014,  1.1,  0.9,  1.1,  0.9
  2600, 'BUS 2600    ',       220, 2,    0,    5, 1,    1.038821,   -13.64341,  1.1,  0.9,  1.1,  0.9
  2627, 'BUS 2627    ',       380, 2,    0,    5, 1,    1.061488,    7.521439,  1.1,  0.9,  1.1,  0.9
  2629, 'BUS 2629    ',       220, 1,    0,    5, 1,    1.045498,  -24.492103,  1.1,  0.9,  1.1,  0.9
  2641, 'BUS 2641    ',       220, 1,    0,    5, 1,    1.042124,  -11.251293,  1.1,  0.9,  1.1,  0.9
  2644, 'BUS 2644    ',       220, 1,    0,    5, 1,     1.07369,  -24.808555,  1.1,  0.9,  1.1,  0.9
  2653, 'BUS 2653    ',       220, 2,    0,    5, 1,    1.036517,  -23.007774,  1.1,  0.9,  1.1,  0.9
  2654, 'BUS 2654    ',       220, 1,    0,    5, 1,    1.019228,  -18.770253,  1.1,  0.9,  1.1,  0.9
  2656, 'BUS 2656    ',       380, 1,    0,    5, 1,    1.034308,  -22.749906,  1.1,  0.9,  1.1,  0.9
  2676, 'BUS 2676    ',       220, 1,    0,    5, 1,    1.035697,   -14.93988,  1.1,  0.9,  1.1,  0.9
  2689, 'BUS 2689    ',       220, 1,    0,    5, 1,    1.034001,   -3.213772,  1.1,  0.9,  1.1,  0.9
  2695, 'BUS 2695    ',       220, 1,    0,    5, 1,    1.038344,  -21.004788,  1.1,  0.9,  1.1,  0.9
  2702, 'BUS 2702    ',       220, 1,    0,    5, 1,    1.043222,  -25.609448,  1.1,  0.9,  1.1,  0.9
  2719, 'BUS 2719    ',       220, 2,    0,    5, 1,    1.035384,  -15.495326,  1.1,  0.9,  1.1,  0.9
  2721, 'BUS 2721    ',       380, 1,    0,    5, 1,    0.983623,  -22.371652,  1.1,  0.9,  1.1,  0.9
  2732, 'BUS 2732    ',       380, 1,    0,    5, 1,    1.013054,  -10.064991,  1.1,  0.9,  1.1,  0.9
  2749, 'BUS 2749    ',       220, 1,    0,    5, 1,    1.049925,  -30.124895,  1.1,  0.9,  1.1,  0.9
  2751, 'BUS 2751    ',       220, 1,    0,    5, 1,    1.042162,  -21.896741,  1.1,  0.9,  1.1,  0.9
  2754, 'BUS 2754    ',       220, 1,    0,    5, 1,    1.051994,  -13.365671,  1.1,  0.9,  1.1,  0.9
  2770, 'BUS 2770    ',       220, 1,    0,    5, 1,    1.047946,   -9.667144,  1.1,  0.9,  1.1,  0.9
  2782, 'BUS 2782    ',       220, 1,    0,    5, 1,     1.06184,  -11.404239,  1.1,  0.9,  1.1,  0.9
  2786, 'BUS 2786    ',       380, 2,    0,    5, 1,    1.073795,    6.427789,  1.3,  0.7,  1.3,  0.7
  2794, 'BUS 2794    ',       220, 1,    0,    5, 1,    1.035004,  -18.482955,  1.1,  0.9,  1.1,  0.9
  2795, 'BUS 2795    ',       220, 1,    0,    5, 1,    1.070164,   -32.44656,  1.1,  0.9,  1.1,  0.9
  2797, 'BUS 2797    ',       220, 2,    0,    5, 1,    1.042226,   -4.483231,  1.1,  0.9,  1.1,  0.9
  2799, 'BUS 2799    ',       220, 2,    0,    5, 1,     1.05396,  -12.355638,  1.1,  0.9,  1.1,  0.9
  2801, 'BUS 2801    ',       220, 1,    0,    5, 1,    1.041023,  -24.502823,  1.1,  0.9,  1.1,  0.9
  2806, 'BUS 2806    ',       220, 1,    0,    5, 1,    1.050477,    0.170291,  1.1,  0.9,  1.1,  0.9
  2815, 'BUS 2815    ',       220, 1,    0,    5, 1,     1.03655,  -22.984441,  1.1,  0.9,  1.1,  0.9
  2816, 'BUS 2816    ',       380, 2,    0,    5, 1,    1.053944,   -0.390904,  1.1,  0.9,  1.1,  0.9
  2841, 'BUS 2841    ',       220, 2,    0,    5, 1,     1.08248,  -26.223645,  1.1,  0.9,  1.1,  0.9
  2842, 'BUS 2842    ',       220, 2,    0,    5, 1,    1.043712,   -6.650222,  1.1,  0.9,  1.1,  0.9
  2847, 'BUS 2847    ',       220, 1,    0,    5, 1,    1.050663,   -3.956106,  1.1,  0.9,  1.1,  0.9
  2848, 'BUS 2848    ',       380, 1,    0,    5, 1,    0.998047,   -7.830482,  1.1,  0.9,  1.1,  0.9
  2850, 'BUS 2850    ',       220, 1,    0,    5, 1,     1.03307,  -18.741426,  1.1,  0.9,  1.1,  0.9
  2854, 'BUS 2854    ',       380, 1,    0,    5, 1,    1.044838,  -10.677353,  1.1,  0.9,  1.1,  0.9
  2863, 'BUS 2863    ',       220, 1,    0,    5, 1,    1.028402,  -11.074681,  1.1,  0.9,  1.1,  0.9
  2866, 'BUS 2866    ',       220, 1,    0,    5, 1,     1.03784,   -7.272198,  1.1,  0.9,  1.1,  0.9
  2872, 'BUS 2872    ',       220, 2,    0,    5, 1,    1.063841,  -10.631082,  1.1,  0.9,  1.1,  0.9
  2877, 'BUS 2877    ',       220, 1,    0,    5, 1,    1.041807,  -14.920901,  1.1,  0.9,  1.1,  0.9
  2878, 'BUS 2878    ',       220, 2,    0,    5, 1,    1.057626,  -10.952158,  1.1,  0.9,  1.1,  0.9
  2886, 'BUS 2886    ',       220, 2,    0,    5, 1,    1.055151,  -14.128145,  1.1,  0.9,  1.1,  0.9
  2888, 'BUS 2888    ',       220, 1,    0,    5, 1,    1.013722,  -21.258074,  1.1,  0.9,  1.1,  0.9
  2889, 'BUS 2889    ',       220, 1,    0,    5, 1,    1.050185,   -1.116811,  1.1,  0.9,  1.1,  0.9
  2898, 'BUS 2898    ',       220, 1,    0,    5, 1,    1.035844,  -23.070363,  1.1,  0.9,  1.1,  0.9
  2902, 'BUS 2902    ',       220, 2,    0,    5, 1,    1.059072,  -23.273273,  1.1,  0.9,  1.1,  0.9
  2910, 'BUS 2910    ',       220, 1,    0,    5, 1,    1.040554,   -2.262281,  1.1,  0.9,  1.1,  0.9
  2918, 'BUS 2918    ',       380, 1,    0,    5, 1,     1.02385,  -28.205516,  1.1,  0.9,  1.1,  0.9
  2919, 'BUS 2919    ',       380, 1,    0,    5, 1,    0.991588,  -18.308905,  1.1,  0.9,  1.1,  0.9
  2924, 'BUS 2924    ',       220, 1,    0,    5, 1,    1.057573,  -33.080856,  1.1,  0.9,  1.1,  0.9
  2928, 'BUS 2928    ',       220, 1,    0,    5, 1,    1.074568,  -26.335879,  1.1,  0.9,  1.1,  0.9
  2930, 'BUS 2930    ',       220, 2,    0,    5, 1,    1.047695,  -12.912307,  1.1,  0.9,  1.1,  0.9
  2931, 'BUS 2931    ',       220, 1,    0,    5, 1,    1.043622,   -32.26389,  1.1,  0.9,  1.1,  0.9
  2934, 'BUS 2934    ',       220, 2,    0,    5, 1,    1.051149,    -6.52803,  1.1,  0.9,  1.1,  0.9
  2938, 'BUS 2938    ',       380, 1,    0,    5, 1,    1.005521,    -7.42176,  1.1,  0.9,  1.1,  0.9
  2940, 'BUS 2940    ',       220, 1,    0,    5, 1,     1.01671,  -14.352513,  1.1,  0.9,  1.1,  0.9
  2949, 'BUS 2949    ',       220, 1,    0,    5, 1,    1.050433,   -4.837602,  1.1,  0.9,  1.1,  0.9
  2961, 'BUS 2961    ',       220, 1,    0,    5, 1,    1.041215,  -24.387727,  1.1,  0.9,  1.1,  0.9
  2967, 'BUS 2967    ',       220, 1,    0,    5, 1,    1.046973,   -17.07434,  1.1,  0.9,  1.1,  0.9
  2968, 'BUS 2968    ',       220, 1,    0,    5, 1,    1.044527,   -8.952764,  1.1,  0.9,  1.1,  0.9
  2972, 'BUS 2972    ',       220, 1,    0,    5, 1,    1.038342,  -15.064035,  1.1,  0.9,  1.1,  0.9
  2980, 'BUS 2980    ',       380, 1,    0,    5, 1,    1.063297,   -9.078731,  1.1,  0.9,  1.1,  0.9
  2981, 'BUS 2981    ',       220, 1,    0,    5, 1,    1.075422,  -15.322665,  1.1,  0.9,  1.1,  0.9
  2985, 'BUS 2985    ',       220, 2,    0,    5, 1,    1.053607,    -8.47854,  1.1,  0.9,  1.1,  0.9
  2995, 'BUS 2995    ',       220, 1,    0,    5, 1,    1.051891,   -3.763961,  1.1,  0.9,  1.1,  0.9
  3013, 'BUS 3013    ',       220, 1,    0,    5, 1,    1.049575,   -5.241034,  1.1,  0.9,  1.1,  0.9
  3018, 'BUS 3018    ',       220, 2,    0,    5, 1,    1.041705,  -12.798969,  1.1,  0.9,  1.1,  0.9
  3019, 'BUS 3019    ',       220, 1,    0,    5, 1,    1.036837,  -22.763335,  1.1,  0.9,  1.1,  0.9
  3021, 'BUS 3021    ',       220, 1,    0,    5, 1,    1.042535,  -11.458053,  1.1,  0.9,  1.1,  0.9
  3022, 'BUS 3022    ',       380, 1,    0,    5, 1,    1.038441,  -14.928463,  1.1,  0.9,  1.1,  0.9
  3028, 'BUS 3028    ',       380, 2,    0,    5, 1,    1.030654,    0.605264,  1.1,  0.9,  1.1,  0.9
  3036, 'BUS 3036    ',       220, 1,    0,    5, 1,    1.046808,  -25.175878,  1.1,  0.9,  1.1,  0.9
  3037, 'BUS 3037    ',       220, 1,    0,    5, 1,     1.04857,   -6.585978,  1.1,  0.9,  1.1,  0.9
  3044, 'BUS 3044    ',       220, 1,    0,    5, 1,    1.044991,  -21.014316,  1.1,  0.9,  1.1,  0.9
  3051, 'BUS 3051    ',       220, 1,    0,    5, 1,    1.031148,  -24.884639,  1.1,  0.9,  1.1,  0.9
  3069, 'BUS 3069    ',       220, 1,    0,    5, 1,    1.033466,   -8.740353,  1.1,  0.9,  1.1,  0.9
  3070, 'BUS 3070    ',       220, 1,    0,    5, 1,    1.013716,  -21.258029,  1.1,  0.9,  1.1,  0.9
  3071, 'BUS 3071    ',       220, 1,    0,    5, 1,    1.044715,   -7.284056,  1.1,  0.9,  1.1,  0.9
  3072, 'BUS 3072    ',       220, 1,    0,    5, 1,    1.050676,  -30.097241,  1.1,  0.9,  1.1,  0.9
  3075, 'BUS 3075    ',       220, 1,    0,    5, 1,    1.020662,  -16.898848,  1.1,  0.9,  1.1,  0.9
  3082, 'BUS 3082    ',       380, 1,    0,    5, 1,    0.998938,  -15.122127,  1.1,  0.9,  1.1,  0.9
  3083, 'BUS 3083    ',       220, 1,    0,    5, 1,    1.068389,  -27.641331,  1.1,  0.9,  1.1,  0.9
  3085, 'BUS 3085    ',       220, 1,    0,    5, 1,    1.067218,  -27.697899,  1.1,  0.9,  1.1,  0.9
  3112, 'BUS 3112    ',       220, 1,    0,    5, 1,    1.057299,    2.403578,  1.1,  0.9,  1.1,  0.9
  3114, 'BUS 3114    ',       220, 2,    0,    5, 1,    1.071964,  -11.598423,  1.1,  0.9,  1.1,  0.9
  3121, 'BUS 3121    ',       220, 1,    0,    5, 1,    1.031627,   -7.214885,  1.1,  0.9,  1.1,  0.9
  3126, 'BUS 3126    ',       220, 1,    0,    5, 1,    1.021547,  -17.925447,  1.1,  0.9,  1.1,  0.9
  3133, 'BUS 3133    ',       220, 2,    0,    5, 1,    1.065372,   -9.169038,  1.1,  0.9,  1.1,  0.9
  3134, 'BUS 3134    ',       220, 2,    0,    5, 1,    1.023117,  -15.704702,  1.1,  0.9,  1.1,  0.9
  3137, 'BUS 3137    ',       220, 1,    0,    5, 1,    1.065118,  -26.070583,  1.1,  0.9,  1.1,  0.9
  3145, 'BUS 3145    ',       380, 1,    0,    5, 1,    0.993017,  -41.441031,  1.1,  0.9,  1.1,  0.9
  3166, 'BUS 3166    ',       220, 1,    0,    5, 1,    1.039048,  -17.527734,  1.1,  0.9,  1.1,  0.9
  3183, 'BUS 3183    ',       220, 2,    0,    5, 1,    1.055515,  -11.832574,  1.1,  0.9,  1.1,  0.9
  3184, 'BUS 3184    ',       220, 1,    0,    5, 1,    1.040299,  -21.338667,  1.1,  0.9,  1.1,  0.9
  3187, 'BUS 3187    ',       220, 1,    0,    5, 1,    1.042404,  -12.953299,  1.1,  0.9,  1.1,  0.9
  3191, 'BUS 3191    ',       220, 1,    0,    5, 1,    1.040776,  -12.071062,  1.1,  0.9,  1.1,  0.9
  3200, 'BUS 3200    ',       220, 1,    0,    5, 1,    1.036168,  -23.053307,  1.1,  0.9,  1.1,  0.9
  3204, 'BUS 3204    ',       220, 1,    0,    5, 1,    1.017023,  -10.267075,  1.1,  0.9,  1.1,  0.9
  3205, 'BUS 3205    ',       380, 2,    0,    5, 1,    1.041982,   -1.292668,  1.1,  0.9,  1.1,  0.9
  3218, 'BUS 3218    ',       220, 2,    0,    5, 1,    1.028507,  -11.253521,  1.1,  0.9,  1.1,  0.9
  3221, 'BUS 3221    ',       220, 1,    0,    5, 1,    1.047766,  -12.146786,  1.1,  0.9,  1.1,  0.9
  3231, 'BUS 3231    ',       220, 1,    0,    5, 1,    1.025161,  -14.287368,  1.1,  0.9,  1.1,  0.9
  3239, 'BUS 3239    ',       380, 1,    0,    5, 1,    1.056229,  -11.611515,  1.1,  0.9,  1.1,  0.9
  3240, 'BUS 3240    ',       220, 2,    0,    5, 1,    1.050305,   -1.129073,  1.1,  0.9,  1.1,  0.9
  3241, 'BUS 3241    ',       220, 1,    0,    5, 1,    1.030192,  -17.957576,  1.1,  0.9,  1.1,  0.9
  3243, 'BUS 3243    ',       380, 1,    0,    5, 1,    0.990554,  -18.181283,  1.1,  0.9,  1.1,  0.9
  3246, 'BUS 3246    ',       220, 1,    0,    5, 1,    1.080513,    7.863586,  1.1,  0.9,  1.1,  0.9
  3248, 'BUS 3248    ',       220, 1,    0,    5, 1,     1.05498,  -11.325947,  1.1,  0.9,  1.1,  0.9
  3255, 'BUS 3255    ',       220, 1,    0,    5, 1,    1.038882,   -22.03657,  1.1,  0.9,  1.1,  0.9
  3276, 'BUS 3276    ',       220, 1,    0,    5, 1,    1.050076,   -7.893785,  1.1,  0.9,  1.1,  0.9
  3293, 'BUS 3293    ',       220, 1,    0,    5, 1,    1.038075,   -11.39812,  1.1,  0.9,  1.1,  0.9
  3306, 'BUS 3306    ',       220, 2,    0,    5, 1,    1.071978,     8.08029,  1.1,  0.9,  1.1,  0.9
  3324, 'BUS 3324    ',       220, 2,    0,    5, 1,    1.014126,  -16.129669,  1.1,  0.9,  1.1,  0.9
  3325, 'BUS 3325    ',       220, 1,    0,    5, 1,    1.033998,  -20.055869,  1.1,  0.9,  1.1,  0.9
  3327, 'BUS 3327    ',       220, 1,    0,    5, 1,    1.038066,  -12.156606,  1.1,  0.9,  1.1,  0.9
  3331, 'BUS 3331    ',       220, 1,    0,    5, 1,      1.0175,  -10.215862,  1.1,  0.9,  1.1,  0.9
  3344, 'BUS 3344    ',       220, 1,    0,    5, 1,    1.039524,  -16.595479,  1.1,  0.9,  1.1,  0.9
  3346, 'BUS 3346    ',       380, 2,    0,    5, 1,     1.01594,  -12.063974,  1.1,  0.9,  1.1,  0.9
  3353, 'BUS 3353    ',       220, 2,    0,    5, 1,    1.045739,   -3.042188,  1.1,  0.9,  1.1,  0.9
  3364, 'BUS 3364    ',       220, 2,    0,    5, 1,      1.0538,  -12.359552,  1.1,  0.9,  1.1,  0.9
  3377, 'BUS 3377    ',       220, 1,    0,    5, 1,    1.018192,   -10.51029,  1.1,  0.9,  1.1,  0.9
  3390, 'BUS 3390    ',       220, 2,    0,    5, 1,    1.039984,  -11.495624,  1.1,  0.9,  1.1,  0.9
  3391, 'BUS 3391    ',       220, 1,    0,    5, 1,    1.059691,  -20.937372,  1.1,  0.9,  1.1,  0.9
  3400, 'BUS 3400    ',       220, 1,    0,    5, 1,    1.047571,  -25.085016,  1.1,  0.9,  1.1,  0.9
  3401, 'BUS 3401    ',       220, 1,    0,    5, 1,    1.034711,  -14.123031,  1.1,  0.9,  1.1,  0.9
  3412, 'BUS 3412    ',       220, 1,    0,    5, 1,    1.057299,    2.403578,  1.1,  0.9,  1.1,  0.9
  3422, 'BUS 3422    ',       220, 2,    0,    5, 1,    1.063657,  -10.680951,  1.1,  0.9,  1.1,  0.9
  3430, 'BUS 3430    ',       220, 1,    0,    5, 1,    1.015255,  -16.040907,  1.1,  0.9,  1.1,  0.9
  3435, 'BUS 3435    ',       220, 1,    0,    5, 1,    1.043606,   -25.55539,  1.1,  0.9,  1.1,  0.9
  3436, 'BUS 3436    ',       220, 2,    0,    5, 1,    1.060777,  -13.286433,  1.1,  0.9,  1.1,  0.9
  3445, 'BUS 3445    ',       380, 1,    0,    5, 1,    0.999706,   -5.879329,  1.1,  0.9,  1.1,  0.9
  3450, 'BUS 3450    ',       220, 1,    0,    5, 1,    1.046643,   -21.48337,  1.1,  0.9,  1.1,  0.9
  3481, 'BUS 3481    ',       220, 1,    0,    5, 1,    1.023602,  -20.789174,  1.1,  0.9,  1.1,  0.9
  3483, 'BUS 3483    ',       380, 1,    0,    5, 1,    1.051877,    2.264367,  1.1,  0.9,  1.1,  0.9
  3485, 'BUS 3485    ',       380, 1,    0,    5, 1,    0.991148,  -16.268999,  1.1,  0.9,  1.1,  0.9
  3486, 'BUS 3486    ',       220, 1,    0,    5, 1,    1.037237,  -20.871205,  1.1,  0.9,  1.1,  0.9
  3488, 'BUS 3488    ',       220, 1,    0,    5, 1,    1.038891,  -12.374272,  1.1,  0.9,  1.1,  0.9
  3492, 'BUS 3492    ',       220, 2,    0,    5, 1,     1.04852,   -8.570568,  1.1,  0.9,  1.1,  0.9
  3496, 'BUS 3496    ',       220, 1,    0,    5, 1,     1.03602,  -21.337931,  1.1,  0.9,  1.1,  0.9
  3498, 'BUS 3498    ',       220, 1,    0,    5, 1,     1.04022,  -10.181185,  1.1,  0.9,  1.1,  0.9
  3499, 'BUS 3499    ',       380, 1,    0,    5, 1,    1.035853,    -3.63424,  1.1,  0.9,  1.1,  0.9
  3502, 'BUS 3502    ',       220, 1,    0,    5, 1,    1.020854,  -10.552336,  1.1,  0.9,  1.1,  0.9
  3503, 'BUS 3503    ',       220, 1,    0,    5, 1,    1.032128,  -11.505891,  1.1,  0.9,  1.1,  0.9
  3513, 'BUS 3513    ',       380, 2,    0,    5, 1,    1.028771,   -3.782955,  1.1,  0.9,  1.1,  0.9
  3519, 'BUS 3519    ',       380, 1,    0,    5, 1,    1.033967,  -22.784898,  1.1,  0.9,  1.1,  0.9
  3520, 'BUS 3520    ',       220, 1,    0,    5, 1,    1.037612,   -5.896123,  1.1,  0.9,  1.1,  0.9
  3526, 'BUS 3526    ',       220, 1,    0,    5, 1,    1.056871,   -4.128916,  1.1,  0.9,  1.1,  0.9
  3535, 'BUS 3535    ',       220, 1,    0,    5, 1,    1.035787,  -24.451001,  1.1,  0.9,  1.1,  0.9
  3541, 'BUS 3541    ',       220, 1,    0,    5, 1,    1.039193,  -23.983552,  1.1,  0.9,  1.1,  0.9
  3543, 'BUS 3543    ',       380, 1,    0,    5, 1,    0.991625,  -17.553669,  1.1,  0.9,  1.1,  0.9
  3545, 'BUS 3545    ',       220, 1,    0,    5, 1,    1.049206,   -8.009952,  1.1,  0.9,  1.1,  0.9
  3557, 'BUS 3557    ',       220, 1,    0,    5, 1,    1.048975,  -30.444694,  1.1,  0.9,  1.1,  0.9
  3558, 'BUS 3558    ',       220, 1,    0,    5, 1,    1.062152,    2.457422,  1.1,  0.9,  1.1,  0.9
  3565, 'BUS 3565    ',       220, 2,    0,    5, 1,    1.081614,  -26.430835,  1.1,  0.9,  1.1,  0.9
  3577, 'BUS 3577    ',       380, 1,    0,    5, 1,    1.031951,   -5.185856,  1.1,  0.9,  1.1,  0.9
  3579, 'BUS 3579    ',       220, 1,    0,    5, 1,    1.072032,   -39.86741,  1.1,  0.9,  1.1,  0.9
  3580, 'BUS 3580    ',       220, 2,    0,    5, 1,     1.07602,  -33.404876,  1.1,  0.9,  1.1,  0.9
  3589, 'BUS 3589    ',       220, 1,    0,    5, 1,    1.042938,   -6.728326,  1.1,  0.9,  1.1,  0.9
  3594, 'BUS 3594    ',       220, 1,    0,    5, 1,    1.034276,  -19.803995,  1.1,  0.9,  1.1,  0.9
  3601, 'BUS 3601    ',       220, 1,    0,    5, 1,    1.040409,  -21.360272,  1.1,  0.9,  1.1,  0.9
  3602, 'BUS 3602    ',       220, 1,    0,    5, 1,    1.032076,  -18.933744,  1.1,  0.9,  1.1,  0.9
  3608, 'BUS 3608    ',       380, 1,    0,    5, 1,     1.00943,   -41.64982,  1.1,  0.9,  1.1,  0.9
  3609, 'BUS 3609    ',       220, 1,    0,    5, 1,    1.061834,  -11.405533,  1.1,  0.9,  1.1,  0.9
  3610, 'BUS 3610    ',       220, 1,    0,    5, 1,     1.03662,  -22.744804,  1.1,  0.9,  1.1,  0.9
  3611, 'BUS 3611    ',       220, 2,    0,    5, 1,     1.03905,  -18.955066,  1.1,  0.9,  1.1,  0.9
  3613, 'BUS 3613    ',       380, 1,    0,    5, 1,     1.03039,  -28.045674,  1.1,  0.9,  1.1,  0.9
  3643, 'BUS 3643    ',       220, 1,    0,    5, 1,    1.033238,  -19.364356,  1.1,  0.9,  1.1,  0.9
  3645, 'BUS 3645    ',       220, 1,    0,    5, 1,    1.057259,  -33.103595,  1.1,  0.9,  1.1,  0.9
  3649, 'BUS 3649    ',       220, 1,    0,    5, 1,    1.049277,  -36.568687,  1.1,  0.9,  1.1,  0.9
  3654, 'BUS 3654    ',       220, 1,    0,    5, 1,    1.074155,  -26.393413,  1.1,  0.9,  1.1,  0.9
  3656, 'BUS 3656    ',       220, 2,    0,    5, 1,    1.070983,  -11.746409,  1.1,  0.9,  1.1,  0.9
  3657, 'BUS 3657    ',       220, 1,    0,    5, 1,    1.075593,   -26.08278,  1.1,  0.9,  1.1,  0.9
  3661, 'BUS 3661    ',       380, 2,    0,    5, 1,    1.059676,    4.513427,  1.1,  0.9,  1.1,  0.9
  3670, 'BUS 3670    ',       220, 1,    0,    5, 1,    1.036121,  -21.979516,  1.1,  0.9,  1.1,  0.9
  3672, 'BUS 3672    ',       220, 1,    0,    5, 1,    1.032626,  -12.873557,  1.1,  0.9,  1.1,  0.9
  3674, 'BUS 3674    ',       220, 1,    0,    5, 1,    1.042158,  -14.835571,  1.1,  0.9,  1.1,  0.9
  3680, 'BUS 3680    ',       220, 1,    0,    5, 1,    1.035367,  -15.507057,  1.1,  0.9,  1.1,  0.9
  3697, 'BUS 3697    ',       380, 1,    0,    5, 1,     1.04888,  -20.581455,  1.1,  0.9,  1.1,  0.9
  3698, 'BUS 3698    ',       220, 2,    0,    5, 1,    1.041813,  -24.312887,  1.1,  0.9,  1.1,  0.9
  3701, 'BUS 3701    ',       220, 1,    0,    5, 1,    1.048029,  -25.022699,  1.1,  0.9,  1.1,  0.9
  3707, 'BUS 3707    ',       220, 1,    0,    5, 1,    1.050811,  -15.306372,  1.1,  0.9,  1.1,  0.9
  3718, 'BUS 3718    ',       220, 1,    0,    5, 1,     1.04576,  -25.247909,  1.1,  0.9,  1.1,  0.9
  3737, 'BUS 3737    ',       220, 1,    0,    5, 1,    1.036909,   -2.934488,  1.1,  0.9,  1.1,  0.9
  3740, 'BUS 3740    ',       220, 1,    0,    5, 1,     1.03798,  -21.218929,  1.1,  0.9,  1.1,  0.9
  3741, 'BUS 3741    ',       380, 2,    0,    5, 1,    1.031629,    0.717314,  1.1,  0.9,  1.1,  0.9
  3749, 'BUS 3749    ',       220, 1,    0,    5, 1,    1.041217,   -17.23173,  1.1,  0.9,  1.1,  0.9
  3758, 'BUS 3758    ',       220, 1,    0,    5, 1,    1.023928,  -19.012865,  1.1,  0.9,  1.1,  0.9
  3760, 'BUS 3760    ',       220, 1,    0,    5, 1,    1.058074,  -20.932224,  1.1,  0.9,  1.1,  0.9
  3768, 'BUS 3768    ',       220, 1,    0,    5, 1,    1.042031,  -21.905161,  1.1,  0.9,  1.1,  0.9
  3775, 'BUS 3775    ',       220, 1,    0,    5, 1,    1.001347,  -23.504647,  1.1,  0.9,  1.1,  0.9
  3786, 'BUS 3786    ',       220, 1,    0,    5, 1,    1.052535,  -19.650048,  1.1,  0.9,  1.1,  0.9
  3793, 'BUS 3793    ',       220, 1,    0,    5, 1,    1.034254,  -20.635259,  1.1,  0.9,  1.1,  0.9
  3794, 'BUS 3794    ',       380, 1,    0,    5, 1,    1.030869,  -28.137864,  1.1,  0.9,  1.1,  0.9
  3809, 'BUS 3809    ',       220, 2,    0,    5, 1,    1.084785,  -33.980103,  1.1,  0.9,  1.1,  0.9
  3814, 'BUS 3814    ',       220, 1,    0,    5, 1,    1.041172,  -21.968498,  1.1,  0.9,  1.1,  0.9
  3817, 'BUS 3817    ',       220, 1,    0,    5, 1,    1.089268,  -15.202915,  1.1,  0.9,  1.1,  0.9
  3818, 'BUS 3818    ',       220, 1,    0,    5, 1,    1.042892,  -25.785119,  1.1,  0.9,  1.1,  0.9
  3825, 'BUS 3825    ',       380, 2,    0,    5, 1,    1.026994,   -8.529973,  1.1,  0.9,  1.1,  0.9
  3830, 'BUS 3830    ',       380, 1,    0,    5, 1,     0.99448,  -13.765558,  1.1,  0.9,  1.1,  0.9
  3834, 'BUS 3834    ',       220, 1,    0,    5, 1,    1.036267,  -22.248651,  1.1,  0.9,  1.1,  0.9
  3855, 'BUS 3855    ',       220, 1,    0,    5, 1,     1.07551,  -26.170776,  1.1,  0.9,  1.1,  0.9
  3857, 'BUS 3857    ',       220, 1,    0,    5, 1,    1.081278,  -23.127573,  1.1,  0.9,  1.1,  0.9
  3865, 'BUS 3865    ',       220, 1,    0,    5, 1,    1.027017,  -14.866102,  1.1,  0.9,  1.1,  0.9
  3866, 'BUS 3866    ',       220, 1,    0,    5, 1,    1.048033,  -27.549636,  1.1,  0.9,  1.1,  0.9
  3869, 'BUS 3869    ',       380, 2,    0,    5, 1,    1.031907,    1.193974,  1.1,  0.9,  1.1,  0.9
  3876, 'BUS 3876    ',       220, 2,    0,    5, 1,    1.044501,   -9.587109,  1.1,  0.9,  1.1,  0.9
  3880, 'BUS 3880    ',       220, 1,    0,    5, 1,    1.061821,  -11.404764,  1.1,  0.9,  1.1,  0.9
  3894, 'BUS 3894    ',       220, 1,    0,    5, 1,     1.02402,  -15.319245,  1.1,  0.9,  1.1,  0.9
  3903, 'BUS 3903    ',       220, 1,    0,    5, 1,    1.051358,  -24.515174,  1.1,  0.9,  1.1,  0.9
  3906, 'BUS 3906    ',       380, 1,    0,    5, 1,    1.037271,  -13.381903,  1.1,  0.9,  1.1,  0.9
  3912, 'BUS 3912    ',       220, 1,    0,    5, 1,    1.038244,  -21.078792,  1.1,  0.9,  1.1,  0.9
  3916, 'BUS 3916    ',       220, 2,    0,    5, 1,    1.043758,  -14.004059,  1.1,  0.9,  1.1,  0.9
  3918, 'BUS 3918    ',       380, 1,    0,    5, 1,     1.02393,   -1.867594,  1.1,  0.9,  1.1,  0.9
  3919, 'BUS 3919    ',       380, 1,    0,    5, 1,    1.024896,   -6.075842,  1.1,  0.9,  1.1,  0.9
  3925, 'BUS 3925    ',       220, 1,    0,    5, 1,    1.026482,  -13.116396,  1.1,  0.9,  1.1,  0.9
  3928, 'BUS 3928    ',       220, 1,    0,    5, 1,    1.046535,   -4.757211,  1.1,  0.9,  1.1,  0.9
  3929, 'BUS 3929    ',       220, 1,    0,    5, 1,     1.03267,  -20.217595,  1.1,  0.9,  1.1,  0.9
  3951, 'BUS 3951    ',       220, 2,    0,    5, 1,    1.027439,  -12.908691,  1.1,  0.9,  1.1,  0.9
  3956, 'BUS 3956    ',       220, 1,    0,    5, 1,    1.049338,   -24.08911,  1.1,  0.9,  1.1,  0.9
  3962, 'BUS 3962    ',       220, 1,    0,    5, 1,    1.041036,  -23.700249,  1.1,  0.9,  1.1,  0.9
  3969, 'BUS 3969    ',       220, 1,    0,    5, 1,    1.018397,  -10.494183,  1.1,  0.9,  1.1,  0.9
  3971, 'BUS 3971    ',       220, 2,    0,    5, 1,    1.063145,   -8.854993,  1.1,  0.9,  1.1,  0.9
  3975, 'BUS 3975    ',       220, 1,    0,    5, 1,    0.986357,  -24.771259,  1.1,  0.9,  1.1,  0.9
  3985, 'BUS 3985    ',       220, 1,    0,    5, 1,    1.047148,   -0.061532,  1.1,  0.9,  1.1,  0.9
  3994, 'BUS 3994    ',       220, 1,    0,    5, 1,    1.035393,   -2.725702,  1.1,  0.9,  1.1,  0.9
  3997, 'BUS 3997    ',       220, 1,    0,    5, 1,    1.042584,  -11.956467,  1.1,  0.9,  1.1,  0.9
  3999, 'BUS 3999    ',       220, 1,    0,    5, 1,    1.051666,   -6.639084,  1.1,  0.9,  1.1,  0.9
  4000, 'BUS 4000    ',       380, 1,    0,    5, 1,    0.991622,  -15.520854,  1.1,  0.9,  1.1,  0.9
  4005, 'BUS 4005    ',       220, 1,    0,    5, 1,    1.067869,  -31.620043,  1.1,  0.9,  1.1,  0.9
  4024, 'BUS 4024    ',       380, 2,    0,    5, 1,    1.040328,    2.440561,  1.1,  0.9,  1.1,  0.9
  4025, 'BUS 4025    ',       220, 1,    0,    5, 1,    1.035538,     -2.7146,  1.1,  0.9,  1.1,  0.9
  4031, 'BUS 4031    ',       220, 1,    0,    5, 1,    1.063769,  -10.640029,  1.1,  0.9,  1.1,  0.9
  4032, 'BUS 4032    ',       220, 1,    0,    5, 1,    0.999578,  -11.699686,  1.1,  0.9,  1.1,  0.9
  4039, 'BUS 4039    ',       220, 1,    0,    5, 1,    1.037985,  -22.526852,  1.1,  0.9,  1.1,  0.9
  4049, 'BUS 4049    ',       220, 1,    0,    5, 1,    1.017178,  -10.133503,  1.1,  0.9,  1.1,  0.9
  4054, 'BUS 4054    ',       220, 1,    0,    5, 1,    1.035023,  -18.483102,  1.1,  0.9,  1.1,  0.9
  4056, 'BUS 4056    ',       220, 2,    0,    5, 1,    1.038526,    -9.78553,  1.1,  0.9,  1.1,  0.9
  4060, 'BUS 4060    ',       220, 1,    0,    5, 1,    1.066903,  -14.674014,  1.1,  0.9,  1.1,  0.9
  4084, 'BUS 4084    ',       220, 2,    0,    5, 1,    1.063234,   -8.796721,  1.1,  0.9,  1.1,  0.9
  4100, 'BUS 4100    ',       220, 1,    0,    5, 1,    1.063607,  -10.700214,  1.1,  0.9,  1.1,  0.9
  4103, 'BUS 4103    ',       220, 1,    0,    5, 1,    1.037109,  -21.700054,  1.1,  0.9,  1.1,  0.9
  4110, 'BUS 4110    ',       220, 1,    0,    5, 1,    1.048623,    0.630118,  1.1,  0.9,  1.1,  0.9
  4114, 'BUS 4114    ',       220, 1,    0,    5, 1,    1.048622,  -24.482065,  1.1,  0.9,  1.1,  0.9
  4118, 'BUS 4118    ',       220, 2,    0,    5, 1,    1.027195,  -14.802318,  1.1,  0.9,  1.1,  0.9
  4125, 'BUS 4125    ',       380, 2,    0,    5, 1,    1.003502,   -8.417156,  1.1,  0.9,  1.1,  0.9
  4127, 'BUS 4127    ',       220, 1,    0,    5, 1,    1.033235,  -20.156948,  1.1,  0.9,  1.1,  0.9
  4128, 'BUS 4128    ',       220, 2,    0,    5, 1,    1.019761,   -15.71382,  1.1,  0.9,  1.1,  0.9
  4134, 'BUS 4134    ',       220, 1,    0,    5, 1,    1.074144,  -33.622001,  1.1,  0.9,  1.1,  0.9
  4141, 'BUS 4141    ',       380, 1,    0,    5, 1,    1.032772,  -21.096452,  1.1,  0.9,  1.1,  0.9
  4143, 'BUS 4143    ',       220, 1,    0,    5, 1,     1.05009,   -1.152786,  1.1,  0.9,  1.1,  0.9
  4144, 'BUS 4144    ',       220, 1,    0,    5, 1,    1.048354,  -19.735876,  1.1,  0.9,  1.1,  0.9
  4157, 'BUS 4157    ',       220, 1,    0,    5, 1,    1.074571,  -26.335983,  1.1,  0.9,  1.1,  0.9
  4185, 'BUS 4185    ',       220, 1,    0,    5, 1,    1.042708,  -25.806182,  1.1,  0.9,  1.1,  0.9
  4186, 'BUS 4186    ',       220, 1,    0,    5, 1,    1.036176,  -23.132591,  1.1,  0.9,  1.1,  0.9
  4189, 'BUS 4189    ',       220, 1,    0,    5, 1,    1.037191,  -26.003681,  1.1,  0.9,  1.1,  0.9
  4196, 'BUS 4196    ',       380, 1,    0,    5, 1,    1.029571,   -7.552855,  1.1,  0.9,  1.1,  0.9
  4197, 'BUS 4197    ',       220, 1,    0,    5, 1,     1.06874,    0.692131,  1.1,  0.9,  1.1,  0.9
  4205, 'BUS 4205    ',       220, 1,    0,    5, 1,    1.052019,  -12.684377,  1.1,  0.9,  1.1,  0.9
  4215, 'BUS 4215    ',       220, 1,    0,    5, 1,    1.046292,  -23.032269,  1.1,  0.9,  1.1,  0.9
  4231, 'BUS 4231    ',       380, 3,    0,    5, 1,    1.049182,           0,  1.1,  0.9,  1.1,  0.9
  4234, 'BUS 4234    ',       220, 1,    0,    5, 1,    1.046192,  -17.159976,  1.1,  0.9,  1.1,  0.9
  4235, 'BUS 4235    ',       220, 1,    0,    5, 1,    1.053821,  -19.119448,  1.1,  0.9,  1.1,  0.9
  4239, 'BUS 4239    ',       220, 1,    0,    5, 1,    1.052709,  -13.186066,  1.1,  0.9,  1.1,  0.9
  4245, 'BUS 4245    ',       220, 1,    0,    5, 1,    1.041034,   -9.897904,  1.1,  0.9,  1.1,  0.9
  4251, 'BUS 4251    ',       220, 1,    0,    5, 1,    1.026731,  -17.726744,  1.1,  0.9,  1.1,  0.9
  4267, 'BUS 4267    ',       220, 1,    0,    5, 1,    1.038616,   -8.918342,  1.1,  0.9,  1.1,  0.9
  4281, 'BUS 4281    ',       220, 1,    0,    5, 1,     1.05107,  -11.692848,  1.1,  0.9,  1.1,  0.9
  4300, 'BUS 4300    ',       220, 1,    0,    5, 1,     1.00381,  -16.189999,  1.1,  0.9,  1.1,  0.9
  4301, 'BUS 4301    ',       220, 1,    0,    5, 1,    1.038253,  -21.079157,  1.1,  0.9,  1.1,  0.9
  4306, 'BUS 4306    ',       380, 1,    0,    5, 1,    1.034875,  -30.808256,  1.1,  0.9,  1.1,  0.9
  4313, 'BUS 4313    ',       220, 1,    0,    5, 1,    1.043554,  -21.132272,  1.1,  0.9,  1.1,  0.9
  4314, 'BUS 4314    ',       220, 1,    0,    5, 1,    1.044059,  -14.213235,  1.1,  0.9,  1.1,  0.9
  4324, 'BUS 4324    ',       220, 1,    0,    5, 1,     1.06402,  -29.724601,  1.1,  0.9,  1.1,  0.9
  4331, 'BUS 4331    ',       220, 2,    0,    5, 1,    1.028646,  -11.048944,  1.1,  0.9,  1.1,  0.9
  4339, 'BUS 4339    ',       380, 1,    0,    5, 1,    0.994972,  -15.805227,  1.1,  0.9,  1.1,  0.9
  4353, 'BUS 4353    ',       220, 1,    0,    5, 1,    1.055169,  -26.615369,  1.1,  0.9,  1.1,  0.9
  4355, 'BUS 4355    ',       220, 1,    0,    5, 1,     1.07349,  -26.435642,  1.1,  0.9,  1.1,  0.9
  4357, 'BUS 4357    ',       220, 1,    0,    5, 1,    1.046909,  -15.944189,  1.1,  0.9,  1.1,  0.9
  4368, 'BUS 4368    ',       220, 1,    0,    5, 1,    1.060945,  -25.082183,  1.1,  0.9,  1.1,  0.9
  4395, 'BUS 4395    ',       220, 2,    0,    5, 1,    1.039834,    -20.6569,  1.1,  0.9,  1.1,  0.9
  4402, 'BUS 4402    ',       220, 1,    0,    5, 1,    1.089271,  -15.202973,  1.1,  0.9,  1.1,  0.9
  4410, 'BUS 4410    ',       220, 1,    0,    5, 1,    1.046754,  -36.877378,  1.1,  0.9,  1.1,  0.9
  4418, 'BUS 4418    ',       220, 1,    0,    5, 1,    1.076968,  -24.357646,  1.1,  0.9,  1.1,  0.9
  4419, 'BUS 4419    ',       380, 2,    0,    5, 1,    1.059565,    4.496453,  1.1,  0.9,  1.1,  0.9
  4426, 'BUS 4426    ',       220, 1,    0,    5, 1,    1.068079,  -46.755413,  1.1,  0.9,  1.1,  0.9
  4432, 'BUS 4432    ',       220, 1,    0,    5, 1,     1.07457,  -26.335948,  1.1,  0.9,  1.1,  0.9
  4435, 'BUS 4435    ',       380, 1,    0,    5, 1,    1.006778,   -8.596561,  1.1,  0.9,  1.1,  0.9
  4454, 'BUS 4454    ',       220, 1,    0,    5, 1,    0.987785,  -18.481884,  1.1,  0.9,  1.1,  0.9
  4480, 'BUS 4480    ',       220, 2,    0,    5, 1,    1.071852,    7.973164,  1.1,  0.9,  1.1,  0.9
  4482, 'BUS 4482    ',       220, 2,    0,    5, 1,    1.049914,   -6.455681,  1.1,  0.9,  1.1,  0.9
  4484, 'BUS 4484    ',       220, 1,    0,    5, 1,    1.051896,  -13.325368,  1.1,  0.9,  1.1,  0.9
  4491, 'BUS 4491    ',       220, 1,    0,    5, 1,    1.032064,  -28.901791,  1.1,  0.9,  1.1,  0.9
  4494, 'BUS 4494    ',       380, 1,    0,    5, 1,    1.024773,   -0.869931,  1.1,  0.9,  1.1,  0.9
  4504, 'BUS 4504    ',       220, 1,    0,    5, 1,    1.072324,  -42.518571,  1.1,  0.9,  1.1,  0.9
  4505, 'BUS 4505    ',       220, 1,    0,    5, 1,    1.047176,  -15.911012,  1.1,  0.9,  1.1,  0.9
  4506, 'BUS 4506    ',       220, 2,    0,    5, 1,    1.036047,   -5.941934,  1.1,  0.9,  1.1,  0.9
  4511, 'BUS 4511    ',       220, 1,    0,    5, 1,    1.041941,  -25.929686,  1.1,  0.9,  1.1,  0.9
  4513, 'BUS 4513    ',       220, 1,    0,    5, 1,    1.030552,   -9.829625,  1.1,  0.9,  1.1,  0.9
  4520, 'BUS 4520    ',       220, 1,    0,    5, 1,    1.017179,  -10.133508,  1.1,  0.9,  1.1,  0.9
  4525, 'BUS 4525    ',       220, 1,    0,    5, 1,    1.060611,   -8.826883,  1.1,  0.9,  1.1,  0.9
  4529, 'BUS 4529    ',       220, 1,    0,    5, 1,    1.055612,  -15.125162,  1.1,  0.9,  1.1,  0.9
  4541, 'BUS 4541    ',       380, 1,    0,    5, 1,    1.023455,   -9.910829,  1.1,  0.9,  1.1,  0.9
  4544, 'BUS 4544    ',       220, 1,    0,    5, 1,    1.047769,  -14.697837,  1.1,  0.9,  1.1,  0.9
  4549, 'BUS 4549    ',       220, 1,    0,    5, 1,     1.03214,  -11.506046,  1.1,  0.9,  1.1,  0.9
  4550, 'BUS 4550    ',       380, 1,    0,    5, 1,    1.019271,   -10.38876,  1.1,  0.9,  1.1,  0.9
  4554, 'BUS 4554    ',       220, 1,    0,    5, 1,    1.041048,   -9.799798,  1.1,  0.9,  1.1,  0.9
  4562, 'BUS 4562    ',       220, 1,    0,    5, 1,     1.02147,  -16.819485,  1.1,  0.9,  1.1,  0.9
  4566, 'BUS 4566    ',       220, 2,    0,    5, 1,    1.073282,  -27.676255,  1.1,  0.9,  1.1,  0.9
  4580, 'BUS 4580    ',       220, 1,    0,    5, 1,    1.045713,   -12.00096,  1.1,  0.9,  1.1,  0.9
  4594, 'BUS 4594    ',       380, 1,    0,    5, 1,    0.998779,   -5.591046,  1.1,  0.9,  1.1,  0.9
  4598, 'BUS 4598    ',       380, 1,    0,    5, 1,    1.024757,   -7.997137,  1.1,  0.9,  1.1,  0.9
  4615, 'BUS 4615    ',       220, 1,    0,    5, 1,    1.066957,  -25.393864,  1.1,  0.9,  1.1,  0.9
  4623, 'BUS 4623    ',       380, 1,    0,    5, 1,      0.9943,  -16.866228,  1.1,  0.9,  1.1,  0.9
  4624, 'BUS 4624    ',       220, 2,    0,    5, 1,    1.042135,  -15.685962,  1.1,  0.9,  1.1,  0.9
  4656, 'BUS 4656    ',       220, 1,    0,    5, 1,    1.052781,  -19.605607,  1.1,  0.9,  1.1,  0.9
  4661, 'BUS 4661    ',       220, 2,    0,    5, 1,    1.049813,   -26.16746,  1.1,  0.9,  1.1,  0.9
  4674, 'BUS 4674    ',       220, 1,    0,    5, 1,    1.032396,    -12.4247,  1.1,  0.9,  1.1,  0.9
  4679, 'BUS 4679    ',       220, 1,    0,    5, 1,    1.042344,  -20.616305,  1.1,  0.9,  1.1,  0.9
  4683, 'BUS 4683    ',       220, 1,    0,    5, 1,    1.052059,   -3.729961,  1.1,  0.9,  1.1,  0.9
  4685, 'BUS 4685    ',       220, 1,    0,    5, 1,    1.042999,  -25.790941,  1.1,  0.9,  1.1,  0.9
  4689, 'BUS 4689    ',       220, 1,    0,    5, 1,    1.048918,  -30.792772,  1.1,  0.9,  1.1,  0.9
  4701, 'BUS 4701    ',       380, 2,    0,    5, 1,    1.043063,   -9.879302,  1.1,  0.9,  1.1,  0.9
  4710, 'BUS 4710    ',       220, 1,    0,    5, 1,    1.026719,   -9.176978,  1.1,  0.9,  1.1,  0.9
  4711, 'BUS 4711    ',       220, 1,    0,    5, 1,    1.042937,  -11.415152,  1.1,  0.9,  1.1,  0.9
  4725, 'BUS 4725    ',       220, 1,    0,    5, 1,    1.014202,  -10.601951,  1.1,  0.9,  1.1,  0.9
  4728, 'BUS 4728    ',       220, 1,    0,    5, 1,    1.040401,  -21.360189,  1.1,  0.9,  1.1,  0.9
  4729, 'BUS 4729    ',       220, 1,    0,    5, 1,    1.032006,   -8.433928,  1.1,  0.9,  1.1,  0.9
  4734, 'BUS 4734    ',       380, 1,    0,    5, 1,    1.014516,  -10.190708,  1.1,  0.9,  1.1,  0.9
  4738, 'BUS 4738    ',       220, 1,    0,    5, 1,     1.06866,  -10.715961,  1.1,  0.9,  1.1,  0.9
  4747, 'BUS 4747    ',       220, 1,    0,    5, 1,    1.035644,  -12.325346,  1.1,  0.9,  1.1,  0.9
  4748, 'BUS 4748    ',       220, 1,    0,    5, 1,    1.032136,  -12.426948,  1.1,  0.9,  1.1,  0.9
  4765, 'BUS 4765    ',       220, 1,    0,    5, 1,     1.03734,  -12.246628,  1.1,  0.9,  1.1,  0.9
  4783, 'BUS 4783    ',       220, 2,    0,    5, 1,    1.071981,    8.277038,  1.1,  0.9,  1.1,  0.9
  4787, 'BUS 4787    ',       380, 1,    0,    5, 1,     0.99123,  -14.709219,  1.1,  0.9,  1.1,  0.9
  4816, 'BUS 4816    ',       220, 2,    0,    5, 1,    1.067305,  -23.812093,  1.1,  0.9,  1.1,  0.9
  4819, 'BUS 4819    ',       380, 2,    0,    5, 1,    1.031907,    1.213157,  1.1,  0.9,  1.1,  0.9
  4823, 'BUS 4823    ',       220, 2,    0,    5, 1,    1.067114,  -14.648331,  1.1,  0.9,  1.1,  0.9
  4826, 'BUS 4826    ',       220, 1,    0,    5, 1,    1.076968,  -24.357644,  1.1,  0.9,  1.1,  0.9
  4829, 'BUS 4829    ',       220, 1,    0,    5, 1,    1.020877,    -5.66958,  1.1,  0.9,  1.1,  0.9
  4831, 'BUS 4831    ',       220, 1,    0,    5, 1,    1.023656,  -15.867691,  1.1,  0.9,  1.1,  0.9
  4850, 'BUS 4850    ',       220, 2,    0,    5, 1,    1.054975,  -13.889155,  1.1,  0.9,  1.1,  0.9
  4852, 'BUS 4852    ',       220, 1,    0,    5, 1,    1.040672,  -20.328499,  1.1,  0.9,  1.1,  0.9
  4864, 'BUS 4864    ',       220, 1,    0,    5, 1,    1.037977,  -12.814047,  1.1,  0.9,  1.1,  0.9
  4867, 'BUS 4867    ',       220, 1,    0,    5, 1,    1.031537,   -3.407292,  1.1,  0.9,  1.1,  0.9
  4874, 'BUS 4874    ',       220, 1,    0,    5, 1,     1.07611,  -39.379591,  1.1,  0.9,  1.1,  0.9
  4880, 'BUS 4880    ',       220, 2,    0,    5, 1,    1.034991,  -15.897969,  1.1,  0.9,  1.1,  0.9
  4885, 'BUS 4885    ',       220, 1,    0,    5, 1,    1.074189,  -26.349591,  1.1,  0.9,  1.1,  0.9
  4889, 'BUS 4889    ',       220, 1,    0,    5, 1,    1.034333,  -12.232863,  1.1,  0.9,  1.1,  0.9
  4907, 'BUS 4907    ',       220, 1,    0,    5, 1,    1.041821,  -13.302552,  1.1,  0.9,  1.1,  0.9
  4908, 'BUS 4908    ',       220, 1,    0,    5, 1,    1.037684,  -21.273347,  1.1,  0.9,  1.1,  0.9
  4914, 'BUS 4914    ',       220, 1,    0,    5, 1,    1.036628,  -22.980806,  1.1,  0.9,  1.1,  0.9
  4918, 'BUS 4918    ',       220, 2,    0,    5, 1,    1.057325,  -11.046567,  1.1,  0.9,  1.1,  0.9
  4925, 'BUS 4925    ',       220, 1,    0,    5, 1,    1.036525,   -22.48156,  1.1,  0.9,  1.1,  0.9
  4936, 'BUS 4936    ',       220, 1,    0,    5, 1,    1.049019,  -30.699604,  1.1,  0.9,  1.1,  0.9
  4939, 'BUS 4939    ',       220, 1,    0,    5, 1,    1.043989,   -4.549265,  1.1,  0.9,  1.1,  0.9
  4942, 'BUS 4942    ',       220, 1,    0,    5, 1,    1.028311,  -12.898354,  1.1,  0.9,  1.1,  0.9
  4950, 'BUS 4950    ',       220, 1,    0,    5, 1,    1.036717,  -40.104666,  1.1,  0.9,  1.1,  0.9
  4951, 'BUS 4951    ',       220, 1,    0,    5, 1,    1.053531,   -1.663312,  1.1,  0.9,  1.1,  0.9
  4952, 'BUS 4952    ',       220, 2,    0,    5, 1,    1.045386,  -17.502534,  1.1,  0.9,  1.1,  0.9
  4970, 'BUS 4970    ',       380, 1,    0,    5, 1,    1.064315,  -17.672609,  1.1,  0.9,  1.1,  0.9
  4974, 'BUS 4974    ',       220, 1,    0,    5, 1,    1.023886,    -13.4778,  1.1,  0.9,  1.1,  0.9
  5002, 'BUS 5002    ',       220, 1,    0,    5, 1,    1.071581,   -8.674239,  1.1,  0.9,  1.1,  0.9
  5003, 'BUS 5003    ',       220, 1,    0,    5, 1,    1.042135,   -9.676575,  1.1,  0.9,  1.1,  0.9
  5004, 'BUS 5004    ',       220, 2,    0,    5, 1,      1.0663,  -15.374553,  1.1,  0.9,  1.1,  0.9
  5007, 'BUS 5007    ',       380, 1,    0,    5, 1,    1.021829,  -15.303707,  1.1,  0.9,  1.1,  0.9
  5016, 'BUS 5016    ',       380, 1,    0,    5, 1,     1.02139,   -5.019103,  1.1,  0.9,  1.1,  0.9
  5019, 'BUS 5019    ',       220, 2,    0,    5, 1,    1.047693,    -12.9179,  1.1,  0.9,  1.1,  0.9
  5049, 'BUS 5049    ',       220, 1,    0,    5, 1,     1.01997,  -20.429759,  1.1,  0.9,  1.1,  0.9
  5051, 'BUS 5051    ',       220, 2,    0,    5, 1,    1.037373,  -16.452704,  1.1,  0.9,  1.1,  0.9
  5067, 'BUS 5067    ',       380, 2,    0,    5, 1,    1.021924,   -7.972254,  1.1,  0.9,  1.1,  0.9
  5077, 'BUS 5077    ',       220, 1,    0,    5, 1,    1.055018,  -26.635396,  1.1,  0.9,  1.1,  0.9
  5083, 'BUS 5083    ',       220, 1,    0,    5, 1,    1.039314,   -12.19306,  1.1,  0.9,  1.1,  0.9
  5093, 'BUS 5093    ',       220, 1,    0,    5, 1,    1.010775,  -14.861295,  1.1,  0.9,  1.1,  0.9
  5099, 'BUS 5099    ',       220, 1,    0,    5, 1,    1.058325,    1.539585,  1.1,  0.9,  1.1,  0.9
  5106, 'BUS 5106    ',       220, 1,    0,    5, 1,    1.071273,  -31.590024,  1.1,  0.9,  1.1,  0.9
  5110, 'BUS 5110    ',       220, 2,    0,    5, 1,    1.032061,   -10.28337,  1.1,  0.9,  1.1,  0.9
  5120, 'BUS 5120    ',       220, 2,    0,    5, 1,    1.055539,  -23.597086,  1.1,  0.9,  1.1,  0.9
  5131, 'BUS 5131    ',       220, 1,    0,    5, 1,    1.074641,  -26.336733,  1.1,  0.9,  1.1,  0.9
  5137, 'BUS 5137    ',       220, 1,    0,    5, 1,    1.025017,  -16.369795,  1.1,  0.9,  1.1,  0.9
  5144, 'BUS 5144    ',       380, 2,    0,    5, 1,    1.035201,   -3.127844,  1.1,  0.9,  1.1,  0.9
  5146, 'BUS 5146    ',       220, 1,    0,    5, 1,     1.01309,    -34.0847,  1.1,  0.9,  1.1,  0.9
  5174, 'BUS 5174    ',       220, 1,    0,    5, 1,    1.045055,  -21.030104,  1.1,  0.9,  1.1,  0.9
  5179, 'BUS 5179    ',       220, 1,    0,    5, 1,    1.049521,  -30.437104,  1.1,  0.9,  1.1,  0.9
  5182, 'BUS 5182    ',       220, 1,    0,    5, 1,     1.04247,   -7.991956,  1.1,  0.9,  1.1,  0.9
  5212, 'BUS 5212    ',       220, 1,    0,    5, 1,    1.043532,  -11.000335,  1.1,  0.9,  1.1,  0.9
  5213, 'BUS 5213    ',       220, 1,    0,    5, 1,    1.046557,   -26.37211,  1.1,  0.9,  1.1,  0.9
  5215, 'BUS 5215    ',       220, 1,    0,    5, 1,    1.029858,   -5.840941,  1.1,  0.9,  1.1,  0.9
  5233, 'BUS 5233    ',       220, 1,    0,    5, 1,    1.040607,  -10.965139,  1.1,  0.9,  1.1,  0.9
  5237, 'BUS 5237    ',       220, 2,    0,    5, 1,    1.052719,   -14.75067,  1.1,  0.9,  1.1,  0.9
  5241, 'BUS 5241    ',       380, 1,    0,    5, 1,    1.030298,    -3.61649,  1.1,  0.9,  1.1,  0.9
  5256, 'BUS 5256    ',       220, 1,    0,    5, 1,     1.00434,  -16.654648,  1.1,  0.9,  1.1,  0.9
  5257, 'BUS 5257    ',       220, 1,    0,    5, 1,     1.04776,   -6.282341,  1.1,  0.9,  1.1,  0.9
  5270, 'BUS 5270    ',       220, 1,    0,    5, 1,    1.040679,  -21.118583,  1.1,  0.9,  1.1,  0.9
  5278, 'BUS 5278    ',       220, 2,    0,    5, 1,    1.042037,  -24.259299,  1.1,  0.9,  1.1,  0.9
  5286, 'BUS 5286    ',       220, 1,    0,    5, 1,    1.037376,  -22.164674,  1.1,  0.9,  1.1,  0.9
  5288, 'BUS 5288    ',       380, 1,    0,    5, 1,    0.998946,  -15.122249,  1.1,  0.9,  1.1,  0.9
  5297, 'BUS 5297    ',       220, 1,    0,    5, 1,    1.041403,  -24.362719,  1.1,  0.9,  1.1,  0.9
  5300, 'BUS 5300    ',       220, 1,    0,    5, 1,    1.045246,  -10.990672,  1.1,  0.9,  1.1,  0.9
  5308, 'BUS 5308    ',       380, 1,    0,    5, 1,    0.984486,  -18.190432,  1.1,  0.9,  1.1,  0.9
  5317, 'BUS 5317    ',       220, 1,    0,    5, 1,    1.028707,  -44.346536,  1.1,  0.9,  1.1,  0.9
  5334, 'BUS 5334    ',       220, 1,    0,    5, 1,    1.033829,  -12.746707,  1.1,  0.9,  1.1,  0.9
  5340, 'BUS 5340    ',       220, 2,    0,    5, 1,    1.054941,  -11.154638,  1.1,  0.9,  1.1,  0.9
  5341, 'BUS 5341    ',       220, 1,    0,    5, 1,    1.011142,   -21.65338,  1.1,  0.9,  1.1,  0.9
  5350, 'BUS 5350    ',       380, 1,    0,    5, 1,    0.981529,  -24.398889,  1.1,  0.9,  1.1,  0.9
  5351, 'BUS 5351    ',       220, 1,    0,    5, 1,    1.034562,   -14.13742,  1.1,  0.9,  1.1,  0.9
  5354, 'BUS 5354    ',       220, 1,    0,    5, 1,    1.045497,   -8.643995,  1.1,  0.9,  1.1,  0.9
  5362, 'BUS 5362    ',       220, 1,    0,    5, 1,    1.043688,  -24.235922,  1.1,  0.9,  1.1,  0.9
  5365, 'BUS 5365    ',       220, 2,    0,    5, 1,    1.061754,    -11.4194,  1.1,  0.9,  1.1,  0.9
  5379, 'BUS 5379    ',       380, 2,    0,    5, 1,    1.107976,   -6.815844,  1.3,  0.7,  1.3,  0.7
  5383, 'BUS 5383    ',       220, 1,    0,    5, 1,    1.048549,  -24.463345,  1.1,  0.9,  1.1,  0.9
  5388, 'BUS 5388    ',       220, 1,    0,    5, 1,    1.013391,  -14.763695,  1.1,  0.9,  1.1,  0.9
  5393, 'BUS 5393    ',       220, 1,    0,    5, 1,    1.065867,   -15.42107,  1.1,  0.9,  1.1,  0.9
  5395, 'BUS 5395    ',       220, 2,    0,    5, 1,    1.048137,   -27.33134,  1.1,  0.9,  1.1,  0.9
  5400, 'BUS 5400    ',       220, 1,    0,    5, 1,    1.025608,  -14.012865,  1.1,  0.9,  1.1,  0.9
  5410, 'BUS 5410    ',       220, 1,    0,    5, 1,    1.045719,  -21.375392,  1.1,  0.9,  1.1,  0.9
  5413, 'BUS 5413    ',       220, 1,    0,    5, 1,    1.036008,   -18.03631,  1.1,  0.9,  1.1,  0.9
  5417, 'BUS 5417    ',       220, 1,    0,    5, 1,    1.057776,  -12.050099,  1.1,  0.9,  1.1,  0.9
  5418, 'BUS 5418    ',       220, 1,    0,    5, 1,    1.037717,  -21.273778,  1.1,  0.9,  1.1,  0.9
  5419, 'BUS 5419    ',       220, 1,    0,    5, 1,    1.021201,  -15.134475,  1.1,  0.9,  1.1,  0.9
  5420, 'BUS 5420    ',       380, 1,    0,    5, 1,    1.024419,  -22.859247,  1.1,  0.9,  1.1,  0.9
  5421, 'BUS 5421    ',       380, 1,    0,    5, 1,    0.998945,  -15.122174,  1.1,  0.9,  1.1,  0.9
  5441, 'BUS 5441    ',       220, 1,    0,    5, 1,    1.037781,   -2.820227,  1.1,  0.9,  1.1,  0.9
  5455, 'BUS 5455    ',       220, 1,    0,    5, 1,    1.042465,   -7.991918,  1.1,  0.9,  1.1,  0.9
  5458, 'BUS 5458    ',       220, 1,    0,    5, 1,    1.038913,  -21.424694,  1.1,  0.9,  1.1,  0.9
  5460, 'BUS 5460    ',       380, 1,    0,    5, 1,    0.992989,    -17.9255,  1.1,  0.9,  1.1,  0.9
  5461, 'BUS 5461    ',       380, 2,    0,    5, 1,     1.06213,   -18.41436,  1.1,  0.9,  1.1,  0.9
  5469, 'BUS 5469    ',       220, 1,    0,    5, 1,    1.067374,  -38.727555,  1.1,  0.9,  1.1,  0.9
  5477, 'BUS 5477    ',       220, 1,    0,    5, 1,    1.075392,  -26.166931,  1.1,  0.9,  1.1,  0.9
  5481, 'BUS 5481    ',       380, 2,    0,    5, 1,    1.063711,   -8.933875,  1.1,  0.9,  1.1,  0.9
  5482, 'BUS 5482    ',       220, 2,    0,    5, 1,    1.044486,   -7.317519,  1.1,  0.9,  1.1,  0.9
  5486, 'BUS 5486    ',       380, 2,    0,    5, 1,    1.059636,    4.495854,  1.1,  0.9,  1.1,  0.9
  5488, 'BUS 5488    ',       220, 2,    0,    5, 1,    1.041881,    -29.8855,  1.1,  0.9,  1.1,  0.9
  5490, 'BUS 5490    ',       380, 2,    0,    5, 1,    1.068845,  -15.202054,  1.1,  0.9,  1.1,  0.9
  5502, 'BUS 5502    ',       220, 1,    0,    5, 1,    1.038483,  -20.512891,  1.1,  0.9,  1.1,  0.9
  5519, 'BUS 5519    ',       220, 1,    0,    5, 1,    1.048798,    -24.5238,  1.1,  0.9,  1.1,  0.9
  5522, 'BUS 5522    ',       220, 1,    0,    5, 1,    1.068862,    0.701223,  1.1,  0.9,  1.1,  0.9
  5525, 'BUS 5525    ',       220, 1,    0,    5, 1,     1.03913,  -14.017648,  1.1,  0.9,  1.1,  0.9
  5529, 'BUS 5529    ',       220, 1,    0,    5, 1,    1.037801,   -2.820407,  1.1,  0.9,  1.1,  0.9
  5533, 'BUS 5533    ',       220, 2,    0,    5, 1,    1.038212,  -13.663692,  1.1,  0.9,  1.1,  0.9
  5546, 'BUS 5546    ',       220, 2,    0,    5, 1,     1.05378,   -23.67431,  1.1,  0.9,  1.1,  0.9
  5550, 'BUS 5550    ',       220, 1,    0,    5, 1,    1.051152,  -25.756092,  1.1,  0.9,  1.1,  0.9
  5564, 'BUS 5564    ',       220, 2,    0,    5, 1,     1.04123,  -12.598948,  1.1,  0.9,  1.1,  0.9
  5567, 'BUS 5567    ',       220, 1,    0,    5, 1,    1.017813,  -18.930548,  1.1,  0.9,  1.1,  0.9
  5571, 'BUS 5571    ',       220, 1,    0,    5, 1,    1.036516,  -22.481578,  1.1,  0.9,  1.1,  0.9
  5573, 'BUS 5573    ',       220, 1,    0,    5, 1,     1.05903,  -23.279891,  1.1,  0.9,  1.1,  0.9
  5574, 'BUS 5574    ',       220, 1,    0,    5, 1,     1.03922,  -11.857544,  1.1,  0.9,  1.1,  0.9
  5586, 'BUS 5586    ',       220, 1,    0,    5, 1,    1.057299,    2.403578,  1.1,  0.9,  1.1,  0.9
  5589, 'BUS 5589    ',       380, 1,    0,    5, 1,    1.034874,  -30.808253,  1.1,  0.9,  1.1,  0.9
  5610, 'BUS 5610    ',       220, 1,    0,    5, 1,    1.045824,  -24.167858,  1.1,  0.9,  1.1,  0.9
  5616, 'BUS 5616    ',       220, 1,    0,    5, 1,    1.076287,  -35.225281,  1.1,  0.9,  1.1,  0.9
  5627, 'BUS 5627    ',       220, 1,    0,    5, 1,    1.030337,  -32.491502,  1.1,  0.9,  1.1,  0.9
  5630, 'BUS 5630    ',       220, 1,    0,    5, 1,    1.043599,   -4.085534,  1.1,  0.9,  1.1,  0.9
  5641, 'BUS 5641    ',       220, 1,    0,    5, 1,    1.049836,  -26.047052,  1.1,  0.9,  1.1,  0.9
  5648, 'BUS 5648    ',       380, 1,    0,    5, 1,    0.995233,  -13.451687,  1.1,  0.9,  1.1,  0.9
  5653, 'BUS 5653    ',       220, 1,    0,    5, 1,    1.045504,   -7.661043,  1.1,  0.9,  1.1,  0.9
  5658, 'BUS 5658    ',       380, 2,    0,    5, 1,    1.017689,   -23.66504,  1.1,  0.9,  1.1,  0.9
  5664, 'BUS 5664    ',       220, 2,    0,    5, 1,    1.070507,    0.956534,  1.1,  0.9,  1.1,  0.9
  5666, 'BUS 5666    ',       220, 1,    0,    5, 1,    1.046065,   -10.74401,  1.1,  0.9,  1.1,  0.9
  5686, 'BUS 5686    ',       220, 1,    0,    5, 1,    1.030503,  -10.223727,  1.1,  0.9,  1.1,  0.9
  5688, 'BUS 5688    ',       220, 1,    0,    5, 1,    1.033877,   -8.079704,  1.1,  0.9,  1.1,  0.9
  5691, 'BUS 5691    ',       220, 1,    0,    5, 1,    1.061392,  -45.226837,  1.1,  0.9,  1.1,  0.9
  5695, 'BUS 5695    ',       220, 1,    0,    5, 1,    1.047646,  -27.137982,  1.1,  0.9,  1.1,  0.9
  5699, 'BUS 5699    ',       220, 1,    0,    5, 1,    1.049081,   -6.522248,  1.1,  0.9,  1.1,  0.9
  5709, 'BUS 5709    ',       380, 2,    0,    5, 1,    1.027078,   -8.525839,  1.1,  0.9,  1.1,  0.9
  5712, 'BUS 5712    ',       220, 1,    0,    5, 1,      1.0445,   -4.578143,  1.1,  0.9,  1.1,  0.9
  5720, 'BUS 5720    ',       220, 1,    0,    5, 1,    1.045667,  -24.989207,  1.1,  0.9,  1.1,  0.9
  5723, 'BUS 5723    ',       220, 1,    0,    5, 1,    1.045129,   -9.640756,  1.1,  0.9,  1.1,  0.9
  5735, 'BUS 5735    ',       220, 1,    0,    5, 1,    1.060348,  -26.902429,  1.1,  0.9,  1.1,  0.9
  5738, 'BUS 5738    ',       220, 1,    0,    5, 1,    1.013795,  -10.544291,  1.1,  0.9,  1.1,  0.9
  5743, 'BUS 5743    ',       220, 1,    0,    5, 1,    1.052165,  -24.123493,  1.1,  0.9,  1.1,  0.9
  5753, 'BUS 5753    ',       220, 1,    0,    5, 1,    1.033984,   -3.213627,  1.1,  0.9,  1.1,  0.9
  5764, 'BUS 5764    ',       220, 1,    0,    5, 1,    1.034962,  -25.335623,  1.1,  0.9,  1.1,  0.9
  5781, 'BUS 5781    ',       380, 2,    0,    5, 1,      1.0396,  -11.754534,  1.1,  0.9,  1.1,  0.9
  5789, 'BUS 5789    ',       220, 1,    0,    5, 1,    1.005562,  -16.021128,  1.1,  0.9,  1.1,  0.9
  5799, 'BUS 5799    ',       220, 1,    0,    5, 1,    1.043907,  -32.265811,  1.1,  0.9,  1.1,  0.9
  5803, 'BUS 5803    ',       220, 1,    0,    5, 1,    1.043774,  -14.004171,  1.1,  0.9,  1.1,  0.9
  5814, 'BUS 5814    ',       220, 2,    0,    5, 1,    1.044051,  -11.822108,  1.1,  0.9,  1.1,  0.9
  5836, 'BUS 5836    ',       220, 1,    0,    5, 1,    1.040266,    -12.0279,  1.1,  0.9,  1.1,  0.9
  5837, 'BUS 5837    ',       380, 1,    0,    5, 1,    1.019818,  -10.148769,  1.1,  0.9,  1.1,  0.9
  5853, 'BUS 5853    ',       220, 1,    0,    5, 1,    1.042789,   -7.464608,  1.1,  0.9,  1.1,  0.9
  5856, 'BUS 5856    ',       220, 2,    0,    5, 1,    1.038417,  -11.615407,  1.1,  0.9,  1.1,  0.9
  5857, 'BUS 5857    ',       220, 1,    0,    5, 1,    1.057665,  -21.071135,  1.1,  0.9,  1.1,  0.9
  5881, 'BUS 5881    ',       220, 2,    0,    5, 1,    1.065605,  -10.395605,  1.1,  0.9,  1.1,  0.9
  5891, 'BUS 5891    ',       220, 1,    0,    5, 1,    1.036617,  -12.108533,  1.1,  0.9,  1.1,  0.9
  5907, 'BUS 5907    ',       220, 1,    0,    5, 1,    1.046917,    -8.47729,  1.1,  0.9,  1.1,  0.9
  5918, 'BUS 5918    ',       220, 1,    0,    5, 1,    1.053364,  -25.787722,  1.1,  0.9,  1.1,  0.9
  5926, 'BUS 5926    ',       220, 1,    0,    5, 1,    1.072067,  -47.920607,  1.1,  0.9,  1.1,  0.9
  5935, 'BUS 5935    ',       220, 1,    0,    5, 1,    1.065025,  -22.144776,  1.1,  0.9,  1.1,  0.9
  5940, 'BUS 5940    ',       220, 2,    0,    5, 1,    1.030075,  -14.582177,  1.1,  0.9,  1.1,  0.9
  5944, 'BUS 5944    ',       220, 1,    0,    5, 1,    1.059622,  -25.872698,  1.1,  0.9,  1.1,  0.9
  5957, 'BUS 5957    ',       220, 1,    0,    5, 1,    1.025527,  -16.209872,  1.1,  0.9,  1.1,  0.9
  5971, 'BUS 5971    ',       380, 2,    0,    5, 1,    1.070056,    4.938459,  1.3,  0.7,  1.3,  0.7
  5983, 'BUS 5983    ',       380, 2,    0,    5, 1,    1.066029,  -14.886912,  1.1,  0.9,  1.1,  0.9
  5987, 'BUS 5987    ',       220, 1,    0,    5, 1,    1.036825,  -13.937479,  1.1,  0.9,  1.1,  0.9
  5990, 'BUS 5990    ',       220, 1,    0,    5, 1,    1.023107,  -10.218557,  1.1,  0.9,  1.1,  0.9
  5993, 'BUS 5993    ',       220, 1,    0,    5, 1,    1.043528,  -11.000279,  1.1,  0.9,  1.1,  0.9
  5994, 'BUS 5994    ',       220, 2,    0,    5, 1,    1.029184,  -15.420668,  1.1,  0.9,  1.1,  0.9
  6010, 'BUS 6010    ',       220, 1,    0,    5, 1,     1.08135,  -23.128077,  1.1,  0.9,  1.1,  0.9
  6031, 'BUS 6031    ',       220, 1,    0,    5, 1,    1.041572,  -15.751421,  1.1,  0.9,  1.1,  0.9
  6036, 'BUS 6036    ',       380, 2,    0,    5, 1,    1.043738,   -0.899698,  1.1,  0.9,  1.1,  0.9
  6041, 'BUS 6041    ',       220, 1,    0,    5, 1,    1.072109,  -47.920883,  1.1,  0.9,  1.1,  0.9
  6053, 'BUS 6053    ',       220, 1,    0,    5, 1,    1.058134,  -26.592239,  1.1,  0.9,  1.1,  0.9
  6071, 'BUS 6071    ',       220, 1,    0,    5, 1,    1.035726,  -16.340255,  1.1,  0.9,  1.1,  0.9
  6101, 'BUS 6101    ',       220, 1,    0,    5, 1,     1.02679,  -10.858615,  1.1,  0.9,  1.1,  0.9
  6104, 'BUS 6104    ',       220, 1,    0,    5, 1,    1.056405,  -12.076426,  1.1,  0.9,  1.1,  0.9
  6110, 'BUS 6110    ',       220, 1,    0,    5, 1,    1.056871,  -35.945281,  1.1,  0.9,  1.1,  0.9
  6112, 'BUS 6112    ',       220, 1,    0,    5, 1,    1.024189,   -9.306431,  1.1,  0.9,  1.1,  0.9
  6114, 'BUS 6114    ',       220, 1,    0,    5, 1,    1.048769,  -10.298802,  1.1,  0.9,  1.1,  0.9
  6115, 'BUS 6115    ',       220, 1,    0,    5, 1,     1.02848,  -11.273668,  1.1,  0.9,  1.1,  0.9
  6119, 'BUS 6119    ',       220, 1,    0,    5, 1,    1.039102,  -15.995867,  1.1,  0.9,  1.1,  0.9
  6146, 'BUS 6146    ',       220, 1,    0,    5, 1,    1.028373,  -12.079992,  1.1,  0.9,  1.1,  0.9
  6151, 'BUS 6151    ',       220, 1,    0,    5, 1,    1.032517,  -24.013495,  1.1,  0.9,  1.1,  0.9
  6153, 'BUS 6153    ',       380, 2,    0,    5, 1,    0.988112,   -14.90068,  1.1,  0.9,  1.1,  0.9
  6163, 'BUS 6163    ',       220, 1,    0,    5, 1,    1.036223,  -21.959198,  1.1,  0.9,  1.1,  0.9
  6168, 'BUS 6168    ',       220, 2,    0,    5, 1,    1.040343,  -13.438292,  1.1,  0.9,  1.1,  0.9
  6178, 'BUS 6178    ',       220, 1,    0,    5, 1,    1.040244,  -24.602196,  1.1,  0.9,  1.1,  0.9
  6194, 'BUS 6194    ',       220, 1,    0,    5, 1,    1.026211,  -16.329018,  1.1,  0.9,  1.1,  0.9
  6199, 'BUS 6199    ',       380, 1,    0,    5, 1,    1.072632,  -12.599054,  1.1,  0.9,  1.1,  0.9
  6203, 'BUS 6203    ',       220, 1,    0,    5, 1,    1.070264,  -27.353716,  1.1,  0.9,  1.1,  0.9
  6206, 'BUS 6206    ',       380, 1,    0,    5, 1,    1.037591,     0.03956,  1.1,  0.9,  1.1,  0.9
  6219, 'BUS 6219    ',       220, 1,    0,    5, 1,    1.033837,  -12.746776,  1.1,  0.9,  1.1,  0.9
  6220, 'BUS 6220    ',       220, 1,    0,    5, 1,    1.055297,  -22.931727,  1.1,  0.9,  1.1,  0.9
  6224, 'BUS 6224    ',       380, 1,    0,    5, 1,    1.000545,  -12.907246,  1.1,  0.9,  1.1,  0.9
  6231, 'BUS 6231    ',       220, 1,    0,    5, 1,    1.034263,   -8.032463,  1.1,  0.9,  1.1,  0.9
  6232, 'BUS 6232    ',       220, 1,    0,    5, 1,    1.042941,  -25.794518,  1.1,  0.9,  1.1,  0.9
  6240, 'BUS 6240    ',       220, 1,    0,    5, 1,    1.075696,  -34.242457,  1.1,  0.9,  1.1,  0.9
  6246, 'BUS 6246    ',       380, 1,    0,    5, 1,    1.045739,  -36.412972,  1.1,  0.9,  1.1,  0.9
  6252, 'BUS 6252    ',       220, 1,    0,    5, 1,    1.020382,  -29.885564,  1.1,  0.9,  1.1,  0.9
  6253, 'BUS 6253    ',       220, 1,    0,    5, 1,     1.04318,  -25.753603,  1.1,  0.9,  1.1,  0.9
  6267, 'BUS 6267    ',       220, 1,    0,    5, 1,    1.041192,  -24.394509,  1.1,  0.9,  1.1,  0.9
  6271, 'BUS 6271    ',       220, 1,    0,    5, 1,    1.054472,   -20.10439,  1.1,  0.9,  1.1,  0.9
  6290, 'BUS 6290    ',       220, 1,    0,    5, 1,    1.062557,   -12.82926,  1.1,  0.9,  1.1,  0.9
  6291, 'BUS 6291    ',       220, 2,    0,    5, 1,    1.040598,  -23.840293,  1.1,  0.9,  1.1,  0.9
  6306, 'BUS 6306    ',       220, 1,    0,    5, 1,    1.077228,  -24.297873,  1.1,  0.9,  1.1,  0.9
  6308, 'BUS 6308    ',       220, 1,    0,    5, 1,    1.044666,  -25.545467,  1.1,  0.9,  1.1,  0.9
  6313, 'BUS 6313    ',       220, 1,    0,    5, 1,    1.033893,  -23.915745,  1.1,  0.9,  1.1,  0.9
  6331, 'BUS 6331    ',       220, 2,    0,    5, 1,    1.052181,   -0.845895,  1.1,  0.9,  1.1,  0.9
  6332, 'BUS 6332    ',       220, 2,    0,    5, 1,    1.062214,  -11.259336,  1.1,  0.9,  1.1,  0.9
  6337, 'BUS 6337    ',       380, 1,    0,    5, 1,    1.090736,   -9.663194,  1.1,  0.9,  1.1,  0.9
  6351, 'BUS 6351    ',       220, 2,    0,    5, 1,    1.064446,  -16.194964,  1.1,  0.9,  1.1,  0.9
  6357, 'BUS 6357    ',       220, 1,    0,    5, 1,    0.986449,  -24.787083,  1.1,  0.9,  1.1,  0.9
  6368, 'BUS 6368    ',       220, 2,    0,    5, 1,    1.043835,   -8.297319,  1.1,  0.9,  1.1,  0.9
  6371, 'BUS 6371    ',       220, 1,    0,    5, 1,     1.04624,   -0.834636,  1.1,  0.9,  1.1,  0.9
  6376, 'BUS 6376    ',       220, 2,    0,    5, 1,    1.046714,   -0.304027,  1.1,  0.9,  1.1,  0.9
  6382, 'BUS 6382    ',       220, 1,    0,    5, 1,    1.042008,   -9.653397,  1.1,  0.9,  1.1,  0.9
  6384, 'BUS 6384    ',       220, 1,    0,    5, 1,    1.042953,   -1.650086,  1.1,  0.9,  1.1,  0.9
  6405, 'BUS 6405    ',       220, 1,    0,    5, 1,    1.016603,  -16.051975,  1.1,  0.9,  1.1,  0.9
  6416, 'BUS 6416    ',       220, 1,    0,    5, 1,    1.044399,   -9.544276,  1.1,  0.9,  1.1,  0.9
  6426, 'BUS 6426    ',       220, 1,    0,    5, 1,    1.054991,    1.525091,  1.1,  0.9,  1.1,  0.9
  6427, 'BUS 6427    ',       380, 1,    0,    5, 1,     1.00477,  -13.123224,  1.1,  0.9,  1.1,  0.9
  6429, 'BUS 6429    ',       220, 2,    0,    5, 1,    1.039574,  -18.343476,  1.1,  0.9,  1.1,  0.9
  6430, 'BUS 6430    ',       220, 1,    0,    5, 1,    1.052192,  -28.928753,  1.1,  0.9,  1.1,  0.9
  6450, 'BUS 6450    ',       220, 1,    0,    5, 1,    1.010198,  -10.933937,  1.1,  0.9,  1.1,  0.9
  6455, 'BUS 6455    ',       220, 1,    0,    5, 1,    1.038267,  -22.056487,  1.1,  0.9,  1.1,  0.9
  6472, 'BUS 6472    ',       220, 1,    0,    5, 1,    1.042806,  -24.004462,  1.1,  0.9,  1.1,  0.9
  6474, 'BUS 6474    ',       220, 2,    0,    5, 1,     1.06557,   -7.808697,  1.1,  0.9,  1.1,  0.9
  6475, 'BUS 6475    ',       380, 1,    0,    5, 1,    1.026549,   -8.701988,  1.1,  0.9,  1.1,  0.9
  6478, 'BUS 6478    ',       220, 1,    0,    5, 1,    1.012128,  -14.390515,  1.1,  0.9,  1.1,  0.9
  6486, 'BUS 6486    ',       220, 1,    0,    5, 1,    1.048545,   -3.989815,  1.1,  0.9,  1.1,  0.9
  6495, 'BUS 6495    ',       220, 1,    0,    5, 1,    1.043059,  -21.768062,  1.1,  0.9,  1.1,  0.9
  6510, 'BUS 6510    ',       220, 1,    0,    5, 1,    1.050118,  -26.338765,  1.1,  0.9,  1.1,  0.9
  6516, 'BUS 6516    ',       220, 2,    0,    5, 1,    1.052452,    -3.60194,  1.1,  0.9,  1.1,  0.9
  6521, 'BUS 6521    ',       220, 1,    0,    5, 1,    1.046651,   -4.738353,  1.1,  0.9,  1.1,  0.9
  6532, 'BUS 6532    ',       220, 1,    0,    5, 1,    1.075728,  -31.435419,  1.1,  0.9,  1.1,  0.9
  6552, 'BUS 6552    ',       220, 2,    0,    5, 1,    1.048796,  -21.140924,  1.1,  0.9,  1.1,  0.9
  6555, 'BUS 6555    ',       380, 1,    0,    5, 1,    1.008884,  -43.693382,  1.1,  0.9,  1.1,  0.9
  6556, 'BUS 6556    ',       220, 1,    0,    5, 1,    1.052054,  -12.679594,  1.1,  0.9,  1.1,  0.9
  6563, 'BUS 6563    ',       220, 1,    0,    5, 1,    1.040617,   -24.64966,  1.1,  0.9,  1.1,  0.9
  6565, 'BUS 6565    ',       220, 1,    0,    5, 1,    1.033616,   -7.247992,  1.1,  0.9,  1.1,  0.9
  6570, 'BUS 6570    ',       220, 1,    0,    5, 1,    1.045563,  -20.766442,  1.1,  0.9,  1.1,  0.9
  6581, 'BUS 6581    ',       380, 1,    0,    5, 1,    1.042943,   -2.447442,  1.1,  0.9,  1.1,  0.9
  6612, 'BUS 6612    ',       220, 1,    0,    5, 1,    1.047964,  -31.701384,  1.1,  0.9,  1.1,  0.9
  6616, 'BUS 6616    ',       220, 1,    0,    5, 1,    1.044855,  -15.904052,  1.1,  0.9,  1.1,  0.9
  6619, 'BUS 6619    ',       220, 1,    0,    5, 1,    1.050275,  -15.385558,  1.1,  0.9,  1.1,  0.9
  6624, 'BUS 6624    ',       380, 1,    0,    5, 1,    1.058707,     4.26077,  1.1,  0.9,  1.1,  0.9
  6629, 'BUS 6629    ',       220, 1,    0,    5, 1,    1.054419,  -11.400101,  1.1,  0.9,  1.1,  0.9
  6630, 'BUS 6630    ',       220, 1,    0,    5, 1,    1.039511,  -24.152951,  1.1,  0.9,  1.1,  0.9
  6636, 'BUS 6636    ',       220, 1,    0,    5, 1,    1.036596,    0.577218,  1.1,  0.9,  1.1,  0.9
  6638, 'BUS 6638    ',       220, 1,    0,    5, 1,    1.020424,   -14.95076,  1.1,  0.9,  1.1,  0.9
  6639, 'BUS 6639    ',       220, 1,    0,    5, 1,    1.050408,   -2.453064,  1.1,  0.9,  1.1,  0.9
  6648, 'BUS 6648    ',       220, 1,    0,    5, 1,     1.06183,  -11.406171,  1.1,  0.9,  1.1,  0.9
  6664, 'BUS 6664    ',       220, 1,    0,    5, 1,     1.06971,  -46.294482,  1.1,  0.9,  1.1,  0.9
  6675, 'BUS 6675    ',       220, 1,    0,    5, 1,    1.035344,  -23.290216,  1.1,  0.9,  1.1,  0.9
  6684, 'BUS 6684    ',       220, 1,    0,    5, 1,    1.044665,  -25.545459,  1.1,  0.9,  1.1,  0.9
  6691, 'BUS 6691    ',       220, 1,    0,    5, 1,    1.083988,  -34.063221,  1.1,  0.9,  1.1,  0.9
  6692, 'BUS 6692    ',       220, 1,    0,    5, 1,     1.02441,  -15.580999,  1.1,  0.9,  1.1,  0.9
  6697, 'BUS 6697    ',       220, 1,    0,    5, 1,      1.0463,  -37.100468,  1.1,  0.9,  1.1,  0.9
  6714, 'BUS 6714    ',       220, 1,    0,    5, 1,    1.046238,   -0.834605,  1.1,  0.9,  1.1,  0.9
  6723, 'BUS 6723    ',       220, 1,    0,    5, 1,    1.032514,   -9.464819,  1.1,  0.9,  1.1,  0.9
  6730, 'BUS 6730    ',       220, 1,    0,    5, 1,    1.038253,  -21.079078,  1.1,  0.9,  1.1,  0.9
  6734, 'BUS 6734    ',       220, 2,    0,    5, 1,    1.061492,   -3.472634,  1.1,  0.9,  1.1,  0.9
  6735, 'BUS 6735    ',       380, 1,    0,    5, 1,    1.041984,   -1.292675,  1.1,  0.9,  1.1,  0.9
  6737, 'BUS 6737    ',       220, 1,    0,    5, 1,    1.021139,  -10.532887,  1.1,  0.9,  1.1,  0.9
  6738, 'BUS 6738    ',       380, 1,    0,    5, 1,    1.029435,  -24.781868,  1.1,  0.9,  1.1,  0.9
  6742, 'BUS 6742    ',       220, 1,    0,    5, 1,    1.037902,  -21.502542,  1.1,  0.9,  1.1,  0.9
  6744, 'BUS 6744    ',       220, 1,    0,    5, 1,    1.033513,  -10.221422,  1.1,  0.9,  1.1,  0.9
  6757, 'BUS 6757    ',       380, 1,    0,    5, 1,    1.040789,   -1.178761,  1.1,  0.9,  1.1,  0.9
  6763, 'BUS 6763    ',       220, 1,    0,    5, 1,    1.043751,  -24.236704,  1.1,  0.9,  1.1,  0.9
  6772, 'BUS 6772    ',       220, 1,    0,    5, 1,    1.045385,   -24.09701,  1.1,  0.9,  1.1,  0.9
  6773, 'BUS 6773    ',       220, 1,    0,    5, 1,    1.041981,  -24.273746,  1.1,  0.9,  1.1,  0.9
  6785, 'BUS 6785    ',       220, 1,    0,    5, 1,    1.054082,   -0.784591,  1.1,  0.9,  1.1,  0.9
  6791, 'BUS 6791    ',       220, 1,    0,    5, 1,     1.04692,  -25.227196,  1.1,  0.9,  1.1,  0.9
  6802, 'BUS 6802    ',       220, 1,    0,    5, 1,    1.034691,   -6.054841,  1.1,  0.9,  1.1,  0.9
  6806, 'BUS 6806    ',       220, 1,    0,    5, 1,    1.046591,  -21.264934,  1.1,  0.9,  1.1,  0.9
  6807, 'BUS 6807    ',       220, 2,    0,    5, 1,    1.006037,  -16.618507,  1.1,  0.9,  1.1,  0.9
  6816, 'BUS 6816    ',       220, 2,    0,    5, 1,    1.053803,  -24.150678,  1.1,  0.9,  1.1,  0.9
  6820, 'BUS 6820    ',       220, 2,    0,    5, 1,    1.049557,   -6.650937,  1.1,  0.9,  1.1,  0.9
  6828, 'BUS 6828    ',       220, 1,    0,    5, 1,    1.037156,   -13.39716,  1.1,  0.9,  1.1,  0.9
  6831, 'BUS 6831    ',       220, 2,    0,    5, 1,    1.031347,   -9.785828,  1.1,  0.9,  1.1,  0.9
  6837, 'BUS 6837    ',       220, 1,    0,    5, 1,    1.050311,   -7.914424,  1.1,  0.9,  1.1,  0.9
  6842, 'BUS 6842    ',       220, 1,    0,    5, 1,    1.037762,   -8.446373,  1.1,  0.9,  1.1,  0.9
  6844, 'BUS 6844    ',       220, 1,    0,    5, 1,    1.015966,  -29.284947,  1.1,  0.9,  1.1,  0.9
  6845, 'BUS 6845    ',       220, 2,    0,    5, 1,    1.055216,  -11.135397,  1.1,  0.9,  1.1,  0.9
  6846, 'BUS 6846    ',       220, 1,    0,    5, 1,    1.053078,   -4.617698,  1.1,  0.9,  1.1,  0.9
  6852, 'BUS 6852    ',       220, 2,    0,    5, 1,    1.031296,  -19.801967,  1.1,  0.9,  1.1,  0.9
  6854, 'BUS 6854    ',       220, 1,    0,    5, 1,    1.054902,  -11.343079,  1.1,  0.9,  1.1,  0.9
  6857, 'BUS 6857    ',       380, 2,    0,    5, 1,    1.021411,   -8.599284,  1.1,  0.9,  1.1,  0.9
  6880, 'BUS 6880    ',       220, 1,    0,    5, 1,    1.045265,   -4.460667,  1.1,  0.9,  1.1,  0.9
  6887, 'BUS 6887    ',       220, 1,    0,    5, 1,    1.045229,   -3.097099,  1.1,  0.9,  1.1,  0.9
  6888, 'BUS 6888    ',       220, 2,    0,    5, 1,    1.039234,  -13.670722,  1.1,  0.9,  1.1,  0.9
  6889, 'BUS 6889    ',       380, 1,    0,    5, 1,    1.040018,    2.414551,  1.1,  0.9,  1.1,  0.9
  6891, 'BUS 6891    ',       220, 1,    0,    5, 1,    1.042154,  -14.327292,  1.1,  0.9,  1.1,  0.9
  6897, 'BUS 6897    ',       380, 1,    0,    5, 1,     1.05642,  -16.592196,  1.1,  0.9,  1.1,  0.9
  6901, 'BUS 6901    ',       380, 1,    0,    5, 1,    1.010989,   -32.14614,  1.1,  0.9,  1.1,  0.9
  6908, 'BUS 6908    ',       220, 1,    0,    5, 1,    1.037832,  -40.113954,  1.1,  0.9,  1.1,  0.9
  6909, 'BUS 6909    ',       220, 1,    0,    5, 1,    1.036123,  -23.128738,  1.1,  0.9,  1.1,  0.9
  6921, 'BUS 6921    ',       380, 1,    0,    5, 1,    1.036075,   -1.608828,  1.1,  0.9,  1.1,  0.9
  6922, 'BUS 6922    ',       220, 1,    0,    5, 1,    1.036504,   -8.622098,  1.1,  0.9,  1.1,  0.9
  6926, 'BUS 6926    ',       220, 1,    0,    5, 1,    1.033188,  -12.416059,  1.1,  0.9,  1.1,  0.9
  6940, 'BUS 6940    ',       220, 1,    0,    5, 1,    1.057214,  -27.586432,  1.1,  0.9,  1.1,  0.9
  6947, 'BUS 6947    ',       220, 2,    0,    5, 1,    1.051367,   -3.749893,  1.1,  0.9,  1.1,  0.9
  6952, 'BUS 6952    ',       220, 1,    0,    5, 1,    1.074941,  -25.158601,  1.1,  0.9,  1.1,  0.9
  6954, 'BUS 6954    ',       220, 1,    0,    5, 1,    1.033937,  -20.057453,  1.1,  0.9,  1.1,  0.9
  6961, 'BUS 6961    ',       220, 1,    0,    5, 1,    1.046702,   -0.041292,  1.1,  0.9,  1.1,  0.9
  6969, 'BUS 6969    ',       220, 2,    0,    5, 1,    1.059486,  -23.158005,  1.1,  0.9,  1.1,  0.9
  6982, 'BUS 6982    ',       220, 2,    0,    5, 1,    1.036531,  -20.798066,  1.1,  0.9,  1.1,  0.9
  6989, 'BUS 6989    ',       220, 1,    0,    5, 1,    1.046262,  -24.006134,  1.1,  0.9,  1.1,  0.9
  6990, 'BUS 6990    ',       220, 1,    0,    5, 1,    1.049424,  -24.091607,  1.1,  0.9,  1.1,  0.9
  7014, 'BUS 7014    ',       220, 1,    0,    5, 1,    1.042775,   -2.603788,  1.1,  0.9,  1.1,  0.9
  7019, 'BUS 7019    ',       220, 1,    0,    5, 1,    1.042599,   -25.81851,  1.1,  0.9,  1.1,  0.9
  7021, 'BUS 7021    ',       220, 1,    0,    5, 1,     1.00593,  -17.187001,  1.1,  0.9,  1.1,  0.9
  7030, 'BUS 7030    ',       220, 1,    0,    5, 1,    1.065574,   -7.808728,  1.1,  0.9,  1.1,  0.9
  7036, 'BUS 7036    ',       220, 2,    0,    5, 1,    1.041241,  -12.591424,  1.1,  0.9,  1.1,  0.9
  7042, 'BUS 7042    ',       220, 1,    0,    5, 1,     1.05498,  -30.089269,  1.1,  0.9,  1.1,  0.9
  7047, 'BUS 7047    ',       220, 1,    0,    5, 1,    1.036489,  -21.901119,  1.1,  0.9,  1.1,  0.9
  7049, 'BUS 7049    ',       220, 2,    0,    5, 1,    1.049669,  -14.344403,  1.1,  0.9,  1.1,  0.9
  7050, 'BUS 7050    ',       220, 1,    0,    5, 1,    1.037777,  -21.239311,  1.1,  0.9,  1.1,  0.9
  7052, 'BUS 7052    ',       220, 1,    0,    5, 1,    1.047794,  -12.393218,  1.1,  0.9,  1.1,  0.9
  7056, 'BUS 7056    ',       380, 2,    0,    5, 1,    1.006597,   -4.279873,  1.1,  0.9,  1.1,  0.9
  7069, 'BUS 7069    ',       220, 1,    0,    5, 1,    1.041721,   -7.971411,  1.1,  0.9,  1.1,  0.9
  7070, 'BUS 7070    ',       220, 1,    0,    5, 1,    1.051529,  -13.392684,  1.1,  0.9,  1.1,  0.9
  7076, 'BUS 7076    ',       220, 1,    0,    5, 1,    1.032543,  -12.400826,  1.1,  0.9,  1.1,  0.9
  7092, 'BUS 7092    ',       220, 1,    0,    5, 1,    1.048118,  -25.098572,  1.1,  0.9,  1.1,  0.9
  7098, 'BUS 7098    ',       220, 1,    0,    5, 1,    1.040402,   -2.260554,  1.1,  0.9,  1.1,  0.9
  7115, 'BUS 7115    ',       220, 2,    0,    5, 1,    1.008722,  -16.289324,  1.1,  0.9,  1.1,  0.9
  7119, 'BUS 7119    ',       220, 1,    0,    5, 1,    1.011547,    -16.3375,  1.1,  0.9,  1.1,  0.9
  7124, 'BUS 7124    ',       220, 1,    0,    5, 1,    1.071843,  -27.185513,  1.1,  0.9,  1.1,  0.9
  7129, 'BUS 7129    ',       220, 1,    0,    5, 1,     1.03765,   -2.840915,  1.1,  0.9,  1.1,  0.9
  7132, 'BUS 7132    ',       220, 1,    0,    5, 1,    1.017449,  -15.909765,  1.1,  0.9,  1.1,  0.9
  7133, 'BUS 7133    ',       220, 1,    0,    5, 1,    1.034901,  -14.267058,  1.1,  0.9,  1.1,  0.9
  7144, 'BUS 7144    ',       220, 1,    0,    5, 1,     1.03015,  -13.008541,  1.1,  0.9,  1.1,  0.9
  7148, 'BUS 7148    ',       220, 1,    0,    5, 1,    1.050811,  -23.312468,  1.1,  0.9,  1.1,  0.9
  7159, 'BUS 7159    ',       380, 2,    0,    5, 1,    1.059575,    4.500856,  1.1,  0.9,  1.1,  0.9
  7162, 'BUS 7162    ',       220, 1,    0,    5, 1,    1.051693,  -13.395189,  1.1,  0.9,  1.1,  0.9
  7163, 'BUS 7163    ',       220, 1,    0,    5, 1,     1.04999,  -24.866445,  1.1,  0.9,  1.1,  0.9
  7164, 'BUS 7164    ',       380, 1,    0,    5, 1,    1.027379,  -22.063848,  1.1,  0.9,  1.1,  0.9
  7165, 'BUS 7165    ',       220, 1,    0,    5, 1,    1.071048,  -34.202221,  1.1,  0.9,  1.1,  0.9
  7178, 'BUS 7178    ',       220, 1,    0,    5, 1,    1.017469,  -14.250696,  1.1,  0.9,  1.1,  0.9
  7183, 'BUS 7183    ',       380, 2,    0,    5, 1,    1.107733,   -6.868685,  1.3,  0.7,  1.3,  0.7
  7202, 'BUS 7202    ',       220, 1,    0,    5, 1,    1.050711,   -3.937783,  1.1,  0.9,  1.1,  0.9
  7209, 'BUS 7209    ',       220, 2,    0,    5, 1,    1.051113,   -6.533675,  1.1,  0.9,  1.1,  0.9
  7222, 'BUS 7222    ',       220, 1,    0,    5, 1,    1.068964,  -23.827934,  1.1,  0.9,  1.1,  0.9
  7226, 'BUS 7226    ',       220, 1,    0,    5, 1,    1.022196,  -15.530828,  1.1,  0.9,  1.1,  0.9
  7231, 'BUS 7231    ',       220, 1,    0,    5, 1,    1.039985,  -11.495627,  1.1,  0.9,  1.1,  0.9
  7253, 'BUS 7253    ',       220, 1,    0,    5, 1,    1.048698,   -2.446191,  1.1,  0.9,  1.1,  0.9
  7256, 'BUS 7256    ',       220, 1,    0,    5, 1,    1.022568,  -35.394958,  1.1,  0.9,  1.1,  0.9
  7259, 'BUS 7259    ',       220, 1,    0,    5, 1,     1.06537,   -7.876917,  1.1,  0.9,  1.1,  0.9
  7264, 'BUS 7264    ',       220, 1,    0,    5, 1,    1.042846,  -10.973594,  1.1,  0.9,  1.1,  0.9
  7266, 'BUS 7266    ',       220, 1,    0,    5, 1,    1.032954,   -5.485507,  1.1,  0.9,  1.1,  0.9
  7267, 'BUS 7267    ',       380, 2,    0,    5, 1,    1.010817,   -7.692119,  1.1,  0.9,  1.1,  0.9
  7273, 'BUS 7273    ',       220, 1,    0,    5, 1,    1.042886,  -24.322652,  1.1,  0.9,  1.1,  0.9
  7274, 'BUS 7274    ',       220, 1,    0,    5, 1,    1.040156,   -3.899721,  1.1,  0.9,  1.1,  0.9
  7282, 'BUS 7282    ',       380, 2,    0,    5, 1,    1.034538,    -4.68119,  1.1,  0.9,  1.1,  0.9
  7284, 'BUS 7284    ',       220, 1,    0,    5, 1,    1.094644,   -0.869931,  1.1,  0.9,  1.1,  0.9
  7289, 'BUS 7289    ',       220, 1,    0,    5, 1,    1.054049,   -6.174395,  1.1,  0.9,  1.1,  0.9
  7309, 'BUS 7309    ',       220, 1,    0,    5, 1,    1.054902,  -11.343079,  1.1,  0.9,  1.1,  0.9
  7316, 'BUS 7316    ',       220, 1,    0,    5, 1,    1.044717,   -7.284069,  1.1,  0.9,  1.1,  0.9
  7325, 'BUS 7325    ',       220, 1,    0,    5, 1,    1.052061,  -12.679657,  1.1,  0.9,  1.1,  0.9
  7327, 'BUS 7327    ',       220, 2,    0,    5, 1,    1.043172,  -18.073929,  1.1,  0.9,  1.1,  0.9
  7328, 'BUS 7328    ',       380, 2,    0,    5, 1,    0.999675,  -14.476061,  1.1,  0.9,  1.1,  0.9
  7338, 'BUS 7338    ',       220, 1,    0,    5, 1,    1.045891,  -14.743514,  1.1,  0.9,  1.1,  0.9
  7341, 'BUS 7341    ',       220, 1,    0,    5, 1,    1.040136,   -2.402429,  1.1,  0.9,  1.1,  0.9
  7342, 'BUS 7342    ',       220, 1,    0,    5, 1,    1.018398,  -16.108009,  1.1,  0.9,  1.1,  0.9
  7351, 'BUS 7351    ',       220, 1,    0,    5, 1,    1.037551,     -2.8443,  1.1,  0.9,  1.1,  0.9
  7353, 'BUS 7353    ',       220, 1,    0,    5, 1,    0.985936,   -22.42059,  1.1,  0.9,  1.1,  0.9
  7361, 'BUS 7361    ',       220, 1,    0,    5, 1,    1.053815,  -15.271705,  1.1,  0.9,  1.1,  0.9
  7367, 'BUS 7367    ',       220, 1,    0,    5, 1,    1.028631,  -18.905659,  1.1,  0.9,  1.1,  0.9
  7373, 'BUS 7373    ',       220, 1,    0,    5, 1,    1.071954,   -23.60091,  1.1,  0.9,  1.1,  0.9
  7377, 'BUS 7377    ',       220, 1,    0,    5, 1,    1.014168,  -16.130077,  1.1,  0.9,  1.1,  0.9
  7380, 'BUS 7380    ',       380, 1,    0,    5, 1,    0.992016,   -14.57117,  1.1,  0.9,  1.1,  0.9
  7396, 'BUS 7396    ',       220, 1,    0,    5, 1,    1.019741,  -19.557023,  1.1,  0.9,  1.1,  0.9
  7422, 'BUS 7422    ',       220, 1,    0,    5, 1,    1.033674,  -10.805957,  1.1,  0.9,  1.1,  0.9
  7437, 'BUS 7437    ',       220, 1,    0,    5, 1,     1.04383,   -25.64578,  1.1,  0.9,  1.1,  0.9
  7438, 'BUS 7438    ',       220, 1,    0,    5, 1,    1.035924,  -12.727575,  1.1,  0.9,  1.1,  0.9
  7464, 'BUS 7464    ',       220, 1,    0,    5, 1,    1.041056,  -12.617278,  1.1,  0.9,  1.1,  0.9
  7466, 'BUS 7466    ',       220, 2,    0,    5, 1,    1.057257,  -34.871885,  1.1,  0.9,  1.1,  0.9
  7471, 'BUS 7471    ',       380, 1,    0,    5, 1,    1.020554,   -6.279485,  1.1,  0.9,  1.1,  0.9
  7473, 'BUS 7473    ',       220, 1,    0,    5, 1,    1.035336,  -16.025005,  1.1,  0.9,  1.1,  0.9
  7474, 'BUS 7474    ',       220, 2,    0,    5, 1,    1.027108,  -14.200631,  1.1,  0.9,  1.1,  0.9
  7485, 'BUS 7485    ',       220, 1,    0,    5, 1,    1.042606,  -25.826706,  1.1,  0.9,  1.1,  0.9
  7491, 'BUS 7491    ',       220, 1,    0,    5, 1,    1.012242,  -21.474958,  1.1,  0.9,  1.1,  0.9
  7495, 'BUS 7495    ',       220, 2,    0,    5, 1,    1.035256,  -15.196734,  1.1,  0.9,  1.1,  0.9
  7507, 'BUS 7507    ',       220, 1,    0,    5, 1,     1.04914,   -24.08765,  1.1,  0.9,  1.1,  0.9
  7513, 'BUS 7513    ',       380, 1,    0,    5, 1,    0.993009,  -15.030612,  1.1,  0.9,  1.1,  0.9
  7519, 'BUS 7519    ',       220, 1,    0,    5, 1,    1.036786,  -10.798224,  1.1,  0.9,  1.1,  0.9
  7520, 'BUS 7520    ',       380, 2,    0,    5, 1,    1.037447,   -9.123264,  1.1,  0.9,  1.1,  0.9
  7522, 'BUS 7522    ',       380, 2,    0,    5, 1,     0.99994,  -10.953994,  1.1,  0.9,  1.1,  0.9
  7523, 'BUS 7523    ',       220, 1,    0,    5, 1,    1.052161,    -0.72038,  1.1,  0.9,  1.1,  0.9
  7530, 'BUS 7530    ',       380, 1,    0,    5, 1,    1.046869,  -19.820201,  1.1,  0.9,  1.1,  0.9
  7537, 'BUS 7537    ',       380, 1,    0,    5, 1,    0.989983,    -15.6248,  1.1,  0.9,  1.1,  0.9
  7539, 'BUS 7539    ',       220, 1,    0,    5, 1,    1.053724,  -12.373239,  1.1,  0.9,  1.1,  0.9
  7541, 'BUS 7541    ',       380, 1,    0,    5, 1,    1.054084,  -16.465783,  1.1,  0.9,  1.1,  0.9
  7571, 'BUS 7571    ',       220, 1,    0,    5, 1,    1.044943,  -13.985525,  1.1,  0.9,  1.1,  0.9
  7576, 'BUS 7576    ',       220, 1,    0,    5, 1,     1.04028,  -12.028046,  1.1,  0.9,  1.1,  0.9
  7577, 'BUS 7577    ',       220, 1,    0,    5, 1,      1.0481,  -10.467484,  1.1,  0.9,  1.1,  0.9
  7579, 'BUS 7579    ',       220, 1,    0,    5, 1,    1.048022,   -26.50227,  1.1,  0.9,  1.1,  0.9
  7580, 'BUS 7580    ',       220, 1,    0,    5, 1,     1.05695,    -11.9558,  1.1,  0.9,  1.1,  0.9
  7582, 'BUS 7582    ',       220, 1,    0,    5, 1,    1.035758,  -24.450751,  1.1,  0.9,  1.1,  0.9
  7583, 'BUS 7583    ',       220, 1,    0,    5, 1,     1.04744,   -0.936009,  1.1,  0.9,  1.1,  0.9
  7599, 'BUS 7599    ',       220, 1,    0,    5, 1,    1.034704,   -6.055108,  1.1,  0.9,  1.1,  0.9
  7624, 'BUS 7624    ',       220, 1,    0,    5, 1,     1.01592,  -20.903943,  1.1,  0.9,  1.1,  0.9
  7626, 'BUS 7626    ',       220, 1,    0,    5, 1,    1.032312,  -12.417124,  1.1,  0.9,  1.1,  0.9
  7635, 'BUS 7635    ',       220, 1,    0,    5, 1,    1.050003,   -7.891572,  1.1,  0.9,  1.1,  0.9
  7640, 'BUS 7640    ',       380, 1,    0,    5, 1,    1.033083,   -6.005598,  1.1,  0.9,  1.1,  0.9
  7641, 'BUS 7641    ',       220, 2,    0,    5, 1,    1.051427,   -6.243524,  1.1,  0.9,  1.1,  0.9
  7647, 'BUS 7647    ',       220, 1,    0,    5, 1,    1.063763,  -20.174055,  1.1,  0.9,  1.1,  0.9
  7653, 'BUS 7653    ',       220, 1,    0,    5, 1,      1.0368,  -22.767059,  1.1,  0.9,  1.1,  0.9
  7663, 'BUS 7663    ',       220, 1,    0,    5, 1,    1.042204,  -11.956017,  1.1,  0.9,  1.1,  0.9
  7691, 'BUS 7691    ',       380, 1,    0,    5, 1,    1.026843,   -3.944271,  1.1,  0.9,  1.1,  0.9
  7694, 'BUS 7694    ',       220, 1,    0,    5, 1,    1.027078,  -14.861465,  1.1,  0.9,  1.1,  0.9
  7697, 'BUS 7697    ',       220, 2,    0,    5, 1,    1.052424,   -3.583012,  1.1,  0.9,  1.1,  0.9
  7700, 'BUS 7700    ',       220, 1,    0,    5, 1,    1.018432,  -10.528155,  1.1,  0.9,  1.1,  0.9
  7702, 'BUS 7702    ',       220, 1,    0,    5, 1,    1.025153,  -16.313747,  1.1,  0.9,  1.1,  0.9
  7726, 'BUS 7726    ',       220, 1,    0,    5, 1,    1.018323,  -10.493485,  1.1,  0.9,  1.1,  0.9
  7738, 'BUS 7738    ',       220, 1,    0,    5, 1,    1.027755,  -21.847912,  1.1,  0.9,  1.1,  0.9
  7752, 'BUS 7752    ',       220, 1,    0,    5, 1,     1.03043,  -18.412915,  1.1,  0.9,  1.1,  0.9
  7766, 'BUS 7766    ',       220, 1,    0,    5, 1,    1.033279,  -12.689648,  1.1,  0.9,  1.1,  0.9
  7770, 'BUS 7770    ',       220, 1,    0,    5, 1,    1.031073,  -44.333742,  1.1,  0.9,  1.1,  0.9
  7772, 'BUS 7772    ',       220, 1,    0,    5, 1,    1.053846,  -25.615931,  1.1,  0.9,  1.1,  0.9
  7775, 'BUS 7775    ',       220, 1,    0,    5, 1,    1.054984,  -28.678026,  1.1,  0.9,  1.1,  0.9
  7776, 'BUS 7776    ',       380, 2,    0,    5, 1,    1.072261,    6.181044,  1.3,  0.7,  1.3,  0.7
  7778, 'BUS 7778    ',       380, 1,    0,    5, 1,    1.057591,  -16.510132,  1.1,  0.9,  1.1,  0.9
  7791, 'BUS 7791    ',       220, 1,    0,    5, 1,     1.03015,  -12.988362,  1.1,  0.9,  1.1,  0.9
  7797, 'BUS 7797    ',       220, 1,    0,    5, 1,    1.051084,  -24.096828,  1.1,  0.9,  1.1,  0.9
  7808, 'BUS 7808    ',       380, 2,    0,    5, 1,    1.054562,   -0.188042,  1.1,  0.9,  1.1,  0.9
  7809, 'BUS 7809    ',       220, 1,    0,    5, 1,    1.024952,  -11.538551,  1.1,  0.9,  1.1,  0.9
  7824, 'BUS 7824    ',       220, 1,    0,    5, 1,    1.047756,   -6.282298,  1.1,  0.9,  1.1,  0.9
  7831, 'BUS 7831    ',       380, 1,    0,    5, 1,    1.011199,  -11.417611,  1.1,  0.9,  1.1,  0.9
  7840, 'BUS 7840    ',       220, 1,    0,    5, 1,    1.049049,   -2.414341,  1.1,  0.9,  1.1,  0.9
  7842, 'BUS 7842    ',       380, 2,    0,    5, 1,    1.001912,  -12.534976,  1.1,  0.9,  1.1,  0.9
  7847, 'BUS 7847    ',       220, 1,    0,    5, 1,    1.040499,   -8.878125,  1.1,  0.9,  1.1,  0.9
  7857, 'BUS 7857    ',       220, 1,    0,    5, 1,    1.050458,    0.170436,  1.1,  0.9,  1.1,  0.9
  7862, 'BUS 7862    ',       220, 1,    0,    5, 1,    1.040593,  -21.115869,  1.1,  0.9,  1.1,  0.9
  7865, 'BUS 7865    ',       220, 1,    0,    5, 1,    1.074298,   -26.36902,  1.1,  0.9,  1.1,  0.9
  7873, 'BUS 7873    ',       220, 1,    0,    5, 1,    1.021235,  -15.229234,  1.1,  0.9,  1.1,  0.9
  7881, 'BUS 7881    ',       220, 1,    0,    5, 1,    1.055617,  -14.956341,  1.1,  0.9,  1.1,  0.9
  7883, 'BUS 7883    ',       220, 1,    0,    5, 1,    1.050929,   -28.78941,  1.1,  0.9,  1.1,  0.9
  7885, 'BUS 7885    ',       220, 1,    0,    5, 1,    1.037839,  -21.110646,  1.1,  0.9,  1.1,  0.9
  7886, 'BUS 7886    ',       220, 1,    0,    5, 1,    1.018149,  -19.303853,  1.1,  0.9,  1.1,  0.9
  7892, 'BUS 7892    ',       220, 1,    0,    5, 1,    1.053815,  -11.294264,  1.1,  0.9,  1.1,  0.9
  7895, 'BUS 7895    ',       220, 1,    0,    5, 1,    1.059845,  -19.561088,  1.1,  0.9,  1.1,  0.9
  7903, 'BUS 7903    ',       220, 1,    0,    5, 1,    1.072768,  -41.998744,  1.1,  0.9,  1.1,  0.9
  7905, 'BUS 7905    ',       380, 1,    0,    5, 1,    1.046655,  -17.893306,  1.1,  0.9,  1.1,  0.9
  7913, 'BUS 7913    ',       380, 2,    0,    5, 1,    1.063764,   -8.906151,  1.1,  0.9,  1.1,  0.9
  7923, 'BUS 7923    ',       220, 1,    0,    5, 1,    1.038632,  -22.138858,  1.1,  0.9,  1.1,  0.9
  7937, 'BUS 7937    ',       220, 1,    0,    5, 1,    1.040168,   -7.402075,  1.1,  0.9,  1.1,  0.9
  7943, 'BUS 7943    ',       220, 1,    0,    5, 1,    1.047179,  -16.175311,  1.1,  0.9,  1.1,  0.9
  7945, 'BUS 7945    ',       220, 1,    0,    5, 1,    1.031087,    -5.74962,  1.1,  0.9,  1.1,  0.9
  7955, 'BUS 7955    ',       220, 1,    0,    5, 1,    1.068312,  -23.349161,  1.1,  0.9,  1.1,  0.9
  7961, 'BUS 7961    ',       220, 1,    0,    5, 1,    1.034289,   -8.616758,  1.1,  0.9,  1.1,  0.9
  7967, 'BUS 7967    ',       220, 1,    0,    5, 1,    1.043007,  -11.416934,  1.1,  0.9,  1.1,  0.9
  7972, 'BUS 7972    ',       220, 1,    0,    5, 1,    1.035175,  -19.298443,  1.1,  0.9,  1.1,  0.9
  7974, 'BUS 7974    ',       220, 1,    0,    5, 1,    1.033995,  -20.055775,  1.1,  0.9,  1.1,  0.9
  7982, 'BUS 7982    ',       220, 1,    0,    5, 1,    1.036111,   -23.13213,  1.1,  0.9,  1.1,  0.9
  7988, 'BUS 7988    ',       380, 1,    0,    5, 1,      1.0339,   -2.136803,  1.1,  0.9,  1.1,  0.9
  7989, 'BUS 7989    ',       220, 1,    0,    5, 1,    1.052062,   -3.729978,  1.1,  0.9,  1.1,  0.9
  7994, 'BUS 7994    ',       220, 1,    0,    5, 1,    1.015764,  -16.263273,  1.1,  0.9,  1.1,  0.9
  7998, 'BUS 7998    ',       380, 2,    0,    5, 1,    1.048854,    4.223749,  1.1,  0.9,  1.1,  0.9
  8005, 'BUS 8005    ',       220, 1,    0,    5, 1,    1.027697,  -13.719399,  1.1,  0.9,  1.1,  0.9
  8030, 'BUS 8030    ',       380, 1,    0,    5, 1,    1.034376,   -4.451962,  1.1,  0.9,  1.1,  0.9
  8035, 'BUS 8035    ',       220, 1,    0,    5, 1,    1.023645,  -16.359288,  1.1,  0.9,  1.1,  0.9
  8043, 'BUS 8043    ',       220, 2,    0,    5, 1,    1.066913,  -11.239517,  1.1,  0.9,  1.1,  0.9
  8057, 'BUS 8057    ',       220, 1,    0,    5, 1,    1.045952,   -8.643584,  1.1,  0.9,  1.1,  0.9
  8060, 'BUS 8060    ',       220, 1,    0,    5, 1,     1.05168,  -13.395033,  1.1,  0.9,  1.1,  0.9
  8104, 'BUS 8104    ',       220, 1,    0,    5, 1,    1.070946,  -25.178857,  1.1,  0.9,  1.1,  0.9
  8107, 'BUS 8107    ',       220, 1,    0,    5, 1,    1.034732,  -23.363006,  1.1,  0.9,  1.1,  0.9
  8109, 'BUS 8109    ',       380, 2,    0,    5, 1,    1.067387,  -21.117921,  1.1,  0.9,  1.1,  0.9
  8112, 'BUS 8112    ',       220, 1,    0,    5, 1,    1.031544,   -3.541639,  1.1,  0.9,  1.1,  0.9
  8128, 'BUS 8128    ',       380, 1,    0,    5, 1,    1.090736,   -9.663123,  1.1,  0.9,  1.1,  0.9
  8151, 'BUS 8151    ',       220, 1,    0,    5, 1,    1.044491,  -25.577335,  1.1,  0.9,  1.1,  0.9
  8158, 'BUS 8158    ',       220, 2,    0,    5, 1,    1.052602,   -0.559615,  1.1,  0.9,  1.1,  0.9
  8165, 'BUS 8165    ',       220, 1,    0,    5, 1,    1.061504,   -3.473077,  1.1,  0.9,  1.1,  0.9
  8180, 'BUS 8180    ',       220, 1,    0,    5, 1,    1.075394,  -30.774767,  1.1,  0.9,  1.1,  0.9
  8189, 'BUS 8189    ',       220, 1,    0,    5, 1,    1.042203,  -18.144075,  1.1,  0.9,  1.1,  0.9
  8190, 'BUS 8190    ',       220, 1,    0,    5, 1,    1.048784,  -10.298904,  1.1,  0.9,  1.1,  0.9
  8191, 'BUS 8191    ',       220, 1,    0,    5, 1,    1.051859,  -15.264149,  1.1,  0.9,  1.1,  0.9
  8195, 'BUS 8195    ',       380, 1,    0,    5, 1,     1.02377,  -17.045599,  1.1,  0.9,  1.1,  0.9
  8200, 'BUS 8200    ',       380, 1,    0,    5, 1,    1.021119,   -6.153606,  1.1,  0.9,  1.1,  0.9
  8209, 'BUS 8209    ',       220, 1,    0,    5, 1,    1.033486,  -20.136338,  1.1,  0.9,  1.1,  0.9
  8214, 'BUS 8214    ',       220, 1,    0,    5, 1,     1.04259,  -11.470366,  1.1,  0.9,  1.1,  0.9
  8222, 'BUS 8222    ',       380, 2,    0,    5, 1,     1.02335,  -10.438616,  1.1,  0.9,  1.1,  0.9
  8225, 'BUS 8225    ',       220, 2,    0,    5, 1,    1.071504,  -11.705551,  1.1,  0.9,  1.1,  0.9
  8250, 'BUS 8250    ',       220, 1,    0,    5, 1,     1.04037,  -25.998622,  1.1,  0.9,  1.1,  0.9
  8255, 'BUS 8255    ',       220, 1,    0,    5, 1,    1.021879,  -13.796655,  1.1,  0.9,  1.1,  0.9
  8265, 'BUS 8265    ',       220, 1,    0,    5, 1,    1.066641,  -23.859918,  1.1,  0.9,  1.1,  0.9
  8267, 'BUS 8267    ',       380, 2,    0,    5, 1,    1.043326,    -9.93055,  1.1,  0.9,  1.1,  0.9
  8291, 'BUS 8291    ',       220, 1,    0,    5, 1,    1.043396,   -7.697439,  1.1,  0.9,  1.1,  0.9
  8293, 'BUS 8293    ',       220, 1,    0,    5, 1,    1.048233,  -24.806368,  1.1,  0.9,  1.1,  0.9
  8294, 'BUS 8294    ',       220, 1,    0,    5, 1,    1.043617,  -11.857424,  1.1,  0.9,  1.1,  0.9
  8307, 'BUS 8307    ',       220, 1,    0,    5, 1,    1.051092,   -3.882875,  1.1,  0.9,  1.1,  0.9
  8310, 'BUS 8310    ',       220, 1,    0,    5, 1,    1.049352,   -8.638203,  1.1,  0.9,  1.1,  0.9
  8311, 'BUS 8311    ',       220, 2,    0,    5, 1,    1.035451,  -15.519296,  1.1,  0.9,  1.1,  0.9
  8312, 'BUS 8312    ',       380, 2,    0,    5, 1,     1.07814,  -12.220054,  1.1,  0.9,  1.1,  0.9
  8316, 'BUS 8316    ',       220, 1,    0,    5, 1,    1.084023,  -26.486866,  1.1,  0.9,  1.1,  0.9
  8328, 'BUS 8328    ',       220, 1,    0,    5, 1,    1.041343,  -24.415623,  1.1,  0.9,  1.1,  0.9
  8331, 'BUS 8331    ',       220, 1,    0,    5, 1,    1.047611,  -12.932386,  1.1,  0.9,  1.1,  0.9
  8334, 'BUS 8334    ',       380, 1,    0,    5, 1,    1.034142,  -14.749149,  1.1,  0.9,  1.1,  0.9
  8347, 'BUS 8347    ',       380, 1,    0,    5, 1,    0.988493,   -18.64268,  1.1,  0.9,  1.1,  0.9
  8361, 'BUS 8361    ',       220, 1,    0,    5, 1,    1.073653,  -26.422933,  1.1,  0.9,  1.1,  0.9
  8367, 'BUS 8367    ',       220, 1,    0,    5, 1,    1.034784,   -6.699666,  1.1,  0.9,  1.1,  0.9
  8369, 'BUS 8369    ',       220, 1,    0,    5, 1,     1.02695,   -9.179276,  1.1,  0.9,  1.1,  0.9
  8373, 'BUS 8373    ',       220, 1,    0,    5, 1,    1.071546,  -48.132392,  1.1,  0.9,  1.1,  0.9
  8397, 'BUS 8397    ',       220, 1,    0,    5, 1,    1.042817,  -25.347834,  1.1,  0.9,  1.1,  0.9
  8405, 'BUS 8405    ',       220, 1,    0,    5, 1,    1.036479,  -12.357404,  1.1,  0.9,  1.1,  0.9
  8406, 'BUS 8406    ',       220, 1,    0,    5, 1,    1.050892,   -25.13855,  1.1,  0.9,  1.1,  0.9
  8411, 'BUS 8411    ',       220, 1,    0,    5, 1,    1.042819,  -25.804727,  1.1,  0.9,  1.1,  0.9
  8439, 'BUS 8439    ',       220, 1,    0,    5, 1,    0.998187,  -23.461096,  1.1,  0.9,  1.1,  0.9
  8448, 'BUS 8448    ',       220, 1,    0,    5, 1,    1.018069,  -20.595036,  1.1,  0.9,  1.1,  0.9
  8458, 'BUS 8458    ',       380, 2,    0,    5, 1,    1.042925,   -9.400848,  1.1,  0.9,  1.1,  0.9
  8466, 'BUS 8466    ',       220, 1,    0,    5, 1,    1.045302,   -4.473537,  1.1,  0.9,  1.1,  0.9
  8467, 'BUS 8467    ',       220, 1,    0,    5, 1,     0.98622,  -22.981008,  1.1,  0.9,  1.1,  0.9
  8468, 'BUS 8468    ',       380, 1,    0,    5, 1,    1.005238,  -14.948026,  1.1,  0.9,  1.1,  0.9
  8473, 'BUS 8473    ',       220, 2,    0,    5, 1,    1.039202,   -8.879096,  1.1,  0.9,  1.1,  0.9
  8475, 'BUS 8475    ',       220, 1,    0,    5, 1,    1.072229,  -47.841521,  1.1,  0.9,  1.1,  0.9
  8477, 'BUS 8477    ',       220, 1,    0,    5, 1,    1.068335,   -10.11476,  1.1,  0.9,  1.1,  0.9
  8478, 'BUS 8478    ',       220, 1,    0,    5, 1,     1.04799,   -8.490097,  1.1,  0.9,  1.1,  0.9
  8485, 'BUS 8485    ',       220, 1,    0,    5, 1,    1.039726,   -7.369105,  1.1,  0.9,  1.1,  0.9
  8486, 'BUS 8486    ',       380, 2,    0,    5, 1,     1.04752,  -19.530978,  1.1,  0.9,  1.1,  0.9
  8487, 'BUS 8487    ',       380, 1,    0,    5, 1,    1.003338,   -3.846694,  1.1,  0.9,  1.1,  0.9
  8494, 'BUS 8494    ',       380, 1,    0,    5, 1,     1.08964,   -9.846898,  1.1,  0.9,  1.1,  0.9
  8497, 'BUS 8497    ',       220, 1,    0,    5, 1,    1.046629,  -14.553599,  1.1,  0.9,  1.1,  0.9
  8507, 'BUS 8507    ',       220, 1,    0,    5, 1,    1.074417,  -26.347125,  1.1,  0.9,  1.1,  0.9
  8511, 'BUS 8511    ',       220, 1,    0,    5, 1,     1.04106,  -24.505876,  1.1,  0.9,  1.1,  0.9
  8515, 'BUS 8515    ',       220, 2,    0,    5, 1,    1.053872,  -12.378436,  1.1,  0.9,  1.1,  0.9
  8522, 'BUS 8522    ',       220, 2,    0,    5, 1,    1.019671,  -15.723378,  1.1,  0.9,  1.1,  0.9
  8535, 'BUS 8535    ',       220, 1,    0,    5, 1,    1.036308,  -21.925576,  1.1,  0.9,  1.1,  0.9
  8542, 'BUS 8542    ',       220, 1,    0,    5, 1,    1.044937,  -21.028222,  1.1,  0.9,  1.1,  0.9
  8546, 'BUS 8546    ',       220, 1,    0,    5, 1,    1.038205,  -11.643532,  1.1,  0.9,  1.1,  0.9
  8560, 'BUS 8560    ',       380, 1,    0,    5, 1,    0.984498,  -18.190495,  1.1,  0.9,  1.1,  0.9
  8564, 'BUS 8564    ',       220, 2,    0,    5, 1,    1.019727,  -19.556828,  1.1,  0.9,  1.1,  0.9
  8568, 'BUS 8568    ',       220, 1,    0,    5, 1,    1.027945,   -6.041782,  1.1,  0.9,  1.1,  0.9
  8578, 'BUS 8578    ',       220, 1,    0,    5, 1,    1.049043,  -21.931929,  1.1,  0.9,  1.1,  0.9
  8592, 'BUS 8592    ',       220, 1,    0,    5, 1,    1.051916,   -3.764146,  1.1,  0.9,  1.1,  0.9
  8626, 'BUS 8626    ',       220, 1,    0,    5, 1,     0.99463,  -17.562106,  1.1,  0.9,  1.1,  0.9
  8627, 'BUS 8627    ',       220, 1,    0,    5, 1,    1.048517,  -26.395781,  1.1,  0.9,  1.1,  0.9
  8628, 'BUS 8628    ',       220, 1,    0,    5, 1,    1.042001,  -23.598682,  1.1,  0.9,  1.1,  0.9
  8636, 'BUS 8636    ',       220, 1,    0,    5, 1,    1.041292,  -21.579777,  1.1,  0.9,  1.1,  0.9
  8651, 'BUS 8651    ',       220, 1,    0,    5, 1,    1.024808,  -17.313776,  1.1,  0.9,  1.1,  0.9
  8653, 'BUS 8653    ',       220, 1,    0,    5, 1,    1.036488,  -16.021006,  1.1,  0.9,  1.1,  0.9
  8656, 'BUS 8656    ',       220, 1,    0,    5, 1,    1.031987,   -8.436898,  1.1,  0.9,  1.1,  0.9
  8669, 'BUS 8669    ',       220, 1,    0,    5, 1,    1.050943,    -15.2714,  1.1,  0.9,  1.1,  0.9
  8670, 'BUS 8670    ',       220, 2,    0,    5, 1,    1.049066,   -6.522112,  1.1,  0.9,  1.1,  0.9
  8672, 'BUS 8672    ',       380, 1,    0,    5, 1,    1.023418,  -20.934804,  1.1,  0.9,  1.1,  0.9
  8676, 'BUS 8676    ',       220, 2,    0,    5, 1,    1.018762,  -21.841814,  1.1,  0.9,  1.1,  0.9
  8677, 'BUS 8677    ',       220, 1,    0,    5, 1,    1.018085,   -10.22697,  1.1,  0.9,  1.1,  0.9
  8683, 'BUS 8683    ',       220, 2,    0,    5, 1,    1.041975,  -24.273671,  1.1,  0.9,  1.1,  0.9
  8689, 'BUS 8689    ',       220, 1,    0,    5, 1,    1.036224,  -20.697926,  1.1,  0.9,  1.1,  0.9
  8691, 'BUS 8691    ',       220, 1,    0,    5, 1,    1.047013,  -33.585967,  1.1,  0.9,  1.1,  0.9
  8704, 'BUS 8704    ',       220, 1,    0,    5, 1,    1.039389,   -7.999499,  1.1,  0.9,  1.1,  0.9
  8707, 'BUS 8707    ',       220, 1,    0,    5, 1,    1.032359,  -11.707737,  1.1,  0.9,  1.1,  0.9
  8711, 'BUS 8711    ',       220, 1,    0,    5, 1,    1.040912,   -12.07314,  1.1,  0.9,  1.1,  0.9
  8721, 'BUS 8721    ',       380, 2,    0,    5, 1,    1.054052,  -15.864679,  1.1,  0.9,  1.1,  0.9
  8722, 'BUS 8722    ',       220, 1,    0,    5, 1,    1.072192,  -25.045427,  1.1,  0.9,  1.1,  0.9
  8732, 'BUS 8732    ',       220, 1,    0,    5, 1,    1.038041,   -21.15003,  1.1,  0.9,  1.1,  0.9
  8743, 'BUS 8743    ',       220, 1,    0,    5, 1,    1.035613,  -34.477305,  1.1,  0.9,  1.1,  0.9
  8748, 'BUS 8748    ',       220, 1,    0,    5, 1,    1.067084,  -49.622846,  1.1,  0.9,  1.1,  0.9
  8763, 'BUS 8763    ',       380, 1,    0,    5, 1,     1.04005,    2.599263,  1.1,  0.9,  1.1,  0.9
  8765, 'BUS 8765    ',       220, 1,    0,    5, 1,    1.051157,  -15.257422,  1.1,  0.9,  1.1,  0.9
  8787, 'BUS 8787    ',       220, 1,    0,    5, 1,    1.066984,   -16.98525,  1.1,  0.9,  1.1,  0.9
  8788, 'BUS 8788    ',       220, 1,    0,    5, 1,    1.046176,   -5.977711,  1.1,  0.9,  1.1,  0.9
  8791, 'BUS 8791    ',       220, 1,    0,    5, 1,    1.057978,  -22.356166,  1.1,  0.9,  1.1,  0.9
  8795, 'BUS 8795    ',       220, 2,    0,    5, 1,    1.054157,   -0.136311,  1.1,  0.9,  1.1,  0.9
  8804, 'BUS 8804    ',       220, 1,    0,    5, 1,    1.049065,   -9.481469,  1.1,  0.9,  1.1,  0.9
  8807, 'BUS 8807    ',       220, 2,    0,    5, 1,     1.05109,   -3.882868,  1.1,  0.9,  1.1,  0.9
  8808, 'BUS 8808    ',       220, 1,    0,    5, 1,    1.060353,  -25.817931,  1.1,  0.9,  1.1,  0.9
  8809, 'BUS 8809    ',       220, 1,    0,    5, 1,    1.029974,  -32.515321,  1.1,  0.9,  1.1,  0.9
  8818, 'BUS 8818    ',       220, 2,    0,    5, 1,    1.050791,    0.636035,  1.1,  0.9,  1.1,  0.9
  8825, 'BUS 8825    ',       380, 1,    0,    5, 1,    1.014963,   -2.776003,  1.1,  0.9,  1.1,  0.9
  8829, 'BUS 8829    ',       220, 1,    0,    5, 1,    1.044583,  -21.076938,  1.1,  0.9,  1.1,  0.9
  8834, 'BUS 8834    ',       220, 1,    0,    5, 1,    1.003582,  -22.536497,  1.1,  0.9,  1.1,  0.9
  8835, 'BUS 8835    ',       220, 1,    0,    5, 1,    1.036698,  -22.906459,  1.1,  0.9,  1.1,  0.9
  8843, 'BUS 8843    ',       220, 1,    0,    5, 1,    1.054844,  -11.164607,  1.1,  0.9,  1.1,  0.9
  8846, 'BUS 8846    ',       220, 1,    0,    5, 1,    1.070172,    7.811263,  1.1,  0.9,  1.1,  0.9
  8853, 'BUS 8853    ',       220, 1,    0,    5, 1,    1.052314,  -36.519464,  1.1,  0.9,  1.1,  0.9
  8854, 'BUS 8854    ',       220, 1,    0,    5, 1,    1.027794,  -44.429467,  1.1,  0.9,  1.1,  0.9
  8860, 'BUS 8860    ',       220, 1,    0,    5, 1,    1.020431,  -10.190501,  1.1,  0.9,  1.1,  0.9
  8864, 'BUS 8864    ',       220, 1,    0,    5, 1,    1.048228,  -31.670524,  1.1,  0.9,  1.1,  0.9
  8872, 'BUS 8872    ',       380, 2,    0,    5, 1,    1.053844,   -15.88923,  1.1,  0.9,  1.1,  0.9
  8873, 'BUS 8873    ',       220, 1,    0,    5, 1,    1.071142,  -27.284425,  1.1,  0.9,  1.1,  0.9
  8874, 'BUS 8874    ',       220, 1,    0,    5, 1,    1.046146,   -20.00976,  1.1,  0.9,  1.1,  0.9
  8877, 'BUS 8877    ',       220, 1,    0,    5, 1,    1.039567,  -20.646198,  1.1,  0.9,  1.1,  0.9
  8879, 'BUS 8879    ',       220, 1,    0,    5, 1,    1.036915,  -22.747121,  1.1,  0.9,  1.1,  0.9
  8886, 'BUS 8886    ',       380, 1,    0,    5, 1,    0.983701,   -3.785162,  1.1,  0.9,  1.1,  0.9
  8887, 'BUS 8887    ',       380, 1,    0,    5, 1,    1.045962,    1.729833,  1.1,  0.9,  1.1,  0.9
  8893, 'BUS 8893    ',       220, 1,    0,    5, 1,     1.05128,  -15.163258,  1.1,  0.9,  1.1,  0.9
  8900, 'BUS 8900    ',       220, 1,    0,    5, 1,    1.047741,  -23.703947,  1.1,  0.9,  1.1,  0.9
  8903, 'BUS 8903    ',       380, 2,    0,    5, 1,    1.020268,  -11.421507,  1.1,  0.9,  1.1,  0.9
  8906, 'BUS 8906    ',       220, 1,    0,    5, 1,       1.036,  -23.062052,  1.1,  0.9,  1.1,  0.9
  8913, 'BUS 8913    ',       220, 1,    0,    5, 1,    1.040075,  -20.555337,  1.1,  0.9,  1.1,  0.9
  8930, 'BUS 8930    ',       220, 1,    0,    5, 1,    0.991658,  -18.577239,  1.1,  0.9,  1.1,  0.9
  8931, 'BUS 8931    ',       380, 1,    0,    5, 1,    1.090352,   -9.661963,  1.1,  0.9,  1.1,  0.9
  8947, 'BUS 8947    ',       220, 1,    0,    5, 1,     1.03998,  -11.496674,  1.1,  0.9,  1.1,  0.9
  8950, 'BUS 8950    ',       220, 2,    0,    5, 1,    1.047268,  -14.839334,  1.1,  0.9,  1.1,  0.9
  8961, 'BUS 8961    ',       220, 2,    0,    5, 1,    1.035459,  -14.187287,  1.1,  0.9,  1.1,  0.9
  8975, 'BUS 8975    ',       220, 1,    0,    5, 1,     1.04225,  -24.276259,  1.1,  0.9,  1.1,  0.9
  8976, 'BUS 8976    ',       220, 2,    0,    5, 1,    1.046972,  -17.074322,  1.1,  0.9,  1.1,  0.9
  8980, 'BUS 8980    ',       220, 1,    0,    5, 1,    1.042994,  -11.072487,  1.1,  0.9,  1.1,  0.9
  8989, 'BUS 8989    ',       220, 1,    0,    5, 1,    1.043398,  -25.575347,  1.1,  0.9,  1.1,  0.9
  8992, 'BUS 8992    ',       220, 1,    0,    5, 1,    1.051114,   -3.785395,  1.1,  0.9,  1.1,  0.9
  8997, 'BUS 8997    ',       380, 2,    0,    5, 1,    0.997131,   -13.27089,  1.1,  0.9,  1.1,  0.9
  8999, 'BUS 8999    ',       220, 1,    0,    5, 1,    1.044391,  -21.558302,  1.1,  0.9,  1.1,  0.9
  9002, 'BUS 9002    ',       220, 1,    0,    5, 1,    1.021009,  -10.528192,  1.1,  0.9,  1.1,  0.9
  9011, 'BUS 9011    ',       220, 1,    0,    5, 1,    1.036275,  -23.026084,  1.1,  0.9,  1.1,  0.9
  9012, 'BUS 9012    ',       220, 1,    0,    5, 1,    1.048758,    1.093286,  1.1,  0.9,  1.1,  0.9
  9014, 'BUS 9014    ',       220, 1,    0,    5, 1,    1.051072,   -6.681904,  1.1,  0.9,  1.1,  0.9
  9018, 'BUS 9018    ',       220, 1,    0,    5, 1,    1.022715,   -6.602667,  1.1,  0.9,  1.1,  0.9
  9019, 'BUS 9019    ',       220, 1,    0,    5, 1,    1.040421,  -24.677298,  1.1,  0.9,  1.1,  0.9
  9021, 'BUS 9021    ',       220, 1,    0,    5, 1,    1.035437,   -6.308005,  1.1,  0.9,  1.1,  0.9
  9033, 'BUS 9033    ',       220, 1,    0,    5, 1,    1.049786,  -26.382004,  1.1,  0.9,  1.1,  0.9
  9045, 'BUS 9045    ',       220, 1,    0,    5, 1,    1.039905,  -24.629587,  1.1,  0.9,  1.1,  0.9
  9051, 'BUS 9051    ',       220, 1,    0,    5, 1,    1.036594,    0.577238,  1.1,  0.9,  1.1,  0.9
  9059, 'BUS 9059    ',       220, 1,    0,    5, 1,    1.072487,  -27.192131,  1.1,  0.9,  1.1,  0.9
  9065, 'BUS 9065    ',       380, 1,    0,    5, 1,    1.040021,    2.414524,  1.1,  0.9,  1.1,  0.9
  9066, 'BUS 9066    ',       220, 1,    0,    5, 1,    1.019989,  -20.806005,  1.1,  0.9,  1.1,  0.9
  9067, 'BUS 9067    ',       220, 2,    0,    5, 1,    1.040924,    1.549232,  1.1,  0.9,  1.1,  0.9
  9091, 'BUS 9091    ',       220, 1,    0,    5, 1,    1.038554,   -9.767436,  1.1,  0.9,  1.1,  0.9
  9101, 'BUS 9101    ',       380, 2,    0,    5, 1,     1.02885,  -21.628013,  1.1,  0.9,  1.1,  0.9
  9108, 'BUS 9108    ',       220, 2,    0,    5, 1,    1.046626,  -16.441009,  1.1,  0.9,  1.1,  0.9
  9109, 'BUS 9109    ',       220, 1,    0,    5, 1,    1.036596,    0.577218,  1.1,  0.9,  1.1,  0.9
  9112, 'BUS 9112    ',       220, 1,    0,    5, 1,    1.047611,   -12.93238,  1.1,  0.9,  1.1,  0.9
  9119, 'BUS 9119    ',       220, 1,    0,    5, 1,     1.04289,  -20.527494,  1.1,  0.9,  1.1,  0.9
  9128, 'BUS 9128    ',       220, 1,    0,    5, 1,    1.042244,   -2.676445,  1.1,  0.9,  1.1,  0.9
  9130, 'BUS 9130    ',       220, 1,    0,    5, 1,    1.049965,  -30.721639,  1.1,  0.9,  1.1,  0.9
  9131, 'BUS 9131    ',       220, 1,    0,    5, 1,    1.051124,  -24.097314,  1.1,  0.9,  1.1,  0.9
  9137, 'BUS 9137    ',       220, 2,    0,    5, 1,    1.049768,  -26.378636,  1.1,  0.9,  1.1,  0.9
  9140, 'BUS 9140    ',       220, 2,    0,    5, 1,    1.049624,   -5.232971,  1.1,  0.9,  1.1,  0.9
  9150, 'BUS 9150    ',       380, 2,    0,    5, 1,    1.037969,  -13.200551,  1.1,  0.9,  1.1,  0.9
  9155, 'BUS 9155    ',       220, 1,    0,    5, 1,     1.02382,  -20.860292,  1.1,  0.9,  1.1,  0.9
  9158, 'BUS 9158    ',       220, 1,    0,    5, 1,    1.025798,   -14.56483,  1.1,  0.9,  1.1,  0.9
  9164, 'BUS 9164    ',       220, 1,    0,    5, 1,    1.001887,  -19.403088,  1.1,  0.9,  1.1,  0.9
  9173, 'BUS 9173    ',       220, 1,    0,    5, 1,    1.032906,  -20.202148,  1.1,  0.9,  1.1,  0.9
  9174, 'BUS 9174    ',       380, 2,    0,    5, 1,     1.03623,  -32.377948,  1.1,  0.9,  1.1,  0.9
  9176, 'BUS 9176    ',       220, 1,    0,    5, 1,    1.047842,   -12.93497,  1.1,  0.9,  1.1,  0.9
  9180, 'BUS 9180    ',       220, 2,    0,    5, 1,    1.061189,   -8.603491,  1.1,  0.9,  1.1,  0.9
  9181, 'BUS 9181    ',       220, 1,    0,    5, 1,    1.032498,   -9.466095,  1.1,  0.9,  1.1,  0.9
  9185, 'BUS 9185    ',       220, 1,    0,    5, 1,    1.051815,    -6.62338,  1.1,  0.9,  1.1,  0.9
  9189, 'BUS 9189    ',       220, 1,    0,    5, 1,    1.048019,  -25.022568,  1.1,  0.9,  1.1,  0.9
  9191, 'BUS 9191    ',       220, 1,    0,    5, 1,    1.073685,   -24.80852,  1.1,  0.9,  1.1,  0.9
  9203, 'BUS 9203    ',       380, 1,    0,    5, 1,    1.001613,  -12.605605,  1.1,  0.9,  1.1,  0.9
  9213, 'BUS 9213    ',       380, 1,    0,    5, 1,    1.023742,   -4.653017,  1.1,  0.9,  1.1,  0.9
  9217, 'BUS 9217    ',       220, 1,    0,    5, 1,    1.040155,   -8.875709,  1.1,  0.9,  1.1,  0.9
  9222, 'BUS 9222    ',       380, 1,    0,    5, 1,    1.053345,  -16.073005,  1.1,  0.9,  1.1,  0.9
  9231, 'BUS 9231    ',       220, 1,    0,    5, 1,    1.029833,  -19.150137,  1.1,  0.9,  1.1,  0.9
  9241, 'BUS 9241    ',       220, 1,    0,    5, 1,    1.049081,   -9.481609,  1.1,  0.9,  1.1,  0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
     3,  1, 1,    0,    5,       151,      48.8, 0, 0, 0, 0, 1, 1, 0
     4,  1, 1,    0,    5,    171.41,      23.4, 0, 0, 0, 0, 1, 1, 0
    10,  1, 1,    0,    5,       134,      24.7, 0, 0, 0, 0, 1, 1, 0
    21,  1, 1,    0,    5,     161.2,      39.3, 0, 0, 0, 0, 1, 1, 0
    26,  1, 1,    0,    5,     167.3,      54.8, 0, 0, 0, 0, 1, 1, 0
    29,  1, 1,    0,    5,     152.9,      49.4, 0, 0, 0, 0, 1, 1, 0
    53,  1, 1,    0,    5,     48.65,      16.1, 0, 0, 0, 0, 1, 1, 0
    59,  1, 1,    0,    5,     119.2,      20.7, 0, 0, 0, 0, 1, 1, 0
    90,  1, 1,    0,    5,    363.25,    115.39, 0, 0, 0, 0, 1, 1, 0
    96,  1, 1,    0,    5,      -8.4,     28.66, 0, 0, 0, 0, 1, 1, 0
   118,  1, 1,    0,    5,    704.53,    -35.33, 0, 0, 0, 0, 1, 1, 0
   128,  1, 1,    0,    5,     23.73,      12.7, 0, 0, 0, 0, 1, 1, 0
   145,  1, 1,    0,    5,     38.34,       5.6, 0, 0, 0, 0, 1, 1, 0
   148,  1, 1,    0,    5,     32.34,        12, 0, 0, 0, 0, 1, 1, 0
   163,  1, 1,    0,    5,    147.76,     32.73, 0, 0, 0, 0, 1, 1, 0
   171,  1, 1,    0,    5,     100.8,      13.2, 0, 0, 0, 0, 1, 1, 0
   174,  1, 1,    0,    5,     370.5,       -17, 0, 0, 0, 0, 1, 1, 0
   188,  1, 1,    0,    5,     36.84,      13.9, 0, 0, 0, 0, 1, 1, 0
   195,  1, 1,    0,    5,     73.14,     21.55, 0, 0, 0, 0, 1, 1, 0
   198,  1, 1,    0,    5,     39.74,      11.8, 0, 0, 0, 0, 1, 1, 0
   207,  1, 1,    0,    5,    321.98,      84.4, 0, 0, 0, 0, 1, 1, 0
   216,  1, 1,    0,    5,     155.6,      54.7, 0, 0, 0, 0, 1, 1, 0
   217,  1, 1,    0,    5,     105.2,       0.1, 0, 0, 0, 0, 1, 1, 0
   218,  1, 1,    0,    5,     69.83,     15.12, 0, 0, 0, 0, 1, 1, 0
   280,  1, 1,    0,    5,     119.6,      29.6, 0, 0, 0, 0, 1, 1, 0
   283,  1, 1,    0,    5,     27.33,      11.9, 0, 0, 0, 0, 1, 1, 0
   292,  1, 1,    0,    5,     13.82,       1.4, 0, 0, 0, 0, 1, 1, 0
   305,  1, 1,    0,    5,       103,        12, 0, 0, 0, 0, 1, 1, 0
   314,  1, 1,    0,    5,     163.1,      46.3, 0, 0, 0, 0, 1, 1, 0
   333,  1, 1,    0,    5,     524.5,        43, 0, 0, 0, 0, 1, 1, 0
   346,  1, 1,    0,    5,     197.5,      48.3, 0, 0, 0, 0, 1, 1, 0
   350,  1, 1,    0,    5,     110.4,      26.2, 0, 0, 0, 0, 1, 1, 0
   367,  1, 1,    0,    5,     65.17,     -51.5, 0, 0, 0, 0, 1, 1, 0
   401,  1, 1,    0,    5,      56.5,     36.29, 0, 0, 0, 0, 1, 1, 0
   408,  1, 1,    0,    5,     129.1,       7.4, 0, 0, 0, 0, 1, 1, 0
   410,  1, 1,    0,    5,    170.89,     50.38, 0, 0, 0, 0, 1, 1, 0
   416,  1, 1,    0,    5,     70.68,      13.5, 0, 0, 0, 0, 1, 1, 0
   426,  1, 1,    0,    5,     123.1,       6.5, 0, 0, 0, 0, 1, 1, 0
   455,  1, 1,    0,    5,    274.32,      5.66, 0, 0, 0, 0, 1, 1, 0
   490,  1, 1,    0,    5,     20.52,         4, 0, 0, 0, 0, 1, 1, 0
   500,  1, 1,    0,    5,     144.4,      35.5, 0, 0, 0, 0, 1, 1, 0
   513,  1, 1,    0,    5,     57.46,      17.1, 0, 0, 0, 0, 1, 1, 0
   520,  1, 1,    0,    5,     118.5,      20.4, 0, 0, 0, 0, 1, 1, 0
   556,  1, 1,    0,    5,     16.52,         9, 0, 0, 0, 0, 1, 1, 0
   594,  1, 1,    0,    5,     67.57,        17, 0, 0, 0, 0, 1, 1, 0
   601,  1, 1,    0,    5,     140.6,      42.6, 0, 0, 0, 0, 1, 1, 0
   604,  1, 1,    0,    5,     33.24,       4.4, 0, 0, 0, 0, 1, 1, 0
   608,  1, 1,    0,    5,     150.9,      10.4, 0, 0, 0, 0, 1, 1, 0
   619,  1, 1,    0,    5,     72.88,      14.4, 0, 0, 0, 0, 1, 1, 0
   641,  1, 1,    0,    5,     45.32,      18.5, 0, 0, 0, 0, 1, 1, 0
   658,  1, 1,    0,    5,     258.4,      66.7, 0, 0, 0, 0, 1, 1, 0
   666,  1, 1,    0,    5,     -5.61,     -2.79, 0, 0, 0, 0, 1, 1, 0
   678,  1, 1,    0,    5,     232.1,      89.8, 0, 0, 0, 0, 1, 1, 0
   707,  1, 1,    0,    5,     83.99,      21.2, 0, 0, 0, 0, 1, 1, 0
   718,  1, 1,    0,    5,    135.11,        41, 0, 0, 0, 0, 1, 1, 0
   726,  1, 1,    0,    5,     400.3,     189.9, 0, 0, 0, 0, 1, 1, 0
   747,  1, 1,    0,    5,     69.58,        16, 0, 0, 0, 0, 1, 1, 0
   769,  1, 1,    0,    5,    152.57,        40, 0, 0, 0, 0, 1, 1, 0
   772,  1, 1,    0,    5,     343.9,     141.9, 0, 0, 0, 0, 1, 1, 0
   800,  1, 1,    0,    5,     50.56,        18, 0, 0, 0, 0, 1, 1, 0
   805,  1, 1,    0,    5,     124.5,      29.6, 0, 0, 0, 0, 1, 1, 0
   870,  1, 1,    0,    5,       110,       3.4, 0, 0, 0, 0, 1, 1, 0
   871,  1, 1,    0,    5,    108.89,    -21.76, 0, 0, 0, 0, 1, 1, 0
   883,  1, 1,    0,    5,     192.5,      78.3, 0, 0, 0, 0, 1, 1, 0
   903,  1, 1,    0,    5,     82.69,      20.1, 0, 0, 0, 0, 1, 1, 0
   905,  1, 1,    0,    5,    631.71,    -54.16, 0, 0, 0, 0, 1, 1, 0
   908,  1, 1,    0,    5,     125.9,      -0.5, 0, 0, 0, 0, 1, 1, 0
   920,  1, 1,    0,    5,     34.44,       8.5, 0, 0, 0, 0, 1, 1, 0
   923,  1, 1,    0,    5,     62.07,      14.7, 0, 0, 0, 0, 1, 1, 0
   953,  1, 1,    0,    5,     108.7,    -12.15, 0, 0, 0, 0, 1, 1, 0
   954,  1, 1,    0,    5,     66.27,      13.6, 0, 0, 0, 0, 1, 1, 0
   964,  1, 1,    0,    5,      88.5,      16.5, 0, 0, 0, 0, 1, 1, 0
   980,  1, 1,    0,    5,     14.71,       4.6, 0, 0, 0, 0, 1, 1, 0
  1015,  1, 1,    0,    5,     44.55,         0, 0, 0, 0, 0, 1, 1, 0
  1026,  1, 1,    0,    5,     201.4,        53, 0, 0, 0, 0, 1, 1, 0
  1027,  1, 1,    0,    5,     -5.91,     -2.33, 0, 0, 0, 0, 1, 1, 0
  1033,  1, 1,    0,    5,     26.33,       5.3, 0, 0, 0, 0, 1, 1, 0
  1035,  1, 1,    0,    5,     382.5,      57.9, 0, 0, 0, 0, 1, 1, 0
  1039,  1, 1,    0,    5,     34.64,        -0, 0, 0, 0, 0, 1, 1, 0
  1040,  1, 1,    0,    5,     31.94,       8.8, 0, 0, 0, 0, 1, 1, 0
  1081,  1, 1,    0,    5,    277.86,     58.95, 0, 0, 0, 0, 1, 1, 0
  1090,  1, 1,    0,    5,     56.06,      18.7, 0, 0, 0, 0, 1, 1, 0
  1105,  1, 1,    0,    5,     29.83,       7.3, 0, 0, 0, 0, 1, 1, 0
  1129,  1, 1,    0,    5,    190.47,     55.03, 0, 0, 0, 0, 1, 1, 0
  1136,  1, 1,    0,    5,     16.22,         2, 0, 0, 0, 0, 1, 1, 0
  1146,  1, 1,    0,    5,     32.84,        -0, 0, 0, 0, 0, 1, 1, 0
  1153,  1, 1,    0,    5,     12.41,       3.9, 0, 0, 0, 0, 1, 1, 0
  1156,  1, 1,    0,    5,     65.67,        24, 0, 0, 0, 0, 1, 1, 0
  1159,  1, 1,    0,    5,     112.4,        13, 0, 0, 0, 0, 1, 1, 0
  1179,  1, 1,    0,    5,      86.6,      23.4, 0, 0, 0, 0, 1, 1, 0
  1183,  1, 1,    0,    5,     199.4,     -19.9, 0, 0, 0, 0, 1, 1, 0
  1187,  1, 1,    0,    5,     67.57,      21.2, 0, 0, 0, 0, 1, 1, 0
  1188,  1, 1,    0,    5,     30.93,       6.6, 0, 0, 0, 0, 1, 1, 0
  1194,  1, 1,    0,    5,     129.6,      13.3, 0, 0, 0, 0, 1, 1, 0
  1201,  1, 1,    0,    5,     114.1,      23.5, 0, 0, 0, 0, 1, 1, 0
  1234,  1, 1,    0,    5,     71.78,      17.9, 0, 0, 0, 0, 1, 1, 0
  1249,  1, 1,    0,    5,    348.93,     26.47, 0, 0, 0, 0, 1, 1, 0
  1265,  1, 1,    0,    5,       173,     -21.3, 0, 0, 0, 0, 1, 1, 0
  1275,  1, 1,    0,    5,     52.46,       2.9, 0, 0, 0, 0, 1, 1, 0
  1301,  1, 1,    0,    5,       479,      99.2, 0, 0, 0, 0, 1, 1, 0
  1311,  1, 1,    0,    5,     37.94,      15.2, 0, 0, 0, 0, 1, 1, 0
  1355,  1, 1,    0,    5,     -3.29,     -1.32, 0, 0, 0, 0, 1, 1, 0
  1364,  1, 1,    0,    5,     40.85,      14.5, 0, 0, 0, 0, 1, 1, 0
  1380,  1, 1,    0,    5,     145.2,      21.4, 0, 0, 0, 0, 1, 1, 0
  1394,  1, 1,    0,    5,     30.93,       7.6, 0, 0, 0, 0, 1, 1, 0
  1398,  1, 1,    0,    5,     196.7,      44.2, 0, 0, 0, 0, 1, 1, 0
  1401,  1, 1,    0,    5,     11.91,       2.9, 0, 0, 0, 0, 1, 1, 0
  1414,  1, 1,    0,    5,     144.7,      20.3, 0, 0, 0, 0, 1, 1, 0
  1465,  1, 1,    0,    5,    -11.03,     -5.11, 0, 0, 0, 0, 1, 1, 0
  1486,  1, 1,    0,    5,     79.59,      18.8, 0, 0, 0, 0, 1, 1, 0
  1494,  1, 1,    0,    5,     -1.85,     -1.63, 0, 0, 0, 0, 1, 1, 0
  1526,  1, 1,    0,    5,    -10.86,     -5.93, 0, 0, 0, 0, 1, 1, 0
  1538,  1, 1,    0,    5,     36.34,      15.2, 0, 0, 0, 0, 1, 1, 0
  1539,  1, 1,    0,    5,     73.58,      3.24, 0, 0, 0, 0, 1, 1, 0
  1541,  1, 1,    0,    5,     125.4,      45.8, 0, 0, 0, 0, 1, 1, 0
  1545,  1, 1,    0,    5,     42.55,       8.2, 0, 0, 0, 0, 1, 1, 0
  1552,  1, 1,    0,    5,     20.42,       8.1, 0, 0, 0, 0, 1, 1, 0
  1562,  1, 1,    0,    5,     77.39,      24.1, 0, 0, 0, 0, 1, 1, 0
  1566,  1, 1,    0,    5,     156.9,        -4, 0, 0, 0, 0, 1, 1, 0
  1568,  1, 1,    0,    5,     69.08,      21.5, 0, 0, 0, 0, 1, 1, 0
  1592,  1, 1,    0,    5,     28.33,      44.8, 0, 0, 0, 0, 1, 1, 0
  1595,  1, 1,    0,    5,     71.77,     13.57, 0, 0, 0, 0, 1, 1, 0
  1607,  1, 1,    0,    5,     73.78,        -0, 0, 0, 0, 0, 1, 1, 0
  1625,  1, 1,    0,    5,     73.18,      22.3, 0, 0, 0, 0, 1, 1, 0
  1629,  1, 1,    0,    5,     41.95,       8.5, 0, 0, 0, 0, 1, 1, 0
  1643,  1, 1,    0,    5,     95.71,      25.9, 0, 0, 0, 0, 1, 1, 0
  1644,  1, 1,    0,    5,    449.56,    245.72, 0, 0, 0, 0, 1, 1, 0
  1662,  1, 1,    0,    5,      3.67,     -1.86, 0, 0, 0, 0, 1, 1, 0
  1672,  1, 1,    0,    5,    -28.13,     -0.83, 0, 0, 0, 0, 1, 1, 0
  1692,  1, 1,    0,    5,     83.19,      25.8, 0, 0, 0, 0, 1, 1, 0
  1704,  1, 1,    0,    5,     62.16,         8, 0, 0, 0, 0, 1, 1, 0
  1709,  1, 1,    0,    5,    -15.38,     -4.94, 0, 0, 0, 0, 1, 1, 0
  1711,  1, 1,    0,    5,     25.13,     -61.6, 0, 0, 0, 0, 1, 1, 0
  1730,  1, 1,    0,    5,    -17.18,     -4.35, 0, 0, 0, 0, 1, 1, 0
  1750,  1, 1,    0,    5,     58.46,       6.6, 0, 0, 0, 0, 1, 1, 0
  1767,  1, 1,    0,    5,     333.5,      -1.4, 0, 0, 0, 0, 1, 1, 0
  1768,  1, 1,    0,    5,     73.98,      22.5, 0, 0, 0, 0, 1, 1, 0
  1798,  1, 1,    0,    5,     -0.63,     -0.83, 0, 0, 0, 0, 1, 1, 0
  1813,  1, 1,    0,    5,     88.92,     19.79, 0, 0, 0, 0, 1, 1, 0
  1817,  1, 1,    0,    5,    108.91,      33.7, 0, 0, 0, 0, 1, 1, 0
  1844,  1, 1,    0,    5,    -28.14,     -0.76, 0, 0, 0, 0, 1, 1, 0
  1860,  1, 1,    0,    5,      88.8,      -3.2, 0, 0, 0, 0, 1, 1, 0
  1866,  1, 1,    0,    5,     209.2,      23.5, 0, 0, 0, 0, 1, 1, 0
  1868,  1, 1,    0,    5,     11.71,       3.8, 0, 0, 0, 0, 1, 1, 0
  1883,  1, 1,    0,    5,     27.33,         5, 0, 0, 0, 0, 1, 1, 0
  1895,  1, 1,    0,    5,     20.82,        -0, 0, 0, 0, 0, 1, 1, 0
  1917,  1, 1,    0,    5,     197.5,       -31, 0, 0, 0, 0, 1, 1, 0
  1923,  1, 1,    0,    5,    192.11,      45.5, 0, 0, 0, 0, 1, 1, 0
  1965,  1, 1,    0,    5,     248.7,       8.1, 0, 0, 0, 0, 1, 1, 0
  1973,  1, 1,    0,    5,     210.1,      66.2, 0, 0, 0, 0, 1, 1, 0
  1980,  1, 1,    0,    5,     177.3,      36.4, 0, 0, 0, 0, 1, 1, 0
  1998,  1, 1,    0,    5,     25.73,       7.3, 0, 0, 0, 0, 1, 1, 0
  2012,  1, 1,    0,    5,     41.45,       4.9, 0, 0, 0, 0, 1, 1, 0
  2019,  1, 1,    0,    5,     72.08,      21.3, 0, 0, 0, 0, 1, 1, 0
  2021,  1, 1,    0,    5,       3.9,         1, 0, 0, 0, 0, 1, 1, 0
  2042,  1, 1,    0,    5,     14.02,       6.5, 0, 0, 0, 0, 1, 1, 0
  2043,  1, 1,    0,    5,       3.2,       1.7, 0, 0, 0, 0, 1, 1, 0
  2057,  1, 1,    0,    5,     120.2,      20.5, 0, 0, 0, 0, 1, 1, 0
  2072,  1, 1,    0,    5,     101.2,       2.1, 0, 0, 0, 0, 1, 1, 0
  2078,  1, 1,    0,    5,     77.19,      18.6, 0, 0, 0, 0, 1, 1, 0
  2083,  1, 1,    0,    5,     121.4,      20.2, 0, 0, 0, 0, 1, 1, 0
  2089,  1, 1,    0,    5,    199.86,     56.93, 0, 0, 0, 0, 1, 1, 0
  2093,  1, 1,    0,    5,     -5.64,     -2.84, 0, 0, 0, 0, 1, 1, 0
  2128,  1, 1,    0,    5,     79.09,      18.7, 0, 0, 0, 0, 1, 1, 0
  2132,  1, 1,    0,    5,     107.3,      14.2, 0, 0, 0, 0, 1, 1, 0
  2155,  1, 1,    0,    5,     63.67,      20.2, 0, 0, 0, 0, 1, 1, 0
  2161,  1, 1,    0,    5,     35.66,     -9.39, 0, 0, 0, 0, 1, 1, 0
  2166,  1, 1,    0,    5,     20.92,       7.7, 0, 0, 0, 0, 1, 1, 0
  2208,  1, 1,    0,    5,     74.98,      26.9, 0, 0, 0, 0, 1, 1, 0
  2252,  1, 1,    0,    5,     100.7,      -4.2, 0, 0, 0, 0, 1, 1, 0
  2273,  1, 1,    0,    5,     141.3,      32.4, 0, 0, 0, 0, 1, 1, 0
  2286,  1, 1,    0,    5,    208.88,      60.8, 0, 0, 0, 0, 1, 1, 0
  2288,  1, 1,    0,    5,     170.9,        39, 0, 0, 0, 0, 1, 1, 0
  2304,  1, 1,    0,    5,      88.7,      -0.1, 0, 0, 0, 0, 1, 1, 0
  2308,  1, 1,    0,    5,     32.04,       6.6, 0, 0, 0, 0, 1, 1, 0
  2319,  1, 1,    0,    5,     39.64,      20.9, 0, 0, 0, 0, 1, 1, 0
  2327,  1, 1,    0,    5,     114.5,      25.2, 0, 0, 0, 0, 1, 1, 0
  2337,  1, 1,    0,    5,     103.4,        27, 0, 0, 0, 0, 1, 1, 0
  2340,  1, 1,    0,    5,     96.91,      13.9, 0, 0, 0, 0, 1, 1, 0
  2360,  1, 1,    0,    5,     215.5,      31.3, 0, 0, 0, 0, 1, 1, 0
  2361,  1, 1,    0,    5,      16.9,      3.85, 0, 0, 0, 0, 1, 1, 0
  2365,  1, 1,    0,    5,     37.94,      15.4, 0, 0, 0, 0, 1, 1, 0
  2377,  1, 1,    0,    5,     101.7,      17.6, 0, 0, 0, 0, 1, 1, 0
  2393,  1, 1,    0,    5,     20.82,         0, 0, 0, 0, 0, 1, 1, 0
  2424,  1, 1,    0,    5,     44.55,      16.8, 0, 0, 0, 0, 1, 1, 0
  2432,  1, 1,    0,    5,     291.2,      35.4, 0, 0, 0, 0, 1, 1, 0
  2457,  1, 1,    0,    5,     30.73,       9.6, 0, 0, 0, 0, 1, 1, 0
  2458,  1, 1,    0,    5,       132,        26, 0, 0, 0, 0, 1, 1, 0
  2479,  1, 1,    0,    5,     -2.65,     -1.17, 0, 0, 0, 0, 1, 1, 0
  2510,  1, 1,    0,    5,    115.87,     29.41, 0, 0, 0, 0, 1, 1, 0
  2518,  1, 1,    0,    5,     -5.29,     -1.91, 0, 0, 0, 0, 1, 1, 0
  2526,  1, 1,    0,    5,    238.45,     46.86, 0, 0, 0, 0, 1, 1, 0
  2527,  1, 1,    0,    5,     59.77,      16.7, 0, 0, 0, 0, 1, 1, 0
  2535,  1, 1,    0,    5,     51.56,       2.1, 0, 0, 0, 0, 1, 1, 0
  2558,  1, 1,    0,    5,    159.27,     38.31, 0, 0, 0, 0, 1, 1, 0
  2563,  1, 1,    0,    5,     52.86,        13, 0, 0, 0, 0, 1, 1, 0
  2575,  1, 1,    0,    5,     62.97,      17.4, 0, 0, 0, 0, 1, 1, 0
  2591,  1, 1,    0,    5,    253.77,      84.6, 0, 0, 0, 0, 1, 1, 0
  2597,  1, 1,    0,    5,     14.72,       5.4, 0, 0, 0, 0, 1, 1, 0
  2598,  1, 1,    0,    5,     25.63,      12.7, 0, 0, 0, 0, 1, 1, 0
  2629,  1, 1,    0,    5,     203.1,      65.2, 0, 0, 0, 0, 1, 1, 0
  2654,  1, 1,    0,    5,     207.1,      50.4, 0, 0, 0, 0, 1, 1, 0
  2656,  1, 1,    0,    5,     -0.72,         0, 0, 0, 0, 0, 1, 1, 0
  2676,  1, 1,    0,    5,    123.24,     23.65, 0, 0, 0, 0, 1, 1, 0
  2695,  1, 1,    0,    5,     16.22,       8.9, 0, 0, 0, 0, 1, 1, 0
  2702,  1, 1,    0,    5,     151.7,      27.6, 0, 0, 0, 0, 1, 1, 0
  2732,  1, 1,    0,    5,     85.59,     20.72, 0, 0, 0, 0, 1, 1, 0
  2749,  1, 1,    0,    5,     55.56,      26.5, 0, 0, 0, 0, 1, 1, 0
  2751,  1, 1,    0,    5,     34.54,       8.6, 0, 0, 0, 0, 1, 1, 0
  2770,  1, 1,    0,    5,     85.39,      14.3, 0, 0, 0, 0, 1, 1, 0
  2782,  1, 1,    0,    5,    -28.13,     -0.81, 0, 0, 0, 0, 1, 1, 0
  2815,  1, 1,    0,    5,     25.33,      14.2, 0, 0, 0, 0, 1, 1, 0
  2847,  1, 1,    0,    5,     40.14,       8.8, 0, 0, 0, 0, 1, 1, 0
  2848,  1, 1,    0,    5,    453.23,    139.16, 0, 0, 0, 0, 1, 1, 0
  2854,  1, 1,    0,    5,    -12.33,     -2.65, 0, 0, 0, 0, 1, 1, 0
  2863,  1, 1,    0,    5,     37.73,     13.84, 0, 0, 0, 0, 1, 1, 0
  2877,  1, 1,    0,    5,     29.93,        -0, 0, 0, 0, 0, 1, 1, 0
  2898,  1, 1,    0,    5,     56.76,      13.4, 0, 0, 0, 0, 1, 1, 0
  2924,  1, 1,    0,    5,     19.92,       7.4, 0, 0, 0, 0, 1, 1, 0
  2931,  1, 1,    0,    5,     230.7,      19.3, 0, 0, 0, 0, 1, 1, 0
  2940,  1, 1,    0,    5,       103,      28.7, 0, 0, 0, 0, 1, 1, 0
  2961,  1, 1,    0,    5,     159.9,      53.2, 0, 0, 0, 0, 1, 1, 0
  2968,  1, 1,    0,    5,    112.51,     16.51, 0, 0, 0, 0, 1, 1, 0
  2972,  1, 1,    0,    5,     97.82,     20.59, 0, 0, 0, 0, 1, 1, 0
  3013,  1, 1,    0,    5,       2.2,       1.1, 0, 0, 0, 0, 1, 1, 0
  3021,  1, 1,    0,    5,     74.38,       8.8, 0, 0, 0, 0, 1, 1, 0
  3022,  1, 1,    0,    5,       149,      19.8, 0, 0, 0, 0, 1, 1, 0
  3036,  1, 1,    0,    5,    116.93,      33.6, 0, 0, 0, 0, 1, 1, 0
  3037,  1, 1,    0,    5,       221,     146.8, 0, 0, 0, 0, 1, 1, 0
  3044,  1, 1,    0,    5,     29.33,       5.6, 0, 0, 0, 0, 1, 1, 0
  3069,  1, 1,    0,    5,      89.6,      22.7, 0, 0, 0, 0, 1, 1, 0
  3072,  1, 1,    0,    5,      92.9,      27.7, 0, 0, 0, 0, 1, 1, 0
  3075,  1, 1,    0,    5,     30.33,      10.5, 0, 0, 0, 0, 1, 1, 0
  3083,  1, 1,    0,    5,    567.97,    130.73, 0, 0, 0, 0, 1, 1, 0
  3085,  1, 1,    0,    5,     64.67,      24.5, 0, 0, 0, 0, 1, 1, 0
  3121,  1, 1,    0,    5,    242.16,     73.64, 0, 0, 0, 0, 1, 1, 0
  3126,  1, 1,    0,    5,    104.78,     20.92, 0, 0, 0, 0, 1, 1, 0
  3145,  1, 1,    0,    5,    860.95,   -182.67, 0, 0, 0, 0, 1, 1, 0
  3166,  1, 1,    0,    5,    184.91,      32.8, 0, 0, 0, 0, 1, 1, 0
  3184,  1, 1,    0,    5,     14.12,       7.7, 0, 0, 0, 0, 1, 1, 0
  3187,  1, 1,    0,    5,       107,      34.7, 0, 0, 0, 0, 1, 1, 0
  3191,  1, 1,    0,    5,     127.8,      15.2, 0, 0, 0, 0, 1, 1, 0
  3200,  1, 1,    0,    5,      86.2,      19.9, 0, 0, 0, 0, 1, 1, 0
  3204,  1, 1,    0,    5,      8.51,       3.2, 0, 0, 0, 0, 1, 1, 0
  3221,  1, 1,    0,    5,     76.38,      24.8, 0, 0, 0, 0, 1, 1, 0
  3231,  1, 1,    0,    5,     251.3,      42.6, 0, 0, 0, 0, 1, 1, 0
  3239,  1, 1,    0,    5,     -5.06,     -1.84, 0, 0, 0, 0, 1, 1, 0
  3241,  1, 1,    0,    5,       132,        27, 0, 0, 0, 0, 1, 1, 0
  3246,  1, 1,    0,    5,      20.9,    -171.5, 0, 0, 0, 0, 1, 1, 0
  3248,  1, 1,    0,    5,     84.19,      17.3, 0, 0, 0, 0, 1, 1, 0
  3293,  1, 1,    0,    5,     33.14,      11.6, 0, 0, 0, 0, 1, 1, 0
  3344,  1, 1,    0,    5,     83.29,      24.1, 0, 0, 0, 0, 1, 1, 0
  3377,  1, 1,    0,    5,     77.49,      21.4, 0, 0, 0, 0, 1, 1, 0
  3391,  1, 1,    0,    5,     302.5,      65.1, 0, 0, 0, 0, 1, 1, 0
  3401,  1, 1,    0,    5,     23.22,       6.3, 0, 0, 0, 0, 1, 1, 0
  3430,  1, 1,    0,    5,     125.1,        44, 0, 0, 0, 0, 1, 1, 0
  3445,  1, 1,    0,    5,     45.14,     -6.64, 0, 0, 0, 0, 1, 1, 0
  3450,  1, 1,    0,    5,     78.99,      16.2, 0, 0, 0, 0, 1, 1, 0
  3481,  1, 1,    0,    5,     142.5,      23.6, 0, 0, 0, 0, 1, 1, 0
  3483,  1, 1,    0,    5,    157.78,    276.03, 0, 0, 0, 0, 1, 1, 0
  3486,  1, 1,    0,    5,     101.5,     -18.3, 0, 0, 0, 0, 1, 1, 0
  3488,  1, 1,    0,    5,     55.66,       4.5, 0, 0, 0, 0, 1, 1, 0
  3496,  1, 1,    0,    5,      99.3,      23.3, 0, 0, 0, 0, 1, 1, 0
  3498,  1, 1,    0,    5,     138.5,      19.3, 0, 0, 0, 0, 1, 1, 0
  3499,  1, 1,    0,    5,     180.4,      71.6, 0, 0, 0, 0, 1, 1, 0
  3502,  1, 1,    0,    5,      98.2,      19.1, 0, 0, 0, 0, 1, 1, 0
  3526,  1, 1,    0,    5,     33.34,      13.2, 0, 0, 0, 0, 1, 1, 0
  3545,  1, 1,    0,    5,     20.12,       7.6, 0, 0, 0, 0, 1, 1, 0
  3557,  1, 1,    0,    5,      87.2,      31.8, 0, 0, 0, 0, 1, 1, 0
  3577,  1, 1,    0,    5,     -38.7,    -12.99, 0, 0, 0, 0, 1, 1, 0
  3579,  1, 1,    0,    5,    277.72,      7.35, 0, 0, 0, 0, 1, 1, 0
  3589,  1, 1,    0,    5,     37.54,      18.3, 0, 0, 0, 0, 1, 1, 0
  3594,  1, 1,    0,    5,     31.43,       6.6, 0, 0, 0, 0, 1, 1, 0
  3602,  1, 1,    0,    5,      86.6,      14.9, 0, 0, 0, 0, 1, 1, 0
  3609,  1, 1,    0,    5,    -28.13,     -0.82, 0, 0, 0, 0, 1, 1, 0
  3610,  1, 1,    0,    5,     185.8,      31.8, 0, 0, 0, 0, 1, 1, 0
  3613,  1, 1,    0,    5,     152.5,      14.4, 0, 0, 0, 0, 1, 1, 0
  3643,  1, 1,    0,    5,     24.23,       6.4, 0, 0, 0, 0, 1, 1, 0
  3645,  1, 1,    0,    5,     42.55,      17.6, 0, 0, 0, 0, 1, 1, 0
  3654,  1, 1,    0,    5,     20.72,         5, 0, 0, 0, 0, 1, 1, 0
  3657,  1, 1,    0,    5,       131,       1.3, 0, 0, 0, 0, 1, 1, 0
  3670,  1, 1,    0,    5,     28.03,       6.5, 0, 0, 0, 0, 1, 1, 0
  3672,  1, 1,    0,    5,     82.99,      25.9, 0, 0, 0, 0, 1, 1, 0
  3674,  1, 1,    0,    5,    155.05,     39.56, 0, 0, 0, 0, 1, 1, 0
  3697,  1, 1,    0,    5,    -32.71,    -13.76, 0, 0, 0, 0, 1, 1, 0
  3707,  1, 1,    0,    5,     77.49,      17.3, 0, 0, 0, 0, 1, 1, 0
  3718,  1, 1,    0,    5,     179.4,      58.3, 0, 0, 0, 0, 1, 1, 0
  3737,  1, 1,    0,    5,     42.48,     10.36, 0, 0, 0, 0, 1, 1, 0
  3749,  1, 1,    0,    5,     115.1,      16.4, 0, 0, 0, 0, 1, 1, 0
  3758,  1, 1,    0,    5,     83.49,      17.4, 0, 0, 0, 0, 1, 1, 0
  3760,  1, 1,    0,    5,     163.5,      44.9, 0, 0, 0, 0, 1, 1, 0
  3768,  1, 1,    0,    5,     19.82,      10.9, 0, 0, 0, 0, 1, 1, 0
  3775,  1, 1,    0,    5,     55.54,     15.06, 0, 0, 0, 0, 1, 1, 0
  3793,  1, 1,    0,    5,     197.7,     67.65, 0, 0, 0, 0, 1, 1, 0
  3794,  1, 1,    0,    5,     165.3,       7.4, 0, 0, 0, 0, 1, 1, 0
  3814,  1, 1,    0,    5,     130.5,      24.7, 0, 0, 0, 0, 1, 1, 0
  3818,  1, 1,    0,    5,     44.45,      10.9, 0, 0, 0, 0, 1, 1, 0
  3834,  1, 1,    0,    5,       160,      69.2, 0, 0, 0, 0, 1, 1, 0
  3855,  1, 1,    0,    5,    -38.73,    -15.32, 0, 0, 0, 0, 1, 1, 0
  3866,  1, 1,    0,    5,    201.06,     19.46, 0, 0, 0, 0, 1, 1, 0
  3880,  1, 1,    0,    5,    -28.13,     -0.82, 0, 0, 0, 0, 1, 1, 0
  3918,  1, 1,    0,    5,     -11.8,     -5.47, 0, 0, 0, 0, 1, 1, 0
  3925,  1, 1,    0,    5,      89.3,      25.1, 0, 0, 0, 0, 1, 1, 0
  3928,  1, 1,    0,    5,     105.2,      24.2, 0, 0, 0, 0, 1, 1, 0
  3929,  1, 1,    0,    5,     48.95,      11.6, 0, 0, 0, 0, 1, 1, 0
  3962,  1, 1,    0,    5,     19.42,      11.8, 0, 0, 0, 0, 1, 1, 0
  3975,  1, 1,    0,    5,       148,      26.1, 0, 0, 0, 0, 1, 1, 0
  3985,  1, 1,    0,    5,     77.19,      26.5, 0, 0, 0, 0, 1, 1, 0
  3994,  1, 1,    0,    5,     36.34,      10.4, 0, 0, 0, 0, 1, 1, 0
  3997,  1, 1,    0,    5,     26.13,       9.7, 0, 0, 0, 0, 1, 1, 0
  3999,  1, 1,    0,    5,     110.8,      36.9, 0, 0, 0, 0, 1, 1, 0
  4005,  1, 1,    0,    5,    171.18,     28.49, 0, 0, 0, 0, 1, 1, 0
  4032,  1, 1,    0,    5,     265.7,     113.5, 0, 0, 0, 0, 1, 1, 0
  4103,  1, 1,    0,    5,     81.09,      12.5, 0, 0, 0, 0, 1, 1, 0
  4110,  1, 1,    0,    5,     13.01,       3.8, 0, 0, 0, 0, 1, 1, 0
  4114,  1, 1,    0,    5,      9.91,       5.4, 0, 0, 0, 0, 1, 1, 0
  4127,  1, 1,    0,    5,     39.14,       7.7, 0, 0, 0, 0, 1, 1, 0
  4141,  1, 1,    0,    5,     -0.62,         0, 0, 0, 0, 0, 1, 1, 0
  4143,  1, 1,    0,    5,     11.11,       4.1, 0, 0, 0, 0, 1, 1, 0
  4144,  1, 1,    0,    5,     310.2,       4.5, 0, 0, 0, 0, 1, 1, 0
  4185,  1, 1,    0,    5,      87.5,      21.3, 0, 0, 0, 0, 1, 1, 0
  4189,  1, 1,    0,    5,    200.65,     30.72, 0, 0, 0, 0, 1, 1, 0
  4196,  1, 1,    0,    5,      -3.2,     -1.05, 0, 0, 0, 0, 1, 1, 0
  4197,  1, 1,    0,    5,      9.01,       4.9, 0, 0, 0, 0, 1, 1, 0
  4205,  1, 1,    0,    5,      5.81,       1.7, 0, 0, 0, 0, 1, 1, 0
  4239,  1, 1,    0,    5,     190.7,        52, 0, 0, 0, 0, 1, 1, 0
  4245,  1, 1,    0,    5,     24.93,       9.6, 0, 0, 0, 0, 1, 1, 0
  4251,  1, 1,    0,    5,     47.15,      15.7, 0, 0, 0, 0, 1, 1, 0
  4267,  1, 1,    0,    5,     70.78,      19.6, 0, 0, 0, 0, 1, 1, 0
  4300,  1, 1,    0,    5,     81.49,      25.1, 0, 0, 0, 0, 1, 1, 0
  4313,  1, 1,    0,    5,     133.4,      29.4, 0, 0, 0, 0, 1, 1, 0
  4314,  1, 1,    0,    5,     26.13,       2.7, 0, 0, 0, 0, 1, 1, 0
  4324,  1, 1,    0,    5,    307.42,     -38.3, 0, 0, 0, 0, 1, 1, 0
  4353,  1, 1,    0,    5,     165.8,        44, 0, 0, 0, 0, 1, 1, 0
  4355,  1, 1,    0,    5,     65.07,        15, 0, 0, 0, 0, 1, 1, 0
  4357,  1, 1,    0,    5,       235,      58.9, 0, 0, 0, 0, 1, 1, 0
  4368,  1, 1,    0,    5,      90.6,      15.8, 0, 0, 0, 0, 1, 1, 0
  4410,  1, 1,    0,    5,     45.05,      13.2, 0, 0, 0, 0, 1, 1, 0
  4426,  1, 1,    0,    5,     485.5,    -63.38, 0, 0, 0, 0, 1, 1, 0
  4484,  1, 1,    0,    5,     69.78,        25, 0, 0, 0, 0, 1, 1, 0
  4504,  1, 1,    0,    5,     170.1,      -9.3, 0, 0, 0, 0, 1, 1, 0
  4505,  1, 1,    0,    5,     95.51,      17.1, 0, 0, 0, 0, 1, 1, 0
  4511,  1, 1,    0,    5,     81.89,      19.9, 0, 0, 0, 0, 1, 1, 0
  4513,  1, 1,    0,    5,      92.1,      29.5, 0, 0, 0, 0, 1, 1, 0
  4529,  1, 1,    0,    5,     48.48,       8.7, 0, 0, 0, 0, 1, 1, 0
  4554,  1, 1,    0,    5,       119,      21.9, 0, 0, 0, 0, 1, 1, 0
  4562,  1, 1,    0,    5,     130.5,      25.7, 0, 0, 0, 0, 1, 1, 0
  4580,  1, 1,    0,    5,     11.01,       3.9, 0, 0, 0, 0, 1, 1, 0
  4594,  1, 1,    0,    5,     -1.73,     -1.71, 0, 0, 0, 0, 1, 1, 0
  4615,  1, 1,    0,    5,     42.55,      17.6, 0, 0, 0, 0, 1, 1, 0
  4656,  1, 1,    0,    5,      93.9,      -0.4, 0, 0, 0, 0, 1, 1, 0
  4674,  1, 1,    0,    5,       124,      29.2, 0, 0, 0, 0, 1, 1, 0
  4679,  1, 1,    0,    5,     102.7,      17.8, 0, 0, 0, 0, 1, 1, 0
  4683,  1, 1,    0,    5,     38.84,       8.5, 0, 0, 0, 0, 1, 1, 0
  4685,  1, 1,    0,    5,     46.15,      11.2, 0, 0, 0, 0, 1, 1, 0
  4689,  1, 1,    0,    5,     109.7,        15, 0, 0, 0, 0, 1, 1, 0
  4710,  1, 1,    0,    5,     195.4,     76.84, 0, 0, 0, 0, 1, 1, 0
  4725,  1, 1,    0,    5,      4.91,       1.6, 0, 0, 0, 0, 1, 1, 0
  4728,  1, 1,    0,    5,       3.1,       0.1, 0, 0, 0, 0, 1, 1, 0
  4738,  1, 1,    0,    5,    101.89,     25.72, 0, 0, 0, 0, 1, 1, 0
  4747,  1, 1,    0,    5,      93.3,      27.8, 0, 0, 0, 0, 1, 1, 0
  4765,  1, 1,    0,    5,     33.04,      10.1, 0, 0, 0, 0, 1, 1, 0
  4787,  1, 1,    0,    5,     71.98,      27.1, 0, 0, 0, 0, 1, 1, 0
  4826,  1, 1,    0,    5,     103.6,        16, 0, 0, 0, 0, 1, 1, 0
  4829,  1, 1,    0,    5,     171.9,      39.1, 0, 0, 0, 0, 1, 1, 0
  4831,  1, 1,    0,    5,     130.4,     44.33, 0, 0, 0, 0, 1, 1, 0
  4852,  1, 1,    0,    5,     45.55,     -59.9, 0, 0, 0, 0, 1, 1, 0
  4864,  1, 1,    0,    5,    -28.21,        -6, 0, 0, 0, 0, 1, 1, 0
  4867,  1, 1,    0,    5,     65.77,      27.3, 0, 0, 0, 0, 1, 1, 0
  4874,  1, 1,    0,    5,     -0.58,    -53.03, 0, 0, 0, 0, 1, 1, 0
  4885,  1, 1,    0,    5,     166.4,      50.4, 0, 0, 0, 0, 1, 1, 0
  4889,  1, 1,    0,    5,     74.98,      19.8, 0, 0, 0, 0, 1, 1, 0
  4907,  1, 1,    0,    5,    125.16,      29.2, 0, 0, 0, 0, 1, 1, 0
  4908,  1, 1,    0,    5,     50.06,       9.9, 0, 0, 0, 0, 1, 1, 0
  4914,  1, 1,    0,    5,     14.91,     -8.73, 0, 0, 0, 0, 1, 1, 0
  4936,  1, 1,    0,    5,     312.2,        28, 0, 0, 0, 0, 1, 1, 0
  4939,  1, 1,    0,    5,     56.76,      31.1, 0, 0, 0, 0, 1, 1, 0
  4942,  1, 1,    0,    5,     109.9,      33.6, 0, 0, 0, 0, 1, 1, 0
  4950,  1, 1,    0,    5,     218.7,      -9.1, 0, 0, 0, 0, 1, 1, 0
  4951,  1, 1,    0,    5,    183.95,     -6.47, 0, 0, 0, 0, 1, 1, 0
  4974,  1, 1,    0,    5,     89.08,      26.9, 0, 0, 0, 0, 1, 1, 0
  5003,  1, 1,    0,    5,     17.87,     -8.59, 0, 0, 0, 0, 1, 1, 0
  5049,  1, 1,    0,    5,     136.6,        29, 0, 0, 0, 0, 1, 1, 0
  5077,  1, 1,    0,    5,     30.93,       5.8, 0, 0, 0, 0, 1, 1, 0
  5083,  1, 1,    0,    5,     80.39,      10.8, 0, 0, 0, 0, 1, 1, 0
  5093,  1, 1,    0,    5,     70.78,        28, 0, 0, 0, 0, 1, 1, 0
  5106,  1, 1,    0,    5,     39.94,        13, 0, 0, 0, 0, 1, 1, 0
  5137,  1, 1,    0,    5,     16.92,         0, 0, 0, 0, 0, 1, 1, 0
  5146,  1, 1,    0,    5,     229.9,      48.9, 0, 0, 0, 0, 1, 1, 0
  5179,  1, 1,    0,    5,     179.8,      5.67, 0, 0, 0, 0, 1, 1, 0
  5213,  1, 1,    0,    5,     246.8,      36.3, 0, 0, 0, 0, 1, 1, 0
  5256,  1, 1,    0,    5,        91,        36, 0, 0, 0, 0, 1, 1, 0
  5286,  1, 1,    0,    5,     17.22,       5.1, 0, 0, 0, 0, 1, 1, 0
  5297,  1, 1,    0,    5,     55.26,        11, 0, 0, 0, 0, 1, 1, 0
  5317,  1, 1,    0,    5,     293.2,      87.4, 0, 0, 0, 0, 1, 1, 0
  5334,  1, 1,    0,    5,     17.52,       6.6, 0, 0, 0, 0, 1, 1, 0
  5341,  1, 1,    0,    5,     64.27,      17.5, 0, 0, 0, 0, 1, 1, 0
  5354,  1, 1,    0,    5,     70.18,      19.5, 0, 0, 0, 0, 1, 1, 0
  5362,  1, 1,    0,    5,    152.73,     -17.2, 0, 0, 0, 0, 1, 1, 0
  5388,  1, 1,    0,    5,     159.5,        42, 0, 0, 0, 0, 1, 1, 0
  5400,  1, 1,    0,    5,    241.62,     52.78, 0, 0, 0, 0, 1, 1, 0
  5410,  1, 1,    0,    5,     69.78,        26, 0, 0, 0, 0, 1, 1, 0
  5417,  1, 1,    0,    5,     32.74,       5.3, 0, 0, 0, 0, 1, 1, 0
  5419,  1, 1,    0,    5,     349.3,     144.3, 0, 0, 0, 0, 1, 1, 0
  5420,  1, 1,    0,    5,     56.96,      1.94, 0, 0, 0, 0, 1, 1, 0
  5441,  1, 1,    0,    5,    138.01,     34.55, 0, 0, 0, 0, 1, 1, 0
  5460,  1, 1,    0,    5,    -15.89,     -6.42, 0, 0, 0, 0, 1, 1, 0
  5469,  1, 1,    0,    5,     106.6,     -18.8, 0, 0, 0, 0, 1, 1, 0
  5525,  1, 1,    0,    5,    236.33,     59.35, 0, 0, 0, 0, 1, 1, 0
  5574,  1, 1,    0,    5,      99.7,         6, 0, 0, 0, 0, 1, 1, 0
  5610,  1, 1,    0,    5,      99.5,       9.2, 0, 0, 0, 0, 1, 1, 0
  5616,  1, 1,    0,    5,     225.2,      35.2, 0, 0, 0, 0, 1, 1, 0
  5653,  1, 1,    0,    5,     96.59,      7.28, 0, 0, 0, 0, 1, 1, 0
  5666,  1, 1,    0,    5,     124.8,      34.7, 0, 0, 0, 0, 1, 1, 0
  5686,  1, 1,    0,    5,     52.26,      19.6, 0, 0, 0, 0, 1, 1, 0
  5688,  1, 1,    0,    5,     14.12,       5.2, 0, 0, 0, 0, 1, 1, 0
  5691,  1, 1,    0,    5,     195.1,     -14.2, 0, 0, 0, 0, 1, 1, 0
  5695,  1, 1,    0,    5,     142.8,      20.3, 0, 0, 0, 0, 1, 1, 0
  5712,  1, 1,    0,    5,    183.07,     44.65, 0, 0, 0, 0, 1, 1, 0
  5720,  1, 1,    0,    5,     337.6,     -15.4, 0, 0, 0, 0, 1, 1, 0
  5723,  1, 1,    0,    5,     141.2,      45.4, 0, 0, 0, 0, 1, 1, 0
  5735,  1, 1,    0,    5,     161.3,     10.04, 0, 0, 0, 0, 1, 1, 0
  5764,  1, 1,    0,    5,      99.4,       4.3, 0, 0, 0, 0, 1, 1, 0
  5836,  1, 1,    0,    5,    244.09,     48.92, 0, 0, 0, 0, 1, 1, 0
  5853,  1, 1,    0,    5,     122.5,      38.9, 0, 0, 0, 0, 1, 1, 0
  5857,  1, 1,    0,    5,     78.39,      21.2, 0, 0, 0, 0, 1, 1, 0
  5891,  1, 1,    0,    5,     14.02,       5.5, 0, 0, 0, 0, 1, 1, 0
  5907,  1, 1,    0,    5,     186.1,      14.8, 0, 0, 0, 0, 1, 1, 0
  5918,  1, 1,    0,    5,     73.83,     16.41, 0, 0, 0, 0, 1, 1, 0
  5944,  1, 1,    0,    5,     71.88,      21.7, 0, 0, 0, 0, 1, 1, 0
  5957,  1, 1,    0,    5,    208.06,      36.6, 0, 0, 0, 0, 1, 1, 0
  5987,  1, 1,    0,    5,     24.04,      1.68, 0, 0, 0, 0, 1, 1, 0
  6053,  1, 1,    0,    5,     412.1,      79.3, 0, 0, 0, 0, 1, 1, 0
  6071,  1, 1,    0,    5,     163.5,      35.6, 0, 0, 0, 0, 1, 1, 0
  6101,  1, 1,    0,    5,       103,      40.2, 0, 0, 0, 0, 1, 1, 0
  6104,  1, 1,    0,    5,     93.12,      4.99, 0, 0, 0, 0, 1, 1, 0
  6110,  1, 1,    0,    5,     78.59,        16, 0, 0, 0, 0, 1, 1, 0
  6112,  1, 1,    0,    5,     45.28,     15.27, 0, 0, 0, 0, 1, 1, 0
  6119,  1, 1,    0,    5,    221.25,     72.56, 0, 0, 0, 0, 1, 1, 0
  6151,  1, 1,    0,    5,     60.67,      33.2, 0, 0, 0, 0, 1, 1, 0
  6178,  1, 1,    0,    5,        91,      28.4, 0, 0, 0, 0, 1, 1, 0
  6199,  1, 1,    0,    5,     -4.82,     -0.88, 0, 0, 0, 0, 1, 1, 0
  6203,  1, 1,    0,    5,     14.02,       5.6, 0, 0, 0, 0, 1, 1, 0
  6206,  1, 1,    0,    5,     -7.62,     -2.52, 0, 0, 0, 0, 1, 1, 0
  6220,  1, 1,    0,    5,     231.9,      27.6, 0, 0, 0, 0, 1, 1, 0
  6232,  1, 1,    0,    5,     49.25,        12, 0, 0, 0, 0, 1, 1, 0
  6246,  1, 1,    0,    5,   1769.94,   -353.95, 0, 0, 0, 0, 1, 1, 0
  6252,  1, 1,    0,    5,     164.7,      44.5, 0, 0, 0, 0, 1, 1, 0
  6253,  1, 1,    0,    5,     128.8,      29.3, 0, 0, 0, 0, 1, 1, 0
  6267,  1, 1,    0,    5,      91.3,      18.1, 0, 0, 0, 0, 1, 1, 0
  6271,  1, 1,    0,    5,       3.7,       2.6, 0, 0, 0, 0, 1, 1, 0
  6290,  1, 1,    0,    5,     47.65,      20.4, 0, 0, 0, 0, 1, 1, 0
  6313,  1, 1,    0,    5,     48.95,      14.9, 0, 0, 0, 0, 1, 1, 0
  6357,  1, 1,    0,    5,     430.8,     107.9, 0, 0, 0, 0, 1, 1, 0
  6382,  1, 1,    0,    5,     75.43,     10.49, 0, 0, 0, 0, 1, 1, 0
  6384,  1, 1,    0,    5,     159.9,      47.4, 0, 0, 0, 0, 1, 1, 0
  6405,  1, 1,    0,    5,     76.48,      19.8, 0, 0, 0, 0, 1, 1, 0
  6416,  1, 1,    0,    5,     67.67,      16.4, 0, 0, 0, 0, 1, 1, 0
  6426,  1, 1,    0,    5,     10.21,       3.8, 0, 0, 0, 0, 1, 1, 0
  6427,  1, 1,    0,    5,     83.19,      22.9, 0, 0, 0, 0, 1, 1, 0
  6450,  1, 1,    0,    5,      5.51,       2.1, 0, 0, 0, 0, 1, 1, 0
  6455,  1, 1,    0,    5,     20.52,      13.3, 0, 0, 0, 0, 1, 1, 0
  6478,  1, 1,    0,    5,     141.2,      34.8, 0, 0, 0, 0, 1, 1, 0
  6486,  1, 1,    0,    5,     31.74,      17.4, 0, 0, 0, 0, 1, 1, 0
  6495,  1, 1,    0,    5,     49.66,      12.3, 0, 0, 0, 0, 1, 1, 0
  6510,  1, 1,    0,    5,      88.2,      26.7, 0, 0, 0, 0, 1, 1, 0
  6532,  1, 1,    0,    5,    120.69,      18.1, 0, 0, 0, 0, 1, 1, 0
  6555,  1, 1,    0,    5,    -37.81,    -21.64, 0, 0, 0, 0, 1, 1, 0
  6581,  1, 1,    0,    5,     153.8,      23.4, 0, 0, 0, 0, 1, 1, 0
  6612,  1, 1,    0,    5,     41.14,     15.25, 0, 0, 0, 0, 1, 1, 0
  6624,  1, 1,    0,    5,    -37.33,    -11.88, 0, 0, 0, 0, 1, 1, 0
  6629,  1, 1,    0,    5,     62.63,      16.3, 0, 0, 0, 0, 1, 1, 0
  6630,  1, 1,    0,    5,     134.1,      24.8, 0, 0, 0, 0, 1, 1, 0
  6638,  1, 1,    0,    5,     61.65,     10.24, 0, 0, 0, 0, 1, 1, 0
  6639,  1, 1,    0,    5,    388.04,     52.61, 0, 0, 0, 0, 1, 1, 0
  6648,  1, 1,    0,    5,    -26.03,     -0.84, 0, 0, 0, 0, 1, 1, 0
  6675,  1, 1,    0,    5,     37.94,       7.5, 0, 0, 0, 0, 1, 1, 0
  6691,  1, 1,    0,    5,     42.55,      12.5, 0, 0, 0, 0, 1, 1, 0
  6692,  1, 1,    0,    5,     10.33,       3.3, 0, 0, 0, 0, 1, 1, 0
  6697,  1, 1,    0,    5,       309,      74.5, 0, 0, 0, 0, 1, 1, 0
  6738,  1, 1,    0,    5,     -4.91,     -2.53, 0, 0, 0, 0, 1, 1, 0
  6742,  1, 1,    0,    5,     137.4,      23.9, 0, 0, 0, 0, 1, 1, 0
  6744,  1, 1,    0,    5,    244.12,     95.29, 0, 0, 0, 0, 1, 1, 0
  6772,  1, 1,    0,    5,     61.37,      23.2, 0, 0, 0, 0, 1, 1, 0
  6791,  1, 1,    0,    5,     46.35,       9.1, 0, 0, 0, 0, 1, 1, 0
  6806,  1, 1,    0,    5,    135.84,     15.97, 0, 0, 0, 0, 1, 1, 0
  6828,  1, 1,    0,    5,     58.16,      16.5, 0, 0, 0, 0, 1, 1, 0
  6837,  1, 1,    0,    5,     47.75,        11, 0, 0, 0, 0, 1, 1, 0
  6842,  1, 1,    0,    5,        98,      21.7, 0, 0, 0, 0, 1, 1, 0
  6846,  1, 1,    0,    5,     44.35,      19.3, 0, 0, 0, 0, 1, 1, 0
  6889,  1, 1,    0,    5,    -12.49,     -5.83, 0, 0, 0, 0, 1, 1, 0
  6891,  1, 1,    0,    5,    135.61,     26.86, 0, 0, 0, 0, 1, 1, 0
  6897,  1, 1,    0,    5,     176.8,      39.4, 0, 0, 0, 0, 1, 1, 0
  6901,  1, 1,    0,    5,    -37.84,    -19.23, 0, 0, 0, 0, 1, 1, 0
  6909,  1, 1,    0,    5,     122.5,       8.7, 0, 0, 0, 0, 1, 1, 0
  6921,  1, 1,    0,    5,    -37.34,    -13.33, 0, 0, 0, 0, 1, 1, 0
  6922,  1, 1,    0,    5,     113.6,      44.7, 0, 0, 0, 0, 1, 1, 0
  6926,  1, 1,    0,    5,     124.5,     101.4, 0, 0, 0, 0, 1, 1, 0
  6952,  1, 1,    0,    5,     180.9,      33.2, 0, 0, 0, 0, 1, 1, 0
  6954,  1, 1,    0,    5,     18.12,        10, 0, 0, 0, 0, 1, 1, 0
  6961,  1, 1,    0,    5,     56.56,      18.4, 0, 0, 0, 0, 1, 1, 0
  7019,  1, 1,    0,    5,     52.56,      12.8, 0, 0, 0, 0, 1, 1, 0
  7021,  1, 1,    0,    5,     226.8,      53.3, 0, 0, 0, 0, 1, 1, 0
  7042,  1, 1,    0,    5,    220.98,        91, 0, 0, 0, 0, 1, 1, 0
  7047,  1, 1,    0,    5,     339.9,      70.5, 0, 0, 0, 0, 1, 1, 0
  7050,  1, 1,    0,    5,       120,        26, 0, 0, 0, 0, 1, 1, 0
  7052,  1, 1,    0,    5,       111,      36.6, 0, 0, 0, 0, 1, 1, 0
  7069,  1, 1,    0,    5,    258.79,     42.82, 0, 0, 0, 0, 1, 1, 0
  7070,  1, 1,    0,    5,     142.9,      25.8, 0, 0, 0, 0, 1, 1, 0
  7092,  1, 1,    0,    5,     44.65,       8.8, 0, 0, 0, 0, 1, 1, 0
  7119,  1, 1,    0,    5,    149.53,      34.9, 0, 0, 0, 0, 1, 1, 0
  7129,  1, 1,    0,    5,     33.34,         5, 0, 0, 0, 0, 1, 1, 0
  7132,  1, 1,    0,    5,       222,      90.5, 0, 0, 0, 0, 1, 1, 0
  7133,  1, 1,    0,    5,     102.3,        19, 0, 0, 0, 0, 1, 1, 0
  7144,  1, 1,    0,    5,      8.48,     -1.82, 0, 0, 0, 0, 1, 1, 0
  7164,  1, 1,    0,    5,     -18.6,     -6.72, 0, 0, 0, 0, 1, 1, 0
  7202,  1, 1,    0,    5,     18.62,       6.1, 0, 0, 0, 0, 1, 1, 0
  7226,  1, 1,    0,    5,       144,      31.3, 0, 0, 0, 0, 1, 1, 0
  7253,  1, 1,    0,    5,      7.51,       3.1, 0, 0, 0, 0, 1, 1, 0
  7256,  1, 1,    0,    5,    392.25,     92.02, 0, 0, 0, 0, 1, 1, 0
  7259,  1, 1,    0,    5,     82.39,         0, 0, 0, 0, 0, 1, 1, 0
  7273,  1, 1,    0,    5,     219.6,      36.4, 0, 0, 0, 0, 1, 1, 0
  7274,  1, 1,    0,    5,     54.93,      16.5, 0, 0, 0, 0, 1, 1, 0
  7341,  1, 1,    0,    5,     37.44,         0, 0, 0, 0, 0, 1, 1, 0
  7342,  1, 1,    0,    5,       169,      70.8, 0, 0, 0, 0, 1, 1, 0
  7351,  1, 1,    0,    5,     61.67,      16.3, 0, 0, 0, 0, 1, 1, 0
  7353,  1, 1,    0,    5,     127.3,      26.7, 0, 0, 0, 0, 1, 1, 0
  7367,  1, 1,    0,    5,       1.5,       0.4, 0, 0, 0, 0, 1, 1, 0
  7380,  1, 1,    0,    5,    105.67,      0.56, 0, 0, 0, 0, 1, 1, 0
  7422,  1, 1,    0,    5,     65.67,      25.6, 0, 0, 0, 0, 1, 1, 0
  7437,  1, 1,    0,    5,     18.32,       5.3, 0, 0, 0, 0, 1, 1, 0
  7438,  1, 1,    0,    5,     121.3,      20.7, 0, 0, 0, 0, 1, 1, 0
  7464,  1, 1,    0,    5,    197.65,     28.23, 0, 0, 0, 0, 1, 1, 0
  7471,  1, 1,    0,    5,    -18.95,     -6.93, 0, 0, 0, 0, 1, 1, 0
  7473,  1, 1,    0,    5,    113.44,     71.42, 0, 0, 0, 0, 1, 1, 0
  7485,  1, 1,    0,    5,     44.35,      10.8, 0, 0, 0, 0, 1, 1, 0
  7507,  1, 1,    0,    5,         4,       0.8, 0, 0, 0, 0, 1, 1, 0
  7519,  1, 1,    0,    5,     97.97,      31.8, 0, 0, 0, 0, 1, 1, 0
  7539,  1, 1,    0,    5,     40.85,      15.7, 0, 0, 0, 0, 1, 1, 0
  7541,  1, 1,    0,    5,    346.42,     89.04, 0, 0, 0, 0, 1, 1, 0
  7579,  1, 1,    0,    5,     136.9,      11.4, 0, 0, 0, 0, 1, 1, 0
  7583,  1, 1,    0,    5,      5.01,       1.8, 0, 0, 0, 0, 1, 1, 0
  7624,  1, 1,    0,    5,     32.74,      10.5, 0, 0, 0, 0, 1, 1, 0
  7626,  1, 1,    0,    5,     78.89,      45.6, 0, 0, 0, 0, 1, 1, 0
  7640,  1, 1,    0,    5,     68.78,        35, 0, 0, 0, 0, 1, 1, 0
  7653,  1, 1,    0,    5,     33.94,      11.4, 0, 0, 0, 0, 1, 1, 0
  7663,  1, 1,    0,    5,     37.14,       2.7, 0, 0, 0, 0, 1, 1, 0
  7694,  1, 1,    0,    5,    -14.96,      -4.7, 0, 0, 0, 0, 1, 1, 0
  7700,  1, 1,    0,    5,     66.17,      27.4, 0, 0, 0, 0, 1, 1, 0
  7738,  1, 1,    0,    5,     31.84,       9.2, 0, 0, 0, 0, 1, 1, 0
  7752,  1, 1,    0,    5,     524.5,       126, 0, 0, 0, 0, 1, 1, 0
  7766,  1, 1,    0,    5,     78.89,      25.6, 0, 0, 0, 0, 1, 1, 0
  7770,  1, 1,    0,    5,     207.9,     32.36, 0, 0, 0, 0, 1, 1, 0
  7772,  1, 1,    0,    5,     223.6,      51.8, 0, 0, 0, 0, 1, 1, 0
  7775,  1, 1,    0,    5,     151.5,       7.9, 0, 0, 0, 0, 1, 1, 0
  7778,  1, 1,    0,    5,       153,      21.5, 0, 0, 0, 0, 1, 1, 0
  7809,  1, 1,    0,    5,     169.5,      27.7, 0, 0, 0, 0, 1, 1, 0
  7824,  1, 1,    0,    5,      9.21,       3.4, 0, 0, 0, 0, 1, 1, 0
  7831,  1, 1,    0,    5,    -17.17,      -7.1, 0, 0, 0, 0, 1, 1, 0
  7840,  1, 1,    0,    5,    -19.28,      29.9, 0, 0, 0, 0, 1, 1, 0
  7865,  1, 1,    0,    5,     84.99,      19.6, 0, 0, 0, 0, 1, 1, 0
  7873,  1, 1,    0,    5,    -20.94,     -6.16, 0, 0, 0, 0, 1, 1, 0
  7883,  1, 1,    0,    5,     47.55,      17.8, 0, 0, 0, 0, 1, 1, 0
  7885,  1, 1,    0,    5,     142.4,        20, 0, 0, 0, 0, 1, 1, 0
  7886,  1, 1,    0,    5,     162.5,      42.7, 0, 0, 0, 0, 1, 1, 0
  7892,  1, 1,    0,    5,     36.94,        11, 0, 0, 0, 0, 1, 1, 0
  7895,  1, 1,    0,    5,     338.7,      52.5, 0, 0, 0, 0, 1, 1, 0
  7905,  1, 1,    0,    5,     347.1,      87.2, 0, 0, 0, 0, 1, 1, 0
  7937,  1, 1,    0,    5,     56.06,        17, 0, 0, 0, 0, 1, 1, 0
  7943,  1, 1,    0,    5,     38.44,         2, 0, 0, 0, 0, 1, 1, 0
  7945,  1, 1,    0,    5,     17.92,       5.8, 0, 0, 0, 0, 1, 1, 0
  7955,  1, 1,    0,    5,     111.6,       8.9, 0, 0, 0, 0, 1, 1, 0
  7961,  1, 1,    0,    5,     50.56,       8.1, 0, 0, 0, 0, 1, 1, 0
  7972,  1, 1,    0,    5,     237.9,      68.5, 0, 0, 0, 0, 1, 1, 0
  7974,  1, 1,    0,    5,       234,      13.1, 0, 0, 0, 0, 1, 1, 0
  7982,  1, 1,    0,    5,       112,      19.7, 0, 0, 0, 0, 1, 1, 0
  7988,  1, 1,    0,    5,     -3.55,     -1.43, 0, 0, 0, 0, 1, 1, 0
  7994,  1, 1,    0,    5,     11.91,       3.3, 0, 0, 0, 0, 1, 1, 0
  8057,  1, 1,    0,    5,     69.18,       9.5, 0, 0, 0, 0, 1, 1, 0
  8104,  1, 1,    0,    5,     127.2,      40.8, 0, 0, 0, 0, 1, 1, 0
  8107,  1, 1,    0,    5,     68.18,      16.1, 0, 0, 0, 0, 1, 1, 0
  8112,  1, 1,    0,    5,      87.9,      29.3, 0, 0, 0, 0, 1, 1, 0
  8180,  1, 1,    0,    5,     291.6,        47, 0, 0, 0, 0, 1, 1, 0
  8195,  1, 1,    0,    5,   -101.01,   -129.29, 0, 0, 0, 0, 1, 1, 0
  8209,  1, 1,    0,    5,     83.39,      16.5, 0, 0, 0, 0, 1, 1, 0
  8214,  1, 1,    0,    5,     58.97,      11.1, 0, 0, 0, 0, 1, 1, 0
  8250,  1, 1,    0,    5,     196.1,      32.1, 0, 0, 0, 0, 1, 1, 0
  8255,  1, 1,    0,    5,     39.04,      13.1, 0, 0, 0, 0, 1, 1, 0
  8265,  1, 1,    0,    5,     40.44,      20.5, 0, 0, 0, 0, 1, 1, 0
  8293,  1, 1,    0,    5,     112.7,      14.5, 0, 0, 0, 0, 1, 1, 0
  8294,  1, 1,    0,    5,     14.22,       6.3, 0, 0, 0, 0, 1, 1, 0
  8328,  1, 1,    0,    5,     82.39,      14.4, 0, 0, 0, 0, 1, 1, 0
  8334,  1, 1,    0,    5,    263.96,    -98.64, 0, 0, 0, 0, 1, 1, 0
  8347,  1, 1,    0,    5,     -2.09,     -1.43, 0, 0, 0, 0, 1, 1, 0
  8361,  1, 1,    0,    5,    126.54,      29.1, 0, 0, 0, 0, 1, 1, 0
  8367,  1, 1,    0,    5,     77.99,      19.3, 0, 0, 0, 0, 1, 1, 0
  8373,  1, 1,    0,    5,     216.3,      -6.9, 0, 0, 0, 0, 1, 1, 0
  8405,  1, 1,    0,    5,     40.75,      12.5, 0, 0, 0, 0, 1, 1, 0
  8411,  1, 1,    0,    5,     39.64,       9.6, 0, 0, 0, 0, 1, 1, 0
  8439,  1, 1,    0,    5,     380.8,      62.8, 0, 0, 0, 0, 1, 1, 0
  8448,  1, 1,    0,    5,     286.1,      89.3, 0, 0, 0, 0, 1, 1, 0
  8467,  1, 1,    0,    5,     216.2,      75.3, 0, 0, 0, 0, 1, 1, 0
  8468,  1, 1,    0,    5,     21.42,      11.8, 0, 0, 0, 0, 1, 1, 0
  8485,  1, 1,    0,    5,       149,      99.8, 0, 0, 0, 0, 1, 1, 0
  8487,  1, 1,    0,    5,     44.45,      7.68, 0, 0, 0, 0, 1, 1, 0
  8494,  1, 1,    0,    5,    235.97,     34.52, 0, 0, 0, 0, 1, 1, 0
  8497,  1, 1,    0,    5,     38.84,      14.2, 0, 0, 0, 0, 1, 1, 0
  8507,  1, 1,    0,    5,     37.44,       9.1, 0, 0, 0, 0, 1, 1, 0
  8511,  1, 1,    0,    5,      93.6,     -43.5, 0, 0, 0, 0, 1, 1, 0
  8535,  1, 1,    0,    5,     72.68,      24.3, 0, 0, 0, 0, 1, 1, 0
  8542,  1, 1,    0,    5,      87.7,        26, 0, 0, 0, 0, 1, 1, 0
  8546,  1, 1,    0,    5,      5.01,       1.8, 0, 0, 0, 0, 1, 1, 0
  8568,  1, 1,    0,    5,     175.7,      56.2, 0, 0, 0, 0, 1, 1, 0
  8626,  1, 1,    0,    5,       136,      36.1, 0, 0, 0, 0, 1, 1, 0
  8628,  1, 1,    0,    5,     277.1,        37, 0, 0, 0, 0, 1, 1, 0
  8636,  1, 1,    0,    5,     31.43,      10.6, 0, 0, 0, 0, 1, 1, 0
  8651,  1, 1,    0,    5,    162.49,     45.11, 0, 0, 0, 0, 1, 1, 0
  8653,  1, 1,    0,    5,     44.55,       7.5, 0, 0, 0, 0, 1, 1, 0
  8656,  1, 1,    0,    5,      5.51,       1.3, 0, 0, 0, 0, 1, 1, 0
  8669,  1, 1,    0,    5,     74.98,      10.5, 0, 0, 0, 0, 1, 1, 0
  8689,  1, 1,    0,    5,     42.65,      18.2, 0, 0, 0, 0, 1, 1, 0
  8691,  1, 1,    0,    5,    305.04,     77.16, 0, 0, 0, 0, 1, 1, 0
  8704,  1, 1,    0,    5,     180.7,      71.8, 0, 0, 0, 0, 1, 1, 0
  8707,  1, 1,    0,    5,     101.9,      24.3, 0, 0, 0, 0, 1, 1, 0
  8732,  1, 1,    0,    5,     66.27,      19.3, 0, 0, 0, 0, 1, 1, 0
  8743,  1, 1,    0,    5,     11.61,       7.6, 0, 0, 0, 0, 1, 1, 0
  8748,  1, 1,    0,    5,     279.7,       4.6, 0, 0, 0, 0, 1, 1, 0
  8763,  1, 1,    0,    5,   -233.23,      29.6, 0, 0, 0, 0, 1, 1, 0
  8787,  1, 1,    0,    5,     22.83,         8, 0, 0, 0, 0, 1, 1, 0
  8788,  1, 1,    0,    5,     143.8,     46.45, 0, 0, 0, 0, 1, 1, 0
  8804,  1, 1,    0,    5,     22.02,       4.4, 0, 0, 0, 0, 1, 1, 0
  8808,  1, 1,    0,    5,     203.6,     19.81, 0, 0, 0, 0, 1, 1, 0
  8809,  1, 1,    0,    5,     101.2,      -2.9, 0, 0, 0, 0, 1, 1, 0
  8825,  1, 1,    0,    5,    406.04,      95.5, 0, 0, 0, 0, 1, 1, 0
  8829,  1, 1,    0,    5,      91.6,      27.1, 0, 0, 0, 0, 1, 1, 0
  8835,  1, 1,    0,    5,     113.7,      22.3, 0, 0, 0, 0, 1, 1, 0
  8843,  1, 1,    0,    5,     208.7,        63, 0, 0, 0, 0, 1, 1, 0
  8846,  1, 1,    0,    5,     20.82,         0, 0, 0, 0, 0, 1, 1, 0
  8853,  1, 1,    0,    5,     410.3,      91.6, 0, 0, 0, 0, 1, 1, 0
  8854,  1, 1,    0,    5,     69.18,      35.1, 0, 0, 0, 0, 1, 1, 0
  8860,  1, 1,    0,    5,     57.16,      19.7, 0, 0, 0, 0, 1, 1, 0
  8864,  1, 1,    0,    5,     63.31,      -9.8, 0, 0, 0, 0, 1, 1, 0
  8874,  1, 1,    0,    5,     285.2,      61.4, 0, 0, 0, 0, 1, 1, 0
  8893,  1, 1,    0,    5,     278.3,      33.6, 0, 0, 0, 0, 1, 1, 0
  8900,  1, 1,    0,    5,       3.1,       1.6, 0, 0, 0, 0, 1, 1, 0
  8906,  1, 1,    0,    5,        91,        21, 0, 0, 0, 0, 1, 1, 0
  8930,  1, 1,    0,    5,     139.4,      21.2, 0, 0, 0, 0, 1, 1, 0
  8931,  1, 1,    0,    5,     -0.56,        -0, 0, 0, 0, 0, 1, 1, 0
  8947,  1, 1,    0,    5,       3.7,       0.2, 0, 0, 0, 0, 1, 1, 0
  8980,  1, 1,    0,    5,     63.97,      12.8, 0, 0, 0, 0, 1, 1, 0
  8989,  1, 1,    0,    5,      88.5,      24.5, 0, 0, 0, 0, 1, 1, 0
  8999,  1, 1,    0,    5,     41.15,      10.3, 0, 0, 0, 0, 1, 1, 0
  9002,  1, 1,    0,    5,    119.02,     12.54, 0, 0, 0, 0, 1, 1, 0
  9011,  1, 1,    0,    5,      88.4,      25.2, 0, 0, 0, 0, 1, 1, 0
  9012,  1, 1,    0,    5,     25.63,       6.5, 0, 0, 0, 0, 1, 1, 0
  9014,  1, 1,    0,    5,     70.78,      19.6, 0, 0, 0, 0, 1, 1, 0
  9018,  1, 1,    0,    5,     55.46,      16.9, 0, 0, 0, 0, 1, 1, 0
  9019,  1, 1,    0,    5,      91.4,      18.1, 0, 0, 0, 0, 1, 1, 0
  9021,  1, 1,    0,    5,    152.18,     21.63, 0, 0, 0, 0, 1, 1, 0
  9033,  1, 1,    0,    5,     76.88,      16.4, 0, 0, 0, 0, 1, 1, 0
  9045,  1, 1,    0,    5,     60.57,      18.9, 0, 0, 0, 0, 1, 1, 0
  9066,  1, 1,    0,    5,     23.26,      3.01, 0, 0, 0, 0, 1, 1, 0
  9128,  1, 1,    0,    5,     50.56,       8.7, 0, 0, 0, 0, 1, 1, 0
  9130,  1, 1,    0,    5,    245.51,      9.17, 0, 0, 0, 0, 1, 1, 0
  9158,  1, 1,    0,    5,     54.96,      9.42, 0, 0, 0, 0, 1, 1, 0
  9164,  1, 1,    0,    5,      7.71,       2.4, 0, 0, 0, 0, 1, 1, 0
  9173,  1, 1,    0,    5,     66.07,      15.6, 0, 0, 0, 0, 1, 1, 0
  9181,  1, 1,    0,    5,      2.43,      1.35, 0, 0, 0, 0, 1, 1, 0
  9185,  1, 1,    0,    5,     66.97,      18.6, 0, 0, 0, 0, 1, 1, 0
  9189,  1, 1,    0,    5,     62.57,       -61, 0, 0, 0, 0, 1, 1, 0
  9203,  1, 1,    0,    5,    627.36,    -73.13, 0, 0, 0, 0, 1, 1, 0
  9222,  1, 1,    0,    5,     -5.15,     -2.04, 0, 0, 0, 0, 1, 1, 0
  9231,  1, 1,    0,    5,    242.08,     59.98, 0, 0, 0, 0, 1, 1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
     3, 1, 1,       0,    4.69
     4, 1, 1,       0,     2.1
    10, 1, 1,       0,   12.44
    21, 1, 1,       0,   30.71
    22, 1, 1,       0,    0.85
    26, 1, 1,       0,  110.54
    29, 1, 1,       0,   27.65
    44, 1, 1,       0,    7.27
    53, 1, 1,       0,    7.14
    58, 1, 1,       0,    2.31
    59, 1, 1,       0,    3.31
    90, 1, 1,       0,    3.95
    96, 1, 1,       0,    3.49
   113, 1, 1,       0, 6.53271
   115, 1, 1,       0,    4.21
   118, 1, 1,       0, 13.1028
   128, 1, 1,       0,    0.52
   145, 1, 1,       0,    7.64
   148, 1, 1,       0,     6.1
   163, 1, 1,       0,    8.34
   171, 1, 1,       0,    5.24
   174, 1, 1,       0,    9.91
   184, 1, 1,       0,    2.42
   188, 1, 1,       0,     3.3
   195, 1, 1,       0,    8.52
   196, 1, 1,       0,   12.48
   198, 1, 1,       0,    1.44
   207, 1, 1,       0,    1.34
   216, 1, 1,       0,    2.21
   217, 1, 1,       0,    7.36
   218, 1, 1,       0,    2.23
   225, 1, 1,       0,    1.15
   280, 1, 1,       0,    5.34
   283, 1, 1,       0,    1.17
   292, 1, 1,       0,     0.7
   305, 1, 1,       0,    0.63
   306, 1, 1,       0,    4.76
   314, 1, 1,       0,    10.6
   333, 1, 1,       0,    6.85
   346, 1, 1,       0,    0.71
   350, 1, 1,       0,    5.62
   367, 1, 1,       0,    4.85
   401, 1, 1,       0,    3.08
   408, 1, 1,       0,    0.04
   410, 1, 1,       0,    6.44
   416, 1, 1,       0,    6.96
   426, 1, 1,       0,    3.25
   432, 1, 1,       0, 68.5177
   444, 1, 1,       0,    2.45
   449, 1, 1,       0,   29.42
   455, 1, 1,       0,   13.24
   490, 1, 1,       0,    2.77
   500, 1, 1,       0,    7.66
   502, 1, 1,       0,    1.96
   506, 1, 1,       0,     0.4
   513, 1, 1,       0,    1.61
   520, 1, 1,       0,    2.57
   549, 1, 1,       0,    5.15
   554, 1, 1,       0,    1.97
   556, 1, 1,       0,    1.17
   561, 1, 1,       0,    0.32
   575, 1, 1,       0,    0.67
   594, 1, 1,       0,    5.75
   601, 1, 1,       0,    5.71
   604, 1, 1,       0,   24.54
   608, 1, 1,       0,    4.77
   609, 1, 1,       0,    5.67
   619, 1, 1,       0,    2.96
   641, 1, 1,       0,    0.74
   658, 1, 1,       0,    5.87
   661, 1, 1,       0,     0.6
   666, 1, 1,       0,  150.93
   678, 1, 1,       0,    0.09
   687, 1, 1,       0,     5.6
   707, 1, 1,       0,    5.36
   718, 1, 1,       0,    5.31
   720, 1, 1,       0, 23.5541
   726, 1, 1,       0,    0.53
   742, 1, 1,       0,    2.83
   747, 1, 1,       0,    3.03
   750, 1, 1,       0,   18.63
   766, 1, 1,       0,    7.85
   769, 1, 1,       0,    6.12
   772, 1, 1,       0,    5.55
   789, 1, 1,       0,    6.63
   800, 1, 1,       0,    0.11
   804, 1, 1,       0,    7.26
   805, 1, 1,       0,    15.4
   809, 1, 1,       0, 58.0887
   819, 1, 1,       0,    0.22
   839, 1, 1,       0, 8.17514
   870, 1, 1,       0,   11.95
   871, 1, 1,       0,    3.72
   883, 1, 1,       0,    6.65
   892, 1, 1,       0,     9.1
   900, 1, 1,       0,    0.15
   903, 1, 1,       0,    1.36
   905, 1, 1,       0, 7.53413
   907, 1, 1,       0,    0.05
   908, 1, 1,       0,    0.21
   920, 1, 1,       0,    1.11
   923, 1, 1,       0,    4.84
   933, 1, 1,       0,   22.75
   935, 1, 1,       0,    9.46
   953, 1, 1,       0,   37.11
   954, 1, 1,       0,    0.67
   960, 1, 1,       0, 108.729
   964, 1, 1,       0,  146.44
   980, 1, 1,       0,    7.88
  1005, 1, 1,       0,    0.81
  1015, 1, 1,       0,    4.78
  1026, 1, 1,       0,    9.67
  1027, 1, 1,       0, 30.3936
  1033, 1, 1,       0,    4.31
  1035, 1, 1,       0,    8.16
  1039, 1, 1,       0,    0.91
  1040, 1, 1,       0,    3.79
  1051, 1, 1,       0,    3.79
  1077, 1, 1,       0,     0.1
  1078, 1, 1,       0,    4.74
  1081, 1, 1,       0, 182.881
  1090, 1, 1,       0,    4.24
  1096, 1, 1,       0,    0.16
  1101, 1, 1,       0,    2.05
  1105, 1, 1,       0,    6.49
  1111, 1, 1,       0,     1.1
  1129, 1, 1,       0,     6.7
  1136, 1, 1,       0,    0.71
  1137, 1, 1,       0,    0.05
  1146, 1, 1,       0,    1.41
  1151, 1, 1,       0,   18.82
  1153, 1, 1,       0,    2.23
  1156, 1, 1,       0,    9.95
  1159, 1, 1,       0,    3.99
  1172, 1, 1,       0,     2.3
  1179, 1, 1,       0,    0.39
  1183, 1, 1,       0,    6.68
  1187, 1, 1,       0,    5.71
  1188, 1, 1,       0,    9.09
  1194, 1, 1,       0,   13.98
  1198, 1, 1,       0, 30.6377
  1201, 1, 1,       0,    1.08
  1216, 1, 1,       0,    4.93
  1233, 1, 1,       0,    1.72
  1234, 1, 1,       0,    1.96
  1248, 1, 1,       0,    1.17
  1249, 1, 1,       0,    9.36
  1262, 1, 1,       0,   10.73
  1265, 1, 1,       0,    5.93
  1275, 1, 1,       0,    0.35
  1301, 1, 1,       0,   10.68
  1305, 1, 1,       0,    4.34
  1311, 1, 1,       0,   35.31
  1326, 1, 1,       0,    0.98
  1334, 1, 1,       0,    0.59
  1343, 1, 1,       0,    58.3
  1355, 1, 1,       0, 190.705
  1364, 1, 1,       0,    0.59
  1380, 1, 1,       0,    1.09
  1394, 1, 1,       0,    4.69
  1397, 1, 1,       0,    2.14
  1398, 1, 1,       0,     0.1
  1401, 1, 1,       0,    5.27
  1414, 1, 1,       0,    6.35
  1415, 1, 1,       0,     0.3
  1435, 1, 1,       0,    3.85
  1448, 1, 1,       0,    9.49
  1459, 1, 1,       0,    3.38
  1462, 1, 1,       0,    0.42
  1465, 1, 1,       0, 29.7068
  1483, 1, 1,       0,    4.86
  1486, 1, 1,       0,    6.78
  1494, 1, 1,       0, 31.4246
  1502, 1, 1,       0, 37.1162
  1504, 1, 1,       0,    1.84
  1526, 1, 1,       0,   12.54
  1538, 1, 1,       0,     0.3
  1539, 1, 1,       0,   52.35
  1545, 1, 1,       0,    2.06
  1547, 1, 1,       0,    1.02
  1551, 1, 1,       0,    7.99
  1552, 1, 1,       0,   35.15
  1554, 1, 1,       0,    4.96
  1556, 1, 1,       0,    0.95
  1562, 1, 1,       0,    2.67
  1566, 1, 1,       0,    2.48
  1568, 1, 1,       0,    1.65
  1578, 1, 1,       0,    1.38
  1584, 1, 1,       0,    3.24
  1592, 1, 1,       0,    0.51
  1595, 1, 1,       0,    3.84
  1605, 1, 1,       0,    0.05
  1607, 1, 1,       0,    2.69
  1609, 1, 1,       0,    6.55
  1625, 1, 1,       0,    8.77
  1629, 1, 1,       0,    1.05
  1643, 1, 1,       0,   11.38
  1644, 1, 1,       0,   94.55
  1662, 1, 1,       0,    3.89
  1672, 1, 1,       0,     0.1
  1692, 1, 1,       0,    0.33
  1704, 1, 1,       0,    2.99
  1709, 1, 1,       0, 33.2415
  1711, 1, 1,       0,    3.68
  1730, 1, 1,       0, 44.4194
  1742, 1, 1,       0,    6.68
  1746, 1, 1,       0,    1.86
  1750, 1, 1,       0,   10.13
  1758, 1, 1,       0,  121.29
  1763, 1, 1,       0,    0.28
  1767, 1, 1,       0,    8.37
  1768, 1, 1,       0,    1.15
  1775, 1, 1,       0,    1.64
  1798, 1, 1,       0, 22.8103
  1803, 1, 1,       0,    0.05
  1813, 1, 1,       0,    2.81
  1817, 1, 1,       0,   56.24
  1833, 1, 1,       0,    3.33
  1838, 1, 1,       0,    3.02
  1844, 1, 1,       0,     0.1
  1857, 1, 1,       0,    1.53
  1860, 1, 1,       0,   13.63
  1866, 1, 1,       0,    6.44
  1868, 1, 1,       0,    2.96
  1876, 1, 1,       0, 6.27357
  1883, 1, 1,       0,    6.77
  1895, 1, 1,       0,    0.14
  1896, 1, 1,       0,    1.18
  1910, 1, 1,       0,    2.68
  1917, 1, 1,       0,   17.34
  1923, 1, 1,       0,   68.04
  1940, 1, 1,       0,    1.19
  1965, 1, 1,       0,   12.46
  1973, 1, 1,       0,   59.36
  1979, 1, 1,       0,    0.14
  1980, 1, 1,       0,     0.7
  1998, 1, 1,       0,    2.82
  2012, 1, 1,       0,   18.43
  2019, 1, 1,       0,    7.19
  2020, 1, 1,       0,    9.98
  2021, 1, 1,       0,    3.81
  2042, 1, 1,       0,    0.09
  2043, 1, 1,       0,    0.05
  2044, 1, 1,       0,    0.14
  2056, 1, 1,       0, 7.33881
  2057, 1, 1,       0,   19.94
  2072, 1, 1,       0,   38.43
  2078, 1, 1,       0,    2.22
  2079, 1, 1,       0,   13.94
  2083, 1, 1,       0,   16.61
  2088, 1, 1,       0,    6.02
  2089, 1, 1,       0,   46.83
  2093, 1, 1,       0, 34.5822
  2101, 1, 1,       0,   38.32
  2128, 1, 1,       0,    10.8
  2129, 1, 1,       0, 56.6865
  2132, 1, 1,       0,   20.23
  2142, 1, 1,       0,    7.63
  2155, 1, 1,       0,    6.13
  2161, 1, 1,       0,    7.89
  2166, 1, 1,       0,    1.21
  2174, 1, 1,       0, 61.7958
  2183, 1, 1,       0, 32.8498
  2189, 1, 1,       0,    0.18
  2208, 1, 1,       0,    2.96
  2229, 1, 1,       0,    2.91
  2230, 1, 1,       0,    1.71
  2231, 1, 1,       0,    0.45
  2242, 1, 1,       0,    2.76
  2252, 1, 1,       0,    1.57
  2273, 1, 1,       0,    7.29
  2286, 1, 1,       0,    6.68
  2288, 1, 1,       0,   11.25
  2303, 1, 1,       0,    7.94
  2304, 1, 1,       0,    2.83
  2308, 1, 1,       0,    0.44
  2313, 1, 1,       0,    0.41
  2319, 1, 1,       0,    0.65
  2327, 1, 1,       0,   17.57
  2328, 1, 1,       0,     0.4
  2337, 1, 1,       0,    1.41
  2340, 1, 1,       0,    3.98
  2341, 1, 1,       0,    3.28
  2360, 1, 1,       0,   14.23
  2361, 1, 1,       0,   25.09
  2365, 1, 1,       0, 117.386
  2372, 1, 1,       0, 14.4909
  2377, 1, 1,       0,   13.14
  2393, 1, 1,       0,    0.13
  2406, 1, 1,       0,    1.69
  2424, 1, 1,       0,    2.31
  2430, 1, 1,       0,    6.21
  2432, 1, 1,       0,   21.87
  2438, 1, 1,       0,    0.64
  2457, 1, 1,       0,    2.75
  2458, 1, 1,       0,   27.18
  2467, 1, 1,       0,   11.65
  2475, 1, 1,       0,    0.21
  2479, 1, 1,       0, 65.6731
  2503, 1, 1,       0,    2.09
  2510, 1, 1,       0,    7.92
  2518, 1, 1,       0,  42.623
  2526, 1, 1,       0, 125.534
  2527, 1, 1,       0,    0.64
  2535, 1, 1,       0,    0.18
  2558, 1, 1,       0,    2.18
  2563, 1, 1,       0,    6.04
  2575, 1, 1,       0,     0.3
  2591, 1, 1,       0,   20.71
  2597, 1, 1,       0,    0.72
  2598, 1, 1,       0,    8.42
  2629, 1, 1,       0,    0.64
  2641, 1, 1,       0,    1.72
  2644, 1, 1,       0,    0.19
  2654, 1, 1,       0,    4.93
  2656, 1, 1,       0, 69.5823
  2676, 1, 1,       0,    6.44
  2689, 1, 1,       0,    0.45
  2695, 1, 1,       0,     2.2
  2702, 1, 1,       0,    6.49
  2721, 1, 1,       0, 10.0405
  2732, 1, 1,       0,  142.79
  2749, 1, 1,       0,    1.09
  2751, 1, 1,       0,    5.05
  2754, 1, 1,       0,    3.72
  2770, 1, 1,       0,    0.35
  2782, 1, 1,       0,     0.1
  2794, 1, 1,       0,    0.39
  2795, 1, 1,       0,    1.94
  2801, 1, 1,       0,   12.17
  2806, 1, 1,       0,    0.39
  2815, 1, 1,       0,    4.05
  2847, 1, 1,       0,    0.82
  2848, 1, 1,       0, 25.5832
  2850, 1, 1,       0,    4.76
  2854, 1, 1,       0,  69.323
  2863, 1, 1,       0,    0.09
  2866, 1, 1,       0,    4.21
  2877, 1, 1,       0,    0.46
  2888, 1, 1,       0,    0.22
  2889, 1, 1,       0,     3.2
  2898, 1, 1,       0,    1.18
  2910, 1, 1,       0,    2.87
  2918, 1, 1,       0,   53.25
  2919, 1, 1,       0, 32.0491
  2924, 1, 1,       0,   17.28
  2928, 1, 1,       0,   92.38
  2931, 1, 1,       0,    4.56
  2938, 1, 1,       0,  137.29
  2940, 1, 1,       0,    2.88
  2949, 1, 1,       0,   11.03
  2961, 1, 1,       0,    7.99
  2967, 1, 1,       0,    0.19
  2968, 1, 1,       0,    1.63
  2972, 1, 1,       0,    6.67
  2980, 1, 1,       0,    0.42
  2981, 1, 1,       0,    1.68
  2995, 1, 1,       0,     3.9
  3013, 1, 1,       0,    0.67
  3019, 1, 1,       0,    1.37
  3021, 1, 1,       0,     6.1
  3022, 1, 1,       0,   23.89
  3036, 1, 1,       0,    3.35
  3037, 1, 1,       0,    8.35
  3044, 1, 1,       0,    6.56
  3069, 1, 1,       0,    4.06
  3070, 1, 1,       0,    4.27
  3071, 1, 1,       0,    2.83
  3072, 1, 1,       0,    5.22
  3075, 1, 1,       0,    0.33
  3082, 1, 1,       0,  75.076
  3083, 1, 1,       0,    1.09
  3085, 1, 1,       0,    1.46
  3121, 1, 1,       0,   12.79
  3126, 1, 1,       0,    6.17
  3137, 1, 1,       0,    0.03
  3145, 1, 1,       0, 18.3091
  3166, 1, 1,       0,    8.35
  3184, 1, 1,       0,    1.42
  3187, 1, 1,       0,    1.54
  3191, 1, 1,       0,    9.34
  3200, 1, 1,       0,    5.43
  3204, 1, 1,       0,    0.96
  3221, 1, 1,       0,    3.24
  3231, 1, 1,       0,    5.47
  3239, 1, 1,       0, 187.327
  3241, 1, 1,       0,    4.66
  3243, 1, 1,       0,    1.18
  3246, 1, 1,       0,    0.21
  3248, 1, 1,       0,     6.2
  3255, 1, 1,       0,    1.44
  3276, 1, 1,       0,    0.13
  3293, 1, 1,       0,    4.51
  3325, 1, 1,       0,    0.91
  3327, 1, 1,       0,    2.27
  3331, 1, 1,       0,    4.56
  3344, 1, 1,       0,    1.23
  3377, 1, 1,       0,    0.05
  3391, 1, 1,       0,    8.87
  3400, 1, 1,       0,   17.31
  3401, 1, 1,       0,    0.66
  3430, 1, 1,       0,    6.04
  3435, 1, 1,       0,   10.13
  3445, 1, 1,       0,   88.82
  3450, 1, 1,       0,    1.97
  3481, 1, 1,       0,    4.24
  3483, 1, 1,       0, 91.1925
  3485, 1, 1,       0, 6.50167
  3486, 1, 1,       0,    8.47
  3488, 1, 1,       0,    1.33
  3496, 1, 1,       0,    1.88
  3498, 1, 1,       0,    5.26
  3499, 1, 1,       0, 81.0429
  3502, 1, 1,       0,   10.92
  3503, 1, 1,       0,    1.93
  3519, 1, 1,       0, 68.0538
  3520, 1, 1,       0,    2.47
  3526, 1, 1,       0,    0.76
  3535, 1, 1,       0,    0.49
  3541, 1, 1,       0,    3.34
  3543, 1, 1,       0,  14.079
  3545, 1, 1,       0,    0.89
  3557, 1, 1,       0,    5.96
  3558, 1, 1,       0,    2.51
  3577, 1, 1,       0, 13.4738
  3579, 1, 1,       0,    3.58
  3589, 1, 1,       0,    0.22
  3594, 1, 1,       0,    3.32
  3601, 1, 1,       0,    0.23
  3602, 1, 1,       0,    1.34
  3608, 1, 1,       0, 58.1468
  3609, 1, 1,       0,     0.1
  3610, 1, 1,       0,    3.73
  3613, 1, 1,       0,   24.61
  3643, 1, 1,       0,     3.9
  3645, 1, 1,       0,   17.28
  3649, 1, 1,       0,    4.86
  3654, 1, 1,       0,    6.64
  3657, 1, 1,       0,  120.45
  3670, 1, 1,       0,    6.32
  3672, 1, 1,       0,    0.23
  3674, 1, 1,       0,    6.27
  3680, 1, 1,       0,    12.4
  3697, 1, 1,       0, 135.137
  3701, 1, 1,       0,    0.43
  3707, 1, 1,       0,     0.1
  3718, 1, 1,       0,    0.64
  3737, 1, 1,       0,    0.37
  3740, 1, 1,       0,   13.03
  3749, 1, 1,       0,    7.67
  3758, 1, 1,       0,   19.32
  3760, 1, 1,       0,    1.17
  3768, 1, 1,       0,    0.05
  3775, 1, 1,       0,    6.28
  3786, 1, 1,       0,   26.98
  3793, 1, 1,       0,   13.58
  3794, 1, 1,       0,   28.32
  3814, 1, 1,       0,     0.4
  3817, 1, 1,       0,    1.02
  3818, 1, 1,       0,    2.23
  3830, 1, 1,       0,  97.326
  3834, 1, 1,       0,    0.19
  3855, 1, 1,       0,   97.23
  3857, 1, 1,       0,   11.68
  3865, 1, 1,       0,    2.26
  3866, 1, 1,       0,    2.87
  3880, 1, 1,       0,    0.09
  3894, 1, 1,       0,    4.77
  3903, 1, 1,       0,    4.36
  3906, 1, 1,       0,    98.2
  3912, 1, 1,       0,   19.73
  3918, 1, 1,       0, 88.0507
  3919, 1, 1,       0,   39.95
  3925, 1, 1,       0,    2.98
  3928, 1, 1,       0,    0.25
  3929, 1, 1,       0,       2
  3956, 1, 1,       0,    1.18
  3962, 1, 1,       0,     2.6
  3969, 1, 1,       0,    0.84
  3975, 1, 1,       0,    9.44
  3985, 1, 1,       0,     6.2
  3994, 1, 1,       0,    2.67
  3997, 1, 1,       0,    2.37
  3999, 1, 1,       0,    23.2
  4000, 1, 1,       0, 24.1033
  4025, 1, 1,       0,    2.67
  4031, 1, 1,       0,    6.42
  4032, 1, 1,       0,    1.85
  4039, 1, 1,       0,    1.18
  4049, 1, 1,       0,    0.89
  4054, 1, 1,       0,    2.71
  4060, 1, 1,       0,    2.08
  4100, 1, 1,       0,    1.23
  4103, 1, 1,       0,     2.4
  4110, 1, 1,       0,    3.59
  4114, 1, 1,       0,     4.6
  4127, 1, 1,       0,   11.68
  4134, 1, 1,       0,    0.09
  4141, 1, 1,       0, 75.0203
  4143, 1, 1,       0,     0.8
  4144, 1, 1,       0,    8.51
  4157, 1, 1,       0,     1.2
  4185, 1, 1,       0,    7.52
  4186, 1, 1,       0,    5.06
  4189, 1, 1,       0,    9.72
  4196, 1, 1,       0, 48.4716
  4197, 1, 1,       0,    0.64
  4205, 1, 1,       0,    0.42
  4215, 1, 1,       0,   17.29
  4234, 1, 1,       0,    8.95
  4235, 1, 1,       0,   12.68
  4239, 1, 1,       0,   20.57
  4245, 1, 1,       0,    0.09
  4251, 1, 1,       0,    5.41
  4267, 1, 1,       0,     7.9
  4281, 1, 1,       0,    11.4
  4300, 1, 1,       0,    0.36
  4301, 1, 1,       0,    2.27
  4306, 1, 1,       0,     0.3
  4313, 1, 1,       0,   10.87
  4314, 1, 1,       0,     1.7
  4339, 1, 1,       0,  42.345
  4353, 1, 1,       0,    6.15
  4355, 1, 1,       0,    1.37
  4357, 1, 1,       0,   14.47
  4368, 1, 1,       0,    7.99
  4402, 1, 1,       0,    1.02
  4410, 1, 1,       0,   44.93
  4418, 1, 1,       0,    0.05
  4426, 1, 1,       0,   34.92
  4432, 1, 1,       0,     0.8
  4435, 1, 1,       0, 102.218
  4454, 1, 1,       0,       1
  4484, 1, 1,       0,   14.24
  4491, 1, 1,       0,    1.75
  4494, 1, 1,       0, 55.5146
  4504, 1, 1,       0,    5.97
  4505, 1, 1,       0,     8.5
  4511, 1, 1,       0,     5.1
  4513, 1, 1,       0,    3.14
  4520, 1, 1,       0,    0.94
  4525, 1, 1,       0,    6.12
  4529, 1, 1,       0,   10.14
  4541, 1, 1,       0, 150.798
  4544, 1, 1,       0,   14.64
  4549, 1, 1,       0,     0.3
  4550, 1, 1,       0,   124.2
  4554, 1, 1,       0,    0.95
  4562, 1, 1,       0,    2.27
  4580, 1, 1,       0,    7.98
  4594, 1, 1,       0, 22.0623
  4598, 1, 1,       0, 52.9584
  4615, 1, 1,       0,     1.2
  4623, 1, 1,       0, 80.3882
  4656, 1, 1,       0,    3.66
  4674, 1, 1,       0,    0.53
  4679, 1, 1,       0,   48.05
  4683, 1, 1,       0,    7.31
  4685, 1, 1,       0,   10.16
  4689, 1, 1,       0,   30.97
  4710, 1, 1,       0,    8.59
  4711, 1, 1,       0,   16.11
  4725, 1, 1,       0,    4.15
  4728, 1, 1,       0,    1.34
  4729, 1, 1,       0,    2.38
  4734, 1, 1,       0, 25.3391
  4738, 1, 1,       0,    5.11
  4747, 1, 1,       0,     6.1
  4748, 1, 1,       0,    1.49
  4765, 1, 1,       0,    0.43
  4787, 1, 1,       0,     7.2
  4826, 1, 1,       0,   11.22
  4829, 1, 1,       0,    4.23
  4831, 1, 1,       0,    5.22
  4852, 1, 1,       0,   30.04
  4864, 1, 1,       0,    0.05
  4867, 1, 1,       0,    0.49
  4874, 1, 1,       0,    6.85
  4885, 1, 1,       0,    1.23
  4889, 1, 1,       0,    6.47
  4907, 1, 1,       0,    2.69
  4908, 1, 1,       0,   11.56
  4914, 1, 1,       0,   34.66
  4925, 1, 1,       0,     0.3
  4936, 1, 1,       0,    48.6
  4939, 1, 1,       0,    0.37
  4942, 1, 1,       0,    3.72
  4950, 1, 1,       0,      49
  4951, 1, 1,       0,    5.74
  4970, 1, 1,       0, 171.932
  4974, 1, 1,       0,    4.68
  5002, 1, 1,       0,    4.34
  5003, 1, 1,       0,    0.21
  5007, 1, 1,       0, 40.2917
  5016, 1, 1,       0, 8.34738
  5049, 1, 1,       0,    2.05
  5077, 1, 1,       0,    4.45
  5083, 1, 1,       0,    0.35
  5093, 1, 1,       0,    1.49
  5099, 1, 1,       0,    9.34
  5106, 1, 1,       0,    2.47
  5131, 1, 1,       0,    7.84
  5137, 1, 1,       0,    0.57
  5146, 1, 1,       0,    8.36
  5174, 1, 1,       0,    8.19
  5179, 1, 1,       0,   12.83
  5182, 1, 1,       0,    0.18
  5212, 1, 1,       0,     0.2
  5213, 1, 1,       0,   16.01
  5215, 1, 1,       0,    0.89
  5233, 1, 1,       0,   14.04
  5241, 1, 1,       0,  70.905
  5256, 1, 1,       0,    5.47
  5257, 1, 1,       0,    0.18
  5270, 1, 1,       0,     7.4
  5286, 1, 1,       0,    0.99
  5288, 1, 1,       0,    3.06
  5297, 1, 1,       0,    7.68
  5300, 1, 1,       0,     1.3
  5308, 1, 1,       0, 42.1921
  5317, 1, 1,       0,   26.36
  5334, 1, 1,       0,    3.79
  5341, 1, 1,       0,    0.43
  5350, 1, 1,       0, 28.2082
  5351, 1, 1,       0,    3.28
  5354, 1, 1,       0,    3.59
  5362, 1, 1,       0,   45.85
  5383, 1, 1,       0,    24.7
  5388, 1, 1,       0,     2.3
  5393, 1, 1,       0,    9.43
  5400, 1, 1,       0,    0.82
  5410, 1, 1,       0,    5.18
  5413, 1, 1,       0,    5.57
  5417, 1, 1,       0,    3.07
  5418, 1, 1,       0,    3.96
  5419, 1, 1,       0,    0.54
  5420, 1, 1,       0,   26.48
  5421, 1, 1,       0,    0.92
  5441, 1, 1,       0,    8.44
  5455, 1, 1,       0,    5.27
  5458, 1, 1,       0,    9.09
  5460, 1, 1,       0, 38.6571
  5469, 1, 1,       0,     4.1
  5477, 1, 1,       0,   18.02
  5502, 1, 1,       0,    0.58
  5519, 1, 1,       0,    1.98
  5522, 1, 1,       0,    1.18
  5525, 1, 1,       0,   18.71
  5529, 1, 1,       0,    0.36
  5550, 1, 1,       0,   10.83
  5567, 1, 1,       0,    3.59
  5571, 1, 1,       0,    1.01
  5573, 1, 1,       0,    2.94
  5574, 1, 1,       0,    2.06
  5589, 1, 1,       0, 173.905
  5610, 1, 1,       0,   27.55
  5616, 1, 1,       0,   11.99
  5627, 1, 1,       0,    0.53
  5630, 1, 1,       0,   11.52
  5641, 1, 1,       0,    5.98
  5648, 1, 1,       0, 115.529
  5653, 1, 1,       0,    2.52
  5666, 1, 1,       0,    3.66
  5686, 1, 1,       0,    2.64
  5688, 1, 1,       0,    1.44
  5691, 1, 1,       0,   12.89
  5695, 1, 1,       0,    6.77
  5699, 1, 1,       0,    0.59
  5712, 1, 1,       0,    2.77
  5720, 1, 1,       0,    6.27
  5723, 1, 1,       0,    7.55
  5735, 1, 1,       0,    4.38
  5738, 1, 1,       0,    8.13
  5743, 1, 1,       0,    4.28
  5753, 1, 1,       0,    1.81
  5764, 1, 1,       0,    3.69
  5789, 1, 1,       0,    0.35
  5799, 1, 1,       0,    1.38
  5803, 1, 1,       0,    0.35
  5836, 1, 1,       0,    5.96
  5837, 1, 1,       0, 132.047
  5853, 1, 1,       0,    0.84
  5857, 1, 1,       0,    0.97
  5891, 1, 1,       0,     3.3
  5907, 1, 1,       0,   17.28
  5918, 1, 1,       0,   15.77
  5926, 1, 1,       0,    3.98
  5935, 1, 1,       0,    5.75
  5944, 1, 1,       0,    9.63
  5957, 1, 1,       0,    3.55
  5987, 1, 1,       0,    4.02
  5990, 1, 1,       0,    4.53
  5993, 1, 1,       0,    2.75
  6010, 1, 1,       0,    1.35
  6031, 1, 1,       0,    2.22
  6041, 1, 1,       0,    0.53
  6053, 1, 1,       0,    7.73
  6071, 1, 1,       0,    4.59
  6101, 1, 1,       0,    1.13
  6104, 1, 1,       0,    0.18
  6110, 1, 1,       0,    1.87
  6112, 1, 1,       0,    7.88
  6114, 1, 1,       0,    8.78
  6115, 1, 1,       0,    1.18
  6119, 1, 1,       0,    8.23
  6146, 1, 1,       0,    3.15
  6151, 1, 1,       0,    0.31
  6163, 1, 1,       0,    4.96
  6178, 1, 1,       0,   10.57
  6194, 1, 1,       0,    3.14
  6199, 1, 1,       0,  224.85
  6203, 1, 1,       0,    2.34
  6206, 1, 1,       0,  33.198
  6219, 1, 1,       0,    0.22
  6220, 1, 1,       0,    0.36
  6224, 1, 1,       0, 58.9908
  6231, 1, 1,       0,    11.5
  6232, 1, 1,       0,    7.28
  6240, 1, 1,       0,    6.31
  6246, 1, 1,       0,   62.59
  6252, 1, 1,       0,    3.67
  6253, 1, 1,       0,   26.74
  6267, 1, 1,       0,    3.05
  6271, 1, 1,       0,    4.45
  6290, 1, 1,       0,    3.63
  6306, 1, 1,       0,    2.13
  6308, 1, 1,       0,    0.05
  6313, 1, 1,       0,    4.04
  6337, 1, 1,       0,    8.26
  6357, 1, 1,       0,   11.64
  6371, 1, 1,       0,    0.35
  6382, 1, 1,       0,    7.91
  6384, 1, 1,       0,    3.65
  6405, 1, 1,       0,    5.41
  6416, 1, 1,       0,     3.7
  6426, 1, 1,       0,     4.6
  6427, 1, 1,       0,    28.5
  6430, 1, 1,       0,    6.03
  6450, 1, 1,       0,    1.92
  6455, 1, 1,       0,    0.17
  6472, 1, 1,       0,    9.93
  6475, 1, 1,       0, 149.047
  6478, 1, 1,       0,    2.37
  6486, 1, 1,       0,    0.89
  6495, 1, 1,       0,     2.2
  6510, 1, 1,       0,    8.91
  6521, 1, 1,       0,     2.3
  6532, 1, 1,       0,   15.46
  6555, 1, 1,       0, 83.3623
  6556, 1, 1,       0,    4.61
  6563, 1, 1,       0,    8.94
  6565, 1, 1,       0,    4.05
  6570, 1, 1,       0,   32.43
  6581, 1, 1,       0,   87.73
  6612, 1, 1,       0,    3.96
  6616, 1, 1,       0,    3.06
  6619, 1, 1,       0,   10.67
  6624, 1, 1,       0,  145.18
  6629, 1, 1,       0,    2.03
  6630, 1, 1,       0,   13.73
  6636, 1, 1,       0,    0.31
  6638, 1, 1,       0,    3.48
  6639, 1, 1,       0,    2.87
  6648, 1, 1,       0,     0.1
  6664, 1, 1,       0,   10.68
  6675, 1, 1,       0,   11.89
  6684, 1, 1,       0,    9.84
  6691, 1, 1,       0,    1.26
  6692, 1, 1,       0,    4.65
  6697, 1, 1,       0,    3.69
  6714, 1, 1,       0,     0.3
  6723, 1, 1,       0,    1.58
  6730, 1, 1,       0,    2.18
  6735, 1, 1,       0,     0.4
  6737, 1, 1,       0,    9.74
  6738, 1, 1,       0, 120.577
  6742, 1, 1,       0,    7.26
  6744, 1, 1,       0,    7.55
  6757, 1, 1,       0,    6.57
  6763, 1, 1,       0,    5.46
  6772, 1, 1,       0,    0.22
  6773, 1, 1,       0,    2.18
  6785, 1, 1,       0,     8.9
  6791, 1, 1,       0,    18.2
  6802, 1, 1,       0,    7.43
  6806, 1, 1,       0,    4.57
  6828, 1, 1,       0,    6.24
  6837, 1, 1,       0,    0.05
  6842, 1, 1,       0,       6
  6844, 1, 1,       0,    1.04
  6846, 1, 1,       0,    3.25
  6880, 1, 1,       0,    1.36
  6887, 1, 1,       0,    3.13
  6889, 1, 1,       0, 6.23522
  6891, 1, 1,       0,    1.93
  6897, 1, 1,       0,   28.24
  6901, 1, 1,       0, 28.1403
  6908, 1, 1,       0,    3.01
  6909, 1, 1,       0,   15.85
  6921, 1, 1,       0,  251.53
  6922, 1, 1,       0,    1.91
  6926, 1, 1,       0,    0.53
  6940, 1, 1,       0,   10.46
  6952, 1, 1,       0,   29.17
  6954, 1, 1,       0,    1.03
  6961, 1, 1,       0,    3.29
  6989, 1, 1,       0,    1.91
  6990, 1, 1,       0,    4.54
  7014, 1, 1,       0,     0.3
  7019, 1, 1,       0,    2.87
  7021, 1, 1,       0,    3.26
  7030, 1, 1,       0,    0.19
  7042, 1, 1,       0,    1.16
  7047, 1, 1,       0,   28.91
  7050, 1, 1,       0,   22.01
  7052, 1, 1,       0,    2.21
  7069, 1, 1,       0,    9.28
  7070, 1, 1,       0,   24.18
  7076, 1, 1,       0,    0.36
  7092, 1, 1,       0,   20.17
  7098, 1, 1,       0,    7.17
  7119, 1, 1,       0,     8.9
  7124, 1, 1,       0,   16.73
  7129, 1, 1,       0,    0.38
  7132, 1, 1,       0,    0.16
  7133, 1, 1,       0,    1.84
  7144, 1, 1,       0,    0.37
  7148, 1, 1,       0,   10.89
  7162, 1, 1,       0,    2.48
  7163, 1, 1,       0,     2.9
  7164, 1, 1,       0, 152.683
  7165, 1, 1,       0,    9.26
  7178, 1, 1,       0,    2.45
  7202, 1, 1,       0,       2
  7222, 1, 1,       0,       5
  7226, 1, 1,       0,    3.18
  7231, 1, 1,       0,    0.05
  7256, 1, 1,       0,    9.45
  7259, 1, 1,       0,    0.15
  7264, 1, 1,       0,    3.42
  7266, 1, 1,       0,    2.12
  7273, 1, 1,       0,   17.89
  7274, 1, 1,       0,    6.75
  7289, 1, 1,       0,    26.5
  7309, 1, 1,       0,    1.32
  7316, 1, 1,       0,    0.09
  7325, 1, 1,       0,    0.41
  7338, 1, 1,       0,    2.98
  7341, 1, 1,       0,    0.67
  7342, 1, 1,       0,    5.23
  7351, 1, 1,       0,    0.05
  7353, 1, 1,       0,    7.02
  7361, 1, 1,       0,   14.29
  7367, 1, 1,       0,    0.15
  7373, 1, 1,       0,    1.81
  7377, 1, 1,       0,    0.63
  7380, 1, 1,       0,   18.05
  7396, 1, 1,       0,    5.68
  7422, 1, 1,       0,    2.34
  7437, 1, 1,       0,    7.32
  7438, 1, 1,       0,    2.39
  7464, 1, 1,       0,    5.87
  7471, 1, 1,       0, 33.1144
  7473, 1, 1,       0,   11.08
  7485, 1, 1,       0,    8.72
  7491, 1, 1,       0,    4.29
  7507, 1, 1,       0,   17.65
  7513, 1, 1,       0, 38.5495
  7519, 1, 1,       0,    5.02
  7523, 1, 1,       0,    2.11
  7530, 1, 1,       0, 31.2423
  7537, 1, 1,       0, 17.1841
  7539, 1, 1,       0,    2.08
  7541, 1, 1,       0,   43.55
  7571, 1, 1,       0,    13.9
  7576, 1, 1,       0,     0.5
  7577, 1, 1,       0,    6.69
  7579, 1, 1,       0,    3.05
  7580, 1, 1,       0,    0.17
  7582, 1, 1,       0,    3.44
  7583, 1, 1,       0,    3.68
  7599, 1, 1,       0,    2.13
  7624, 1, 1,       0,    1.78
  7626, 1, 1,       0,    0.04
  7635, 1, 1,       0,    1.86
  7640, 1, 1,       0,   34.52
  7647, 1, 1,       0,     0.1
  7663, 1, 1,       0,    2.33
  7691, 1, 1,       0,   96.48
  7694, 1, 1,       0,    0.04
  7700, 1, 1,       0,   14.12
  7702, 1, 1,       0,   11.68
  7726, 1, 1,       0,    2.03
  7738, 1, 1,       0,    5.23
  7752, 1, 1,       0,    7.45
  7766, 1, 1,       0,     1.6
  7770, 1, 1,       0,    8.31
  7772, 1, 1,       0,   18.45
  7775, 1, 1,       0,       5
  7778, 1, 1,       0,   28.85
  7791, 1, 1,       0,    1.33
  7797, 1, 1,       0,    2.09
  7809, 1, 1,       0,    3.04
  7824, 1, 1,       0,    2.63
  7831, 1, 1,       0, 57.0198
  7840, 1, 1,       0,     1.6
  7847, 1, 1,       0,    1.55
  7857, 1, 1,       0,    2.36
  7862, 1, 1,       0,    9.74
  7865, 1, 1,       0,    4.32
  7873, 1, 1,       0,   11.99
  7881, 1, 1,       0,    7.99
  7883, 1, 1,       0,    0.32
  7885, 1, 1,       0,    2.42
  7886, 1, 1,       0,   12.79
  7892, 1, 1,       0,    0.52
  7895, 1, 1,       0,   11.36
  7903, 1, 1,       0,    7.78
  7905, 1, 1,       0,   88.35
  7923, 1, 1,       0,    0.97
  7937, 1, 1,       0,     2.4
  7943, 1, 1,       0,    0.56
  7945, 1, 1,       0,    0.84
  7955, 1, 1,       0,   16.19
  7961, 1, 1,       0,    8.02
  7967, 1, 1,       0,    5.97
  7972, 1, 1,       0,    5.12
  7974, 1, 1,       0,   51.03
  7982, 1, 1,       0,   38.04
  7988, 1, 1,       0, 11.8341
  7989, 1, 1,       0,    0.27
  7994, 1, 1,       0,    6.84
  8005, 1, 1,       0,   16.77
  8030, 1, 1,       0,  122.13
  8035, 1, 1,       0,    4.22
  8057, 1, 1,       0,    3.67
  8060, 1, 1,       0,    9.54
  8104, 1, 1,       0,     0.2
  8107, 1, 1,       0,    3.35
  8112, 1, 1,       0,    1.21
  8128, 1, 1,       0,     8.1
  8151, 1, 1,       0,   14.23
  8165, 1, 1,       0,    2.42
  8180, 1, 1,       0,    2.38
  8189, 1, 1,       0,    9.54
  8190, 1, 1,       0,    0.32
  8191, 1, 1,       0,   11.38
  8195, 1, 1,       0, 37.1767
  8200, 1, 1,       0,   39.58
  8209, 1, 1,       0,   16.43
  8214, 1, 1,       0,    1.05
  8250, 1, 1,       0,    3.86
  8255, 1, 1,       0,    3.22
  8265, 1, 1,       0,    0.85
  8291, 1, 1,       0,    6.52
  8293, 1, 1,       0,    1.24
  8294, 1, 1,       0,    0.38
  8307, 1, 1,       0,    0.14
  8310, 1, 1,       0,    2.46
  8316, 1, 1,       0,    0.72
  8328, 1, 1,       0,   13.37
  8331, 1, 1,       0,    0.05
  8334, 1, 1,       0, 27.8485
  8347, 1, 1,       0, 48.3582
  8361, 1, 1,       0,   12.55
  8367, 1, 1,       0,    3.04
  8369, 1, 1,       0,    1.23
  8373, 1, 1,       0,    2.44
  8397, 1, 1,       0,    4.05
  8405, 1, 1,       0,    2.61
  8406, 1, 1,       0,   14.38
  8411, 1, 1,       0,     1.8
  8439, 1, 1,       0,    7.11
  8448, 1, 1,       0,    8.89
  8466, 1, 1,       0,    1.97
  8467, 1, 1,       0,    2.74
  8468, 1, 1,       0,   28.85
  8475, 1, 1,       0,    8.35
  8477, 1, 1,       0,    2.46
  8478, 1, 1,       0,    3.01
  8485, 1, 1,       0,    9.27
  8487, 1, 1,       0,   17.83
  8494, 1, 1,       0,    7.15
  8497, 1, 1,       0,     3.5
  8507, 1, 1,       0,    7.87
  8511, 1, 1,       0,   33.51
  8535, 1, 1,       0,    3.12
  8542, 1, 1,       0,   47.58
  8546, 1, 1,       0,    0.77
  8560, 1, 1,       0,    1.11
  8568, 1, 1,       0,    0.13
  8578, 1, 1,       0,    4.55
  8592, 1, 1,       0,    0.43
  8626, 1, 1,       0,    6.07
  8627, 1, 1,       0,    4.26
  8628, 1, 1,       0,   21.03
  8636, 1, 1,       0,    1.61
  8651, 1, 1,       0,    5.38
  8653, 1, 1,       0,     0.6
  8656, 1, 1,       0,    0.09
  8669, 1, 1,       0,   12.96
  8672, 1, 1,       0,  28.515
  8677, 1, 1,       0,    2.29
  8691, 1, 1,       0,   17.43
  8704, 1, 1,       0,    2.46
  8707, 1, 1,       0,    8.53
  8711, 1, 1,       0,     3.9
  8722, 1, 1,       0,    2.13
  8732, 1, 1,       0,   12.94
  8743, 1, 1,       0,    6.21
  8748, 1, 1,       0,    3.77
  8763, 1, 1,       0,  207.55
  8765, 1, 1,       0,   11.69
  8787, 1, 1,       0,    3.71
  8788, 1, 1,       0,    3.26
  8791, 1, 1,       0,    0.36
  8804, 1, 1,       0,    4.83
  8808, 1, 1,       0,   15.46
  8809, 1, 1,       0,    0.51
  8825, 1, 1,       0,   35.34
  8829, 1, 1,       0,   10.95
  8834, 1, 1,       0,    1.52
  8835, 1, 1,       0,   15.55
  8843, 1, 1,       0,    3.45
  8846, 1, 1,       0,    0.17
  8853, 1, 1,       0,   13.25
  8854, 1, 1,       0,   12.59
  8860, 1, 1,       0,   22.17
  8864, 1, 1,       0,    5.36
  8873, 1, 1,       0,    1.87
  8874, 1, 1,       0,   26.04
  8877, 1, 1,       0,    1.03
  8879, 1, 1,       0,    1.47
  8886, 1, 1,       0, -1.39204
  8887, 1, 1,       0, 102.709
  8893, 1, 1,       0,    25.9
  8900, 1, 1,       0,    0.09
  8906, 1, 1,       0,   11.23
  8913, 1, 1,       0,    1.13
  8930, 1, 1,       0,    6.21
  8931, 1, 1,       0,  108.21
  8947, 1, 1,       0,    0.05
  8975, 1, 1,       0,   11.04
  8980, 1, 1,       0,    0.17
  8989, 1, 1,       0,    2.23
  8992, 1, 1,       0,   14.64
  8999, 1, 1,       0,    2.41
  9002, 1, 1,       0,   23.45
  9011, 1, 1,       0,    12.9
  9012, 1, 1,       0,    0.52
  9014, 1, 1,       0,     8.1
  9018, 1, 1,       0,    1.92
  9019, 1, 1,       0,    4.89
  9021, 1, 1,       0,    1.91
  9033, 1, 1,       0,    6.61
  9045, 1, 1,       0,    1.46
  9051, 1, 1,       0,    2.15
  9059, 1, 1,       0,       2
  9065, 1, 1,       0,    0.59
  9066, 1, 1,       0,    9.29
  9091, 1, 1,       0,    3.65
  9109, 1, 1,       0,    0.31
  9112, 1, 1,       0,   19.71
  9119, 1, 1,       0,    1.24
  9128, 1, 1,       0,    0.19
  9130, 1, 1,       0,   24.25
  9131, 1, 1,       0,    6.62
  9155, 1, 1,       0,    5.01
  9158, 1, 1,       0,    5.92
  9164, 1, 1,       0,    6.93
  9173, 1, 1,       0,    5.57
  9176, 1, 1,       0,    1.28
  9181, 1, 1,       0,     0.1
  9185, 1, 1,       0,    18.5
  9189, 1, 1,       0,   55.14
  9191, 1, 1,       0,    2.34
  9203, 1, 1,       0, 27.1852
  9213, 1, 1,       0,  10.211
  9217, 1, 1,       0,    6.33
  9222, 1, 1,       0, 154.446
  9231, 1, 1,       0,     5.6
  9241, 1, 1,       0,    0.36
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
   124,  1,     861.3,     56.53,    440.32,   -172.59, 1.081537, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   150,  1,     67.29,     -7.99,     77.09,    -22.54, 1.062805, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   221,  1,   -155.39,     97.68,    183.92,     -65.3, 0.984682, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -207.18, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   338,  1,      83.7,       2.5,     55.54,    -19.16, 1.048249, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   352,  1,    1250.4,    278.94,    926.35,   -297.68, 1.055378, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   413,  1,       231,     19.11,    124.12,    -49.84,  1.05013, 0,     100, 0, 1, 0, 0, 1, 1, 100,       280,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   453,  1,     260.1,     57.98,    257.23,     -74.4, 1.018914, 0,     100, 0, 1, 0, 0, 1, 1, 100,       540,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   516,  1,     539.4,    190.43,    261.79,   -106.67, 1.075592, 0,     100, 0, 1, 0, 0, 1, 1, 100,       600,       200, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   564,  1,    -51.67,     -3.31,     18.47,    -19.35, 1.069817, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -68.89, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   583,  1,      -270,      3.65,     17.88,     -7.03, 1.045397, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,      -360, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   615,  1,      38.2,     -0.39,     17.09,     -7.79, 1.063876, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   616,  1,     379.2,     37.76,     217.9,    -81.16, 1.048713, 0,     100, 0, 1, 0, 0, 1, 1, 100,       480,       160, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   639,  1,     -46.2,    112.55,    135.52,     -38.9, 1.051376, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -61.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   682,  1,      37.4,      8.53,     38.77,    -11.06,   1.0691, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   749,  1,    198.88,    -11.17,    105.69,    -43.84, 1.057884, 0,     100, 0, 1, 0, 0, 1, 1, 100,       240,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   757,  1,     116.7,     13.66,      51.3,    -23.41, 1.017567, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   776,  1,    -111.4,      3.36,     18.16,     -6.73, 1.026368, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -148.53, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   778,  1,      16.5,     -0.67,     12.37,     -9.36, 1.049411, 0,     100, 0, 1, 0, 0, 1, 1, 100,     33.58,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   795,  1,      58.4,      7.75,     36.75,    -13.04, 1.035522, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   803,  1,     -89.2,     -1.52,     74.03,    -25.54, 1.041369, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -118.93, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   823,  1,    1274.2,    289.74,    926.68,   -298.31, 1.044097, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   851,  1,     59.56,     50.82,     96.64,    -27.81,  1.00025, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   858,  1,     855.6,    147.86,    440.67,   -172.15, 1.031745, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   891,  1,    1702.8,    651.53,   1097.41,   -373.91, 1.064525, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2400,       800, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   972,  1,    1221.2,    393.14,    934.73,   -291.52, 1.072621, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1001,  1,      92.1,     25.97,     55.02,    -19.81, 1.074143, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1002,  1,       171,     10.89,     89.55,    -35.15, 1.041506, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1043,  1,     829.5,        49,    387.88,    -163.4, 1.028946, 0,     100, 0, 1, 0, 0, 1, 1, 100,       900,       300, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1083,  1,      91.8,      9.85,     54.91,    -19.88, 1.049472, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1093,  1,       837,     83.03,    550.69,   -185.15, 1.027056, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1200,       400, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1100,  1,      58.2,       5.6,      36.8,    -13.01, 1.042801, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1102,  1,   -124.15,      7.32,     38.05,    -11.59, 1.049879, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -165.54, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1237,  1,    1504.8,    364.78,    906.61,   -319.44, 1.108028, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1251,  1,       837,     77.94,    550.69,   -185.15, 1.027102, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1200,       400, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1295,  1,    -124.1,      4.52,     36.92,    -12.88,  1.03682, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -165.47, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1341,  1,      67.2,     29.74,     57.03,    -17.62, 1.032899, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1354,  1,    -246.5,     13.72,     38.08,    -11.73, 1.041045, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -328.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1422,  1,      -101,      2.33,     18.09,     -6.79,  1.04353, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -134.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1436,  1,      49.4,      2.95,     37.72,    -12.09, 1.047684, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1478,  1,      62.6,      7.49,      36.4,    -13.44, 1.048068, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1604,  1,      50.6,     13.86,     37.66,    -12.17, 1.043862, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1642,  1,      50.4,     11.76,     37.74,    -12.11, 1.028554, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1680,  1,    1250.4,    274.36,    928.89,    -296.1,  1.04395, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1708,  1,     860.8,    121.94,    439.37,    -173.3, 1.037938, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1721,  1,      28.1,      1.73,     18.52,     -6.39, 1.062238, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1754,  1,        40,      3.62,     16.99,     -7.92,  1.04286, 0,     100, 0, 1, 0, 0, 1, 1, 100,     41.06,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1794,  1,    1250.4,    253.94,    926.35,   -297.68,  1.05295, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1808,  1,      -0.6,    -13.17,    111.23,    -38.16, 1.046224, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,      -0.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1851,  1,      15.6,     -1.26,     11.76,     -8.89,  1.04762, 0,     100, 0, 1, 0, 0, 1, 1, 100,     31.92,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1852,  1,    -241.8,     10.63,     58.16,    -16.52, 1.054325, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -322.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1888,  1,    573.68,     42.43,    396.02,   -155.83, 1.039377, 0,     100, 0, 1, 0, 0, 1, 1, 100,    912.78,    312.78, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1914,  1,     115.5,    -45.22,    160.36,   -150.95, 1.035636, 0,     100, 0, 1, 0, 0, 1, 1, 100,    472.16,     39.35, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  1959,  1,        31,      0.56,     18.14,     -6.75, 1.064692, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2035,  1,     855.6,    149.85,    441.85,   -171.27,  1.03088, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2050,  1,     836.2,    -16.43,     962.2,   -263.65, 1.009914, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2085,  1,       176,     31.77,     88.39,    -36.19, 1.040351, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2177,  1,    -121.3,     13.33,     58.35,    -16.26,  1.07333, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -161.73, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2197,  1,    -53.29,     -1.42,     19.51,    -14.74, 1.035528, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -71.05, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2276,  1,      38.9,    -22.64,     41.67,     -36.5,  1.05324, 0,     100, 0, 1, 0, 0, 1, 1, 100,     119.3,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2291,  1,     110.5,     13.69,     95.69,    -28.93, 1.072528, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2359,  1,      78.2,       7.2,     34.35,     -15.5, 1.024884, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2421,  1,    -320.4,      4.66,     37.39,    -12.45, 1.047766, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -427.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2425,  1,    -100.5,      5.31,      54.3,    -20.49, 1.041186, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,      -134, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2426,  1,     -43.2,    -30.65,    105.34,    -99.02, 1.037687, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -57.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2446,  1,      1367,    286.48,    921.62,   -304.73,  1.06157, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2468,  1,      46.8,      5.15,     38.02,    -11.81, 1.048132, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2481,  1,      31.8,      11.5,     39.12,    -10.71, 1.042777, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2489,  1,     286.5,     -15.8,     162.4,    -61.79, 1.049366, 0,     100, 0, 1, 0, 0, 1, 1, 100,       360,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2550,  1,      54.3,      4.31,     58.23,    -16.49, 1.049384, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2600,  1,     76.48,      16.9,     76.08,    -23.59, 1.038821, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2627,  1,      1367,    302.84,    921.52,   -304.79, 1.061488, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2653,  1,     41.92,      3.94,     51.94,     -22.8, 1.036517, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2719,  1,      77.6,    -15.35,     70.15,     -58.1, 1.035384, 0,     100, 0, 1, 0, 0, 1, 1, 100,    196.72,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2786,  1,    1221.2,    372.42,    934.81,   -291.47, 1.073795, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2797,  1,     -95.1,    -11.62,     88.33,    -36.33, 1.042226, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -126.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2799,  1,      66.8,     -1.21,     77.91,    -21.66,  1.05396, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2816,  1,    1250.4,     270.9,    926.26,   -297.74, 1.053944, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2841,  1,      80.7,     -3.29,     55.98,    -18.76,  1.08248, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2842,  1,      31.6,      5.75,     18.19,     -6.74, 1.043712, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2872,  1,       4.5,      0.33,      3.31,     -2.54, 1.063841, 0,     100, 0, 1, 0, 0, 1, 1, 100,      9.05,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2878,  1,      8.95,    -11.72,     72.95,    -68.71, 1.057626, 0,     100, 0, 1, 0, 0, 1, 1, 100,    214.86,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2886,  1,      60.9,     10.71,     57.69,    -17.02, 1.055151, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2902,  1,      20.9,      1.11,     19.19,     -5.72, 1.059072, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2930,  1,      53.2,      2.49,     37.24,    -12.54, 1.047695, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2934,  1,       3.4,     -0.16,      2.51,     -1.91, 1.051149, 0,     100, 0, 1, 0, 0, 1, 1, 100,      6.83,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  2985,  1,      46.6,    -69.84,    184.46,   -132.67, 1.053607, 0,     100, 0, 1, 0, 0, 1, 1, 100,    493.35,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3018,  1,     162.5,     -4.77,     89.61,    -34.82, 1.041705, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3028,  1,     855.7,    146.13,    441.85,   -171.27, 1.030654, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3114,  1,      38.6,      4.12,     17.33,     -7.61, 1.071964, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3133,  1,     85.54,      0.39,    113.97,    -35.56, 1.065372, 0,     100, 0, 1, 0, 0, 1, 1, 100,       240,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3134,  1,    -136.3,    -11.71,     70.25,    -29.33, 1.023117, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -181.73, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3183,  1,      98.7,     -3.57,      53.7,    -20.98, 1.055515, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3205,  1,     416.7,    119.72,    243.61,    -88.46, 1.041982, 0,     100, 0, 1, 0, 0, 1, 1, 100,       540,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3218,  1,    -107.4,      4.44,     36.79,       -13, 1.028507, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -143.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3240,  1,     -42.3,    -25.61,     62.23,    -51.37, 1.050305, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -56.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3306,  1,     861.3,    143.67,     439.2,   -173.43, 1.071978, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3324,  1,    -26.48,     12.72,     38.13,    -11.64, 1.014126, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -35.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3346,  1,      56.8,     11.49,      37.1,    -12.76,  1.01594, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3353,  1,     19.07,      5.42,      38.2,    -11.61, 1.045739, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3364,  1,      44.5,    -21.96,     47.19,    -41.44,   1.0538, 0,     100, 0, 1, 0, 0, 1, 1, 100,    135.27,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3390,  1,       2.4,     12.68,     54.59,    -20.19, 1.039984, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3422,  1,      53.7,     -3.24,     58.19,     -16.5, 1.063657, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3436,  1,       521,    217.43,    550.97,   -184.89, 1.060777, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1200,       400, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3492,  1,    -370.8,      2.02,     53.75,    -21.08,  1.04852, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -494.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3513,  1,     829.8,        51,    387.88,    -163.4, 1.028771, 0,     100, 0, 1, 0, 0, 1, 1, 100,       900,       300, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3565,  1,     15.88,      2.27,     38.83,    -10.97, 1.081614, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3580,  1,       539,    189.12,     261.7,   -107.36,  1.07602, 0,     100, 0, 1, 0, 0, 1, 1, 100,       600,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3611,  1,    -125.4,      3.51,     54.59,    -20.12,  1.03905, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -167.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3656,  1,     -26.2,     12.26,    116.07,    -33.32, 1.070983, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -34.93, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3661,  1,     861.2,    118.75,    441.04,   -172.05, 1.059676, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3698,  1,    -12.58,      3.09,     36.34,    -13.47, 1.041813, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -16.78, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3741,  1,     854.7,    190.06,    548.57,   -187.16, 1.031629, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1200,       400, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3809,  1,       257,    122.15,    313.01,   -116.73, 1.084785, 0,     100, 0, 1, 0, 0, 1, 1, 100,       700,    233.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3825,  1,     837.3,      54.8,    388.17,    -163.4, 1.026994, 0,     100, 0, 1, 0, 0, 1, 1, 100,       900,       300, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3869,  1,     855.6,    148.23,    440.69,   -172.14, 1.031907, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3876,  1,     -25.1,      6.45,     34.27,    -15.52, 1.044501, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -33.47, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3916,  1,    -21.27,     11.22,     38.02,    -11.77, 1.043758, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -28.37, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3951,  1,     -27.1,    -74.05,    126.16,   -127.56, 1.027439, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -36.13, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  3971,  1,    -134.5,      9.64,     55.67,    -19.09, 1.063145, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -179.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4024,  1,      89.5,     40.38,     97.07,    -27.44, 1.040328, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4056,  1,     -76.9,      3.73,     38.05,    -11.77, 1.038526, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -102.53, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4084,  1,     366.1,     46.44,    264.94,   -103.74, 1.063234, 0,     100, 0, 1, 0, 0, 1, 1, 100,       600,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4118,  1,        41,      5.09,     38.37,     -11.4, 1.027195, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4125,  1,      59.6,      16.3,     36.89,       -13, 1.003502, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4128,  1,      67.5,     24.27,     57.03,    -17.63, 1.019761, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4231,  1,   2641.24,     771.6,       Inf,      -Inf, 1.049182, 0,     100, 0, 1, 0, 0, 1, 1, 100,   4188.95,   1333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4331,  1,      60.2,      6.92,     36.73,    -13.12, 1.028646, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4395,  1,    -129.1,      6.73,     38.48,    -11.33, 1.039834, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -172.13, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4419,  1,     861.3,    121.55,    441.04,   -172.05, 1.059565, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4480,  1,     861.3,    143.79,     439.2,   -173.43, 1.071852, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4482,  1,      35.2,     13.53,     38.85,    -10.95, 1.049914, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4506,  1,    -171.8,     12.84,     37.86,    -11.95, 1.036047, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -229.07, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4566,  1,    -30.39,      6.81,     37.94,    -11.87, 1.073282, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -40.51, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4624,  1,        68,      8.25,     35.62,    -14.19, 1.042135, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4661,  1,     -78.9,      2.19,     19.14,     -5.77, 1.049813, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -105.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4701,  1,      93.2,    -41.31,      98.4,    -86.29, 1.043063, 0,     100, 0, 1, 0, 0, 1, 1, 100,    281.85,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4783,  1,     861.3,    141.62,     439.2,   -173.43, 1.071981, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4816,  1,    -26.08,     10.07,     38.37,    -11.44, 1.067305, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -34.77, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4819,  1,     855.6,     150.1,    440.69,   -172.14, 1.031907, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4823,  1,      10.3,      1.59,      4.44,     -2.07, 1.067114, 0,     100, 0, 1, 0, 0, 1, 1, 100,     10.46,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4850,  1,      88.8,     11.86,     76.52,    -23.19, 1.054975, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4880,  1,     -40.3,      5.06,     75.62,    -23.96, 1.034991, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -53.73, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4918,  1,     41.69,      8.64,     37.27,    -12.57, 1.057325, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  4952,  1,    -12.57,      4.47,     37.23,    -12.61, 1.045386, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -16.77, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5004,  1,      54.3,      4.85,     74.73,    -70.41,   1.0663, 0,     100, 0, 1, 0, 0, 1, 1, 100,    220.12,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5019,  1,      49.4,      2.95,     37.72,    -12.09, 1.047693, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5051,  1,     83.48,     -1.38,     74.55,    -24.97, 1.037373, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5067,  1,       542,    142.39,    258.91,   -109.58, 1.021924, 0,     100, 0, 1, 0, 0, 1, 1, 100,       600,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5110,  1,    -52.51,      8.27,     38.28,     -11.5, 1.032061, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -70.01, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5120,  1,      75.6,     -5.04,     56.35,    -18.42, 1.055539, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5144,  1,    1713.6,    139.22,    882.86,   -343.24, 1.035201, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5237,  1,     106.8,      10.9,     75.02,    -24.74, 1.052719, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5278,  1,     119.4,     -0.06,      51.3,    -23.49, 1.042037, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5340,  1,      -159,     11.05,     36.37,    -13.43, 1.054941, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,      -212, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5365,  1,     19.59,      1.13,     18.14,     -6.75, 1.061754, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5379,  1,    1250.6,    358.22,    926.47,   -297.63, 1.107976, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5395,  1,    -395.8,      3.01,     58.06,    -16.66, 1.048137, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -527.73, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5461,  1,      43.4,     10.92,     38.26,    -11.55,  1.06213, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5481,  1,    1368.6,    146.68,    920.31,   -305.64, 1.063711, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5482,  1,      56.8,    -22.21,    101.32,    -48.12, 1.044486, 0,     100, 0, 1, 0, 0, 1, 1, 100,    249.06,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5486,  1,     861.3,    119.59,    441.04,   -172.05, 1.059636, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5488,  1,     -96.4,     14.63,     37.49,    -12.33, 1.041881, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -128.53, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5490,  1,    3424.8,     295.7,   1765.36,   -686.67, 1.068845, 0,     100, 0, 1, 0, 0, 1, 1, 100,      4000,   1333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5533,  1,       173,      14.6,     88.87,    -35.71, 1.038212, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5546,  1,      21.5,      1.97,     19.16,     -5.75,  1.05378, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5564,  1,      57.6,     11.81,      36.8,    -12.99,  1.04123, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5658,  1,     229.8,     77.84,    103.18,    -46.25, 1.017689, 0,     100, 0, 1, 0, 0, 1, 1, 100,       240,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5664,  1,       128,     14.87,     72.71,    -27.05, 1.070507, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5709,  1,       837,      75.6,    550.69,   -185.15, 1.027078, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1200,       400, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5781,  1,   1102.83,    396.26,    779.29,   -324.79,   1.0396, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1800,       600, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5814,  1,     181.2,     41.72,    196.98,    -77.17, 1.044051, 0,     100, 0, 1, 0, 0, 1, 1, 100,       440,    146.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5856,  1,     305.7,     19.99,    214.13,       -85, 1.038417, 0,     100, 0, 1, 0, 0, 1, 1, 100,       480,       160, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5881,  1,        60,      7.13,     36.72,    -13.13, 1.065605, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5940,  1,     -74.9,      4.51,     17.21,     -7.73, 1.030075, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -99.87, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5971,  1,    1221.2,    370.23,    934.54,   -291.64, 1.070056, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5983,  1,    -102.5,      3.55,     37.27,    -12.59, 1.066029, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -136.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  5994,  1,     -87.3,    -16.58,     60.51,    -61.08, 1.029184, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -116.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6036,  1,     820.2,    300.86,     390.4,   -161.16, 1.043738, 0,     100, 0, 1, 0, 0, 1, 1, 100,       900,       300, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6153,  1,      94.3,    -78.07,    249.65,   -261.82, 0.988112, 0,     100, 0, 1, 0, 0, 1, 1, 100,    769.94,     32.08, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6168,  1,      26.3,       0.4,     19.86,    -14.93, 1.040343, 0,     100, 0, 1, 0, 0, 1, 1, 100,     53.76,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6291,  1,      55.5,     24.55,     58.12,     -16.6, 1.040598, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6331,  1,      48.8,      5.01,     37.76,    -12.05, 1.052181, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6332,  1,        96,     -9.58,     96.56,    -27.95, 1.062214, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6351,  1,     22.08,     14.99,     38.29,    -11.56, 1.064446, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6368,  1,    -145.3,         3,     51.11,    -23.46, 1.043835, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -193.73, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6376,  1,     -27.8,    -23.17,    148.65,    -50.73, 1.046714, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -37.07, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6429,  1,       171,      18.2,     88.83,    -35.69, 1.039574, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6474,  1,     718.5,    -12.86,    438.72,   -174.15,  1.06557, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6516,  1,     228.2,     12.73,    126.73,    -47.83, 1.052452, 0,     100, 0, 1, 0, 0, 1, 1, 100,       280,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6552,  1,    -204.2,      5.93,     37.58,    -12.16, 1.048796, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -272.27, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6734,  1,     382.7,    -77.78,    311.52,   -132.09, 1.061492, 0,     100, 0, 1, 0, 0, 1, 1, 100,       720,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6807,  1,     44.07,     31.99,     77.14,    -22.46, 1.006037, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6816,  1,     16.53,     -8.62,     77.35,    -22.26, 1.053803, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6820,  1,      15.9,     -0.62,     11.99,     -9.06, 1.049557, 0,     100, 0, 1, 0, 0, 1, 1, 100,     32.53,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6831,  1,     -57.5,      4.01,     35.62,    -14.25, 1.031347, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -76.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6845,  1,     102.9,     17.09,     53.24,    -21.47, 1.055216, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6852,  1,    -344.9,      1.84,     18.56,     -6.34, 1.031296, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -459.87, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6857,  1,    2463.6,    391.48,   1865.83,   -585.95, 1.021411, 0,     100, 0, 1, 0, 0, 1, 1, 100,      4000,   1333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6888,  1,       133,      6.97,    189.31,    -59.87, 1.039234, 0,     100, 0, 1, 0, 0, 1, 1, 100,       300,     88.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6947,  1,     227.5,      5.93,    126.09,    -48.29, 1.051367, 0,     100, 0, 1, 0, 0, 1, 1, 100,       280,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6969,  1,      39.8,     -1.81,     38.53,    -11.27, 1.059486, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  6982,  1,     -12.6,      9.53,     56.22,    -18.44, 1.036531, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -16.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7036,  1,      65.8,     11.07,     36.16,    -13.72, 1.041241, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7049,  1,      55.5,     16.47,     58.18,    -16.56, 1.049669, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7056,  1,    448.85,    137.55,    267.36,   -100.98, 1.006597, 0,     100, 0, 1, 0, 0, 1, 1, 100,       600,       200, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7115,  1,     65.87,     13.66,     95.06,    -83.34, 1.008722, 0,     100, 0, 1, 0, 0, 1, 1, 100,    272.28,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7159,  1,     861.3,    121.21,    441.04,   -172.05, 1.059575, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7183,  1,    1250.6,    358.08,    926.47,   -297.63, 1.107733, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7209,  1,       7.3,      0.36,      3.12,     -1.46, 1.051113, 0,     100, 0, 1, 0, 0, 1, 1, 100,      7.35,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7267,  1,     -39.7,     22.41,     89.84,    -34.84, 1.010817, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -52.93, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7282,  1,    2340.4,     94.47,   1862.29,   -588.16, 1.034538, 0,     100, 0, 1, 0, 0, 1, 1, 100,      4000,   1333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7327,  1,     59.06,     19.56,     76.11,    -23.62, 1.043172, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7328,  1,        53,     24.18,     37.45,    -12.39, 0.999675, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7466,  1,   -202.53,     33.59,     75.85,    -77.06, 1.057257, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -270.04, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7474,  1,      76.5,      8.44,     56.27,    -18.41, 1.027108, 0,     100, 0, 1, 0, 0, 1, 1, 100,       120,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7495,  1,      75.8,     67.52,    214.23,    -59.77, 1.035256, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,     50.53, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7520,  1,     702.4,     277.3,    350.36,   -140.73, 1.037447, 0,     100, 0, 1, 0, 0, 1, 1, 100,       800,    266.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7522,  1,       508,    235.59,    371.11,   -119.67,  0.99994, 0,     100, 0, 1, 0, 0, 1, 1, 100,       800,    266.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7641,  1,     769.2,      22.2,    378.21,   -162.35, 1.051427, 0,     100, 0, 1, 0, 0, 1, 1, 100,       880,       200, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7697,  1,     228.2,     12.72,    126.73,    -47.83, 1.052424, 0,     100, 0, 1, 0, 0, 1, 1, 100,       280,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7776,  1,    1221.2,    354.58,    934.73,   -291.52, 1.072261, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7808,  1,    1250.4,     279.8,    926.35,   -297.68, 1.054562, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7842,  1,       165,     23.34,     90.08,    -34.56, 1.001912, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7913,  1,    1368.6,    146.28,    920.41,   -305.58, 1.063764, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  7998,  1,     811.8,    175.43,    391.57,   -160.95, 1.048854, 0,     100, 0, 1, 0, 0, 1, 1, 100,       900,       300, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8043,  1,       -27,      4.11,     75.67,    -23.96, 1.066913, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,       -36, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8109,  1,       992,    864.28,       Inf,      -Inf, 1.067387, 0,     100, 0, 1, 0, 0, 1, 1, 100,    1041.6,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8158,  1,       153,     -2.71,     91.67,    -33.01, 1.052602, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8222,  1,      66.8,     17.58,     35.76,    -14.05,  1.02335, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8225,  1,        17,      6.35,     19.49,     -5.42, 1.071504, 0,     100, 0, 1, 0, 0, 1, 1, 100,        40,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8267,  1,     203.4,     -3.04,    106.84,    -42.56, 1.043326, 0,     100, 0, 1, 0, 0, 1, 1, 100,       240,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8311,  1,     -8.75,      3.43,      17.8,     -7.13, 1.035451, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -11.66, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8312,  1,    1702.2,    433.08,   1096.33,   -374.64,  1.07814, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2400,       800, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8458,  1,     517.1,    -58.18,    474.42,   -138.49, 1.042925, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8473,  1,      -135,     -7.13,     90.21,    -34.45, 1.039202, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,      -180, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8486,  1,      78.8,      9.58,     34.16,    -15.67,  1.04752, 0,     100, 0, 1, 0, 0, 1, 1, 100,        80,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8515,  1,      32.3,    -18.17,     93.03,    -31.43, 1.053872, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8522,  1,    -75.69,      1.02,      3.61,     -1.69, 1.019671, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -100.92, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8564,  1,       -65,      20.7,     51.91,    -22.86, 1.019727, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -86.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8670,  1,    -138.3,     10.82,      37.4,    -12.46, 1.049066, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,    -184.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8676,  1,    -259.1,     12.69,     34.92,    -14.96, 1.018762, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -345.47, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8683,  1,    -37.28,      0.32,     54.32,    -20.39, 1.041975, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -49.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8721,  1,    1232.6,    152.55,    932.68,   -293.14, 1.054052, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8795,  1,     166.2,     -6.14,     111.7,    -37.85, 1.054157, 0,     100, 0, 1, 0, 0, 1, 1, 100,       240,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8807,  1,      -304,      3.53,     35.84,    -14.07,  1.05109, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -405.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8818,  1,     44.66,     -2.57,     76.87,    -22.75, 1.050791, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8872,  1,    1232.6,    140.05,    932.68,   -293.14, 1.053844, 0,     100, 0, 1, 0, 0, 1, 1, 100,      2000,    666.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8903,  1,        17,     -1.08,     28.99,    -28.41, 1.020268, 0,     100, 0, 1, 0, 0, 1, 1, 100,     86.73,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8950,  1,    -255.7,      7.67,     38.23,    -11.61, 1.047268, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -340.94, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8961,  1,     -61.8,    -11.18,     53.52,    -50.38, 1.035459, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -82.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8976,  1,       110,     15.22,     95.65,    -28.95, 1.046972, 0,     100, 0, 1, 0, 0, 1, 1, 100,       200,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  8997,  1,      78.2,     -5.23,    107.59,   -101.48, 0.997131, 0,     100, 0, 1, 0, 0, 1, 1, 100,    317.09,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9067,  1,     369.6,     48.34,    198.07,    -76.34, 1.040924, 0,     100, 0, 1, 0, 0, 1, 1, 100,       440,    146.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9101,  1,     698.8,      0.54,    442.99,   -169.92,  1.02885, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9108,  1,   -239.23,      -1.6,     18.65,    -14.16, 1.046626, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -318.97, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9137,  1,      42.7,     18.81,    335.96,    -93.23, 1.049768, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     28.47, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9140,  1,     -37.2,     28.17,     73.19,    -26.48, 1.049624, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,     -49.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9150,  1,     860.8,    117.32,    439.38,   -173.28, 1.037969, 0,     100, 0, 1, 0, 0, 1, 1, 100,      1000,    333.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9174,  1,    -331.4,     142.7,       175,    -49.16,  1.03623, 0,     100, 0, 1, 0, 0, 1, 1, 100,       100,   -441.87, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
  9180,  1,        72,      7.71,     77.69,    -21.97, 1.061189, 0,     100, 0, 1, 0, 0, 1, 1, 100,       160,         0, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
  7351,   5441, 1,  0.00018, 0.000781,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4314,   7571, 1, 0.002961,  0.01669,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5803,   3916, 1,  0.00056,  0.00432,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6757,   6036, 1,   0.0002,  0.00246,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6757,   6921, 1,   0.0003,  0.00377,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5019,   9112, 1,  0.00014,  0.00057,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2930,   9112, 1,  0.00013, 0.000729,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1436,   9112, 1,  0.00012, 0.000581,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1851,   9112, 1,  0.00011,  0.00064,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8331,   9112, 1,  0.00019,  0.00056,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6220,   8791, 1,  0.00062, 0.004909,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9203,   7842, 1,    7e-05,  0.00076,        0,     887,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9203,   8997, 1,  0.00066,  0.00622,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9203,   2129, 1,  0.00054,  0.00752,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9203,     29, 1,  0.00105,  0.00877,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   118,   8903, 1,    8e-05,  0.00091,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   118,   4598, 1,  0.00056,  0.00719,        0,     953,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   5533, 1, 0.000531, 0.002039,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   4831, 1, 0.008659,  0.03769,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   8961, 1, 0.003849, 0.021099,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   8522, 1,  0.00688, 0.035969,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   6888, 1, 0.006729,  0.03713,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   3401, 1,  0.00111, 0.006651,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,    641, 1,   0.0023, 0.008909,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   2600, 1, 0.000841,  0.00313,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2426,   5351, 1, 0.003521, 0.017479,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3051,    718, 1,  3.9e-05,  0.00025,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3036,   2327, 1, 0.000159, 0.000729,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8651,   7473, 1, 0.005281, 0.032099,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8651,   7473, 2, 0.005651, 0.029419,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   903,   3654, 1, 0.000271,  0.00036,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8732,   7050, 1,  0.00044,  0.00143,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8732,   3912, 1, 0.000159,  0.00074,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2273,   1973, 1,  0.00019, 0.000591,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5131,   2928, 1,  0.00019,  0.00087,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6629,   4918, 1, 0.002591, 0.013659,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6629,   7309, 1,  0.00305,  0.01168,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   413,   1102, 1, 0.000159, 0.000599,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   413,   1102, 2, 0.000159,  0.00062,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3248,   4918, 1,  0.00101, 0.004229,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3248,   4281, 1,  0.00319, 0.018651,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3248,   7309, 1, 0.000729,  0.00337,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1146,   1187, 1, 0.002961, 0.012831,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1146,   7945, 1, 0.000591,  0.00339,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8900,   2421, 1,  0.00024, 0.001219,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6071,   2972, 1, 0.006219, 0.036341,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6071,   6031, 1, 0.001841,  0.01193,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3293,   7264, 1, 0.001409,  0.01113,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3293,    283, 1,  0.00151,  0.00768,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3293,   3069, 1,  0.00599,  0.03313,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3293,   3390, 1, 0.001771, 0.010151,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4689,   4936, 1,  0.00074,  0.00311,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4689,   4936, 2, 0.000729, 0.003159,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3218,   7809, 1, 0.005271,  0.01906,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3218,   5455, 1,  0.00906, 0.053151,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3218,   1857, 1,  0.00405,   0.0153,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6806,   5410, 1,  0.00055, 0.003961,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6806,   5410, 2,  0.00055, 0.003729,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6806,   1609, 1,  0.00107, 0.007789,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6806,   1609, 2,  0.00112,  0.00775,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6806,   1609, 3, 0.001031,  0.00775,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6806,   2438, 1,  0.00062, 0.003219,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6806,    954, 1,  0.00068, 0.002659,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9140,    502, 1,  0.00193, 0.012479,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9140,   3013, 1, 0.001159, 0.007229,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9140,   2949, 1,  0.00137, 0.008729,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9140,   2949, 2, 0.001401,  0.00855,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9140,   2949, 3, 0.001331, 0.008521,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7070,   2208, 1,  0.00031,  0.00081,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7070,   8060, 1, 0.000341,  0.00119,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7070,   4484, 1,  0.00031, 0.001281,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7070,   4239, 1,  0.00094,   0.0035,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8535,   7047, 1,    7e-05, 0.000651,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5477,   3657, 1,  0.00019,  0.00124,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5477,   2928, 1, 0.000331, 0.002539,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3145,   2918, 1,   0.0016,  0.02113,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7770,   5317, 1, 0.000909, 0.004711,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7770,   5317, 2,  0.00088, 0.004969,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     3,   8676, 1, 0.001841,   0.0088,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     3,   8189, 1,  0.01013,  0.04238,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   2938, 1,  0.00059,  0.00802,        0,     723,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   2938, 2,  0.00054,   0.0079,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   3918, 1,  0.00171,  0.02128,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   3918, 2,  0.00174,  0.02084,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   6581, 1,  0.00086,  0.01433,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   6581, 2,  0.00087,  0.01404,        0,     723,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   3830, 1,  0.00126,  0.01447,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   5648, 1,  0.00122,  0.01509,        0,    1052,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7267,   5648, 2,  0.00154,    0.019,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4918,   4907, 1,  0.00474,  0.03564,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4918,   5957, 1,    0.006, 0.047849,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4918,   5233, 1, 0.008039,  0.03375,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6854,   7309, 1,  2.1e-05, 0.000211,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8311,   3680, 1,  0.00045, 0.002341,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2770,   8804, 1, 0.000669, 0.004281,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9241,   8804, 1,  0.00068,  0.00419,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3083,   7124, 1, 0.000729,  0.00431,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3083,   7124, 2, 0.000591, 0.004651,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3083,   8873, 1,  0.00099, 0.005081,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1566,   7582, 1,  0.00212, 0.013031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1566,   3541, 1, 0.002159,  0.01275,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   3698, 1,  0.00025,  0.00095,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   3698, 2, 0.000271,  0.00089,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   2801, 1, 0.001961, 0.012409,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   8328, 1,  0.00044,  0.00207,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   8511, 1, 0.000469,  0.00143,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   6570, 1, 0.001271,  0.01406,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   6570, 2,  0.00124, 0.013021,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   8975, 1, 0.000409,  0.00239,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,    216, 1,  0.00094,    0.005,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   2961, 1, 0.000219,   0.0007,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   6773, 1,    6e-05,  0.00025,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8683,   5278, 1,    5e-05, 0.000229,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3768,   2751, 1,  0.00019, 0.000909,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2276,   5546, 1, 0.001711,  0.00782,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2276,   6816, 1, 0.002651,  0.01176,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7766,    444, 1, 0.001409, 0.010599,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7766,   5334, 1, 0.001419, 0.010219,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   839,   3918, 1,  0.00013,  0.00212,        0,     756,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   839,    809, 1,  0.00026,  0.00313,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4506,   2286, 1,   0.0047,   0.0318,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4506,   6802, 1,  0.00136,  0.00768,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4506,   3520, 1, 0.005669, 0.027789,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7273,   6271, 1, 0.004409, 0.033091,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7273,   1435, 1,  0.01056, 0.044469,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7273,   7148, 1,  0.01963,  0.07736,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7273,   7437, 1,  0.01157,  0.04694,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6104,    871, 1, 0.000479,  0.00255,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7580,    871, 1, 0.000469,  0.00236,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1188,   1539, 1,  0.01237, 0.067039,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1188,   8515, 1,   0.0132, 0.056229,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3971,   4084, 1,  0.00026, 0.001711,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3971,   4084, 2, 0.000271, 0.001669,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6845,   5340, 1, 0.000211, 0.000401,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8294,   5814, 1,  0.00105, 0.005159,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7115,   6807, 1,  0.00212,  0.00931,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   619,   6791, 1, 0.000151,  0.00068,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5418,   4908, 1,  0.00019,  0.00082,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5120,   6816, 1, 0.003219,  0.01405,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6692,   9158, 1, 0.007271, 0.033159,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6692,   8035, 1, 0.006659,  0.03132,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3445,   2848, 1,  0.00057,  0.00668,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3445,   7056, 1,  0.00057,  0.00758,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3445,   7056, 2,  0.00039,  0.00607,        0,     821,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3445,   1642, 1,  0.00155,   0.0179,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3445,   4594, 1,  0.00036,  0.00485,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6114,   1692, 1, 0.000581, 0.004229,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6114,   8190, 1,  0.00056,  0.00431,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6114,   5836, 1, 0.003099, 0.020531,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6114,   3191, 1,  0.00118, 0.016919,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6114,   5300, 1,  0.00188,  0.01407,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6114,   4889, 1,  0.00545,  0.04082,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7264,    444, 1,  0.00214,  0.01639,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7264,   4747, 1, 0.002479,  0.01549,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7982,   9011, 1, 0.000159, 0.001229,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7982,   6675, 1,  0.00026,  0.00162,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7982,   6909, 1, 0.000159,  0.00113,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7982,   8835, 1, 0.000461, 0.003219,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7982,   4186, 1, 0.000159, 0.001229,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1604,    502, 1, 0.000229,  0.00139,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2842,    502, 1,   0.0002,  0.00156,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1354,    513, 1,  0.00145,  0.00824,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1354,    502, 1,  0.00069,    0.005,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   891,   3697, 1,  0.00036,  0.00455,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   891,   3697, 2,  0.00036,  0.00453,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8312,   7541, 1,  0.00066,  0.00997,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8312,   7541, 2,  0.00064,  0.01016,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6306,   4826, 1,  9.9e-05,  0.00044,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4826,   4418, 1,    6e-05, 0.000469,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4826,   1605, 1,  3.9e-05, 0.000341,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4826,   6952, 1, 0.002531,  0.01943,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4826,   7124, 1,  0.00945,  0.06418,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9128,    217, 1, 0.000591, 0.002831,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7014,    217, 1,  0.00087,  0.00387,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   720,   5350, 1,   0.0015,  0.01785,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   720,   5350, 2,  0.00147,   0.0182,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1711,    639, 1,  0.00151,   0.0113,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1711,    639, 2, 0.001479, 0.011521,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1711,   9130, 1,  0.00174, 0.010341,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1711,   9130, 2, 0.001659,  0.01206,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8209,   1998, 1,  0.00069, 0.000479,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8209,   7974, 1,  0.00044,  0.00139,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1035,   8180, 1, 0.002039,  0.01601,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1035,   7466, 1,  0.01349,  0.05662,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1035,    305, 1,  0.00082,  0.00438,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1035,    305, 2,   0.0008, 0.004461,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1035,   5106, 1, 0.001091,  0.00888,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1035,   5106, 2,  0.00111, 0.007039,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2527,   8466, 1, 0.000849,  0.00537,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8669,   8893, 1,  0.00061,  0.00275,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6206,   7691, 1,  0.00141,   0.0188,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6206,   6624, 1,  0.00121,  0.01427,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   8158, 1, 0.001711, 0.007159,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   8795, 1,  0.00545,  0.02381,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   4143, 1, 0.000771, 0.004331,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   2797, 1,  0.00414,  0.03282,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   6331, 1,  0.00264, 0.011521,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   6384, 1,  0.00261,    0.011,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   7523, 1,  0.00239,  0.00919,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   2889, 1, 0.000539,  0.00226,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3240,   6887, 1,  0.00325, 0.017979,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1249,   4541, 1,  0.00076,   0.0071,        0,    1216,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   819,   7523, 1, 0.000651,  0.00343,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2304,   4353, 1, 0.001219,  0.00812,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2304,   4816, 1,  0.00243,  0.01439,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9174,   6246, 1,   0.0006,  0.00839,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9174,   6246, 2,  0.00059,  0.00856,        0,    1085,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9174,   5658, 1,  0.00087,  0.01328,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9174,   5658, 2,  0.00073,  0.01595,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2924,   3645, 1,  0.00163, 0.002039,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2924,   3645, 2, 0.001659,    0.002,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    59,   5764, 1,  0.00339, 0.019669,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    59,   2360, 1,  0.00239, 0.017281,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6510,   9033, 1,  0.00032,  0.00112,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6510,   5918, 1,   0.0018,  0.01401,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6510,   5918, 2,  0.00212, 0.012469,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1275,   2850, 1,  0.00063,  0.00411,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6426,   4110, 1, 0.009729,  0.03505,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6426,   3558, 1,  0.01007,  0.03056,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1758,   2816, 1,  0.00042,  0.00623,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1758,    352, 1,  0.00036,  0.00722,        0,    1743,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1758,   6581, 1,  0.00053,   0.0078,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1758,   1923, 1,  0.00109,   0.0173,        0,     723,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1758,   5837, 1,  0.00071,  0.01144,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1758,   3830, 1,  0.00157,  0.01884,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1758,   3577, 1,  0.00032,  0.00384,        0,     756,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8030,   1794, 1,  0.00041,  0.00649,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8030,   7808, 1,   0.0004,  0.00658,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8030,   6581, 1,  0.00054,  0.00763,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8030,   1923, 1,  0.00107,  0.01602,        0,     821,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8030,   5837, 1,   0.0007,  0.01165,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8030,   5648, 1,   0.0016,  0.01844,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8030,   3577, 1,  0.00032,  0.00376,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4615,    171, 1,  0.00212,  0.01207,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3137,   2341, 1,    5e-05,  0.00037,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6271,   8787, 1,  0.00355, 0.024651,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6252,   9137, 1,  0.00675,  0.04145,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5533,   7133, 1,  0.00195, 0.014341,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8361,   4355, 1,  0.00018,  0.00043,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8361,   2928, 1,  0.00037, 0.000969,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   609,   1341, 1,  0.00257, 0.017169,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   609,   5419, 1,  0.00076,  0.00399,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   609,   5419, 2,  0.00075,  0.00406,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   609,   2079, 1, 0.003901, 0.023961,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   609,    772, 1,  0.00249, 0.019211,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3654,   2928, 1,  0.00025, 0.001159,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1355,   7282, 1,  0.00195,  0.02924,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1355,   2197, 1,  0.00152,  0.01527,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1355,   7640, 1,  0.00149,  0.01558,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1355,   1081, 1,  0.00253,   0.0276,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1355,   1081, 2,  0.00263,  0.02648,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1355,   2359, 1,  0.00077,   0.0092,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1355,   4196, 1,  0.00112,  0.01705,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5856,   8546, 1,  0.00226,  0.01101,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5856,   5987, 1, 0.004531, 0.029039,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5856,   8005, 1, 0.002081, 0.030409,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5856,   3925, 1,   0.0053,  0.03257,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5856,   3324, 1,  0.00513, 0.041901,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5856,   4748, 1, 0.001461,  0.01056,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8265,   4816, 1,   0.0005, 0.002591,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6151,   6313, 1,  0.00055,   0.0033,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4005,   6532, 1, 0.002289,  0.01763,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4005,   2177, 1,   0.0075, 0.043531,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5723,   2079, 1,  0.00138, 0.019961,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5723,    789, 1,  0.00126, 0.018729,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2327,   9189, 1,  0.00038, 0.001331,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2327,   3400, 1,  0.00019, 0.001461,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   207,   4747, 1, 0.002151, 0.013401,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   207,   7791, 1, 0.000789, 0.005669,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3205,   6735, 1,    3e-05,  0.00042,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3205,    666, 1,  0.00079,  0.00899,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3205,    666, 2,   0.0008,  0.00879,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3205,   4435, 1,  0.00334,  0.03393,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3205,   1644, 1,  0.00063,  0.00789,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3205,   3483, 1,   0.0006,  0.00842,        0,    1216,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,   7989, 1,  0.00011,  0.00125,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,   6516, 1,  0.00012, 0.001091,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,   7697, 1,  9.9e-05,  0.00125,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,    416, 1,  0.00294,  0.02443,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,   2847, 1,  0.00144, 0.011151,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,   2563, 1, 0.001831, 0.010849,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,   2563, 2, 0.001599,  0.01055,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4683,   2995, 1,  0.00144, 0.019591,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5691,   1001, 1,   0.0133,  0.09551,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5691,   4426, 1, 0.009591, 0.073961,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5350,   2721, 1,   0.0007,  0.00671,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5350,   2721, 2,  0.00072,  0.00658,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2361,   4936, 1, 0.001901,  0.00964,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2361,   5179, 1, 0.001711,  0.01189,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2044,   4748, 1,  0.00025,  0.00187,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4197,   5522, 1,  0.00043, 0.002211,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5699,   8670, 1, 0.000401,  0.00243,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7809,   5110, 1,  0.00336,    0.017,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7222,   4816, 1, 0.005521, 0.031031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4402,   3817, 1,  9.9e-05,  0.00026,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6857,   2732, 1,  0.00045,  0.00718,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6857,   4550, 1,  0.00044,  0.00665,        0,     821,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6857,   4339, 1,  0.00103,  0.01516,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6857,   7513, 1,  0.00101,  0.01546,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5016,     26, 1,  0.00045,  0.00608,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5016,   9213, 1,   0.0004,  0.00501,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6112,   9002, 1, 0.001729,  0.01337,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6112,   6231, 1,  0.00264,  0.01489,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6112,    883, 1, 0.002341, 0.018961,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6112,   5738, 1, 0.001841,  0.01363,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8860,   7700, 1, 0.001219,  0.00949,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8860,   9002, 1, 0.002271,  0.01151,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8860,   5990, 1, 0.010781,  0.05775,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8860,   6450, 1,  0.00251, 0.013919,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8860,   7726, 1,  0.00101, 0.007331,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2489,   4110, 1,  0.00061, 0.003909,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3985,   6376, 1, 0.004289, 0.019331,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3985,   4110, 1,   0.0008, 0.004401,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3985,   4829, 1, 0.008099,  0.03519,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3985,   7857, 1,  0.00063, 0.004591,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2806,   7857, 1, 0.000651,  0.00456,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2489,   9012, 1,  0.00114,  0.00581,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2489,   2231, 1, 0.001211,  0.00538,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   658,   3793, 1,  0.00418, 0.030159,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   658,   8497, 1,  0.00324,  0.02413,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   658,   8497, 2, 0.003169, 0.024591,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3502,   9002, 1, 0.000219,  0.00088,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3502,   9002, 2, 0.000289,  0.00095,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6313,     44, 1,   0.0035, 0.022211,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6313,   7582, 1,  0.00313,  0.02256,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5944,   8808, 1, 0.000831,  0.00162,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3183,   8515, 1, 0.002099,  0.01068,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1005,   8515, 1,  0.00224,  0.00976,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8787,   1448, 1,  0.00169,  0.01231,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6636,   9051, 1,  0.00011,  0.00076,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9109,   9051, 1,  0.00011,  0.00068,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6961,   6376, 1, 0.005479, 0.021909,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6961,   8818, 1, 0.003331, 0.017039,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5077,   4353, 1, 0.000479, 0.001271,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7471,   5241, 1,  0.00109,  0.01629,        0,     723,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7471,   8200, 1,    4e-05,  0.00063,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   549,   6290, 1,   0.0053, 0.024531,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   549,   2291, 1, 0.004659, 0.021919,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   549,   3656, 1, 0.001659,  0.01043,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5002,   4144, 1, 0.006961, 0.053539,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1888,   5441, 1,  0.00036,  0.00288,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1888,   5441, 2,  0.00038,    0.003,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5490,   4970, 1,  0.00048,  0.00643,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5490,   4970, 2,  0.00051,   0.0066,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5490,   4970, 3,  0.00046,  0.00729,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5490,   5461, 1,   0.0006,  0.00868,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5490,   7778, 1,  0.00068,  0.01076,        0,    1842,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5490,   6897, 1,  0.00066,  0.01096,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3075,   4562, 1,  0.00101, 0.005099,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   564,   8475, 1, 0.003901,  0.02437,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   564,   2252, 1,  0.00276, 0.016461,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   564,   7903, 1,  0.00588, 0.047081,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4331,   1857, 1,  3.9e-05, 0.000219,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2877,   3674, 1,  0.00131,  0.00538,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2854,   1081, 1,  0.00679,  0.04679,        0,     920,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2854,   8267, 1,  0.00138,  0.01466,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   9176, 1, 0.003531,  0.01724,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   1422, 1,  0.01324,  0.06936,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   8515, 1,  0.00363,  0.01743,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   8515, 2,  0.00257,  0.01662,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   5051, 1,  0.01399, 0.056289,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   1051, 1,  0.00343,  0.01751,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   1397, 1,  0.00301, 0.015409,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9112,   1584, 1,  0.00857, 0.033091,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6168,   6888, 1, 0.003341,  0.01689,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7653,   3019, 1,  3.9e-05, 0.000219,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7341,   7098, 1,  0.00087,  0.00714,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4701,   8267, 1,  0.00011,    0.001,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1672,   5365, 1, 0.000219,  0.00101,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3880,   5365, 1, 0.000219, 0.001031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6648,   5365, 1, 0.000271,  0.00101,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3609,   5365, 1, 0.000271, 0.000979,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2782,   5365, 1, 0.000289,  0.00107,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1844,   5365, 1, 0.000289,  0.00105,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4353,   6053, 1, 0.001591, 0.012289,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2166,   5237, 1, 0.000271, 0.001901,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2166,   2886, 1,  0.00186, 0.010711,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1043,   3513, 1,    1e-05,   0.0002,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4049,    883, 1, 0.000169, 0.000271,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4520,    883, 1, 0.000169,  0.00031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1704,   5814, 1,  0.00526,  0.03787,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8107,   1486, 1, 0.000229, 0.000599,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5664,   5522, 1,  0.00089, 0.004091,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4482,   8670, 1,  0.00093,    0.004,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8795,   7523, 1,  0.00289, 0.013099,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2337,   6430, 1, 0.002599, 0.016479,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   455,   7775, 1,  0.00369,  0.02712,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   455,   3857, 1,   0.0062,  0.04864,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   455,    333, 1, 0.008021, 0.059031,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   455,   6940, 1, 0.004979,   0.0295,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8225,   3656, 1, 0.001159, 0.005281,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5413,   7752, 1,  0.00361,  0.01824,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5413,   1940, 1, 0.001521,  0.01075,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5413,   4234, 1,  0.00868, 0.041711,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2591,   6828, 1,  0.01118,  0.05986,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2591,   7571, 1, 0.003229,  0.02543,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2591,   7571, 2,  0.00218,  0.01869,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2591,   7571, 3, 0.001901, 0.021909,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2591,   7994, 1,  0.00974, 0.043969,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2591,   7226, 1, 0.003461,  0.01814,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2591,   1554, 1,  0.00487, 0.027669,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9011,   1156, 1, 0.000651, 0.003961,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8689,   5502, 1,  0.00169,  0.00887,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3085,   8873, 1, 0.001711,  0.01336,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1568,    980, 1,  0.00031, 0.000539,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3204,   3331, 1,   0.0027,  0.01157,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3557,    639, 1, 0.000909, 0.006901,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3557,   4936, 1, 0.001729,  0.01214,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   416,   3492, 1,  0.00614,  0.03106,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   416,   7937, 1,  0.00418,  0.02388,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3255,   1262, 1,  0.00238, 0.017771,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3255,   1803, 1,  8.1e-05,  0.00063,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7373,    367, 1, 0.001599,  0.01618,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4251,   2132, 1,  0.00532, 0.026961,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4251,   2132, 2,  0.00361,  0.02814,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4251,   5567, 1, 0.002469,  0.01025,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6376,   1808, 1, 0.005229,  0.02675,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6376,   1808, 2,  0.00512,  0.02726,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6376,   7857, 1,  0.00355,  0.01694,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9185,   7289, 1,  0.00139, 0.007659,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9185,   3999, 1, 0.000169, 0.000669,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8653,   2303, 1,  0.00111,  0.00712,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   908,   6474, 1,  0.00031, 0.001901,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7030,   6474, 1, 0.000281, 0.002091,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4205,   6556, 1, 0.000281, 0.001651,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7325,   6556, 1, 0.000271,  0.00169,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5857,   3391, 1, 0.001521,  0.00843,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5857,   3760, 1, 0.000841,   0.0062,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3707,   8765, 1,  0.00019,  0.00126,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   900,   6619, 1, 0.000219,  0.00143,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2918,   8109, 1,  0.00121,  0.01796,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2918,   8109, 2,   0.0014,  0.01512,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6532,   2177, 1, 0.008409, 0.063651,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6532,   5317, 1,  0.00918,  0.07344,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6532,    608, 1, 0.004219,   0.0345,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6532,    608, 2,   0.0042, 0.031651,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4494,   8763, 1,  0.00121,  0.01381,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4494,   7056, 1,  0.00107,  0.01326,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6828,   5814, 1, 0.003401,  0.02607,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3670,     21, 1, 0.000289,  0.00138,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5137,   7702, 1, 0.001031, 0.006039,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1334,   7702, 1,  0.00105, 0.005909,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8448,   7624, 1, 0.001091, 0.007901,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8448,   1129, 1,  0.00332, 0.024021,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8448,   3070, 1,  0.00344, 0.021419,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8448,    306, 1,  0.00095, 0.010419,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8448,    306, 2,  0.00093,  0.01062,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8448,   7491, 1,  0.00474, 0.025409,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4685,   2089, 1, 0.000271, 0.000841,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7485,   6253, 1, 0.000271,  0.00119,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7485,   1562, 1, 0.000289,  0.00076,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7776,   1644, 1,  0.00031,  0.00454,        0,    1842,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5971,   3483, 1,  0.00032,   0.0044,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2786,   1644, 1,  0.00028,  0.00494,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   972,   3483, 1,  0.00028,  0.00508,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8906,    923, 1, 0.000531,  0.00093,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8906,   4914, 1,   0.0003, 0.001031,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2656,   9101, 1,  0.00139,  0.02163,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2656,   7164, 1,  0.00164,  0.02321,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3519,   9101, 1,  0.00136,  0.02205,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3519,   7164, 1,   0.0016,  0.02367,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1775,   9137, 1, 0.002091,  0.01174,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1775,   9137, 2, 0.001719,  0.00961,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5641,   1026, 1, 0.012341, 0.076781,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5641,   9137, 1,  0.00176, 0.009419,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1096,   2889, 1,  0.00031,  0.00182,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7380,   2732, 1,  0.00386,  0.02348,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7380,   4787, 1,  0.00017,  0.00104,        0,    1052,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3543,   5308, 1,  0.00061,  0.00808,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3543,   3830, 1,  0.00059,   0.0067,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2372,   1027, 1,  0.00059,  0.00748,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2372,   5648, 1,  0.00061,   0.0063,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   367,   1172, 1, 0.001031, 0.008789,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   367,   9191, 1,  0.00051, 0.006169,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   367,   8722, 1,   0.0005,  0.00619,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1833,   3610, 1,  0.00049,  0.00376,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1833,   3610, 2, 0.000539, 0.003229,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1833,   3962, 1, 0.001031,  0.00882,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1833,   1838, 1, 0.000711,  0.00463,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1833,   2230, 1, 0.000711, 0.004539,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5388,   2467, 1,  0.00206, 0.015341,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5388,   2467, 2, 0.002021,  0.01564,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6110,   8853, 1,  0.00094, 0.005781,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6110,   1001, 1, 0.002219, 0.016969,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7583,   1808, 1,  0.00238,  0.01187,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7583,   2889, 1,  0.00707,  0.03095,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    26,   6624, 1,  0.00256,  0.03401,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    26,   2479, 1,  0.00203,  0.02416,        0,    1052,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    26,   4598, 1,    0.001,  0.01459,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    26,   4231, 1,  0.00103,  0.00987,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    26,   5144, 1,  0.00038,  0.00483,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    26,   5144, 2,  0.00041,  0.00398,        0,    1216,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7691,   2479, 1,  0.00167,  0.01721,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7691,   2129, 1,  0.00098,  0.01487,        0,     887,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7691,   9213, 1,  0.00042,  0.00342,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7691,   9213, 2,  0.00019,  0.00248,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7691,   4231, 1,  0.00105,  0.00966,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7691,   3513, 1,  0.00043,  0.00473,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7691,   3513, 2,  0.00041,  0.00397,        0,    1216,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1876,   3906, 1,  0.00051,  0.00514,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   113,   3906, 1,  0.00053,  0.00503,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7752,   3758, 1,  0.00455, 0.022771,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7752,   3758, 2,  0.00557,  0.02055,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7752,   3758, 3,  0.00339,  0.02026,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4952,   8976, 1,  0.00237,  0.01068,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4952,   8189, 1,   0.0037, 0.019479,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6119,   7886, 1,  0.01407, 0.056849,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6119,   4544, 1, 0.001669, 0.015409,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6119,   4544, 2, 0.001711, 0.015091,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7905,   3697, 1,  0.00172,  0.01619,        0,    1578,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7905,   7541, 1,  0.00029,  0.00447,        0,     887,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7905,   7541, 2,  0.00033,  0.00387,        0,    1019,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7905,   4141, 1,  0.00079,  0.01154,        0,     887,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7905,   4141, 2,  0.00077,  0.01177,        0,     887,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7905,   3022, 1,  0.00127,  0.01498,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1768,    163, 1,  0.00214, 0.012599,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4245,   2425, 1, 0.000159,  0.00125,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3698,   5297, 1, 0.000211, 0.000669,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   750,   8328, 1, 0.000341, 0.001169,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   750,    870, 1,  0.00024, 0.001469,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   750,   2961, 1,  0.00018, 0.000669,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3499,   7988, 1,  0.00033,  0.00683,        0,     821,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3499,   2197, 1,  0.00121,  0.01211,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3499,   7640, 1,  0.00123,  0.01185,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3499,   4231, 1,  0.00058,   0.0097,        0,    1085,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3499,   5144, 1,  0.00103,  0.01292,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3499,   3513, 1,  0.00116,  0.01266,        0,     821,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7289,   3999, 1,   0.0013, 0.006841,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3018,   1051, 1,    6e-05, 0.000349,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2702,   3435, 1, 0.000169,   0.0007,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9131,   2020, 1, 0.000169, 0.000719,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6308,   6684, 1, 0.000271, 0.001031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4831,   3680, 1, 0.008271, 0.036841,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5410,   2751, 1, 0.002969,  0.02299,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3082,   4623, 1,  0.00124,  0.01273,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3082,   4339, 1,  0.00106,  0.00989,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3082,   5288, 1,    7e-05,  0.00029,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3082,   5421, 1,    9e-05,  0.00079,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3082,   6475, 1,  0.00196,  0.02049,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3082,   8468, 1,  0.00158,  0.01519,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6224,   2732, 1,  0.00172,  0.01811,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6224,   7513, 1,  0.00096,  0.01121,        0,    1644,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6224,   6475, 1,  0.00147,  0.01707,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2174,   4623, 1,  0.00129,   0.0129,        0,    1216,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2174,   4550, 1,  0.00179,  0.01737,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2174,   6475, 1,  0.00131,  0.01935,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   9231, 1, 0.003901,  0.01614,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   9231, 2, 0.002591, 0.014771,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   9231, 3,  0.00224,   0.0173,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   4054, 1,  0.00012, 0.000849,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   3481, 1,  0.00394,  0.03039,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   3602, 1,  0.00189,     0.01,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   2794, 1,  0.00032,  0.00257,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   2794, 2,  0.00038,  0.00224,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   8467, 1,  0.00751,  0.03955,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,   1136, 1,  0.00086, 0.006531,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2083,     22, 1,  0.00087, 0.006591,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8853,   1001, 1, 0.003031,  0.02276,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8853,   4950, 1, 0.006331,  0.03911,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8853,   4410, 1,  0.00605,  0.02986,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8853,   6697, 1, 0.003919,  0.01612,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8853,   1159, 1, 0.002039,   0.0108,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8853,   7165, 1, 0.006289, 0.026271,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2938,   2848, 1,  0.00042,  0.00547,        0,     756,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2938,   2848, 2,  0.00043,  0.00536,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2938,   7522, 1,  0.00147,  0.01373,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2938,   7522, 2,  0.00131,  0.01555,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2938,   1642, 1,  0.00221,  0.02217,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2938,    809, 1,  0.00224,   0.0217,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   6791, 1,  0.00095, 0.003289,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   3400, 1, 0.000229,  0.00082,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   7092, 1,  0.00068,  0.00306,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   3718, 1,  0.00049,  0.00256,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   3701, 1, 0.000531,   0.0022,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   7507, 1,  0.00136,  0.00956,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   7507, 2,   0.0012, 0.010729,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   7507, 3,  0.00105,  0.00861,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9189,   2406, 1, 0.000591, 0.006969,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2801,   8511, 1,  0.00025,   0.0008,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2801,    216, 1,  0.00113,  0.00632,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   453,   2129, 1,   0.0003,  0.00275,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8691,   6952, 1,  0.00836, 0.051659,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8691,   6952, 2,  0.01338, 0.073469,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8691,   1183, 1,   0.0027,  0.02089,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8691,   4410, 1, 0.003419,  0.02636,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8691,   8743, 1, 0.009531, 0.033711,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2446,   8763, 1,   0.0004,  0.00707,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2627,   8763, 1,  0.00035,  0.00701,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4951,   6785, 1,  0.00194,  0.01751,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4951,   6785, 2,  0.00156,  0.01936,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4623,    964, 1,  0.00078,  0.00941,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4623,    964, 2,  0.00074,  0.00969,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4623,   8347, 1,  0.00042,  0.00532,        0,    1578,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4623,   8347, 2,   0.0004,  0.00473,        0,    1743,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4623,   8347, 3,   0.0006,  0.00499,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1609,   6552, 1,  0.00086,  0.00638,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1609,   6552, 2, 0.000969,  0.00625,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1609,   8999, 1, 0.002781,  0.01725,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4368,   4816, 1, 0.005031, 0.028081,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5481,    960, 1,    1e-05,  0.00021,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7913,    960, 1,    1e-05,  0.00025,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   506,    960, 1,    2e-05,  0.00031,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2980,    960, 1,    3e-05,   0.0004,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4554,   6382, 1, 0.000841,  0.00474,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4554,   6382, 2,  0.00082,  0.00487,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6844,   1595, 1,  0.00186, 0.011979,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3672,   5334, 1,  0.00056, 0.003021,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6219,   5334, 1,  0.00055, 0.003081,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8997,   6153, 1,  0.00114,  0.01063,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1852,   5935, 1, 0.003719,  0.02295,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1852,   5695, 1, 0.006669,  0.04288,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2931,   5799, 1,  0.00243,   0.0198,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2931,   7124, 1,  0.00845,  0.04339,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2598,   3674, 1,  0.00219, 0.015169,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2598,   2132, 1,  0.00357,   0.0302,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2558,   7571, 1, 0.005849, 0.032419,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8834,   1129, 1,  0.00406,  0.01688,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7377,   3324, 1,  0.00113,   0.0065,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1265,   4426, 1,   0.0068,  0.04613,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1265,   1965, 1,  0.00337,  0.02011,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8060,   7162, 1,  0.00011,   0.0005,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6922,   5482, 1, 0.003711, 0.018521,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6922,   1295, 1, 0.000271,  0.00145,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8369,   4710, 1,  0.00326,  0.01824,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8961,   7133, 1,  0.00118,  0.00712,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8961,   6888, 1,  0.00482,  0.02232,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4185,   7019, 1,  0.00013, 0.000469,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4185,   6253, 1, 0.000229,  0.00075,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7895,   3391, 1, 0.004591, 0.035021,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7895,   1448, 1, 0.005469,  0.03924,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7895,   1448, 2,  0.00536,   0.0403,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7895,    115, 1,  0.00424, 0.033031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   4306, 1,    2e-05,  0.00024,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   1763, 1,    1e-05,  0.00021,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   3697, 1,  0.00286,  0.03653,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   3794, 1,  0.00117,  0.01183,        0,    1644,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   3613, 1,  0.00103,  0.01336,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   1502, 1,  0.00156,  0.01969,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   6555, 1,  0.00449,  0.05772,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5589,   3608, 1,  0.00259,  0.03469,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   4134, 1, 0.000219,  0.00118,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   1979, 1,    6e-05,  0.00095,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,    516, 1,    6e-05, 0.000651,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   3580, 1,  8.1e-05, 0.000841,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   3809, 1,  0.00274, 0.020831,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   5616, 1, 0.004781, 0.027729,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   5616, 2, 0.002849,  0.02093,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   6697, 1,  0.00513,  0.03014,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,   7165, 1,  0.00113,  0.00651,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1001,    892, 1,  0.00125,  0.00707,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7438,   5334, 1, 0.003349,  0.01463,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7438,   1526, 1,  0.00245,   0.0122,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1301,   6952, 1,  0.00587, 0.036521,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1301,   6952, 2,  0.00569,  0.03774,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1301,   6952, 3, 0.006031,  0.03545,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1301,   7883, 1, 0.000531,  0.00301,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1301,   6430, 1,  0.00076, 0.006099,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   778,   7209, 1, 0.008841, 0.028919,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   778,   1910, 1,  0.00169, 0.007091,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   778,   6820, 1, 0.001031,  0.00361,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   778,   3071, 1,  0.00813, 0.030961,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5297,   6267, 1,  0.00013,  0.00068,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3657,   3855, 1, 0.000211, 0.000729,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3657,   3855, 2, 0.000169, 0.000669,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3657,   2928, 1, 0.000669,  0.00251,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3657,   2928, 2, 0.000711,  0.00238,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3657,   1172, 1, 0.000229,  0.00238,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3657,   9191, 1,   0.0007,   0.0065,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3657,   8722, 1,  0.00061, 0.006031,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6472,   5362, 1, 0.000281,   0.0018,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6472,   3962, 1, 0.000211, 0.002409,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1198,   1343, 1,  0.00056,  0.00773,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1198,     29, 1,   0.0023,  0.01581,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7473,   3680, 1, 0.005039, 0.032151,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7473,     96, 1,  0.00364,  0.01713,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7473,   1868, 1, 0.002169, 0.012409,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   346,   3184, 1,  0.00113, 0.004719,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   346,   6570, 1,  0.00113, 0.004979,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3184,   4728, 1,  0.00264,  0.01174,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2654,   7886, 1,  0.00494,  0.03181,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2654,   2132, 1, 0.003711, 0.023961,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4144,   8874, 1, 0.001409,  0.01101,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4144,   1625, 1, 0.001169,  0.00593,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4144,   1625, 2,  0.00118,  0.00587,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4144,   3786, 1,  0.00264, 0.012469,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4144,   3786, 2, 0.002349,  0.01414,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3422,   4100, 1,  0.00014,   0.0007,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,   4419, 1,    3e-05,  0.00054,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,   7159, 1,    3e-05,  0.00055,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,   3661, 1,    4e-05,  0.00058,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,   5486, 1,    4e-05,  0.00054,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,   4231, 1,  0.00171,  0.02197,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,   4231, 2,  0.00164,  0.02064,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,   6921, 1,  0.00136,  0.01756,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,    432, 1,  0.00097,  0.00942,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,    432, 2,  0.00086,  0.01109,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6624,    432, 3,  0.00085,   0.0113,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3353,   6887, 1, 0.000979,   0.0058,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2479,   2050, 1,  0.00052,  0.00593,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2479,   2050, 2,  0.00046,  0.00672,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   8704, 1, 0.001151,  0.00636,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   8704, 2, 0.001031, 0.007211,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   4710, 1, 0.002341,  0.02286,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   1295, 1, 0.002281,  0.02518,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   1910, 1, 0.005479,  0.02114,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   2985, 1, 0.011159,  0.08856,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   5853, 1, 0.000669,  0.00249,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   7824, 1,  0.00193,  0.01643,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5482,   3071, 1,  0.00024,   0.0017,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4525,    195, 1, 0.010159, 0.065849,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9066,   7367, 1,  0.00294,  0.02131,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9066,   9155, 1, 0.018841,  0.07469,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9066,   6357, 1, 0.015599, 0.052169,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7886,   3126, 1, 0.005831,  0.03969,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7886,   8564, 1,  0.00087,  0.00661,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7886,   5567, 1,  0.00637, 0.024659,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6416,   3069, 1,   0.0027, 0.020419,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6416,   3876, 1, 0.000409,  0.00314,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6416,   8804, 1, 0.001669,  0.01301,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6416,   8804, 2,  0.00164,  0.01325,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7831,   4550, 1,  0.00089,  0.00556,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7831,   4125, 1,  0.00186,  0.01809,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7831,   3346, 1,  0.00381,  0.02853,        0,     920,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5525,   2377, 1, 0.012419, 0.072151,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5525,   1401, 1,   0.0042,  0.02556,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5525,   2850, 1, 0.010771,   0.0493,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5525,   2430, 1, 0.010159,  0.04995,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5525,   9164, 1, 0.013169,  0.05113,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8511,   1033, 1, 0.000469, 0.001159,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8511,   6178, 1, 0.000229,  0.00105,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3400,    980, 1, 0.000271, 0.001271,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2101,   4598, 1,  0.00099,  0.01194,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2101,   4541, 1,  0.00077,  0.01184,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2101,   5144, 1,  0.00034,  0.00426,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3919,   2129, 1,  0.00101,  0.01168,        0,    1644,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3919,   4541, 1,  0.00086,  0.01046,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3919,   3513, 1,  0.00035,  0.00417,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6675,   1486, 1, 0.000159,  0.00069,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,   5836, 1, 0.000781,  0.00488,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,    575, 1, 0.000781,  0.00511,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,   8214, 1,  0.00064, 0.003539,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,   8214, 2,  0.00057, 0.003781,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,   3021, 1, 0.000531,  0.00111,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,   7967, 1, 0.000521,  0.00113,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,   5993, 1,  0.00176,  0.00843,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4711,   8804, 1, 0.002461,  0.01975,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4513,   6831, 1, 0.000591,  0.00105,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2043,   1422, 1,  0.00012,  0.00064,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6714,   1808, 1, 0.000581, 0.004419,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6371,   1808, 1, 0.000651, 0.004331,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   513,   2866, 1, 0.001289, 0.008289,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4970,   9222, 1,  0.00233,  0.03502,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4970,   9222, 2,  0.00238,  0.03781,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4970,   2072, 1,  0.00052,  0.00605,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4970,   5461, 1,  0.00023,  0.00275,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4970,   8109, 1,  0.00134,  0.01343,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4970,   8109, 2,  0.00116,  0.01552,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7955,    707, 1, 0.004169, 0.027919,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7955,   4816, 1,  0.00063,    0.008,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7955,   1866, 1, 0.004841, 0.028581,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7955,   5488, 1, 0.007419,  0.05787,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5093,   2467, 1, 0.002719, 0.020331,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2328,   7178, 1, 0.000789,    0.005,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9180,    195, 1,  0.00238, 0.013219,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9180,   3133, 1, 0.003771,  0.02701,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   292,   4544, 1, 0.001271,  0.00939,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9002,   6737, 1, 0.000841,  0.00131,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8439,   3758, 1, 0.005711, 0.043039,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8439,   3758, 2,  0.00562, 0.041901,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4974,   2940, 1,  0.00356, 0.019781,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4974,    163, 1, 0.004841,  0.03149,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   747,   8507, 1,  0.00057,  0.00107,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6909,   4914, 1, 0.000539,  0.00213,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   444,   4747, 1,   0.0007,  0.00425,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1459,   6495, 1,   0.0012, 0.009531,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1459,   2751, 1,  0.00206, 0.015901,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3601,   4728, 1,  0.00063,  0.00312,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1251,   6475, 1,    3e-05,  0.00041,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1093,   6475, 1,    2e-05,  0.00043,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5709,   6475, 1,    3e-05,  0.00039,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3825,   6475, 1,    3e-05,  0.00038,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1415,   3503, 1,   0.0008, 0.004151,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4549,   3503, 1, 0.000901,  0.00381,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3072,    639, 1, 0.000591, 0.004341,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3072,    639, 2, 0.000591,  0.00405,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5007,   4541, 1,  0.00218,   0.0275,        0,    1052,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5007,   8195, 1,  0.00184,  0.01677,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   757,    964, 1,  0.00058,  0.00807,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   757,    964, 2,  0.00056,  0.00823,        0,     821,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   757,   3906, 1,  0.00123,  0.01146,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   757,   3906, 2,   0.0011,  0.01298,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   757,   8347, 1,  0.00156,  0.01585,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   757,   2919, 1,  0.00226,  0.02781,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3758,    188, 1,  0.00614,  0.02831,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3758,   2242, 1,  0.00513,  0.03401,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3903,   4114, 1, 0.013219,   0.0597,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5743,   6990, 1, 0.012969,  0.06087,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8626,   8930, 1,  0.00437, 0.032831,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8626,   2467, 1, 0.005651, 0.033229,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2161,   5488, 1, 0.008969,  0.03625,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2161,   7772, 1, 0.012409,  0.05645,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5003,   6382, 1,  0.00038, 0.002271,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6474,   4084, 1,  0.00138,  0.01089,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6474,   4084, 2, 0.001539, 0.012521,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6474,     53, 1,  0.00205, 0.014229,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6474,   7259, 1,  0.00026,  0.00164,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6474,   2475, 1, 0.000289,  0.00169,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5334,   7577, 1, 0.003349, 0.051211,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7961,   2288, 1,  0.00038, 0.001479,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1592,   7098, 1,  0.00082,  0.00625,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3187,   2079, 1,  0.00275, 0.015581,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6041,   5926, 1, 0.000909,  0.00739,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3697,   8486, 1,  0.00082,  0.01038,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3697,   7530, 1,  0.00093,  0.01017,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3697,   1502, 1,  0.00137,  0.01431,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3697,   1552, 1,  0.00215,  0.02021,        0,    1578,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6952,   3793, 1,  0.01189, 0.058841,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6738,   2526, 1,  0.00104,  0.01241,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6738,   2526, 2,  0.00092,    0.014,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6738,   2365, 1,  0.00055,  0.00845,        0,    1052,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6738,   2365, 2,  0.00054,  0.00861,        0,     887,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6738,   3794, 1,  0.00105,  0.01057,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6738,   3613, 1,  0.00089,  0.01122,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6738,   6901, 1,  0.00223,  0.02584,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8180,   5106, 1,  0.00101, 0.007841,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8180,   5106, 2, 0.001081, 0.008099,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6240,   7165, 1, 0.011081, 0.068479,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9222,   8721, 1,    2e-05,  0.00033,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9222,   8872, 1,    1e-05,  0.00029,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9222,   8672, 1,  0.00071,  0.00892,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9222,   7164, 1,  0.00136,  0.01526,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5935,   7772, 1, 0.005401, 0.036021,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3134,   3430, 1,  0.00437, 0.033719,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3134,   1051, 1, 0.005151, 0.034919,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   283,    800, 1,  0.00038,  0.00139,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   283,   1077, 1,  0.00037,   0.0015,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   283,   4747, 1,  0.00069, 0.004461,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3391,   5213, 1,  0.00688, 0.040591,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3391,    115, 1, 0.001341, 0.008349,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3391,    115, 2, 0.001229, 0.009669,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4867,   5753, 1,  0.00137, 0.006039,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7539,   6556, 1, 0.001919,  0.01261,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7539,    871, 1,  0.00163,   0.0095,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   8874, 1,  0.00488,   0.0497,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   4505, 1, 0.001289,   0.0087,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   3436, 1,  0.00211,  0.01524,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   3436, 2,  0.00206, 0.015539,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   3436, 3,  0.00276,  0.01631,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   6556, 1,  0.00305, 0.019521,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   8765, 1, 0.000409,   0.0023,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8893,   6619, 1,  0.00036,  0.00268,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8165,   6734, 1,  0.00032,  0.00049,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1078,   6734, 1,  0.00013, 0.000349,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7988,   4231, 1,   0.0002,  0.00327,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   804,   2142, 1, 0.000919,  0.00561,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   804,   2142, 2,  0.00094,  0.00549,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   804,   7519, 1,  0.00175,  0.01976,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   804,   6744, 1, 0.001729, 0.019331,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2286,   6802, 1,  0.00406,  0.02581,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2286,    769, 1,  0.00526, 0.025961,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3239,   1081, 1,  0.00179,  0.02098,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3239,   5983, 1,  0.00162,  0.02148,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3239,   8267, 1,  0.00492,  0.04991,        0,     953,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3239,    960, 1,  0.00109,  0.01361,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3239,    960, 2,  0.00097,   0.0153,        0,     789,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3239,   3906, 1,  0.00322,  0.03022,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   7361, 1, 0.032831, 0.074151,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   6852, 1,  0.01411, 0.058711,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   8515, 1,  0.02725, 0.102979,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   3166, 1, 0.012229,  0.04049,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   2676, 1,  0.01994, 0.066719,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   3793, 1, 0.018591,  0.07462,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   4529, 1, 0.008979,  0.03251,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1539,   4234, 1, 0.016531, 0.086031,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8628,     44, 1, 0.003591,  0.02137,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8628,   6630, 1,  0.00124,    0.008,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8628,   6630, 2, 0.001271, 0.007831,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8628,   1545, 1, 0.000469,  0.00294,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8628,   4215, 1, 0.000841, 0.003289,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7163,   1917, 1,  0.00219, 0.016539,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7163,   5519, 1, 0.002901, 0.020901,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7647,    225, 1,   0.0002, 0.001211,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4864,   1397, 1,  9.1e-05, 0.000479,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7021,   7119, 1, 0.005461, 0.029469,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7021,   3324, 1, 0.001979, 0.011289,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1248,    163, 1,   0.0023,  0.01289,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9045,   2457, 1, 0.000159,  0.00037,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8874,   3786, 1, 0.002789,  0.01562,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5891,   5574, 1, 0.002531, 0.012331,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5891,   7663, 1,  0.00357, 0.023289,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5891,   4889, 1,  0.00076, 0.006039,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3997,   1526, 1, 0.000469,  0.00075,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   184,   1526, 1,  0.00044,  0.00069,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2972,   2088, 1,  0.00561, 0.035521,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8676,    933, 1, 0.004539,  0.03468,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8676,    933, 2,  0.00175,   0.0067,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8676,   3643, 1, 0.007461, 0.031419,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8704,   6723, 1,  0.00224, 0.012909,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7047,     21, 1,   0.0003, 0.000961,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7047,     21, 2,  0.00032, 0.001409,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7047,   1551, 1, 0.002031,   0.0157,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7047,   4103, 1,  0.00038,  0.00306,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7047,   7862, 1,  0.00118,   0.0083,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7047,   5458, 1, 0.001229,  0.00787,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5574,   5666, 1,  0.00301,  0.01538,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6742,   5458, 1,  0.00063,  0.00114,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5270,   7862, 1,  0.00064,  0.00111,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7775,   3857, 1, 0.004919,  0.03837,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6290,   3436, 1, 0.001831, 0.008349,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3430,    401, 1,  0.00536,  0.03188,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2967,   8976, 1,  0.00038, 0.001461,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2967,   8976, 2, 0.000289, 0.001521,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8976,   2481, 1,  0.00305, 0.016841,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8976,   9108, 1, 0.001781, 0.012729,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2056,   7520, 1,  0.00041,  0.00461,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2056,   7520, 2,   0.0004,   0.0047,        0,     920,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4084,   5340, 1,  0.00213,  0.01401,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4084,   2319, 1, 0.001271,  0.00887,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4084,   2878, 1,  0.00462,  0.02743,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2597,   7422, 1, 0.001539,  0.00776,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7183,   8931, 1,  0.00025,  0.00478,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5379,   8931, 1,  0.00025,  0.00487,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8128,   8931, 1,  0.00025,  0.00435,        0,     723,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6337,   8931, 1,  0.00026,  0.00426,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1237,   8931, 1,  0.00025,  0.00479,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4127,   9173, 1, 0.000169,  0.00076,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4127,   7974, 1,  0.00039,  0.00126,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2432,   4816, 1, 0.011229, 0.074659,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2432,   1866, 1, 0.014521, 0.058081,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2432,   8809, 1,  0.00064, 0.003919,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2432,   5146, 1, 0.014789,  0.07768,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2432,   6940, 1,  0.00938,  0.05355,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2432,   1742, 1,  0.00124, 0.004289,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5213,   8627, 1,  0.00968,  0.04388,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5213,    174, 1, 0.008531, 0.067151,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5213,   7437, 1,  0.00731,  0.04106,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7342,   5940, 1, 0.004349,  0.02555,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7342,   7495, 1,  0.00599,  0.03462,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8808,   4816, 1, 0.002961, 0.021591,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8808,   4816, 2, 0.002901,  0.02206,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8808,   6053, 1, 0.002979, 0.016969,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5764,   4189, 1,  0.00312, 0.020021,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8507,   1973, 1, 0.000219, 0.000909,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1394,   1973, 1, 0.000219,  0.00093,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2898,   2128, 1, 0.000151, 0.000289,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4942,   8255, 1,  0.00563, 0.043599,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4942,   4748, 1, 0.000969,  0.00612,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3486,   3594, 1, 0.005021, 0.020719,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3486,   4679, 1,  0.00988, 0.041039,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4656,   4235, 1, 0.003159,  0.02011,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4656,   4235, 2, 0.003219,  0.01969,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7129,   5441, 1,  0.00049,  0.00238,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7129,   5441, 2, 0.000479, 0.002419,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8250,   5720, 1,  0.00264, 0.019729,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8250,   5720, 2, 0.002581,  0.02011,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6831,   6723, 1,  0.00037, 0.002831,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6831,   5686, 1,  0.00213, 0.012789,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2377,    805, 1, 0.018669, 0.092281,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   907,   9091, 1,  3.9e-05, 0.000401,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4056,   9091, 1,    6e-05,  0.00044,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6837,   2142, 1,    6e-05,   0.0005,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5666,   2641, 1, 0.001271, 0.007031,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5666,   7577, 1,  0.00055, 0.003159,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5666,   7577, 2,  0.00055,  0.00338,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5666,   7577, 3,  0.00105, 0.004771,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5666,   1629, 1, 0.003289, 0.015039,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   726,    687, 1,  0.00036, 0.004349,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3526,    687, 1,  0.00038, 0.003669,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6382,   2425, 1,  0.00118,  0.00701,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6382,   2425, 2, 0.001229,  0.00686,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6382,   5907, 1,  0.00301,   0.0217,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6382,   5907, 2, 0.003409,  0.01924,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6382,   5907, 3, 0.003409,  0.01938,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7847,   9217, 1, 0.002719,  0.02131,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2981,   1448, 1,  0.00295,  0.01956,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5110,   5686, 1, 0.001091,  0.00831,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2968,   5907, 1,  0.00111, 0.008211,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   2155, 1, 0.002469, 0.015271,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   8112, 1,  0.00212,  0.01601,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   2535, 1,  0.00037,   0.0028,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   7098, 1,  0.00162,  0.01238,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   7098, 2, 0.001909,  0.01162,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   7098, 3, 0.001909, 0.010729,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   3737, 1,  0.00089,  0.00526,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   5529, 1,  0.00087,  0.00536,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5441,   5753, 1, 0.001521,  0.01176,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9019,   6563, 1,  0.00014, 0.000591,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1341,   1101, 1, 0.003531, 0.028781,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2797,   8291, 1, 0.004599,  0.03657,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2797,   8367, 1,  0.00307, 0.019159,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2797,   1100, 1, 0.000581, 0.004461,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2797,   6887, 1,  0.00164,  0.01161,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4939,   6880, 1,  0.00057, 0.003281,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7738,   6982, 1, 0.020419, 0.063669,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6565,   3121, 1,  0.01424,  0.04751,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8707,    280, 1,  0.00157, 0.008849,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8707,   2510, 1,  0.01218,  0.07524,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1625,    766, 1,  0.00037,  0.00151,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8411,   6232, 1, 0.000219, 0.000531,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3951,   1397, 1, 0.002849,   0.0137,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   964,   7282, 1,  0.00116,  0.01692,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   964,   7282, 2,  0.00133,  0.01462,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   964,   6475, 1,  0.00063,  0.00821,        0,     887,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   964,   6475, 2,  0.00064,  0.00804,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5658,   5420, 1,  0.00126,  0.01272,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5658,   8267, 1,  0.00337,   0.0494,        0,    1644,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5658,   7328, 1,   0.0014,   0.0214,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5658,   7328, 2,  0.00137,  0.02182,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5658,   7164, 1,  0.00212,  0.02063,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5550,    410, 1,  0.00186,  0.01045,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5550,   7579, 1,  0.00426, 0.021771,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5550,   7579, 2, 0.002659, 0.020539,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5550,   4189, 1,  0.00606, 0.049919,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7282,   4196, 1,  0.00109,  0.01192,        0,     789,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1526,   3916, 1, 0.013021, 0.049219,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1526,   4747, 1,  0.00236,  0.01239,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1526,   4747, 2,   0.0027, 0.015169,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4541,   3346, 1,  0.00285,  0.03283,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4541,   3346, 2,  0.00529,  0.03969,        0,     920,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1343,   3346, 1,  0.00254,  0.03721,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3680,   2719, 1, 0.000159,  0.00069,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3680,   2719, 2, 0.000229, 0.000979,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3680,   2719, 3,  0.00024,  0.00082,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3680,    795, 1, 0.000169,  0.00075,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3680,   4880, 1,  0.00368,  0.01756,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3680,   1868, 1, 0.002599, 0.020659,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7464,   5564, 1,  0.00018,  0.00064,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7464,   7036, 1, 0.000159, 0.000771,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7464,   5940, 1,  0.00357,  0.01981,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7464,   7495, 1, 0.006021,  0.03205,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4850,   2886, 1, 0.001781,  0.01164,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4850,   7049, 1, 0.002781, 0.018831,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2510,   6146, 1, 0.000349,  0.00281,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    90,   1860, 1,  0.00313,  0.02444,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    90,   1860, 2,  0.00368,  0.02074,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2142,   3276, 1,  9.1e-05, 0.001539,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2142,   3545, 1,  0.00251,  0.01111,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2142,   6842, 1, 0.003081, 0.017961,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2142,   6744, 1, 0.005341, 0.030419,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2142,   7635, 1,  9.9e-05,  0.00126,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9091,   1040, 1, 0.002169, 0.017901,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2457,   6178, 1,  0.00011,  0.00038,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1422,   1462, 1,  0.00212,  0.00494,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1422,   7772, 1, 0.018901, 0.077349,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7881,   5365, 1,  0.00957,   0.0395,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7881,   6982, 1,  0.02324, 0.063469,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6926,   3327, 1, 0.000531, 0.004331,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1959,    615, 1, 0.002581, 0.006229,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6455,   1262, 1,  0.00031, 0.002211,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   803,   6982, 1,  0.01087,  0.06114,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   803,   5918, 1, 0.011581, 0.061099,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7624,   3070, 1, 0.002099, 0.016271,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   500,   1547, 1,  0.00093, 0.005461,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   500,   5237, 1, 0.009591, 0.037039,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   500,    772, 1, 0.002591, 0.017211,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   500,   8950, 1,  0.00164, 0.013651,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2754,   2079, 1, 0.003219, 0.014719,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2754,   2229, 1,  0.00401, 0.022229,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2754,   7049, 1,  0.00126, 0.010211,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4118,   7873, 1, 0.009169,  0.03993,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4118,   3865, 1, 0.001349, 0.006081,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1754,   8486, 1,  0.00156,  0.01931,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1754,   7530, 1,  0.00152,  0.01968,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1754,   7778, 1,  0.00094,  0.01433,        0,    1578,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1754,   6897, 1,  0.00092,  0.01461,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1754,    960, 1,  0.00137,  0.02012,        0,    1019,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1754,    960, 2,  0.00134,  0.02051,        0,     821,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3857,   4491, 1,  0.00314, 0.042151,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3857,   6010, 1, 0.000651,  0.00494,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3857,   6940, 1, 0.003961,  0.02426,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   858,   1642, 1,  0.00013,   0.0015,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3028,    809, 1,  0.00013,  0.00147,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4819,   1642, 1,  0.00011,  0.00172,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2035,    809, 1,  0.00012,  0.00166,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3869,   1642, 1,  0.00012,  0.00168,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3741,    809, 1,  0.00012,  0.00172,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   742,    687, 1,  0.00093, 0.005669,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2910,   7098, 1,  0.00105,  0.00506,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5688,   6231, 1,  0.00113, 0.006539,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5182,   5455, 1,  0.00037, 0.002919,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   707,   5695, 1, 0.005169,  0.03738,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3814,    954, 1,  0.00125, 0.006669,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2313,   2438, 1, 0.001281,  0.00661,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   195,   2985, 1,  0.00226,   0.0138,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2518,   3513, 1,  0.00213,  0.02677,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2518,   3346, 1,  0.00154,  0.01919,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4544,    601, 1,  0.00687,  0.04413,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4544,   3241, 1,   0.0045,  0.04725,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4544,   7338, 1,  0.00138,  0.00837,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3069,   1538, 1, 0.000419, 0.001901,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3069,   1538, 2,  0.00043,  0.00186,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6115,   4729, 1, 0.003331, 0.015099,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3344,   6616, 1, 0.002099,  0.01631,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3809,   5616, 1, 0.001331,  0.01082,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3809,   6691, 1,  0.00199,  0.00818,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3809,   6691, 2,  0.00169, 0.008831,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1326,    892, 1, 0.001771, 0.014281,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   601,    616, 1, 0.003099,  0.01844,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3496,   1551, 1, 0.003409,  0.01819,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4925,   2230, 1,  0.00057,  0.00369,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8057,   5907, 1, 0.001081,  0.00468,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5354,   5907, 1,  0.00105, 0.004771,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3674,    616, 1, 0.001979,  0.01549,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3674,   7338, 1, 0.001469, 0.015151,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5836,   5083, 1, 0.000711, 0.003969,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5836,   7576, 1,  0.00051,  0.00274,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5836,   3191, 1, 0.000521,  0.00306,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5836,   3488, 1,  0.00188, 0.011841,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5836,   1578, 1, 0.002469, 0.010539,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   575,   5300, 1,  0.00045,  0.00351,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3929,   9173, 1,  0.00037, 0.000659,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2089,   3818, 1, 0.000401,   0.0007,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2089,   6232, 1,  0.00014, 0.000531,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2089,   1643, 1, 0.000289,   0.0013,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2089,   6253, 1,    7e-05, 0.000289,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2089,   6684, 1,  0.00051, 0.002151,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2089,   8151, 1,  0.00037,  0.00157,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5067,    449, 1,  0.00022,  0.00277,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5067,    449, 2,  0.00025,  0.00271,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7641,   3037, 1, 0.000271, 0.002081,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7641,   3037, 2,  0.00025,  0.00231,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3191,   2340, 1,  0.00095,  0.00331,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3191,   8711, 1,  0.00093,  0.00336,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8104,   8722, 1, 0.000341, 0.002211,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2644,   9191, 1,  0.00032,  0.00232,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4128,   8522, 1,  3.9e-05, 0.000271,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   604,   7522, 1,  0.00075,   0.0101,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   604,   4000, 1,  0.00118,  0.01455,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2155,   9021, 1,   0.0017,   0.0098,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2155,   9021, 2, 0.001521,  0.01111,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2155,   2042, 1, 0.000169, 0.001401,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2155,    687, 1, 0.002591,  0.01725,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2155,   3520, 1, 0.000169, 0.001159,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2155,   4729, 1,  0.00307,  0.01339,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2641,   4889, 1, 0.002591, 0.013521,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9067,   9051, 1, 0.000581, 0.005031,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6969,   5573, 1, 0.001419,  0.00595,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   666,   1494, 1,  0.00205,  0.02664,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   666,   2732, 1,  0.00295,  0.03721,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   666,   4550, 1,  0.00335,  0.03648,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   666,   1607, 1,  0.00022,  0.00251,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   666,   2093, 1,  0.00059,  0.00651,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3565,   2177, 1, 0.008539, 0.041979,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3565,   2841, 1, 0.001349,   0.0052,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3611,   7972, 1,  0.00245, 0.013909,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3611,   2481, 1, 0.001469, 0.008419,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5420,   7164, 1,  0.00084,  0.00836,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7119,   2078, 1, 0.002591, 0.017789,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7119,   7873, 1, 0.009651,  0.05968,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7422,   7519, 1,  0.00143,  0.00799,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7422,   6744, 1, 0.001969, 0.014909,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1026,   1860, 1,  0.01039,  0.06406,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4765,   3327, 1, 0.000719, 0.005331,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6036,   6921, 1,  0.00052,  0.00565,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8670,   7069, 1, 0.002409, 0.019479,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8670,   7069, 2,  0.00256, 0.019151,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8670,   2866, 1,  0.00656,  0.02288,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4032,   6450, 1,   0.0027, 0.014901,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4032,   5738, 1, 0.003591,  0.01362,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7327,   2481, 1, 0.002211,  0.01188,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7327,   8189, 1,  0.00068,  0.00357,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7474,   1584, 1, 0.000211, 0.000969,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8947,   3390, 1,  9.9e-05, 0.000539,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1808,   6384, 1,  0.00645,   0.0263,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4624,   6031, 1,  0.00063, 0.001901,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1721,   3558, 1, 0.000281, 0.000669,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7694,   3865, 1, 0.000219,  0.00064,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9181,   6723, 1,  0.00014,  0.00105,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8373,   8748, 1, 0.003219, 0.020729,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8373,   8475, 1,  0.00051, 0.003151,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8373,   8475, 2, 0.000409,  0.00331,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5630,   6639, 1, 0.002289, 0.017479,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5630,   1187, 1, 0.002831,  0.01895,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5630,   7274, 1, 0.006289, 0.036521,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5630,   8992, 1, 0.005651, 0.032169,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5630,   7266, 1,  0.00414,  0.02262,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3492,   6734, 1,  0.01095,  0.05814,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3492,   1015, 1,    0.009,   0.0368,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3492,   8310, 1, 0.000229,  0.00181,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1980,   6570, 1,  0.00119,  0.00726,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9137,    749, 1, 0.011771, 0.051669,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7522,   2183, 1,  0.00209,  0.02279,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7571,   3916, 1, 0.002031,  0.01443,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7571,   6891, 1,  0.00145, 0.008479,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2526,   6199, 1,  0.00124,  0.01433,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2526,   6199, 2,  0.00127,  0.01402,        0,    1776,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1483,   3649, 1, 0.013039, 0.052841,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2365,   6199, 1,  0.00235,  0.02739,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2365,   6199, 2,   0.0024,  0.02681,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2365,   4141, 1,  0.00135,  0.02056,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2365,   1311, 1,  0.00087,  0.01124,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8316,    174, 1,   0.0012,  0.00818,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   174,   6430, 1, 0.006961,  0.05561,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5340,   7892, 1,  0.00105,  0.00763,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5340,    561, 1, 0.000219,  0.00182,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5340,   8843, 1,  3.9e-05,   0.0002,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5340,   8843, 2,  4.5e-05, 0.000195,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5340,   4239, 1,   0.0035, 0.022651,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3866,   1860, 1, 0.004281,  0.02319,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3866,   5395, 1, 0.003729, 0.014021,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7042,   2177, 1,  0.00212,  0.01582,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8672,   7164, 1,  0.00056,  0.00784,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1860,   7772, 1, 0.004401,  0.01813,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1860,   7772, 2, 0.005021,  0.02144,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4885,   2928, 1,  0.00018, 0.000219,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4157,   2928, 1, 0.000151, 0.000211,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4432,   2928, 1, 0.000151, 0.000211,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2072,   5983, 1,  0.00282,  0.02591,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3450,   6552, 1,  0.00131, 0.008539,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3956,   7507, 1, 0.002159, 0.015969,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5286,   1838, 1,  0.00019, 0.000281,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5571,   2230, 1,   0.0002, 0.000281,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2078,   8005, 1,  0.00139,  0.00774,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   639,   6351, 1,  0.01101,  0.06739,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   639,   2749, 1,  0.00063,  0.00463,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   639,   9130, 1, 0.002341, 0.009599,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   410,   4189, 1,  0.00375, 0.021659,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1494,   5781, 1,  0.00056,  0.00749,        0,    1183,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   583,   6616, 1,  0.00118,  0.00926,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   583,   6031, 1, 0.002039, 0.013081,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1746,   7507, 1,  0.00155, 0.010961,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3276,   7635, 1,  3.9e-05,  0.00036,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1105,    196, 1,  0.00024, 0.000409,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8522,   7132, 1, 0.000341, 0.001659,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8522,   5351, 1, 0.005461, 0.024919,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8763,   7056, 1,  0.00158,  0.02413,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8763,   8825, 1,  0.00155,  0.02458,        0,     756,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8763,   6889, 1,  0.00021,  0.00256,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8763,   6889, 2,  0.00024,  0.00243,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8763,   8887, 1,  0.00144,  0.02266,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8763,   8887, 2,   0.0014,  0.02098,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8763,   8487, 1,  0.00086,  0.01074,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8748,   8475, 1, 0.003341,  0.02611,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   217,   6785, 1,  0.00387,  0.02063,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   217,   6785, 2,  0.00405, 0.018271,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   217,   1179, 1,  0.00101,  0.00462,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   217,   2575, 1,  0.00088,  0.00389,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   217,   7274, 1, 0.005081,    0.039,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7972,   8189, 1,  0.00257,   0.0208,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7972,   8189, 2,  0.00251,  0.01926,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7972,   1039, 1, 0.002531,  0.01314,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7253,   7840, 1,  0.00132,  0.00869,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4395,   8913, 1,  0.00082, 0.004021,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4395,   4852, 1,  0.00143, 0.007479,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2795,   1183, 1, 0.000659, 0.005771,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2795,   1183, 2, 0.000591, 0.006539,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1305,   6291, 1,  0.00589, 0.025599,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1305,   6982, 1,  0.00614,  0.02343,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2732,   1798, 1,  0.00155,  0.01994,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2732,   3346, 1,  0.00205,  0.03218,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4550,   3346, 1,  0.00233,  0.03154,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4725,   5738, 1, 0.002341,  0.01982,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1083,   8310, 1,  8.1e-05, 0.000521,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1398,   5567, 1,  9.9e-05,  0.00069,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4281,   4580, 1,  0.00276, 0.016419,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7050,   4908, 1,  0.00036, 0.001229,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7050,   3740, 1, 0.000229, 0.000711,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6563,    870, 1,  0.00013,  0.00099,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8999,   6495, 1, 0.001159,  0.00689,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6888,   5994, 1, 0.008531,  0.03045,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5400,   8005, 1, 0.000781, 0.004531,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5400,   8005, 2,  0.00075,  0.00474,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5881,   4031, 1, 0.002159, 0.008349,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8195,   8334, 1,  0.00162,  0.01651,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   933,   6357, 1,  0.01236, 0.044211,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   933,   6357, 2,  0.00825,  0.03989,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   933,   3775, 1,  0.02187, 0.066961,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   933,   3975, 1,  0.01212,  0.06661,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3918,   1642, 1,  0.00036,  0.00534,        0,     789,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6802,   1153, 1, 0.000229,  0.00063,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6802,   7599, 1, 0.000219, 0.000581,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4025,   3994, 1, 0.000281,  0.00063,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1595,   1414, 1, 0.005021, 0.035659,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3114,   3656, 1,  0.00174, 0.007901,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5237,   2229, 1, 0.003919, 0.020581,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5237,   9108, 1, 0.003341, 0.016349,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5237,   1478, 1, 0.003271, 0.016669,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2799,   8515, 1, 0.000151, 0.000659,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6405,   7873, 1,  0.00736, 0.035659,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6405,   3894, 1,  0.00944, 0.042169,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4435,   4734, 1,  0.00068,  0.00652,        0,     756,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4435,   3483, 1,  0.00188,  0.02281,        0,    1282,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2079,   7052, 1,  0.00168,  0.00956,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2079,   7052, 2, 0.001669,  0.00981,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2079,    772, 1, 0.002229,  0.01599,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2079,    772, 2,  0.00218,  0.01631,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1081,   6475, 1,  0.00238,  0.02124,        0,     953,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1081,   6475, 2,  0.00194,  0.02023,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7361,   3166, 1, 0.013831,  0.05955,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7361,    426, 1,  0.00876,  0.04875,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2863,   1857, 1,   0.0002,  0.00099,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1364,   2430, 1,  0.00105,  0.00826,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2177,    749, 1,   0.0172,  0.06637,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3594,   2850, 1,  0.00305, 0.015781,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6555,   3608, 1,  0.00208,  0.02105,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8475,   1965, 1,  0.00614, 0.043729,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8475,   5926, 1, 0.000229, 0.001849,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5735,   6053, 1,  0.00386, 0.025789,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5735,   2341, 1, 0.002031,    0.012,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2629,   7507, 1, 0.000591,    0.004,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1137,   2406, 1,  9.1e-05,  0.00051,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7577,   5814, 1,  0.00732, 0.039969,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7577,   3231, 1, 0.004581,  0.02031,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7663,   5814, 1,  0.00132,  0.00537,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1183,   1159, 1, 0.007521,   0.0387,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6852,   5051, 1, 0.005159, 0.031281,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8307,   8807, 1,  9.9e-05, 0.001159,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6947,   8807, 1,  9.9e-05,  0.00113,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4505,   4357, 1,  0.00019, 0.000909,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7144,   7791, 1,  0.00107,  0.00413,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6889,   2085, 1,    9e-05,  0.00058,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6889,   4024, 1,    9e-05,  0.00059,        0,    1052,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6889,   9065, 1,    8e-05,  0.00053,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6889,    661, 1,    8e-05,  0.00052,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6612,   8864, 1, 0.000271,  0.00151,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8931,   6199, 1,  0.00053,  0.00585,        0,    1809,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8931,   6199, 2,  0.00047,  0.00663,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8931,   6199, 3,  0.00046,  0.00676,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8931,   6199, 4,  0.00045,  0.00689,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8931,   8494, 1,  0.00028,  0.00338,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8931,   8494, 2,   0.0003,  0.00319,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1643,   4511, 1,  0.00025,  0.00101,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   196,   1973, 1, 0.000281,  0.00119,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2902,   5573, 1,  0.00018,  0.00063,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4950,   4410, 1,  0.00382,  0.02868,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4950,    333, 1,  0.00361,   0.0235,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4950,   6908, 1,  0.00538,  0.03569,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3377,   7726, 1,    6e-05, 0.000409,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1027,   3243, 1,    9e-05,  0.00102,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1027,   2458, 1,   0.0014,  0.01649,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1027,   2919, 1,  0.00034,  0.00427,        0,    1019,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5308,   8560, 1,   0.0001,  0.00109,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5308,   6427, 1,  0.00137,  0.01682,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5308,   8347, 1,  0.00131,  0.01262,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7148,   5610, 1,  0.00262, 0.019669,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7148,   2421, 1,  0.00082,  0.00526,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7148,   2421, 2, 0.000841, 0.005151,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7148,   2421, 3, 0.000669, 0.005081,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7148,   6989, 1, 0.001919, 0.012669,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    44,   1545, 1, 0.002659,     0.02,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    44,   3541, 1, 0.003031,  0.02343,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6231,   4710, 1,  0.01176, 0.059159,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6231,   8367, 1, 0.002469, 0.017531,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6231,   2288, 1, 0.000669, 0.005729,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8291,   8473, 1, 0.000781,  0.00876,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8291,   5455, 1,  0.00062,  0.00482,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8291,   7635, 1, 0.001349, 0.012599,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6842,   8473, 1, 0.000979,   0.0082,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6842,    883, 1, 0.008091, 0.028831,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6842,   2288, 1, 0.000711, 0.005969,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3969,   7726, 1,  0.00145,  0.00857,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1090,   1129, 1,  0.00869,  0.03768,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1090,   3070, 1, 0.001719,  0.00837,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8515,   5365, 1,  0.01582, 0.067349,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8515,   5365, 2,  0.01457,  0.06469,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8515,   4529, 1, 0.021711, 0.090539,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8515,   3364, 1,  0.00019, 0.000729,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   935,   5383, 1, 0.001271,  0.00638,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   920,   6570, 1,  3.9e-05,   0.0002,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6664,   4426, 1, 0.000281,  0.00236,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4339,   2183, 1,  0.00019,  0.00329,        0,    1644,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7513,   4000, 1,  0.00035,  0.00324,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6570,   8542, 1,  0.00049,  0.00349,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6570,   8542, 2, 0.000469,  0.00331,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6570,   1662, 1,  0.00313,  0.01324,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6570,   9119, 1, 0.001031, 0.006719,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6570,   1151, 1,  0.00038,  0.00401,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   502,   3589, 1,  0.00037, 0.002849,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8473,   1040, 1,  0.00032,  0.00256,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8473,    145, 1,  0.00037,  0.00118,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8473,   4267, 1,  0.00068, 0.001151,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4936,   5179, 1,  0.00168, 0.009841,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5317,   8854, 1, 0.000599, 0.002401,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9018,      4, 1, 0.002169,  0.00911,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9018,   4829, 1, 0.002849,  0.01282,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6253,   5383, 1, 0.001229,  0.01207,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6253,   7507, 1, 0.001289,  0.01089,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8887,   1644, 1,  0.00093,  0.01036,        0,     756,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8887,   3483, 1,  0.00083,  0.01174,        0,     723,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6639,   7840, 1,  0.00118, 0.009469,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6639,   7840, 2, 0.001151, 0.009651,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5461,   8109, 1,  0.00101,  0.01327,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6291,   4189, 1,  0.00364,  0.02486,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8405,   4747, 1,  0.00056,  0.00425,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8405,   4580, 1,  0.00369,  0.02681,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   338,   7824, 1, 0.000531,  0.00276,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2468,   7824, 1, 0.000521,  0.00281,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5257,   7824, 1, 0.000419,  0.00232,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2189,   7824, 1, 0.000409,  0.00237,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8458,   8267, 1,  0.00014,  0.00193,        0,    1414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2676,   5987, 1, 0.003211,  0.01481,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1187,   5712, 1,  0.00381,  0.01175,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1187,   6521, 1, 0.003781,  0.02676,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2360,   8636, 1, 0.000919, 0.005461,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2360,   8829, 1, 0.000271, 0.001211,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2360,   4235, 1, 0.002229, 0.017401,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2360,   4235, 2,  0.00243, 0.017659,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2360,   4235, 3, 0.002531,  0.01705,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8818,   5099, 1, 0.012531,  0.05451,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5781,   4734, 1,  0.00087,  0.01212,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5781,    905, 1,   0.0006,  0.00802,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5781,   8334, 1,  0.00072,  0.00667,        0,    1743,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5781,   2093, 1,  0.00234,  0.02626,        0,    1315,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6772,   6989, 1,  0.00038, 0.002969,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7885,   3912, 1,  0.00024,  0.00045,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6730,   3912, 1, 0.000229, 0.000409,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4301,   3912, 1, 0.000281, 0.000401,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5362,   5610, 1, 0.001211, 0.005271,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5362,    350, 1, 0.000281,  0.00107,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5362,   6763, 1,  0.00025, 0.001091,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3855,   1973, 1,  0.00019,  0.00081,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3855,   1973, 2,  0.00045,  0.00136,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3481,    554, 1, 0.003461, 0.023289,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5460,   8222, 1,   0.0013,  0.01609,        0,    1743,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5460,   8222, 2,  0.00128,   0.0164,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5460,   2721, 1,  0.00089,  0.01082,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5460,   2721, 2,  0.00087,  0.01102,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3786,   8578, 1, 0.003349,  0.02514,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   490,   2653, 1,   0.0003,  0.00061,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   148,   7069, 1, 0.000289, 0.001211,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7256,   8743, 1,  0.01301, 0.044091,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7256,   1742, 1,  0.02162, 0.065969,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8930,    314, 1, 0.006461,  0.05275,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6954,   7974, 1,   0.0002, 0.000271,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3325,   7974, 1,  0.00018,  0.00026,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5627,   1742, 1,  0.00032,  0.00188,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5610,   6989, 1,  0.00105, 0.006591,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    21,   6163, 1,  0.00013,  0.00055,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3749,   5365, 1, 0.006151,  0.04013,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3749,   6982, 1, 0.007159, 0.040591,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2291,   3133, 1,  0.00874, 0.048461,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2291,   4738, 1, 0.004159,  0.01606,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2291,   3656, 1, 0.002919,  0.01912,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   314,   4300, 1,  0.00094,  0.00394,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   314,   5789, 1, 0.000901,  0.00395,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   314,   2467, 1, 0.003159, 0.017789,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   314,   2467, 2, 0.002419, 0.018331,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   314,   5256, 1,  0.00375, 0.018281,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3200,   2653, 1,  0.00025, 0.001031,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4679,   4852, 1,  0.00264,  0.01238,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4679,   4852, 2, 0.001289,  0.00795,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4679,   1151, 1,  0.00087, 0.003081,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8568,   5215, 1, 0.000401,  0.00224,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    58,    221, 1,   0.0003,  0.00385,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6807,    851, 1,  0.00126, 0.008219,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   150,   5099, 1,  0.01905, 0.055729,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   150,   3558, 1,  0.00201,  0.00444,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7209,   2934, 1,  0.00101,  0.00324,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1465,   4787, 1,  0.00105,  0.00677,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1465,   3830, 1,  0.00039,  0.00502,        0,    1052,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1465,   5648, 1,   0.0004,  0.00492,        0,     854,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1465,   4000, 1,  0.00051,  0.00617,        0,    1249,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7537,   3485, 1,   0.0003,  0.00314,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7537,   3830, 1,  0.00051,  0.00668,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7537,   5648, 1,   0.0005,  0.00678,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,   2424, 1, 0.002909,    0.017,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,   1156, 1,  0.00245, 0.011281,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,   4914, 1,   0.0027,  0.01532,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,   4914, 2,  0.00105, 0.011151,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,   3834, 1,  0.00036, 0.002669,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,    556, 1,   0.0018, 0.011169,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,   3019, 1, 0.000711, 0.007771,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1262,   7923, 1,  0.00036,  0.00257,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1551,   4103, 1,  0.00201,  0.01195,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1551,   7862, 1, 0.001091,  0.00731,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1551,   5458, 1,  0.00105, 0.007591,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1551,   1838, 1,  0.00299,  0.02256,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3070,   2888, 1,  0.00036,  0.00288,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4874,   4504, 1,  0.00589, 0.045599,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4874,   3579, 1,  0.00157,   0.0127,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4874,   3579, 2,  0.00168, 0.011969,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4874,   7903, 1,  0.00289, 0.021031,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6368,   1102, 1,  0.00395, 0.025211,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6368,   9217, 1, 0.002771, 0.021659,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6368,   5653, 1, 0.002979, 0.016901,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8478,   5907, 1, 0.007419, 0.034021,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5241,   6921, 1,  0.00056,  0.00813,        0,     789,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     4,   1813, 1,  0.00361, 0.015211,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8950,   7049, 1, 0.000409, 0.003331,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6846,   8788, 1, 0.004091, 0.019599,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6846,   6734, 1,  0.00294, 0.012841,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4426,   5616, 1, 0.020771, 0.080479,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4426,   1965, 1,  0.00662,   0.0513,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4426,   1767, 1,  0.00607,  0.04581,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3037,   1102, 1, 0.000669,   0.0042,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3037,   8485, 1, 0.001271, 0.007419,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3037,   5653, 1, 0.001599, 0.012271,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5395,   4661, 1, 0.009599,  0.05024,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5395,    520, 1,  0.00149, 0.009219,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5395,   6816, 1,  0.01488,  0.06724,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5395,   5918, 1, 0.003599, 0.024031,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5395,   5918, 2,  0.00519,    0.024,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8636,   1380, 1, 0.003461, 0.013349,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3436,   4239, 1,  0.00105,  0.01236,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3436,   4239, 2,  0.00199, 0.012331,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3436,   3656, 1,  0.00711, 0.044711,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6203,   7124, 1, 0.006729,  0.02543,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9059,   7124, 1, 0.005771,  0.02999,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5994,     96, 1,   0.0048, 0.021771,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5049,    306, 1,  0.00286,  0.02212,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   718,   8397, 1,  0.00351,  0.02175,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   718,   6982, 1, 0.008401,   0.0448,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7202,   8807, 1,   0.0018,  0.01187,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7202,   8807, 2, 0.001831,  0.01163,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8592,   2995, 1,  0.00075,  0.00538,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6581,    823, 1,    2e-05,  0.00033,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6581,   1680, 1,    1e-05,  0.00034,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6199,    953, 1,  0.00023,  0.00258,        0,     723,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6199,   1817, 1,  0.00023,  0.00252,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3231,   1504, 1, 0.002031, 0.008531,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3231,   7226, 1, 0.005349, 0.020789,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2928,   7865, 1,   0.0002,  0.00082,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3916,   6891, 1, 0.002091, 0.011219,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6053,    171, 1,  0.00262, 0.016979,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6053,    171, 2, 0.002669,  0.01663,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8829,   3044, 1,  0.00025,  0.00118,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1552,   1194, 1,  0.00056,  0.00715,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3912,   3740, 1,   0.0007,  0.00455,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3912,   2695, 1, 0.000331, 0.001711,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3912,   2695, 2,  0.00011, 0.000781,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3912,   8877, 1,  0.00111,  0.00664,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7520,   8222, 1,  0.00066,  0.00838,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7520,   8222, 2,  0.00064,  0.00854,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2421,   3610, 1, 0.003091, 0.017091,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2421,   1414, 1,  0.00643,  0.03687,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8879,   3610, 1,  0.00275,  0.01937,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8397,   5918, 1,  0.00357, 0.021289,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1914,   6982, 1, 0.000289, 0.002789,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7873,   6638, 1, 0.002531,  0.01345,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4562,   7702, 1,  0.00162, 0.012159,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4562,   7702, 2,  0.00262,  0.01168,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8835,   1156, 1,  0.00099, 0.006081,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8835,   1233, 1, 0.000909, 0.005979,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3390,    408, 1,  0.00011,   0.0008,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3390,   7231, 1,  0.00011,  0.00068,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3390,   5993, 1,  0.00207, 0.008341,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1910,   2550, 1,  0.00019, 0.001031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3975,   7353, 1, 0.014039,   0.0667,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3126,   7495, 1, 0.004961,  0.03043,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2689,   5753, 1,  0.00056, 0.003531,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1201,   4235, 1, 0.001461,  0.00889,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7626,   7076, 1,    6e-05, 0.000419,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4823,   4060, 1,  0.00139, 0.005169,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4141,   1311, 1,  0.00069,  0.00825,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7124,   4566, 1, 0.004969, 0.030781,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7124,   8873, 1,  0.00012, 0.000969,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6684,   5383, 1, 0.001091, 0.010159,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8151,   5383, 1, 0.000969,  0.00887,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4357,   6619, 1,  0.00099, 0.006789,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8191,   8765, 1, 0.001031,  0.00586,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7466,   5469, 1,  0.00401,  0.03345,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3401,   5351, 1,  9.1e-05, 0.000349,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3760,    225, 1,  0.00125,  0.00745,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    53,   4031, 1, 0.003711, 0.024219,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8222,   6921, 1,  0.00169,  0.02156,        0,    1578,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8222,   6921, 2,  0.00171,  0.02114,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6556,   4239, 1,  0.00088,  0.00562,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6556,   4239, 2,   0.0008,  0.00618,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2940,   7178, 1,  0.00161,  0.01014,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3928,   2563, 1,  0.00032, 0.002031,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3928,   6521, 1,  0.00011, 0.000659,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1923,   3830, 1,  0.00042,  0.00505,        0,     986,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1923,   5648, 1,  0.00043,  0.00494,        0,    1151,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2815,   4914, 1,  0.00038, 0.000711,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2815,   4914, 2,  0.00037, 0.000659,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4125,   1644, 1,  0.00248,  0.03096,        0,    1743,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   163,   3498, 1,  0.00375, 0.019729,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   163,   2430, 1,  0.00518, 0.020021,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7943,   9108, 1, 0.000771, 0.003711,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7943,   1478, 1,  0.00076, 0.003789,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2308,   3541, 1, 0.000781,  0.00574,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3535,   7582, 1,  0.00089,  0.00562,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2019,   8542, 1, 0.000331, 0.001401,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5174,   8542, 1, 0.000401,  0.00137,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7945,   5215, 1,  0.00051, 0.003349,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2057,   9130, 1, 0.000461,  0.00168,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2057,   9130, 2, 0.000469,  0.00164,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4661,   6816, 1, 0.006081,  0.03114,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7519,    776, 1, 0.005831,  0.02218,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8989,   3435, 1,  0.00013, 0.000461,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7797,   2020, 1,  0.00013, 0.000461,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   871,   4031, 1,  0.00262, 0.020289,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   871,   2878, 1,  0.00164,  0.01194,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7353,   9164, 1, 0.006479,  0.02845,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7974,   2012, 1,  0.00294, 0.014419,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7974,   2012, 2,  0.00238,  0.01463,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7974,   1750, 1, 0.002219,  0.00993,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1401,   2303, 1, 0.008651,  0.04886,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4504,   7903, 1,  0.00464, 0.030979,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5837,    449, 1,  0.00092,  0.00889,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5837,    449, 2,  0.00093,  0.00869,        0,    1348,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5837,   1817, 1,   0.0022,  0.03485,        0,    1578,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5837,   2458, 1,  0.00074,  0.00941,        0,    1743,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5837,   6427, 1,  0.00087,  0.00884,        0,    1578,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5837,   1730, 1,  0.00139,  0.01662,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9217,    594, 1, 0.002781, 0.022979,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6351,   5393, 1, 0.000521,  0.00407,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6194,   7702, 1, 0.008479, 0.032841,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2503,   7491, 1, 0.005669,  0.02901,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4031,   2872, 1, 0.001031, 0.004099,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4031,   8043, 1,  0.00301, 0.018719,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1813,   2866, 1,  0.00257,  0.01713,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5365,   5417, 1, 0.010461,  0.03836,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5365,   4100, 1, 0.001719, 0.011531,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5365,   1556, 1,  9.1e-05,  0.00056,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3894,   3865, 1,  0.00476, 0.025289,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   128,   1554, 1, 0.000219,  0.00164,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   198,   7994, 1, 0.002159,  0.01163,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   198,   1554, 1,  0.00295,  0.01539,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2985,   3133, 1, 0.007789, 0.033039,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7316,   3071, 1,  0.00026,   0.0013,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6486,   8992, 1,  0.00162, 0.013229,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8485,    594, 1, 0.007919,  0.04194,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   682,   8477, 1, 0.001229,  0.00401,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5146,   5488, 1, 0.008021, 0.042831,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6638,    776, 1, 0.007711,  0.03006,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8788,    789, 1,  0.00261, 0.015469,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6332,   1556, 1,  0.00139,  0.00536,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6332,   1556, 2, 0.001419,  0.00525,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1883,   7702, 1, 0.006289, 0.032271,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1883,   2132, 1, 0.011031,  0.05625,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   171,   2341, 1, 0.001841,  0.01324,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6630,     10, 1, 0.000599,  0.00186,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4484,   4239, 1,  0.00036, 0.001591,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3044,   4235, 1, 0.003849, 0.027651,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   851,   4454, 1,  0.00186,  0.00874,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3485,   2183, 1,  0.00025,  0.00285,        0,    1480,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1156,   7923, 1,  0.00207, 0.008841,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1156,   1233, 1,    6e-05,  0.00039,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8913,   4852, 1, 0.002159, 0.008909,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4039,   1233, 1, 0.000219,  0.00039,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4914,   2653, 1,  0.00011, 0.000521,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4914,   2653, 2,  0.00011,  0.00049,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4914,    556, 1, 0.000771, 0.003789,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4914,   3019, 1, 0.000229, 0.002849,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7994,   5256, 1,  0.00445, 0.027599,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1709,   3346, 1,  0.00218,     0.02,        0,    1381,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1709,   8468, 1,  0.00074,  0.00865,        0,    1118,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7702,   1234, 1, 0.002531, 0.019419,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7702,   8035, 1,    0.003,  0.01631,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8677,   3331, 1, 0.008461, 0.025081,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8189,   3643, 1,  0.00382, 0.013669,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3133,   8477, 1, 0.002581,  0.01814,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6744,   6101, 1,  0.00201, 0.012219,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8542,   4313, 1,  0.00087, 0.001599,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   769,   5233, 1,  0.00455,  0.02394,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1965,   5926, 1, 0.005651, 0.041771,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9014,   3999, 1,  0.00069, 0.001271,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1917,   8406, 1,  0.00068,  0.00269,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1917,   2021, 1,  0.00036,  0.00261,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1917,   8293, 1, 0.001669, 0.012031,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4738,   3656, 1, 0.009669,  0.03513,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4738,   8477, 1, 0.001099,  0.00862,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7998,   1644, 1,   0.0005,  0.00711,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6734,   1015, 1, 0.003919, 0.017781,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6734,   8992, 1,  0.00161, 0.019781,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6734,    789, 1,   0.0007,  0.01256,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5004,   5393, 1, 0.000409,   0.0018,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1708,   3906, 1,    2e-05,  0.00043,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9150,   3906, 1,    3e-05,   0.0004,        0,    1710,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   280,   9158, 1,  0.00968, 0.056659,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8043,   3656, 1, 0.003969,  0.02925,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5712,   8992, 1,  0.00219,  0.01468,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5712,   8466, 1, 0.000401, 0.003159,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5712,   6880, 1, 0.000531,    0.003,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5215,   7266, 1,  0.00136,  0.00576,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8807,   8992, 1, 0.000849, 0.006289,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8807,   8992, 2, 0.000841, 0.006409,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8807,   8992, 3,  0.00045,  0.00506,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   218,   2088, 1, 0.003669,  0.02988,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   520,   5918, 1,    0.002,  0.01568,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2653,   2128, 1,  0.00031,   0.0008,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1216,   5233, 1,  0.00043,  0.00038,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8980,   5993, 1,  0.00043, 0.002229,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5212,   5993, 1,  0.00049,  0.00218,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3656,   4060, 1,  0.00282,  0.01844,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   883,   3331, 1,  0.00462, 0.014849,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5144,   3346, 1,  0.00263,  0.04076,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3498,   2563, 1,  0.01062, 0.056719,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1896,   8200, 1,   0.0001,  0.00105,        0,     657,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  9130,   8864, 1,  0.00239, 0.017341,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3503,   2510, 1, 0.001341, 0.010581,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3503,   6146, 1,  0.00101, 0.007599,        0,     472,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   401,   1584, 1,  0.00011, 0.000289,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7328,   6921, 1,  0.00146,  0.01769,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7328,   6921, 2,   0.0013,  0.02004,        0,    1644,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6816,   5573, 1, 0.007909, 0.028349,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7396,   8564, 1,  0.00012,  0.00049,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7396,   8564, 2,  0.00012, 0.000479,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6921,    432, 1,  0.00076,  0.01018,        0,    1513,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6921,    432, 2,   0.0009,  0.00865,        0,    1677,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6921,    432, 3,  0.00096,  0.01294,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6921,    432, 4,   0.0004,  0.00756,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6921,    432, 5,  0.00039,  0.00771,        0,    1447,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6921,   8200, 1,  0.00163,  0.02291,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2949,   3121, 1,  0.00636,  0.03855,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2949,   3121, 2,  0.00639,  0.03863,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   953,   1730, 1,  0.00113,  0.01362,        0,     690,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1767,    892, 1,  0.00861,  0.05318,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4674,   4889, 1,   0.0012, 0.004669,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4674,   7076, 1,  0.00018, 0.001091,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1234,   8035, 1, 0.001401,  0.00612,        0,     357,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   115,    225, 1,  0.00068,  0.00387,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5720,   8578, 1,   0.0043, 0.033591,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3579,   5469, 1, 0.003039,  0.01911,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3246,    124, 1,    6e-05,  0.00111,        0,     853,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8846,   4783, 1,    5e-05, 0.001091,        0,     853,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2393,   3306, 1,  3.9e-05,  0.00089,        0,     853,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1895,   4480, 1,  3.9e-05, 0.000901,        0,     853,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   678,   4454, 1, 0.000169,  0.00111,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1002,   4852, 1, 0.000331,   0.0027,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6429,   2012, 1,  0.00026,  0.00369,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4889,   7076, 1, 0.000341,  0.00274,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5341,   7491, 1,  0.00038,  0.00506,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2563,   6521, 1,  0.00012, 0.000831,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1111,    594, 1, 0.003031,   0.0123,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4747,   7791, 1, 0.001521,  0.00774,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3906,   3022, 1,  0.00059,  0.00552,        0,    1611,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  3906,   1194, 1,  0.00053,  0.00625,        0,    1545,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5993,   8804, 1,  0.00143,  0.01076,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1798,   8487, 1,  0.00056,  0.00593,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2467,   7178, 1,  0.00205,  0.01461,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2132,   2303, 1,  0.01068, 0.054521,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8992,   8466, 1,  0.00194, 0.011039,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8992,   6880, 1,  0.00131, 0.010099,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8992,   2995, 1, 0.001289, 0.014229,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   805,   3221, 1,  0.00455, 0.027031,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   805,   3327, 1,  0.00239,  0.01414,        0,     510,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   805,   8310, 1, 0.004039, 0.029669,        0,     491,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   805,   2088, 1, 0.001099, 0.007771,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5383,   2021, 1,  0.00082,  0.00762,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5383,   4114, 1, 0.000719,   0.0033,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5383,   5519, 1, 0.000599,  0.00361,        0,     300,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5383,   8293, 1, 0.000521, 0.004039,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  5383,   3435, 1, 0.000901,   0.0088,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7507,   6990, 1, 0.000781,  0.00306,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7507,   2406, 1, 0.000419,  0.00399,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  7507,   2020, 1, 0.000841, 0.009841,        0,     281,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  6478,   6146, 1, 0.004021,  0.03064,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4852,   2695, 1,   0.0023, 0.009031,        0,     338,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4852,   2695, 2, 0.002081, 0.009469,        0,     376,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4852,   5502, 1,  0.00164, 0.008831,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4852,   8877, 1,  0.00094,  0.00488,        0,     319,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4852,   9119, 1, 0.000901,  0.00551,        0,     453,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4852,   1151, 1,  0.00051, 0.005961,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  2012,   1750, 1,  0.00113, 0.004349,        0,     433,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  1478,   6616, 1, 0.002081, 0.013031,        0,     395,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   809,   4594, 1,  0.00116,  0.01438,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  8656,   4729, 1,  0.00013, 0.001031,        0,       0,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4100,    615, 1,  0.00036, 0.002659,        0,     414,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
  4060,   5393, 1, 0.000771, 0.004539,        0,     529,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
  9203,   2426, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000695, 0.049098, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9203,   2426, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024893, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   118,   2426, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.024372, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3145,   7770, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000411, 0.023652, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7267,   4918, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000386, 0.025673, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7267,   4918, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.029336, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   839,   4506, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000653, 0.052104, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   839,   4506, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000767, 0.043531, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3445,   6114, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.028314, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3445,   6114, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.025999, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3445,   7264, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.025478, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   891,   6306, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00086, 0.039291, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   720,   1711, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.026586, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   720,   1711, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.026313, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6206,   3240, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.023329, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6206,   3240, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.026375, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9174,   2924, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000788, 0.04323, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9174,   2924, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000767, 0.04407, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1355,   5856, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000767, 0.043562, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1355,   5856, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000788, 0.041281, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1355,   5856, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000892, 0.040524, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3205,   4683, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000975, 0.043562, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3205,   4683, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000757, 0.042649, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5350,   2361, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000261, 0.030762, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5350,   2361, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000261, 0.030088, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5016,   6112, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.026447, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5016,   8860, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.026885, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7471,    549, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.02748, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7471,    549, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000292, 0.028158, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   549,   5002, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0, 0.009197, 100
    0, 0, 0.072386,     567,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5490,   3817, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000736, 0.044526, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2854,   9112, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00086, 0.039488, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2918,   6532, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.024372, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2918,   6532, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.023986, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4494,   7284, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000386, 0.025673, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2656,   1775, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000809, 0.042318, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3519,   5641, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000705, 0.042038, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3543,    367, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.028022, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3543,   1833, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000353, 0.022403, 100
0.982143, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2372,    367, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.026354, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2372,    367, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.025478, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1876,   7752, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.024622, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   113,   7752, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024038, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3499,   7289, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000881, 0.038244, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3499,   7289, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000757, 0.040959, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3082,   2083, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000354, 0.028765, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6224,   2083, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000354, 0.027114, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2174,   2083, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000695, 0.04748, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4623,   1609, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.028314, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4623,   1609, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.026354, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4623,   1609, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.025696, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5589,   1001, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.027305, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5589,   1001, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.026666, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5589,   1001, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000923, 0.037456, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5589,   1001, 0, 4, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000788, 0.035217, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1198,   7473, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.026739, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1198,   7473, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.02749, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2479,   5482, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.027324, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2479,   5482, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.028074, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7831,   5525, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000601, 0.024984, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7831,   5525, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000715, 0.022797, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7831,   5525, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.024893, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4970,   7955, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.024163, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4970,   7955, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.02385, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5007,   7367, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000757, 0.040182, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   757,   3758, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.028937, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3697,   6952, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000354, 0.026958, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3697,   6952, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000778, 0.045656, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3697,   6952, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000695, 0.048932, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3697,   6952, 0, 4, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.025926, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6738,   8180, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.027328, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6738,   8180, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.027156, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9222,   5935, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024299, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7988,    804, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.026313, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7988,    804, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.025605, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3239,   1539, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.026291, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3239,   1539, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000705, 0.046735, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2056,   4084, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.026875, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2056,   4084, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.027376, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4598,   5110, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000664, 0.044868, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2129,   5110, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000809, 0.044526, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5658,   5550, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00086, 0.034253, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5658,   5550, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024372, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2848,   1526, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023788, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4541,   7464, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.023204, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4541,   7464, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.026593, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1754,   3857, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.029256, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1754,   3857, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.029986, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1754,   3857, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.030979, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2518,   4544, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.025707, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2518,   4544, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.025405, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3069,   6115, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.008908, 100
    0, 0, -0.072388,     491,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5067,   7641, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023715, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6036,   8670, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023517, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6036,   5522, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.026812, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8486,   8791, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000695, 0.047253, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7530,   8791, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000778, 0.043759, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7522,   7571, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.030636, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7522,   7571, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.028286, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7522,   7571, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.028115, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2526,   1483, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000902, 0.039425, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2365,   8316, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024237, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8672,   1860, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.023986, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8672,   1860, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.023861, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1494,    583, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000819, 0.04153, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1494,    583, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000809, 0.042701, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1502,   2795, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.028022, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8195,    933, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000632, 0.048237, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8195,    933, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000632, 0.045159, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8195,    933, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000715, 0.044039, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3918,   6802, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00074, 0.044479, 100
0.986547, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3918,   4025, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00074, 0.043811, 100
0.986547, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4435,   2079, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.02385, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4435,   2079, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023267, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4435,   2079, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.026739, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1081,   7361, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000684, 0.047025, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9101,   2177, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.02748, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6555,   8475, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.028554, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6555,   8475, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.026437, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7056,   7577, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.025551, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7056,   7577, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.024893, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7056,   9051, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.024508, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6889,   6785, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000778, 0.041157, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6889,   6785, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000923, 0.03702, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6889,   6785, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.026593, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1027,   7148, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.029667, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1027,     44, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.02748, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5308,   7148, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.030636, 100
0.89674, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5308,     44, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.028526, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9213,   6231, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.025332, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9213,   8291, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.024674, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  9213,   6842, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.02457, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3608,   6664, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023788, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4339,   6570, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023601, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4339,   6570, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.02652, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7513,   6570, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.027272, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7513,   6570, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.027563, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8887,   6639, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.030636, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8887,   6639, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.028286, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5461,   4816, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000881, 0.036803, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5461,   4816, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000902, 0.036668, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5461,   4816, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000881, 0.034014, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5460,   3786, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.026027, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5460,   3786, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000386, 0.025673, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7256,   4491, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.011186, 100
    0, 0, 0.084507,     586,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6153,     58, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00017, 0.006789, 100
    0, 0, -0.086984,    1216,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6153,   6807, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000664, 0.047107, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1465,   1262, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.028314, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1465,   1262, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.025707, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1465,   1551, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.025478, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7537,   1551, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.027236, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7537,   1551, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.026518, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6901,   4874, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000386, 0.02646, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5241,      4, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000788, 0.040317, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7520,    561, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.025863, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   749,   4324, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
1e-05, 0.022863, 100
    0, 0, 0.04898,     948,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4141,   7124, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.030306, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4141,   7124, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.030636, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7466,   3649, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00011, 0.010476, 100
    0, 0, -0.06138,     472,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8222,   6556, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.024841, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8222,   6556, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.025029, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8222,   6556, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024101, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4125,    163, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.02385, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4125,    163, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000411, 0.02313, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4125,    163, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000829, 0.042764, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5837,   9217, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000705, 0.04748, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5837,   1448, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.029986, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5837,   1448, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.029952, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8267,   5365, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000746, 0.041064, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8267,   5365, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000881, 0.042214, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2359,   8005, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00086, 0.041209, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2359,   8005, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000912, 0.038669, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8109,    171, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.026244, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8109,    171, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.025457, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3485,   1156, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.029096, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4734,   2229, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.029667, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1709,   7702, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.027563, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1709,   7702, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.028074, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   905,   8189, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000736, 0.041064, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8334,   8189, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.001234, 0.040109, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8334,   8189, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000757, 0.043209, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7998,   6734, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.026586, 100
0.93617, 0,     0,     854,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4196,    280, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000788, 0.040296, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4196,    280, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000912, 0.040514, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6475,   3503, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000798, 0.042183, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6475,   3503, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000778, 0.043147, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7328,   4235, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.027793, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7328,   4235, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.027918, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7328,   4235, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.025926, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6921,   2949, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.024956, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  6921,   2949, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024435, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3830,    306, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000386, 0.026392, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  5648,    306, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.025525, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1730,    115, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.029986, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1730,    115, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.029838, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2721,   5720, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.02748, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2721,   5720, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.028001, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   3246, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000179, 0.012988, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   8846, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000198, 0.012724, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   2393, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000207, 0.012469, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   1895, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000207, 0.012206, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   3412, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000217, 0.012912, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   5586, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000217, 0.012627, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   3112, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000198, 0.014317, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   3112, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000189, 0.014592, 100
0.990991, 0,     0,    1151,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,   7857, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000354, 0.02725, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   960,   8497, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000628, 0.042428, 100
1.00917, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   960,   8497, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000726, 0.044039, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3577,   5907, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.024893, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3577,   5907, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000438, 0.02457, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3577,   5907, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023986, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7164,   5918, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.023267, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  7164,   5918, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.026375, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1798,   2467, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.029735, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1798,   2467, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.030237, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3346,   2132, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000767, 0.044049, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3346,   2132, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.026072, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3346,   2132, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00085, 0.039892, 100
0.982143, 0,     0,       0,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  3483,   8992, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.024956, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8886,   8992, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.026666, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2093,    805, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023788, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2093,    805, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023465, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   221,   1541, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.026447, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8347,   5383, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.027042, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8347,   5383, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.02748, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8347,   5383, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.028314, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8347,   7507, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000323, 0.025853, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8347,   7507, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.026197, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  8347,   7507, 0, 3, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.025165, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4000,   4852, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.024237, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4000,   2012, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000375, 0.024247, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2183,   4852, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.023267, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2183,   2012, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000342, 0.023139, 100
0.982143, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1642,   7098, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000344, 0.026666, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  1642,    687, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.027021, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   809,   7098, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000302, 0.027615, 100
0.979227, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   809,    687, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000313, 0.026135, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4594,   8804, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000365, 0.025905, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  4594,   8804, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.025238, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
  2919,   4215, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000334, 0.026814, 100
0.93617, 0,     0,     591,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 / END OF GNE DEVICE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
