0, 100, 33, 0, 0, 60  / 28-Jan-2026 21:50:30 - MATPOWER 8.1


     1, 'BUS 1       ',        20, 3,    0,    6, 1,    1.031695,           0,  1.1,  0.9,  1.1,  0.9
     2, 'BUS 2       ',       150, 1,    0,    9, 1,     1.00238,   -9.035194,  1.1,  0.9,  1.1,  0.9
     3, 'BUS 3       ',       220, 1,    0,    6, 1,    0.989665,   -7.514519,  1.1,  0.9,  1.1,  0.9
     4, 'BUS 4       ',       154, 1,    0,    1, 1,    1.005027,   12.325176,  1.1,  0.9,  1.1,  0.9
     5, 'BUS 5       ',       220, 1,    0,    5, 1,     0.98998,    7.445755,  1.1,  0.9,  1.1,  0.9
     6, 'BUS 6       ',       220, 1,    0,    5, 1,    1.004053,   22.504675,  1.1,  0.9,  1.1,  0.9
     7, 'BUS 7       ',       220, 1,    0,    6, 1,    0.978685,  -21.610492,  1.1,  0.9,  1.1,  0.9
     8, 'BUS 8       ',       380, 1,    0,    6, 1,    1.023941,    -13.3046,  1.1,  0.9,  1.1,  0.9
     9, 'BUS 9       ',       380, 1,    0,    5, 1,    0.995208,   14.929241,  1.1,  0.9,  1.1,  0.9
    10, 'BUS 10      ',       110, 1,    0,   21, 1,    0.935403,  -13.105656,  1.1,  0.9,  1.1,  0.9
    11, 'BUS 11      ',       154, 1,    0,    1, 1,    1.038279,    3.372868,  1.1,  0.9,  1.1,  0.9
    12, 'BUS 12      ',        20, 2,    0,    3, 1,    1.004054,   96.865589,  1.1,  0.9,  1.1,  0.9
    13, 'BUS 13      ',       154, 1,    0,    1, 1,    1.046187,   21.142072,  1.1,  0.9,  1.1,  0.9
    14, 'BUS 14      ',       220, 1,    0,    5, 1,    1.028056,    6.025887,  1.1,  0.9,  1.1,  0.9
    15, 'BUS 15      ',       150, 1,    0,    9, 1,    0.966985,   -9.629605,  1.1,  0.9,  1.1,  0.9
    16, 'BUS 16      ',       150, 1,    0,    9, 1,    1.048294,   -4.845447,  1.1,  0.9,  1.1,  0.9
    17, 'BUS 17      ',       220, 1,    0,    6, 1,     1.01052,  -21.436889,  1.1,  0.9,  1.1,  0.9
    18, 'BUS 18      ',        20, 2,    0,   14, 1,    1.043087,   11.638661,  1.1,  0.9,  1.1,  0.9
    19, 'BUS 19      ',       220, 1,    0,    4, 1,    1.029741,  -21.109094,  1.1,  0.9,  1.1,  0.9
    20, 'BUS 20      ',       154, 1,    0,    1, 1,    0.995795,   32.041235,  1.1,  0.9,  1.1,  0.9
    21, 'BUS 21      ',       380, 1,    0,    6, 1,    1.024139,  -12.441425,  1.1,  0.9,  1.1,  0.9
    22, 'BUS 22      ',       220, 1,    0,    3, 1,    1.012996,   31.441278,  1.1,  0.9,  1.1,  0.9
    23, 'BUS 23      ',       380, 1,    0,    3, 1,    1.023227,   43.176177,  1.1,  0.9,  1.1,  0.9
    24, 'BUS 24      ',       110, 1,    0,   12, 1,    0.977442,  -13.211902,  1.1,  0.9,  1.1,  0.9
    25, 'BUS 25      ',       154, 1,    0,    1, 1,     1.01187,   32.552868,  1.1,  0.9,  1.1,  0.9
    26, 'BUS 26      ',       220, 1,    0,    5, 1,    1.030926,     8.56355,  1.1,  0.9,  1.1,  0.9
    27, 'BUS 27      ',       220, 1,    0,    5, 1,    1.032196,   11.548192,  1.1,  0.9,  1.1,  0.9
    28, 'BUS 28      ',       110, 1,    0,   19, 1,    0.994911,   -5.413569,  1.1,  0.9,  1.1,  0.9
    29, 'BUS 29      ',        20, 2,    0,   18, 1,    1.033319,    1.207015,  1.1,  0.9,  1.1,  0.9
    30, 'BUS 30      ',       110, 1,    0,   22, 1,    1.014217,   -5.598531,  1.1,  0.9,  1.1,  0.9
    31, 'BUS 31      ',       220, 1,    0,    3, 1,    1.029519,   36.693892,  1.1,  0.9,  1.1,  0.9
    32, 'BUS 32      ',       380, 1,    0,    5, 1,    1.008442,   25.900391,  1.1,  0.9,  1.1,  0.9
    33, 'BUS 33      ',        20, 2,    0,    4, 1,    1.018631,  -11.528817,  1.1,  0.9,  1.1,  0.9
    34, 'BUS 34      ',       380, 1,    0,   13, 1,    1.050355,   40.500598,  1.1,  0.9,  1.1,  0.9
    35, 'BUS 35      ',       150, 1,    0,    9, 1,    1.009463,   -9.554155,  1.1,  0.9,  1.1,  0.9
    36, 'BUS 36      ',       380, 1,    0,    5, 1,    0.978505,   14.001978,  1.1,  0.9,  1.1,  0.9
    37, 'BUS 37      ',       150, 1,    0,    9, 1,    1.027858,   -7.880552,  1.1,  0.9,  1.1,  0.9
    38, 'BUS 38      ',       150, 1,    0,    9, 1,    0.914844,  -11.630868,  1.1,  0.9,  1.1,  0.9
    39, 'BUS 39      ',        20, 2,    0,    9, 1,    1.073284,      1.2557,  1.1,  0.9,  1.1,  0.9
    40, 'BUS 40      ',       220, 1,    0,    4, 1,    1.002842,  -15.045231,  1.1,  0.9,  1.1,  0.9
    41, 'BUS 41      ',       220, 1,    0,    4, 1,    1.020848,  -10.580356,  1.1,  0.9,  1.1,  0.9
    42, 'BUS 42      ',        11, 2,    0,    1, 1,    0.985213,   28.561806,  1.1,  0.9,  1.1,  0.9
    43, 'BUS 43      ',       110, 1,    0,   19, 1,    1.021293,   -2.929459,  1.1,  0.9,  1.1,  0.9
    44, 'BUS 44      ',       110, 1,    0,   12, 1,    0.990534,  -11.414462,  1.1,  0.9,  1.1,  0.9
    45, 'BUS 45      ',        20, 2,    0,    4, 1,    1.012099,  -18.860818,  1.1,  0.9,  1.1,  0.9
    46, 'BUS 46      ',       220, 1,    0,   19, 1,    1.039103,    0.763772,  1.1,  0.9,  1.1,  0.9
    47, 'BUS 47      ',       110, 1,    0,   18, 1,      0.9757,   -6.904131,  1.1,  0.9,  1.1,  0.9
    48, 'BUS 48      ',       220, 1,    0,    8, 1,    1.049416,   58.695823,  1.1,  0.9,  1.1,  0.9
    49, 'BUS 49      ',       150, 1,    0,   10, 1,    0.998825,  -10.375539,  1.1,  0.9,  1.1,  0.9
    50, 'BUS 50      ',       110, 1,    0,   23, 1,    0.983186,   -8.374635,  1.1,  0.9,  1.1,  0.9
    51, 'BUS 51      ',      14.4, 2,    0,    1, 1,    1.011416,   44.498643,  1.1,  0.9,  1.1,  0.9
    52, 'BUS 52      ',       154, 1,    0,    1, 1,    0.988125,   16.109775,  1.1,  0.9,  1.1,  0.9
    53, 'BUS 53      ',       380, 1,    0,    4, 1,    1.016129,  -21.455497,  1.1,  0.9,  1.1,  0.9
    54, 'BUS 54      ',        20, 2,    0,   14, 1,    1.021005,   21.987746,  1.1,  0.9,  1.1,  0.9
    55, 'BUS 55      ',       220, 1,    0,    5, 1,    1.036171,    8.177694,  1.1,  0.9,  1.1,  0.9
    56, 'BUS 56      ',       110, 1,    0,   19, 1,     1.04206,   -2.933811,  1.1,  0.9,  1.1,  0.9
    57, 'BUS 57      ',       110, 1,    0,   18, 1,    0.954805,   -6.844584,  1.1,  0.9,  1.1,  0.9
    58, 'BUS 58      ',       110, 1,    0,   18, 1,    0.981092,   -5.140628,  1.1,  0.9,  1.1,  0.9
    59, 'BUS 59      ',       110, 1,    0,   15, 1,    1.038133,    -3.37057,  1.1,  0.9,  1.1,  0.9
    60, 'BUS 60      ',       220, 1,    0,    6, 1,    1.006337,   -6.766633,  1.1,  0.9,  1.1,  0.9
    61, 'BUS 61      ',       380, 1,    0,    2, 1,    1.047066,    36.05057,  1.1,  0.9,  1.1,  0.9
    62, 'BUS 62      ',        20, 2,    0,    5, 1,    1.058268,   15.875889,  1.1,  0.9,  1.1,  0.9
    63, 'BUS 63      ',        20, 2,    0,    5, 1,    1.058268,   15.875889,  1.1,  0.9,  1.1,  0.9
    64, 'BUS 64      ',       220, 1,    0,    4, 1,    1.009945,  -20.345542,  1.1,  0.9,  1.1,  0.9
    65, 'BUS 65      ',       150, 1,    0,    8, 1,     0.99193,   25.086276,  1.1,  0.9,  1.1,  0.9
    66, 'BUS 66      ',        20, 2,    0,   22, 1,    1.034768,    8.492541,  1.1,  0.9,  1.1,  0.9
    67, 'BUS 67      ',       110, 1,    0,   21, 1,    0.975466,   -6.422787,  1.1,  0.9,  1.1,  0.9
    68, 'BUS 68      ',        20, 2,    0,    4, 1,    1.035023,  -10.739655,  1.1,  0.9,  1.1,  0.9
    69, 'BUS 69      ',        20, 2,    0,    4, 1,    1.035023,  -10.739655,  1.1,  0.9,  1.1,  0.9
    70, 'BUS 70      ',       220, 1,    0,    6, 1,    1.007417,   -5.990692,  1.1,  0.9,  1.1,  0.9
    71, 'BUS 71      ',        20, 1,    0,    5, 1,      1.0206,   13.215214,  1.1,  0.9,  1.1,  0.9
    72, 'BUS 72      ',        20, 1,    0,    5, 1,      1.0206,   13.215214,  1.1,  0.9,  1.1,  0.9
    73, 'BUS 73      ',       220, 1,    0,    3, 1,    0.993601,   33.018065,  1.1,  0.9,  1.1,  0.9
    74, 'BUS 74      ',        20, 1,    0,    5, 1,    1.024981,   18.183447,  1.1,  0.9,  1.1,  0.9
    75, 'BUS 75      ',        20, 1,    0,    5, 1,    1.024981,   18.183447,  1.1,  0.9,  1.1,  0.9
    76, 'BUS 76      ',        20, 1,    0,    5, 1,    1.024981,   18.183447,  1.1,  0.9,  1.1,  0.9
    77, 'BUS 77      ',        20, 2,    0,    5, 1,    1.038344,   11.554722,  1.1,  0.9,  1.1,  0.9
    78, 'BUS 78      ',        20, 2,    0,    5, 1,    1.027383,   17.740146,  1.1,  0.9,  1.1,  0.9
    79, 'BUS 79      ',        20, 2,    0,    5, 1,    1.016716,   24.455607,  1.1,  0.9,  1.1,  0.9
    80, 'BUS 80      ',       220, 1,    0,    3, 1,    1.009229,   11.978416,  1.1,  0.9,  1.1,  0.9
    81, 'BUS 81      ',       154, 1,    0,    1, 1,    0.990476,   15.061407,  1.1,  0.9,  1.1,  0.9
    82, 'BUS 82      ',       380, 1,    0,    5, 1,    1.005323,    7.725281,  1.1,  0.9,  1.1,  0.9
    83, 'BUS 83      ',       220, 1,    0,    5, 1,     1.01756,    5.059048,  1.1,  0.9,  1.1,  0.9
    84, 'BUS 84      ',       110, 1,    0,   22, 1,    0.989474,  -14.141367,  1.1,  0.9,  1.1,  0.9
    85, 'BUS 85      ',       110, 1,    0,   18, 1,    1.024209,    3.944647,  1.1,  0.9,  1.1,  0.9
    86, 'BUS 86      ',        20, 2,    0,    6, 1,    1.023881,   -4.354948,  1.1,  0.9,  1.1,  0.9
    87, 'BUS 87      ',        20, 1,    0,    6, 1,    1.014629,   -9.004047,  1.1,  0.9,  1.1,  0.9
    88, 'BUS 88      ',        20, 1,    0,    6, 1,    1.014629,   -9.004047,  1.1,  0.9,  1.1,  0.9
    89, 'BUS 89      ',       380, 1,    0,    3, 1,    1.067567,   73.239254,  1.1,  0.9,  1.1,  0.9
    90, 'BUS 90      ',       110, 1,    0,   18, 1,    0.965658,   -5.045088,  1.1,  0.9,  1.1,  0.9
    91, 'BUS 91      ',       380, 1,    0,    3, 1,    1.016938,   32.836298,  1.1,  0.9,  1.1,  0.9
    92, 'BUS 92      ',       110, 1,    0,   15, 1,     1.05599,   -0.961794,  1.1,  0.9,  1.1,  0.9
    93, 'BUS 93      ',       150, 1,    0,    9, 1,    0.929361,  -10.259554,  1.1,  0.9,  1.1,  0.9
    94, 'BUS 94      ',        11, 2,    0,    1, 1,    1.022611,   22.294732,  1.1,  0.9,  1.1,  0.9
    95, 'BUS 95      ',       110, 1,    0,   19, 1,    0.989635,   -2.082376,  1.1,  0.9,  1.1,  0.9
    96, 'BUS 96      ',        20, 2,    0,    4, 1,    1.043225,   -4.501166,  1.1,  0.9,  1.1,  0.9
    97, 'BUS 97      ',        20, 2,    0,    4, 1,    1.043225,   -4.501166,  1.1,  0.9,  1.1,  0.9
    98, 'BUS 98      ',        20, 2,    0,    4, 1,    1.043225,   -4.501166,  1.1,  0.9,  1.1,  0.9
    99, 'BUS 99      ',        20, 2,    0,    4, 1,    1.031885,  -12.651409,  1.1,  0.9,  1.1,  0.9
   100, 'BUS 100     ',        20, 2,    0,    4, 1,    1.031885,  -12.651409,  1.1,  0.9,  1.1,  0.9
   101, 'BUS 101     ',        20, 2,    0,    4, 1,    1.043225,   -4.501166,  1.1,  0.9,  1.1,  0.9
   102, 'BUS 102     ',        20, 2,    0,    4, 1,    1.043225,   -4.501166,  1.1,  0.9,  1.1,  0.9
   103, 'BUS 103     ',       150, 1,    0,    8, 1,    0.989544,   23.826254,  1.1,  0.9,  1.1,  0.9
   104, 'BUS 104     ',        20, 2,    0,    3, 1,    1.052257,   44.731305,  1.1,  0.9,  1.1,  0.9
   105, 'BUS 105     ',       380, 1,    0,    9, 1,    1.141691,    0.929631,  1.2,  0.8,  1.2,  0.8
   106, 'BUS 106     ',       150, 1,    0,    8, 1,    1.033923,    30.21213,  1.1,  0.9,  1.1,  0.9
   107, 'BUS 107     ',        20, 2,    0,    3, 1,    1.028153,   78.700831,  1.1,  0.9,  1.1,  0.9
   108, 'BUS 108     ',       220, 1,    0,    4, 1,     1.02024,  -13.484638,  1.1,  0.9,  1.1,  0.9
   109, 'BUS 109     ',       110, 1,    0,   12, 1,     0.99755,  -13.611914,  1.1,  0.9,  1.1,  0.9
   110, 'BUS 110     ',        20, 2,    0,    3, 1,    1.051233,   87.799236,  1.1,  0.9,  1.1,  0.9
   111, 'BUS 111     ',       110, 1,    0,   23, 1,    1.040632,   -1.700832,  1.1,  0.9,  1.1,  0.9
   112, 'BUS 112     ',       220, 1,    0,    4, 1,    1.014811,  -25.695432,  1.1,  0.9,  1.1,  0.9
   113, 'BUS 113     ',       220, 1,    0,    8, 1,    1.049481,   58.705166,  1.1,  0.9,  1.1,  0.9
   114, 'BUS 114     ',        20, 2,    0,    4, 1,    1.030832,   -9.752509,  1.1,  0.9,  1.1,  0.9
   115, 'BUS 115     ',        20, 2,    0,   10, 1,       1.019,   -2.975058,  1.1,  0.9,  1.1,  0.9
   116, 'BUS 116     ',       220, 1,    0,    4, 1,     1.01569,  -23.117496,  1.1,  0.9,  1.1,  0.9
   117, 'BUS 117     ',       110, 1,    0,   18, 1,     0.98256,    1.655497,  1.1,  0.9,  1.1,  0.9
   118, 'BUS 118     ',       380, 1,    0,    3, 1,    1.005586,   39.420522,  1.1,  0.9,  1.1,  0.9
   119, 'BUS 119     ',       220, 1,    0,   23, 1,    1.047225,   -3.097806,  1.1,  0.9,  1.1,  0.9
   120, 'BUS 120     ',       150, 1,    0,    1, 1,    0.992206,   88.681174,  1.1,  0.9,  1.1,  0.9
   121, 'BUS 121     ',        20, 2,    0,   14, 1,    1.045359,   10.101302,  1.1,  0.9,  1.1,  0.9
   122, 'BUS 122     ',       220, 1,    0,    3, 1,    0.989992,   37.681252,  1.1,  0.9,  1.1,  0.9
   123, 'BUS 123     ',       380, 1,    0,    1, 1,    1.015598,   45.599895,  1.1,  0.9,  1.1,  0.9
   124, 'BUS 124     ',       110, 1,    0,   19, 1,    1.046082,   -0.185974,  1.1,  0.9,  1.1,  0.9
   125, 'BUS 125     ',       154, 1,    0,    1, 1,    0.979547,   43.485266,  1.1,  0.9,  1.1,  0.9
   126, 'BUS 126     ',       150, 1,    0,    9, 1,    1.054143,   -2.947678,  1.1,  0.9,  1.1,  0.9
   127, 'BUS 127     ',       110, 1,    0,   18, 1,    1.015831,    7.375377,  1.1,  0.9,  1.1,  0.9
   128, 'BUS 128     ',       220, 1,    0,    6, 1,    0.992515,   -4.018187,  1.1,  0.9,  1.1,  0.9
   129, 'BUS 129     ',       380, 1,    0,    2, 1,    0.992133,   32.281513,  1.1,  0.9,  1.1,  0.9
   130, 'BUS 130     ',       220, 1,    0,    5, 1,    1.032584,    1.551181,  1.1,  0.9,  1.1,  0.9
   131, 'BUS 131     ',       380, 1,    0,    3, 1,     1.01593,   31.223648,  1.1,  0.9,  1.1,  0.9
   132, 'BUS 132     ',        11, 2,    0,    1, 1,    0.996117,   32.042491,  1.1,  0.9,  1.1,  0.9
   133, 'BUS 133     ',        20, 2,    0,   14, 1,    1.042317,   14.274354,  1.1,  0.9,  1.1,  0.9
   134, 'BUS 134     ',        20, 2,    0,    4, 1,    1.044129,   -4.738961,  1.1,  0.9,  1.1,  0.9
   135, 'BUS 135     ',        20, 2,    0,    4, 1,    1.030832,   -9.752509,  1.1,  0.9,  1.1,  0.9
   136, 'BUS 136     ',        20, 2,    0,    3, 1,    1.049674,   87.363329,  1.1,  0.9,  1.1,  0.9
   137, 'BUS 137     ',       110, 1,    0,   19, 1,    1.033716,    0.043737,  1.1,  0.9,  1.1,  0.9
   138, 'BUS 138     ',       110, 1,    0,   19, 1,    0.998323,   -1.616561,  1.1,  0.9,  1.1,  0.9
   139, 'BUS 139     ',       150, 1,    0,    9, 1,    0.982498,   -8.529449,  1.1,  0.9,  1.1,  0.9
   140, 'BUS 140     ',       220, 1,    0,    5, 1,    1.007093,   11.733465,  1.1,  0.9,  1.1,  0.9
   141, 'BUS 141     ',       220, 1,    0,    3, 1,    1.086033,   24.723865,  1.2,  0.8,  1.2,  0.8
   142, 'BUS 142     ',       380, 1,    0,    6, 1,    1.010147,     0.04267,  1.1,  0.9,  1.1,  0.9
   143, 'BUS 143     ',       150, 1,    0,    9, 1,    1.041468,    -6.86067,  1.1,  0.9,  1.1,  0.9
   144, 'BUS 144     ',        20, 2,    0,   14, 1,    1.034631,    4.683321,  1.1,  0.9,  1.1,  0.9
   145, 'BUS 145     ',        20, 2,    0,    5, 1,    1.040587,   38.218788,  1.1,  0.9,  1.1,  0.9
   146, 'BUS 146     ',        20, 2,    0,    5, 1,    1.044313,   37.077846,  1.1,  0.9,  1.1,  0.9
   147, 'BUS 147     ',        20, 2,    0,    5, 1,    1.044313,   37.077846,  1.1,  0.9,  1.1,  0.9
   148, 'BUS 148     ',       380, 1,    0,    3, 1,     1.01726,    31.78152,  1.1,  0.9,  1.1,  0.9
   149, 'BUS 149     ',       220, 1,    0,    6, 1,    0.998552,  -23.031405,  1.1,  0.9,  1.1,  0.9
   150, 'BUS 150     ',       150, 1,    0,    9, 1,    1.035657,   -6.436529,  1.1,  0.9,  1.1,  0.9
   151, 'BUS 151     ',      13.8, 2,    0,    1, 1,    1.023215,   19.248221,  1.1,  0.9,  1.1,  0.9
   152, 'BUS 152     ',       220, 1,    0,    6, 1,    0.957631,  -29.999659,  1.1,  0.9,  1.1,  0.9
   153, 'BUS 153     ',        20, 2,    0,   14, 1,    1.027348,   16.396901,  1.1,  0.9,  1.1,  0.9
   154, 'BUS 154     ',        20, 2,    0,    3, 1,     1.05252,   75.282812,  1.1,  0.9,  1.1,  0.9
   155, 'BUS 155     ',       380, 1,    0,    6, 1,    1.018112,   -4.652605,  1.1,  0.9,  1.1,  0.9
   156, 'BUS 156     ',        20, 2,    0,    6, 1,    1.034597,   19.022639,  1.1,  0.9,  1.1,  0.9
   157, 'BUS 157     ',       380, 1,    0,    6, 1,    0.997201,  -11.924333,  1.1,  0.9,  1.1,  0.9
   158, 'BUS 158     ',       220, 1,    0,    5, 1,    1.030319,   13.564017,  1.1,  0.9,  1.1,  0.9
   159, 'BUS 159     ',       110, 1,    0,   18, 1,    1.003488,    6.243881,  1.1,  0.9,  1.1,  0.9
   160, 'BUS 160     ',       154, 1,    0,    1, 1,    1.005167,   12.788654,  1.1,  0.9,  1.1,  0.9
   161, 'BUS 161     ',        20, 2,    0,    6, 1,    1.034597,   19.022639,  1.1,  0.9,  1.1,  0.9
   162, 'BUS 162     ',        20, 2,    0,    6, 1,    1.034597,   19.022639,  1.1,  0.9,  1.1,  0.9
   163, 'BUS 163     ',       150, 1,    0,    9, 1,    0.998875,   -9.905754,  1.1,  0.9,  1.1,  0.9
   164, 'BUS 164     ',       220, 1,    0,   11, 1,    1.048414,    5.258031,  1.1,  0.9,  1.1,  0.9
   165, 'BUS 165     ',        20, 2,    0,    4, 1,    1.030832,   -9.752509,  1.1,  0.9,  1.1,  0.9
   166, 'BUS 166     ',       220, 1,    0,    3, 1,    1.069303,   18.198045,  1.1,  0.9,  1.1,  0.9
   167, 'BUS 167     ',       380, 1,    0,    5, 1,    1.025278,   15.598401,  1.1,  0.9,  1.1,  0.9
   168, 'BUS 168     ',       154, 1,    0,    1, 1,    0.982808,   36.169129,  1.1,  0.9,  1.1,  0.9
   169, 'BUS 169     ',       220, 1,    0,    5, 1,    1.043196,   10.569078,  1.1,  0.9,  1.1,  0.9
   170, 'BUS 170     ',       110, 1,    0,   19, 1,    0.963316,   -5.114898,  1.1,  0.9,  1.1,  0.9
   171, 'BUS 171     ',       150, 1,    0,    9, 1,    1.004078,   -8.960914,  1.1,  0.9,  1.1,  0.9
   172, 'BUS 172     ',       110, 1,    0,   18, 1,    0.954773,   -7.079414,  1.1,  0.9,  1.1,  0.9
   173, 'BUS 173     ',       150, 1,    0,    9, 1,    1.071275,    1.379824,  1.1,  0.9,  1.1,  0.9
   174, 'BUS 174     ',       110, 1,    0,    1, 1,    0.982878,  -10.227511,  1.1,  0.9,  1.1,  0.9
   175, 'BUS 175     ',       110, 1,    0,   15, 1,    1.055172,   -2.479395,  1.1,  0.9,  1.1,  0.9
   176, 'BUS 176     ',       220, 1,    0,    3, 1,    0.995048,   32.610865,  1.1,  0.9,  1.1,  0.9
   177, 'BUS 177     ',       220, 1,    0,   11, 1,    1.045733,     7.66394,  1.1,  0.9,  1.1,  0.9
   178, 'BUS 178     ',       220, 1,    0,    5, 1,    1.066307,   38.390318,  1.1,  0.9,  1.1,  0.9
   179, 'BUS 179     ',        20, 2,    0,    4, 1,    1.023144,   -9.538309,  1.1,  0.9,  1.1,  0.9
   180, 'BUS 180     ',       110, 1,    0,   21, 1,    0.938533,   -9.006406,  1.1,  0.9,  1.1,  0.9
   181, 'BUS 181     ',        20, 1,    0,   14, 1,    1.020557,    9.624602,  1.1,  0.9,  1.1,  0.9
   182, 'BUS 182     ',        20, 2,    0,   20, 1,    1.054937,    4.624127,  1.1,  0.9,  1.1,  0.9
   183, 'BUS 183     ',       220, 1,    0,    6, 1,    1.005985,    0.980119,  1.1,  0.9,  1.1,  0.9
   184, 'BUS 184     ',       220, 1,    0,    5, 1,    1.018182,   14.939378,  1.1,  0.9,  1.1,  0.9
   185, 'BUS 185     ',       220, 1,    0,    3, 1,     1.01375,   15.934135,  1.1,  0.9,  1.1,  0.9
   186, 'BUS 186     ',       380, 1,    0,   10, 1,    1.043206,  -19.578893,  1.1,  0.9,  1.1,  0.9
   187, 'BUS 187     ',       110, 1,    0,   22, 1,      1.0253,  -13.383559,  1.1,  0.9,  1.1,  0.9
   188, 'BUS 188     ',        20, 1,    0,    4, 1,    1.021419,   -22.29244,  1.1,  0.9,  1.1,  0.9
   189, 'BUS 189     ',       380, 1,    0,    1, 1,    1.043162,  -16.102529,  1.1,  0.9,  1.1,  0.9
   190, 'BUS 190     ',       150, 1,    0,    8, 1,    1.000545,   26.619584,  1.1,  0.9,  1.1,  0.9
   191, 'BUS 191     ',       400, 1,    0,    1, 1,    0.973826,   31.884786,  1.1,  0.9,  1.1,  0.9
   192, 'BUS 192     ',       220, 1,    0,    7, 1,    1.007461,    6.385629,  1.1,  0.9,  1.1,  0.9
   193, 'BUS 193     ',       110, 1,    0,   12, 1,    0.982641,  -11.113148,  1.1,  0.9,  1.1,  0.9
   194, 'BUS 194     ',       150, 1,    0,    1, 1,    0.983941,   88.980027,  1.1,  0.9,  1.1,  0.9
   195, 'BUS 195     ',       380, 1,    0,   10, 1,    1.058902,  -14.107366,  1.1,  0.9,  1.1,  0.9
   196, 'BUS 196     ',        20, 2,    0,    6, 1,    1.021915,   -9.376379,  1.1,  0.9,  1.1,  0.9
   197, 'BUS 197     ',        20, 2,    0,    4, 1,    1.005341,   -1.941399,  1.1,  0.9,  1.1,  0.9
   198, 'BUS 198     ',       220, 1,    0,    6, 1,    1.002832,    0.458665,  1.1,  0.9,  1.1,  0.9
   199, 'BUS 199     ',       220, 1,    0,    8, 1,    1.012917,    48.51202,  1.1,  0.9,  1.1,  0.9
   200, 'BUS 200     ',       220, 1,    0,   13, 1,    0.982261,   24.304858,  1.1,  0.9,  1.1,  0.9
   201, 'BUS 201     ',       220, 1,    0,    6, 1,    1.029747,   -0.920263,  1.1,  0.9,  1.1,  0.9
   202, 'BUS 202     ',       150, 1,    0,    8, 1,    1.024001,   31.504337,  1.1,  0.9,  1.1,  0.9
   203, 'BUS 203     ',       220, 1,    0,    5, 1,    1.026171,   18.685276,  1.1,  0.9,  1.1,  0.9
   204, 'BUS 204     ',       380, 1,    0,   14, 1,    1.059773,   46.330163,  1.1,  0.9,  1.1,  0.9
   205, 'BUS 205     ',       380, 1,    0,    4, 1,    1.032579,  -12.222514,  1.1,  0.9,  1.1,  0.9
   206, 'BUS 206     ',       220, 1,    0,    5, 1,    1.028327,    20.28167,  1.1,  0.9,  1.1,  0.9
   207, 'BUS 207     ',        20, 2,    0,    5, 1,    1.016461,   26.125945,  1.1,  0.9,  1.1,  0.9
   208, 'BUS 208     ',       120, 1,    0,   20, 1,    1.094867,    0.194636,  1.2,  0.8,  1.2,  0.8
   209, 'BUS 209     ',       150, 1,    0,    8, 1,    1.045186,   43.271639,  1.1,  0.9,  1.1,  0.9
   210, 'BUS 210     ',       220, 1,    0,    7, 1,    1.041193,   12.289677,  1.1,  0.9,  1.1,  0.9
   211, 'BUS 211     ',       220, 1,    0,    5, 1,    1.029639,   21.583329,  1.1,  0.9,  1.1,  0.9
   212, 'BUS 212     ',       380, 1,    0,    6, 1,    1.006064,   -11.74724,  1.1,  0.9,  1.1,  0.9
   213, 'BUS 213     ',       220, 1,    0,    5, 1,    1.047813,   32.292346,  1.1,  0.9,  1.1,  0.9
   214, 'BUS 214     ',       154, 1,    0,    1, 1,    1.028798,    0.187665,  1.1,  0.9,  1.1,  0.9
   215, 'BUS 215     ',       400, 1,    0,    1, 1,    0.965812,   24.322013,  1.1,  0.9,  1.1,  0.9
   216, 'BUS 216     ',       220, 1,    0,    4, 1,    1.037755,  -15.333664,  1.1,  0.9,  1.1,  0.9
   217, 'BUS 217     ',       150, 1,    0,    7, 1,    1.000388,    0.372092,  1.1,  0.9,  1.1,  0.9
   218, 'BUS 218     ',       110, 1,    0,   12, 1,    0.994997,  -14.242668,  1.1,  0.9,  1.1,  0.9
   219, 'BUS 219     ',       110, 1,    0,   21, 1,    0.994318,   -4.863546,  1.1,  0.9,  1.1,  0.9
   220, 'BUS 220     ',        20, 2,    0,    3, 1,    1.055654,   39.981354,  1.1,  0.9,  1.1,  0.9
   221, 'BUS 221     ',        20, 2,    0,    3, 1,    1.055654,   39.981354,  1.1,  0.9,  1.1,  0.9
   222, 'BUS 222     ',        20, 2,    0,    3, 1,    1.051105,   39.960989,  1.1,  0.9,  1.1,  0.9
   223, 'BUS 223     ',        20, 2,    0,    3, 1,    1.055654,   39.981354,  1.1,  0.9,  1.1,  0.9
   224, 'BUS 224     ',        20, 2,    0,    3, 1,    1.051105,   39.960989,  1.1,  0.9,  1.1,  0.9
   225, 'BUS 225     ',        20, 2,    0,    3, 1,    1.051105,   39.960989,  1.1,  0.9,  1.1,  0.9
   226, 'BUS 226     ',       110, 1,    0,   19, 1,    1.009411,    7.858173,  1.1,  0.9,  1.1,  0.9
   227, 'BUS 227     ',       380, 1,    0,    5, 1,    0.992431,   20.155304,  1.1,  0.9,  1.1,  0.9
   228, 'BUS 228     ',       220, 1,    0,    3, 1,    1.006088,   31.382093,  1.1,  0.9,  1.1,  0.9
   229, 'BUS 229     ',        20, 2,    0,   10, 1,    1.034441,   34.869174,  1.1,  0.9,  1.1,  0.9
   230, 'BUS 230     ',       150, 1,    0,    9, 1,    1.029856,   -6.864459,  1.1,  0.9,  1.1,  0.9
   231, 'BUS 231     ',       154, 1,    0,    1, 1,    1.010683,   26.224607,  1.1,  0.9,  1.1,  0.9
   232, 'BUS 232     ',       150, 1,    0,    9, 1,    1.097619,   -4.744858,  1.1,  0.9,  1.1,  0.9
   233, 'BUS 233     ',       380, 1,    0,    6, 1,    1.041056,    18.76151,  1.1,  0.9,  1.1,  0.9
   234, 'BUS 234     ',        27, 1,    0,    3, 1,    1.038236,   23.896352,  1.1,  0.9,  1.1,  0.9
   235, 'BUS 235     ',       220, 1,    0,    5, 1,      1.0473,   19.001366,  1.1,  0.9,  1.1,  0.9
   236, 'BUS 236     ',       150, 1,    0,    8, 1,    1.021324,   26.421146,  1.1,  0.9,  1.1,  0.9
   237, 'BUS 237     ',       380, 1,    0,    9, 1,    1.080332,   -2.610374,  1.1,  0.9,  1.1,  0.9
   238, 'BUS 238     ',       220, 1,    0,    3, 1,    1.031593,   36.052809,  1.1,  0.9,  1.1,  0.9
   239, 'BUS 239     ',       220, 1,    0,    3, 1,    1.029114,   25.227158,  1.1,  0.9,  1.1,  0.9
   240, 'BUS 240     ',       154, 1,    0,    1, 1,    0.994895,   38.566247,  1.1,  0.9,  1.1,  0.9
   241, 'BUS 241     ',        20, 2,    0,   14, 1,    1.037622,   28.736858,  1.1,  0.9,  1.1,  0.9
   242, 'BUS 242     ',       150, 1,    0,    9, 1,     1.05291,    -6.33502,  1.1,  0.9,  1.1,  0.9
   243, 'BUS 243     ',        20, 2,    0,    3, 1,    1.053647,   50.613884,  1.1,  0.9,  1.1,  0.9
   244, 'BUS 244     ',       220, 1,    0,    5, 1,    1.083523,    3.965034,  1.1,  0.9,  1.1,  0.9
   245, 'BUS 245     ',       220, 1,    0,    4, 1,    1.005919,  -19.363692,  1.1,  0.9,  1.1,  0.9
   246, 'BUS 246     ',       220, 1,    0,   13, 1,     1.03892,   41.627356,  1.1,  0.9,  1.1,  0.9
   247, 'BUS 247     ',       220, 1,    0,    5, 1,    1.041176,    1.637578,  1.1,  0.9,  1.1,  0.9
   248, 'BUS 248     ',        20, 2,    0,   10, 1,    1.026279,   27.085932,  1.1,  0.9,  1.1,  0.9
   249, 'BUS 249     ',       220, 1,    0,   11, 1,    1.056058,    3.848789,  1.1,  0.9,  1.1,  0.9
   250, 'BUS 250     ',        20, 2,    0,    4, 1,    1.012099,  -18.860818,  1.1,  0.9,  1.1,  0.9
   251, 'BUS 251     ',       110, 1,    0,   12, 1,    0.984854,  -15.499059,  1.1,  0.9,  1.1,  0.9
   252, 'BUS 252     ',       150, 1,    0,    9, 1,    1.049653,   -5.686791,  1.1,  0.9,  1.1,  0.9
   253, 'BUS 253     ',       220, 1,    0,    4, 1,    1.015243,  -27.279483,  1.1,  0.9,  1.1,  0.9
   254, 'BUS 254     ',       220, 1,    0,   10, 1,    0.962719,  -15.482689,  1.1,  0.9,  1.1,  0.9
   255, 'BUS 255     ',       150, 1,    0,    9, 1,    1.017585,   -8.578565,  1.1,  0.9,  1.1,  0.9
   256, 'BUS 256     ',       380, 1,    0,   18, 1,    1.085688,    7.234194,  1.2,  0.8,  1.2,  0.8
   257, 'BUS 257     ',       380, 1,    0,    4, 1,    1.018032,   -22.27659,  1.1,  0.9,  1.1,  0.9
   258, 'BUS 258     ',      10.6, 2,    0,    1, 1,    0.955439,   48.700819,  1.1,  0.9,  1.1,  0.9
   259, 'BUS 259     ',        20, 2,    0,   14, 1,     1.03425,    8.859346,  1.1,  0.9,  1.1,  0.9
   260, 'BUS 260     ',       220, 1,    0,    3, 1,    1.034249,   65.998285,  1.1,  0.9,  1.1,  0.9
   261, 'BUS 261     ',       220, 1,    0,    5, 1,    1.024115,    3.443986,  1.1,  0.9,  1.1,  0.9
   262, 'BUS 262     ',       220, 1,    0,    5, 1,    1.035138,    19.25936,  1.1,  0.9,  1.1,  0.9
   263, 'BUS 263     ',       154, 1,    0,    1, 1,    1.007769,   17.657973,  1.1,  0.9,  1.1,  0.9
   264, 'BUS 264     ',       110, 1,    0,   21, 1,     0.98382,   -7.354011,  1.1,  0.9,  1.1,  0.9
   265, 'BUS 265     ',       110, 1,    0,   22, 1,    0.978872,  -12.878729,  1.1,  0.9,  1.1,  0.9
   266, 'BUS 266     ',        20, 2,    0,   18, 1,    1.005915,     0.12691,  1.1,  0.9,  1.1,  0.9
   267, 'BUS 267     ',       220, 1,    0,    5, 1,     1.05264,     10.6209,  1.1,  0.9,  1.1,  0.9
   268, 'BUS 268     ',       110, 1,    0,   18, 1,    0.992499,   -4.854035,  1.1,  0.9,  1.1,  0.9
   269, 'BUS 269     ',       110, 1,    0,   19, 1,    0.994437,   -0.345088,  1.1,  0.9,  1.1,  0.9
   270, 'BUS 270     ',      10.6, 2,    0,    1, 1,    1.003342,    23.89027,  1.1,  0.9,  1.1,  0.9
   271, 'BUS 271     ',        20, 2,    0,    5, 1,    1.053159,   33.930403,  1.1,  0.9,  1.1,  0.9
   272, 'BUS 272     ',       380, 1,    0,    3, 1,    1.050896,   93.317943,  1.1,  0.9,  1.1,  0.9
   273, 'BUS 273     ',        20, 2,    0,    5, 1,    1.051456,   33.495027,  1.1,  0.9,  1.1,  0.9
   274, 'BUS 274     ',        20, 2,    0,    5, 1,    1.051088,   33.437371,  1.1,  0.9,  1.1,  0.9
   275, 'BUS 275     ',        20, 2,    0,    5, 1,    1.051088,   33.437371,  1.1,  0.9,  1.1,  0.9
   276, 'BUS 276     ',        20, 2,    0,    5, 1,    1.050379,   33.293543,  1.1,  0.9,  1.1,  0.9
   277, 'BUS 277     ',       220, 1,    0,    3, 1,    1.021851,   51.649183,  1.1,  0.9,  1.1,  0.9
   278, 'BUS 278     ',        21, 2,    0,    1, 1,    0.960771,    44.51306,  1.1,  0.9,  1.1,  0.9
   279, 'BUS 279     ',       150, 1,    0,    8, 1,     1.03301,   39.005968,  1.1,  0.9,  1.1,  0.9
   280, 'BUS 280     ',       220, 1,    0,    6, 1,    1.024903,  -19.493228,  1.1,  0.9,  1.1,  0.9
   281, 'BUS 281     ',       220, 1,    0,    5, 1,    1.027446,    20.01219,  1.1,  0.9,  1.1,  0.9
   282, 'BUS 282     ',       220, 1,    0,    5, 1,    1.024187,    3.450586,  1.1,  0.9,  1.1,  0.9
   283, 'BUS 283     ',        11, 2,    0,    1, 1,    1.000621,    19.05802,  1.1,  0.9,  1.1,  0.9
   284, 'BUS 284     ',       380, 1,    0,    3, 1,    1.093767,    71.95923,  1.2,  0.8,  1.2,  0.8
   285, 'BUS 285     ',       220, 1,    0,    5, 1,    1.015091,   14.638222,  1.1,  0.9,  1.1,  0.9
   286, 'BUS 286     ',       220, 1,    0,    4, 1,    1.032642,  -19.048559,  1.1,  0.9,  1.1,  0.9
   287, 'BUS 287     ',       150, 1,    0,    8, 1,    0.988052,   25.416707,  1.1,  0.9,  1.1,  0.9
   288, 'BUS 288     ',       220, 1,    0,    4, 1,    1.007117,  -15.468653,  1.1,  0.9,  1.1,  0.9
   289, 'BUS 289     ',        20, 2,    0,   10, 1,    1.040289,   49.685314,  1.1,  0.9,  1.1,  0.9
   290, 'BUS 290     ',       220, 1,    0,    4, 1,    1.017529,  -23.903561,  1.1,  0.9,  1.1,  0.9
   291, 'BUS 291     ',       220, 1,    0,   14, 1,    1.010616,    26.29288,  1.1,  0.9,  1.1,  0.9
   292, 'BUS 292     ',       154, 1,    0,    1, 1,    0.996347,   39.809508,  1.1,  0.9,  1.1,  0.9
   293, 'BUS 293     ',       220, 1,    0,   18, 1,    1.050988,   -0.863124,  1.1,  0.9,  1.1,  0.9
   294, 'BUS 294     ',      14.4, 2,    0,    1, 1,    0.999187,   25.525754,  1.1,  0.9,  1.1,  0.9
   295, 'BUS 295     ',       150, 1,    0,    8, 1,    1.020708,    32.06907,  1.1,  0.9,  1.1,  0.9
   296, 'BUS 296     ',       6.3, 2,    0,    1, 1,    0.989117,   33.465932,  1.1,  0.9,  1.1,  0.9
   297, 'BUS 297     ',       220, 1,    0,    4, 1,    1.029403,  -20.962021,  1.1,  0.9,  1.1,  0.9
   298, 'BUS 298     ',       110, 1,    0,   19, 1,    1.038932,    0.095836,  1.1,  0.9,  1.1,  0.9
   299, 'BUS 299     ',        11, 2,    0,    1, 1,    0.993468,   44.441311,  1.1,  0.9,  1.1,  0.9
   300, 'BUS 300     ',       220, 1,    0,    5, 1,    1.018049,   17.631655,  1.1,  0.9,  1.1,  0.9
   301, 'BUS 301     ',       220, 1,    0,    5, 1,      1.0319,    6.852205,  1.1,  0.9,  1.1,  0.9
   302, 'BUS 302     ',       110, 1,    0,    3, 1,    1.012136,   -3.292816,  1.1,  0.9,  1.1,  0.9
   303, 'BUS 303     ',       110, 1,    0,   12, 1,    0.995957,  -11.169142,  1.1,  0.9,  1.1,  0.9
   304, 'BUS 304     ',        20, 2,    0,    4, 1,    1.037997,  -15.804853,  1.1,  0.9,  1.1,  0.9
   305, 'BUS 305     ',        20, 2,    0,    5, 1,    1.030407,   32.510933,  1.1,  0.9,  1.1,  0.9
   306, 'BUS 306     ',        20, 2,    0,    5, 1,    1.030407,   32.510933,  1.1,  0.9,  1.1,  0.9
   307, 'BUS 307     ',        20, 2,    0,    5, 1,    1.049321,   25.075911,  1.1,  0.9,  1.1,  0.9
   308, 'BUS 308     ',        20, 2,    0,    5, 1,    1.049321,   25.075911,  1.1,  0.9,  1.1,  0.9
   309, 'BUS 309     ',        20, 2,    0,    5, 1,     1.05655,   34.123914,  1.1,  0.9,  1.1,  0.9
   310, 'BUS 310     ',        20, 2,    0,    5, 1,     1.05655,   34.123914,  1.1,  0.9,  1.1,  0.9
   311, 'BUS 311     ',        20, 2,    0,    5, 1,     1.05655,   34.123914,  1.1,  0.9,  1.1,  0.9
   312, 'BUS 312     ',        20, 2,    0,    5, 1,     1.05655,   34.123914,  1.1,  0.9,  1.1,  0.9
   313, 'BUS 313     ',       220, 1,    0,    3, 1,     1.08829,   70.695055,  1.2,  0.8,  1.2,  0.8
   314, 'BUS 314     ',       220, 1,    0,   13, 1,    1.016819,   21.364532,  1.1,  0.9,  1.1,  0.9
   315, 'BUS 315     ',       6.3, 2,    0,    1, 1,    1.021202,    7.512556,  1.1,  0.9,  1.1,  0.9
   316, 'BUS 316     ',       110, 1,    0,    1, 1,    0.980529,  -11.005188,  1.1,  0.9,  1.1,  0.9
   317, 'BUS 317     ',       380, 1,    0,   13, 1,    1.050755,   40.337803,  1.1,  0.9,  1.1,  0.9
   318, 'BUS 318     ',       150, 1,    0,    9, 1,    1.053731,   -3.038033,  1.1,  0.9,  1.1,  0.9
   319, 'BUS 319     ',       220, 1,    0,    5, 1,    1.025917,    5.589988,  1.1,  0.9,  1.1,  0.9
   320, 'BUS 320     ',       220, 1,    0,    5, 1,    1.051242,   28.233863,  1.1,  0.9,  1.1,  0.9
   321, 'BUS 321     ',       220, 1,    0,    5, 1,    1.028278,   16.095823,  1.1,  0.9,  1.1,  0.9
   322, 'BUS 322     ',       380, 1,    0,    7, 1,    1.052181,   12.761421,  1.1,  0.9,  1.1,  0.9
   323, 'BUS 323     ',        20, 2,    0,    5, 1,    1.016993,   30.047857,  1.1,  0.9,  1.1,  0.9
   324, 'BUS 324     ',        11, 2,    0,    1, 1,    1.024179,    7.053021,  1.1,  0.9,  1.1,  0.9
   325, 'BUS 325     ',       6.3, 2,    0,    1, 1,    0.996355,   28.771079,  1.1,  0.9,  1.1,  0.9
   326, 'BUS 326     ',       380, 1,    0,    5, 1,    1.009826,    7.243886,  1.1,  0.9,  1.1,  0.9
   327, 'BUS 327     ',       150, 1,    0,    1, 1,    1.021452,   91.885907,  1.1,  0.9,  1.1,  0.9
   328, 'BUS 328     ',        20, 2,    0,   10, 1,    1.023168,   23.385838,  1.1,  0.9,  1.1,  0.9
   329, 'BUS 329     ',       110, 1,    0,   21, 1,    1.016848,     2.25686,  1.1,  0.9,  1.1,  0.9
   330, 'BUS 330     ',       150, 1,    0,    6, 1,    0.982988,    1.603555,  1.1,  0.9,  1.1,  0.9
   331, 'BUS 331     ',      13.8, 2,    0,    1, 1,    1.006233,   16.146442,  1.1,  0.9,  1.1,  0.9
   332, 'BUS 332     ',       6.3, 2,    0,    1, 1,    0.996766,   22.457835,  1.1,  0.9,  1.1,  0.9
   333, 'BUS 333     ',       220, 1,    0,    5, 1,    1.040075,   10.160115,  1.1,  0.9,  1.1,  0.9
   334, 'BUS 334     ',        20, 1,    0,    4, 1,    1.017664,  -15.016249,  1.1,  0.9,  1.1,  0.9
   335, 'BUS 335     ',       110, 1,    0,   12, 1,    0.996984,   -8.982181,  1.1,  0.9,  1.1,  0.9
   336, 'BUS 336     ',        20, 2,    0,    4, 1,    1.010862,  -10.418134,  1.1,  0.9,  1.1,  0.9
   337, 'BUS 337     ',        20, 1,    0,    4, 1,    1.017664,  -15.016249,  1.1,  0.9,  1.1,  0.9
   338, 'BUS 338     ',        20, 2,    0,    4, 1,     1.00038,   -5.809998,  1.1,  0.9,  1.1,  0.9
   339, 'BUS 339     ',        20, 1,    0,    4, 1,    1.008279,  -10.478046,  1.1,  0.9,  1.1,  0.9
   340, 'BUS 340     ',       220, 1,    0,    4, 1,    1.018948,  -16.326346,  1.1,  0.9,  1.1,  0.9
   341, 'BUS 341     ',       220, 1,    0,    7, 1,    1.020054,    5.015345,  1.1,  0.9,  1.1,  0.9
   342, 'BUS 342     ',       150, 1,    0,    2, 1,    1.059806,   27.195352,  1.1,  0.9,  1.1,  0.9
   343, 'BUS 343     ',       380, 1,    0,    6, 1,    1.026432,    2.663199,  1.1,  0.9,  1.1,  0.9
   344, 'BUS 344     ',       220, 1,    0,    4, 1,     0.99088,  -19.172603,  1.1,  0.9,  1.1,  0.9
   345, 'BUS 345     ',        20, 2,    0,    4, 1,    1.030395,   -6.336516,  1.1,  0.9,  1.1,  0.9
   346, 'BUS 346     ',        20, 2,    0,    4, 1,    1.030395,   -6.336516,  1.1,  0.9,  1.1,  0.9
   347, 'BUS 347     ',       150, 1,    0,    9, 1,    1.016788,   -2.028229,  1.1,  0.9,  1.1,  0.9
   348, 'BUS 348     ',       110, 1,    0,   18, 1,    0.951099,   -5.317252,  1.1,  0.9,  1.1,  0.9
   349, 'BUS 349     ',       220, 1,    0,   19, 1,     1.02049,   11.872201,  1.1,  0.9,  1.1,  0.9
   350, 'BUS 350     ',       110, 1,    0,   22, 1,    0.968384,  -15.748675,  1.1,  0.9,  1.1,  0.9
   351, 'BUS 351     ',        20, 2,    0,    6, 1,    1.024484,   -6.060208,  1.1,  0.9,  1.1,  0.9
   352, 'BUS 352     ',       220, 1,    0,    4, 1,    1.013376,  -26.727823,  1.1,  0.9,  1.1,  0.9
   353, 'BUS 353     ',       380, 1,    0,    3, 1,    1.021444,   63.427508,  1.1,  0.9,  1.1,  0.9
   354, 'BUS 354     ',        20, 2,    0,   14, 1,    1.029166,   13.522836,  1.1,  0.9,  1.1,  0.9
   355, 'BUS 355     ',       110, 1,    0,   19, 1,    1.044995,   -0.245344,  1.1,  0.9,  1.1,  0.9
   356, 'BUS 356     ',       150, 1,    0,    9, 1,    1.028324,   -8.261232,  1.1,  0.9,  1.1,  0.9
   357, 'BUS 357     ',       220, 1,    0,    3, 1,    1.048037,   86.241564,  1.1,  0.9,  1.1,  0.9
   358, 'BUS 358     ',        20, 2,    0,   10, 1,    1.050725,   42.166745,  1.1,  0.9,  1.1,  0.9
   359, 'BUS 359     ',        27, 1,    0,    3, 1,    1.051074,   31.370584,  1.1,  0.9,  1.1,  0.9
   360, 'BUS 360     ',        20, 2,    0,    4, 1,    1.028641,  -17.676734,  1.1,  0.9,  1.1,  0.9
   361, 'BUS 361     ',        20, 2,    0,    4, 1,    1.028641,  -17.676734,  1.1,  0.9,  1.1,  0.9
   362, 'BUS 362     ',        20, 2,    0,    4, 1,    1.028641,  -17.676734,  1.1,  0.9,  1.1,  0.9
   363, 'BUS 363     ',        20, 2,    0,    4, 1,    1.028641,  -17.676734,  1.1,  0.9,  1.1,  0.9
   364, 'BUS 364     ',        20, 2,    0,    4, 1,     1.00564,  -10.626942,  1.1,  0.9,  1.1,  0.9
   365, 'BUS 365     ',     15.75, 2,    0,    1, 1,    0.997585,    4.636327,  1.1,  0.9,  1.1,  0.9
   366, 'BUS 366     ',       220, 1,    0,    3, 1,    1.064626,   24.975015,  1.1,  0.9,  1.1,  0.9
   367, 'BUS 367     ',       150, 1,    0,    8, 1,    1.021538,   43.092184,  1.1,  0.9,  1.1,  0.9
   368, 'BUS 368     ',        20, 2,    0,    4, 1,    1.028641,  -17.676734,  1.1,  0.9,  1.1,  0.9
   369, 'BUS 369     ',        20, 2,    0,    4, 1,    1.028641,  -17.676734,  1.1,  0.9,  1.1,  0.9
   370, 'BUS 370     ',       150, 1,    0,    8, 1,    1.003889,   29.490383,  1.1,  0.9,  1.1,  0.9
   371, 'BUS 371     ',       110, 1,    0,   21, 1,    0.977321,   -8.562505,  1.1,  0.9,  1.1,  0.9
   372, 'BUS 372     ',       220, 1,    0,    1, 1,    1.044634,    1.324756,  1.1,  0.9,  1.1,  0.9
   373, 'BUS 373     ',       110, 1,    0,   18, 1,     0.98721,   -1.170875,  1.1,  0.9,  1.1,  0.9
   374, 'BUS 374     ',       380, 1,    0,   13, 1,    1.026096,   38.079369,  1.1,  0.9,  1.1,  0.9
   375, 'BUS 375     ',       220, 1,    0,    4, 1,    1.002164,  -15.041903,  1.1,  0.9,  1.1,  0.9
   376, 'BUS 376     ',       380, 1,    0,    3, 1,    1.031976,   45.925047,  1.1,  0.9,  1.1,  0.9
   377, 'BUS 377     ',        20, 1,    0,   22, 1,    0.993504,   -13.39494,  1.1,  0.9,  1.1,  0.9
   378, 'BUS 378     ',        20, 1,    0,   22, 1,    0.993504,   -13.39494,  1.1,  0.9,  1.1,  0.9
   379, 'BUS 379     ',       380, 1,    0,    3, 1,    1.044274,   36.097767,  1.1,  0.9,  1.1,  0.9
   380, 'BUS 380     ',       154, 1,    0,    1, 1,    0.987495,   35.201778,  1.1,  0.9,  1.1,  0.9
   381, 'BUS 381     ',        20, 1,    0,   22, 1,    0.989227,   -9.859665,  1.1,  0.9,  1.1,  0.9
   382, 'BUS 382     ',        20, 2,    0,   22, 1,    0.990596,   -4.984835,  1.1,  0.9,  1.1,  0.9
   383, 'BUS 383     ',        20, 2,    0,   22, 1,    1.012482,    -8.65265,  1.1,  0.9,  1.1,  0.9
   384, 'BUS 384     ',        20, 1,    0,   22, 1,    0.989227,   -9.859665,  1.1,  0.9,  1.1,  0.9
   385, 'BUS 385     ',       220, 1,    0,    3, 1,    1.039191,   75.245398,  1.1,  0.9,  1.1,  0.9
   386, 'BUS 386     ',       220, 1,    0,    1, 1,    1.036947,    7.315715,  1.1,  0.9,  1.1,  0.9
   387, 'BUS 387     ',       380, 1,    0,   21, 1,    1.056459,   -2.614124,  1.1,  0.9,  1.1,  0.9
   388, 'BUS 388     ',       380, 1,    0,   16, 1,    1.061652,   11.069394,  1.1,  0.9,  1.1,  0.9
   389, 'BUS 389     ',       220, 1,    0,    6, 1,    1.024692,   -4.329904,  1.1,  0.9,  1.1,  0.9
   390, 'BUS 390     ',       220, 1,    0,    4, 1,    1.011342,  -18.466433,  1.1,  0.9,  1.1,  0.9
   391, 'BUS 391     ',       154, 1,    0,    1, 1,    1.024048,   -0.786284,  1.1,  0.9,  1.1,  0.9
   392, 'BUS 392     ',       6.3, 2,    0,    1, 1,    1.030636,    1.593662,  1.1,  0.9,  1.1,  0.9
   393, 'BUS 393     ',       150, 1,    0,    9, 1,    1.022918,  -10.902946,  1.1,  0.9,  1.1,  0.9
   394, 'BUS 394     ',        20, 2,    0,   14, 1,      1.0326,    4.106738,  1.1,  0.9,  1.1,  0.9
   395, 'BUS 395     ',        20, 2,    0,   14, 1,    1.028283,   16.586422,  1.1,  0.9,  1.1,  0.9
   396, 'BUS 396     ',        20, 2,    0,    6, 1,    1.029542,   -3.096329,  1.1,  0.9,  1.1,  0.9
   397, 'BUS 397     ',       380, 1,    0,   10, 1,    1.043272,  -18.000155,  1.1,  0.9,  1.1,  0.9
   398, 'BUS 398     ',       220, 1,    0,   18, 1,    1.064278,    4.191179,  1.2,  0.8,  1.2,  0.8
   399, 'BUS 399     ',       220, 1,    0,   13, 1,    1.013719,   35.800215,  1.1,  0.9,  1.1,  0.9
   400, 'BUS 400     ',      10.3, 2,    0,    1, 1,    0.979015,    43.42213,  1.1,  0.9,  1.1,  0.9
   401, 'BUS 401     ',       220, 1,    0,    4, 1,    1.015344,   -26.64921,  1.1,  0.9,  1.1,  0.9
   402, 'BUS 402     ',       154, 1,    0,    1, 1,     1.00423,   25.494521,  1.1,  0.9,  1.1,  0.9
   403, 'BUS 403     ',       220, 1,    0,    4, 1,    1.020174,  -19.057619,  1.1,  0.9,  1.1,  0.9
   404, 'BUS 404     ',       220, 1,    0,   11, 1,    1.034858,   -0.227793,  1.1,  0.9,  1.1,  0.9
   405, 'BUS 405     ',        20, 2,    0,    2, 1,     1.00773,    -6.62746,  1.1,  0.9,  1.1,  0.9
   406, 'BUS 406     ',        20, 2,    0,    2, 1,     1.00773,    -6.62746,  1.1,  0.9,  1.1,  0.9
   407, 'BUS 407     ',       220, 1,    0,    4, 1,    1.011745,  -24.157084,  1.1,  0.9,  1.1,  0.9
   408, 'BUS 408     ',        20, 2,    0,    4, 1,    1.043492,  -15.322718,  1.1,  0.9,  1.1,  0.9
   409, 'BUS 409     ',       220, 1,    0,    8, 1,    1.071256,   58.769025,  1.1,  0.9,  1.1,  0.9
   410, 'BUS 410     ',       110, 1,    0,   22, 1,    0.999874,  -13.902635,  1.1,  0.9,  1.1,  0.9
   411, 'BUS 411     ',       380, 1,    0,    1, 1,    1.042875,   93.821172,  1.1,  0.9,  1.1,  0.9
   412, 'BUS 412     ',       150, 1,    0,    2, 1,    1.045353,   27.754007,  1.1,  0.9,  1.1,  0.9
   413, 'BUS 413     ',       150, 1,    0,    9, 1,    1.067563,  -10.167624,  1.1,  0.9,  1.1,  0.9
   414, 'BUS 414     ',       220, 1,    0,   23, 1,    1.040225,    -4.06361,  1.1,  0.9,  1.1,  0.9
   415, 'BUS 415     ',       150, 1,    0,    9, 1,    0.988701,  -12.066079,  1.1,  0.9,  1.1,  0.9
   416, 'BUS 416     ',       110, 1,    0,   21, 1,    0.995801,   -3.096316,  1.1,  0.9,  1.1,  0.9
   417, 'BUS 417     ',       150, 1,    0,    8, 1,    0.994428,   26.055624,  1.1,  0.9,  1.1,  0.9
   418, 'BUS 418     ',       220, 1,    0,    3, 1,    1.049988,   90.865555,  1.1,  0.9,  1.1,  0.9
   419, 'BUS 419     ',       150, 1,    0,    9, 1,    1.020452,   -7.005782,  1.1,  0.9,  1.1,  0.9
   420, 'BUS 420     ',       110, 1,    0,   18, 1,    1.004358,   -4.040243,  1.1,  0.9,  1.1,  0.9
   421, 'BUS 421     ',       110, 1,    0,   19, 1,    1.030113,   -1.594177,  1.1,  0.9,  1.1,  0.9
   422, 'BUS 422     ',       220, 1,    0,    5, 1,    1.035806,   18.542315,  1.1,  0.9,  1.1,  0.9
   423, 'BUS 423     ',       6.3, 2,    0,    1, 1,    1.015919,    3.580325,  1.1,  0.9,  1.1,  0.9
   424, 'BUS 424     ',       380, 1,    0,    8, 1,    1.034615,   39.288516,  1.1,  0.9,  1.1,  0.9
   425, 'BUS 425     ',       380, 1,    0,   18, 1,    1.079277,   10.025709,  1.2,  0.8,  1.2,  0.8
   426, 'BUS 426     ',       220, 1,    0,    5, 1,    1.026746,   18.911778,  1.1,  0.9,  1.1,  0.9
   427, 'BUS 427     ',       220, 1,    0,    4, 1,    1.029484,  -21.160424,  1.1,  0.9,  1.1,  0.9
   428, 'BUS 428     ',       380, 1,    0,    1, 1,    1.026931,   93.803559,  1.1,  0.9,  1.1,  0.9
   429, 'BUS 429     ',       154, 1,    0,    1, 1,    0.998912,   29.803254,  1.1,  0.9,  1.1,  0.9
   430, 'BUS 430     ',       380, 1,    0,   16, 1,    1.060659,   10.322664,  1.1,  0.9,  1.1,  0.9
   431, 'BUS 431     ',       150, 1,    0,    9, 1,    1.069341,    1.460666,  1.1,  0.9,  1.1,  0.9
   432, 'BUS 432     ',       6.3, 2,    0,    1, 1,    1.016602,   20.114087,  1.1,  0.9,  1.1,  0.9
   433, 'BUS 433     ',        20, 2,    0,   23, 1,    1.011489,   10.204543,  1.1,  0.9,  1.1,  0.9
   434, 'BUS 434     ',       220, 1,    0,    6, 1,    1.036946,   -2.421418,  1.1,  0.9,  1.1,  0.9
   435, 'BUS 435     ',       220, 1,    0,   20, 1,    1.031463,    4.496802,  1.1,  0.9,  1.1,  0.9
   436, 'BUS 436     ',       220, 1,    0,   14, 1,    1.023478,    31.01211,  1.1,  0.9,  1.1,  0.9
   437, 'BUS 437     ',       380, 1,    0,    6, 1,    1.023529,    3.172519,  1.1,  0.9,  1.1,  0.9
   438, 'BUS 438     ',        20, 2,    0,    5, 1,    1.016716,   24.455607,  1.1,  0.9,  1.1,  0.9
   439, 'BUS 439     ',       220, 1,    0,    3, 1,    1.017888,   79.240726,  1.1,  0.9,  1.1,  0.9
   440, 'BUS 440     ',       150, 1,    0,    9, 1,    1.076677,    0.280361,  1.1,  0.9,  1.1,  0.9
   441, 'BUS 441     ',        20, 1,    0,    5, 1,    1.024987,   12.673591,  1.1,  0.9,  1.1,  0.9
   442, 'BUS 442     ',        20, 2,    0,    5, 1,    1.043357,    16.76639,  1.1,  0.9,  1.1,  0.9
   443, 'BUS 443     ',       220, 1,    0,    6, 1,    1.003413,    0.732744,  1.1,  0.9,  1.1,  0.9
   444, 'BUS 444     ',       220, 1,    0,    3, 1,    0.996316,    47.58349,  1.1,  0.9,  1.1,  0.9
   445, 'BUS 445     ',       150, 1,    0,    8, 1,    1.034044,   31.640506,  1.1,  0.9,  1.1,  0.9
   446, 'BUS 446     ',       220, 1,    0,   11, 1,    1.017123,   -4.668405,  1.1,  0.9,  1.1,  0.9
   447, 'BUS 447     ',        20, 1,    0,    5, 1,      1.0206,   13.215214,  1.1,  0.9,  1.1,  0.9
   448, 'BUS 448     ',        20, 2,    0,    5, 1,    1.038795,   17.135422,  1.1,  0.9,  1.1,  0.9
   449, 'BUS 449     ',       380, 1,    0,    4, 1,     1.02775,  -18.795505,  1.1,  0.9,  1.1,  0.9
   450, 'BUS 450     ',       150, 1,    0,    9, 1,    1.021068,     -0.6916,  1.1,  0.9,  1.1,  0.9
   451, 'BUS 451     ',       110, 1,    0,   18, 1,    1.002719,   -1.665851,  1.1,  0.9,  1.1,  0.9
   452, 'BUS 452     ',       154, 1,    0,    1, 1,    1.013021,   33.465429,  1.1,  0.9,  1.1,  0.9
   453, 'BUS 453     ',       220, 1,    0,   21, 1,    0.984948,   -4.258651,  1.1,  0.9,  1.1,  0.9
   454, 'BUS 454     ',        20, 2,    0,    5, 1,    0.973833,   16.627296,  1.1,  0.9,  1.1,  0.9
   455, 'BUS 455     ',       110, 1,    0,   22, 1,    0.988031,  -12.652652,  1.1,  0.9,  1.1,  0.9
   456, 'BUS 456     ',       380, 1,    0,    4, 1,    1.046057,  -14.752144,  1.1,  0.9,  1.1,  0.9
   457, 'BUS 457     ',       220, 1,    0,    5, 1,    1.029934,   -3.834541,  1.1,  0.9,  1.1,  0.9
   458, 'BUS 458     ',        20, 2,    0,    9, 1,    1.009892,    4.868208,  1.1,  0.9,  1.1,  0.9
   459, 'BUS 459     ',       220, 1,    0,    5, 1,    1.029914,   11.923984,  1.1,  0.9,  1.1,  0.9
   460, 'BUS 460     ',       380, 1,    0,    1, 1,    1.078154,    0.918362,  1.2,  0.8,  1.2,  0.8
   461, 'BUS 461     ',       150, 1,    0,    9, 1,    0.868495,  -15.380873,  1.2,  0.8,  1.2,  0.8
   462, 'BUS 462     ',       220, 1,    0,    3, 1,    0.997808,   37.195998,  1.1,  0.9,  1.1,  0.9
   463, 'BUS 463     ',       380, 2,    0,    9, 1,    1.126642,   -0.913545,  1.2,  0.8,  1.2,  0.8
   464, 'BUS 464     ',       150, 1,    0,    8, 1,    1.023637,   24.670209,  1.1,  0.9,  1.1,  0.9
   465, 'BUS 465     ',       110, 1,    0,    8, 1,    1.031718,    39.18761,  1.1,  0.9,  1.1,  0.9
   466, 'BUS 466     ',       154, 1,    0,    1, 1,    1.007693,   31.850349,  1.1,  0.9,  1.1,  0.9
   467, 'BUS 467     ',       220, 1,    0,    5, 1,    1.009138,   14.501366,  1.1,  0.9,  1.1,  0.9
   468, 'BUS 468     ',       220, 1,    0,   10, 1,    1.020059,   -8.568677,  1.1,  0.9,  1.1,  0.9
   469, 'BUS 469     ',       220, 1,    0,    3, 1,    1.067283,   22.816615,  1.1,  0.9,  1.1,  0.9
   470, 'BUS 470     ',        20, 2,    0,    2, 1,    1.046905,   39.305577,  1.1,  0.9,  1.1,  0.9
   471, 'BUS 471     ',       380, 1,    0,    2, 1,    1.044907,    35.76351,  1.1,  0.9,  1.1,  0.9
   472, 'BUS 472     ',       150, 1,    0,    9, 1,    1.000606,   -9.570545,  1.1,  0.9,  1.1,  0.9
   473, 'BUS 473     ',       154, 1,    0,    1, 1,    1.027549,    1.721949,  1.1,  0.9,  1.1,  0.9
   474, 'BUS 474     ',       400, 1,    0,    1, 1,    0.970629,   34.677428,  1.1,  0.9,  1.1,  0.9
   475, 'BUS 475     ',       220, 1,    0,    3, 1,    1.050845,   90.640831,  1.1,  0.9,  1.1,  0.9
   476, 'BUS 476     ',        20, 2,    0,   10, 1,    1.029484,    52.40343,  1.1,  0.9,  1.1,  0.9
   477, 'BUS 477     ',        20, 2,    0,   14, 1,    1.043087,   11.638661,  1.1,  0.9,  1.1,  0.9
   478, 'BUS 478     ',       380, 1,    0,    3, 1,    1.060985,   79.464606,  1.1,  0.9,  1.1,  0.9
   479, 'BUS 479     ',       220, 1,    0,   11, 1,    1.028161,    4.473394,  1.1,  0.9,  1.1,  0.9
   480, 'BUS 480     ',        20, 2,    0,    6, 1,    1.033425,   29.680614,  1.1,  0.9,  1.1,  0.9
   481, 'BUS 481     ',        20, 2,    0,    6, 1,    1.033425,   29.680614,  1.1,  0.9,  1.1,  0.9
   482, 'BUS 482     ',        20, 2,    0,    6, 1,    1.033425,   29.680614,  1.1,  0.9,  1.1,  0.9
   483, 'BUS 483     ',        20, 2,    0,    6, 1,    1.033425,   29.680614,  1.1,  0.9,  1.1,  0.9
   484, 'BUS 484     ',       154, 1,    0,    1, 1,    1.016462,    21.52717,  1.1,  0.9,  1.1,  0.9
   485, 'BUS 485     ',        20, 2,    0,   18, 1,    1.059619,    6.357453,  1.1,  0.9,  1.1,  0.9
   486, 'BUS 486     ',       220, 1,    0,    8, 1,    1.071666,   58.820002,  1.1,  0.9,  1.1,  0.9
   487, 'BUS 487     ',       380, 1,    0,    3, 1,    1.014191,   15.517546,  1.1,  0.9,  1.1,  0.9
   488, 'BUS 488     ',       220, 1,    0,   13, 1,    1.004279,    49.93024,  1.1,  0.9,  1.1,  0.9
   489, 'BUS 489     ',       110, 1,    0,   21, 1,    0.988321,   -4.477618,  1.1,  0.9,  1.1,  0.9
   490, 'BUS 490     ',       380, 1,    0,    3, 1,     1.04238,   36.640438,  1.1,  0.9,  1.1,  0.9
   491, 'BUS 491     ',       150, 1,    0,    9, 1,    0.981642,   -7.831663,  1.1,  0.9,  1.1,  0.9
   492, 'BUS 492     ',        20, 2,    0,   10, 1,    1.041985,   31.793879,  1.1,  0.9,  1.1,  0.9
   493, 'BUS 493     ',       110, 1,    0,   19, 1,    1.002503,   -5.375842,  1.1,  0.9,  1.1,  0.9
   494, 'BUS 494     ',       380, 1,    0,   15, 1,    1.118986,    0.152255,  1.2,  0.8,  1.2,  0.8
   495, 'BUS 495     ',       220, 1,    0,    5, 1,    0.991902,  -13.539498,  1.1,  0.9,  1.1,  0.9
   496, 'BUS 496     ',        20, 2,    0,   18, 1,     1.00876,    0.250829,  1.1,  0.9,  1.1,  0.9
   497, 'BUS 497     ',       154, 1,    0,    1, 1,    1.015717,   16.675593,  1.1,  0.9,  1.1,  0.9
   498, 'BUS 498     ',       110, 1,    0,   18, 1,    0.955363,   -6.864987,  1.1,  0.9,  1.1,  0.9
   499, 'BUS 499     ',       110, 1,    0,   18, 1,    1.008611,    2.339129,  1.1,  0.9,  1.1,  0.9
   500, 'BUS 500     ',       110, 1,    0,   19, 1,    0.981895,   -2.975305,  1.1,  0.9,  1.1,  0.9
   501, 'BUS 501     ',       220, 1,    0,    5, 1,    1.016425,   22.882064,  1.1,  0.9,  1.1,  0.9
   502, 'BUS 502     ',       220, 1,    0,    6, 1,    1.022789,   -2.776784,  1.1,  0.9,  1.1,  0.9
   503, 'BUS 503     ',       110, 1,    0,   19, 1,    0.963995,    -4.73909,  1.1,  0.9,  1.1,  0.9
   504, 'BUS 504     ',       110, 1,    0,   21, 1,    0.989389,   -4.565793,  1.1,  0.9,  1.1,  0.9
   505, 'BUS 505     ',       220, 1,    0,    6, 1,     0.99315,    0.886893,  1.1,  0.9,  1.1,  0.9
   506, 'BUS 506     ',       110, 1,    0,   19, 1,    1.017162,   -1.318256,  1.1,  0.9,  1.1,  0.9
   507, 'BUS 507     ',       150, 1,    0,    8, 1,    1.018067,   25.301446,  1.1,  0.9,  1.1,  0.9
   508, 'BUS 508     ',        20, 2,    0,    5, 1,    1.044776,   37.116836,  1.1,  0.9,  1.1,  0.9
   509, 'BUS 509     ',        20, 2,    0,    5, 1,    1.044388,   36.589282,  1.1,  0.9,  1.1,  0.9
   510, 'BUS 510     ',        20, 2,    0,    5, 1,    1.044096,   37.018553,  1.1,  0.9,  1.1,  0.9
   511, 'BUS 511     ',        20, 1,    0,    5, 1,    1.002012,   13.542185,  1.1,  0.9,  1.1,  0.9
   512, 'BUS 512     ',        20, 1,    0,    5, 1,    1.002012,   13.542185,  1.1,  0.9,  1.1,  0.9
   513, 'BUS 513     ',        20, 1,    0,    5, 1,    1.002012,   13.542185,  1.1,  0.9,  1.1,  0.9
   514, 'BUS 514     ',        20, 2,    0,    5, 1,    1.044511,   37.099046,  1.1,  0.9,  1.1,  0.9
   515, 'BUS 515     ',        20, 1,    0,    5, 1,    1.002012,   13.542185,  1.1,  0.9,  1.1,  0.9
   516, 'BUS 516     ',        20, 2,    0,    5, 1,    1.041748,     29.3468,  1.1,  0.9,  1.1,  0.9
   517, 'BUS 517     ',       220, 1,    0,   11, 1,    1.014573,   -5.773397,  1.1,  0.9,  1.1,  0.9
   518, 'BUS 518     ',       220, 1,    0,    5, 1,    1.028486,    8.959933,  1.1,  0.9,  1.1,  0.9
   519, 'BUS 519     ',       154, 1,    0,    1, 1,    1.005897,   20.492913,  1.1,  0.9,  1.1,  0.9
   520, 'BUS 520     ',       150, 1,    0,    8, 1,     1.02668,    35.22961,  1.1,  0.9,  1.1,  0.9
   521, 'BUS 521     ',       220, 1,    0,    5, 1,    1.024265,    6.009421,  1.1,  0.9,  1.1,  0.9
   522, 'BUS 522     ',       220, 1,    0,    8, 1,    1.016294,   49.478494,  1.1,  0.9,  1.1,  0.9
   523, 'BUS 523     ',       380, 1,    0,    5, 1,    1.055944,   31.159791,  1.1,  0.9,  1.1,  0.9
   524, 'BUS 524     ',       220, 1,    0,   12, 1,    1.026439,   -4.895454,  1.1,  0.9,  1.1,  0.9
   525, 'BUS 525     ',       150, 1,    0,    8, 1,    0.986332,   25.334582,  1.1,  0.9,  1.1,  0.9
   526, 'BUS 526     ',       110, 1,    0,   18, 1,    0.988925,   -2.520654,  1.1,  0.9,  1.1,  0.9
   527, 'BUS 527     ',       220, 1,    0,    7, 1,    1.034921,    6.905166,  1.1,  0.9,  1.1,  0.9
   528, 'BUS 528     ',        20, 2,    0,    5, 1,    1.020703,   22.380203,  1.1,  0.9,  1.1,  0.9
   529, 'BUS 529     ',       150, 1,    0,    9, 1,    1.023322,  -11.234733,  1.1,  0.9,  1.1,  0.9
   530, 'BUS 530     ',       380, 1,    0,   13, 1,     1.06537,   47.218455,  1.1,  0.9,  1.1,  0.9
   531, 'BUS 531     ',        20, 2,    0,    7, 1,    1.035838,   -5.172678,  1.1,  0.9,  1.1,  0.9
   532, 'BUS 532     ',        20, 2,    0,   10, 1,    1.036699,   34.476926,  1.1,  0.9,  1.1,  0.9
   533, 'BUS 533     ',        20, 2,    0,   22, 1,    1.016377,    7.336958,  1.1,  0.9,  1.1,  0.9
   534, 'BUS 534     ',       110, 1,    0,   18, 1,    0.931414,   -8.249444,  1.1,  0.9,  1.1,  0.9
   535, 'BUS 535     ',       220, 1,    0,    1, 1,     1.01686,   13.039574,  1.1,  0.9,  1.1,  0.9
   536, 'BUS 536     ',       110, 1,    0,    8, 1,    1.023154,   38.809154,  1.1,  0.9,  1.1,  0.9
   537, 'BUS 537     ',       380, 1,    0,   13, 1,    1.049545,   42.876879,  1.1,  0.9,  1.1,  0.9
   538, 'BUS 538     ',       150, 1,    0,    1, 1,    0.991967,   89.112631,  1.1,  0.9,  1.1,  0.9
   539, 'BUS 539     ',        15, 2,    0,    1, 1,    0.993492,   29.317066,  1.1,  0.9,  1.1,  0.9
   540, 'BUS 540     ',       150, 1,    0,    9, 1,    1.102789,  -15.259978,  1.2,  0.8,  1.2,  0.8
   541, 'BUS 541     ',       220, 1,    0,    6, 1,    0.995314,   -3.374716,  1.1,  0.9,  1.1,  0.9
   542, 'BUS 542     ',       150, 1,    0,    9, 1,    1.013699,   -0.827325,  1.1,  0.9,  1.1,  0.9
   543, 'BUS 543     ',       220, 1,    0,    5, 1,    0.988843,   -3.474628,  1.1,  0.9,  1.1,  0.9
   544, 'BUS 544     ',       220, 1,    0,    5, 1,    1.023056,    6.428381,  1.1,  0.9,  1.1,  0.9
   545, 'BUS 545     ',       220, 1,    0,    3, 1,    0.977758,    4.623964,  1.1,  0.9,  1.1,  0.9
   546, 'BUS 546     ',       220, 1,    0,    6, 1,    0.998467,   -3.301764,  1.1,  0.9,  1.1,  0.9
   547, 'BUS 547     ',       220, 1,    0,    8, 1,    0.998593,   42.474186,  1.1,  0.9,  1.1,  0.9
   548, 'BUS 548     ',       150, 1,    0,    8, 1,    1.020988,   24.486279,  1.1,  0.9,  1.1,  0.9
   549, 'BUS 549     ',       220, 1,    0,    3, 1,     1.04807,   86.165538,  1.1,  0.9,  1.1,  0.9
   550, 'BUS 550     ',       110, 1,    0,   15, 1,    1.086334,    1.463858,  1.1,  0.9,  1.1,  0.9
   551, 'BUS 551     ',       150, 1,    0,    9, 1,    0.995963,   -9.132106,  1.1,  0.9,  1.1,  0.9
   552, 'BUS 552     ',      13.8, 2,    0,    1, 1,     0.99834,   24.249316,  1.1,  0.9,  1.1,  0.9
   553, 'BUS 553     ',       380, 1,    0,   14, 1,    1.072559,   36.179181,  1.1,  0.9,  1.1,  0.9
   554, 'BUS 554     ',       150, 1,    0,    9, 1,    0.980028,   -8.586818,  1.1,  0.9,  1.1,  0.9
   555, 'BUS 555     ',       154, 1,    0,    1, 1,    1.023552,   -0.978719,  1.1,  0.9,  1.1,  0.9
   556, 'BUS 556     ',       220, 1,    0,    3, 1,     1.02302,    79.89045,  1.1,  0.9,  1.1,  0.9
   557, 'BUS 557     ',       380, 1,    0,    6, 1,    1.012671,   -2.175683,  1.1,  0.9,  1.1,  0.9
   558, 'BUS 558     ',       150, 1,    0,    8, 1,    1.020181,   36.372744,  1.1,  0.9,  1.1,  0.9
   559, 'BUS 559     ',        11, 2,    0,    1, 1,    0.954584,   49.806962,  1.1,  0.9,  1.1,  0.9
   560, 'BUS 560     ',       110, 1,    0,   22, 1,    1.009937,  -13.160441,  1.1,  0.9,  1.1,  0.9
   561, 'BUS 561     ',       220, 1,    0,   13, 1,    0.981754,   18.128137,  1.1,  0.9,  1.1,  0.9
   562, 'BUS 562     ',       110, 1,    0,   21, 1,    0.968054,   -6.793963,  1.1,  0.9,  1.1,  0.9
   563, 'BUS 563     ',       220, 1,    0,   10, 1,    0.997104,   -5.319336,  1.1,  0.9,  1.1,  0.9
   564, 'BUS 564     ',        20, 2,    0,   20, 1,    1.024499,   -3.834468,  1.1,  0.9,  1.1,  0.9
   565, 'BUS 565     ',       150, 1,    0,    7, 1,    0.983771,   -0.029864,  1.1,  0.9,  1.1,  0.9
   566, 'BUS 566     ',       220, 1,    0,    7, 1,    1.050612,    5.201724,  1.1,  0.9,  1.1,  0.9
   567, 'BUS 567     ',        20, 1,    0,    7, 1,    1.037403,   12.654648,  1.1,  0.9,  1.1,  0.9
   568, 'BUS 568     ',       220, 1,    0,    3, 1,    0.995622,   27.676502,  1.1,  0.9,  1.1,  0.9
   569, 'BUS 569     ',       150, 1,    0,    9, 1,    1.012073,   -8.225001,  1.1,  0.9,  1.1,  0.9
   570, 'BUS 570     ',       380, 1,    0,    4, 1,     1.01609,  -22.212248,  1.1,  0.9,  1.1,  0.9
   571, 'BUS 571     ',       380, 1,    0,    3, 1,    1.060426,   48.406404,  1.1,  0.9,  1.1,  0.9
   572, 'BUS 572     ',      13.8, 2,    0,    1, 1,    1.004314,   14.241295,  1.1,  0.9,  1.1,  0.9
   573, 'BUS 573     ',       220, 1,    0,   19, 1,    0.988321,    6.881414,  1.1,  0.9,  1.1,  0.9
   574, 'BUS 574     ',       150, 1,    0,   10, 1,    1.011211,  -13.487557,  1.1,  0.9,  1.1,  0.9
   575, 'BUS 575     ',        20, 2,    0,    5, 1,    1.016739,   22.326375,  1.1,  0.9,  1.1,  0.9
   576, 'BUS 576     ',        20, 2,    0,    5, 1,    1.016739,   22.326375,  1.1,  0.9,  1.1,  0.9
   577, 'BUS 577     ',        20, 2,    0,    5, 1,    1.016739,   22.326375,  1.1,  0.9,  1.1,  0.9
   578, 'BUS 578     ',       150, 1,    0,    9, 1,    0.982939,   -5.438658,  1.1,  0.9,  1.1,  0.9
   579, 'BUS 579     ',       150, 1,    0,    8, 1,    0.982134,   23.783698,  1.1,  0.9,  1.1,  0.9
   580, 'BUS 580     ',       220, 1,    0,   21, 1,    1.028821,    -3.48117,  1.1,  0.9,  1.1,  0.9
   581, 'BUS 581     ',        20, 2,    0,    5, 1,    1.016739,   22.326375,  1.1,  0.9,  1.1,  0.9
   582, 'BUS 582     ',       380, 1,    0,    3, 1,     1.07923,   68.996986,  1.1,  0.9,  1.1,  0.9
   583, 'BUS 583     ',       380, 1,    0,    8, 1,    1.033308,   40.656079,  1.1,  0.9,  1.1,  0.9
   584, 'BUS 584     ',       220, 1,    0,    3, 1,    1.018412,   11.984544,  1.1,  0.9,  1.1,  0.9
   585, 'BUS 585     ',        20, 2,    0,    2, 1,    1.041629,   38.466941,  1.1,  0.9,  1.1,  0.9
   586, 'BUS 586     ',       150, 1,    0,    9, 1,    0.912043,  -12.081031,  1.1,  0.9,  1.1,  0.9
   587, 'BUS 587     ',       220, 1,    0,    3, 1,    1.037667,   14.939315,  1.1,  0.9,  1.1,  0.9
   588, 'BUS 588     ',       220, 1,    0,    5, 1,    1.012735,    9.265213,  1.1,  0.9,  1.1,  0.9
   589, 'BUS 589     ',        20, 2,    0,    4, 1,     1.00755,  -13.681446,  1.1,  0.9,  1.1,  0.9
   590, 'BUS 590     ',       220, 1,    0,    6, 1,    0.999923,   -3.039737,  1.1,  0.9,  1.1,  0.9
   591, 'BUS 591     ',       110, 1,    0,   18, 1,    0.997618,   -7.177191,  1.1,  0.9,  1.1,  0.9
   592, 'BUS 592     ',       220, 1,    0,    5, 1,    1.003147,   15.307317,  1.1,  0.9,  1.1,  0.9
   593, 'BUS 593     ',        20, 1,    0,    4, 1,    1.020596,  -16.730831,  1.1,  0.9,  1.1,  0.9
   594, 'BUS 594     ',        20, 1,    0,    4, 1,    1.020596,  -16.730831,  1.1,  0.9,  1.1,  0.9
   595, 'BUS 595     ',       220, 1,    0,   18, 1,    1.055576,   -5.790807,  1.2,  0.8,  1.2,  0.8
   596, 'BUS 596     ',       110, 1,    0,   18, 1,    1.008982,    -3.14743,  1.1,  0.9,  1.1,  0.9
   597, 'BUS 597     ',       380, 1,    0,    6, 1,    1.004651,  -16.584297,  1.1,  0.9,  1.1,  0.9
   598, 'BUS 598     ',       154, 1,    0,    1, 1,    0.985019,   22.550521,  1.1,  0.9,  1.1,  0.9
   599, 'BUS 599     ',       150, 1,    0,    8, 1,     1.01493,   29.607123,  1.1,  0.9,  1.1,  0.9
   600, 'BUS 600     ',       110, 1,    0,    8, 1,    1.032362,   39.964616,  1.1,  0.9,  1.1,  0.9
   601, 'BUS 601     ',       220, 1,    0,    5, 1,    1.029876,   19.391484,  1.1,  0.9,  1.1,  0.9
   602, 'BUS 602     ',       154, 1,    0,    1, 1,    1.015668,   18.412381,  1.1,  0.9,  1.1,  0.9
   603, 'BUS 603     ',       220, 1,    0,    5, 1,    1.041573,   -0.003639,  1.1,  0.9,  1.1,  0.9
   604, 'BUS 604     ',       110, 1,    0,   22, 1,    1.012186,  -11.629863,  1.1,  0.9,  1.1,  0.9
   605, 'BUS 605     ',       154, 1,    0,    1, 1,    0.982106,   40.293349,  1.1,  0.9,  1.1,  0.9
   606, 'BUS 606     ',       220, 1,    0,    5, 1,     1.02619,   24.279876,  1.1,  0.9,  1.1,  0.9
   607, 'BUS 607     ',       150, 1,    0,    9, 1,    1.024665,  -10.538885,  1.1,  0.9,  1.1,  0.9
   608, 'BUS 608     ',       220, 1,    0,    4, 1,    1.019224,  -24.665042,  1.1,  0.9,  1.1,  0.9
   609, 'BUS 609     ',       220, 1,    0,    5, 1,    1.040938,   22.649998,  1.1,  0.9,  1.1,  0.9
   610, 'BUS 610     ',        20, 2,    0,   18, 1,    1.019723,   -1.552655,  1.1,  0.9,  1.1,  0.9
   611, 'BUS 611     ',       220, 1,    0,   13, 1,    0.985982,   40.427243,  1.1,  0.9,  1.1,  0.9
   612, 'BUS 612     ',       110, 1,    0,   15, 1,    1.023098,   -4.178904,  1.1,  0.9,  1.1,  0.9
   613, 'BUS 613     ',        20, 1,    0,    4, 1,    1.007942,  -10.569275,  1.1,  0.9,  1.1,  0.9
   614, 'BUS 614     ',        20, 2,    0,    6, 1,    1.031902,    6.119938,  1.1,  0.9,  1.1,  0.9
   615, 'BUS 615     ',        20, 2,    0,    6, 1,    1.031902,    6.119938,  1.1,  0.9,  1.1,  0.9
   616, 'BUS 616     ',       380, 1,    0,    8, 1,    1.050465,   43.901371,  1.1,  0.9,  1.1,  0.9
   617, 'BUS 617     ',       220, 1,    0,    5, 1,    1.030589,      4.0661,  1.1,  0.9,  1.1,  0.9
   618, 'BUS 618     ',       150, 1,    0,    9, 1,    0.998875,   -9.905754,  1.1,  0.9,  1.1,  0.9
   619, 'BUS 619     ',        20, 2,    0,    6, 1,    1.031502,    4.663459,  1.1,  0.9,  1.1,  0.9
   620, 'BUS 620     ',       110, 1,    0,   19, 1,    1.022299,    0.336959,  1.1,  0.9,  1.1,  0.9
   621, 'BUS 621     ',        11, 2,    0,    1, 1,    1.003942,   39.409116,  1.1,  0.9,  1.1,  0.9
   622, 'BUS 622     ',       380, 1,    0,    3, 1,    1.020094,   47.941792,  1.1,  0.9,  1.1,  0.9
   623, 'BUS 623     ',        20, 2,    0,   14, 1,    1.045359,   10.101302,  1.1,  0.9,  1.1,  0.9
   624, 'BUS 624     ',       380, 1,    0,    1, 1,    1.020239,   32.099905,  1.1,  0.9,  1.1,  0.9
   625, 'BUS 625     ',       150, 1,    0,    9, 1,    0.995856,   -9.114615,  1.1,  0.9,  1.1,  0.9
   626, 'BUS 626     ',        20, 2,    0,   14, 1,    1.035771,    2.999441,  1.1,  0.9,  1.1,  0.9
   627, 'BUS 627     ',       220, 1,    0,    5, 1,    1.037098,   11.171028,  1.1,  0.9,  1.1,  0.9
   628, 'BUS 628     ',       380, 1,    0,    1, 1,    1.064436,   -8.048474,  1.1,  0.9,  1.1,  0.9
   629, 'BUS 629     ',       154, 1,    0,    1, 1,    1.006004,    20.84448,  1.1,  0.9,  1.1,  0.9
   630, 'BUS 630     ',       110, 1,    0,   18, 1,    0.980004,    1.020887,  1.1,  0.9,  1.1,  0.9
   631, 'BUS 631     ',       220, 1,    0,    4, 1,    1.027192,  -22.090057,  1.1,  0.9,  1.1,  0.9
   632, 'BUS 632     ',       110, 1,    0,   21, 1,    1.029976,   -3.543373,  1.1,  0.9,  1.1,  0.9
   633, 'BUS 633     ',       220, 1,    0,   13, 1,    1.026706,    33.46792,  1.1,  0.9,  1.1,  0.9
   634, 'BUS 634     ',       380, 1,    0,    5, 1,    1.024739,   32.215254,  1.1,  0.9,  1.1,  0.9
   635, 'BUS 635     ',        11, 2,    0,    1, 1,    1.023511,    0.594852,  1.1,  0.9,  1.1,  0.9
   636, 'BUS 636     ',       150, 1,    0,    9, 1,    1.004986,   -8.852574,  1.1,  0.9,  1.1,  0.9
   637, 'BUS 637     ',        20, 2,    0,    4, 1,     1.04616,   -9.114978,  1.1,  0.9,  1.1,  0.9
   638, 'BUS 638     ',       380, 1,    0,    3, 1,    1.024059,   44.846055,  1.1,  0.9,  1.1,  0.9
   639, 'BUS 639     ',       154, 1,    0,    1, 1,    1.011245,   27.629302,  1.1,  0.9,  1.1,  0.9
   640, 'BUS 640     ',       220, 1,    0,    6, 1,    1.004462,  -15.792016,  1.1,  0.9,  1.1,  0.9
   641, 'BUS 641     ',       110, 1,    0,   19, 1,    1.057792,     0.42714,  1.1,  0.9,  1.1,  0.9
   642, 'BUS 642     ',       380, 1,    0,    9, 1,     1.12305,    1.040238,  1.2,  0.8,  1.2,  0.8
   643, 'BUS 643     ',       220, 1,    0,    6, 1,    1.003618,   -2.822895,  1.1,  0.9,  1.1,  0.9
   644, 'BUS 644     ',       220, 1,    0,    3, 1,    1.049525,   86.868297,  1.1,  0.9,  1.1,  0.9
   645, 'BUS 645     ',       220, 1,    0,    3, 1,      1.0826,   86.434281,  1.2,  0.8,  1.2,  0.8
   646, 'BUS 646     ',        20, 2,    0,    4, 1,    1.030395,   -6.336516,  1.1,  0.9,  1.1,  0.9
   647, 'BUS 647     ',       380, 1,    0,   10, 1,    1.020186,  -24.812762,  1.1,  0.9,  1.1,  0.9
   648, 'BUS 648     ',        20, 2,    0,   10, 1,    1.007781,   59.664038,  1.1,  0.9,  1.1,  0.9
   649, 'BUS 649     ',        20, 2,    0,    4, 1,    1.030395,   -6.336516,  1.1,  0.9,  1.1,  0.9
   650, 'BUS 650     ',       220, 1,    0,    4, 1,    0.994655,  -18.823114,  1.1,  0.9,  1.1,  0.9
   651, 'BUS 651     ',        20, 2,    0,   23, 1,    1.028351,   -2.802846,  1.1,  0.9,  1.1,  0.9
   652, 'BUS 652     ',        20, 2,    0,   23, 1,    1.028351,   -2.802846,  1.1,  0.9,  1.1,  0.9
   653, 'BUS 653     ',       150, 1,    0,    9, 1,    1.006947,    -5.91582,  1.1,  0.9,  1.1,  0.9
   654, 'BUS 654     ',        20, 2,    0,    6, 1,    1.014507,   26.136069,  1.1,  0.9,  1.1,  0.9
   655, 'BUS 655     ',       220, 1,    0,    5, 1,    1.027725,   18.930085,  1.1,  0.9,  1.1,  0.9
   656, 'BUS 656     ',       220, 1,    0,    4, 1,    1.030053,  -17.261924,  1.1,  0.9,  1.1,  0.9
   657, 'BUS 657     ',       110, 1,    0,   24, 1,    1.014108,     0.87733,  1.1,  0.9,  1.1,  0.9
   658, 'BUS 658     ',       110, 1,    0,   18, 1,    0.995621,   14.139898,  1.1,  0.9,  1.1,  0.9
   659, 'BUS 659     ',       150, 1,    0,    9, 1,    0.974088,   -8.221786,  1.1,  0.9,  1.1,  0.9
   660, 'BUS 660     ',        20, 2,    0,    4, 1,    1.022689,  -16.891323,  1.1,  0.9,  1.1,  0.9
   661, 'BUS 661     ',       380, 1,    0,    5, 1,    1.010252,   22.297225,  1.1,  0.9,  1.1,  0.9
   662, 'BUS 662     ',       150, 1,    0,    9, 1,    1.080621,   -3.774626,  1.1,  0.9,  1.1,  0.9
   663, 'BUS 663     ',       380, 1,    0,    1, 1,    1.061402,   49.738372,  1.1,  0.9,  1.1,  0.9
   664, 'BUS 664     ',       110, 1,    0,   22, 1,    0.995363,  -14.400857,  1.1,  0.9,  1.1,  0.9
   665, 'BUS 665     ',       380, 1,    0,    5, 1,    0.999024,   20.683055,  1.1,  0.9,  1.1,  0.9
   666, 'BUS 666     ',        20, 2,    0,    9, 1,    1.018739,   -6.896129,  1.1,  0.9,  1.1,  0.9
   667, 'BUS 667     ',       154, 1,    0,    1, 1,    1.010467,   35.110882,  1.1,  0.9,  1.1,  0.9
   668, 'BUS 668     ',       220, 1,    0,    5, 1,    1.031848,    -1.87464,  1.1,  0.9,  1.1,  0.9
   669, 'BUS 669     ',       110, 1,    0,   18, 1,    1.018382,    7.768221,  1.1,  0.9,  1.1,  0.9
   670, 'BUS 670     ',       110, 1,    0,   19, 1,    0.980165,    3.066285,  1.1,  0.9,  1.1,  0.9
   671, 'BUS 671     ',        11, 2,    0,    1, 1,    0.999061,   42.441878,  1.1,  0.9,  1.1,  0.9
   672, 'BUS 672     ',       380, 1,    0,   11, 1,    1.027993,    3.626388,  1.1,  0.9,  1.1,  0.9
   673, 'BUS 673     ',       220, 1,    0,    3, 1,    1.030324,   22.492733,  1.1,  0.9,  1.1,  0.9
   674, 'BUS 674     ',       110, 1,    0,   18, 1,    0.994789,   -3.452739,  1.1,  0.9,  1.1,  0.9
   675, 'BUS 675     ',       150, 1,    0,    9, 1,    1.017174,  -12.280888,  1.1,  0.9,  1.1,  0.9
   676, 'BUS 676     ',        20, 2,    0,    4, 1,    1.018066,  -18.544118,  1.1,  0.9,  1.1,  0.9
   677, 'BUS 677     ',       110, 1,    0,   18, 1,    0.976124,    0.454545,  1.1,  0.9,  1.1,  0.9
   678, 'BUS 678     ',       150, 1,    0,    9, 1,    1.014364,   -8.724986,  1.1,  0.9,  1.1,  0.9
   679, 'BUS 679     ',       380, 1,    0,    9, 1,     1.12555,   -0.331163,  1.2,  0.8,  1.2,  0.8
   680, 'BUS 680     ',       380, 1,    0,    3, 1,    1.038504,   35.779711,  1.1,  0.9,  1.1,  0.9
   681, 'BUS 681     ',        20, 2,    0,   24, 1,     1.00657,   25.464337,  1.1,  0.9,  1.1,  0.9
   682, 'BUS 682     ',       110, 1,    0,   18, 1,    0.985728,    2.216033,  1.1,  0.9,  1.1,  0.9
   683, 'BUS 683     ',       220, 1,    0,    7, 1,    1.034215,   12.306912,  1.1,  0.9,  1.1,  0.9
   684, 'BUS 684     ',        20, 2,    0,    6, 1,    1.035618,   -0.462639,  1.1,  0.9,  1.1,  0.9
   685, 'BUS 685     ',       150, 1,    0,    9, 1,    1.039652,   -6.424256,  1.1,  0.9,  1.1,  0.9
   686, 'BUS 686     ',       154, 1,    0,    1, 1,    1.004715,   15.162759,  1.1,  0.9,  1.1,  0.9
   687, 'BUS 687     ',       380, 1,    0,    3, 1,      1.0114,   31.187658,  1.1,  0.9,  1.1,  0.9
   688, 'BUS 688     ',       110, 1,    0,   18, 1,    0.963906,    -6.15131,  1.1,  0.9,  1.1,  0.9
   689, 'BUS 689     ',       150, 1,    0,    9, 1,     1.01888,   -8.431592,  1.1,  0.9,  1.1,  0.9
   690, 'BUS 690     ',       150, 1,    0,    9, 1,    1.054345,   -5.313694,  1.1,  0.9,  1.1,  0.9
   691, 'BUS 691     ',       110, 1,    0,   22, 1,    0.991725,  -13.734054,  1.1,  0.9,  1.1,  0.9
   692, 'BUS 692     ',       220, 1,    0,    6, 1,    1.012011,    5.276376,  1.1,  0.9,  1.1,  0.9
   693, 'BUS 693     ',        20, 2,    0,    2, 1,    1.038999,   38.995592,  1.1,  0.9,  1.1,  0.9
   694, 'BUS 694     ',       150, 1,    0,    8, 1,    1.025884,   34.061261,  1.1,  0.9,  1.1,  0.9
   695, 'BUS 695     ',        11, 2,    0,    1, 1,    1.010516,   39.993345,  1.1,  0.9,  1.1,  0.9
   696, 'BUS 696     ',       220, 1,    0,    4, 1,    1.021643,  -18.319826,  1.1,  0.9,  1.1,  0.9
   697, 'BUS 697     ',       110, 1,    0,    1, 1,    0.985966,  -13.767739,  1.1,  0.9,  1.1,  0.9
   698, 'BUS 698     ',        20, 2,    0,    4, 1,    1.018527,   -13.24267,  1.1,  0.9,  1.1,  0.9
   699, 'BUS 699     ',       380, 1,    0,    3, 1,    1.043232,   77.757181,  1.1,  0.9,  1.1,  0.9
   700, 'BUS 700     ',       220, 1,    0,    3, 1,    0.971314,   29.785076,  1.1,  0.9,  1.1,  0.9
   701, 'BUS 701     ',       380, 1,    0,    4, 1,    1.022096,  -14.512809,  1.1,  0.9,  1.1,  0.9
   702, 'BUS 702     ',       380, 1,    0,    3, 1,    1.083955,   72.533534,  1.2,  0.8,  1.2,  0.8
   703, 'BUS 703     ',       110, 1,    0,   18, 1,    1.005226,    6.168419,  1.1,  0.9,  1.1,  0.9
   704, 'BUS 704     ',       110, 1,    0,   19, 1,    1.039757,   11.331045,  1.1,  0.9,  1.1,  0.9
   705, 'BUS 705     ',       220, 1,    0,    5, 1,    1.047819,   -5.173347,  1.1,  0.9,  1.1,  0.9
   706, 'BUS 706     ',       220, 1,    0,    4, 1,    1.028453,  -20.661313,  1.1,  0.9,  1.1,  0.9
   707, 'BUS 707     ',       220, 1,    0,    3, 1,    1.058829,     21.8732,  1.1,  0.9,  1.1,  0.9
   708, 'BUS 708     ',       110, 1,    0,   18, 1,    0.977623,   -2.554024,  1.1,  0.9,  1.1,  0.9
   709, 'BUS 709     ',        20, 2,    0,    5, 1,    1.051727,   31.564136,  1.1,  0.9,  1.1,  0.9
   710, 'BUS 710     ',       220, 1,    0,    5, 1,    0.996598,    8.383316,  1.1,  0.9,  1.1,  0.9
   711, 'BUS 711     ',       220, 1,    0,    4, 1,    1.014587,  -22.560626,  1.1,  0.9,  1.1,  0.9
   712, 'BUS 712     ',       220, 1,    0,    3, 1,    1.047436,   81.329599,  1.1,  0.9,  1.1,  0.9
   713, 'BUS 713     ',       154, 1,    0,    1, 1,    0.997077,   26.794575,  1.1,  0.9,  1.1,  0.9
   714, 'BUS 714     ',       150, 1,    0,    8, 1,    0.998982,   27.909753,  1.1,  0.9,  1.1,  0.9
   715, 'BUS 715     ',        20, 2,    0,   18, 1,    1.007844,    10.25283,  1.1,  0.9,  1.1,  0.9
   716, 'BUS 716     ',       154, 1,    0,    1, 1,    1.015981,   20.565424,  1.1,  0.9,  1.1,  0.9
   717, 'BUS 717     ',        11, 2,    0,    1, 1,    1.027572,   24.287546,  1.1,  0.9,  1.1,  0.9
   718, 'BUS 718     ',       220, 1,    0,   14, 1,    1.020115,   30.202806,  1.1,  0.9,  1.1,  0.9
   719, 'BUS 719     ',       220, 1,    0,    4, 1,    1.013826,  -19.850393,  1.1,  0.9,  1.1,  0.9
   720, 'BUS 720     ',       220, 1,    0,    5, 1,    1.029133,    7.492457,  1.1,  0.9,  1.1,  0.9
   721, 'BUS 721     ',        20, 2,    0,   18, 1,    0.992442,    9.617717,  1.1,  0.9,  1.1,  0.9
   722, 'BUS 722     ',       380, 1,    0,    3, 1,    1.026106,   61.149064,  1.1,  0.9,  1.1,  0.9
   723, 'BUS 723     ',       110, 1,    0,   22, 1,     0.94297,  -17.488149,  1.1,  0.9,  1.1,  0.9
   724, 'BUS 724     ',        20, 2,    0,   14, 1,    1.045213,    9.250128,  1.1,  0.9,  1.1,  0.9
   725, 'BUS 725     ',       110, 1,    0,   21, 1,     0.95067,   -7.990035,  1.1,  0.9,  1.1,  0.9
   726, 'BUS 726     ',       150, 1,    0,    9, 1,    0.998821,   -8.907903,  1.1,  0.9,  1.1,  0.9
   727, 'BUS 727     ',       380, 1,    0,    3, 1,    1.068269,    74.52173,  1.1,  0.9,  1.1,  0.9
   728, 'BUS 728     ',       150, 1,    0,    8, 1,    1.018461,   36.492173,  1.1,  0.9,  1.1,  0.9
   729, 'BUS 729     ',       154, 1,    0,    1, 1,    1.000858,   34.472609,  1.1,  0.9,  1.1,  0.9
   730, 'BUS 730     ',        20, 2,    0,    6, 1,     1.01458,   18.108546,  1.1,  0.9,  1.1,  0.9
   731, 'BUS 731     ',        20, 2,    0,    6, 1,     1.01458,   18.108546,  1.1,  0.9,  1.1,  0.9
   732, 'BUS 732     ',        20, 2,    0,    6, 1,     1.01458,   18.108546,  1.1,  0.9,  1.1,  0.9
   733, 'BUS 733     ',       380, 1,    0,   13, 1,    0.990189,    21.27187,  1.1,  0.9,  1.1,  0.9
   734, 'BUS 734     ',        20, 2,    0,    6, 1,     1.01458,   18.108546,  1.1,  0.9,  1.1,  0.9
   735, 'BUS 735     ',       220, 1,    0,    5, 1,    1.027209,    14.05509,  1.1,  0.9,  1.1,  0.9
   736, 'BUS 736     ',       110, 1,    0,   18, 1,    0.977249,    0.569527,  1.1,  0.9,  1.1,  0.9
   737, 'BUS 737     ',       110, 1,    0,    3, 1,    1.008405,   -3.834733,  1.1,  0.9,  1.1,  0.9
   738, 'BUS 738     ',       220, 1,    0,    5, 1,     1.02769,    23.00179,  1.1,  0.9,  1.1,  0.9
   739, 'BUS 739     ',       380, 1,    0,    3, 1,    1.065043,   50.496306,  1.1,  0.9,  1.1,  0.9
   740, 'BUS 740     ',       110, 1,    0,   21, 1,    0.970367,   -6.743137,  1.1,  0.9,  1.1,  0.9
   741, 'BUS 741     ',       154, 1,    0,    1, 1,    0.999635,   35.983555,  1.1,  0.9,  1.1,  0.9
   742, 'BUS 742     ',       380, 1,    0,    5, 1,    1.058599,   20.351147,  1.1,  0.9,  1.1,  0.9
   743, 'BUS 743     ',       110, 1,    0,   19, 1,    1.040076,   -3.544332,  1.1,  0.9,  1.1,  0.9
   744, 'BUS 744     ',       110, 1,    0,   18, 1,    0.989367,   -2.478771,  1.1,  0.9,  1.1,  0.9
   745, 'BUS 745     ',       220, 1,    0,    4, 1,    1.018947,  -33.068169,  1.1,  0.9,  1.1,  0.9
   746, 'BUS 746     ',        11, 2,    0,    1, 1,    0.994194,   24.952464,  1.1,  0.9,  1.1,  0.9
   747, 'BUS 747     ',       220, 1,    0,    6, 1,    1.013353,    5.579718,  1.1,  0.9,  1.1,  0.9
   748, 'BUS 748     ',       380, 1,    0,    3, 1,    1.082894,   85.120497,  1.2,  0.8,  1.2,  0.8
   749, 'BUS 749     ',        20, 2,    0,    5, 1,    1.009791,   14.416544,  1.1,  0.9,  1.1,  0.9
   750, 'BUS 750     ',        20, 2,    0,    5, 1,    1.009791,   14.416544,  1.1,  0.9,  1.1,  0.9
   751, 'BUS 751     ',        20, 2,    0,    5, 1,    1.009791,   14.416544,  1.1,  0.9,  1.1,  0.9
   752, 'BUS 752     ',       380, 1,    0,    3, 1,     1.00664,   31.182408,  1.1,  0.9,  1.1,  0.9
   753, 'BUS 753     ',        20, 2,    0,   10, 1,    1.018866,   14.228745,  1.1,  0.9,  1.1,  0.9
   754, 'BUS 754     ',        20, 2,    0,   18, 1,    1.009683,    1.076815,  1.1,  0.9,  1.1,  0.9
   755, 'BUS 755     ',       110, 1,    0,   12, 1,    1.004347,  -13.085564,  1.1,  0.9,  1.1,  0.9
   756, 'BUS 756     ',       220, 1,    0,   11, 1,    1.026914,     7.66077,  1.1,  0.9,  1.1,  0.9
   757, 'BUS 757     ',       110, 1,    0,   21, 1,    1.016003,    2.506825,  1.1,  0.9,  1.1,  0.9
   758, 'BUS 758     ',       150, 1,    0,    9, 1,    0.988701,  -12.066079,  1.1,  0.9,  1.1,  0.9
   759, 'BUS 759     ',       380, 1,    0,   14, 1,    1.029997,   24.456838,  1.1,  0.9,  1.1,  0.9
   760, 'BUS 760     ',       220, 1,    0,    4, 1,    1.014144,  -23.295024,  1.1,  0.9,  1.1,  0.9
   761, 'BUS 761     ',       220, 1,    0,    5, 1,    1.036321,    1.925379,  1.1,  0.9,  1.1,  0.9
   762, 'BUS 762     ',       110, 1,    0,   19, 1,    1.008774,   -3.324558,  1.1,  0.9,  1.1,  0.9
   763, 'BUS 763     ',       380, 1,    0,   18, 1,    1.070453,    1.995467,  1.2,  0.8,  1.2,  0.8
   764, 'BUS 764     ',       150, 1,    0,    9, 1,    1.024756,  -11.276001,  1.1,  0.9,  1.1,  0.9
   765, 'BUS 765     ',        20, 2,    0,    6, 1,    1.032985,   -6.930528,  1.1,  0.9,  1.1,  0.9
   766, 'BUS 766     ',       150, 1,    0,    8, 1,    1.019596,    33.38308,  1.1,  0.9,  1.1,  0.9
   767, 'BUS 767     ',       154, 1,    0,    1, 1,    1.007718,   37.209288,  1.1,  0.9,  1.1,  0.9
   768, 'BUS 768     ',        20, 2,    0,    5, 1,    1.044527,   23.855553,  1.1,  0.9,  1.1,  0.9
   769, 'BUS 769     ',        20, 2,    0,    5, 1,    1.044527,   23.855553,  1.1,  0.9,  1.1,  0.9
   770, 'BUS 770     ',        20, 1,    0,    5, 1,    1.039156,   19.470405,  1.1,  0.9,  1.1,  0.9
   771, 'BUS 771     ',        20, 1,    0,    5, 1,    1.039156,   19.470405,  1.1,  0.9,  1.1,  0.9
   772, 'BUS 772     ',       220, 1,    0,    3, 1,     0.97928,   37.684032,  1.1,  0.9,  1.1,  0.9
   773, 'BUS 773     ',        20, 2,    0,    5, 1,    1.016081,   21.284924,  1.1,  0.9,  1.1,  0.9
   774, 'BUS 774     ',        20, 1,    0,    5, 1,    1.007722,   14.132282,  1.1,  0.9,  1.1,  0.9
   775, 'BUS 775     ',        20, 2,    0,    5, 1,    1.003456,   18.777669,  1.1,  0.9,  1.1,  0.9
   776, 'BUS 776     ',        20, 1,    0,    5, 1,    1.039156,   19.470405,  1.1,  0.9,  1.1,  0.9
   777, 'BUS 777     ',       220, 1,    0,    4, 1,    1.018902,  -18.885965,  1.1,  0.9,  1.1,  0.9
   778, 'BUS 778     ',        20, 2,    0,   10, 1,     1.02868,    47.75243,  1.1,  0.9,  1.1,  0.9
   779, 'BUS 779     ',        10, 2,    0,    1, 1,      0.9829,   25.033677,  1.1,  0.9,  1.1,  0.9
   780, 'BUS 780     ',       380, 1,    0,    1, 1,    1.022808,   12.457089,  1.1,  0.9,  1.1,  0.9
   781, 'BUS 781     ',       154, 1,    0,    1, 1,    1.046208,    1.751552,  1.1,  0.9,  1.1,  0.9
   782, 'BUS 782     ',       380, 1,    0,    1, 1,    0.975786,    5.725108,  1.1,  0.9,  1.1,  0.9
   783, 'BUS 783     ',        20, 2,    0,    4, 1,    1.027518,  -17.089784,  1.1,  0.9,  1.1,  0.9
   784, 'BUS 784     ',       220, 1,    0,    3, 1,    1.008445,    33.79762,  1.1,  0.9,  1.1,  0.9
   785, 'BUS 785     ',       110, 1,    0,   18, 1,     0.95552,     -7.1101,  1.1,  0.9,  1.1,  0.9
   786, 'BUS 786     ',        11, 2,    0,    1, 1,    1.013792,   13.048881,  1.1,  0.9,  1.1,  0.9
   787, 'BUS 787     ',       154, 1,    0,    1, 1,      0.9983,   26.918478,  1.1,  0.9,  1.1,  0.9
   788, 'BUS 788     ',       110, 1,    0,   12, 1,    0.983092,  -11.324453,  1.1,  0.9,  1.1,  0.9
   789, 'BUS 789     ',       380, 1,    0,   10, 1,    1.040763,  -20.963956,  1.1,  0.9,  1.1,  0.9
   790, 'BUS 790     ',       150, 1,    0,    9, 1,    0.954084,   -7.518624,  1.1,  0.9,  1.1,  0.9
   791, 'BUS 791     ',       150, 1,    0,    9, 1,    0.970954,  -14.134822,  1.1,  0.9,  1.1,  0.9
   792, 'BUS 792     ',       150, 1,    0,    8, 1,    0.996611,   26.942681,  1.1,  0.9,  1.1,  0.9
   793, 'BUS 793     ',       220, 1,    0,    3, 1,    0.981471,   34.867888,  1.1,  0.9,  1.1,  0.9
   794, 'BUS 794     ',       150, 1,    0,    9, 1,    0.954505,   -7.782367,  1.1,  0.9,  1.1,  0.9
   795, 'BUS 795     ',       380, 1,    0,    3, 1,    1.066578,   53.394043,  1.1,  0.9,  1.1,  0.9
   796, 'BUS 796     ',       110, 1,    0,   19, 1,    0.978625,   -3.324992,  1.1,  0.9,  1.1,  0.9
   797, 'BUS 797     ',       380, 1,    0,    3, 1,    1.011512,   30.216177,  1.1,  0.9,  1.1,  0.9
   798, 'BUS 798     ',        20, 2,    0,    9, 1,    1.015954,     3.75914,  1.1,  0.9,  1.1,  0.9
   799, 'BUS 799     ',       154, 1,    0,    1, 1,    0.990011,    1.446443,  1.1,  0.9,  1.1,  0.9
   800, 'BUS 800     ',        20, 2,    0,    5, 1,    1.040587,   38.218788,  1.1,  0.9,  1.1,  0.9
   801, 'BUS 801     ',       380, 1,    0,   10, 1,    1.022097,  -24.539739,  1.1,  0.9,  1.1,  0.9
   802, 'BUS 802     ',       220, 1,    0,   18, 1,    1.063006,    0.575668,  1.2,  0.8,  1.2,  0.8
   803, 'BUS 803     ',       150, 1,    0,    9, 1,    1.099039,  -14.346049,  1.2,  0.8,  1.2,  0.8
   804, 'BUS 804     ',       220, 1,    0,    6, 1,    0.999004,   -3.134908,  1.1,  0.9,  1.1,  0.9
   805, 'BUS 805     ',       110, 1,    0,    8, 1,    1.036024,    47.46783,  1.1,  0.9,  1.1,  0.9
   806, 'BUS 806     ',       220, 1,    0,    5, 1,    1.032716,   17.680245,  1.1,  0.9,  1.1,  0.9
   807, 'BUS 807     ',       220, 1,    0,    4, 1,     1.02396,  -18.053463,  1.1,  0.9,  1.1,  0.9
   808, 'BUS 808     ',       110, 1,    0,   21, 1,    0.939327,  -13.271181,  1.1,  0.9,  1.1,  0.9
   809, 'BUS 809     ',        20, 2,    0,    4, 1,    1.023128,  -17.667071,  1.1,  0.9,  1.1,  0.9
   810, 'BUS 810     ',       150, 1,    0,   10, 1,    0.960507,  -15.710242,  1.1,  0.9,  1.1,  0.9
   811, 'BUS 811     ',        20, 2,    0,    5, 1,    1.022192,   20.047374,  1.1,  0.9,  1.1,  0.9
   812, 'BUS 812     ',       220, 1,    0,    5, 1,     1.02116,    9.225534,  1.1,  0.9,  1.1,  0.9
   813, 'BUS 813     ',       220, 1,    0,   11, 1,    1.010866,  -10.017249,  1.1,  0.9,  1.1,  0.9
   814, 'BUS 814     ',        20, 2,    0,    4, 1,     1.01249,   -3.900476,  1.1,  0.9,  1.1,  0.9
   815, 'BUS 815     ',        20, 2,    0,    4, 1,    1.026207,  -11.793103,  1.1,  0.9,  1.1,  0.9
   816, 'BUS 816     ',       220, 1,    0,    5, 1,    1.029733,     7.74677,  1.1,  0.9,  1.1,  0.9
   817, 'BUS 817     ',       220, 1,    0,   19, 1,    1.001872,      5.9468,  1.1,  0.9,  1.1,  0.9
   818, 'BUS 818     ',       150, 1,    0,    8, 1,    1.021546,   43.092206,  1.1,  0.9,  1.1,  0.9
   819, 'BUS 819     ',        20, 2,    0,    2, 1,    1.048632,   39.237883,  1.1,  0.9,  1.1,  0.9
   820, 'BUS 820     ',       220, 1,    0,    5, 1,    1.025508,   18.162907,  1.1,  0.9,  1.1,  0.9
   821, 'BUS 821     ',       220, 1,    0,   14, 1,    1.015947,   22.790189,  1.1,  0.9,  1.1,  0.9
   822, 'BUS 822     ',       150, 1,    0,    9, 1,    0.969735,   -9.642283,  1.1,  0.9,  1.1,  0.9
   823, 'BUS 823     ',       220, 1,    0,    5, 1,    1.026078,  -19.617451,  1.1,  0.9,  1.1,  0.9
   824, 'BUS 824     ',        20, 2,    0,    9, 1,    1.018739,   -6.896129,  1.1,  0.9,  1.1,  0.9
   825, 'BUS 825     ',       110, 1,    0,   18, 1,    0.956703,   -9.070653,  1.1,  0.9,  1.1,  0.9
   826, 'BUS 826     ',       380, 1,    0,    1, 1,    1.045563,    -9.81487,  1.1,  0.9,  1.1,  0.9
   827, 'BUS 827     ',       110, 1,    0,   19, 1,    1.045872,   -0.227578,  1.1,  0.9,  1.1,  0.9
   828, 'BUS 828     ',        20, 2,    0,   10, 1,     1.01121,   21.596284,  1.1,  0.9,  1.1,  0.9
   829, 'BUS 829     ',       380, 1,    0,   20, 1,    1.089984,    2.669964,  1.2,  0.8,  1.2,  0.8
   830, 'BUS 830     ',       150, 1,    0,    9, 1,    0.998601,  -10.373841,  1.1,  0.9,  1.1,  0.9
   831, 'BUS 831     ',       220, 1,    0,    3, 1,    1.012387,   35.628558,  1.1,  0.9,  1.1,  0.9
   832, 'BUS 832     ',       110, 1,    0,   19, 1,    1.022107,     3.77318,  1.1,  0.9,  1.1,  0.9
   833, 'BUS 833     ',       110, 1,    0,   12, 1,    0.991892,  -13.719477,  1.1,  0.9,  1.1,  0.9
   834, 'BUS 834     ',       110, 1,    0,   19, 1,    0.998019,   -5.508598,  1.1,  0.9,  1.1,  0.9
   835, 'BUS 835     ',       220, 1,    0,    5, 1,    1.055149,    5.178292,  1.1,  0.9,  1.1,  0.9
   836, 'BUS 836     ',        20, 2,    0,    4, 1,    1.015461,  -14.262307,  1.1,  0.9,  1.1,  0.9
   837, 'BUS 837     ',        20, 1,    0,    4, 1,    1.005017,  -18.861992,  1.1,  0.9,  1.1,  0.9
   838, 'BUS 838     ',       110, 1,    0,   18, 1,    1.001252,    3.505451,  1.1,  0.9,  1.1,  0.9
   839, 'BUS 839     ',        20, 2,    0,    4, 1,      1.0079,  -15.676436,  1.1,  0.9,  1.1,  0.9
   840, 'BUS 840     ',        20, 1,    0,    4, 1,    1.006753,  -20.322256,  1.1,  0.9,  1.1,  0.9
   841, 'BUS 841     ',        20, 2,    0,    4, 1,    1.036065,  -16.582357,  1.1,  0.9,  1.1,  0.9
   842, 'BUS 842     ',       220, 1,    0,    8, 1,    1.070032,   58.678343,  1.1,  0.9,  1.1,  0.9
   843, 'BUS 843     ',       220, 1,    0,   13, 1,    1.019188,   45.616813,  1.1,  0.9,  1.1,  0.9
   844, 'BUS 844     ',        20, 2,    0,   14, 1,    1.059427,     39.6916,  1.1,  0.9,  1.1,  0.9
   845, 'BUS 845     ',        20, 2,    0,   14, 1,    1.059427,     39.6916,  1.1,  0.9,  1.1,  0.9
   846, 'BUS 846     ',        20, 2,    0,   14, 1,    1.059427,     39.6916,  1.1,  0.9,  1.1,  0.9
   847, 'BUS 847     ',       380, 1,    0,    4, 1,     1.00721,  -24.676363,  1.1,  0.9,  1.1,  0.9
   848, 'BUS 848     ',       110, 1,    0,   18, 1,    0.984773,   -5.596227,  1.1,  0.9,  1.1,  0.9
   849, 'BUS 849     ',        20, 2,    0,    3, 1,    1.028153,   78.700831,  1.1,  0.9,  1.1,  0.9
   850, 'BUS 850     ',       380, 1,    0,   23, 1,    1.158733,    0.598452,  1.2,  0.8,  1.2,  0.8
   851, 'BUS 851     ',       154, 1,    0,    1, 1,    1.033793,    0.608319,  1.1,  0.9,  1.1,  0.9
   852, 'BUS 852     ',       220, 1,    0,    7, 1,     1.03046,    8.194629,  1.1,  0.9,  1.1,  0.9
   853, 'BUS 853     ',       380, 1,    0,    3, 1,    1.093065,   68.734796,  1.2,  0.8,  1.2,  0.8
   854, 'BUS 854     ',       380, 1,    0,    3, 1,     1.01458,   31.505458,  1.1,  0.9,  1.1,  0.9
   855, 'BUS 855     ',        20, 2,    0,    2, 1,    1.046298,    0.868346,  1.1,  0.9,  1.1,  0.9
   856, 'BUS 856     ',       110, 1,    0,   21, 1,    1.019323,   -2.576944,  1.1,  0.9,  1.1,  0.9
   857, 'BUS 857     ',       220, 1,    0,   13, 1,    1.039468,    26.93922,  1.1,  0.9,  1.1,  0.9
   858, 'BUS 858     ',        20, 2,    0,    6, 1,    1.021858,   -2.534901,  1.1,  0.9,  1.1,  0.9
   859, 'BUS 859     ',        20, 2,    0,   14, 1,    1.037973,   11.471538,  1.1,  0.9,  1.1,  0.9
   860, 'BUS 860     ',       220, 1,    0,    6, 1,    0.991857,   -3.017578,  1.1,  0.9,  1.1,  0.9
   861, 'BUS 861     ',        20, 2,    0,    2, 1,    1.018125,   -0.191544,  1.1,  0.9,  1.1,  0.9
   862, 'BUS 862     ',        20, 2,    0,    2, 1,    1.018125,   -0.191544,  1.1,  0.9,  1.1,  0.9
   863, 'BUS 863     ',       110, 1,    0,   19, 1,     1.04402,   -4.498864,  1.1,  0.9,  1.1,  0.9
   864, 'BUS 864     ',        20, 2,    0,    2, 1,    1.018125,   -0.191544,  1.1,  0.9,  1.1,  0.9
   865, 'BUS 865     ',        20, 2,    0,    2, 1,    1.018125,   -0.191544,  1.1,  0.9,  1.1,  0.9
   866, 'BUS 866     ',       380, 1,    0,    3, 1,    1.060805,   81.893945,  1.1,  0.9,  1.1,  0.9
   867, 'BUS 867     ',        20, 1,    0,    2, 1,    0.987063,  -10.738282,  1.1,  0.9,  1.1,  0.9
   868, 'BUS 868     ',       110, 1,    0,   21, 1,    0.977307,   -6.322138,  1.1,  0.9,  1.1,  0.9
   869, 'BUS 869     ',        20, 2,    0,   14, 1,      1.0326,    4.106738,  1.1,  0.9,  1.1,  0.9
   870, 'BUS 870     ',       220, 1,    0,    3, 1,    0.995628,   27.676458,  1.1,  0.9,  1.1,  0.9
   871, 'BUS 871     ',       380, 1,    0,    8, 1,    1.054603,   34.712387,  1.1,  0.9,  1.1,  0.9
   872, 'BUS 872     ',       220, 1,    0,    5, 1,    1.013659,    21.90913,  1.1,  0.9,  1.1,  0.9
   873, 'BUS 873     ',        20, 2,    0,    3, 1,    0.994173,   92.075115,  1.1,  0.9,  1.1,  0.9
   874, 'BUS 874     ',        20, 2,    0,    2, 1,    1.006137,   -0.690843,  1.1,  0.9,  1.1,  0.9
   875, 'BUS 875     ',       220, 1,    0,    4, 1,    1.014427,  -23.263068,  1.1,  0.9,  1.1,  0.9
   876, 'BUS 876     ',       110, 1,    0,   18, 1,    0.999588,   10.969176,  1.1,  0.9,  1.1,  0.9
   877, 'BUS 877     ',       380, 1,    0,    4, 1,     1.03178,  -20.492791,  1.1,  0.9,  1.1,  0.9
   878, 'BUS 878     ',       150, 1,    0,    9, 1,     0.99162,   -5.359677,  1.1,  0.9,  1.1,  0.9
   879, 'BUS 879     ',       220, 1,    0,   24, 1,    0.984454,    4.505019,  1.1,  0.9,  1.1,  0.9
   880, 'BUS 880     ',       380, 1,    0,    3, 1,    1.011853,   29.867832,  1.1,  0.9,  1.1,  0.9
   881, 'BUS 881     ',       220, 1,    0,    5, 1,    1.019436,   14.909228,  1.1,  0.9,  1.1,  0.9
   882, 'BUS 882     ',       220, 1,    0,    4, 1,    1.031652,  -19.696271,  1.1,  0.9,  1.1,  0.9
   883, 'BUS 883     ',       380, 1,    0,   18, 1,    1.084383,    6.111699,  1.2,  0.8,  1.2,  0.8
   884, 'BUS 884     ',       380, 1,    0,    9, 1,    1.132703,     1.05655,  1.2,  0.8,  1.2,  0.8
   885, 'BUS 885     ',       380, 1,    0,    5, 1,    0.990361,   17.913132,  1.1,  0.9,  1.1,  0.9
   886, 'BUS 886     ',       154, 1,    0,    1, 1,    1.002846,    19.38659,  1.1,  0.9,  1.1,  0.9
   887, 'BUS 887     ',       380, 1,    0,    3, 1,    1.026473,   48.956035,  1.1,  0.9,  1.1,  0.9
   888, 'BUS 888     ',        20, 2,    0,    9, 1,    1.055337,    0.681282,  1.1,  0.9,  1.1,  0.9
   889, 'BUS 889     ',       220, 1,    0,    5, 1,    1.063608,   -3.825825,  1.1,  0.9,  1.1,  0.9
   890, 'BUS 890     ',       220, 1,    0,    5, 1,    1.014413,    14.29141,  1.1,  0.9,  1.1,  0.9
   891, 'BUS 891     ',       150, 1,    0,   10, 1,    0.973214,  -28.659481,  1.1,  0.9,  1.1,  0.9
   892, 'BUS 892     ',       380, 1,    0,    7, 1,    1.004579,   18.223427,  1.1,  0.9,  1.1,  0.9
   893, 'BUS 893     ',       110, 1,    0,    3, 1,    1.017581,   -1.849378,  1.1,  0.9,  1.1,  0.9
   894, 'BUS 894     ',       220, 1,    0,    5, 1,    1.034239,    9.365432,  1.1,  0.9,  1.1,  0.9
   895, 'BUS 895     ',       150, 1,    0,    9, 1,    0.966895,  -14.773838,  1.1,  0.9,  1.1,  0.9
   896, 'BUS 896     ',       220, 1,    0,    5, 1,    1.061137,   18.700301,  1.1,  0.9,  1.1,  0.9
   897, 'BUS 897     ',       220, 1,    0,    5, 1,    1.027683,   16.404202,  1.1,  0.9,  1.1,  0.9
   898, 'BUS 898     ',        20, 2,    0,    5, 1,    1.058434,     6.52887,  1.1,  0.9,  1.1,  0.9
   899, 'BUS 899     ',       110, 1,    0,   18, 1,     0.98985,   -3.297046,  1.1,  0.9,  1.1,  0.9
   900, 'BUS 900     ',       380, 1,    0,    4, 1,    1.015391,  -21.569641,  1.1,  0.9,  1.1,  0.9
   901, 'BUS 901     ',        20, 2,    0,   24, 1,     1.00657,   25.464337,  1.1,  0.9,  1.1,  0.9
   902, 'BUS 902     ',       220, 1,    0,    5, 1,     1.03356,    4.612966,  1.1,  0.9,  1.1,  0.9
   903, 'BUS 903     ',       110, 1,    0,   18, 1,    0.995983,    3.433584,  1.1,  0.9,  1.1,  0.9
   904, 'BUS 904     ',        20, 2,    0,   18, 1,    1.028707,    4.250081,  1.1,  0.9,  1.1,  0.9
   905, 'BUS 905     ',       220, 1,    0,    4, 1,    1.004501,  -24.623949,  1.1,  0.9,  1.1,  0.9
   906, 'BUS 906     ',       380, 1,    0,    3, 1,    1.065604,   86.499709,  1.1,  0.9,  1.1,  0.9
   907, 'BUS 907     ',        20, 2,    0,   18, 1,    1.028707,    4.250081,  1.1,  0.9,  1.1,  0.9
   908, 'BUS 908     ',       154, 1,    0,    1, 1,    0.988945,   27.024845,  1.1,  0.9,  1.1,  0.9
   909, 'BUS 909     ',       380, 1,    0,    3, 1,    1.019902,   16.981536,  1.1,  0.9,  1.1,  0.9
   910, 'BUS 910     ',        20, 2,    0,    9, 1,    1.127961,    6.657565,  1.2,  0.8,  1.2,  0.8
   911, 'BUS 911     ',       150, 1,    0,    9, 1,    0.936045,  -11.578054,  1.1,  0.9,  1.1,  0.9
   912, 'BUS 912     ',        20, 2,    0,   22, 1,    1.015029,    3.043049,  1.1,  0.9,  1.1,  0.9
   913, 'BUS 913     ',       150, 1,    0,    9, 1,    0.970063,  -11.531386,  1.1,  0.9,  1.1,  0.9
   914, 'BUS 914     ',       150, 1,    0,    9, 1,    1.002176,  -13.481147,  1.1,  0.9,  1.1,  0.9
   915, 'BUS 915     ',       220, 1,    0,   10, 1,    0.977393,   -7.174319,  1.1,  0.9,  1.1,  0.9
   916, 'BUS 916     ',        15, 2,    0,    1, 1,    0.957523,   42.691932,  1.1,  0.9,  1.1,  0.9
   917, 'BUS 917     ',       220, 1,    0,    3, 1,    1.061641,    9.414892,  1.1,  0.9,  1.1,  0.9
   918, 'BUS 918     ',       154, 1,    0,    1, 1,    0.999527,   26.548017,  1.1,  0.9,  1.1,  0.9
   919, 'BUS 919     ',       380, 1,    0,    3, 1,    1.022407,   34.785858,  1.1,  0.9,  1.1,  0.9
   920, 'BUS 920     ',        20, 2,    0,   22, 1,    1.015029,    3.043049,  1.1,  0.9,  1.1,  0.9
   921, 'BUS 921     ',        20, 2,    0,    4, 1,    1.018066,  -18.544118,  1.1,  0.9,  1.1,  0.9
   922, 'BUS 922     ',       110, 1,    0,   18, 1,    0.996132,   -1.925907,  1.1,  0.9,  1.1,  0.9
   923, 'BUS 923     ',       150, 1,    0,    9, 1,    1.094819,   -4.683784,  1.1,  0.9,  1.1,  0.9
   924, 'BUS 924     ',       380, 1,    0,    5, 1,    0.975171,   15.860336,  1.1,  0.9,  1.1,  0.9
   925, 'BUS 925     ',        20, 2,    0,   10, 1,    1.032265,   43.171125,  1.1,  0.9,  1.1,  0.9
   926, 'BUS 926     ',        20, 2,    0,    4, 1,    1.005341,   -1.941399,  1.1,  0.9,  1.1,  0.9
   927, 'BUS 927     ',        11, 2,    0,    1, 1,    1.007757,   23.409003,  1.1,  0.9,  1.1,  0.9
   928, 'BUS 928     ',       220, 1,    0,    3, 1,    1.075021,   46.081147,  1.1,  0.9,  1.1,  0.9
   929, 'BUS 929     ',       110, 1,    0,   19, 1,    1.033176,   -1.797358,  1.1,  0.9,  1.1,  0.9
   930, 'BUS 930     ',        20, 2,    0,   22, 1,    1.015029,    3.043049,  1.1,  0.9,  1.1,  0.9
   931, 'BUS 931     ',       154, 1,    0,    1, 1,    0.993788,   43.151154,  1.1,  0.9,  1.1,  0.9
   932, 'BUS 932     ',        20, 2,    0,   10, 1,    1.023156,   37.450201,  1.1,  0.9,  1.1,  0.9
   933, 'BUS 933     ',       220, 1,    0,   13, 1,    1.035445,   41.576564,  1.1,  0.9,  1.1,  0.9
   934, 'BUS 934     ',       220, 1,    0,    5, 1,     0.99149,   -2.552543,  1.1,  0.9,  1.1,  0.9
   935, 'BUS 935     ',       220, 1,    0,    3, 1,    1.014305,   63.297249,  1.1,  0.9,  1.1,  0.9
   936, 'BUS 936     ',       220, 1,    0,    5, 1,    1.009981,   13.559945,  1.1,  0.9,  1.1,  0.9
   937, 'BUS 937     ',        20, 2,    0,   18, 1,    1.026822,   -0.476726,  1.1,  0.9,  1.1,  0.9
   938, 'BUS 938     ',        20, 2,    0,   14, 1,    1.019144,   17.562907,  1.1,  0.9,  1.1,  0.9
   939, 'BUS 939     ',       150, 1,    0,    8, 1,    1.027438,   24.929731,  1.1,  0.9,  1.1,  0.9
   940, 'BUS 940     ',       400, 1,    0,    1, 1,    0.981378,     4.54737,  1.1,  0.9,  1.1,  0.9
   941, 'BUS 941     ',       220, 1,    0,    5, 1,    1.007452,   18.316005,  1.1,  0.9,  1.1,  0.9
   942, 'BUS 942     ',       110, 1,    0,   19, 1,    1.009333,   -1.804582,  1.1,  0.9,  1.1,  0.9
   943, 'BUS 943     ',       150, 1,    0,    9, 1,     1.05086,    0.067818,  1.1,  0.9,  1.1,  0.9
   944, 'BUS 944     ',       150, 1,    0,    1, 1,    0.996221,   91.123997,  1.1,  0.9,  1.1,  0.9
   945, 'BUS 945     ',       220, 1,    0,    3, 1,     1.03579,   79.927541,  1.1,  0.9,  1.1,  0.9
   946, 'BUS 946     ',       220, 1,    0,    4, 1,    1.030451,  -20.972645,  1.1,  0.9,  1.1,  0.9
   947, 'BUS 947     ',       110, 1,    0,    8, 1,    1.021721,   42.723795,  1.1,  0.9,  1.1,  0.9
   948, 'BUS 948     ',       150, 1,    0,    1, 1,     1.00207,   91.511646,  1.1,  0.9,  1.1,  0.9
   949, 'BUS 949     ',       220, 1,    0,    3, 1,    1.020449,   16.959464,  1.1,  0.9,  1.1,  0.9
   950, 'BUS 950     ',       220, 1,    0,    7, 1,    1.008763,    4.218298,  1.1,  0.9,  1.1,  0.9
   951, 'BUS 951     ',       154, 1,    0,    1, 1,    0.983636,   43.579066,  1.1,  0.9,  1.1,  0.9
   952, 'BUS 952     ',       220, 1,    0,    8, 1,    1.016274,   49.480744,  1.1,  0.9,  1.1,  0.9
   953, 'BUS 953     ',       110, 1,    0,   18, 1,    1.022132,    3.908599,  1.1,  0.9,  1.1,  0.9
   954, 'BUS 954     ',      13.8, 2,    0,    1, 1,    0.961175,    47.68032,  1.1,  0.9,  1.1,  0.9
   955, 'BUS 955     ',       220, 1,    0,    5, 1,    1.042596,   13.310389,  1.1,  0.9,  1.1,  0.9
   956, 'BUS 956     ',        20, 2,    0,   10, 1,    1.044097,   40.791392,  1.1,  0.9,  1.1,  0.9
   957, 'BUS 957     ',       380, 1,    0,    4, 1,    1.020566,  -15.909789,  1.1,  0.9,  1.1,  0.9
   958, 'BUS 958     ',        11, 2,    0,    1, 1,    1.016735,   24.349916,  1.1,  0.9,  1.1,  0.9
   959, 'BUS 959     ',       220, 1,    0,    3, 1,    1.005259,   33.167214,  1.1,  0.9,  1.1,  0.9
   960, 'BUS 960     ',       220, 1,    0,   10, 1,    1.016898,   -5.759659,  1.1,  0.9,  1.1,  0.9
   961, 'BUS 961     ',       220, 1,    0,    5, 1,    1.026224,   11.981429,  1.1,  0.9,  1.1,  0.9
   962, 'BUS 962     ',       380, 1,    0,    2, 1,    1.044446,   35.667348,  1.1,  0.9,  1.1,  0.9
   963, 'BUS 963     ',       110, 1,    0,   22, 1,    0.986552,  -16.814946,  1.1,  0.9,  1.1,  0.9
   964, 'BUS 964     ',       380, 1,    0,    3, 1,    1.032136,   55.592104,  1.1,  0.9,  1.1,  0.9
   965, 'BUS 965     ',       380, 1,    0,    5, 1,    1.040995,   33.204924,  1.1,  0.9,  1.1,  0.9
   966, 'BUS 966     ',       220, 1,    0,    7, 1,    1.050778,    5.142571,  1.1,  0.9,  1.1,  0.9
   967, 'BUS 967     ',       220, 1,    0,   21, 1,    0.984956,   -5.174055,  1.1,  0.9,  1.1,  0.9
   968, 'BUS 968     ',       110, 1,    0,    3, 1,    0.989399,    -5.35447,  1.1,  0.9,  1.1,  0.9
   969, 'BUS 969     ',       220, 1,    0,   19, 1,    1.029744,   -0.176276,  1.1,  0.9,  1.1,  0.9
   970, 'BUS 970     ',       380, 1,    0,    5, 1,    1.035791,   23.926406,  1.1,  0.9,  1.1,  0.9
   971, 'BUS 971     ',       220, 1,    0,   11, 1,    1.021972,  -27.551339,  1.1,  0.9,  1.1,  0.9
   972, 'BUS 972     ',       154, 1,    0,    1, 1,    0.977721,   20.997949,  1.1,  0.9,  1.1,  0.9
   973, 'BUS 973     ',       150, 1,    0,    9, 1,    1.035607,   -8.450105,  1.1,  0.9,  1.1,  0.9
   974, 'BUS 974     ',       150, 1,    0,    9, 1,     1.01079,   -5.231958,  1.1,  0.9,  1.1,  0.9
   975, 'BUS 975     ',        20, 2,    0,    5, 1,    1.042545,   18.989939,  1.1,  0.9,  1.1,  0.9
   976, 'BUS 976     ',        20, 2,    0,    5, 1,    1.070058,    2.935613,  1.1,  0.9,  1.1,  0.9
   977, 'BUS 977     ',        20, 2,    0,    5, 1,    1.070058,    2.935613,  1.1,  0.9,  1.1,  0.9
   978, 'BUS 978     ',        20, 2,    0,    5, 1,    1.070058,    2.935613,  1.1,  0.9,  1.1,  0.9
   979, 'BUS 979     ',       380, 1,    0,    3, 1,    1.032776,   38.238973,  1.1,  0.9,  1.1,  0.9
   980, 'BUS 980     ',        20, 2,    0,    5, 1,    1.023796,   19.440568,  1.1,  0.9,  1.1,  0.9
   981, 'BUS 981     ',        20, 2,    0,    5, 1,    1.018701,   14.159627,  1.1,  0.9,  1.1,  0.9
   982, 'BUS 982     ',        20, 2,    0,    5, 1,    1.018701,   14.159627,  1.1,  0.9,  1.1,  0.9
   983, 'BUS 983     ',        20, 2,    0,    5, 1,    1.018701,   14.159627,  1.1,  0.9,  1.1,  0.9
   984, 'BUS 984     ',        20, 2,    0,    5, 1,    1.050192,    6.863532,  1.1,  0.9,  1.1,  0.9
   985, 'BUS 985     ',        20, 2,    0,    5, 1,    1.050192,    6.863532,  1.1,  0.9,  1.1,  0.9
   986, 'BUS 986     ',        20, 2,    0,    5, 1,    1.050192,    6.863532,  1.1,  0.9,  1.1,  0.9
   987, 'BUS 987     ',        20, 2,    0,    5, 1,    1.050192,    6.863532,  1.1,  0.9,  1.1,  0.9
   988, 'BUS 988     ',       150, 1,    0,    8, 1,    1.026665,   32.869784,  1.1,  0.9,  1.1,  0.9
   989, 'BUS 989     ',       110, 1,    0,   18, 1,    0.996033,   -7.242929,  1.1,  0.9,  1.1,  0.9
   990, 'BUS 990     ',       220, 1,    0,    5, 1,    0.964816,    9.741815,  1.1,  0.9,  1.1,  0.9
   991, 'BUS 991     ',       220, 1,    0,    1, 1,    1.029738,     9.51492,  1.1,  0.9,  1.1,  0.9
   992, 'BUS 992     ',       380, 1,    0,    3, 1,    1.035723,   34.688997,  1.1,  0.9,  1.1,  0.9
   993, 'BUS 993     ',       380, 1,    0,    1, 1,    1.045616,    -9.82138,  1.1,  0.9,  1.1,  0.9
   994, 'BUS 994     ',       220, 1,    0,    5, 1,    1.031548,   18.747231,  1.1,  0.9,  1.1,  0.9
   995, 'BUS 995     ',        20, 2,    0,   14, 1,    1.028283,   16.586422,  1.1,  0.9,  1.1,  0.9
   996, 'BUS 996     ',       220, 1,    0,    3, 1,    0.987703,   34.817014,  1.1,  0.9,  1.1,  0.9
   997, 'BUS 997     ',       220, 1,    0,    6, 1,    0.981668,  -22.889071,  1.1,  0.9,  1.1,  0.9
   998, 'BUS 998     ',       380, 1,    0,    6, 1,    1.034713,   19.620965,  1.1,  0.9,  1.1,  0.9
   999, 'BUS 999     ',       220, 1,    0,    4, 1,    1.012803,  -19.145251,  1.1,  0.9,  1.1,  0.9
  1000, 'BUS 1000    ',       220, 1,    0,    5, 1,    1.052691,   28.640951,  1.1,  0.9,  1.1,  0.9
  1001, 'BUS 1001    ',       220, 1,    0,    7, 1,    1.018883,    4.573924,  1.1,  0.9,  1.1,  0.9
  1002, 'BUS 1002    ',        20, 2,    0,    6, 1,    1.026117,   25.086822,  1.1,  0.9,  1.1,  0.9
  1003, 'BUS 1003    ',       110, 1,    0,    3, 1,    1.008785,    -5.83331,  1.1,  0.9,  1.1,  0.9
  1004, 'BUS 1004    ',        11, 2,    0,    1, 1,    1.020732,     7.56493,  1.1,  0.9,  1.1,  0.9
  1005, 'BUS 1005    ',       110, 1,    0,   19, 1,    0.955499,   -2.810333,  1.1,  0.9,  1.1,  0.9
  1006, 'BUS 1006    ',       154, 1,    0,    1, 1,    0.994079,   27.998088,  1.1,  0.9,  1.1,  0.9
  1007, 'BUS 1007    ',        11, 2,    0,    1, 1,    1.009902,    7.124298,  1.1,  0.9,  1.1,  0.9
  1008, 'BUS 1008    ',       120, 1,    0,    6, 1,    1.053245,   -7.911014,  1.1,  0.9,  1.1,  0.9
  1009, 'BUS 1009    ',       380, 1,    0,    4, 1,    1.049527,  -12.606328,  1.1,  0.9,  1.1,  0.9
  1010, 'BUS 1010    ',     15.75, 2,    0,    1, 1,    0.962614,   39.578299,  1.1,  0.9,  1.1,  0.9
  1011, 'BUS 1011    ',       220, 1,    0,   21, 1,    1.015816,    0.326553,  1.1,  0.9,  1.1,  0.9
  1012, 'BUS 1012    ',       220, 1,    0,    4, 1,    1.001313,  -10.409452,  1.1,  0.9,  1.1,  0.9
  1013, 'BUS 1013    ',        20, 2,    0,   10, 1,    1.001252,  -14.682022,  1.1,  0.9,  1.1,  0.9
  1014, 'BUS 1014    ',       150, 1,    0,    9, 1,    1.059988,    0.149576,  1.1,  0.9,  1.1,  0.9
  1015, 'BUS 1015    ',       380, 1,    0,    6, 1,    1.027137,   -6.465563,  1.1,  0.9,  1.1,  0.9
  1016, 'BUS 1016    ',       220, 1,    0,   10, 1,    0.995069,   -1.871876,  1.1,  0.9,  1.1,  0.9
  1017, 'BUS 1017    ',        20, 1,    0,   14, 1,    1.022632,    4.381728,  1.1,  0.9,  1.1,  0.9
  1018, 'BUS 1018    ',       220, 1,    0,    4, 1,    1.026849,  -25.366304,  1.1,  0.9,  1.1,  0.9
  1019, 'BUS 1019    ',       154, 1,    0,    1, 1,    1.038108,    3.293597,  1.1,  0.9,  1.1,  0.9
  1020, 'BUS 1020    ',       110, 1,    0,   18, 1,    0.967495,   -6.844112,  1.1,  0.9,  1.1,  0.9
  1021, 'BUS 1021    ',       110, 1,    0,   12, 1,     0.97453,   -11.79808,  1.1,  0.9,  1.1,  0.9
  1022, 'BUS 1022    ',       150, 1,    0,   10, 1,     0.99761,   -7.841022,  1.1,  0.9,  1.1,  0.9
  1023, 'BUS 1023    ',       380, 1,    0,    9, 1,    1.122861,   -0.191999,  1.2,  0.8,  1.2,  0.8
  1024, 'BUS 1024    ',       220, 1,    0,    5, 1,    1.043672,   13.295119,  1.1,  0.9,  1.1,  0.9
  1025, 'BUS 1025    ',       380, 1,    0,    3, 1,    1.028176,   19.200425,  1.1,  0.9,  1.1,  0.9
  1026, 'BUS 1026    ',       220, 1,    0,    4, 1,    1.007223,  -16.523743,  1.1,  0.9,  1.1,  0.9
  1027, 'BUS 1027    ',       220, 1,    0,    5, 1,    1.062394,    3.693466,  1.1,  0.9,  1.1,  0.9
  1028, 'BUS 1028    ',       220, 1,    0,    6, 1,    0.984812,  -23.030576,  1.1,  0.9,  1.1,  0.9
  1029, 'BUS 1029    ',       380, 1,    0,    4, 1,    1.058308,   -14.57333,  1.1,  0.9,  1.1,  0.9
  1030, 'BUS 1030    ',       220, 1,    0,    4, 1,    1.022228,  -17.722424,  1.1,  0.9,  1.1,  0.9
  1031, 'BUS 1031    ',        20, 2,    0,   18, 1,    1.050891,    3.953704,  1.1,  0.9,  1.1,  0.9
  1032, 'BUS 1032    ',       380, 1,    0,   14, 1,    1.050032,   25.624075,  1.1,  0.9,  1.1,  0.9
  1033, 'BUS 1033    ',       150, 1,    0,    8, 1,    0.990296,   27.156206,  1.1,  0.9,  1.1,  0.9
  1034, 'BUS 1034    ',       110, 1,    0,   18, 1,    0.993023,   13.966977,  1.1,  0.9,  1.1,  0.9
  1035, 'BUS 1035    ',       380, 1,    0,   14, 1,    1.058705,   18.398371,  1.1,  0.9,  1.1,  0.9
  1036, 'BUS 1036    ',       400, 1,    0,    1, 1,    0.981526,    32.68627,  1.1,  0.9,  1.1,  0.9
  1037, 'BUS 1037    ',       110, 1,    0,   19, 1,    1.014304,   -3.233621,  1.1,  0.9,  1.1,  0.9
  1038, 'BUS 1038    ',       110, 1,    0,   18, 1,    1.013009,   -1.260469,  1.1,  0.9,  1.1,  0.9
  1039, 'BUS 1039    ',       220, 1,    0,    5, 1,    1.025298,     4.11833,  1.1,  0.9,  1.1,  0.9
  1040, 'BUS 1040    ',       220, 1,    0,   18, 1,    1.058232,   -0.595237,  1.2,  0.8,  1.2,  0.8
  1041, 'BUS 1041    ',       380, 1,    0,    5, 1,    0.922503,    1.030887,  1.1,  0.9,  1.1,  0.9
  1042, 'BUS 1042    ',       220, 1,    0,    7, 1,    1.026918,    3.536883,  1.1,  0.9,  1.1,  0.9
  1043, 'BUS 1043    ',        20, 2,    0,   10, 1,    1.010998,    1.300317,  1.1,  0.9,  1.1,  0.9
  1044, 'BUS 1044    ',        20, 2,    0,    4, 1,    1.019396,  -15.910525,  1.1,  0.9,  1.1,  0.9
  1045, 'BUS 1045    ',        20, 1,    0,    4, 1,    1.015757,  -19.850393,  1.1,  0.9,  1.1,  0.9
  1046, 'BUS 1046    ',        20, 2,    0,    4, 1,    1.014635,  -15.220088,  1.1,  0.9,  1.1,  0.9
  1047, 'BUS 1047    ',       150, 1,    0,    8, 1,    1.030726,   27.099334,  1.1,  0.9,  1.1,  0.9
  1048, 'BUS 1048    ',        11, 2,    0,    1, 1,    1.024095,    1.173322,  1.1,  0.9,  1.1,  0.9
  1049, 'BUS 1049    ',       154, 1,    0,    1, 1,    0.999693,   30.670692,  1.1,  0.9,  1.1,  0.9
  1050, 'BUS 1050    ',        20, 2,    0,   14, 1,    1.048227,   33.464235,  1.1,  0.9,  1.1,  0.9
  1051, 'BUS 1051    ',       110, 1,    0,   22, 1,    0.990482,  -14.344882,  1.1,  0.9,  1.1,  0.9
  1052, 'BUS 1052    ',       380, 1,    0,    9, 1,    1.126918,    -1.53611,  1.2,  0.8,  1.2,  0.8
  1053, 'BUS 1053    ',       220, 1,    0,    5, 1,    1.043296,   27.768258,  1.1,  0.9,  1.1,  0.9
  1054, 'BUS 1054    ',       380, 1,    0,   19, 1,    1.120384,    9.693407,  1.2,  0.8,  1.2,  0.8
  1055, 'BUS 1055    ',        20, 2,    0,    4, 1,    1.043492,  -15.322718,  1.1,  0.9,  1.1,  0.9
  1056, 'BUS 1056    ',       154, 1,    0,    1, 1,    0.995341,   38.515307,  1.1,  0.9,  1.1,  0.9
  1057, 'BUS 1057    ',        20, 2,    0,    3, 1,    1.055479,   63.485669,  1.1,  0.9,  1.1,  0.9
  1058, 'BUS 1058    ',       110, 1,    0,   12, 1,    0.988428,  -15.328352,  1.1,  0.9,  1.1,  0.9
  1059, 'BUS 1059    ',      10.6, 2,    0,    1, 1,     0.98379,    29.90696,  1.1,  0.9,  1.1,  0.9
  1060, 'BUS 1060    ',       380, 1,    0,    4, 1,    1.017165,  -22.642005,  1.1,  0.9,  1.1,  0.9
  1061, 'BUS 1061    ',       380, 1,    0,    3, 1,    1.028126,   44.738341,  1.1,  0.9,  1.1,  0.9
  1062, 'BUS 1062    ',       110, 1,    0,    8, 1,    1.006682,   35.480523,  1.1,  0.9,  1.1,  0.9
  1063, 'BUS 1063    ',       220, 1,    0,   13, 1,    1.022947,   24.940474,  1.1,  0.9,  1.1,  0.9
  1064, 'BUS 1064    ',       154, 1,    0,    1, 1,    0.997082,   42.307024,  1.1,  0.9,  1.1,  0.9
  1065, 'BUS 1065    ',       150, 1,    0,    1, 1,    0.988217,   88.927697,  1.1,  0.9,  1.1,  0.9
  1066, 'BUS 1066    ',       110, 1,    0,   18, 1,     0.99727,   -6.171382,  1.1,  0.9,  1.1,  0.9
  1067, 'BUS 1067    ',       110, 1,    0,   22, 1,    0.996576,  -13.394939,  1.1,  0.9,  1.1,  0.9
  1068, 'BUS 1068    ',       380, 1,    0,    4, 1,    1.032844,  -14.822365,  1.1,  0.9,  1.1,  0.9
  1069, 'BUS 1069    ',       150, 1,    0,    9, 1,    1.009755,   -7.535974,  1.1,  0.9,  1.1,  0.9
  1070, 'BUS 1070    ',        20, 2,    0,   10, 1,     1.01964,  -10.829105,  1.1,  0.9,  1.1,  0.9
  1071, 'BUS 1071    ',        20, 2,    0,   14, 1,    1.031397,     6.88995,  1.1,  0.9,  1.1,  0.9
  1072, 'BUS 1072    ',        20, 2,    0,    9, 1,    1.065506,    1.014062,  1.1,  0.9,  1.1,  0.9
  1073, 'BUS 1073    ',        20, 2,    0,    2, 1,    1.037189,    3.219879,  1.1,  0.9,  1.1,  0.9
  1074, 'BUS 1074    ',        20, 2,    0,    5, 1,    1.061099,   -1.375053,  1.1,  0.9,  1.1,  0.9
  1075, 'BUS 1075    ',       220, 1,    0,    5, 1,     1.05286,   28.639443,  1.1,  0.9,  1.1,  0.9
  1076, 'BUS 1076    ',       220, 1,    0,   23, 1,    1.044639,    -4.02157,  1.1,  0.9,  1.1,  0.9
  1077, 'BUS 1077    ',        20, 2,    0,    5, 1,    1.015556,   16.601372,  1.1,  0.9,  1.1,  0.9
  1078, 'BUS 1078    ',       150, 1,    0,    9, 1,    1.036704,    0.145279,  1.1,  0.9,  1.1,  0.9
  1079, 'BUS 1079    ',        20, 2,    0,    2, 1,    1.037501,    2.321125,  1.1,  0.9,  1.1,  0.9
  1080, 'BUS 1080    ',       220, 1,    0,    6, 1,    0.994214,   15.255805,  1.1,  0.9,  1.1,  0.9
  1081, 'BUS 1081    ',       110, 1,    0,   18, 1,    0.953342,   -6.246594,  1.1,  0.9,  1.1,  0.9
  1082, 'BUS 1082    ',       220, 1,    0,    5, 1,     1.02325,    3.383664,  1.1,  0.9,  1.1,  0.9
  1083, 'BUS 1083    ',        20, 2,    0,    6, 1,    1.035499,   26.862046,  1.1,  0.9,  1.1,  0.9
  1084, 'BUS 1084    ',       220, 1,    0,    6, 1,    1.045184,   -18.36115,  1.1,  0.9,  1.1,  0.9
  1085, 'BUS 1085    ',        19, 2,    0,    1, 1,     0.98883,   21.250891,  1.1,  0.9,  1.1,  0.9
  1086, 'BUS 1086    ',       220, 1,    0,    5, 1,    1.064193,    2.672742,  1.1,  0.9,  1.1,  0.9
  1087, 'BUS 1087    ',       220, 1,    0,    5, 1,    1.027715,    5.739639,  1.1,  0.9,  1.1,  0.9
  1088, 'BUS 1088    ',        11, 2,    0,    1, 1,    1.015045,    0.518146,  1.1,  0.9,  1.1,  0.9
  1089, 'BUS 1089    ',        20, 2,    0,   14, 1,    1.039754,   25.994186,  1.1,  0.9,  1.1,  0.9
  1090, 'BUS 1090    ',        20, 2,    0,    2, 1,    1.026413,    2.766853,  1.1,  0.9,  1.1,  0.9
  1091, 'BUS 1091    ',       110, 1,    0,   18, 1,    0.920705,   -7.854239,  1.1,  0.9,  1.1,  0.9
  1092, 'BUS 1092    ',        20, 2,    0,   14, 1,    1.039754,   25.994186,  1.1,  0.9,  1.1,  0.9
  1093, 'BUS 1093    ',        20, 2,    0,   14, 1,    1.039754,   25.994186,  1.1,  0.9,  1.1,  0.9
  1094, 'BUS 1094    ',       220, 1,    0,    7, 1,    1.021323,    0.157034,  1.1,  0.9,  1.1,  0.9
  1095, 'BUS 1095    ',       110, 1,    0,   18, 1,    0.996303,   -3.626208,  1.1,  0.9,  1.1,  0.9
  1096, 'BUS 1096    ',        20, 2,    0,    9, 1,    1.030566,   -6.658147,  1.1,  0.9,  1.1,  0.9
  1097, 'BUS 1097    ',       380, 1,    0,    4, 1,    1.027843,  -17.473372,  1.1,  0.9,  1.1,  0.9
  1098, 'BUS 1098    ',       154, 1,    0,    1, 1,    1.017668,   17.689564,  1.1,  0.9,  1.1,  0.9
  1099, 'BUS 1099    ',       110, 1,    0,   18, 1,    0.989962,    5.425776,  1.1,  0.9,  1.1,  0.9
  1100, 'BUS 1100    ',       380, 1,    0,    5, 1,    1.013156,   16.173778,  1.1,  0.9,  1.1,  0.9
  1101, 'BUS 1101    ',       150, 1,    0,    9, 1,    0.970954,  -14.134822,  1.1,  0.9,  1.1,  0.9
  1102, 'BUS 1102    ',       220, 1,    0,    6, 1,    1.012771,   10.113246,  1.1,  0.9,  1.1,  0.9
  1103, 'BUS 1103    ',       110, 1,    0,   18, 1,    1.033938,    7.498563,  1.1,  0.9,  1.1,  0.9
  1104, 'BUS 1104    ',        20, 2,    0,    4, 1,    1.043492,  -15.322718,  1.1,  0.9,  1.1,  0.9
  1105, 'BUS 1105    ',       150, 1,    0,    9, 1,    1.051619,    -6.41508,  1.1,  0.9,  1.1,  0.9
  1106, 'BUS 1106    ',       220, 1,    0,    6, 1,    1.030345,   -0.824449,  1.1,  0.9,  1.1,  0.9
  1107, 'BUS 1107    ',       220, 1,    0,   13, 1,    1.027071,   22.872057,  1.1,  0.9,  1.1,  0.9
  1108, 'BUS 1108    ',       220, 1,    0,    6, 1,    1.003921,   -2.768952,  1.1,  0.9,  1.1,  0.9
  1109, 'BUS 1109    ',       220, 1,    0,    5, 1,    0.988123,    9.386666,  1.1,  0.9,  1.1,  0.9
  1110, 'BUS 1110    ',       150, 1,    0,    9, 1,     0.92416,  -12.234897,  1.1,  0.9,  1.1,  0.9
  1111, 'BUS 1111    ',       150, 1,    0,    9, 1,    1.000291,    0.966435,  1.1,  0.9,  1.1,  0.9
  1112, 'BUS 1112    ',       380, 1,    0,    8, 1,    1.013882,   44.861905,  1.1,  0.9,  1.1,  0.9
  1113, 'BUS 1113    ',       220, 1,    0,    5, 1,    1.016356,   21.039881,  1.1,  0.9,  1.1,  0.9
  1114, 'BUS 1114    ',       220, 1,    0,   13, 1,     1.02902,   25.380845,  1.1,  0.9,  1.1,  0.9
  1115, 'BUS 1115    ',       110, 1,    0,   22, 1,    1.004379,  -14.102643,  1.1,  0.9,  1.1,  0.9
  1116, 'BUS 1116    ',       220, 1,    0,    5, 1,    1.022419,    14.92737,  1.1,  0.9,  1.1,  0.9
  1117, 'BUS 1117    ',       380, 1,    0,    6, 1,    1.020247,  -15.259037,  1.1,  0.9,  1.1,  0.9
  1118, 'BUS 1118    ',       110, 1,    0,   18, 1,    0.982088,    1.918784,  1.1,  0.9,  1.1,  0.9
  1119, 'BUS 1119    ',       154, 1,    0,    1, 1,    1.030206,    34.64258,  1.1,  0.9,  1.1,  0.9
  1120, 'BUS 1120    ',       150, 1,    0,    8, 1,    1.025958,   34.069666,  1.1,  0.9,  1.1,  0.9
  1121, 'BUS 1121    ',       110, 1,    0,   18, 1,    0.987687,    2.389894,  1.1,  0.9,  1.1,  0.9
  1122, 'BUS 1122    ',       220, 1,    0,    5, 1,    1.002251,   15.884286,  1.1,  0.9,  1.1,  0.9
  1123, 'BUS 1123    ',        20, 2,    0,    4, 1,    1.038747,   -8.642337,  1.1,  0.9,  1.1,  0.9
  1124, 'BUS 1124    ',       154, 1,    0,    1, 1,    1.029801,    7.874787,  1.1,  0.9,  1.1,  0.9
  1125, 'BUS 1125    ',        20, 2,    0,    9, 1,    1.018739,   -6.896129,  1.1,  0.9,  1.1,  0.9
  1126, 'BUS 1126    ',       220, 1,    0,    5, 1,    1.016001,   22.347716,  1.1,  0.9,  1.1,  0.9
  1127, 'BUS 1127    ',       380, 1,    0,    5, 1,    1.059631,   33.365886,  1.1,  0.9,  1.1,  0.9
  1128, 'BUS 1128    ',       380, 1,    0,    3, 1,    1.036479,   43.646869,  1.1,  0.9,  1.1,  0.9
  1129, 'BUS 1129    ',       220, 1,    0,   10, 1,    0.996569,  -17.371589,  1.1,  0.9,  1.1,  0.9
  1130, 'BUS 1130    ',       110, 1,    0,   22, 1,    0.988367,  -17.850399,  1.1,  0.9,  1.1,  0.9
  1131, 'BUS 1131    ',       220, 1,    0,    3, 1,    1.022658,    8.751926,  1.1,  0.9,  1.1,  0.9
  1132, 'BUS 1132    ',       150, 1,    0,    9, 1,    0.986182,   -8.108772,  1.1,  0.9,  1.1,  0.9
  1133, 'BUS 1133    ',       150, 1,    0,    8, 1,    1.033532,   31.669766,  1.1,  0.9,  1.1,  0.9
  1134, 'BUS 1134    ',       220, 1,    0,   10, 1,     1.02575,   -6.012669,  1.1,  0.9,  1.1,  0.9
  1135, 'BUS 1135    ',       220, 1,    0,    1, 1,    1.049746,    7.525607,  1.1,  0.9,  1.1,  0.9
  1136, 'BUS 1136    ',       220, 1,    0,    3, 1,    0.979901,   31.362904,  1.1,  0.9,  1.1,  0.9
  1137, 'BUS 1137    ',       110, 1,    0,   18, 1,    0.950327,   -6.911106,  1.1,  0.9,  1.1,  0.9
  1138, 'BUS 1138    ',     15.75, 2,    0,    1, 1,    0.971901,   45.235162,  1.1,  0.9,  1.1,  0.9
  1139, 'BUS 1139    ',       220, 1,    0,    5, 1,    1.044684,   23.296473,  1.1,  0.9,  1.1,  0.9
  1140, 'BUS 1140    ',       150, 1,    0,    7, 1,     1.01876,    2.813545,  1.1,  0.9,  1.1,  0.9
  1141, 'BUS 1141    ',       380, 1,    0,   13, 1,    1.054949,   20.005722,  1.1,  0.9,  1.1,  0.9
  1142, 'BUS 1142    ',       150, 1,    0,    2, 1,    1.053847,   28.546328,  1.1,  0.9,  1.1,  0.9
  1143, 'BUS 1143    ',       154, 1,    0,    1, 1,    0.993025,   40.432571,  1.1,  0.9,  1.1,  0.9
  1144, 'BUS 1144    ',       220, 1,    0,   24, 1,    0.982128,   10.906524,  1.1,  0.9,  1.1,  0.9
  1145, 'BUS 1145    ',       110, 1,    0,    8, 1,    1.021827,   60.814659,  1.1,  0.9,  1.1,  0.9
  1146, 'BUS 1146    ',       110, 1,    0,   22, 1,    1.004752,  -16.633178,  1.1,  0.9,  1.1,  0.9
  1147, 'BUS 1147    ',       220, 1,    0,    4, 1,    1.007501,  -12.066805,  1.1,  0.9,  1.1,  0.9
  1148, 'BUS 1148    ',        20, 2,    0,    4, 1,    1.020087,  -16.009175,  1.1,  0.9,  1.1,  0.9
  1149, 'BUS 1149    ',       380, 1,    0,    3, 1,    1.004523,   39.504964,  1.1,  0.9,  1.1,  0.9
  1150, 'BUS 1150    ',     15.75, 2,    0,    1, 1,    0.970854,   29.381452,  1.1,  0.9,  1.1,  0.9
  1151, 'BUS 1151    ',       110, 1,    0,   21, 1,    0.957655,    -8.78103,  1.1,  0.9,  1.1,  0.9
  1152, 'BUS 1152    ',       220, 1,    0,    5, 1,    1.028416,    4.295836,  1.1,  0.9,  1.1,  0.9
  1153, 'BUS 1153    ',       220, 1,    0,    5, 1,    1.037027,   21.722482,  1.1,  0.9,  1.1,  0.9
  1154, 'BUS 1154    ',       220, 1,    0,    5, 1,     0.98901,   -3.370618,  1.1,  0.9,  1.1,  0.9
  1155, 'BUS 1155    ',       380, 1,    0,    8, 1,    1.016314,    33.74591,  1.1,  0.9,  1.1,  0.9
  1156, 'BUS 1156    ',       380, 1,    0,    4, 1,    1.053231,  -10.776146,  1.1,  0.9,  1.1,  0.9
  1157, 'BUS 1157    ',       220, 1,    0,    4, 1,    1.012197,  -23.005874,  1.1,  0.9,  1.1,  0.9
  1158, 'BUS 1158    ',       380, 1,    0,    5, 1,    1.030199,   31.958924,  1.1,  0.9,  1.1,  0.9
  1159, 'BUS 1159    ',       150, 1,    0,    9, 1,    1.017792,   -5.319138,  1.1,  0.9,  1.1,  0.9
  1160, 'BUS 1160    ',       220, 1,    0,    7, 1,     1.01649,    6.344203,  1.1,  0.9,  1.1,  0.9
  1161, 'BUS 1161    ',       400, 1,    0,    1, 1,    1.033769,    4.919429,  1.1,  0.9,  1.1,  0.9
  1162, 'BUS 1162    ',       220, 1,    0,    5, 1,    1.068779,    5.406898,  1.1,  0.9,  1.1,  0.9
  1163, 'BUS 1163    ',       380, 1,    0,    4, 1,    1.009126,  -23.142825,  1.1,  0.9,  1.1,  0.9
  1164, 'BUS 1164    ',       110, 1,    0,   19, 1,    1.069974,    3.588654,  1.1,  0.9,  1.1,  0.9
  1165, 'BUS 1165    ',       380, 1,    0,   17, 1,    1.049403,   -6.829279,  1.1,  0.9,  1.1,  0.9
  1166, 'BUS 1166    ',       380, 1,    0,    6, 1,    0.996409,  -17.049556,  1.1,  0.9,  1.1,  0.9
  1167, 'BUS 1167    ',       220, 1,    0,    3, 1,    1.033993,   79.013264,  1.1,  0.9,  1.1,  0.9
  1168, 'BUS 1168    ',       220, 1,    0,    5, 1,    1.040321,    28.79688,  1.1,  0.9,  1.1,  0.9
  1169, 'BUS 1169    ',       154, 1,    0,    1, 1,    1.005897,   24.832965,  1.1,  0.9,  1.1,  0.9
  1170, 'BUS 1170    ',       220, 1,    0,    3, 1,    1.020687,    4.488546,  1.1,  0.9,  1.1,  0.9
  1171, 'BUS 1171    ',       150, 1,    0,    9, 1,    1.099354,   -14.35941,  1.2,  0.8,  1.2,  0.8
  1172, 'BUS 1172    ',       380, 1,    0,    3, 1,    1.025808,   70.814725,  1.1,  0.9,  1.1,  0.9
  1173, 'BUS 1173    ',       380, 1,    0,    5, 1,     1.04707,   28.776876,  1.1,  0.9,  1.1,  0.9
  1174, 'BUS 1174    ',       154, 1,    0,    1, 1,    0.998348,   22.168889,  1.1,  0.9,  1.1,  0.9
  1175, 'BUS 1175    ',       150, 1,    0,    9, 1,    0.999171,   -8.851257,  1.1,  0.9,  1.1,  0.9
  1176, 'BUS 1176    ',       110, 1,    0,   22, 1,    1.017158,   -5.196209,  1.1,  0.9,  1.1,  0.9
  1177, 'BUS 1177    ',       380, 1,    0,    3, 1,     1.00878,   14.885564,  1.1,  0.9,  1.1,  0.9
  1178, 'BUS 1178    ',       154, 1,    0,    1, 1,    1.003491,   27.632662,  1.1,  0.9,  1.1,  0.9
  1179, 'BUS 1179    ',       380, 1,    0,    3, 1,    1.010326,   40.703694,  1.1,  0.9,  1.1,  0.9
  1180, 'BUS 1180    ',        11, 2,    0,    1, 1,    0.999061,   42.441878,  1.1,  0.9,  1.1,  0.9
  1181, 'BUS 1181    ',       220, 1,    0,    6, 1,    0.999224,  -22.970532,  1.1,  0.9,  1.1,  0.9
  1182, 'BUS 1182    ',        20, 2,    0,    3, 1,    1.056688,   67.221009,  1.1,  0.9,  1.1,  0.9
  1183, 'BUS 1183    ',        20, 2,    0,    3, 1,    1.056688,   67.221009,  1.1,  0.9,  1.1,  0.9
  1184, 'BUS 1184    ',       110, 1,    0,   23, 1,    1.037346,   -2.833684,  1.1,  0.9,  1.1,  0.9
  1185, 'BUS 1185    ',       380, 1,    0,    5, 1,    1.011067,   18.293892,  1.1,  0.9,  1.1,  0.9
  1186, 'BUS 1186    ',       380, 1,    0,    6, 1,    0.985304,   -3.668301,  1.1,  0.9,  1.1,  0.9
  1187, 'BUS 1187    ',       400, 1,    0,    1, 1,    0.996718,    2.387562,  1.1,  0.9,  1.1,  0.9
  1188, 'BUS 1188    ',       220, 1,    0,    6, 1,    1.010639,   -8.661899,  1.1,  0.9,  1.1,  0.9
  1189, 'BUS 1189    ',        20, 2,    0,    5, 1,    1.029009,   32.575777,  1.1,  0.9,  1.1,  0.9
  1190, 'BUS 1190    ',       380, 1,    0,    5, 1,    1.025637,   30.618892,  1.1,  0.9,  1.1,  0.9
  1191, 'BUS 1191    ',       150, 1,    0,    9, 1,    1.026575,   -1.348248,  1.1,  0.9,  1.1,  0.9
  1192, 'BUS 1192    ',        20, 2,    0,    7, 1,    1.035838,   -5.172678,  1.1,  0.9,  1.1,  0.9
  1193, 'BUS 1193    ',       380, 1,    0,   18, 1,    1.080724,    1.741895,  1.2,  0.8,  1.2,  0.8
  1194, 'BUS 1194    ',       380, 1,    0,    7, 1,    1.017625,    5.374756,  1.1,  0.9,  1.1,  0.9
  1195, 'BUS 1195    ',       220, 1,    0,    3, 1,    1.022798,   25.191563,  1.1,  0.9,  1.1,  0.9
  1196, 'BUS 1196    ',       110, 1,    0,    1, 1,    0.994841,  -14.026789,  1.1,  0.9,  1.1,  0.9
  1197, 'BUS 1197    ',       380, 1,    0,   14, 1,    1.057724,    18.27348,  1.1,  0.9,  1.1,  0.9
  1198, 'BUS 1198    ',       150, 1,    0,    9, 1,    1.008562,   -8.919415,  1.1,  0.9,  1.1,  0.9
  1199, 'BUS 1199    ',       380, 1,    0,   16, 1,    1.055006,   11.790162,  1.1,  0.9,  1.1,  0.9
  1200, 'BUS 1200    ',       154, 1,    0,    1, 1,    0.987606,   46.494111,  1.1,  0.9,  1.1,  0.9
  1201, 'BUS 1201    ',       150, 1,    0,    1, 1,    0.993849,   89.074217,  1.1,  0.9,  1.1,  0.9
  1202, 'BUS 1202    ',        20, 2,    0,   14, 1,    1.045213,    9.250128,  1.1,  0.9,  1.1,  0.9
  1203, 'BUS 1203    ',       380, 1,    0,    4, 1,    1.031185,  -14.185965,  1.1,  0.9,  1.1,  0.9
  1204, 'BUS 1204    ',       154, 1,    0,    1, 1,    1.012343,   31.295134,  1.1,  0.9,  1.1,  0.9
  1205, 'BUS 1205    ',       110, 1,    0,   18, 1,    0.955981,    -5.03467,  1.1,  0.9,  1.1,  0.9
  1206, 'BUS 1206    ',       220, 1,    0,    5, 1,    0.979015,   11.019297,  1.1,  0.9,  1.1,  0.9
  1207, 'BUS 1207    ',       154, 1,    0,    1, 1,    1.034431,   -1.078525,  1.1,  0.9,  1.1,  0.9
  1208, 'BUS 1208    ',        20, 2,    0,   18, 1,    1.010291,   28.950447,  1.1,  0.9,  1.1,  0.9
  1209, 'BUS 1209    ',       220, 1,    0,    3, 1,    1.021946,   16.613523,  1.1,  0.9,  1.1,  0.9
  1210, 'BUS 1210    ',       220, 1,    0,    4, 1,    1.014877,  -26.886832,  1.1,  0.9,  1.1,  0.9
  1211, 'BUS 1211    ',       110, 1,    0,   12, 1,    0.999457,   -8.828526,  1.1,  0.9,  1.1,  0.9
  1212, 'BUS 1212    ',       150, 1,    0,    1, 1,    0.979058,   89.609227,  1.1,  0.9,  1.1,  0.9
  1213, 'BUS 1213    ',       150, 1,    0,    9, 1,    0.989029,    0.920029,  1.1,  0.9,  1.1,  0.9
  1214, 'BUS 1214    ',       110, 1,    0,   18, 1,    0.960525,   -8.071165,  1.1,  0.9,  1.1,  0.9
  1215, 'BUS 1215    ',       380, 1,    0,    5, 1,    1.036118,    33.13745,  1.1,  0.9,  1.1,  0.9
  1216, 'BUS 1216    ',       150, 1,    0,    9, 1,    1.099831,   -4.401904,  1.2,  0.8,  1.2,  0.8
  1217, 'BUS 1217    ',       220, 1,    0,    5, 1,    1.026955,   10.877686,  1.1,  0.9,  1.1,  0.9
  1218, 'BUS 1218    ',        20, 2,    0,    3, 1,    0.989939,   94.137681,  1.1,  0.9,  1.1,  0.9
  1219, 'BUS 1219    ',       110, 1,    0,   22, 1,    1.012402,   -5.282433,  1.1,  0.9,  1.1,  0.9
  1220, 'BUS 1220    ',       110, 1,    0,   21, 1,    0.970825,   -5.981165,  1.1,  0.9,  1.1,  0.9
  1221, 'BUS 1221    ',       154, 1,    0,    1, 1,    0.991182,   17.232684,  1.1,  0.9,  1.1,  0.9
  1222, 'BUS 1222    ',       110, 1,    0,   18, 1,    0.954047,   -6.852207,  1.1,  0.9,  1.1,  0.9
  1223, 'BUS 1223    ',       150, 1,    0,    9, 1,    1.090479,   -4.891767,  1.1,  0.9,  1.1,  0.9
  1224, 'BUS 1224    ',       220, 1,    0,    3, 1,    1.017267,   70.448807,  1.1,  0.9,  1.1,  0.9
  1225, 'BUS 1225    ',       220, 1,    0,    3, 1,     1.01747,   24.913441,  1.1,  0.9,  1.1,  0.9
  1226, 'BUS 1226    ',       110, 1,    0,   19, 1,    1.023929,   -0.379788,  1.1,  0.9,  1.1,  0.9
  1227, 'BUS 1227    ',       220, 1,    0,    4, 1,    1.033419,   -19.31843,  1.1,  0.9,  1.1,  0.9
  1228, 'BUS 1228    ',       220, 1,    0,    5, 1,    1.025589,     17.0989,  1.1,  0.9,  1.1,  0.9
  1229, 'BUS 1229    ',       380, 1,    0,    5, 1,    0.980304,   12.228304,  1.1,  0.9,  1.1,  0.9
  1230, 'BUS 1230    ',        20, 1,    0,    5, 1,    1.016217,   20.317809,  1.1,  0.9,  1.1,  0.9
  1231, 'BUS 1231    ',        20, 1,    0,    5, 1,    1.016217,   20.317809,  1.1,  0.9,  1.1,  0.9
  1232, 'BUS 1232    ',        20, 1,    0,    5, 1,    1.016217,   20.317809,  1.1,  0.9,  1.1,  0.9
  1233, 'BUS 1233    ',       380, 1,    0,    6, 1,    1.027014,   -3.607711,  1.1,  0.9,  1.1,  0.9
  1234, 'BUS 1234    ',       110, 1,    0,   21, 1,    0.999152,   -3.843739,  1.1,  0.9,  1.1,  0.9
  1235, 'BUS 1235    ',       220, 1,    0,    4, 1,    1.012217,  -15.655535,  1.1,  0.9,  1.1,  0.9
  1236, 'BUS 1236    ',       150, 1,    0,    8, 1,    1.033007,   35.671238,  1.1,  0.9,  1.1,  0.9
  1237, 'BUS 1237    ',        20, 1,    0,    4, 1,    1.038979,  -13.937788,  1.1,  0.9,  1.1,  0.9
  1238, 'BUS 1238    ',        11, 2,    0,    1, 1,    1.003807,     31.8753,  1.1,  0.9,  1.1,  0.9
  1239, 'BUS 1239    ',       220, 1,    0,    6, 1,    1.010888,   23.125198,  1.1,  0.9,  1.1,  0.9
  1240, 'BUS 1240    ',       150, 1,    0,    9, 1,    1.024087,    -0.54486,  1.1,  0.9,  1.1,  0.9
  1241, 'BUS 1241    ',       380, 1,    0,    6, 1,     1.00962,  -16.927071,  1.1,  0.9,  1.1,  0.9
  1242, 'BUS 1242    ',       220, 1,    0,    5, 1,    1.016551,   19.011695,  1.1,  0.9,  1.1,  0.9
  1243, 'BUS 1243    ',       110, 1,    0,   19, 1,     1.04846,   -0.047812,  1.1,  0.9,  1.1,  0.9
  1244, 'BUS 1244    ',       150, 1,    0,    9, 1,    1.001857,   -9.078486,  1.1,  0.9,  1.1,  0.9
  1245, 'BUS 1245    ',      13.8, 2,    0,    1, 1,    0.977562,    26.05322,  1.1,  0.9,  1.1,  0.9
  1246, 'BUS 1246    ',       220, 1,    0,    3, 1,    1.025868,   35.252167,  1.1,  0.9,  1.1,  0.9
  1247, 'BUS 1247    ',       220, 1,    0,    6, 1,    0.997624,   -3.342561,  1.1,  0.9,  1.1,  0.9
  1248, 'BUS 1248    ',       220, 1,    0,   19, 1,    1.037647,    0.367988,  1.1,  0.9,  1.1,  0.9
  1249, 'BUS 1249    ',       110, 1,    0,   19, 1,    1.023959,   -3.085896,  1.1,  0.9,  1.1,  0.9
  1250, 'BUS 1250    ',       110, 1,    0,   18, 1,    0.984611,   -5.611707,  1.1,  0.9,  1.1,  0.9
  1251, 'BUS 1251    ',       380, 1,    0,    5, 1,    1.047302,   10.700556,  1.1,  0.9,  1.1,  0.9
  1252, 'BUS 1252    ',       220, 1,    0,    5, 1,    1.034819,    1.718515,  1.1,  0.9,  1.1,  0.9
  1253, 'BUS 1253    ',       220, 1,    0,    6, 1,    1.024092,   -4.135271,  1.1,  0.9,  1.1,  0.9
  1254, 'BUS 1254    ',       150, 1,    0,   10, 1,    0.983565,   -8.783815,  1.1,  0.9,  1.1,  0.9
  1255, 'BUS 1255    ',       380, 1,    0,   21, 1,    1.064545,   -1.597101,  1.1,  0.9,  1.1,  0.9
  1256, 'BUS 1256    ',       154, 1,    0,    1, 1,    1.025328,   17.022252,  1.1,  0.9,  1.1,  0.9
  1257, 'BUS 1257    ',        20, 2,    0,    4, 1,     1.03036,   -6.512869,  1.1,  0.9,  1.1,  0.9
  1258, 'BUS 1258    ',       154, 1,    0,    1, 1,    1.034351,    3.127292,  1.1,  0.9,  1.1,  0.9
  1259, 'BUS 1259    ',       110, 1,    0,    8, 1,    1.016681,   43.976275,  1.1,  0.9,  1.1,  0.9
  1260, 'BUS 1260    ',       380, 1,    0,    6, 1,    1.026315,   15.249077,  1.1,  0.9,  1.1,  0.9
  1261, 'BUS 1261    ',       220, 1,    0,    5, 1,     1.01688,   13.461135,  1.1,  0.9,  1.1,  0.9
  1262, 'BUS 1262    ',        20, 2,    0,    2, 1,    1.048632,   39.237883,  1.1,  0.9,  1.1,  0.9
  1263, 'BUS 1263    ',        20, 2,    0,    4, 1,    1.017546,   -7.215576,  1.1,  0.9,  1.1,  0.9
  1264, 'BUS 1264    ',     15.75, 2,    0,    1, 1,    1.002671,   41.912372,  1.1,  0.9,  1.1,  0.9
  1265, 'BUS 1265    ',       220, 1,    0,    5, 1,    1.032343,    4.317268,  1.1,  0.9,  1.1,  0.9
  1266, 'BUS 1266    ',       220, 1,    0,    5, 1,    1.023208,     3.35577,  1.1,  0.9,  1.1,  0.9
  1267, 'BUS 1267    ',       220, 1,    0,    6, 1,    0.992997,   -3.956098,  1.1,  0.9,  1.1,  0.9
  1268, 'BUS 1268    ',       220, 1,    0,    5, 1,    1.050784,   25.734127,  1.1,  0.9,  1.1,  0.9
  1269, 'BUS 1269    ',       380, 1,    0,    5, 1,    1.031159,   14.124866,  1.1,  0.9,  1.1,  0.9
  1270, 'BUS 1270    ',       150, 1,    0,    9, 1,    0.964568,   -8.270907,  1.1,  0.9,  1.1,  0.9
  1271, 'BUS 1271    ',       220, 1,    0,    5, 1,    1.023486,   19.424705,  1.1,  0.9,  1.1,  0.9
  1272, 'BUS 1272    ',       220, 1,    0,    6, 1,    1.003523,   -3.772589,  1.1,  0.9,  1.1,  0.9
  1273, 'BUS 1273    ',        20, 2,    0,    5, 1,    1.044317,   35.206283,  1.1,  0.9,  1.1,  0.9
  1274, 'BUS 1274    ',        20, 2,    0,    4, 1,    1.036065,  -16.582357,  1.1,  0.9,  1.1,  0.9
  1275, 'BUS 1275    ',       220, 1,    0,    5, 1,    1.036266,   21.408499,  1.1,  0.9,  1.1,  0.9
  1276, 'BUS 1276    ',       110, 1,    0,   15, 1,    1.049499,   -1.562398,  1.1,  0.9,  1.1,  0.9
  1277, 'BUS 1277    ',       154, 1,    0,    1, 1,    1.014588,   19.116104,  1.1,  0.9,  1.1,  0.9
  1278, 'BUS 1278    ',        20, 2,    0,    9, 1,    1.055337,    0.681282,  1.1,  0.9,  1.1,  0.9
  1279, 'BUS 1279    ',       110, 1,    0,   22, 1,    0.998779,  -14.538696,  1.1,  0.9,  1.1,  0.9
  1280, 'BUS 1280    ',       154, 1,    0,    1, 1,    1.011658,   18.310559,  1.1,  0.9,  1.1,  0.9
  1281, 'BUS 1281    ',       150, 1,    0,    9, 1,     1.09787,   -4.489169,  1.1,  0.9,  1.1,  0.9
  1282, 'BUS 1282    ',       380, 1,    0,    2, 1,     1.02307,   35.928234,  1.1,  0.9,  1.1,  0.9
  1283, 'BUS 1283    ',       380, 1,    0,    9, 1,    1.080673,   -3.230149,  1.1,  0.9,  1.1,  0.9
  1284, 'BUS 1284    ',       110, 1,    0,   19, 1,    1.031863,   -3.799969,  1.1,  0.9,  1.1,  0.9
  1285, 'BUS 1285    ',       220, 1,    0,    4, 1,    1.011397,  -10.092906,  1.1,  0.9,  1.1,  0.9
  1286, 'BUS 1286    ',       110, 1,    0,   15, 1,    1.059588,    2.630814,  1.1,  0.9,  1.1,  0.9
  1287, 'BUS 1287    ',        20, 2,    0,    5, 1,    1.052164,    7.333527,  1.1,  0.9,  1.1,  0.9
  1288, 'BUS 1288    ',        20, 2,    0,   14, 1,    1.024762,   17.972121,  1.1,  0.9,  1.1,  0.9
  1289, 'BUS 1289    ',       380, 1,    0,    8, 1,    1.011456,   38.709997,  1.1,  0.9,  1.1,  0.9
  1290, 'BUS 1290    ',        20, 2,    0,    5, 1,    1.019482,   16.777108,  1.1,  0.9,  1.1,  0.9
  1291, 'BUS 1291    ',       220, 1,    0,    5, 1,    1.033392,    9.500925,  1.1,  0.9,  1.1,  0.9
  1292, 'BUS 1292    ',       220, 1,    0,   19, 1,    0.988535,   -1.526728,  1.1,  0.9,  1.1,  0.9
  1293, 'BUS 1293    ',       110, 1,    0,   18, 1,    0.978392,    5.399845,  1.1,  0.9,  1.1,  0.9
  1294, 'BUS 1294    ',       220, 1,    0,    5, 1,    1.024075,    6.410383,  1.1,  0.9,  1.1,  0.9
  1295, 'BUS 1295    ',       220, 1,    0,    6, 1,    0.987567,  -22.138945,  1.1,  0.9,  1.1,  0.9
  1296, 'BUS 1296    ',       110, 1,    0,   18, 1,    0.964203,    7.059293,  1.1,  0.9,  1.1,  0.9
  1297, 'BUS 1297    ',       400, 1,    0,    1, 1,    0.978053,   24.541317,  1.1,  0.9,  1.1,  0.9
  1298, 'BUS 1298    ',        20, 2,    0,    5, 1,    1.052164,    7.333527,  1.1,  0.9,  1.1,  0.9
  1299, 'BUS 1299    ',       220, 1,    0,    6, 1,    1.033373,  -18.785108,  1.1,  0.9,  1.1,  0.9
  1300, 'BUS 1300    ',       150, 1,    0,    8, 1,     0.99014,    24.93683,  1.1,  0.9,  1.1,  0.9
  1301, 'BUS 1301    ',       220, 1,    0,    4, 1,    1.032787,  -18.511488,  1.1,  0.9,  1.1,  0.9
  1302, 'BUS 1302    ',       110, 1,    0,   23, 1,    1.036835,   -1.697863,  1.1,  0.9,  1.1,  0.9
  1303, 'BUS 1303    ',       380, 1,    0,    4, 1,    1.040676,   -9.782077,  1.1,  0.9,  1.1,  0.9
  1304, 'BUS 1304    ',        20, 2,    0,   14, 1,    1.037973,   11.471538,  1.1,  0.9,  1.1,  0.9
  1305, 'BUS 1305    ',        20, 2,    0,   14, 1,    1.022099,   17.218586,  1.1,  0.9,  1.1,  0.9
  1306, 'BUS 1306    ',        20, 2,    0,    4, 1,    1.023144,   -9.538309,  1.1,  0.9,  1.1,  0.9
  1307, 'BUS 1307    ',       154, 1,    0,    1, 1,    0.977439,   38.340653,  1.1,  0.9,  1.1,  0.9
  1308, 'BUS 1308    ',        20, 2,    0,    9, 1,    1.127182,    5.800414,  1.2,  0.8,  1.2,  0.8
  1309, 'BUS 1309    ',       380, 1,    0,    6, 1,    1.013598,  -10.219682,  1.1,  0.9,  1.1,  0.9
  1310, 'BUS 1310    ',        20, 2,    0,    4, 1,    1.043619,   -8.436397,  1.1,  0.9,  1.1,  0.9
  1311, 'BUS 1311    ',       220, 1,    0,    4, 1,    1.013231,  -26.409956,  1.1,  0.9,  1.1,  0.9
  1312, 'BUS 1312    ',       150, 1,    0,    9, 1,    0.955741,   -10.11486,  1.1,  0.9,  1.1,  0.9
  1313, 'BUS 1313    ',       220, 1,    0,   20, 1,    1.025483,    1.905603,  1.1,  0.9,  1.1,  0.9
  1314, 'BUS 1314    ',       220, 1,    0,    5, 1,    0.994242,    7.715079,  1.1,  0.9,  1.1,  0.9
  1315, 'BUS 1315    ',       220, 1,    0,    4, 1,     1.02791,  -15.503278,  1.1,  0.9,  1.1,  0.9
  1316, 'BUS 1316    ',       110, 1,    0,   18, 1,    0.993604,   -4.183455,  1.1,  0.9,  1.1,  0.9
  1317, 'BUS 1317    ',       220, 1,    0,    5, 1,    1.037231,    5.419113,  1.1,  0.9,  1.1,  0.9
  1318, 'BUS 1318    ',       150, 1,    0,    9, 1,    1.003098,   -4.680224,  1.1,  0.9,  1.1,  0.9
  1319, 'BUS 1319    ',       150, 1,    0,    9, 1,    1.005178,  -10.412822,  1.1,  0.9,  1.1,  0.9
  1320, 'BUS 1320    ',       380, 1,    0,    3, 1,    1.063111,    64.17397,  1.1,  0.9,  1.1,  0.9
  1321, 'BUS 1321    ',       220, 1,    0,    6, 1,    1.009846,    4.913756,  1.1,  0.9,  1.1,  0.9
  1322, 'BUS 1322    ',       110, 1,    0,   21, 1,    1.022037,   -4.256844,  1.1,  0.9,  1.1,  0.9
  1323, 'BUS 1323    ',        20, 2,    0,    9, 1,    1.128032,    6.903218,  1.2,  0.8,  1.2,  0.8
  1324, 'BUS 1324    ',        20, 2,    0,    9, 1,    1.055337,    0.681282,  1.1,  0.9,  1.1,  0.9
  1325, 'BUS 1325    ',       110, 1,    0,   18, 1,    0.983431,   -1.771365,  1.1,  0.9,  1.1,  0.9
  1326, 'BUS 1326    ',       380, 1,    0,    1, 1,    1.066503,    7.436005,  1.1,  0.9,  1.1,  0.9
  1327, 'BUS 1327    ',       220, 1,    0,    7, 1,    1.016711,    6.114524,  1.1,  0.9,  1.1,  0.9
  1328, 'BUS 1328    ',       110, 1,    0,   19, 1,    1.024026,    0.390871,  1.1,  0.9,  1.1,  0.9
  1329, 'BUS 1329    ',       6.3, 2,    0,    1, 1,    1.009821,   29.021748,  1.1,  0.9,  1.1,  0.9
  1330, 'BUS 1330    ',        20, 2,    0,   14, 1,    1.024544,   18.974877,  1.1,  0.9,  1.1,  0.9
  1331, 'BUS 1331    ',       110, 1,    0,   12, 1,    1.005198,   -7.161553,  1.1,  0.9,  1.1,  0.9
  1332, 'BUS 1332    ',       380, 1,    0,    6, 1,    1.005039,  -20.950342,  1.1,  0.9,  1.1,  0.9
  1333, 'BUS 1333    ',       110, 1,    0,   19, 1,    1.005156,   -3.750223,  1.1,  0.9,  1.1,  0.9
  1334, 'BUS 1334    ',       220, 1,    0,    4, 1,    1.029972,  -21.872489,  1.1,  0.9,  1.1,  0.9
  1335, 'BUS 1335    ',        20, 2,    0,    3, 1,      1.0608,   42.720858,  1.1,  0.9,  1.1,  0.9
  1336, 'BUS 1336    ',       110, 1,    0,   18, 1,     0.95238,   -7.290511,  1.1,  0.9,  1.1,  0.9
  1337, 'BUS 1337    ',       150, 1,    0,    8, 1,    0.989854,   24.705399,  1.1,  0.9,  1.1,  0.9
  1338, 'BUS 1338    ',        20, 2,    0,   18, 1,     1.02611,    9.397426,  1.1,  0.9,  1.1,  0.9
  1339, 'BUS 1339    ',        20, 2,    0,   18, 1,     1.02611,    9.397426,  1.1,  0.9,  1.1,  0.9
  1340, 'BUS 1340    ',       380, 1,    0,    3, 1,    1.040865,   12.654119,  1.1,  0.9,  1.1,  0.9
  1341, 'BUS 1341    ',       150, 1,    0,    9, 1,     1.08342,     0.64159,  1.1,  0.9,  1.1,  0.9
  1342, 'BUS 1342    ',        20, 2,    0,   18, 1,     1.02611,    9.397426,  1.1,  0.9,  1.1,  0.9
  1343, 'BUS 1343    ',        20, 2,    0,   18, 1,     1.02611,    9.397426,  1.1,  0.9,  1.1,  0.9
  1344, 'BUS 1344    ',        20, 2,    0,   24, 1,     1.00657,   25.464337,  1.1,  0.9,  1.1,  0.9
  1345, 'BUS 1345    ',       380, 1,    0,    5, 1,    1.039121,   17.644693,  1.1,  0.9,  1.1,  0.9
  1346, 'BUS 1346    ',       220, 1,    0,    5, 1,    1.034028,     8.40309,  1.1,  0.9,  1.1,  0.9
  1347, 'BUS 1347    ',       150, 1,    0,    9, 1,    0.965753,   -9.552607,  1.1,  0.9,  1.1,  0.9
  1348, 'BUS 1348    ',        20, 2,    0,   18, 1,     1.02611,    9.397426,  1.1,  0.9,  1.1,  0.9
  1349, 'BUS 1349    ',        20, 2,    0,   18, 1,    1.031144,   -5.517648,  1.1,  0.9,  1.1,  0.9
  1350, 'BUS 1350    ',       150, 1,    0,    2, 1,     1.01497,   24.847751,  1.1,  0.9,  1.1,  0.9
  1351, 'BUS 1351    ',       110, 1,    0,   24, 1,    1.015493,   16.769648,  1.1,  0.9,  1.1,  0.9
  1352, 'BUS 1352    ',       220, 1,    0,    4, 1,    1.009437,  -18.638291,  1.1,  0.9,  1.1,  0.9
  1353, 'BUS 1353    ',       380, 1,    0,   11, 1,    1.051369,    -2.55004,  1.1,  0.9,  1.1,  0.9
  1354, 'BUS 1354    ',       150, 1,    0,    2, 1,    1.026675,   25.143797,  1.1,  0.9,  1.1,  0.9
  1355, 'BUS 1355    ',       380, 1,    0,    3, 1,    1.007341,   13.840393,  1.1,  0.9,  1.1,  0.9
  1356, 'BUS 1356    ',       380, 1,    0,    5, 1,    1.058598,   20.351152,  1.1,  0.9,  1.1,  0.9
  1357, 'BUS 1357    ',       150, 1,    0,    9, 1,     0.88398,  -14.103043,  1.2,  0.8,  1.2,  0.8
  1358, 'BUS 1358    ',       220, 1,    0,    4, 1,    1.014293,  -18.380601,  1.1,  0.9,  1.1,  0.9
  1359, 'BUS 1359    ',        20, 2,    0,   10, 1,    1.008948,   -4.613451,  1.1,  0.9,  1.1,  0.9
  1360, 'BUS 1360    ',       220, 1,    0,   12, 1,    1.003115,    -6.90371,  1.1,  0.9,  1.1,  0.9
  1361, 'BUS 1361    ',       380, 1,    0,    5, 1,    1.013428,   18.272141,  1.1,  0.9,  1.1,  0.9
  1362, 'BUS 1362    ',       110, 1,    0,   22, 1,    0.992611,  -14.416547,  1.1,  0.9,  1.1,  0.9
  1363, 'BUS 1363    ',       220, 1,    0,   13, 1,    0.994236,   40.473758,  1.1,  0.9,  1.1,  0.9
  1364, 'BUS 1364    ',       110, 1,    0,   18, 1,    0.981067,    1.057278,  1.1,  0.9,  1.1,  0.9
  1365, 'BUS 1365    ',       400, 1,    0,    1, 1,    0.964474,   34.963089,  1.1,  0.9,  1.1,  0.9
  1366, 'BUS 1366    ',       380, 1,    0,    3, 1,    1.017076,   57.811893,  1.1,  0.9,  1.1,  0.9
  1367, 'BUS 1367    ',        20, 2,    0,    6, 1,    1.031502,    0.465782,  1.1,  0.9,  1.1,  0.9
  1368, 'BUS 1368    ',       220, 1,    0,    4, 1,    1.008419,  -14.737948,  1.1,  0.9,  1.1,  0.9
  1369, 'BUS 1369    ',        20, 2,    0,   10, 1,    1.032265,   43.171125,  1.1,  0.9,  1.1,  0.9
  1370, 'BUS 1370    ',       220, 1,    0,    4, 1,    1.027241,  -22.307748,  1.1,  0.9,  1.1,  0.9
  1371, 'BUS 1371    ',       380, 1,    0,   18, 1,    1.078275,    5.990479,  1.2,  0.8,  1.2,  0.8
  1372, 'BUS 1372    ',        20, 2,    0,    4, 1,    1.018066,  -18.544118,  1.1,  0.9,  1.1,  0.9
  1373, 'BUS 1373    ',       380, 1,    0,    5, 1,    1.084648,    34.31875,  1.2,  0.8,  1.2,  0.8
  1374, 'BUS 1374    ',       150, 1,    0,    9, 1,    1.017753,   -8.026498,  1.1,  0.9,  1.1,  0.9
  1375, 'BUS 1375    ',       110, 1,    0,   12, 1,    1.006855,   -8.554992,  1.1,  0.9,  1.1,  0.9
  1376, 'BUS 1376    ',        20, 2,    0,   18, 1,    1.027131,   -1.211905,  1.1,  0.9,  1.1,  0.9
  1377, 'BUS 1377    ',       380, 1,    0,    4, 1,    1.014793,   -22.29244,  1.1,  0.9,  1.1,  0.9
  1378, 'BUS 1378    ',       220, 1,    0,    7, 1,    1.038249,   11.383163,  1.1,  0.9,  1.1,  0.9
  1379, 'BUS 1379    ',       220, 1,    0,   13, 1,    1.033035,   14.850214,  1.1,  0.9,  1.1,  0.9
  1380, 'BUS 1380    ',       110, 1,    0,   18, 1,    1.011107,   -2.897343,  1.1,  0.9,  1.1,  0.9
  1381, 'BUS 1381    ',        20, 2,    0,    4, 1,    1.030174,  -14.576007,  1.1,  0.9,  1.1,  0.9
  1382, 'BUS 1382    ',        20, 2,    0,   18, 1,    1.013179,   14.179628,  1.1,  0.9,  1.1,  0.9
  1383, 'BUS 1383    ',       220, 1,    0,   18, 1,    1.029442,   -1.667248,  1.1,  0.9,  1.1,  0.9
  1384, 'BUS 1384    ',       110, 1,    0,   19, 1,     0.94375,   -2.230118,  1.1,  0.9,  1.1,  0.9
  1385, 'BUS 1385    ',       220, 1,    0,    5, 1,    1.033997,    4.729511,  1.1,  0.9,  1.1,  0.9
  1386, 'BUS 1386    ',       220, 1,    0,    4, 1,    1.011473,  -16.503789,  1.1,  0.9,  1.1,  0.9
  1387, 'BUS 1387    ',       154, 1,    0,    1, 1,    0.994546,   32.929681,  1.1,  0.9,  1.1,  0.9
  1388, 'BUS 1388    ',       380, 1,    0,    4, 1,    1.033278,  -13.106385,  1.1,  0.9,  1.1,  0.9
  1389, 'BUS 1389    ',        20, 2,    0,    6, 1,     1.03558,   -5.743469,  1.1,  0.9,  1.1,  0.9
  1390, 'BUS 1390    ',        20, 2,    0,    6, 1,     1.03558,   -5.743469,  1.1,  0.9,  1.1,  0.9
  1391, 'BUS 1391    ',        20, 2,    0,    6, 1,     1.03558,   -5.743469,  1.1,  0.9,  1.1,  0.9
  1392, 'BUS 1392    ',       110, 1,    0,    1, 1,      1.0184,   -6.821964,  1.1,  0.9,  1.1,  0.9
  1393, 'BUS 1393    ',       380, 1,    0,    3, 1,    1.090026,   71.311631,  1.2,  0.8,  1.2,  0.8
  1394, 'BUS 1394    ',        20, 2,    0,   10, 1,     1.03858,   30.747075,  1.1,  0.9,  1.1,  0.9
  1395, 'BUS 1395    ',       380, 1,    0,    6, 1,    1.027954,   -6.383546,  1.1,  0.9,  1.1,  0.9
  1396, 'BUS 1396    ',       220, 1,    0,    6, 1,    1.030911,  -12.637403,  1.1,  0.9,  1.1,  0.9
  1397, 'BUS 1397    ',       220, 1,    0,    4, 1,    1.011721,  -25.197742,  1.1,  0.9,  1.1,  0.9
  1398, 'BUS 1398    ',       150, 1,    0,   10, 1,    0.993773,   -11.20036,  1.1,  0.9,  1.1,  0.9
  1399, 'BUS 1399    ',       220, 1,    0,    4, 1,    1.014538,   -25.40241,  1.1,  0.9,  1.1,  0.9
  1400, 'BUS 1400    ',       110, 1,    0,   21, 1,    0.957686,   -7.394537,  1.1,  0.9,  1.1,  0.9
  1401, 'BUS 1401    ',        20, 2,    0,    4, 1,    1.015161,  -11.543898,  1.1,  0.9,  1.1,  0.9
  1402, 'BUS 1402    ',       150, 1,    0,    9, 1,    0.996571,  -13.145129,  1.1,  0.9,  1.1,  0.9
  1403, 'BUS 1403    ',       110, 1,    0,   18, 1,    0.996751,   -1.363677,  1.1,  0.9,  1.1,  0.9
  1404, 'BUS 1404    ',       220, 1,    0,    6, 1,    1.010936,    2.529477,  1.1,  0.9,  1.1,  0.9
  1405, 'BUS 1405    ',       380, 1,    0,   13, 1,    0.990787,   28.512684,  1.1,  0.9,  1.1,  0.9
  1406, 'BUS 1406    ',       150, 1,    0,    8, 1,    1.029731,   25.844994,  1.1,  0.9,  1.1,  0.9
  1407, 'BUS 1407    ',        20, 2,    0,    3, 1,    1.042865,    51.92649,  1.1,  0.9,  1.1,  0.9
  1408, 'BUS 1408    ',        20, 2,    0,    3, 1,    1.042865,    51.92649,  1.1,  0.9,  1.1,  0.9
  1409, 'BUS 1409    ',       220, 1,    0,   11, 1,    1.003865,     -9.5568,  1.1,  0.9,  1.1,  0.9
  1410, 'BUS 1410    ',        20, 2,    0,    3, 1,    1.045666,   52.068402,  1.1,  0.9,  1.1,  0.9
  1411, 'BUS 1411    ',        20, 2,    0,    3, 1,    1.045666,   52.068402,  1.1,  0.9,  1.1,  0.9
  1412, 'BUS 1412    ',        20, 2,    0,    3, 1,    1.045666,   52.068402,  1.1,  0.9,  1.1,  0.9
  1413, 'BUS 1413    ',        20, 2,    0,    3, 1,    1.045666,   52.068402,  1.1,  0.9,  1.1,  0.9
  1414, 'BUS 1414    ',        20, 2,    0,    3, 1,    1.042865,    51.92649,  1.1,  0.9,  1.1,  0.9
  1415, 'BUS 1415    ',        20, 2,    0,    3, 1,    1.042865,    51.92649,  1.1,  0.9,  1.1,  0.9
  1416, 'BUS 1416    ',        20, 2,    0,    3, 1,    1.045666,   52.068402,  1.1,  0.9,  1.1,  0.9
  1417, 'BUS 1417    ',        20, 2,    0,    3, 1,    1.042865,    51.92649,  1.1,  0.9,  1.1,  0.9
  1418, 'BUS 1418    ',       220, 1,    0,    1, 1,    1.018252,   -5.565917,  1.1,  0.9,  1.1,  0.9
  1419, 'BUS 1419    ',        20, 2,    0,   10, 1,     1.03758,   22.028378,  1.1,  0.9,  1.1,  0.9
  1420, 'BUS 1420    ',       220, 1,    0,    5, 1,    1.046338,   -4.535742,  1.1,  0.9,  1.1,  0.9
  1421, 'BUS 1421    ',       6.3, 2,    0,    1, 1,    0.996766,   22.457835,  1.1,  0.9,  1.1,  0.9
  1422, 'BUS 1422    ',       220, 1,    0,    5, 1,    1.037267,   10.219486,  1.1,  0.9,  1.1,  0.9
  1423, 'BUS 1423    ',        20, 2,    0,    4, 1,    1.033534,  -10.544863,  1.1,  0.9,  1.1,  0.9
  1424, 'BUS 1424    ',       110, 1,    0,   21, 1,    0.953323,   -8.205349,  1.1,  0.9,  1.1,  0.9
  1425, 'BUS 1425    ',       220, 1,    0,    3, 1,    0.997713,   33.606331,  1.1,  0.9,  1.1,  0.9
  1426, 'BUS 1426    ',       220, 1,    0,    5, 1,    1.043663,   17.125447,  1.1,  0.9,  1.1,  0.9
  1427, 'BUS 1427    ',        20, 2,    0,    3, 1,    1.046359,   90.322887,  1.1,  0.9,  1.1,  0.9
  1428, 'BUS 1428    ',       380, 1,    0,    9, 1,    1.092968,   -0.268371,  1.1,  0.9,  1.1,  0.9
  1429, 'BUS 1429    ',       150, 1,    0,    9, 1,    1.020081,   -4.546391,  1.1,  0.9,  1.1,  0.9
  1430, 'BUS 1430    ',       220, 1,    0,    6, 1,    0.991566,  -24.906856,  1.1,  0.9,  1.1,  0.9
  1431, 'BUS 1431    ',       220, 1,    0,    3, 1,    1.017696,   24.858482,  1.1,  0.9,  1.1,  0.9
  1432, 'BUS 1432    ',       220, 1,    0,    3, 1,    1.020393,   17.568548,  1.1,  0.9,  1.1,  0.9
  1433, 'BUS 1433    ',        20, 2,    0,    5, 1,    1.033648,   19.100507,  1.1,  0.9,  1.1,  0.9
  1434, 'BUS 1434    ',        20, 2,    0,    5, 1,    1.033648,   19.100507,  1.1,  0.9,  1.1,  0.9
  1435, 'BUS 1435    ',        20, 2,    0,    5, 1,    1.048683,   24.799749,  1.1,  0.9,  1.1,  0.9
  1436, 'BUS 1436    ',        20, 2,    0,    5, 1,    1.048683,   24.799749,  1.1,  0.9,  1.1,  0.9
  1437, 'BUS 1437    ',        20, 2,    0,    5, 1,    1.033648,   19.100507,  1.1,  0.9,  1.1,  0.9
  1438, 'BUS 1438    ',        20, 2,    0,    5, 1,    1.033648,   19.100507,  1.1,  0.9,  1.1,  0.9
  1439, 'BUS 1439    ',        20, 1,    0,    5, 1,    1.040698,    17.14354,  1.1,  0.9,  1.1,  0.9
  1440, 'BUS 1440    ',        20, 2,    0,    5, 1,     1.04081,   21.523284,  1.1,  0.9,  1.1,  0.9
  1441, 'BUS 1441    ',        20, 2,    0,    5, 1,    1.048683,   24.799749,  1.1,  0.9,  1.1,  0.9
  1442, 'BUS 1442    ',        20, 1,    0,    5, 1,    1.040698,    17.14354,  1.1,  0.9,  1.1,  0.9
  1443, 'BUS 1443    ',       220, 1,    0,    4, 1,    0.992777,  -19.070079,  1.1,  0.9,  1.1,  0.9
  1444, 'BUS 1444    ',       150, 1,    0,    9, 1,    1.013902,    -8.72938,  1.1,  0.9,  1.1,  0.9
  1445, 'BUS 1445    ',       220, 1,    0,    5, 1,    1.047149,   23.914598,  1.1,  0.9,  1.1,  0.9
  1446, 'BUS 1446    ',       150, 1,    0,    9, 1,    0.993422,   -9.294213,  1.1,  0.9,  1.1,  0.9
  1447, 'BUS 1447    ',        20, 2,    0,    4, 1,    1.030174,  -14.576007,  1.1,  0.9,  1.1,  0.9
  1448, 'BUS 1448    ',        20, 2,    0,    4, 1,    1.030174,  -14.576007,  1.1,  0.9,  1.1,  0.9
  1449, 'BUS 1449    ',        20, 2,    0,    4, 1,    1.030174,  -14.576007,  1.1,  0.9,  1.1,  0.9
  1450, 'BUS 1450    ',        20, 2,    0,    4, 1,    1.030174,  -14.576007,  1.1,  0.9,  1.1,  0.9
  1451, 'BUS 1451    ',        20, 2,    0,    4, 1,    1.021906,  -21.605261,  1.1,  0.9,  1.1,  0.9
  1452, 'BUS 1452    ',       220, 1,    0,    1, 1,     0.99768,   60.908647,  1.1,  0.9,  1.1,  0.9
  1453, 'BUS 1453    ',        20, 2,    0,    4, 1,    1.021906,  -21.605261,  1.1,  0.9,  1.1,  0.9
  1454, 'BUS 1454    ',        20, 2,    0,    4, 1,    1.021906,  -21.605261,  1.1,  0.9,  1.1,  0.9
  1455, 'BUS 1455    ',        20, 2,    0,    9, 1,    1.009892,    4.868208,  1.1,  0.9,  1.1,  0.9
  1456, 'BUS 1456    ',       150, 1,    0,    8, 1,    1.055477,    33.90241,  1.1,  0.9,  1.1,  0.9
  1457, 'BUS 1457    ',       220, 1,    0,    4, 1,    1.007444,  -18.937606,  1.1,  0.9,  1.1,  0.9
  1458, 'BUS 1458    ',        20, 2,    0,    3, 1,    1.046359,   90.322887,  1.1,  0.9,  1.1,  0.9
  1459, 'BUS 1459    ',       110, 1,    0,   18, 1,     0.97474,    5.213673,  1.1,  0.9,  1.1,  0.9
  1460, 'BUS 1460    ',       220, 1,    0,    4, 1,    1.013161,  -26.710349,  1.1,  0.9,  1.1,  0.9
  1461, 'BUS 1461    ',       154, 1,    0,    1, 1,    1.004067,   12.245503,  1.1,  0.9,  1.1,  0.9
  1462, 'BUS 1462    ',        20, 2,    0,    4, 1,    1.036065,  -16.582357,  1.1,  0.9,  1.1,  0.9
  1463, 'BUS 1463    ',       380, 1,    0,   10, 1,    1.013499,  -24.806539,  1.1,  0.9,  1.1,  0.9
  1464, 'BUS 1464    ',       220, 1,    0,    5, 1,    1.022649,    0.085134,  1.1,  0.9,  1.1,  0.9
  1465, 'BUS 1465    ',       380, 1,    0,    5, 1,    0.977422,   12.295759,  1.1,  0.9,  1.1,  0.9
  1466, 'BUS 1466    ',       110, 1,    0,   19, 1,    1.008172,   -3.314025,  1.1,  0.9,  1.1,  0.9
  1467, 'BUS 1467    ',       220, 1,    0,    3, 1,    1.035848,   92.435397,  1.1,  0.9,  1.1,  0.9
  1468, 'BUS 1468    ',       220, 1,    0,    4, 1,    1.024015,  -15.769618,  1.1,  0.9,  1.1,  0.9
  1469, 'BUS 1469    ',       6.3, 2,    0,    1, 1,     1.01541,   24.000055,  1.1,  0.9,  1.1,  0.9
  1470, 'BUS 1470    ',        20, 2,    0,    5, 1,     1.06527,   -0.439984,  1.1,  0.9,  1.1,  0.9
  1471, 'BUS 1471    ',        20, 2,    0,    5, 1,     1.06527,   -0.439984,  1.1,  0.9,  1.1,  0.9
  1472, 'BUS 1472    ',       220, 1,    0,    4, 1,    1.010036,   -8.472091,  1.1,  0.9,  1.1,  0.9
  1473, 'BUS 1473    ',        20, 2,    0,    5, 1,     1.06527,   -0.439984,  1.1,  0.9,  1.1,  0.9
  1474, 'BUS 1474    ',        20, 2,    0,    5, 1,     1.06527,   -0.439984,  1.1,  0.9,  1.1,  0.9
  1475, 'BUS 1475    ',        20, 2,    0,    5, 1,     1.06527,   -0.439984,  1.1,  0.9,  1.1,  0.9
  1476, 'BUS 1476    ',        20, 2,    0,    5, 1,     1.06527,   -0.439984,  1.1,  0.9,  1.1,  0.9
  1477, 'BUS 1477    ',        20, 2,    0,    5, 1,    1.063432,    5.558066,  1.1,  0.9,  1.1,  0.9
  1478, 'BUS 1478    ',        20, 2,    0,    5, 1,    1.063432,    5.558066,  1.1,  0.9,  1.1,  0.9
  1479, 'BUS 1479    ',        20, 2,    0,    5, 1,    1.063432,    5.558066,  1.1,  0.9,  1.1,  0.9
  1480, 'BUS 1480    ',       150, 1,    0,    9, 1,    1.018379,  -11.027788,  1.1,  0.9,  1.1,  0.9
  1481, 'BUS 1481    ',        20, 1,    0,    5, 1,    1.007081,   13.329704,  1.1,  0.9,  1.1,  0.9
  1482, 'BUS 1482    ',        20, 1,    0,    5, 1,    1.007081,   13.329704,  1.1,  0.9,  1.1,  0.9
  1483, 'BUS 1483    ',        20, 1,    0,    5, 1,    1.007081,   13.329704,  1.1,  0.9,  1.1,  0.9
  1484, 'BUS 1484    ',        20, 2,    0,    5, 1,    1.060798,   -1.229323,  1.1,  0.9,  1.1,  0.9
  1485, 'BUS 1485    ',        20, 2,    0,    5, 1,    1.060798,   -1.229323,  1.1,  0.9,  1.1,  0.9
  1486, 'BUS 1486    ',        20, 2,    0,    5, 1,    1.060798,   -1.229323,  1.1,  0.9,  1.1,  0.9
  1487, 'BUS 1487    ',       220, 1,    0,    6, 1,    1.003412,    0.732753,  1.1,  0.9,  1.1,  0.9
  1488, 'BUS 1488    ',       6.3, 2,    0,    1, 1,    1.003171,    37.39829,  1.1,  0.9,  1.1,  0.9
  1489, 'BUS 1489    ',       220, 1,    0,    5, 1,    1.030584,   -3.714139,  1.1,  0.9,  1.1,  0.9
  1490, 'BUS 1490    ',       220, 1,    0,   10, 1,    1.032515,   -3.516223,  1.1,  0.9,  1.1,  0.9
  1491, 'BUS 1491    ',       380, 1,    0,    2, 1,    1.042169,   34.593975,  1.1,  0.9,  1.1,  0.9
  1492, 'BUS 1492    ',       110, 1,    0,   18, 1,    1.008724,    2.168065,  1.1,  0.9,  1.1,  0.9
  1493, 'BUS 1493    ',       220, 1,    0,    5, 1,    1.019002,    9.546797,  1.1,  0.9,  1.1,  0.9
  1494, 'BUS 1494    ',       220, 1,    0,    5, 1,    1.027605,   20.158794,  1.1,  0.9,  1.1,  0.9
  1495, 'BUS 1495    ',       110, 1,    0,   22, 1,    0.984285,   -17.22273,  1.1,  0.9,  1.1,  0.9
  1496, 'BUS 1496    ',       110, 1,    0,   18, 1,    0.979544,   -5.959906,  1.1,  0.9,  1.1,  0.9
  1497, 'BUS 1497    ',       154, 1,    0,    1, 1,    1.013843,   19.287793,  1.1,  0.9,  1.1,  0.9
  1498, 'BUS 1498    ',       154, 1,    0,    1, 1,    1.033336,    3.342046,  1.1,  0.9,  1.1,  0.9
  1499, 'BUS 1499    ',       380, 1,    0,    5, 1,     1.00705,   25.577191,  1.1,  0.9,  1.1,  0.9
  1500, 'BUS 1500    ',       154, 1,    0,    1, 1,    1.001203,   30.380734,  1.1,  0.9,  1.1,  0.9
  1501, 'BUS 1501    ',       150, 1,    0,    8, 1,    1.018456,   22.124078,  1.1,  0.9,  1.1,  0.9
  1502, 'BUS 1502    ',       110, 1,    0,   18, 1,    0.983972,   -5.211149,  1.1,  0.9,  1.1,  0.9
  1503, 'BUS 1503    ',       110, 1,    0,   18, 1,     0.98652,   -3.592922,  1.1,  0.9,  1.1,  0.9
  1504, 'BUS 1504    ',       380, 1,    0,    1, 1,    1.136154,    0.822895,  1.2,  0.8,  1.2,  0.8
  1505, 'BUS 1505    ',        20, 2,    0,    4, 1,    1.025426,  -15.273241,  1.1,  0.9,  1.1,  0.9
  1506, 'BUS 1506    ',       220, 1,    0,   13, 1,    1.046538,   34.171044,  1.1,  0.9,  1.1,  0.9
  1507, 'BUS 1507    ',       220, 1,    0,    5, 1,    1.018281,   16.808324,  1.1,  0.9,  1.1,  0.9
  1508, 'BUS 1508    ',       220, 1,    0,    8, 1,    1.043518,   54.330098,  1.1,  0.9,  1.1,  0.9
  1509, 'BUS 1509    ',       220, 1,    0,    5, 1,    1.023648,    3.396089,  1.1,  0.9,  1.1,  0.9
  1510, 'BUS 1510    ',       154, 1,    0,    1, 1,    1.017682,   29.642897,  1.1,  0.9,  1.1,  0.9
  1511, 'BUS 1511    ',        20, 1,    0,    4, 1,    1.018239,  -19.841296,  1.1,  0.9,  1.1,  0.9
  1512, 'BUS 1512    ',       380, 1,    0,    4, 1,    1.012964,   -12.27724,  1.1,  0.9,  1.1,  0.9
  1513, 'BUS 1513    ',       150, 1,    0,    9, 1,    0.963689,   -9.802775,  1.1,  0.9,  1.1,  0.9
  1514, 'BUS 1514    ',        20, 2,    0,   14, 1,    1.029166,   13.522836,  1.1,  0.9,  1.1,  0.9
  1515, 'BUS 1515    ',       150, 1,    0,    9, 1,    1.056035,   -6.130078,  1.1,  0.9,  1.1,  0.9
  1516, 'BUS 1516    ',        20, 2,    0,    7, 1,    1.035838,   -5.172678,  1.1,  0.9,  1.1,  0.9
  1517, 'BUS 1517    ',        20, 2,    0,    3, 1,    1.033944,   81.658005,  1.1,  0.9,  1.1,  0.9
  1518, 'BUS 1518    ',        20, 2,    0,    3, 1,    1.033944,   81.658005,  1.1,  0.9,  1.1,  0.9
  1519, 'BUS 1519    ',        20, 2,    0,    3, 1,    1.033944,     81.5989,  1.1,  0.9,  1.1,  0.9
  1520, 'BUS 1520    ',        20, 2,    0,    3, 1,    1.033944,     81.5989,  1.1,  0.9,  1.1,  0.9
  1521, 'BUS 1521    ',        20, 2,    0,    3, 1,    1.055774,   84.490729,  1.1,  0.9,  1.1,  0.9
  1522, 'BUS 1522    ',       380, 1,    0,    3, 1,    0.995923,   22.396868,  1.1,  0.9,  1.1,  0.9
  1523, 'BUS 1523    ',       380, 1,    0,    9, 1,    1.080104,   -3.304065,  1.1,  0.9,  1.1,  0.9
  1524, 'BUS 1524    ',       380, 1,    0,    4, 1,    1.053202,  -14.326704,  1.1,  0.9,  1.1,  0.9
  1525, 'BUS 1525    ',       150, 1,    0,    9, 1,    0.995889,   -9.119979,  1.1,  0.9,  1.1,  0.9
  1526, 'BUS 1526    ',      10.5, 2,    0,    1, 1,    1.014332,   26.817672,  1.1,  0.9,  1.1,  0.9
  1527, 'BUS 1527    ',       220, 1,    0,    7, 1,    1.019936,    7.010383,  1.1,  0.9,  1.1,  0.9
  1528, 'BUS 1528    ',       110, 1,    0,   21, 1,    1.004165,   -2.237835,  1.1,  0.9,  1.1,  0.9
  1529, 'BUS 1529    ',       220, 1,    0,    4, 1,     1.03218,  -19.625729,  1.1,  0.9,  1.1,  0.9
  1530, 'BUS 1530    ',       220, 1,    0,    4, 1,    1.014984,  -26.876942,  1.1,  0.9,  1.1,  0.9
  1531, 'BUS 1531    ',       150, 1,    0,    8, 1,    1.076788,   36.804416,  1.1,  0.9,  1.1,  0.9
  1532, 'BUS 1532    ',        20, 2,    0,   10, 1,    1.012556,   -8.920589,  1.1,  0.9,  1.1,  0.9
  1533, 'BUS 1533    ',       380, 1,    0,    3, 1,    1.010467,   48.767303,  1.1,  0.9,  1.1,  0.9
  1534, 'BUS 1534    ',        20, 2,    0,    3, 1,    1.053776,   40.435567,  1.1,  0.9,  1.1,  0.9
  1535, 'BUS 1535    ',       220, 1,    0,    3, 1,    1.069767,   18.174762,  1.1,  0.9,  1.1,  0.9
  1536, 'BUS 1536    ',       110, 1,    0,   12, 1,    0.995702,   -9.051189,  1.1,  0.9,  1.1,  0.9
  1537, 'BUS 1537    ',        20, 1,    0,    8, 1,    1.063704,   66.981987,  1.1,  0.9,  1.1,  0.9
  1538, 'BUS 1538    ',       220, 1,    0,    1, 1,     1.01392,    8.701747,  1.1,  0.9,  1.1,  0.9
  1539, 'BUS 1539    ',       110, 1,    0,   18, 1,    1.009185,     2.56099,  1.1,  0.9,  1.1,  0.9
  1540, 'BUS 1540    ',       150, 1,    0,    9, 1,    1.006756,    -15.1197,  1.1,  0.9,  1.1,  0.9
  1541, 'BUS 1541    ',       380, 1,    0,    6, 1,    1.027472,   15.203439,  1.1,  0.9,  1.1,  0.9
  1542, 'BUS 1542    ',       110, 1,    0,   19, 1,    1.065223,    1.152691,  1.1,  0.9,  1.1,  0.9
  1543, 'BUS 1543    ',       380, 1,    0,    4, 1,    1.036277,  -15.753777,  1.1,  0.9,  1.1,  0.9
  1544, 'BUS 1544    ',        20, 1,    0,    8, 1,    1.063704,   66.981987,  1.1,  0.9,  1.1,  0.9
  1545, 'BUS 1545    ',        20, 1,    0,    8, 1,    1.063704,   66.981987,  1.1,  0.9,  1.1,  0.9
  1546, 'BUS 1546    ',        20, 2,    0,    8, 1,    1.051916,    71.34914,  1.1,  0.9,  1.1,  0.9
  1547, 'BUS 1547    ',       150, 1,    0,    9, 1,    0.966992,  -14.766387,  1.1,  0.9,  1.1,  0.9
  1548, 'BUS 1548    ',       220, 1,    0,    5, 1,    1.026748,   18.911757,  1.1,  0.9,  1.1,  0.9
  1549, 'BUS 1549    ',       220, 1,    0,    5, 1,    1.055824,    25.80864,  1.1,  0.9,  1.1,  0.9
  1550, 'BUS 1550    ',       380, 1,    0,    3, 1,    1.009685,    30.34199,  1.1,  0.9,  1.1,  0.9
  1551, 'BUS 1551    ',       154, 1,    0,    1, 1,    1.029094,   15.098629,  1.1,  0.9,  1.1,  0.9
  1552, 'BUS 1552    ',        20, 2,    0,   10, 1,    1.043138,   41.982485,  1.1,  0.9,  1.1,  0.9
  1553, 'BUS 1553    ',        20, 2,    0,   14, 1,    1.027348,   16.396901,  1.1,  0.9,  1.1,  0.9
  1554, 'BUS 1554    ',       380, 1,    0,    5, 1,    1.032971,   19.158498,  1.1,  0.9,  1.1,  0.9
  1555, 'BUS 1555    ',       380, 1,    0,    6, 1,     1.01419,   -0.817409,  1.1,  0.9,  1.1,  0.9
  1556, 'BUS 1556    ',        20, 2,    0,   14, 1,    1.069569,   35.273027,  1.1,  0.9,  1.1,  0.9
  1557, 'BUS 1557    ',        20, 2,    0,   14, 1,    1.069569,   35.273027,  1.1,  0.9,  1.1,  0.9
  1558, 'BUS 1558    ',        20, 2,    0,   14, 1,    1.069569,   35.273027,  1.1,  0.9,  1.1,  0.9
  1559, 'BUS 1559    ',        20, 2,    0,   20, 1,    1.113563,    6.086123,  1.2,  0.8,  1.2,  0.8
  1560, 'BUS 1560    ',        20, 2,    0,   14, 1,    1.059142,   21.764381,  1.1,  0.9,  1.1,  0.9
  1561, 'BUS 1561    ',        20, 2,    0,   10, 1,    1.066067,   59.272605,  1.1,  0.9,  1.1,  0.9
  1562, 'BUS 1562    ',       6.3, 2,    0,    1, 1,    0.995346,   36.752154,  1.1,  0.9,  1.1,  0.9
  1563, 'BUS 1563    ',       220, 1,    0,    5, 1,    1.033443,   20.750736,  1.1,  0.9,  1.1,  0.9
  1564, 'BUS 1564    ',       150, 1,    0,    9, 1,    0.982474,    0.471501,  1.1,  0.9,  1.1,  0.9
  1565, 'BUS 1565    ',       110, 1,    0,   19, 1,    1.050774,   -0.576722,  1.1,  0.9,  1.1,  0.9
  1566, 'BUS 1566    ',       220, 1,    0,    3, 1,     1.04051,   19.367506,  1.1,  0.9,  1.1,  0.9
  1567, 'BUS 1567    ',       380, 1,    0,    4, 1,    1.003765,  -20.136541,  1.1,  0.9,  1.1,  0.9
  1568, 'BUS 1568    ',       110, 1,    0,   21, 1,    0.962628,   -7.419291,  1.1,  0.9,  1.1,  0.9
  1569, 'BUS 1569    ',       154, 1,    0,    1, 1,     1.01263,   30.120443,  1.1,  0.9,  1.1,  0.9
  1570, 'BUS 1570    ',       150, 1,    0,    9, 1,     1.03946,   -1.166173,  1.1,  0.9,  1.1,  0.9
  1571, 'BUS 1571    ',       220, 1,    0,    5, 1,    1.009978,     9.05433,  1.1,  0.9,  1.1,  0.9
  1572, 'BUS 1572    ',       110, 1,    0,   18, 1,    1.016271,    7.799267,  1.1,  0.9,  1.1,  0.9
  1573, 'BUS 1573    ',       220, 1,    0,    6, 1,    1.018638,   -8.917122,  1.1,  0.9,  1.1,  0.9
  1574, 'BUS 1574    ',       380, 1,    0,    5, 1,    1.026966,    21.39997,  1.1,  0.9,  1.1,  0.9
  1575, 'BUS 1575    ',       150, 1,    0,    8, 1,    1.049448,   33.310799,  1.1,  0.9,  1.1,  0.9
  1576, 'BUS 1576    ',       380, 1,    0,    1, 1,    1.107591,    6.852032,  1.2,  0.8,  1.2,  0.8
  1577, 'BUS 1577    ',        20, 2,    0,    6, 1,    1.026206,   -2.974992,  1.1,  0.9,  1.1,  0.9
  1578, 'BUS 1578    ',       220, 1,    0,    5, 1,    1.037603,   28.404087,  1.1,  0.9,  1.1,  0.9
  1579, 'BUS 1579    ',       154, 1,    0,    1, 1,     1.00483,   17.539976,  1.1,  0.9,  1.1,  0.9
  1580, 'BUS 1580    ',       110, 1,    0,   19, 1,    1.033691,    0.886126,  1.1,  0.9,  1.1,  0.9
  1581, 'BUS 1581    ',       150, 1,    0,    9, 1,    1.007312,   -8.549741,  1.1,  0.9,  1.1,  0.9
  1582, 'BUS 1582    ',       220, 1,    0,    5, 1,    1.027792,   25.041453,  1.1,  0.9,  1.1,  0.9
  1583, 'BUS 1583    ',       220, 1,    0,    5, 1,    1.024352,   14.858869,  1.1,  0.9,  1.1,  0.9
  1584, 'BUS 1584    ',       110, 1,    0,   18, 1,    0.982878,   -5.663054,  1.1,  0.9,  1.1,  0.9
  1585, 'BUS 1585    ',       380, 1,    0,   13, 1,    1.072416,   54.322097,  1.1,  0.9,  1.1,  0.9
  1586, 'BUS 1586    ',        20, 2,    0,    3, 1,    1.055063,   40.300168,  1.1,  0.9,  1.1,  0.9
  1587, 'BUS 1587    ',        20, 2,    0,    3, 1,    1.055063,   40.300168,  1.1,  0.9,  1.1,  0.9
  1588, 'BUS 1588    ',       150, 1,    0,    9, 1,    1.035624,    -7.38671,  1.1,  0.9,  1.1,  0.9
  1589, 'BUS 1589    ',       150, 1,    0,    8, 1,    1.034925,   31.775405,  1.1,  0.9,  1.1,  0.9
  1590, 'BUS 1590    ',       110, 1,    0,   19, 1,    0.948702,   -2.365664,  1.1,  0.9,  1.1,  0.9
  1591, 'BUS 1591    ',       220, 1,    0,    4, 1,    1.012625,  -16.317081,  1.1,  0.9,  1.1,  0.9
  1592, 'BUS 1592    ',       380, 1,    0,    8, 1,    1.014963,   35.494625,  1.1,  0.9,  1.1,  0.9
  1593, 'BUS 1593    ',       380, 1,    0,    8, 1,    1.033167,   35.997496,  1.1,  0.9,  1.1,  0.9
  1594, 'BUS 1594    ',      10.5, 2,    0,    1, 1,    1.004901,   24.768889,  1.1,  0.9,  1.1,  0.9
  1595, 'BUS 1595    ',       150, 1,    0,    9, 1,    1.050827,   -6.680648,  1.1,  0.9,  1.1,  0.9
  1596, 'BUS 1596    ',       220, 1,    0,   10, 1,    1.021094,   -7.217557,  1.1,  0.9,  1.1,  0.9
  1597, 'BUS 1597    ',       380, 1,    0,   13, 1,    1.020965,   38.434761,  1.1,  0.9,  1.1,  0.9
  1598, 'BUS 1598    ',       220, 1,    0,    5, 1,    1.013796,   21.907219,  1.1,  0.9,  1.1,  0.9
  1599, 'BUS 1599    ',       6.3, 2,    0,    1, 1,    1.030843,    4.085708,  1.1,  0.9,  1.1,  0.9
  1600, 'BUS 1600    ',       110, 1,    0,   12, 1,    1.005344,   -8.260142,  1.1,  0.9,  1.1,  0.9
  1601, 'BUS 1601    ',       154, 1,    0,    1, 1,    0.994517,   24.909354,  1.1,  0.9,  1.1,  0.9
  1602, 'BUS 1602    ',       380, 1,    0,    4, 1,    1.030956,  -10.923484,  1.1,  0.9,  1.1,  0.9
  1603, 'BUS 1603    ',       150, 1,    0,    7, 1,    1.004339,    0.968887,  1.1,  0.9,  1.1,  0.9
  1604, 'BUS 1604    ',       220, 1,    0,    4, 1,    1.027648,  -11.776071,  1.1,  0.9,  1.1,  0.9
  1605, 'BUS 1605    ',       380, 1,    0,    3, 1,    1.009428,   40.291154,  1.1,  0.9,  1.1,  0.9
  1606, 'BUS 1606    ',        20, 2,    0,    9, 1,    1.127948,    6.872839,  1.2,  0.8,  1.2,  0.8
  1607, 'BUS 1607    ',       220, 1,    0,    5, 1,    1.001877,   13.978057,  1.1,  0.9,  1.1,  0.9
  1608, 'BUS 1608    ',       400, 1,    0,    1, 1,    0.969986,   37.585796,  1.1,  0.9,  1.1,  0.9
  1609, 'BUS 1609    ',       380, 1,    0,    3, 1,    1.013688,    41.65503,  1.1,  0.9,  1.1,  0.9
  1610, 'BUS 1610    ',       150, 1,    0,    9, 1,    1.030589,   -7.348342,  1.1,  0.9,  1.1,  0.9
  1611, 'BUS 1611    ',       220, 1,    0,    3, 1,    1.016514,   14.597678,  1.1,  0.9,  1.1,  0.9
  1612, 'BUS 1612    ',       220, 1,    0,    4, 1,    1.024652,  -11.689645,  1.1,  0.9,  1.1,  0.9
  1613, 'BUS 1613    ',       220, 1,    0,    7, 1,    1.029447,    4.381728,  1.1,  0.9,  1.1,  0.9
  1614, 'BUS 1614    ',       150, 1,    0,    8, 1,     1.02904,   42.831627,  1.1,  0.9,  1.1,  0.9
  1615, 'BUS 1615    ',       380, 1,    0,    1, 1,    1.003602,   94.235585,  1.1,  0.9,  1.1,  0.9
  1616, 'BUS 1616    ',       220, 1,    0,   12, 1,    1.011301,   -5.438701,  1.1,  0.9,  1.1,  0.9
  1617, 'BUS 1617    ',       220, 1,    0,    4, 1,    1.018117,  -24.674837,  1.1,  0.9,  1.1,  0.9
  1618, 'BUS 1618    ',       400, 1,    0,    1, 1,     0.98032,   29.982954,  1.1,  0.9,  1.1,  0.9
  1619, 'BUS 1619    ',       220, 1,    0,   18, 1,     1.07975,   11.116625,  1.2,  0.8,  1.2,  0.8
  1620, 'BUS 1620    ',       380, 1,    0,    3, 1,    1.043596,   20.487381,  1.1,  0.9,  1.1,  0.9
  1621, 'BUS 1621    ',       220, 1,    0,    5, 1,    1.003202,    8.213746,  1.1,  0.9,  1.1,  0.9
  1622, 'BUS 1622    ',       154, 1,    0,    1, 1,    1.006471,   24.363227,  1.1,  0.9,  1.1,  0.9
  1623, 'BUS 1623    ',       380, 1,    0,    6, 1,    1.024326,   15.431611,  1.1,  0.9,  1.1,  0.9
  1624, 'BUS 1624    ',       380, 1,    0,    9, 1,    1.110428,    4.110338,  1.2,  0.8,  1.2,  0.8
  1625, 'BUS 1625    ',       380, 1,    0,    4, 1,    1.031122,  -16.175337,  1.1,  0.9,  1.1,  0.9
  1626, 'BUS 1626    ',       220, 1,    0,    3, 1,    0.999166,     6.82436,  1.1,  0.9,  1.1,  0.9
  1627, 'BUS 1627    ',        20, 2,    0,   23, 1,    1.050142,   -0.087597,  1.1,  0.9,  1.1,  0.9
  1628, 'BUS 1628    ',       154, 1,    0,    1, 1,    1.018402,   14.715203,  1.1,  0.9,  1.1,  0.9
  1629, 'BUS 1629    ',        20, 2,    0,   10, 1,    1.026298,   27.062483,  1.1,  0.9,  1.1,  0.9
  1630, 'BUS 1630    ',       110, 1,    0,   18, 1,    0.962206,   -0.774182,  1.1,  0.9,  1.1,  0.9
  1631, 'BUS 1631    ',        20, 2,    0,    5, 1,    1.052654,    21.51137,  1.1,  0.9,  1.1,  0.9
  1632, 'BUS 1632    ',       220, 1,    0,    5, 1,    1.031924,   11.492212,  1.1,  0.9,  1.1,  0.9
  1633, 'BUS 1633    ',       220, 1,    0,    5, 1,     1.03559,    5.457408,  1.1,  0.9,  1.1,  0.9
  1634, 'BUS 1634    ',       380, 1,    0,   14, 1,    1.098165,   34.420929,  1.2,  0.8,  1.2,  0.8
  1635, 'BUS 1635    ',       220, 1,    0,   21, 1,    1.026075,    0.540039,  1.1,  0.9,  1.1,  0.9
  1636, 'BUS 1636    ',        20, 2,    0,   10, 1,    1.033848,   35.240634,  1.1,  0.9,  1.1,  0.9
  1637, 'BUS 1637    ',       220, 1,    0,    6, 1,    1.005728,  -22.029535,  1.1,  0.9,  1.1,  0.9
  1638, 'BUS 1638    ',       380, 1,    0,    7, 1,    1.039203,   24.660347,  1.1,  0.9,  1.1,  0.9
  1639, 'BUS 1639    ',       380, 1,    0,    9, 1,    1.080579,   -2.979957,  1.1,  0.9,  1.1,  0.9
  1640, 'BUS 1640    ',        15, 2,    0,    1, 1,    0.994858,   32.812983,  1.1,  0.9,  1.1,  0.9
  1641, 'BUS 1641    ',        20, 2,    0,   18, 1,     1.01282,    1.386847,  1.1,  0.9,  1.1,  0.9
  1642, 'BUS 1642    ',        11, 2,    0,    1, 1,    1.012131,   24.048464,  1.1,  0.9,  1.1,  0.9
  1643, 'BUS 1643    ',       220, 1,    0,   19, 1,    1.026591,   -0.512107,  1.1,  0.9,  1.1,  0.9
  1644, 'BUS 1644    ',        11, 2,    0,    1, 1,    1.042135,   37.953176,  1.1,  0.9,  1.1,  0.9
  1645, 'BUS 1645    ',       220, 1,    0,    3, 1,     1.00771,   62.900668,  1.1,  0.9,  1.1,  0.9
  1646, 'BUS 1646    ',       220, 1,    0,   11, 1,    1.038782,     4.48626,  1.1,  0.9,  1.1,  0.9
  1647, 'BUS 1647    ',       220, 1,    0,    5, 1,    1.037487,   24.088495,  1.1,  0.9,  1.1,  0.9
  1648, 'BUS 1648    ',       220, 1,    0,    3, 1,    0.987725,   33.846731,  1.1,  0.9,  1.1,  0.9
  1649, 'BUS 1649    ',       380, 1,    0,    3, 1,    1.008538,   29.987076,  1.1,  0.9,  1.1,  0.9
  1650, 'BUS 1650    ',       150, 1,    0,    9, 1,    1.039688,  -10.445191,  1.1,  0.9,  1.1,  0.9
  1651, 'BUS 1651    ',       380, 1,    0,    3, 1,    1.028392,   52.702197,  1.1,  0.9,  1.1,  0.9
  1652, 'BUS 1652    ',       400, 1,    0,    1, 1,    0.948903,   26.443293,  1.1,  0.9,  1.1,  0.9
  1653, 'BUS 1653    ',       220, 1,    0,    5, 1,    1.029276,   26.312713,  1.1,  0.9,  1.1,  0.9
  1654, 'BUS 1654    ',       154, 1,    0,    1, 1,    1.029758,   -0.312213,  1.1,  0.9,  1.1,  0.9
  1655, 'BUS 1655    ',       380, 1,    0,   10, 1,    1.024295,  -24.350532,  1.1,  0.9,  1.1,  0.9
  1656, 'BUS 1656    ',        20, 2,    0,    5, 1,    1.062519,   23.472046,  1.1,  0.9,  1.1,  0.9
  1657, 'BUS 1657    ',       220, 1,    0,    5, 1,    1.031004,    8.006228,  1.1,  0.9,  1.1,  0.9
  1658, 'BUS 1658    ',       220, 1,    0,    6, 1,    1.000694,   -7.123335,  1.1,  0.9,  1.1,  0.9
  1659, 'BUS 1659    ',       154, 1,    0,    1, 1,    0.993012,   40.431099,  1.1,  0.9,  1.1,  0.9
  1660, 'BUS 1660    ',       110, 1,    0,   18, 1,    0.986622,   -8.004861,  1.1,  0.9,  1.1,  0.9
  1661, 'BUS 1661    ',        20, 2,    0,    5, 1,    1.051456,   33.495027,  1.1,  0.9,  1.1,  0.9
  1662, 'BUS 1662    ',        20, 2,    0,    5, 1,    1.027716,   27.965045,  1.1,  0.9,  1.1,  0.9
  1663, 'BUS 1663    ',        20, 1,    0,    5, 1,    1.022433,   23.470814,  1.1,  0.9,  1.1,  0.9
  1664, 'BUS 1664    ',       220, 1,    0,    3, 1,    0.995602,   27.675294,  1.1,  0.9,  1.1,  0.9
  1665, 'BUS 1665    ',       380, 1,    0,    3, 1,    1.031097,   34.909723,  1.1,  0.9,  1.1,  0.9
  1666, 'BUS 1666    ',       220, 1,    0,    1, 1,    1.017928,    7.402342,  1.1,  0.9,  1.1,  0.9
  1667, 'BUS 1667    ',       150, 1,    0,    8, 1,    1.015463,   32.987394,  1.1,  0.9,  1.1,  0.9
  1668, 'BUS 1668    ',       380, 1,    0,    2, 1,    1.007044,   32.287282,  1.1,  0.9,  1.1,  0.9
  1669, 'BUS 1669    ',       150, 1,    0,    9, 1,    0.997706,    -9.08371,  1.1,  0.9,  1.1,  0.9
  1670, 'BUS 1670    ',       380, 1,    0,    3, 1,    1.036348,   43.634336,  1.1,  0.9,  1.1,  0.9
  1671, 'BUS 1671    ',       150, 1,    0,    9, 1,    1.036105,   -7.389707,  1.1,  0.9,  1.1,  0.9
  1672, 'BUS 1672    ',       150, 1,    0,    9, 1,    1.023538,  -11.335143,  1.1,  0.9,  1.1,  0.9
  1673, 'BUS 1673    ',       380, 1,    0,    4, 1,    1.032768,  -14.901123,  1.1,  0.9,  1.1,  0.9
  1674, 'BUS 1674    ',       154, 1,    0,    1, 1,    1.027028,    1.510678,  1.1,  0.9,  1.1,  0.9
  1675, 'BUS 1675    ',        20, 2,    0,    5, 1,    1.050379,   33.293543,  1.1,  0.9,  1.1,  0.9
  1676, 'BUS 1676    ',       220, 1,    0,    6, 1,    0.989504,  -26.003725,  1.1,  0.9,  1.1,  0.9
  1677, 'BUS 1677    ',       110, 1,    0,   19, 1,     1.03233,    -3.90576,  1.1,  0.9,  1.1,  0.9
  1678, 'BUS 1678    ',       110, 1,    0,   19, 1,    1.026263,   -4.032324,  1.1,  0.9,  1.1,  0.9
  1679, 'BUS 1679    ',       220, 1,    0,    5, 1,    1.024381,     4.28593,  1.1,  0.9,  1.1,  0.9
  1680, 'BUS 1680    ',       220, 1,    0,    4, 1,    1.023576,  -14.051827,  1.1,  0.9,  1.1,  0.9
  1681, 'BUS 1681    ',       150, 1,    0,   10, 1,    0.998143,  -10.564266,  1.1,  0.9,  1.1,  0.9
  1682, 'BUS 1682    ',       220, 1,    0,    4, 1,    1.043684,  -12.356638,  1.1,  0.9,  1.1,  0.9
  1683, 'BUS 1683    ',       110, 1,    0,   18, 1,    1.016748,   -0.472433,  1.1,  0.9,  1.1,  0.9
  1684, 'BUS 1684    ',       220, 1,    0,    3, 1,    1.046981,    83.09022,  1.1,  0.9,  1.1,  0.9
  1685, 'BUS 1685    ',        20, 2,    0,   18, 1,    1.010291,   28.950447,  1.1,  0.9,  1.1,  0.9
  1686, 'BUS 1686    ',       220, 1,    0,    5, 1,    1.049391,   28.038123,  1.1,  0.9,  1.1,  0.9
  1687, 'BUS 1687    ',       110, 1,    0,    3, 1,    1.029649,    -5.32138,  1.1,  0.9,  1.1,  0.9
  1688, 'BUS 1688    ',       220, 1,    0,    3, 1,    1.010338,    7.101232,  1.1,  0.9,  1.1,  0.9
  1689, 'BUS 1689    ',        20, 2,    0,    5, 1,    1.043738,   28.126856,  1.1,  0.9,  1.1,  0.9
  1690, 'BUS 1690    ',       154, 1,    0,    1, 1,    1.019192,   18.214373,  1.1,  0.9,  1.1,  0.9
  1691, 'BUS 1691    ',       380, 1,    0,    3, 1,    1.030474,   19.396926,  1.1,  0.9,  1.1,  0.9
  1692, 'BUS 1692    ',       220, 1,    0,    4, 1,    1.007571,  -16.567631,  1.1,  0.9,  1.1,  0.9
  1693, 'BUS 1693    ',       154, 1,    0,    1, 1,    0.997319,   27.375421,  1.1,  0.9,  1.1,  0.9
  1694, 'BUS 1694    ',       220, 1,    0,    5, 1,    1.043979,   24.689649,  1.1,  0.9,  1.1,  0.9
  1695, 'BUS 1695    ',       220, 1,    0,    5, 1,    1.048376,   15.262753,  1.1,  0.9,  1.1,  0.9
  1696, 'BUS 1696    ',       220, 1,    0,    3, 1,    1.029257,   65.057244,  1.1,  0.9,  1.1,  0.9
  1697, 'BUS 1697    ',       110, 1,    0,   18, 1,    0.996164,    2.095783,  1.1,  0.9,  1.1,  0.9
  1698, 'BUS 1698    ',       154, 1,    0,    1, 1,    0.987249,   13.896936,  1.1,  0.9,  1.1,  0.9
  1699, 'BUS 1699    ',       110, 1,    0,   18, 1,    0.976428,   -3.019212,  1.1,  0.9,  1.1,  0.9
  1700, 'BUS 1700    ',       380, 1,    0,    6, 1,    1.034556,    18.42067,  1.1,  0.9,  1.1,  0.9
  1701, 'BUS 1701    ',        20, 2,    0,   14, 1,    1.036966,   15.051213,  1.1,  0.9,  1.1,  0.9
  1702, 'BUS 1702    ',       380, 1,    0,    5, 1,    1.030863,    14.68831,  1.1,  0.9,  1.1,  0.9
  1703, 'BUS 1703    ',       154, 1,    0,    1, 1,    1.006316,   26.135381,  1.1,  0.9,  1.1,  0.9
  1704, 'BUS 1704    ',       150, 1,    0,    9, 1,     1.08513,    1.171749,  1.1,  0.9,  1.1,  0.9
  1705, 'BUS 1705    ',       220, 1,    0,   18, 1,    1.035803,   -3.943509,  1.1,  0.9,  1.1,  0.9
  1706, 'BUS 1706    ',       110, 1,    0,   18, 1,    0.980003,   -5.079566,  1.1,  0.9,  1.1,  0.9
  1707, 'BUS 1707    ',       380, 1,    0,    5, 1,    0.974808,   13.364665,  1.1,  0.9,  1.1,  0.9
  1708, 'BUS 1708    ',       380, 1,    0,   19, 1,    1.052451,    2.236915,  1.1,  0.9,  1.1,  0.9
  1709, 'BUS 1709    ',       380, 1,    0,    4, 1,    1.006512,  -13.785134,  1.1,  0.9,  1.1,  0.9
  1710, 'BUS 1710    ',       220, 1,    0,    5, 1,    1.030846,     9.19717,  1.1,  0.9,  1.1,  0.9
  1711, 'BUS 1711    ',       380, 1,    0,    9, 1,    1.127285,   -1.495208,  1.2,  0.8,  1.2,  0.8
  1712, 'BUS 1712    ',       154, 1,    0,    1, 1,    1.015535,   16.842725,  1.1,  0.9,  1.1,  0.9
  1713, 'BUS 1713    ',       150, 1,    0,    9, 1,     1.06612,   -4.564989,  1.1,  0.9,  1.1,  0.9
  1714, 'BUS 1714    ',       150, 1,    0,    8, 1,    1.005239,   28.687581,  1.1,  0.9,  1.1,  0.9
  1715, 'BUS 1715    ',       150, 1,    0,    9, 1,    0.961566,   -8.310096,  1.1,  0.9,  1.1,  0.9
  1716, 'BUS 1716    ',       150, 1,    0,    8, 1,    1.022288,   26.268365,  1.1,  0.9,  1.1,  0.9
  1717, 'BUS 1717    ',       154, 1,    0,    1, 1,    1.006656,   17.569983,  1.1,  0.9,  1.1,  0.9
  1718, 'BUS 1718    ',       150, 1,    0,    9, 1,    0.984449,   -9.992776,  1.1,  0.9,  1.1,  0.9
  1719, 'BUS 1719    ',       150, 1,    0,    9, 1,     1.01352,   -5.029621,  1.1,  0.9,  1.1,  0.9
  1720, 'BUS 1720    ',       380, 1,    0,   18, 1,    1.085024,     10.7034,  1.2,  0.8,  1.2,  0.8
  1721, 'BUS 1721    ',       380, 1,    0,    1, 1,    1.150964,    0.206027,  1.2,  0.8,  1.2,  0.8
  1722, 'BUS 1722    ',       154, 1,    0,    1, 1,    1.007874,   18.273992,  1.1,  0.9,  1.1,  0.9
  1723, 'BUS 1723    ',       380, 1,    0,    3, 1,    1.017683,   43.672345,  1.1,  0.9,  1.1,  0.9
  1724, 'BUS 1724    ',       150, 1,    0,    9, 1,     1.03251,   -0.902957,  1.1,  0.9,  1.1,  0.9
  1725, 'BUS 1725    ',       220, 1,    0,    5, 1,    1.032164,   20.701685,  1.1,  0.9,  1.1,  0.9
  1726, 'BUS 1726    ',        20, 2,    0,    5, 1,    1.058676,   15.850616,  1.1,  0.9,  1.1,  0.9
  1727, 'BUS 1727    ',       110, 1,    0,   22, 1,    0.961076,  -15.147703,  1.1,  0.9,  1.1,  0.9
  1728, 'BUS 1728    ',       110, 1,    0,   12, 1,    0.975077,  -12.260891,  1.1,  0.9,  1.1,  0.9
  1729, 'BUS 1729    ',       380, 1,    0,   14, 1,    1.074971,   35.609269,  1.1,  0.9,  1.1,  0.9
  1730, 'BUS 1730    ',       150, 1,    0,    8, 1,    1.022999,   25.475204,  1.1,  0.9,  1.1,  0.9
  1731, 'BUS 1731    ',        20, 2,    0,    4, 1,    1.028604,  -12.690591,  1.1,  0.9,  1.1,  0.9
  1732, 'BUS 1732    ',        20, 2,    0,    4, 1,     1.03036,   -6.512869,  1.1,  0.9,  1.1,  0.9
  1733, 'BUS 1733    ',       154, 1,    0,    1, 1,    1.000553,   15.509241,  1.1,  0.9,  1.1,  0.9
  1734, 'BUS 1734    ',        20, 2,    0,   14, 1,    1.068377,   26.459749,  1.1,  0.9,  1.1,  0.9
  1735, 'BUS 1735    ',        20, 2,    0,   14, 1,    1.068377,   26.459749,  1.1,  0.9,  1.1,  0.9
  1736, 'BUS 1736    ',       220, 1,    0,    7, 1,    1.042308,   10.509848,  1.1,  0.9,  1.1,  0.9
  1737, 'BUS 1737    ',       150, 1,    0,    9, 1,    1.096519,    -4.58332,  1.1,  0.9,  1.1,  0.9
  1738, 'BUS 1738    ',       150, 1,    0,    8, 1,    1.020198,   36.372942,  1.1,  0.9,  1.1,  0.9
  1739, 'BUS 1739    ',       110, 1,    0,   21, 1,    0.978756,    -8.89294,  1.1,  0.9,  1.1,  0.9
  1740, 'BUS 1740    ',       110, 1,    0,   19, 1,    0.975704,    5.743947,  1.1,  0.9,  1.1,  0.9
  1741, 'BUS 1741    ',       154, 1,    0,    1, 1,    1.023788,   -1.119868,  1.1,  0.9,  1.1,  0.9
  1742, 'BUS 1742    ',       150, 1,    0,    9, 1,     1.00201,   -7.836312,  1.1,  0.9,  1.1,  0.9
  1743, 'BUS 1743    ',       380, 1,    0,    4, 1,    1.019118,  -22.616319,  1.1,  0.9,  1.1,  0.9
  1744, 'BUS 1744    ',       220, 1,    0,    5, 1,    1.014828,   22.549373,  1.1,  0.9,  1.1,  0.9
  1745, 'BUS 1745    ',       220, 1,    0,    5, 1,    1.039129,   13.113694,  1.1,  0.9,  1.1,  0.9
  1746, 'BUS 1746    ',       154, 1,    0,    1, 1,    0.997864,   19.705031,  1.1,  0.9,  1.1,  0.9
  1747, 'BUS 1747    ',       380, 1,    0,    3, 1,     1.02833,   44.732893,  1.1,  0.9,  1.1,  0.9
  1748, 'BUS 1748    ',       380, 1,    0,    5, 1,    1.081511,   24.720091,  1.1,  0.9,  1.1,  0.9
  1749, 'BUS 1749    ',        20, 2,    0,    9, 1,    1.009892,    4.868208,  1.1,  0.9,  1.1,  0.9
  1750, 'BUS 1750    ',        20, 2,    0,    8, 1,    1.061222,   57.751527,  1.1,  0.9,  1.1,  0.9
  1751, 'BUS 1751    ',        20, 2,    0,    8, 1,    1.061222,   57.751527,  1.1,  0.9,  1.1,  0.9
  1752, 'BUS 1752    ',       220, 1,    0,    3, 1,    1.042878,   84.226782,  1.1,  0.9,  1.1,  0.9
  1753, 'BUS 1753    ',       220, 1,    0,    5, 1,    1.055148,    5.178293,  1.1,  0.9,  1.1,  0.9
  1754, 'BUS 1754    ',       220, 1,    0,   10, 1,    0.986144,  -28.039313,  1.1,  0.9,  1.1,  0.9
  1755, 'BUS 1755    ',       220, 1,    0,    4, 1,    1.016839,  -13.978622,  1.1,  0.9,  1.1,  0.9
  1756, 'BUS 1756    ',       220, 1,    0,    4, 1,    1.004472,  -10.478046,  1.1,  0.9,  1.1,  0.9
  1757, 'BUS 1757    ',        20, 2,    0,   14, 1,    1.024762,   17.972121,  1.1,  0.9,  1.1,  0.9
  1758, 'BUS 1758    ',       220, 1,    0,    3, 1,    1.071437,   24.004582,  1.1,  0.9,  1.1,  0.9
  1759, 'BUS 1759    ',       380, 1,    0,    3, 1,    1.080236,   84.291341,  1.2,  0.8,  1.2,  0.8
  1760, 'BUS 1760    ',       154, 1,    0,    1, 1,    1.026126,    7.522777,  1.1,  0.9,  1.1,  0.9
  1761, 'BUS 1761    ',       110, 1,    0,   18, 1,    1.011735,   -3.055011,  1.1,  0.9,  1.1,  0.9
  1762, 'BUS 1762    ',       110, 1,    0,   21, 1,    0.988344,    -4.51079,  1.1,  0.9,  1.1,  0.9
  1763, 'BUS 1763    ',        20, 2,    0,   14, 1,    1.022099,   17.218586,  1.1,  0.9,  1.1,  0.9
  1764, 'BUS 1764    ',        20, 2,    0,   22, 1,    1.015505,   -3.112218,  1.1,  0.9,  1.1,  0.9
  1765, 'BUS 1765    ',       220, 1,    0,    5, 1,    1.047457,   18.999824,  1.1,  0.9,  1.1,  0.9
  1766, 'BUS 1766    ',       380, 1,    0,    5, 1,    1.005802,   18.488347,  1.1,  0.9,  1.1,  0.9
  1767, 'BUS 1767    ',       150, 1,    0,   10, 1,    0.983671,   -7.624866,  1.1,  0.9,  1.1,  0.9
  1768, 'BUS 1768    ',       380, 1,    0,    5, 1,     1.02702,   21.390252,  1.1,  0.9,  1.1,  0.9
  1769, 'BUS 1769    ',       110, 1,    0,   12, 1,    1.002913,   -8.664264,  1.1,  0.9,  1.1,  0.9
  1770, 'BUS 1770    ',        20, 2,    0,    3, 1,    1.040009,   86.062395,  1.1,  0.9,  1.1,  0.9
  1771, 'BUS 1771    ',       380, 1,    0,    3, 1,    1.008369,   47.486691,  1.1,  0.9,  1.1,  0.9
  1772, 'BUS 1772    ',        20, 2,    0,    3, 1,    1.040009,   86.062395,  1.1,  0.9,  1.1,  0.9
  1773, 'BUS 1773    ',       110, 1,    0,   18, 1,    0.982965,   -6.219482,  1.1,  0.9,  1.1,  0.9
  1774, 'BUS 1774    ',        20, 2,    0,    4, 1,    1.043619,   -8.436397,  1.1,  0.9,  1.1,  0.9
  1775, 'BUS 1775    ',       150, 1,    0,    8, 1,    1.024001,   31.504337,  1.1,  0.9,  1.1,  0.9
  1776, 'BUS 1776    ',       110, 1,    0,   15, 1,    1.055355,   -2.286835,  1.1,  0.9,  1.1,  0.9
  1777, 'BUS 1777    ',       220, 1,    0,    5, 1,    0.992335,   -2.275176,  1.1,  0.9,  1.1,  0.9
  1778, 'BUS 1778    ',       220, 1,    0,    6, 1,    1.017294,    -9.17725,  1.1,  0.9,  1.1,  0.9
  1779, 'BUS 1779    ',       220, 1,    0,    3, 1,     1.03133,   64.946605,  1.1,  0.9,  1.1,  0.9
  1780, 'BUS 1780    ',       380, 1,    0,    9, 1,    1.126128,   -1.959378,  1.2,  0.8,  1.2,  0.8
  1781, 'BUS 1781    ',       150, 1,    0,    8, 1,     1.01137,   41.620925,  1.1,  0.9,  1.1,  0.9
  1782, 'BUS 1782    ',       220, 1,    0,    6, 1,    1.008994,  -13.540968,  1.1,  0.9,  1.1,  0.9
  1783, 'BUS 1783    ',       220, 1,    0,    5, 1,     1.03164,    8.485177,  1.1,  0.9,  1.1,  0.9
  1784, 'BUS 1784    ',       220, 1,    0,   19, 1,    1.005587,   10.408982,  1.1,  0.9,  1.1,  0.9
  1785, 'BUS 1785    ',       380, 1,    0,    6, 1,    1.014214,    1.008491,  1.1,  0.9,  1.1,  0.9
  1786, 'BUS 1786    ',       220, 1,    0,    5, 1,    1.022087,  -22.528665,  1.1,  0.9,  1.1,  0.9
  1787, 'BUS 1787    ',       110, 1,    0,   22, 1,    0.977544,  -15.597058,  1.1,  0.9,  1.1,  0.9
  1788, 'BUS 1788    ',       220, 1,    0,    7, 1,    1.026706,    3.473674,  1.1,  0.9,  1.1,  0.9
  1789, 'BUS 1789    ',       380, 1,    0,    3, 1,    0.998882,   24.025243,  1.1,  0.9,  1.1,  0.9
  1790, 'BUS 1790    ',       220, 1,    0,    6, 1,    0.997327,   -7.348981,  1.1,  0.9,  1.1,  0.9
  1791, 'BUS 1791    ',        20, 2,    0,    5, 1,    1.016081,   21.284924,  1.1,  0.9,  1.1,  0.9
  1792, 'BUS 1792    ',       110, 1,    0,   19, 1,    1.019347,   -2.997978,  1.1,  0.9,  1.1,  0.9
  1793, 'BUS 1793    ',       220, 1,    0,    4, 1,    0.994612,  -18.861992,  1.1,  0.9,  1.1,  0.9
  1794, 'BUS 1794    ',        20, 2,    0,   14, 1,    1.024544,   18.974877,  1.1,  0.9,  1.1,  0.9
  1795, 'BUS 1795    ',       150, 1,    0,    9, 1,    1.020774,     -8.3858,  1.1,  0.9,  1.1,  0.9
  1796, 'BUS 1796    ',        20, 2,    0,   10, 1,    1.008485,    2.759897,  1.1,  0.9,  1.1,  0.9
  1797, 'BUS 1797    ',       110, 1,    0,   12, 1,    0.993529,  -10.710423,  1.1,  0.9,  1.1,  0.9
  1798, 'BUS 1798    ',       220, 1,    0,    5, 1,    0.998219,   11.690674,  1.1,  0.9,  1.1,  0.9
  1799, 'BUS 1799    ',       110, 1,    0,   18, 1,     0.95548,    0.062075,  1.1,  0.9,  1.1,  0.9
  1800, 'BUS 1800    ',       110, 1,    0,   18, 1,    0.992174,   -3.580764,  1.1,  0.9,  1.1,  0.9
  1801, 'BUS 1801    ',        20, 2,    0,    3, 1,    1.058149,   41.053759,  1.1,  0.9,  1.1,  0.9
  1802, 'BUS 1802    ',       150, 1,    0,    9, 1,    0.990018,    -6.93099,  1.1,  0.9,  1.1,  0.9
  1803, 'BUS 1803    ',        20, 2,    0,   18, 1,    1.018554,   -1.801383,  1.1,  0.9,  1.1,  0.9
  1804, 'BUS 1804    ',       150, 1,    0,    8, 1,    1.018603,   25.307117,  1.1,  0.9,  1.1,  0.9
  1805, 'BUS 1805    ',        20, 2,    0,   18, 1,    1.023695,   -0.879651,  1.1,  0.9,  1.1,  0.9
  1806, 'BUS 1806    ',       380, 1,    0,    7, 1,    1.035794,   12.685893,  1.1,  0.9,  1.1,  0.9
  1807, 'BUS 1807    ',        20, 2,    0,   18, 1,    1.023695,   -0.879651,  1.1,  0.9,  1.1,  0.9
  1808, 'BUS 1808    ',        20, 2,    0,   18, 1,    1.018554,   -1.801383,  1.1,  0.9,  1.1,  0.9
  1809, 'BUS 1809    ',       220, 1,    0,    6, 1,    0.987681,  -22.129778,  1.1,  0.9,  1.1,  0.9
  1810, 'BUS 1810    ',       380, 1,    0,    4, 1,    1.061635,   -9.161951,  1.1,  0.9,  1.1,  0.9
  1811, 'BUS 1811    ',       150, 1,    0,    9, 1,     0.98112,    0.528152,  1.1,  0.9,  1.1,  0.9
  1812, 'BUS 1812    ',        20, 2,    0,    6, 1,    1.031971,   -3.542743,  1.1,  0.9,  1.1,  0.9
  1813, 'BUS 1813    ',        20, 2,    0,   23, 1,    1.012457,   -4.968966,  1.1,  0.9,  1.1,  0.9
  1814, 'BUS 1814    ',       220, 1,    0,    4, 1,    1.031498,   -19.60853,  1.1,  0.9,  1.1,  0.9
  1815, 'BUS 1815    ',        20, 2,    0,    5, 1,    1.007614,   14.656778,  1.1,  0.9,  1.1,  0.9
  1816, 'BUS 1816    ',        20, 2,    0,   23, 1,    1.042445,   10.433315,  1.1,  0.9,  1.1,  0.9
  1817, 'BUS 1817    ',       110, 1,    0,   15, 1,    1.046727,   -2.648573,  1.1,  0.9,  1.1,  0.9
  1818, 'BUS 1818    ',       110, 1,    0,   18, 1,    0.991625,   -3.871698,  1.1,  0.9,  1.1,  0.9
  1819, 'BUS 1819    ',       110, 1,    0,   18, 1,    1.043584,    8.515333,  1.1,  0.9,  1.1,  0.9
  1820, 'BUS 1820    ',       380, 1,    0,    3, 1,    1.013812,   18.281622,  1.1,  0.9,  1.1,  0.9
  1821, 'BUS 1821    ',      14.4, 2,    0,    1, 1,    1.011416,   44.498643,  1.1,  0.9,  1.1,  0.9
  1822, 'BUS 1822    ',      13.8, 2,    0,    1, 1,    1.035162,   21.902936,  1.1,  0.9,  1.1,  0.9
  1823, 'BUS 1823    ',       380, 1,    0,    3, 1,    1.046766,   42.710463,  1.1,  0.9,  1.1,  0.9
  1824, 'BUS 1824    ',       150, 1,    0,    9, 1,     1.01493,  -10.961932,  1.1,  0.9,  1.1,  0.9
  1825, 'BUS 1825    ',       150, 1,    0,    9, 1,    1.025109,  -10.517266,  1.1,  0.9,  1.1,  0.9
  1826, 'BUS 1826    ',       110, 1,    0,   21, 1,    0.936118,  -10.724498,  1.1,  0.9,  1.1,  0.9
  1827, 'BUS 1827    ',       110, 1,    0,   12, 1,    0.982566,  -11.168107,  1.1,  0.9,  1.1,  0.9
  1828, 'BUS 1828    ',       154, 1,    0,    1, 1,    0.993076,   11.776433,  1.1,  0.9,  1.1,  0.9
  1829, 'BUS 1829    ',       220, 1,    0,    5, 1,    1.053882,    4.374174,  1.1,  0.9,  1.1,  0.9
  1830, 'BUS 1830    ',       154, 1,    0,    1, 1,     1.00348,   19.229454,  1.1,  0.9,  1.1,  0.9
  1831, 'BUS 1831    ',        20, 2,    0,   23, 1,    1.043059,    9.285297,  1.1,  0.9,  1.1,  0.9
  1832, 'BUS 1832    ',       110, 1,    0,   19, 1,    0.989657,   -1.540359,  1.1,  0.9,  1.1,  0.9
  1833, 'BUS 1833    ',       220, 1,    0,    4, 1,    1.019509,  -20.798895,  1.1,  0.9,  1.1,  0.9
  1834, 'BUS 1834    ',        20, 2,    0,   18, 1,    0.998251,    7.060817,  1.1,  0.9,  1.1,  0.9
  1835, 'BUS 1835    ',       220, 1,    0,    5, 1,    0.995787,   20.301147,  1.1,  0.9,  1.1,  0.9
  1836, 'BUS 1836    ',        20, 2,    0,    4, 1,    1.006718,  -12.119029,  1.1,  0.9,  1.1,  0.9
  1837, 'BUS 1837    ',       150, 1,    0,    9, 1,    1.019633,   -8.384664,  1.1,  0.9,  1.1,  0.9
  1838, 'BUS 1838    ',       110, 1,    0,   18, 1,    1.001725,   -3.617498,  1.1,  0.9,  1.1,  0.9
  1839, 'BUS 1839    ',        20, 2,    0,   24, 1,    1.019231,   22.327173,  1.1,  0.9,  1.1,  0.9
  1840, 'BUS 1840    ',        20, 2,    0,    6, 1,    1.033947,   -9.228621,  1.1,  0.9,  1.1,  0.9
  1841, 'BUS 1841    ',       150, 1,    0,    9, 1,    0.974052,  -15.620125,  1.1,  0.9,  1.1,  0.9
  1842, 'BUS 1842    ',       110, 1,    0,   21, 1,    0.950524,   -8.554178,  1.1,  0.9,  1.1,  0.9
  1843, 'BUS 1843    ',       150, 1,    0,    9, 1,    0.923452,   -12.26721,  1.1,  0.9,  1.1,  0.9
  1844, 'BUS 1844    ',       220, 1,    0,    5, 1,    1.027844,    0.686907,  1.1,  0.9,  1.1,  0.9
  1845, 'BUS 1845    ',     15.75, 2,    0,    1, 1,    0.962614,   39.578299,  1.1,  0.9,  1.1,  0.9
  1846, 'BUS 1846    ',       110, 1,    0,   18, 1,     0.99762,   -1.846002,  1.1,  0.9,  1.1,  0.9
  1847, 'BUS 1847    ',       220, 1,    0,    6, 1,     1.00818,   22.120561,  1.1,  0.9,  1.1,  0.9
  1848, 'BUS 1848    ',       110, 1,    0,    8, 1,    1.028496,   44.093107,  1.1,  0.9,  1.1,  0.9
  1849, 'BUS 1849    ',       220, 1,    0,   10, 1,    0.981635,  -15.100371,  1.1,  0.9,  1.1,  0.9
  1850, 'BUS 1850    ',       220, 1,    0,    5, 1,    1.032021,    6.627548,  1.1,  0.9,  1.1,  0.9
  1851, 'BUS 1851    ',        20, 2,    0,   10, 1,    1.058231,   41.885187,  1.1,  0.9,  1.1,  0.9
  1852, 'BUS 1852    ',       110, 1,    0,   18, 1,    0.973955,   -7.167886,  1.1,  0.9,  1.1,  0.9
  1853, 'BUS 1853    ',        20, 2,    0,    5, 1,    1.031737,   11.756042,  1.1,  0.9,  1.1,  0.9
  1854, 'BUS 1854    ',       380, 1,    0,   14, 1,    1.047805,   17.179536,  1.1,  0.9,  1.1,  0.9
  1855, 'BUS 1855    ',       220, 1,    0,    6, 1,    0.984485,   -4.527908,  1.1,  0.9,  1.1,  0.9
  1856, 'BUS 1856    ',       154, 1,    0,    1, 1,    1.025593,   -0.389646,  1.1,  0.9,  1.1,  0.9
  1857, 'BUS 1857    ',       110, 1,    0,   18, 1,    0.955374,   -4.828749,  1.1,  0.9,  1.1,  0.9
  1858, 'BUS 1858    ',       150, 1,    0,    9, 1,    0.942852,  -11.019109,  1.1,  0.9,  1.1,  0.9
  1859, 'BUS 1859    ',       380, 1,    0,    5, 1,    1.008235,    8.191752,  1.1,  0.9,  1.1,  0.9
  1860, 'BUS 1860    ',       154, 1,    0,    1, 1,    1.013247,    13.29657,  1.1,  0.9,  1.1,  0.9
  1861, 'BUS 1861    ',       110, 1,    0,   22, 1,    1.010307,  -11.825094,  1.1,  0.9,  1.1,  0.9
  1862, 'BUS 1862    ',       220, 1,    0,   19, 1,    1.013327,   -1.436043,  1.1,  0.9,  1.1,  0.9
  1863, 'BUS 1863    ',       110, 1,    0,   18, 1,    0.981273,   -7.052661,  1.1,  0.9,  1.1,  0.9
  1864, 'BUS 1864    ',       110, 1,    0,   19, 1,    1.021349,   -2.688037,  1.1,  0.9,  1.1,  0.9
  1865, 'BUS 1865    ',       220, 1,    0,    3, 1,    0.996575,   38.818652,  1.1,  0.9,  1.1,  0.9
  1866, 'BUS 1866    ',       150, 1,    0,    9, 1,    1.054745,   -6.214548,  1.1,  0.9,  1.1,  0.9
  1867, 'BUS 1867    ',       220, 1,    0,    6, 1,    1.007945,  -21.264125,  1.1,  0.9,  1.1,  0.9
  1868, 'BUS 1868    ',      13.8, 2,    0,    1, 1,    0.989649,    6.296698,  1.1,  0.9,  1.1,  0.9
  1869, 'BUS 1869    ',        20, 2,    0,   10, 1,    1.017464,   -4.981811,  1.1,  0.9,  1.1,  0.9
  1870, 'BUS 1870    ',       110, 1,    0,   18, 1,    1.017517,    3.740543,  1.1,  0.9,  1.1,  0.9
  1871, 'BUS 1871    ',       150, 1,    0,    9, 1,    0.990878,  -13.512721,  1.1,  0.9,  1.1,  0.9
  1872, 'BUS 1872    ',       380, 1,    0,    3, 1,    1.009026,   29.741759,  1.1,  0.9,  1.1,  0.9
  1873, 'BUS 1873    ',       110, 1,    0,   19, 1,    1.024193,    -3.16787,  1.1,  0.9,  1.1,  0.9
  1874, 'BUS 1874    ',       110, 1,    0,   19, 1,    1.026773,   -4.248659,  1.1,  0.9,  1.1,  0.9
  1875, 'BUS 1875    ',       220, 1,    0,    5, 1,    1.039974,   -6.001274,  1.1,  0.9,  1.1,  0.9
  1876, 'BUS 1876    ',        20, 2,    0,    4, 1,    1.024324,  -10.377063,  1.1,  0.9,  1.1,  0.9
  1877, 'BUS 1877    ',        20, 2,    0,    4, 1,    1.024324,  -10.377063,  1.1,  0.9,  1.1,  0.9
  1878, 'BUS 1878    ',        20, 2,    0,    4, 1,    1.024324,  -10.377063,  1.1,  0.9,  1.1,  0.9
  1879, 'BUS 1879    ',        20, 2,    0,    4, 1,    1.024324,  -10.377063,  1.1,  0.9,  1.1,  0.9
  1880, 'BUS 1880    ',        20, 2,    0,    4, 1,    1.024324,  -10.377063,  1.1,  0.9,  1.1,  0.9
  1881, 'BUS 1881    ',        20, 2,    0,    4, 1,    1.024324,  -10.377063,  1.1,  0.9,  1.1,  0.9
  1882, 'BUS 1882    ',        20, 2,    0,    4, 1,    1.015006,   -6.446837,  1.1,  0.9,  1.1,  0.9
  1883, 'BUS 1883    ',        20, 2,    0,    4, 1,    1.015006,   -6.446837,  1.1,  0.9,  1.1,  0.9
  1884, 'BUS 1884    ',        20, 2,    0,    4, 1,    1.015006,   -6.446837,  1.1,  0.9,  1.1,  0.9
  1885, 'BUS 1885    ',       380, 1,    0,    6, 1,    1.026524,   -6.800114,  1.1,  0.9,  1.1,  0.9
  1886, 'BUS 1886    ',       154, 1,    0,    1, 1,    1.005046,   28.526638,  1.1,  0.9,  1.1,  0.9
  1887, 'BUS 1887    ',       150, 1,    0,    8, 1,     0.96929,   22.580591,  1.1,  0.9,  1.1,  0.9
  1888, 'BUS 1888    ',       150, 1,    0,    9, 1,     1.02223,   -11.03513,  1.1,  0.9,  1.1,  0.9
  1889, 'BUS 1889    ',        20, 2,    0,   14, 1,    1.022889,   18.879559,  1.1,  0.9,  1.1,  0.9
  1890, 'BUS 1890    ',       110, 1,    0,   18, 1,     0.99663,   -4.736881,  1.1,  0.9,  1.1,  0.9
  1891, 'BUS 1891    ',       150, 1,    0,    9, 1,    1.016347,   -11.53137,  1.1,  0.9,  1.1,  0.9
  1892, 'BUS 1892    ',       380, 1,    0,    5, 1,    1.059249,   20.524844,  1.1,  0.9,  1.1,  0.9
  1893, 'BUS 1893    ',       220, 1,    0,    5, 1,    1.042632,   13.310034,  1.1,  0.9,  1.1,  0.9
  1894, 'BUS 1894    ',       380, 1,    0,    3, 1,     1.04959,   20.547418,  1.1,  0.9,  1.1,  0.9
  1895, 'BUS 1895    ',        20, 2,    0,   20, 1,    1.029146,    3.188044,  1.1,  0.9,  1.1,  0.9
  1896, 'BUS 1896    ',        20, 2,    0,   18, 1,    1.012991,    3.357398,  1.1,  0.9,  1.1,  0.9
  1897, 'BUS 1897    ',       154, 1,    0,    1, 1,     1.00589,   17.856342,  1.1,  0.9,  1.1,  0.9
  1898, 'BUS 1898    ',       380, 1,    0,   16, 1,    1.060486,    9.337743,  1.1,  0.9,  1.1,  0.9
  1899, 'BUS 1899    ',       110, 1,    0,    8, 1,    1.022122,   38.733805,  1.1,  0.9,  1.1,  0.9
  1900, 'BUS 1900    ',       380, 1,    0,   10, 1,    1.040198,  -18.927563,  1.1,  0.9,  1.1,  0.9
  1901, 'BUS 1901    ',       110, 1,    0,   18, 1,    0.923978,   -8.123126,  1.1,  0.9,  1.1,  0.9
  1902, 'BUS 1902    ',       220, 1,    0,    5, 1,    1.023748,   14.863019,  1.1,  0.9,  1.1,  0.9
  1903, 'BUS 1903    ',        11, 2,    0,    1, 1,    1.031159,    7.793526,  1.1,  0.9,  1.1,  0.9
  1904, 'BUS 1904    ',       150, 1,    0,    9, 1,    0.999453,   -5.145639,  1.1,  0.9,  1.1,  0.9
  1905, 'BUS 1905    ',       380, 1,    0,    5, 1,    0.983412,   14.056335,  1.1,  0.9,  1.1,  0.9
  1906, 'BUS 1906    ',        20, 2,    0,   18, 1,    0.999838,   14.362863,  1.1,  0.9,  1.1,  0.9
  1907, 'BUS 1907    ',        11, 2,    0,    1, 1,    1.007227,   24.551226,  1.1,  0.9,  1.1,  0.9
  1908, 'BUS 1908    ',       220, 1,    0,    4, 1,    1.033278,  -18.937067,  1.1,  0.9,  1.1,  0.9
  1909, 'BUS 1909    ',       150, 1,    0,    1, 1,    0.984339,   88.942359,  1.1,  0.9,  1.1,  0.9
  1910, 'BUS 1910    ',       220, 1,    0,    3, 1,     1.00975,      7.1093,  1.1,  0.9,  1.1,  0.9
  1911, 'BUS 1911    ',       220, 1,    0,    4, 1,    1.015708,  -26.173758,  1.1,  0.9,  1.1,  0.9
  1912, 'BUS 1912    ',       154, 1,    0,    1, 1,    1.011379,   19.937648,  1.1,  0.9,  1.1,  0.9
  1913, 'BUS 1913    ',        20, 2,    0,   14, 1,    1.042096,   35.548796,  1.1,  0.9,  1.1,  0.9
  1914, 'BUS 1914    ',        20, 2,    0,   14, 1,    1.042096,   35.548796,  1.1,  0.9,  1.1,  0.9
  1915, 'BUS 1915    ',       150, 1,    0,    8, 1,    1.024484,   26.245019,  1.1,  0.9,  1.1,  0.9
  1916, 'BUS 1916    ',       110, 1,    0,   18, 1,    0.948801,    6.067726,  1.1,  0.9,  1.1,  0.9
  1917, 'BUS 1917    ',       150, 1,    0,    8, 1,     1.03672,   25.549676,  1.1,  0.9,  1.1,  0.9
  1918, 'BUS 1918    ',       110, 1,    0,   19, 1,    0.996071,   -1.070853,  1.1,  0.9,  1.1,  0.9
  1919, 'BUS 1919    ',       220, 1,    0,    5, 1,    1.021438,   22.294536,  1.1,  0.9,  1.1,  0.9
  1920, 'BUS 1920    ',       380, 1,    0,    5, 1,    1.022555,   21.016577,  1.1,  0.9,  1.1,  0.9
  1921, 'BUS 1921    ',       380, 1,    0,    6, 1,    1.011947,  -10.122615,  1.1,  0.9,  1.1,  0.9
  1922, 'BUS 1922    ',       154, 1,    0,    1, 1,    1.002616,   29.478033,  1.1,  0.9,  1.1,  0.9
  1923, 'BUS 1923    ',       110, 1,    0,   21, 1,    0.968083,  -11.943757,  1.1,  0.9,  1.1,  0.9
  1924, 'BUS 1924    ',       220, 1,    0,    3, 1,    1.017203,   24.892446,  1.1,  0.9,  1.1,  0.9
  1925, 'BUS 1925    ',       380, 1,    0,   18, 1,    1.077741,    1.680409,  1.2,  0.8,  1.2,  0.8
  1926, 'BUS 1926    ',       110, 1,    0,   18, 1,    0.984054,    -2.85841,  1.1,  0.9,  1.1,  0.9
  1927, 'BUS 1927    ',       220, 1,    0,    8, 1,    1.069883,   58.677401,  1.1,  0.9,  1.1,  0.9
  1928, 'BUS 1928    ',        20, 2,    0,    5, 1,    0.999593,   27.016686,  1.1,  0.9,  1.1,  0.9
  1929, 'BUS 1929    ',       380, 1,    0,   11, 1,    0.974224,    7.613845,  1.1,  0.9,  1.1,  0.9
  1930, 'BUS 1930    ',       220, 1,    0,    5, 1,    1.039102,   17.583714,  1.1,  0.9,  1.1,  0.9
  1931, 'BUS 1931    ',       380, 1,    0,    6, 1,    1.031453,  -10.473783,  1.1,  0.9,  1.1,  0.9
  1932, 'BUS 1932    ',        20, 2,    0,    5, 1,    1.016993,   30.047809,  1.1,  0.9,  1.1,  0.9
  1933, 'BUS 1933    ',       150, 1,    0,    9, 1,    0.963828,   -9.831601,  1.1,  0.9,  1.1,  0.9
  1934, 'BUS 1934    ',       380, 1,    0,    6, 1,    1.036112,   19.191894,  1.1,  0.9,  1.1,  0.9
  1935, 'BUS 1935    ',        20, 2,    0,    5, 1,    1.048808,   20.576441,  1.1,  0.9,  1.1,  0.9
  1936, 'BUS 1936    ',        20, 2,    0,    5, 1,    1.048808,   20.576441,  1.1,  0.9,  1.1,  0.9
  1937, 'BUS 1937    ',       380, 1,    0,    2, 1,    1.028386,   33.436937,  1.1,  0.9,  1.1,  0.9
  1938, 'BUS 1938    ',       150, 1,    0,    9, 1,    1.007899,   -8.721694,  1.1,  0.9,  1.1,  0.9
  1939, 'BUS 1939    ',       380, 1,    0,    7, 1,    1.024597,     3.62755,  1.1,  0.9,  1.1,  0.9
  1940, 'BUS 1940    ',        20, 2,    0,    8, 1,    1.061603,   44.385823,  1.1,  0.9,  1.1,  0.9
  1941, 'BUS 1941    ',       150, 1,    0,    9, 1,    1.029562,   -6.831163,  1.1,  0.9,  1.1,  0.9
  1942, 'BUS 1942    ',       154, 1,    0,    1, 1,    1.004021,   26.366061,  1.1,  0.9,  1.1,  0.9
  1943, 'BUS 1943    ',       150, 1,    0,    9, 1,    0.998756,  -10.351408,  1.1,  0.9,  1.1,  0.9
  1944, 'BUS 1944    ',       220, 1,    0,    5, 1,    1.045322,   15.214941,  1.1,  0.9,  1.1,  0.9
  1945, 'BUS 1945    ',       110, 1,    0,   18, 1,    0.953415,   -6.243675,  1.1,  0.9,  1.1,  0.9
  1946, 'BUS 1946    ',       110, 1,    0,   21, 1,    1.014073,    1.963772,  1.1,  0.9,  1.1,  0.9
  1947, 'BUS 1947    ',       150, 1,    0,    9, 1,    1.007442,  -12.200575,  1.1,  0.9,  1.1,  0.9
  1948, 'BUS 1948    ',       110, 1,    0,   21, 1,    0.962245,   -6.704835,  1.1,  0.9,  1.1,  0.9
  1949, 'BUS 1949    ',       154, 2,    0,    1, 1,     1.00597,   27.345397,  1.1,  0.9,  1.1,  0.9
  1950, 'BUS 1950    ',       220, 1,    0,    3, 1,    0.990306,   33.144365,  1.1,  0.9,  1.1,  0.9
  1951, 'BUS 1951    ',       150, 1,    0,    9, 1,    1.035714,   -6.509155,  1.1,  0.9,  1.1,  0.9
  1952, 'BUS 1952    ',       154, 1,    0,    1, 1,     1.01008,    26.93927,  1.1,  0.9,  1.1,  0.9
  1953, 'BUS 1953    ',        20, 1,    0,    4, 1,    1.023321,  -15.334384,  1.1,  0.9,  1.1,  0.9
  1954, 'BUS 1954    ',        20, 1,    0,    4, 1,    1.023321,  -15.334384,  1.1,  0.9,  1.1,  0.9
  1955, 'BUS 1955    ',        20, 2,    0,    6, 1,    1.026243,    6.043442,  1.1,  0.9,  1.1,  0.9
  1956, 'BUS 1956    ',       154, 1,    0,    1, 1,    0.980421,   27.054435,  1.1,  0.9,  1.1,  0.9
  1957, 'BUS 1957    ',        20, 2,    0,    4, 1,    1.019066,  -10.738952,  1.1,  0.9,  1.1,  0.9
  1958, 'BUS 1958    ',       110, 1,    0,   12, 1,    0.991285,  -10.566094,  1.1,  0.9,  1.1,  0.9
  1959, 'BUS 1959    ',        11, 2,    0,    1, 1,    1.023372,    9.393826,  1.1,  0.9,  1.1,  0.9
  1960, 'BUS 1960    ',        20, 2,    0,   10, 1,       1.019,   -2.975058,  1.1,  0.9,  1.1,  0.9
  1961, 'BUS 1961    ',        11, 2,    0,    1, 1,    0.996564,   21.128006,  1.1,  0.9,  1.1,  0.9
  1962, 'BUS 1962    ',       150, 1,    0,    1, 1,     0.98563,   89.067595,  1.1,  0.9,  1.1,  0.9
  1963, 'BUS 1963    ',        20, 2,    0,   10, 1,    1.015227,   -3.436884,  1.1,  0.9,  1.1,  0.9
  1964, 'BUS 1964    ',       380, 1,    0,    3, 1,     1.08603,   72.320383,  1.2,  0.8,  1.2,  0.8
  1965, 'BUS 1965    ',       150, 1,    0,    1, 1,    0.980905,   89.087518,  1.1,  0.9,  1.1,  0.9
  1966, 'BUS 1966    ',        20, 2,    0,    3, 1,    1.051329,   90.483342,  1.1,  0.9,  1.1,  0.9
  1967, 'BUS 1967    ',        20, 2,    0,    3, 1,    1.051329,   90.483342,  1.1,  0.9,  1.1,  0.9
  1968, 'BUS 1968    ',       150, 1,    0,    9, 1,    1.001857,   -9.078486,  1.1,  0.9,  1.1,  0.9
  1969, 'BUS 1969    ',        20, 2,    0,   22, 1,     1.01993,    9.094543,  1.1,  0.9,  1.1,  0.9
  1970, 'BUS 1970    ',       110, 1,    0,   12, 1,    0.990503,    -9.05799,  1.1,  0.9,  1.1,  0.9
  1971, 'BUS 1971    ',       150, 1,    0,    9, 1,    1.006782,  -15.116007,  1.1,  0.9,  1.1,  0.9
  1972, 'BUS 1972    ',        20, 2,    0,   14, 1,    1.029166,   13.522836,  1.1,  0.9,  1.1,  0.9
  1973, 'BUS 1973    ',       220, 1,    0,    4, 1,    1.022205,   -9.782228,  1.1,  0.9,  1.1,  0.9
  1974, 'BUS 1974    ',       220, 1,    0,    8, 1,     1.01575,   49.478918,  1.1,  0.9,  1.1,  0.9
  1975, 'BUS 1975    ',       220, 1,    0,    4, 1,    1.022085,  -18.016691,  1.1,  0.9,  1.1,  0.9
  1976, 'BUS 1976    ',       220, 1,    0,    5, 1,    1.024032,    3.456517,  1.1,  0.9,  1.1,  0.9
  1977, 'BUS 1977    ',       380, 1,    0,   10, 1,    1.046561,  -20.234799,  1.1,  0.9,  1.1,  0.9
  1978, 'BUS 1978    ',       110, 1,    0,    3, 1,    1.012723,   -6.930307,  1.1,  0.9,  1.1,  0.9
  1979, 'BUS 1979    ',       150, 1,    0,    9, 1,    1.032253,   -8.120405,  1.1,  0.9,  1.1,  0.9
  1980, 'BUS 1980    ',       220, 1,    0,    5, 1,    1.027181,    16.66973,  1.1,  0.9,  1.1,  0.9
  1981, 'BUS 1981    ',       220, 1,    0,    5, 1,    1.002482,   10.277586,  1.1,  0.9,  1.1,  0.9
  1982, 'BUS 1982    ',       380, 1,    0,    4, 1,    1.017507,  -21.662554,  1.1,  0.9,  1.1,  0.9
  1983, 'BUS 1983    ',       380, 1,    0,    3, 1,    1.011147,    29.27305,  1.1,  0.9,  1.1,  0.9
  1984, 'BUS 1984    ',       220, 1,    0,    5, 1,    1.033515,   14.852151,  1.1,  0.9,  1.1,  0.9
  1985, 'BUS 1985    ',      13.8, 2,    0,    1, 1,    0.961956,    47.51733,  1.1,  0.9,  1.1,  0.9
  1986, 'BUS 1986    ',       220, 1,    0,   20, 1,    1.025692,    6.014725,  1.1,  0.9,  1.1,  0.9
  1987, 'BUS 1987    ',       220, 1,    0,    3, 1,    1.060928,    81.98539,  1.1,  0.9,  1.1,  0.9
  1988, 'BUS 1988    ',        20, 2,    0,    4, 1,    1.027807,  -10.041134,  1.1,  0.9,  1.1,  0.9
  1989, 'BUS 1989    ',       154, 1,    0,    1, 1,    1.010825,   30.668863,  1.1,  0.9,  1.1,  0.9
  1990, 'BUS 1990    ',        27, 1,    0,    3, 1,    1.056256,   29.122283,  1.1,  0.9,  1.1,  0.9
  1991, 'BUS 1991    ',       150, 1,    0,    9, 1,    1.021956,  -10.101004,  1.1,  0.9,  1.1,  0.9
  1992, 'BUS 1992    ',       220, 1,    0,    7, 1,    1.011131,    4.479816,  1.1,  0.9,  1.1,  0.9
  1993, 'BUS 1993    ',       150, 1,    0,   10, 1,    0.976411,  -22.233533,  1.1,  0.9,  1.1,  0.9
  1994, 'BUS 1994    ',       110, 1,    0,   21, 1,    0.966913,   -9.382322,  1.1,  0.9,  1.1,  0.9
  1995, 'BUS 1995    ',        20, 2,    0,    3, 1,    0.989323,    97.08776,  1.1,  0.9,  1.1,  0.9
  1996, 'BUS 1996    ',       220, 1,    0,    4, 1,    1.030347,  -20.964804,  1.1,  0.9,  1.1,  0.9
  1997, 'BUS 1997    ',        20, 2,    0,    5, 1,    1.044265,   38.235788,  1.1,  0.9,  1.1,  0.9
  1998, 'BUS 1998    ',       220, 1,    0,   13, 1,     1.04895,   37.800634,  1.1,  0.9,  1.1,  0.9
  1999, 'BUS 1999    ',        20, 2,    0,   14, 1,    1.058091,   39.373985,  1.1,  0.9,  1.1,  0.9
  2000, 'BUS 2000    ',        20, 2,    0,   14, 1,    1.058091,   39.373985,  1.1,  0.9,  1.1,  0.9
  2001, 'BUS 2001    ',        20, 2,    0,   14, 1,    1.038561,   17.439863,  1.1,  0.9,  1.1,  0.9
  2002, 'BUS 2002    ',       110, 1,    0,   18, 1,    1.001121,   -3.440015,  1.1,  0.9,  1.1,  0.9
  2003, 'BUS 2003    ',        20, 2,    0,   14, 1,      1.0385,   19.998666,  1.1,  0.9,  1.1,  0.9
  2004, 'BUS 2004    ',        20, 2,    0,   14, 1,      1.0385,   19.998666,  1.1,  0.9,  1.1,  0.9
  2005, 'BUS 2005    ',        20, 2,    0,   14, 1,      1.0385,   19.998666,  1.1,  0.9,  1.1,  0.9
  2006, 'BUS 2006    ',        20, 2,    0,   14, 1,    1.053599,   21.197213,  1.1,  0.9,  1.1,  0.9
  2007, 'BUS 2007    ',       220, 1,    0,    5, 1,    0.998972,    2.227611,  1.1,  0.9,  1.1,  0.9
  2008, 'BUS 2008    ',       220, 1,    0,    5, 1,    1.032008,   18.368955,  1.1,  0.9,  1.1,  0.9
  2009, 'BUS 2009    ',       110, 1,    0,   19, 1,    0.995927,   -1.680715,  1.1,  0.9,  1.1,  0.9
  2010, 'BUS 2010    ',       110, 1,    0,   18, 1,    0.986291,   10.017412,  1.1,  0.9,  1.1,  0.9
  2011, 'BUS 2011    ',        20, 2,    0,   14, 1,    1.058091,   39.373985,  1.1,  0.9,  1.1,  0.9
  2012, 'BUS 2012    ',        20, 2,    0,    5, 1,    1.040793,   26.940223,  1.1,  0.9,  1.1,  0.9
  2013, 'BUS 2013    ',        20, 2,    0,    5, 1,    1.040793,   26.940223,  1.1,  0.9,  1.1,  0.9
  2014, 'BUS 2014    ',        20, 2,    0,    5, 1,    1.040793,   26.940223,  1.1,  0.9,  1.1,  0.9
  2015, 'BUS 2015    ',       220, 1,    0,    4, 1,    1.014279,  -24.903336,  1.1,  0.9,  1.1,  0.9
  2016, 'BUS 2016    ',       220, 1,    0,    5, 1,    1.023472,    8.423098,  1.1,  0.9,  1.1,  0.9
  2017, 'BUS 2017    ',       220, 1,    0,    6, 1,    1.005826,   -2.715534,  1.1,  0.9,  1.1,  0.9
  2018, 'BUS 2018    ',       110, 1,    0,   18, 1,    1.008644,   -0.910004,  1.1,  0.9,  1.1,  0.9
  2019, 'BUS 2019    ',       380, 1,    0,    3, 1,    1.015484,   31.289514,  1.1,  0.9,  1.1,  0.9
  2020, 'BUS 2020    ',        20, 2,    0,    5, 1,    1.040793,   26.940223,  1.1,  0.9,  1.1,  0.9
  2021, 'BUS 2021    ',       380, 1,    0,    3, 1,    1.069232,   53.740618,  1.1,  0.9,  1.1,  0.9
  2022, 'BUS 2022    ',       110, 1,    0,   21, 1,    0.976329,   -6.685752,  1.1,  0.9,  1.1,  0.9
  2023, 'BUS 2023    ',       110, 1,    0,   12, 1,    0.978493,  -11.442138,  1.1,  0.9,  1.1,  0.9
  2024, 'BUS 2024    ',       380, 1,    0,   22, 1,     1.03921,   -8.713669,  1.1,  0.9,  1.1,  0.9
  2025, 'BUS 2025    ',       220, 1,    0,    4, 1,    1.011495,  -23.598553,  1.1,  0.9,  1.1,  0.9
  2026, 'BUS 2026    ',       150, 1,    0,    9, 1,    0.981238,   -8.016126,  1.1,  0.9,  1.1,  0.9
  2027, 'BUS 2027    ',       220, 1,    0,    3, 1,     1.01658,     19.6589,  1.1,  0.9,  1.1,  0.9
  2028, 'BUS 2028    ',       110, 1,    0,   19, 1,    1.020551,   -1.791743,  1.1,  0.9,  1.1,  0.9
  2029, 'BUS 2029    ',       220, 1,    0,    4, 1,    1.017947,  -17.668188,  1.1,  0.9,  1.1,  0.9
  2030, 'BUS 2030    ',       220, 1,    0,    7, 1,    1.015266,    3.283199,  1.1,  0.9,  1.1,  0.9
  2031, 'BUS 2031    ',       220, 1,    0,    1, 1,    1.045752,    2.640675,  1.1,  0.9,  1.1,  0.9
  2032, 'BUS 2032    ',       220, 1,    0,    5, 1,    1.021846,    5.833793,  1.1,  0.9,  1.1,  0.9
  2033, 'BUS 2033    ',       220, 1,    0,    5, 1,    1.033157,    16.61434,  1.1,  0.9,  1.1,  0.9
  2034, 'BUS 2034    ',       220, 1,    0,    4, 1,    0.988998,  -10.568899,  1.1,  0.9,  1.1,  0.9
  2035, 'BUS 2035    ',       220, 1,    0,   19, 1,    1.030155,   -0.095505,  1.1,  0.9,  1.1,  0.9
  2036, 'BUS 2036    ',       220, 1,    0,    4, 1,    1.030761,  -20.945532,  1.1,  0.9,  1.1,  0.9
  2037, 'BUS 2037    ',       154, 1,    0,    1, 1,    0.991062,   20.818561,  1.1,  0.9,  1.1,  0.9
  2038, 'BUS 2038    ',       220, 1,    0,    4, 1,    1.030023,  -18.736805,  1.1,  0.9,  1.1,  0.9
  2039, 'BUS 2039    ',       154, 1,    0,    1, 1,    1.007012,   18.351122,  1.1,  0.9,  1.1,  0.9
  2040, 'BUS 2040    ',       380, 1,    0,   13, 1,    1.027588,   18.766692,  1.1,  0.9,  1.1,  0.9
  2041, 'BUS 2041    ',       220, 1,    0,    5, 1,    1.016874,   18.929174,  1.1,  0.9,  1.1,  0.9
  2042, 'BUS 2042    ',       154, 2,    0,    1, 1,    1.027071,    15.95651,  1.1,  0.9,  1.1,  0.9
  2043, 'BUS 2043    ',       220, 1,    0,   11, 1,    1.051863,    6.942059,  1.1,  0.9,  1.1,  0.9
  2044, 'BUS 2044    ',       220, 1,    0,    2, 1,    1.053612,   29.620375,  1.1,  0.9,  1.1,  0.9
  2045, 'BUS 2045    ',       150, 1,    0,    1, 1,    0.996044,   89.673422,  1.1,  0.9,  1.1,  0.9
  2046, 'BUS 2046    ',       110, 1,    0,   18, 1,    0.930348,   -9.655565,  1.1,  0.9,  1.1,  0.9
  2047, 'BUS 2047    ',        20, 2,    0,    8, 1,     1.05948,   38.842339,  1.1,  0.9,  1.1,  0.9
  2048, 'BUS 2048    ',        11, 2,    0,    1, 1,    1.047307,    6.762881,  1.1,  0.9,  1.1,  0.9
  2049, 'BUS 2049    ',       220, 1,    0,    3, 1,    1.056048,   54.150215,  1.1,  0.9,  1.1,  0.9
  2050, 'BUS 2050    ',       220, 1,    0,    5, 1,    1.058485,   15.237211,  1.1,  0.9,  1.1,  0.9
  2051, 'BUS 2051    ',       150, 1,    0,    9, 1,    1.034192,  -10.845742,  1.1,  0.9,  1.1,  0.9
  2052, 'BUS 2052    ',       380, 1,    0,    4, 1,    1.033742,  -16.886752,  1.1,  0.9,  1.1,  0.9
  2053, 'BUS 2053    ',        20, 2,    0,    2, 1,    1.039038,   39.160421,  1.1,  0.9,  1.1,  0.9
  2054, 'BUS 2054    ',       110, 1,    0,   12, 1,    1.014955,   -9.020008,  1.1,  0.9,  1.1,  0.9
  2055, 'BUS 2055    ',       380, 1,    0,    3, 1,    1.009821,    31.22273,  1.1,  0.9,  1.1,  0.9
  2056, 'BUS 2056    ',        20, 1,    0,    7, 1,     1.03472,    7.897462,  1.1,  0.9,  1.1,  0.9
  2057, 'BUS 2057    ',       110, 1,    0,   12, 1,    0.987847,  -10.788419,  1.1,  0.9,  1.1,  0.9
  2058, 'BUS 2058    ',       220, 1,    0,    5, 1,    1.028259,   18.983679,  1.1,  0.9,  1.1,  0.9
  2059, 'BUS 2059    ',       220, 1,    0,    4, 1,    1.018557,  -14.385235,  1.1,  0.9,  1.1,  0.9
  2060, 'BUS 2060    ',       110, 1,    0,   18, 1,    0.956784,   -8.620578,  1.1,  0.9,  1.1,  0.9
  2061, 'BUS 2061    ',       110, 1,    0,    1, 1,    0.977222,  -12.558727,  1.1,  0.9,  1.1,  0.9
  2062, 'BUS 2062    ',       220, 1,    0,    4, 1,    1.011552,  -11.845244,  1.1,  0.9,  1.1,  0.9
  2063, 'BUS 2063    ',        20, 2,    0,   10, 1,    1.013208,   -8.664527,  1.1,  0.9,  1.1,  0.9
  2064, 'BUS 2064    ',       380, 1,    0,    4, 1,    1.024743,  -10.705998,  1.1,  0.9,  1.1,  0.9
  2065, 'BUS 2065    ',       220, 1,    0,    5, 1,    1.032593,    8.105588,  1.1,  0.9,  1.1,  0.9
  2066, 'BUS 2066    ',        20, 2,    0,   18, 1,    1.032856,    3.083067,  1.1,  0.9,  1.1,  0.9
  2067, 'BUS 2067    ',       380, 2,    0,    8, 1,    1.099592,   65.127951,  1.2,  0.8,  1.2,  0.8
  2068, 'BUS 2068    ',       220, 1,    0,    4, 1,    1.046448,  -13.015813,  1.1,  0.9,  1.1,  0.9
  2069, 'BUS 2069    ',        11, 2,    0,    1, 1,    1.019153,    9.002657,  1.1,  0.9,  1.1,  0.9
  2070, 'BUS 2070    ',       110, 1,    0,   12, 1,    0.987889,  -10.352859,  1.1,  0.9,  1.1,  0.9
  2071, 'BUS 2071    ',      14.4, 2,    0,    1, 1,    0.999187,   25.525754,  1.1,  0.9,  1.1,  0.9
  2072, 'BUS 2072    ',       150, 1,    0,    8, 1,    1.013096,   32.553236,  1.1,  0.9,  1.1,  0.9
  2073, 'BUS 2073    ',       220, 1,    0,    7, 1,    1.001714,    3.036512,  1.1,  0.9,  1.1,  0.9
  2074, 'BUS 2074    ',       150, 1,    0,    8, 1,    1.006549,   30.289156,  1.1,  0.9,  1.1,  0.9
  2075, 'BUS 2075    ',       380, 1,    0,    5, 1,    0.982274,   15.279996,  1.1,  0.9,  1.1,  0.9
  2076, 'BUS 2076    ',       150, 1,    0,    9, 1,    1.091249,   -4.873838,  1.1,  0.9,  1.1,  0.9
  2077, 'BUS 2077    ',        20, 1,    0,    6, 1,    1.011712,   -8.997116,  1.1,  0.9,  1.1,  0.9
  2078, 'BUS 2078    ',        20, 1,    0,    6, 1,    1.011712,   -8.997116,  1.1,  0.9,  1.1,  0.9
  2079, 'BUS 2079    ',       110, 1,    0,   21, 1,    0.970356,   -6.496627,  1.1,  0.9,  1.1,  0.9
  2080, 'BUS 2080    ',        20, 2,    0,   14, 1,    1.043665,   14.930439,  1.1,  0.9,  1.1,  0.9
  2081, 'BUS 2081    ',       150, 1,    0,    9, 1,     1.02378,  -11.347601,  1.1,  0.9,  1.1,  0.9
  2082, 'BUS 2082    ',        20, 2,    0,    6, 1,    1.034376,   -4.403708,  1.1,  0.9,  1.1,  0.9
  2083, 'BUS 2083    ',       220, 1,    0,    6, 1,    0.990663,   15.887389,  1.1,  0.9,  1.1,  0.9
  2084, 'BUS 2084    ',        20, 2,    0,    7, 1,    1.033042,   -4.165701,  1.1,  0.9,  1.1,  0.9
  2085, 'BUS 2085    ',        20, 2,    0,    6, 1,     1.03432,   -4.425322,  1.1,  0.9,  1.1,  0.9
  2086, 'BUS 2086    ',        20, 2,    0,    6, 1,     1.03432,   -4.425322,  1.1,  0.9,  1.1,  0.9
  2087, 'BUS 2087    ',        20, 1,    0,    6, 1,     1.01167,   -8.995127,  1.1,  0.9,  1.1,  0.9
  2088, 'BUS 2088    ',        20, 1,    0,    6, 1,     1.01167,   -8.995127,  1.1,  0.9,  1.1,  0.9
  2089, 'BUS 2089    ',       220, 1,    0,    6, 1,    1.038677,   -3.733513,  1.1,  0.9,  1.1,  0.9
  2090, 'BUS 2090    ',        20, 2,    0,    5, 1,    1.030138,   25.689742,  1.1,  0.9,  1.1,  0.9
  2091, 'BUS 2091    ',        20, 2,    0,    5, 1,    1.030138,   25.689742,  1.1,  0.9,  1.1,  0.9
  2092, 'BUS 2092    ',       220, 1,    0,    6, 1,    0.989306,  -22.035267,  1.1,  0.9,  1.1,  0.9
  2093, 'BUS 2093    ',        20, 2,    0,    5, 1,    1.030138,   25.689742,  1.1,  0.9,  1.1,  0.9
  2094, 'BUS 2094    ',       110, 1,    0,   18, 1,    0.982509,   -2.834787,  1.1,  0.9,  1.1,  0.9
  2095, 'BUS 2095    ',       220, 1,    0,   21, 1,    0.978202,   -5.335353,  1.1,  0.9,  1.1,  0.9
  2096, 'BUS 2096    ',       154, 1,    0,    1, 1,    0.987179,   19.019867,  1.1,  0.9,  1.1,  0.9
  2097, 'BUS 2097    ',        20, 2,    0,    6, 1,    1.024484,   -6.060208,  1.1,  0.9,  1.1,  0.9
  2098, 'BUS 2098    ',       220, 1,    0,    7, 1,     1.01394,    6.023647,  1.1,  0.9,  1.1,  0.9
  2099, 'BUS 2099    ',       110, 1,    0,   19, 1,    0.966304,   -5.236521,  1.1,  0.9,  1.1,  0.9
  2100, 'BUS 2100    ',       150, 1,    0,    9, 1,    0.868495,  -15.380873,  1.2,  0.8,  1.2,  0.8
  2101, 'BUS 2101    ',       150, 1,    0,    8, 1,    1.023051,   34.780864,  1.1,  0.9,  1.1,  0.9
  2102, 'BUS 2102    ',        20, 2,    0,   18, 1,    1.012679,    -1.92622,  1.1,  0.9,  1.1,  0.9
  2103, 'BUS 2103    ',       110, 1,    0,   21, 1,    0.976063,   -6.122796,  1.1,  0.9,  1.1,  0.9
  2104, 'BUS 2104    ',       220, 1,    0,    5, 1,    1.035226,   13.284427,  1.1,  0.9,  1.1,  0.9
  2105, 'BUS 2105    ',       380, 1,    0,    4, 1,    1.021039,  -15.662962,  1.1,  0.9,  1.1,  0.9
  2106, 'BUS 2106    ',        15, 2,    0,    1, 1,    0.962508,   28.579218,  1.1,  0.9,  1.1,  0.9
  2107, 'BUS 2107    ',        20, 2,    0,    4, 1,    1.022583,  -10.419342,  1.1,  0.9,  1.1,  0.9
  2108, 'BUS 2108    ',       220, 1,    0,    6, 1,    0.990372,  -19.213624,  1.1,  0.9,  1.1,  0.9
  2109, 'BUS 2109    ',       220, 1,    0,   13, 1,    1.033996,   28.695012,  1.1,  0.9,  1.1,  0.9
  2110, 'BUS 2110    ',       150, 1,    0,    9, 1,    1.027323,   -4.289105,  1.1,  0.9,  1.1,  0.9
  2111, 'BUS 2111    ',       220, 1,    0,    5, 1,    1.027234,   16.676769,  1.1,  0.9,  1.1,  0.9
  2112, 'BUS 2112    ',       220, 1,    0,    6, 1,    1.036635,  -21.205229,  1.1,  0.9,  1.1,  0.9
  2113, 'BUS 2113    ',       220, 1,    0,    3, 1,    1.036582,   80.128108,  1.1,  0.9,  1.1,  0.9
  2114, 'BUS 2114    ',       380, 1,    0,    3, 1,    0.998509,   12.552323,  1.1,  0.9,  1.1,  0.9
  2115, 'BUS 2115    ',       220, 1,    0,    5, 1,     1.02775,    7.156287,  1.1,  0.9,  1.1,  0.9
  2116, 'BUS 2116    ',       220, 1,    0,    7, 1,    1.040298,   14.848896,  1.1,  0.9,  1.1,  0.9
  2117, 'BUS 2117    ',       154, 1,    0,    1, 1,    0.997409,   27.546763,  1.1,  0.9,  1.1,  0.9
  2118, 'BUS 2118    ',       220, 1,    0,   10, 1,    1.019995,   -8.583845,  1.1,  0.9,  1.1,  0.9
  2119, 'BUS 2119    ',        20, 2,    0,   14, 1,    1.048702,   40.981802,  1.1,  0.9,  1.1,  0.9
  2120, 'BUS 2120    ',       220, 1,    0,    4, 1,    1.025293,  -19.876992,  1.1,  0.9,  1.1,  0.9
  2121, 'BUS 2121    ',       220, 1,    0,   13, 1,    1.029357,   20.473844,  1.1,  0.9,  1.1,  0.9
  2122, 'BUS 2122    ',      10.6, 2,    0,    1, 1,    0.993105,   34.379244,  1.1,  0.9,  1.1,  0.9
  2123, 'BUS 2123    ',       380, 1,    0,    3, 1,    0.994655,   21.997919,  1.1,  0.9,  1.1,  0.9
  2124, 'BUS 2124    ',       380, 1,    0,    5, 1,    1.030794,   17.671729,  1.1,  0.9,  1.1,  0.9
  2125, 'BUS 2125    ',       220, 1,    0,    4, 1,    1.016921,  -12.573705,  1.1,  0.9,  1.1,  0.9
  2126, 'BUS 2126    ',       110, 1,    0,   18, 1,    1.019395,    8.024298,  1.1,  0.9,  1.1,  0.9
  2127, 'BUS 2127    ',       110, 1,    0,   12, 1,    1.004219,   -8.787097,  1.1,  0.9,  1.1,  0.9
  2128, 'BUS 2128    ',       220, 1,    0,    3, 1,    0.978447,   49.743461,  1.1,  0.9,  1.1,  0.9
  2129, 'BUS 2129    ',       400, 1,    0,    1, 1,     0.96807,   40.282968,  1.1,  0.9,  1.1,  0.9
  2130, 'BUS 2130    ',       380, 1,    0,    4, 1,    1.055919,  -12.348545,  1.1,  0.9,  1.1,  0.9
  2131, 'BUS 2131    ',      10.5, 2,    0,    1, 1,    0.988831,   38.418014,  1.1,  0.9,  1.1,  0.9
  2132, 'BUS 2132    ',       220, 1,    0,   22, 1,    0.990911,  -11.398259,  1.1,  0.9,  1.1,  0.9
  2133, 'BUS 2133    ',       110, 1,    0,   19, 1,    0.987324,   -2.421606,  1.1,  0.9,  1.1,  0.9
  2134, 'BUS 2134    ',       220, 1,    0,    4, 1,    1.015672,  -26.779891,  1.1,  0.9,  1.1,  0.9
  2135, 'BUS 2135    ',        20, 2,    0,    5, 1,    1.035502,   32.502703,  1.1,  0.9,  1.1,  0.9
  2136, 'BUS 2136    ',        20, 2,    0,    5, 1,    1.035502,   32.502796,  1.1,  0.9,  1.1,  0.9
  2137, 'BUS 2137    ',        20, 2,    0,    5, 1,    1.035502,   32.502796,  1.1,  0.9,  1.1,  0.9
  2138, 'BUS 2138    ',        20, 2,    0,    5, 1,    1.035502,   32.502703,  1.1,  0.9,  1.1,  0.9
  2139, 'BUS 2139    ',        11, 2,    0,    1, 1,    1.003313,   37.135409,  1.1,  0.9,  1.1,  0.9
  2140, 'BUS 2140    ',       220, 1,    0,    4, 1,    1.008457,  -16.144565,  1.1,  0.9,  1.1,  0.9
  2141, 'BUS 2141    ',       220, 1,    0,    5, 1,    1.019922,   17.052804,  1.1,  0.9,  1.1,  0.9
  2142, 'BUS 2142    ',       110, 1,    0,   18, 1,     0.99793,   -4.757094,  1.1,  0.9,  1.1,  0.9
  2143, 'BUS 2143    ',        20, 2,    0,    4, 1,    1.017546,   -7.215576,  1.1,  0.9,  1.1,  0.9
  2144, 'BUS 2144    ',        20, 2,    0,    4, 1,    1.017546,   -7.215576,  1.1,  0.9,  1.1,  0.9
  2145, 'BUS 2145    ',       380, 1,    0,   19, 1,    1.067958,    2.705618,  1.1,  0.9,  1.1,  0.9
  2146, 'BUS 2146    ',        20, 2,    0,    4, 1,    1.017546,   -7.215576,  1.1,  0.9,  1.1,  0.9
  2147, 'BUS 2147    ',        20, 2,    0,    4, 1,    1.019095,   -7.960677,  1.1,  0.9,  1.1,  0.9
  2148, 'BUS 2148    ',        20, 2,    0,    5, 1,    1.046243,   23.151951,  1.1,  0.9,  1.1,  0.9
  2149, 'BUS 2149    ',        20, 2,    0,    5, 1,    1.046243,   23.151951,  1.1,  0.9,  1.1,  0.9
  2150, 'BUS 2150    ',       220, 1,    0,    3, 1,    1.030941,   29.790909,  1.1,  0.9,  1.1,  0.9
  2151, 'BUS 2151    ',       150, 1,    0,    9, 1,    1.026477,   -3.548893,  1.1,  0.9,  1.1,  0.9
  2152, 'BUS 2152    ',       154, 1,    0,    1, 1,    0.990583,    0.504532,  1.1,  0.9,  1.1,  0.9
  2153, 'BUS 2153    ',        20, 2,    0,    5, 1,     1.01017,   15.666854,  1.1,  0.9,  1.1,  0.9
  2154, 'BUS 2154    ',        20, 2,    0,    5, 1,     1.04545,   17.664921,  1.1,  0.9,  1.1,  0.9
  2155, 'BUS 2155    ',        20, 2,    0,    5, 1,    1.030117,    31.43919,  1.1,  0.9,  1.1,  0.9
  2156, 'BUS 2156    ',        20, 2,    0,    5, 1,    1.049836,   11.857105,  1.1,  0.9,  1.1,  0.9
  2157, 'BUS 2157    ',        20, 2,    0,    5, 1,    1.030852,   14.833561,  1.1,  0.9,  1.1,  0.9
  2158, 'BUS 2158    ',        20, 2,    0,    5, 1,    1.030117,    31.43919,  1.1,  0.9,  1.1,  0.9
  2159, 'BUS 2159    ',       380, 1,    0,    6, 1,    1.011607,  -13.743323,  1.1,  0.9,  1.1,  0.9
  2160, 'BUS 2160    ',       220, 1,    0,    3, 1,    1.035657,   77.742691,  1.1,  0.9,  1.1,  0.9
  2161, 'BUS 2161    ',       150, 1,    0,    9, 1,    1.007469,   -1.437468,  1.1,  0.9,  1.1,  0.9
  2162, 'BUS 2162    ',       400, 1,    0,    1, 1,    0.965839,   24.000238,  1.1,  0.9,  1.1,  0.9
  2163, 'BUS 2163    ',        20, 1,    0,    4, 1,    1.019372,  -15.361499,  1.1,  0.9,  1.1,  0.9
  2164, 'BUS 2164    ',        20, 1,    0,    4, 1,    1.019372,  -15.361499,  1.1,  0.9,  1.1,  0.9
  2165, 'BUS 2165    ',       150, 1,    0,    8, 1,    1.041679,   26.199412,  1.1,  0.9,  1.1,  0.9
  2166, 'BUS 2166    ',        20, 2,    0,    4, 1,     1.02436,  -12.195994,  1.1,  0.9,  1.1,  0.9
  2167, 'BUS 2167    ',        20, 2,    0,    5, 1,    1.022192,   20.047374,  1.1,  0.9,  1.1,  0.9
  2168, 'BUS 2168    ',       110, 1,    0,   19, 1,    1.003941,   -4.688236,  1.1,  0.9,  1.1,  0.9
  2169, 'BUS 2169    ',       150, 1,    0,    9, 1,    1.001706,  -10.006824,  1.1,  0.9,  1.1,  0.9
  2170, 'BUS 2170    ',       150, 1,    0,    9, 1,     1.01079,   -5.231958,  1.1,  0.9,  1.1,  0.9
  2171, 'BUS 2171    ',       220, 1,    0,    4, 1,    1.006201,  -19.200996,  1.1,  0.9,  1.1,  0.9
  2172, 'BUS 2172    ',        20, 2,    0,    2, 1,     1.04914,    42.65185,  1.1,  0.9,  1.1,  0.9
  2173, 'BUS 2173    ',       150, 1,    0,    9, 1,    0.993439,   -9.302864,  1.1,  0.9,  1.1,  0.9
  2174, 'BUS 2174    ',       380, 1,    0,    3, 1,    1.014044,   47.531028,  1.1,  0.9,  1.1,  0.9
  2175, 'BUS 2175    ',       154, 1,    0,    1, 1,     1.00349,   27.619503,  1.1,  0.9,  1.1,  0.9
  2176, 'BUS 2176    ',        20, 2,    0,    3, 1,    1.054354,   23.084216,  1.1,  0.9,  1.1,  0.9
  2177, 'BUS 2177    ',        20, 2,    0,    3, 1,    1.054354,   23.084216,  1.1,  0.9,  1.1,  0.9
  2178, 'BUS 2178    ',        20, 2,    0,    3, 1,    1.054354,   23.084216,  1.1,  0.9,  1.1,  0.9
  2179, 'BUS 2179    ',        20, 2,    0,    3, 1,    1.054354,   23.084216,  1.1,  0.9,  1.1,  0.9
  2180, 'BUS 2180    ',      14.4, 2,    0,    1, 1,    0.985554,   42.387961,  1.1,  0.9,  1.1,  0.9
  2181, 'BUS 2181    ',       220, 1,    0,    7, 1,    1.009209,    5.096099,  1.1,  0.9,  1.1,  0.9
  2182, 'BUS 2182    ',       380, 1,    0,    3, 1,    1.051605,   44.804322,  1.1,  0.9,  1.1,  0.9
  2183, 'BUS 2183    ',        20, 2,    0,    4, 1,    1.015185,   -4.986575,  1.1,  0.9,  1.1,  0.9
  2184, 'BUS 2184    ',       220, 1,    0,    5, 1,    1.035121,    19.25997,  1.1,  0.9,  1.1,  0.9
  2185, 'BUS 2185    ',       150, 1,    0,    9, 1,     0.91885,  -12.405973,  1.1,  0.9,  1.1,  0.9
  2186, 'BUS 2186    ',        20, 2,    0,   14, 1,     1.05594,   38.382088,  1.1,  0.9,  1.1,  0.9
  2187, 'BUS 2187    ',       110, 1,    0,   21, 1,     0.97676,   -5.773301,  1.1,  0.9,  1.1,  0.9
  2188, 'BUS 2188    ',       154, 1,    0,    1, 1,    1.004763,   17.696683,  1.1,  0.9,  1.1,  0.9
  2189, 'BUS 2189    ',       150, 1,    0,    9, 1,    1.033472,   -6.583857,  1.1,  0.9,  1.1,  0.9
  2190, 'BUS 2190    ',        20, 2,    0,    6, 1,    1.033542,    1.716976,  1.1,  0.9,  1.1,  0.9
  2191, 'BUS 2191    ',       150, 1,    0,    2, 1,    1.004923,   27.003315,  1.1,  0.9,  1.1,  0.9
  2192, 'BUS 2192    ',       6.3, 2,    0,    1, 1,    1.015919,    3.580325,  1.1,  0.9,  1.1,  0.9
  2193, 'BUS 2193    ',       110, 1,    0,   18, 1,    0.994926,    3.247305,  1.1,  0.9,  1.1,  0.9
  2194, 'BUS 2194    ',       380, 1,    0,    9, 1,     1.07972,   -3.354891,  1.1,  0.9,  1.1,  0.9
  2195, 'BUS 2195    ',       380, 1,    0,   21, 1,    1.071315,   -1.316775,  1.1,  0.9,  1.1,  0.9
  2196, 'BUS 2196    ',       380, 1,    0,    6, 1,    1.025646,    6.556766,  1.1,  0.9,  1.1,  0.9
  2197, 'BUS 2197    ',        20, 2,    0,   20, 1,    1.024678,    4.335626,  1.1,  0.9,  1.1,  0.9
  2198, 'BUS 2198    ',        20, 2,    0,    4, 1,    1.033735,   -14.68008,  1.1,  0.9,  1.1,  0.9
  2199, 'BUS 2199    ',       110, 1,    0,   18, 1,    1.003276,    4.030994,  1.1,  0.9,  1.1,  0.9
  2200, 'BUS 2200    ',       150, 1,    0,    9, 1,    0.971722,   -11.45905,  1.1,  0.9,  1.1,  0.9
  2201, 'BUS 2201    ',       380, 1,    0,    3, 1,    1.048558,   30.218377,  1.1,  0.9,  1.1,  0.9
  2202, 'BUS 2202    ',       400, 1,    0,    1, 1,    0.979797,   29.825191,  1.1,  0.9,  1.1,  0.9
  2203, 'BUS 2203    ',       220, 1,    0,    5, 1,    1.058269,   14.205436,  1.1,  0.9,  1.1,  0.9
  2204, 'BUS 2204    ',       380, 1,    0,   18, 1,     1.08089,    6.292575,  1.2,  0.8,  1.2,  0.8
  2205, 'BUS 2205    ',        20, 2,    0,    4, 1,    1.010845,  -15.053498,  1.1,  0.9,  1.1,  0.9
  2206, 'BUS 2206    ',       220, 1,    0,    5, 1,     1.05891,    5.576137,  1.1,  0.9,  1.1,  0.9
  2207, 'BUS 2207    ',       154, 1,    0,    1, 1,    0.997627,   15.442845,  1.1,  0.9,  1.1,  0.9
  2208, 'BUS 2208    ',       220, 1,    0,   10, 1,    0.984148,   -22.31072,  1.1,  0.9,  1.1,  0.9
  2209, 'BUS 2209    ',       380, 1,    0,   23, 1,    1.122892,   -2.324184,  1.2,  0.8,  1.2,  0.8
  2210, 'BUS 2210    ',        20, 2,    0,   14, 1,    1.024762,   17.972121,  1.1,  0.9,  1.1,  0.9
  2211, 'BUS 2211    ',       380, 1,    0,    6, 1,    1.029792,  -11.449739,  1.1,  0.9,  1.1,  0.9
  2212, 'BUS 2212    ',       220, 1,    0,    5, 1,    1.030503,   26.412296,  1.1,  0.9,  1.1,  0.9
  2213, 'BUS 2213    ',       110, 1,    0,   18, 1,    0.962326,    5.494068,  1.1,  0.9,  1.1,  0.9
  2214, 'BUS 2214    ',       380, 1,    0,    4, 1,    1.005604,  -25.891381,  1.1,  0.9,  1.1,  0.9
  2215, 'BUS 2215    ',      11.5, 2,    0,    1, 1,    1.003014,   30.196256,  1.1,  0.9,  1.1,  0.9
  2216, 'BUS 2216    ',       380, 1,    0,   18, 1,    1.085672,    8.755816,  1.2,  0.8,  1.2,  0.8
  2217, 'BUS 2217    ',       220, 1,    0,    5, 1,    1.037968,   10.118901,  1.1,  0.9,  1.1,  0.9
  2218, 'BUS 2218    ',       380, 1,    0,    5, 1,    1.031688,   13.151537,  1.1,  0.9,  1.1,  0.9
  2219, 'BUS 2219    ',       220, 1,    0,    7, 1,    1.030191,    9.268782,  1.1,  0.9,  1.1,  0.9
  2220, 'BUS 2220    ',       220, 1,    0,    5, 1,    1.018429,   14.959406,  1.1,  0.9,  1.1,  0.9
  2221, 'BUS 2221    ',       380, 1,    0,   14, 1,    1.058715,   18.400691,  1.1,  0.9,  1.1,  0.9
  2222, 'BUS 2222    ',        20, 2,    0,   10, 1,    1.019405,  -14.419189,  1.1,  0.9,  1.1,  0.9
  2223, 'BUS 2223    ',      10.6, 2,    0,    1, 1,    0.996935,   21.950327,  1.1,  0.9,  1.1,  0.9
  2224, 'BUS 2224    ',       220, 1,    0,    5, 1,    1.035309,  -11.752272,  1.1,  0.9,  1.1,  0.9
  2225, 'BUS 2225    ',       380, 1,    0,    7, 1,    1.031496,   10.828188,  1.1,  0.9,  1.1,  0.9
  2226, 'BUS 2226    ',       154, 1,    0,    1, 1,     1.02273,   18.752443,  1.1,  0.9,  1.1,  0.9
  2227, 'BUS 2227    ',       154, 1,    0,    1, 1,    1.010154,   33.063453,  1.1,  0.9,  1.1,  0.9
  2228, 'BUS 2228    ',       220, 1,    0,   19, 1,    1.013501,    -1.43555,  1.1,  0.9,  1.1,  0.9
  2229, 'BUS 2229    ',       220, 1,    0,    6, 1,    1.009721,   -8.747532,  1.1,  0.9,  1.1,  0.9
  2230, 'BUS 2230    ',       220, 1,    0,    5, 1,    1.029803,    4.001005,  1.1,  0.9,  1.1,  0.9
  2231, 'BUS 2231    ',       110, 1,    0,   18, 1,     0.99691,    -4.56571,  1.1,  0.9,  1.1,  0.9
  2232, 'BUS 2232    ',       150, 1,    0,    8, 1,    1.005956,   32.719778,  1.1,  0.9,  1.1,  0.9
  2233, 'BUS 2233    ',       154, 1,    0,    1, 1,    1.006552,   27.185653,  1.1,  0.9,  1.1,  0.9
  2234, 'BUS 2234    ',       220, 1,    0,    5, 1,     1.02641,     5.55336,  1.1,  0.9,  1.1,  0.9
  2235, 'BUS 2235    ',       110, 1,    0,   23, 1,    1.027955,   -2.520583,  1.1,  0.9,  1.1,  0.9
  2236, 'BUS 2236    ',        20, 2,    0,    5, 1,    1.062896,   -0.392816,  1.1,  0.9,  1.1,  0.9
  2237, 'BUS 2237    ',      13.8, 2,    0,    1, 1,    0.991989,   39.317054,  1.1,  0.9,  1.1,  0.9
  2238, 'BUS 2238    ',       220, 1,    0,    5, 1,    1.033687,    4.712833,  1.1,  0.9,  1.1,  0.9
  2239, 'BUS 2239    ',       150, 1,    0,    9, 1,    1.034072,  -10.492546,  1.1,  0.9,  1.1,  0.9
  2240, 'BUS 2240    ',       380, 1,    0,   10, 1,    1.065871,   -7.624412,  1.1,  0.9,  1.1,  0.9
  2241, 'BUS 2241    ',       380, 1,    0,    6, 1,    1.030878,   -0.616064,  1.1,  0.9,  1.1,  0.9
  2242, 'BUS 2242    ',        20, 2,    0,   14, 1,    1.024544,   18.974877,  1.1,  0.9,  1.1,  0.9
  2243, 'BUS 2243    ',       154, 1,    0,    1, 1,    0.976528,   39.092265,  1.1,  0.9,  1.1,  0.9
  2244, 'BUS 2244    ',       110, 1,    0,   22, 1,     0.99004,  -14.379986,  1.1,  0.9,  1.1,  0.9
  2245, 'BUS 2245    ',       220, 1,    0,   22, 1,     0.97777,   -8.392336,  1.1,  0.9,  1.1,  0.9
  2246, 'BUS 2246    ',        20, 2,    0,   22, 1,    1.005775,   -8.537815,  1.1,  0.9,  1.1,  0.9
  2247, 'BUS 2247    ',        20, 2,    0,   18, 1,    1.019723,   -1.552655,  1.1,  0.9,  1.1,  0.9
  2248, 'BUS 2248    ',        20, 2,    0,   18, 1,    1.019723,   -1.552655,  1.1,  0.9,  1.1,  0.9
  2249, 'BUS 2249    ',        20, 2,    0,   18, 1,    1.019723,   -1.552655,  1.1,  0.9,  1.1,  0.9
  2250, 'BUS 2250    ',       150, 1,    0,    9, 1,    1.058721,   -0.102635,  1.1,  0.9,  1.1,  0.9
  2251, 'BUS 2251    ',       220, 1,    0,    5, 1,    1.029067,   19.246507,  1.1,  0.9,  1.1,  0.9
  2252, 'BUS 2252    ',        20, 2,    0,   18, 1,    1.019723,   -1.552655,  1.1,  0.9,  1.1,  0.9
  2253, 'BUS 2253    ',        20, 2,    0,   18, 1,    1.052369,    0.152148,  1.1,  0.9,  1.1,  0.9
  2254, 'BUS 2254    ',       380, 1,    0,    2, 1,    0.993075,   42.619453,  1.1,  0.9,  1.1,  0.9
  2255, 'BUS 2255    ',       150, 1,    0,    9, 1,    1.016806,   -0.631712,  1.1,  0.9,  1.1,  0.9
  2256, 'BUS 2256    ',       220, 1,    0,    3, 1,    1.047504,   13.147125,  1.1,  0.9,  1.1,  0.9
  2257, 'BUS 2257    ',       380, 1,    0,    3, 1,    1.046454,   93.889744,  1.1,  0.9,  1.1,  0.9
  2258, 'BUS 2258    ',       110, 1,    0,   18, 1,      1.0026,   -1.481173,  1.1,  0.9,  1.1,  0.9
  2259, 'BUS 2259    ',       220, 1,    0,    5, 1,    1.003601,   15.328145,  1.1,  0.9,  1.1,  0.9
  2260, 'BUS 2260    ',     15.75, 2,    0,    1, 1,    1.001531,    8.966652,  1.1,  0.9,  1.1,  0.9
  2261, 'BUS 2261    ',       110, 1,    0,   19, 1,     1.03277,   12.252895,  1.1,  0.9,  1.1,  0.9
  2262, 'BUS 2262    ',       110, 1,    0,    3, 1,    1.023482,    0.234518,  1.1,  0.9,  1.1,  0.9
  2263, 'BUS 2263    ',       380, 1,    0,    7, 1,    1.006414,   -4.037915,  1.1,  0.9,  1.1,  0.9
  2264, 'BUS 2264    ',       220, 1,    0,    3, 1,    1.028156,   82.753284,  1.1,  0.9,  1.1,  0.9
  2265, 'BUS 2265    ',       380, 1,    0,    3, 1,    1.033153,   19.747498,  1.1,  0.9,  1.1,  0.9
  2266, 'BUS 2266    ',       154, 2,    0,    1, 1,    1.006784,   17.600399,  1.1,  0.9,  1.1,  0.9
  2267, 'BUS 2267    ',       110, 1,    0,   19, 1,    1.043069,   -2.696955,  1.1,  0.9,  1.1,  0.9
  2268, 'BUS 2268    ',        11, 2,    0,    1, 1,    1.037301,   24.456545,  1.1,  0.9,  1.1,  0.9
  2269, 'BUS 2269    ',       380, 1,    0,    8, 1,    1.012368,   45.757755,  1.1,  0.9,  1.1,  0.9
  2270, 'BUS 2270    ',      10.5, 2,    0,    1, 1,     0.99902,   31.838047,  1.1,  0.9,  1.1,  0.9
  2271, 'BUS 2271    ',       220, 1,    0,    5, 1,    1.051812,   30.353844,  1.1,  0.9,  1.1,  0.9
  2272, 'BUS 2272    ',       380, 1,    0,    3, 1,    1.067986,   87.275457,  1.1,  0.9,  1.1,  0.9
  2273, 'BUS 2273    ',       400, 1,    0,    1, 1,    0.977674,   13.494685,  1.1,  0.9,  1.1,  0.9
  2274, 'BUS 2274    ',       220, 1,    0,    5, 1,    0.991864,    0.773119,  1.1,  0.9,  1.1,  0.9
  2275, 'BUS 2275    ',       380, 1,    0,    3, 1,    1.046417,   67.606979,  1.1,  0.9,  1.1,  0.9
  2276, 'BUS 2276    ',       110, 1,    0,    8, 1,     1.02565,   45.340429,  1.1,  0.9,  1.1,  0.9
  2277, 'BUS 2277    ',       150, 1,    0,    9, 1,    0.953175,    -4.97832,  1.1,  0.9,  1.1,  0.9
  2278, 'BUS 2278    ',       6.3, 2,    0,    1, 1,    1.018046,    26.61034,  1.1,  0.9,  1.1,  0.9
  2279, 'BUS 2279    ',       220, 1,    0,    4, 1,    1.010213,     -20.852,  1.1,  0.9,  1.1,  0.9
  2280, 'BUS 2280    ',       220, 1,    0,    4, 1,    1.014992,  -26.755976,  1.1,  0.9,  1.1,  0.9
  2281, 'BUS 2281    ',       380, 1,    0,    3, 1,    1.008045,   29.243998,  1.1,  0.9,  1.1,  0.9
  2282, 'BUS 2282    ',        20, 2,    0,    5, 1,    1.022192,   20.047374,  1.1,  0.9,  1.1,  0.9
  2283, 'BUS 2283    ',        20, 2,    0,    5, 1,    1.022192,   20.047374,  1.1,  0.9,  1.1,  0.9
  2284, 'BUS 2284    ',        20, 2,    0,    5, 1,    1.022192,   20.047374,  1.1,  0.9,  1.1,  0.9
  2285, 'BUS 2285    ',        20, 2,    0,    5, 1,    1.022192,   20.047374,  1.1,  0.9,  1.1,  0.9
  2286, 'BUS 2286    ',        20, 2,    0,   23, 1,    1.000084,    9.446263,  1.1,  0.9,  1.1,  0.9
  2287, 'BUS 2287    ',        20, 2,    0,   23, 1,    1.000084,    9.446263,  1.1,  0.9,  1.1,  0.9
  2288, 'BUS 2288    ',       220, 1,    0,    4, 1,    1.019235,  -32.702004,  1.1,  0.9,  1.1,  0.9
  2289, 'BUS 2289    ',        20, 1,    0,    5, 1,    1.000465,   12.056714,  1.1,  0.9,  1.1,  0.9
  2290, 'BUS 2290    ',       220, 1,    0,    7, 1,    1.011343,    3.613636,  1.1,  0.9,  1.1,  0.9
  2291, 'BUS 2291    ',       220, 1,    0,    5, 1,    1.028027,   23.037833,  1.1,  0.9,  1.1,  0.9
  2292, 'BUS 2292    ',        20, 2,    0,   10, 1,    1.024089,   38.406443,  1.1,  0.9,  1.1,  0.9
  2293, 'BUS 2293    ',       380, 1,    0,   14, 1,    1.074566,   35.543789,  1.1,  0.9,  1.1,  0.9
  2294, 'BUS 2294    ',       380, 1,    0,    5, 1,    1.035703,   23.827158,  1.1,  0.9,  1.1,  0.9
  2295, 'BUS 2295    ',       150, 1,    0,    9, 1,    1.047679,   -11.39683,  1.1,  0.9,  1.1,  0.9
  2296, 'BUS 2296    ',       220, 1,    0,    5, 1,    1.039935,    9.269401,  1.1,  0.9,  1.1,  0.9
  2297, 'BUS 2297    ',       380, 1,    0,    6, 1,    1.014053,  -16.759949,  1.1,  0.9,  1.1,  0.9
  2298, 'BUS 2298    ',       150, 1,    0,    2, 1,    1.049907,    29.51908,  1.1,  0.9,  1.1,  0.9
  2299, 'BUS 2299    ',       154, 1,    0,    1, 1,    1.002675,   33.754879,  1.1,  0.9,  1.1,  0.9
  2300, 'BUS 2300    ',       220, 1,    0,    6, 1,    1.028161,   19.306285,  1.1,  0.9,  1.1,  0.9
  2301, 'BUS 2301    ',        20, 2,    0,   10, 1,    1.033551,   29.956876,  1.1,  0.9,  1.1,  0.9
  2302, 'BUS 2302    ',        20, 2,    0,   10, 1,    1.058231,   41.885187,  1.1,  0.9,  1.1,  0.9
  2303, 'BUS 2303    ',        20, 2,    0,   22, 1,    1.005693,   -4.241388,  1.1,  0.9,  1.1,  0.9
  2304, 'BUS 2304    ',       380, 1,    0,    2, 1,     0.99958,   33.087313,  1.1,  0.9,  1.1,  0.9
  2305, 'BUS 2305    ',       110, 1,    0,   19, 1,    1.026161,   17.223291,  1.1,  0.9,  1.1,  0.9
  2306, 'BUS 2306    ',       380, 1,    0,    4, 1,    1.028005,  -16.294789,  1.1,  0.9,  1.1,  0.9
  2307, 'BUS 2307    ',        20, 2,    0,    3, 1,    0.994621,   93.255028,  1.1,  0.9,  1.1,  0.9
  2308, 'BUS 2308    ',     15.75, 2,    0,    1, 1,    1.001855,   42.457602,  1.1,  0.9,  1.1,  0.9
  2309, 'BUS 2309    ',       110, 1,    0,   18, 1,    0.925212,   -7.995152,  1.1,  0.9,  1.1,  0.9
  2310, 'BUS 2310    ',       380, 1,    0,    6, 1,    1.012673,   -2.175699,  1.1,  0.9,  1.1,  0.9
  2311, 'BUS 2311    ',       154, 1,    0,    1, 1,    0.996151,   22.304241,  1.1,  0.9,  1.1,  0.9
  2312, 'BUS 2312    ',       220, 1,    0,    3, 1,    1.030371,   22.492325,  1.1,  0.9,  1.1,  0.9
  2313, 'BUS 2313    ',       220, 1,    0,    3, 1,    1.026872,   64.663279,  1.1,  0.9,  1.1,  0.9
  2314, 'BUS 2314    ',       220, 1,    0,    3, 1,    1.045287,   11.803747,  1.1,  0.9,  1.1,  0.9
  2315, 'BUS 2315    ',       150, 1,    0,    1, 1,    0.992463,   89.041689,  1.1,  0.9,  1.1,  0.9
  2316, 'BUS 2316    ',       220, 1,    0,    5, 1,    0.988006,     9.38833,  1.1,  0.9,  1.1,  0.9
  2317, 'BUS 2317    ',       220, 1,    0,    4, 1,     1.01362,  -27.364061,  1.1,  0.9,  1.1,  0.9
  2318, 'BUS 2318    ',        20, 2,    0,    4, 1,    1.025724,  -14.139236,  1.1,  0.9,  1.1,  0.9
  2319, 'BUS 2319    ',       220, 1,    0,    3, 1,    1.035932,    17.18209,  1.1,  0.9,  1.1,  0.9
  2320, 'BUS 2320    ',       220, 1,    0,    5, 1,    1.037448,   20.429836,  1.1,  0.9,  1.1,  0.9
  2321, 'BUS 2321    ',        20, 2,    0,    4, 1,    1.025724,  -14.139236,  1.1,  0.9,  1.1,  0.9
  2322, 'BUS 2322    ',        20, 2,    0,    4, 1,    1.025724,  -14.139236,  1.1,  0.9,  1.1,  0.9
  2323, 'BUS 2323    ',       380, 1,    0,    3, 1,    1.007398,   55.223677,  1.1,  0.9,  1.1,  0.9
  2324, 'BUS 2324    ',        20, 2,    0,    5, 1,    1.015556,   16.601372,  1.1,  0.9,  1.1,  0.9
  2325, 'BUS 2325    ',        20, 2,    0,    5, 1,    1.015556,   16.601372,  1.1,  0.9,  1.1,  0.9
  2326, 'BUS 2326    ',       150, 1,    0,    9, 1,    0.986681,   -9.116329,  1.1,  0.9,  1.1,  0.9
  2327, 'BUS 2327    ',       220, 1,    0,    4, 1,    1.016009,  -25.270754,  1.1,  0.9,  1.1,  0.9
  2328, 'BUS 2328    ',        20, 2,    0,    5, 1,    1.038216,   15.918534,  1.1,  0.9,  1.1,  0.9
  2329, 'BUS 2329    ',        20, 2,    0,    5, 1,    1.038216,   15.918534,  1.1,  0.9,  1.1,  0.9
  2330, 'BUS 2330    ',        20, 2,    0,    5, 1,    1.038216,   15.918534,  1.1,  0.9,  1.1,  0.9
  2331, 'BUS 2331    ',        20, 2,    0,    5, 1,    1.038216,   15.918534,  1.1,  0.9,  1.1,  0.9
  2332, 'BUS 2332    ',        20, 2,    0,   14, 1,    1.022889,   18.879559,  1.1,  0.9,  1.1,  0.9
  2333, 'BUS 2333    ',        20, 2,    0,    5, 1,    1.015556,   16.601372,  1.1,  0.9,  1.1,  0.9
  2334, 'BUS 2334    ',       110, 1,    0,   18, 1,    0.967527,    7.346013,  1.1,  0.9,  1.1,  0.9
  2335, 'BUS 2335    ',        20, 1,    0,    4, 1,    1.014893,   -9.156289,  1.1,  0.9,  1.1,  0.9
  2336, 'BUS 2336    ',       150, 1,    0,    8, 1,    1.015412,   36.155986,  1.1,  0.9,  1.1,  0.9
  2337, 'BUS 2337    ',       380, 1,    0,    1, 1,    1.023977,    94.20243,  1.1,  0.9,  1.1,  0.9
  2338, 'BUS 2338    ',       150, 1,    0,    9, 1,    1.050498,   -5.356327,  1.1,  0.9,  1.1,  0.9
  2339, 'BUS 2339    ',       110, 1,    0,   19, 1,      1.0677,   -2.868433,  1.1,  0.9,  1.1,  0.9
  2340, 'BUS 2340    ',       220, 1,    0,    4, 1,      1.0146,  -26.896818,  1.1,  0.9,  1.1,  0.9
  2341, 'BUS 2341    ',       6.3, 2,    0,    1, 1,      0.9846,   26.113191,  1.1,  0.9,  1.1,  0.9
  2342, 'BUS 2342    ',       380, 1,    0,    3, 1,    1.027637,   71.016364,  1.1,  0.9,  1.1,  0.9
  2343, 'BUS 2343    ',       220, 1,    0,    4, 1,    1.014803,  -26.035801,  1.1,  0.9,  1.1,  0.9
  2344, 'BUS 2344    ',       154, 1,    0,    1, 1,    1.021485,   33.002348,  1.1,  0.9,  1.1,  0.9
  2345, 'BUS 2345    ',        20, 2,    0,   18, 1,    1.035781,   10.208476,  1.1,  0.9,  1.1,  0.9
  2346, 'BUS 2346    ',       110, 1,    0,   19, 1,    1.045938,    0.131246,  1.1,  0.9,  1.1,  0.9
  2347, 'BUS 2347    ',        20, 2,    0,    4, 1,    1.043619,   -8.436397,  1.1,  0.9,  1.1,  0.9
  2348, 'BUS 2348    ',       380, 1,    0,    5, 1,    1.032069,   32.464552,  1.1,  0.9,  1.1,  0.9
  2349, 'BUS 2349    ',       220, 1,    0,    5, 1,    1.029855,    3.966773,  1.1,  0.9,  1.1,  0.9
  2350, 'BUS 2350    ',       380, 1,    0,    5, 1,    1.063743,   32.498552,  1.1,  0.9,  1.1,  0.9
  2351, 'BUS 2351    ',        20, 2,    0,   18, 1,    1.015932,   -1.816542,  1.1,  0.9,  1.1,  0.9
  2352, 'BUS 2352    ',       220, 1,    0,    4, 1,     1.01263,  -27.102961,  1.1,  0.9,  1.1,  0.9
  2353, 'BUS 2353    ',       150, 1,    0,    1, 1,    0.998554,   89.915574,  1.1,  0.9,  1.1,  0.9
  2354, 'BUS 2354    ',       380, 1,    0,    3, 1,    1.034241,   21.237398,  1.1,  0.9,  1.1,  0.9
  2355, 'BUS 2355    ',       110, 1,    0,   19, 1,    1.039543,    0.151979,  1.1,  0.9,  1.1,  0.9
  2356, 'BUS 2356    ',       220, 1,    0,   20, 1,    1.022416,    2.327808,  1.1,  0.9,  1.1,  0.9
  2357, 'BUS 2357    ',       6.3, 2,    0,    1, 1,    0.958146,   44.224727,  1.1,  0.9,  1.1,  0.9
  2358, 'BUS 2358    ',       110, 1,    0,   23, 1,    1.035093,   -4.093903,  1.1,  0.9,  1.1,  0.9
  2359, 'BUS 2359    ',       220, 1,    0,    3, 1,    1.056528,   16.073477,  1.1,  0.9,  1.1,  0.9
  2360, 'BUS 2360    ',       220, 1,    0,    1, 1,     1.05106,   28.445589,  1.1,  0.9,  1.1,  0.9
  2361, 'BUS 2361    ',       110, 1,    0,   23, 1,    0.981068,   -8.315885,  1.1,  0.9,  1.1,  0.9
  2362, 'BUS 2362    ',       380, 1,    0,    7, 1,    0.996546,    -0.46454,  1.1,  0.9,  1.1,  0.9
  2363, 'BUS 2363    ',       380, 1,    0,    1, 1,    1.102599,   -3.769686,  1.2,  0.8,  1.2,  0.8
  2364, 'BUS 2364    ',       110, 1,    0,   18, 1,    0.968379,    9.315915,  1.1,  0.9,  1.1,  0.9
  2365, 'BUS 2365    ',       220, 1,    0,    3, 1,    1.010427,   25.129998,  1.1,  0.9,  1.1,  0.9
  2366, 'BUS 2366    ',       220, 1,    0,    5, 1,    1.028299,    7.415194,  1.1,  0.9,  1.1,  0.9
  2367, 'BUS 2367    ',       154, 1,    0,    1, 1,    1.009453,   14.280459,  1.1,  0.9,  1.1,  0.9
  2368, 'BUS 2368    ',        20, 2,    0,    2, 1,    1.046905,   39.305577,  1.1,  0.9,  1.1,  0.9
  2369, 'BUS 2369    ',        20, 2,    0,    5, 1,     1.03654,   20.486651,  1.1,  0.9,  1.1,  0.9
  2370, 'BUS 2370    ',        20, 2,    0,    5, 1,     1.03654,   20.486651,  1.1,  0.9,  1.1,  0.9
  2371, 'BUS 2371    ',        20, 2,    0,    5, 1,     1.03654,   20.486651,  1.1,  0.9,  1.1,  0.9
  2372, 'BUS 2372    ',        20, 2,    0,    3, 1,     1.05433,   78.959661,  1.1,  0.9,  1.1,  0.9
  2373, 'BUS 2373    ',        20, 2,    0,    3, 1,     1.05433,   78.959661,  1.1,  0.9,  1.1,  0.9
  2374, 'BUS 2374    ',       110, 1,    0,   21, 1,    0.990002,   -4.642297,  1.1,  0.9,  1.1,  0.9
  2375, 'BUS 2375    ',       220, 1,    0,    5, 1,    1.034078,    9.468305,  1.1,  0.9,  1.1,  0.9
  2376, 'BUS 2376    ',       380, 1,    0,    3, 1,    1.035818,   19.272279,  1.1,  0.9,  1.1,  0.9
  2377, 'BUS 2377    ',        20, 2,    0,    3, 1,     1.05433,   78.959661,  1.1,  0.9,  1.1,  0.9
  2378, 'BUS 2378    ',       150, 1,    0,    9, 1,    1.091952,   -4.839993,  1.1,  0.9,  1.1,  0.9
  2379, 'BUS 2379    ',       154, 1,    0,    1, 1,    1.034179,    0.653604,  1.1,  0.9,  1.1,  0.9
  2380, 'BUS 2380    ',       110, 1,    0,   21, 1,    0.951872,   -8.263509,  1.1,  0.9,  1.1,  0.9
  2381, 'BUS 2381    ',       220, 1,    0,    4, 1,     1.01137,  -20.329813,  1.1,  0.9,  1.1,  0.9
  2382, 'BUS 2382    ',       380, 1,    0,    3, 1,     1.07309,   71.208471,  1.1,  0.9,  1.1,  0.9
  2383, 'BUS 2383    ',       220, 1,    0,    4, 1,    1.010623,  -20.466016,  1.1,  0.9,  1.1,  0.9
  2384, 'BUS 2384    ',       380, 1,    0,   19, 1,     1.05688,    2.348638,  1.1,  0.9,  1.1,  0.9
  2385, 'BUS 2385    ',       220, 1,    0,   18, 1,    1.089079,   12.928353,  1.2,  0.8,  1.2,  0.8
  2386, 'BUS 2386    ',       150, 1,    0,    8, 1,    1.042431,   26.262064,  1.1,  0.9,  1.1,  0.9
  2387, 'BUS 2387    ',       110, 1,    0,   22, 1,    1.000873,  -13.941582,  1.1,  0.9,  1.1,  0.9
  2388, 'BUS 2388    ',       150, 1,    0,    8, 1,    1.026764,   35.146887,  1.1,  0.9,  1.1,  0.9
  2389, 'BUS 2389    ',        20, 2,    0,    2, 1,     1.00773,    -6.62746,  1.1,  0.9,  1.1,  0.9
  2390, 'BUS 2390    ',       220, 1,    0,    5, 1,    1.058617,   17.901573,  1.1,  0.9,  1.1,  0.9
  2391, 'BUS 2391    ',       150, 1,    0,    1, 1,     0.99298,   89.197377,  1.1,  0.9,  1.1,  0.9
  2392, 'BUS 2392    ',       220, 1,    0,    5, 1,    1.026376,   19.236355,  1.1,  0.9,  1.1,  0.9
  2393, 'BUS 2393    ',       220, 1,    0,    3, 1,    1.020078,    16.65542,  1.1,  0.9,  1.1,  0.9
  2394, 'BUS 2394    ',       380, 1,    0,    2, 1,    1.006316,   32.241424,  1.1,  0.9,  1.1,  0.9
  2395, 'BUS 2395    ',       380, 1,    0,    4, 1,    1.044734,  -14.530759,  1.1,  0.9,  1.1,  0.9
  2396, 'BUS 2396    ',       110, 1,    0,   19, 1,    1.032306,    1.092988,  1.1,  0.9,  1.1,  0.9
  2397, 'BUS 2397    ',       6.3, 2,    0,    1, 1,     1.01541,   24.000055,  1.1,  0.9,  1.1,  0.9
  2398, 'BUS 2398    ',       150, 1,    0,    9, 1,    1.099009,  -14.343804,  1.2,  0.8,  1.2,  0.8
  2399, 'BUS 2399    ',       380, 1,    0,    7, 1,    1.006179,   -4.430856,  1.1,  0.9,  1.1,  0.9
  2400, 'BUS 2400    ',       110, 1,    0,   19, 1,    0.958965,   -1.951824,  1.1,  0.9,  1.1,  0.9
  2401, 'BUS 2401    ',       110, 1,    0,   19, 1,      1.0264,   -0.200844,  1.1,  0.9,  1.1,  0.9
  2402, 'BUS 2402    ',       220, 1,    0,   24, 1,    0.993935,    6.959387,  1.1,  0.9,  1.1,  0.9
  2403, 'BUS 2403    ',       380, 1,    0,    6, 1,     1.01934,   -7.045149,  1.1,  0.9,  1.1,  0.9
  2404, 'BUS 2404    ',       150, 1,    0,   10, 1,    0.999094,  -10.340628,  1.1,  0.9,  1.1,  0.9
  2405, 'BUS 2405    ',       380, 1,    0,   21, 1,    1.058808,   -0.196718,  1.1,  0.9,  1.1,  0.9
  2406, 'BUS 2406    ',       150, 1,    0,    9, 1,    0.940227,   -11.17719,  1.1,  0.9,  1.1,  0.9
  2407, 'BUS 2407    ',       220, 1,    0,    6, 1,    1.010562,   -8.673231,  1.1,  0.9,  1.1,  0.9
  2408, 'BUS 2408    ',        20, 2,    0,    4, 1,    1.036065,  -16.582357,  1.1,  0.9,  1.1,  0.9
  2409, 'BUS 2409    ',       380, 1,    0,    8, 1,    1.032898,   35.871615,  1.1,  0.9,  1.1,  0.9
  2410, 'BUS 2410    ',        20, 2,    0,   14, 1,    1.034871,    5.967043,  1.1,  0.9,  1.1,  0.9
  2411, 'BUS 2411    ',        20, 2,    0,    5, 1,    1.020161,   16.222206,  1.1,  0.9,  1.1,  0.9
  2412, 'BUS 2412    ',       154, 1,    0,    1, 1,    1.005589,   18.229827,  1.1,  0.9,  1.1,  0.9
  2413, 'BUS 2413    ',       220, 1,    0,    5, 1,    1.035366,   21.028956,  1.1,  0.9,  1.1,  0.9
  2414, 'BUS 2414    ',       110, 1,    0,   18, 1,    0.953878,    -6.48994,  1.1,  0.9,  1.1,  0.9
  2415, 'BUS 2415    ',       110, 1,    0,   18, 1,    0.980354,   -5.292423,  1.1,  0.9,  1.1,  0.9
  2416, 'BUS 2416    ',       220, 1,    0,   18, 1,    1.049098,   -1.034667,  1.1,  0.9,  1.1,  0.9
  2417, 'BUS 2417    ',       110, 1,    0,   15, 1,    1.019402,   -2.700194,  1.1,  0.9,  1.1,  0.9
  2418, 'BUS 2418    ',       380, 1,    0,    4, 1,    1.015136,  -23.064206,  1.1,  0.9,  1.1,  0.9
  2419, 'BUS 2419    ',       110, 1,    0,   19, 1,    1.034936,   19.380328,  1.1,  0.9,  1.1,  0.9
  2420, 'BUS 2420    ',       110, 1,    0,   21, 1,    1.014957,   -4.634794,  1.1,  0.9,  1.1,  0.9
  2421, 'BUS 2421    ',       110, 1,    0,   23, 1,    1.014035,   -6.298865,  1.1,  0.9,  1.1,  0.9
  2422, 'BUS 2422    ',       6.3, 2,    0,    1, 1,     1.03091,    3.948229,  1.1,  0.9,  1.1,  0.9
  2423, 'BUS 2423    ',       150, 1,    0,    8, 1,    1.030882,   31.218703,  1.1,  0.9,  1.1,  0.9
  2424, 'BUS 2424    ',       380, 1,    0,    5, 1,    1.056671,   13.173411,  1.1,  0.9,  1.1,  0.9
  2425, 'BUS 2425    ',       220, 1,    0,    5, 1,    1.030156,   18.368221,  1.1,  0.9,  1.1,  0.9
  2426, 'BUS 2426    ',       150, 1,    0,    9, 1,    1.025121,   -0.421457,  1.1,  0.9,  1.1,  0.9
  2427, 'BUS 2427    ',       380, 1,    0,    3, 1,    1.020357,   44.124293,  1.1,  0.9,  1.1,  0.9
  2428, 'BUS 2428    ',      13.8, 2,    0,    1, 1,    0.994234,   37.670381,  1.1,  0.9,  1.1,  0.9
  2429, 'BUS 2429    ',        20, 2,    0,   14, 1,    1.040642,    8.532255,  1.1,  0.9,  1.1,  0.9
  2430, 'BUS 2430    ',        15, 2,    0,    1, 1,    1.008982,   42.351688,  1.1,  0.9,  1.1,  0.9
  2431, 'BUS 2431    ',       220, 1,    0,    3, 1,     0.97922,   35.097859,  1.1,  0.9,  1.1,  0.9
  2432, 'BUS 2432    ',       380, 1,    0,    5, 1,    1.032532,   16.666699,  1.1,  0.9,  1.1,  0.9
  2433, 'BUS 2433    ',       380, 1,    0,    5, 1,    0.994714,   14.910429,  1.1,  0.9,  1.1,  0.9
  2434, 'BUS 2434    ',        20, 2,    0,    6, 1,    1.035431,   26.859737,  1.1,  0.9,  1.1,  0.9
  2435, 'BUS 2435    ',        20, 2,    0,    3, 1,    1.052787,    84.55589,  1.1,  0.9,  1.1,  0.9
  2436, 'BUS 2436    ',        20, 2,    0,    3, 1,    1.052787,    84.55589,  1.1,  0.9,  1.1,  0.9
  2437, 'BUS 2437    ',        20, 2,    0,    3, 1,    1.052787,    84.55589,  1.1,  0.9,  1.1,  0.9
  2438, 'BUS 2438    ',        20, 2,    0,    3, 1,    1.052787,    84.55589,  1.1,  0.9,  1.1,  0.9
  2439, 'BUS 2439    ',        20, 2,    0,    3, 1,    1.052787,    84.55589,  1.1,  0.9,  1.1,  0.9
  2440, 'BUS 2440    ',        20, 2,    0,    3, 1,    1.059619,    48.79156,  1.1,  0.9,  1.1,  0.9
  2441, 'BUS 2441    ',       220, 1,    0,    5, 1,    0.992448,   18.912893,  1.1,  0.9,  1.1,  0.9
  2442, 'BUS 2442    ',       110, 1,    0,   18, 1,    0.985787,   -4.747483,  1.1,  0.9,  1.1,  0.9
  2443, 'BUS 2443    ',       110, 1,    0,   18, 1,    0.968592,   -8.970276,  1.1,  0.9,  1.1,  0.9
  2444, 'BUS 2444    ',       110, 1,    0,   21, 1,    0.999525,   -7.285883,  1.1,  0.9,  1.1,  0.9
  2445, 'BUS 2445    ',       110, 1,    0,    3, 1,    1.002746,   -5.871327,  1.1,  0.9,  1.1,  0.9
  2446, 'BUS 2446    ',        20, 2,    0,    6, 1,    1.031971,   -3.542743,  1.1,  0.9,  1.1,  0.9
  2447, 'BUS 2447    ',        20, 2,    0,    6, 1,    1.031971,   -3.542743,  1.1,  0.9,  1.1,  0.9
  2448, 'BUS 2448    ',        20, 2,    0,    6, 1,    1.031971,   -3.542743,  1.1,  0.9,  1.1,  0.9
  2449, 'BUS 2449    ',       380, 1,    0,    4, 1,    0.996275,  -13.083407,  1.1,  0.9,  1.1,  0.9
  2450, 'BUS 2450    ',       110, 1,    0,   18, 1,    1.010365,   -1.148729,  1.1,  0.9,  1.1,  0.9
  2451, 'BUS 2451    ',       150, 1,    0,    9, 1,    0.988455,   -9.696508,  1.1,  0.9,  1.1,  0.9
  2452, 'BUS 2452    ',       220, 1,    0,   13, 1,    1.062716,   50.740342,  1.1,  0.9,  1.1,  0.9
  2453, 'BUS 2453    ',       380, 1,    0,    3, 1,    1.060805,     38.8513,  1.1,  0.9,  1.1,  0.9
  2454, 'BUS 2454    ',       220, 1,    0,    5, 1,    1.047172,   32.227056,  1.1,  0.9,  1.1,  0.9
  2455, 'BUS 2455    ',       150, 1,    0,    8, 1,    1.018412,   31.685509,  1.1,  0.9,  1.1,  0.9
  2456, 'BUS 2456    ',       380, 1,    0,   16, 1,    1.051156,    7.856494,  1.1,  0.9,  1.1,  0.9
  2457, 'BUS 2457    ',       150, 1,    0,    9, 1,    0.987908,   -7.451534,  1.1,  0.9,  1.1,  0.9
  2458, 'BUS 2458    ',        20, 2,    0,   10, 1,    1.020659,   -5.050211,  1.1,  0.9,  1.1,  0.9
  2459, 'BUS 2459    ',        20, 2,    0,   14, 1,    1.037973,   11.471538,  1.1,  0.9,  1.1,  0.9
  2460, 'BUS 2460    ',      13.8, 2,    0,    1, 1,    1.011637,    15.19334,  1.1,  0.9,  1.1,  0.9
  2461, 'BUS 2461    ',       220, 1,    0,   11, 1,    1.057377,    6.088258,  1.1,  0.9,  1.1,  0.9
  2462, 'BUS 2462    ',        20, 2,    0,    7, 1,    1.033042,   -4.165701,  1.1,  0.9,  1.1,  0.9
  2463, 'BUS 2463    ',       150, 1,    0,    9, 1,    0.985529,   -4.986197,  1.1,  0.9,  1.1,  0.9
  2464, 'BUS 2464    ',        20, 2,    0,    4, 1,    1.011692,  -19.302078,  1.1,  0.9,  1.1,  0.9
  2465, 'BUS 2465    ',       380, 1,    0,    4, 1,    1.019953,  -21.391835,  1.1,  0.9,  1.1,  0.9
  2466, 'BUS 2466    ',       150, 1,    0,    9, 1,    1.013533,   -4.833141,  1.1,  0.9,  1.1,  0.9
  2467, 'BUS 2467    ',       380, 1,    0,    5, 1,    1.005681,   16.085441,  1.1,  0.9,  1.1,  0.9
  2468, 'BUS 2468    ',       110, 1,    0,   21, 1,    0.989597,   -8.414096,  1.1,  0.9,  1.1,  0.9
  2469, 'BUS 2469    ',       380, 1,    0,   18, 1,    1.072267,   -1.044825,  1.2,  0.8,  1.2,  0.8
  2470, 'BUS 2470    ',       110, 1,    0,   12, 1,    0.994222,  -11.370405,  1.1,  0.9,  1.1,  0.9
  2471, 'BUS 2471    ',       220, 1,    0,   10, 1,    0.977418,  -27.229276,  1.1,  0.9,  1.1,  0.9
  2472, 'BUS 2472    ',       150, 1,    0,    9, 1,     1.06633,     0.67803,  1.1,  0.9,  1.1,  0.9
  2473, 'BUS 2473    ',        20, 2,    0,    7, 1,    1.035838,   -5.172678,  1.1,  0.9,  1.1,  0.9
  2474, 'BUS 2474    ',       110, 1,    0,   15, 1,     1.06026,   -1.965756,  1.1,  0.9,  1.1,  0.9
  2475, 'BUS 2475    ',       110, 1,    0,   19, 1,    1.033543,   -0.572386,  1.1,  0.9,  1.1,  0.9
  2476, 'BUS 2476    ',       220, 1,    0,    6, 1,    1.053994,  -17.781594,  1.1,  0.9,  1.1,  0.9
  2477, 'BUS 2477    ',       400, 1,    0,    1, 1,    0.975014,   23.320703,  1.1,  0.9,  1.1,  0.9
  2478, 'BUS 2478    ',       220, 1,    0,    3, 1,    1.069032,   17.910132,  1.1,  0.9,  1.1,  0.9
  2479, 'BUS 2479    ',       110, 1,    0,   18, 1,    0.995942,   -4.331716,  1.1,  0.9,  1.1,  0.9
  2480, 'BUS 2480    ',        20, 2,    0,    3, 1,    1.078638,   63.716182,  1.1,  0.9,  1.1,  0.9
  2481, 'BUS 2481    ',        20, 2,    0,    3, 1,    1.078638,   63.716182,  1.1,  0.9,  1.1,  0.9
  2482, 'BUS 2482    ',        20, 2,    0,    3, 1,     1.02424,   84.887043,  1.1,  0.9,  1.1,  0.9
  2483, 'BUS 2483    ',       220, 1,    0,    5, 1,    1.026073,   -2.579002,  1.1,  0.9,  1.1,  0.9
  2484, 'BUS 2484    ',       220, 1,    0,    6, 1,    1.017615,   25.421095,  1.1,  0.9,  1.1,  0.9
  2485, 'BUS 2485    ',        20, 2,    0,    9, 1,    1.015531,    4.163384,  1.1,  0.9,  1.1,  0.9
  2486, 'BUS 2486    ',        20, 2,    0,   14, 1,     1.04434,   27.891337,  1.1,  0.9,  1.1,  0.9
  2487, 'BUS 2487    ',        20, 2,    0,   14, 1,     1.04434,   27.891337,  1.1,  0.9,  1.1,  0.9
  2488, 'BUS 2488    ',        20, 2,    0,   14, 1,    1.055727,   25.429279,  1.1,  0.9,  1.1,  0.9
  2489, 'BUS 2489    ',        20, 2,    0,   14, 1,    1.055727,   25.429279,  1.1,  0.9,  1.1,  0.9
  2490, 'BUS 2490    ',        20, 2,    0,   14, 1,     1.04434,   27.891337,  1.1,  0.9,  1.1,  0.9
  2491, 'BUS 2491    ',       150, 1,    0,    9, 1,    0.966548,   -5.661815,  1.1,  0.9,  1.1,  0.9
  2492, 'BUS 2492    ',       220, 1,    0,    5, 1,     1.03632,    5.804646,  1.1,  0.9,  1.1,  0.9
  2493, 'BUS 2493    ',       380, 1,    0,    8, 1,    1.055063,   34.721991,  1.1,  0.9,  1.1,  0.9
  2494, 'BUS 2494    ',       380, 1,    0,    6, 1,    1.023762,   -7.315358,  1.1,  0.9,  1.1,  0.9
  2495, 'BUS 2495    ',       150, 1,    0,    9, 1,    1.016491,  -11.127263,  1.1,  0.9,  1.1,  0.9
  2496, 'BUS 2496    ',        20, 1,    0,    7, 1,     1.03472,    7.897462,  1.1,  0.9,  1.1,  0.9
  2497, 'BUS 2497    ',       220, 1,    0,    5, 1,    1.027844,   11.224092,  1.1,  0.9,  1.1,  0.9
  2498, 'BUS 2498    ',       110, 1,    0,   12, 1,     0.99908,   -9.995212,  1.1,  0.9,  1.1,  0.9
  2499, 'BUS 2499    ',       110, 1,    0,   18, 1,    1.001143,     3.67274,  1.1,  0.9,  1.1,  0.9
  2500, 'BUS 2500    ',        20, 1,    0,   23, 1,    1.030227,    6.942059,  1.1,  0.9,  1.1,  0.9
  2501, 'BUS 2501    ',        20, 1,    0,   23, 1,    1.030227,    6.942059,  1.1,  0.9,  1.1,  0.9
  2502, 'BUS 2502    ',        20, 1,    0,   23, 1,    1.030227,    6.942059,  1.1,  0.9,  1.1,  0.9
  2503, 'BUS 2503    ',       220, 1,    0,    4, 1,    1.023024,  -25.867914,  1.1,  0.9,  1.1,  0.9
  2504, 'BUS 2504    ',       220, 1,    0,    4, 1,    1.014237,  -26.217572,  1.1,  0.9,  1.1,  0.9
  2505, 'BUS 2505    ',       220, 1,    0,   21, 1,    1.000523,   -2.320988,  1.1,  0.9,  1.1,  0.9
  2506, 'BUS 2506    ',      13.8, 2,    0,    1, 1,    0.990208,    39.96266,  1.1,  0.9,  1.1,  0.9
  2507, 'BUS 2507    ',       380, 1,    0,    5, 1,    1.031983,   12.039209,  1.1,  0.9,  1.1,  0.9
  2508, 'BUS 2508    ',       220, 1,    0,    5, 1,    1.041513,   -3.711399,  1.1,  0.9,  1.1,  0.9
  2509, 'BUS 2509    ',       380, 1,    0,    3, 1,    1.056029,   48.463068,  1.1,  0.9,  1.1,  0.9
  2510, 'BUS 2510    ',        20, 2,    0,    4, 1,    1.026207,  -11.793103,  1.1,  0.9,  1.1,  0.9
  2511, 'BUS 2511    ',       220, 1,    0,   18, 1,      1.0377,   -0.080977,  1.1,  0.9,  1.1,  0.9
  2512, 'BUS 2512    ',       220, 1,    0,    3, 1,    1.016536,   42.941822,  1.1,  0.9,  1.1,  0.9
  2513, 'BUS 2513    ',        20, 2,    0,    6, 1,    1.033542,    1.716976,  1.1,  0.9,  1.1,  0.9
  2514, 'BUS 2514    ',        20, 2,    0,    6, 1,    1.033552,     1.72662,  1.1,  0.9,  1.1,  0.9
  2515, 'BUS 2515    ',        20, 2,    0,    6, 1,    1.033552,     1.72662,  1.1,  0.9,  1.1,  0.9
  2516, 'BUS 2516    ',        20, 2,    0,    6, 1,    1.033552,     1.72662,  1.1,  0.9,  1.1,  0.9
  2517, 'BUS 2517    ',       380, 1,    0,   18, 1,    1.081376,    9.242874,  1.2,  0.8,  1.2,  0.8
  2518, 'BUS 2518    ',        20, 2,    0,    6, 1,    1.026319,   -4.093349,  1.1,  0.9,  1.1,  0.9
  2519, 'BUS 2519    ',       220, 1,    0,    6, 1,    1.039767,   -3.494237,  1.1,  0.9,  1.1,  0.9
  2520, 'BUS 2520    ',       380, 1,    0,    6, 1,    1.025946,  -14.450303,  1.1,  0.9,  1.1,  0.9
  2521, 'BUS 2521    ',       150, 1,    0,    9, 1,    1.024048,   -7.803527,  1.1,  0.9,  1.1,  0.9
  2522, 'BUS 2522    ',       110, 1,    0,   18, 1,    1.009827,    3.156346,  1.1,  0.9,  1.1,  0.9
  2523, 'BUS 2523    ',       380, 1,    0,    5, 1,    0.991127,    -1.59697,  1.1,  0.9,  1.1,  0.9
  2524, 'BUS 2524    ',       220, 1,    0,   18, 1,    1.057969,   -0.595757,  1.2,  0.8,  1.2,  0.8
  2525, 'BUS 2525    ',       380, 1,    0,    3, 1,    1.036911,   18.978271,  1.1,  0.9,  1.1,  0.9
  2526, 'BUS 2526    ',       0.4, 2,    0,    1, 1,     1.01592,    3.179112,  1.1,  0.9,  1.1,  0.9
  2527, 'BUS 2527    ',       110, 1,    0,   18, 1,    0.986413,   -2.111327,  1.1,  0.9,  1.1,  0.9
  2528, 'BUS 2528    ',       220, 1,    0,    5, 1,    1.010953,   -17.43421,  1.1,  0.9,  1.1,  0.9
  2529, 'BUS 2529    ',       220, 1,    0,    5, 1,    1.043181,   18.536382,  1.1,  0.9,  1.1,  0.9
  2530, 'BUS 2530    ',       110, 1,    0,   23, 1,    1.023175,   -5.240961,  1.1,  0.9,  1.1,  0.9
  2531, 'BUS 2531    ',       220, 1,    0,   10, 1,    1.006174,  -13.997849,  1.1,  0.9,  1.1,  0.9
  2532, 'BUS 2532    ',       110, 1,    0,   21, 1,    0.999111,   -3.504719,  1.1,  0.9,  1.1,  0.9
  2533, 'BUS 2533    ',        20, 2,    0,    6, 1,    1.014104,   26.485556,  1.1,  0.9,  1.1,  0.9
  2534, 'BUS 2534    ',        20, 2,    0,    5, 1,    1.046641,   37.417065,  1.1,  0.9,  1.1,  0.9
  2535, 'BUS 2535    ',       154, 1,    0,    1, 1,    1.004397,   16.235341,  1.1,  0.9,  1.1,  0.9
  2536, 'BUS 2536    ',       220, 1,    0,    3, 1,    0.993039,   48.679905,  1.1,  0.9,  1.1,  0.9
  2537, 'BUS 2537    ',       220, 1,    0,    4, 1,    1.009987,   -18.52003,  1.1,  0.9,  1.1,  0.9
  2538, 'BUS 2538    ',       220, 1,    0,    5, 1,    1.050999,    4.005332,  1.1,  0.9,  1.1,  0.9
  2539, 'BUS 2539    ',       380, 2,    0,    1, 1,    1.000445,   95.959998,  1.1,  0.9,  1.1,  0.9
  2540, 'BUS 2540    ',        20, 2,    0,    5, 1,    1.046641,   37.417065,  1.1,  0.9,  1.1,  0.9
  2541, 'BUS 2541    ',       220, 1,    0,    4, 1,    1.010105,  -20.870277,  1.1,  0.9,  1.1,  0.9
  2542, 'BUS 2542    ',       150, 1,    0,    8, 1,    1.017997,    42.29957,  1.1,  0.9,  1.1,  0.9
  2543, 'BUS 2543    ',        20, 2,    0,    5, 1,    1.046641,   37.417065,  1.1,  0.9,  1.1,  0.9
  2544, 'BUS 2544    ',       110, 1,    0,   19, 1,    0.993408,   -5.133948,  1.1,  0.9,  1.1,  0.9
  2545, 'BUS 2545    ',       150, 1,    0,    9, 1,     1.05382,   -3.028079,  1.1,  0.9,  1.1,  0.9
  2546, 'BUS 2546    ',       110, 1,    0,   22, 1,    1.009455,   -6.474424,  1.1,  0.9,  1.1,  0.9
  2547, 'BUS 2547    ',       110, 1,    0,   19, 1,    0.994668,   -2.235494,  1.1,  0.9,  1.1,  0.9
  2548, 'BUS 2548    ',       110, 1,    0,   18, 1,    1.036036,   25.403437,  1.1,  0.9,  1.1,  0.9
  2549, 'BUS 2549    ',       150, 1,    0,    9, 1,    0.999524,   -9.834457,  1.1,  0.9,  1.1,  0.9
  2550, 'BUS 2550    ',       380, 1,    0,    6, 1,    1.027588,    -1.88516,  1.1,  0.9,  1.1,  0.9
  2551, 'BUS 2551    ',       380, 1,    0,    9, 1,    1.097221,    2.395495,  1.2,  0.8,  1.2,  0.8
  2552, 'BUS 2552    ',       110, 1,    0,    8, 1,    1.014815,   43.027357,  1.1,  0.9,  1.1,  0.9
  2553, 'BUS 2553    ',       380, 1,    0,    8, 1,    1.013365,    43.78577,  1.1,  0.9,  1.1,  0.9
  2554, 'BUS 2554    ',       220, 1,    0,    3, 1,    1.072967,   24.077735,  1.1,  0.9,  1.1,  0.9
  2555, 'BUS 2555    ',       150, 1,    0,    9, 1,    1.043042,    -1.38939,  1.1,  0.9,  1.1,  0.9
  2556, 'BUS 2556    ',       380, 1,    0,    3, 1,    1.017559,   41.986243,  1.1,  0.9,  1.1,  0.9
  2557, 'BUS 2557    ',       220, 1,    0,    4, 1,    1.010888,   -16.54274,  1.1,  0.9,  1.1,  0.9
  2558, 'BUS 2558    ',       380, 1,    0,    5, 1,    1.053981,   30.656361,  1.1,  0.9,  1.1,  0.9
  2559, 'BUS 2559    ',        20, 2,    0,   10, 1,    1.029344,   21.964639,  1.1,  0.9,  1.1,  0.9
  2560, 'BUS 2560    ',       110, 1,    0,   21, 1,     0.98751,   -4.706892,  1.1,  0.9,  1.1,  0.9
  2561, 'BUS 2561    ',        20, 2,    0,   10, 1,    1.024067,   20.713541,  1.1,  0.9,  1.1,  0.9
  2562, 'BUS 2562    ',       110, 1,    0,   18, 1,    0.986502,   -4.442456,  1.1,  0.9,  1.1,  0.9
  2563, 'BUS 2563    ',       110, 1,    0,   18, 1,     1.00122,   -3.581791,  1.1,  0.9,  1.1,  0.9
  2564, 'BUS 2564    ',       380, 1,    0,    5, 1,    0.986561,   22.995822,  1.1,  0.9,  1.1,  0.9
  2565, 'BUS 2565    ',       154, 1,    0,    1, 1,    1.027161,    2.397403,  1.1,  0.9,  1.1,  0.9
  2566, 'BUS 2566    ',        11, 2,    0,    1, 1,    1.002755,   40.303215,  1.1,  0.9,  1.1,  0.9
  2567, 'BUS 2567    ',       154, 1,    0,    1, 1,    1.018406,    22.88777,  1.1,  0.9,  1.1,  0.9
  2568, 'BUS 2568    ',       150, 1,    0,    9, 1,    1.029368,     -2.3572,  1.1,  0.9,  1.1,  0.9
  2569, 'BUS 2569    ',        20, 2,    0,   23, 1,    1.030434,    0.665089,  1.1,  0.9,  1.1,  0.9
  2570, 'BUS 2570    ',       220, 1,    0,    4, 1,    0.990186,  -18.851277,  1.1,  0.9,  1.1,  0.9
  2571, 'BUS 2571    ',        20, 2,    0,    5, 1,    1.046641,   37.417065,  1.1,  0.9,  1.1,  0.9
  2572, 'BUS 2572    ',        20, 2,    0,    6, 1,    1.014104,   26.485556,  1.1,  0.9,  1.1,  0.9
  2573, 'BUS 2573    ',        20, 2,    0,    6, 1,    1.014104,   26.485556,  1.1,  0.9,  1.1,  0.9
  2574, 'BUS 2574    ',       220, 1,    0,    5, 1,    1.031914,    8.483142,  1.1,  0.9,  1.1,  0.9
  2575, 'BUS 2575    ',       220, 1,    0,    6, 1,    1.000415,   -3.000786,  1.1,  0.9,  1.1,  0.9
  2576, 'BUS 2576    ',       154, 1,    0,    1, 1,    1.011272,   29.276423,  1.1,  0.9,  1.1,  0.9
  2577, 'BUS 2577    ',        20, 2,    0,    5, 1,    1.046641,   37.417065,  1.1,  0.9,  1.1,  0.9
  2578, 'BUS 2578    ',       110, 1,    0,   18, 1,    1.003204,   -1.650544,  1.1,  0.9,  1.1,  0.9
  2579, 'BUS 2579    ',       110, 1,    0,   21, 1,    0.929204,  -10.397849,  1.1,  0.9,  1.1,  0.9
  2580, 'BUS 2580    ',       380, 1,    0,    5, 1,    1.009101,    27.36724,  1.1,  0.9,  1.1,  0.9
  2581, 'BUS 2581    ',       220, 1,    0,    5, 1,    1.027592,   28.817146,  1.1,  0.9,  1.1,  0.9
  2582, 'BUS 2582    ',       750, 1,    0,   20, 1,    1.007085,    5.065757,  1.1,  0.9,  1.1,  0.9
  2583, 'BUS 2583    ',        20, 1,    0,   18, 1,    0.989033,   -4.933794,  1.1,  0.9,  1.1,  0.9
  2584, 'BUS 2584    ',        20, 2,    0,   10, 1,    1.031301,  -10.495578,  1.1,  0.9,  1.1,  0.9
  2585, 'BUS 2585    ',       110, 1,    0,    8, 1,     1.03974,   48.885471,  1.1,  0.9,  1.1,  0.9
  2586, 'BUS 2586    ',       380, 1,    0,    3, 1,    1.038712,   59.525463,  1.1,  0.9,  1.1,  0.9
  2587, 'BUS 2587    ',       220, 1,    0,    5, 1,    1.034957,     4.77046,  1.1,  0.9,  1.1,  0.9
  2588, 'BUS 2588    ',       380, 1,    0,    6, 1,    1.031813,     4.43475,  1.1,  0.9,  1.1,  0.9
  2589, 'BUS 2589    ',       154, 1,    0,    1, 1,    1.029269,   36.020984,  1.1,  0.9,  1.1,  0.9
  2590, 'BUS 2590    ',       220, 1,    0,    5, 1,    1.008801,   22.021191,  1.1,  0.9,  1.1,  0.9
  2591, 'BUS 2591    ',       380, 1,    0,    6, 1,    1.024105,    8.131913,  1.1,  0.9,  1.1,  0.9
  2592, 'BUS 2592    ',        20, 2,    0,   22, 1,    1.014299,    9.180056,  1.1,  0.9,  1.1,  0.9
  2593, 'BUS 2593    ',       220, 1,    0,    2, 1,    1.063957,   30.159406,  1.1,  0.9,  1.1,  0.9
  2594, 'BUS 2594    ',       380, 1,    0,   11, 1,    1.037812,    4.529303,  1.1,  0.9,  1.1,  0.9
  2595, 'BUS 2595    ',       380, 1,    0,    5, 1,    1.042511,   18.111486,  1.1,  0.9,  1.1,  0.9
  2596, 'BUS 2596    ',       150, 1,    0,    9, 1,    1.009993,   -5.164253,  1.1,  0.9,  1.1,  0.9
  2597, 'BUS 2597    ',       380, 1,    0,    6, 1,    1.026857,   15.275337,  1.1,  0.9,  1.1,  0.9
  2598, 'BUS 2598    ',       220, 1,    0,   19, 1,    0.998698,    2.211508,  1.1,  0.9,  1.1,  0.9
  2599, 'BUS 2599    ',       220, 1,    0,   18, 1,    1.088032,   11.809018,  1.2,  0.8,  1.2,  0.8
  2600, 'BUS 2600    ',       220, 1,    0,    3, 1,    1.030403,   18.225281,  1.1,  0.9,  1.1,  0.9
  2601, 'BUS 2601    ',       380, 1,    0,    6, 1,    1.027954,  -13.585392,  1.1,  0.9,  1.1,  0.9
  2602, 'BUS 2602    ',       380, 1,    0,    3, 1,    1.015817,    42.07164,  1.1,  0.9,  1.1,  0.9
  2603, 'BUS 2603    ',      10.5, 2,    0,    1, 1,    1.004901,   24.768889,  1.1,  0.9,  1.1,  0.9
  2604, 'BUS 2604    ',       150, 1,    0,    9, 1,    1.086546,   -3.616335,  1.1,  0.9,  1.1,  0.9
  2605, 'BUS 2605    ',       380, 1,    0,    3, 1,    1.036591,    27.54814,  1.1,  0.9,  1.1,  0.9
  2606, 'BUS 2606    ',        20, 2,    0,    6, 1,    1.033036,   -3.138558,  1.1,  0.9,  1.1,  0.9
  2607, 'BUS 2607    ',        20, 2,    0,    6, 1,    1.033036,   -3.138558,  1.1,  0.9,  1.1,  0.9
  2608, 'BUS 2608    ',       220, 1,    0,    6, 1,    1.014963,   -11.37104,  1.1,  0.9,  1.1,  0.9
  2609, 'BUS 2609    ',       400, 1,    0,    1, 1,     0.98271,    5.157436,  1.1,  0.9,  1.1,  0.9
  2610, 'BUS 2610    ',        20, 2,    0,    4, 1,    1.017828,   -6.986287,  1.1,  0.9,  1.1,  0.9
  2611, 'BUS 2611    ',       220, 1,    0,   11, 1,    1.015852,    3.041504,  1.1,  0.9,  1.1,  0.9
  2612, 'BUS 2612    ',       110, 1,    0,   15, 1,    1.054932,   -1.045505,  1.1,  0.9,  1.1,  0.9
  2613, 'BUS 2613    ',       150, 1,    0,    9, 1,    1.024786,   -10.50186,  1.1,  0.9,  1.1,  0.9
  2614, 'BUS 2614    ',       150, 1,    0,    9, 1,    0.963689,   -9.802775,  1.1,  0.9,  1.1,  0.9
  2615, 'BUS 2615    ',       220, 1,    0,    5, 1,    1.021143,    7.911593,  1.1,  0.9,  1.1,  0.9
  2616, 'BUS 2616    ',       110, 1,    0,   18, 1,    1.006569,    -1.11117,  1.1,  0.9,  1.1,  0.9
  2617, 'BUS 2617    ',       220, 1,    0,   13, 1,    0.996039,   26.252459,  1.1,  0.9,  1.1,  0.9
  2618, 'BUS 2618    ',       150, 1,    0,    8, 1,    1.032639,   25.002791,  1.1,  0.9,  1.1,  0.9
  2619, 'BUS 2619    ',       220, 1,    0,   13, 1,    1.025318,   25.079708,  1.1,  0.9,  1.1,  0.9
  2620, 'BUS 2620    ',       380, 1,    0,    3, 1,    1.044314,    12.69888,  1.1,  0.9,  1.1,  0.9
  2621, 'BUS 2621    ',       220, 1,    0,    5, 1,    1.028919,    7.369747,  1.1,  0.9,  1.1,  0.9
  2622, 'BUS 2622    ',       150, 1,    0,    9, 1,     0.96688,   -9.635467,  1.1,  0.9,  1.1,  0.9
  2623, 'BUS 2623    ',       220, 1,    0,    1, 1,    1.052837,   28.078372,  1.1,  0.9,  1.1,  0.9
  2624, 'BUS 2624    ',        20, 2,    0,   18, 1,    1.045696,   14.309815,  1.1,  0.9,  1.1,  0.9
  2625, 'BUS 2625    ',        20, 2,    0,    2, 1,    1.039006,   38.999932,  1.1,  0.9,  1.1,  0.9
  2626, 'BUS 2626    ',       110, 1,    0,   19, 1,    0.978212,   -2.836179,  1.1,  0.9,  1.1,  0.9
  2627, 'BUS 2627    ',        20, 2,    0,   18, 1,    1.042062,   24.663334,  1.1,  0.9,  1.1,  0.9
  2628, 'BUS 2628    ',       154, 1,    0,    1, 1,     1.02517,   17.079665,  1.1,  0.9,  1.1,  0.9
  2629, 'BUS 2629    ',       154, 1,    0,    1, 1,    0.989897,   48.462007,  1.1,  0.9,  1.1,  0.9
  2630, 'BUS 2630    ',       220, 1,    0,    4, 1,    1.017958,  -24.080211,  1.1,  0.9,  1.1,  0.9
  2631, 'BUS 2631    ',       220, 1,    0,   10, 1,    1.025806,   -5.755511,  1.1,  0.9,  1.1,  0.9
  2632, 'BUS 2632    ',       110, 1,    0,   18, 1,    0.992408,   13.822029,  1.1,  0.9,  1.1,  0.9
  2633, 'BUS 2633    ',       220, 1,    0,    4, 1,    1.009876,  -24.041959,  1.1,  0.9,  1.1,  0.9
  2634, 'BUS 2634    ',       220, 1,    0,    5, 1,    1.033067,   16.604846,  1.1,  0.9,  1.1,  0.9
  2635, 'BUS 2635    ',        20, 2,    0,    4, 1,    1.028604,  -12.690591,  1.1,  0.9,  1.1,  0.9
  2636, 'BUS 2636    ',       110, 1,    0,   18, 1,    0.982579,    1.681904,  1.1,  0.9,  1.1,  0.9
  2637, 'BUS 2637    ',       220, 1,    0,    3, 1,    1.047829,    86.05075,  1.1,  0.9,  1.1,  0.9
  2638, 'BUS 2638    ',       220, 1,    0,    3, 1,     0.97736,    31.54763,  1.1,  0.9,  1.1,  0.9
  2639, 'BUS 2639    ',       150, 1,    0,    9, 1,    1.037572,   -0.519639,  1.1,  0.9,  1.1,  0.9
  2640, 'BUS 2640    ',       110, 1,    0,   19, 1,    1.040335,   20.591441,  1.1,  0.9,  1.1,  0.9
  2641, 'BUS 2641    ',       220, 1,    0,    5, 1,    0.992684,   17.756538,  1.1,  0.9,  1.1,  0.9
  2642, 'BUS 2642    ',        20, 2,    0,   10, 1,    1.030658,   49.902414,  1.1,  0.9,  1.1,  0.9
  2643, 'BUS 2643    ',       220, 1,    0,    6, 1,    0.979525,    7.924919,  1.1,  0.9,  1.1,  0.9
  2644, 'BUS 2644    ',       154, 1,    0,    1, 1,    0.995624,   19.508108,  1.1,  0.9,  1.1,  0.9
  2645, 'BUS 2645    ',      11.5, 2,    0,    1, 1,    1.013484,   22.942549,  1.1,  0.9,  1.1,  0.9
  2646, 'BUS 2646    ',        20, 2,    0,    5, 1,    1.037142,   24.334502,  1.1,  0.9,  1.1,  0.9
  2647, 'BUS 2647    ',        20, 2,    0,   10, 1,      1.0136,   -3.104621,  1.1,  0.9,  1.1,  0.9
  2648, 'BUS 2648    ',       380, 1,    0,    3, 1,    1.025366,   45.298404,  1.1,  0.9,  1.1,  0.9
  2649, 'BUS 2649    ',       150, 1,    0,   10, 1,    0.979734,   -12.99789,  1.1,  0.9,  1.1,  0.9
  2650, 'BUS 2650    ',        20, 2,    0,    3, 1,      1.0608,   42.720858,  1.1,  0.9,  1.1,  0.9
  2651, 'BUS 2651    ',        20, 2,    0,    3, 1,      1.0608,   42.720858,  1.1,  0.9,  1.1,  0.9
  2652, 'BUS 2652    ',        20, 2,    0,    3, 1,    1.058549,   46.919585,  1.1,  0.9,  1.1,  0.9
  2653, 'BUS 2653    ',        20, 2,    0,    3, 1,    1.058549,   46.919585,  1.1,  0.9,  1.1,  0.9
  2654, 'BUS 2654    ',        20, 2,    0,    3, 1,    1.058549,   46.919585,  1.1,  0.9,  1.1,  0.9
  2655, 'BUS 2655    ',        20, 2,    0,    3, 1,    1.058549,   46.919585,  1.1,  0.9,  1.1,  0.9
  2656, 'BUS 2656    ',        20, 2,    0,    3, 1,    1.058549,   46.919585,  1.1,  0.9,  1.1,  0.9
  2657, 'BUS 2657    ',        20, 2,    0,    3, 1,    1.058549,   46.919585,  1.1,  0.9,  1.1,  0.9
  2658, 'BUS 2658    ',       150, 1,    0,    9, 1,     1.05595,   -6.533405,  1.1,  0.9,  1.1,  0.9
  2659, 'BUS 2659    ',       220, 1,    0,   18, 1,    1.031923,   -1.472759,  1.1,  0.9,  1.1,  0.9
  2660, 'BUS 2660    ',       220, 1,    0,    5, 1,    1.051111,    1.167386,  1.1,  0.9,  1.1,  0.9
  2661, 'BUS 2661    ',       220, 1,    0,    6, 1,    1.024083,   -4.130597,  1.1,  0.9,  1.1,  0.9
  2662, 'BUS 2662    ',        20, 2,    0,    9, 1,    1.055337,    0.681282,  1.1,  0.9,  1.1,  0.9
  2663, 'BUS 2663    ',       220, 1,    0,    5, 1,    1.011735,   11.840184,  1.1,  0.9,  1.1,  0.9
  2664, 'BUS 2664    ',        20, 1,    0,    4, 1,    1.016944,  -15.006207,  1.1,  0.9,  1.1,  0.9
  2665, 'BUS 2665    ',        20, 1,    0,    4, 1,    1.016944,  -15.006207,  1.1,  0.9,  1.1,  0.9
  2666, 'BUS 2666    ',        20, 2,    0,    4, 1,    1.027807,  -10.041134,  1.1,  0.9,  1.1,  0.9
  2667, 'BUS 2667    ',        20, 2,    0,    4, 1,    1.027807,  -10.041134,  1.1,  0.9,  1.1,  0.9
  2668, 'BUS 2668    ',       150, 1,    0,    8, 1,    0.991249,   25.858246,  1.1,  0.9,  1.1,  0.9
  2669, 'BUS 2669    ',        20, 2,    0,    4, 1,    1.027807,  -10.041134,  1.1,  0.9,  1.1,  0.9
  2670, 'BUS 2670    ',        20, 2,    0,   18, 1,    1.024891,   10.992359,  1.1,  0.9,  1.1,  0.9
  2671, 'BUS 2671    ',       110, 1,    0,   18, 1,     1.01802,    8.028494,  1.1,  0.9,  1.1,  0.9
  2672, 'BUS 2672    ',       220, 1,    0,    4, 1,    1.015027,  -26.995567,  1.1,  0.9,  1.1,  0.9
  2673, 'BUS 2673    ',       110, 1,    0,   19, 1,    0.976247,   -1.700019,  1.1,  0.9,  1.1,  0.9
  2674, 'BUS 2674    ',       110, 1,    0,    1, 1,    1.037377,     -7.9846,  1.1,  0.9,  1.1,  0.9
  2675, 'BUS 2675    ',       150, 1,    0,    9, 1,    0.999171,   -8.851257,  1.1,  0.9,  1.1,  0.9
  2676, 'BUS 2676    ',        20, 2,    0,    4, 1,    1.012735,   -8.652706,  1.1,  0.9,  1.1,  0.9
  2677, 'BUS 2677    ',       380, 1,    0,    5, 1,    1.025349,   15.599134,  1.1,  0.9,  1.1,  0.9
  2678, 'BUS 2678    ',       150, 1,    0,    9, 1,    1.055434,    0.517348,  1.1,  0.9,  1.1,  0.9
  2679, 'BUS 2679    ',       110, 1,    0,   18, 1,    0.995829,   -3.792126,  1.1,  0.9,  1.1,  0.9
  2680, 'BUS 2680    ',       150, 1,    0,    9, 1,    1.020153,  -10.106982,  1.1,  0.9,  1.1,  0.9
  2681, 'BUS 2681    ',        20, 2,    0,   14, 1,    1.043665,   14.930439,  1.1,  0.9,  1.1,  0.9
  2682, 'BUS 2682    ',       150, 1,    0,    8, 1,    0.985714,     25.1639,  1.1,  0.9,  1.1,  0.9
  2683, 'BUS 2683    ',       400, 1,    0,    1, 1,    0.984403,   20.182088,  1.1,  0.9,  1.1,  0.9
  2684, 'BUS 2684    ',       380, 1,    0,    3, 1,     1.07544,   81.399784,  1.2,  0.8,  1.2,  0.8
  2685, 'BUS 2685    ',       220, 1,    0,    5, 1,    1.036282,   13.112105,  1.1,  0.9,  1.1,  0.9
  2686, 'BUS 2686    ',        20, 1,    0,    4, 1,    1.021606,  -18.065799,  1.1,  0.9,  1.1,  0.9
  2687, 'BUS 2687    ',        20, 2,    0,    4, 1,    1.034314,  -10.021136,  1.1,  0.9,  1.1,  0.9
  2688, 'BUS 2688    ',        20, 2,    0,    4, 1,    1.021208,   -7.595433,  1.1,  0.9,  1.1,  0.9
  2689, 'BUS 2689    ',       110, 1,    0,   22, 1,    0.996623,  -13.551816,  1.1,  0.9,  1.1,  0.9
  2690, 'BUS 2690    ',        20, 2,    0,    4, 1,    1.034314,  -10.021136,  1.1,  0.9,  1.1,  0.9
  2691, 'BUS 2691    ',        20, 2,    0,    4, 1,     1.01939,  -11.773065,  1.1,  0.9,  1.1,  0.9
  2692, 'BUS 2692    ',       110, 1,    0,   12, 1,    1.013327,   -8.475961,  1.1,  0.9,  1.1,  0.9
  2693, 'BUS 2693    ',        20, 2,    0,    4, 1,    1.021055,   -14.38773,  1.1,  0.9,  1.1,  0.9
  2694, 'BUS 2694    ',        20, 2,    0,    4, 1,    1.021055,   -14.38773,  1.1,  0.9,  1.1,  0.9
  2695, 'BUS 2695    ',        20, 2,    0,    4, 1,    1.030241,  -13.589685,  1.1,  0.9,  1.1,  0.9
  2696, 'BUS 2696    ',       220, 1,    0,    5, 1,    1.049033,   30.517749,  1.1,  0.9,  1.1,  0.9
  2697, 'BUS 2697    ',       110, 1,    0,    8, 1,    1.025817,   39.935591,  1.1,  0.9,  1.1,  0.9
  2698, 'BUS 2698    ',        20, 2,    0,   14, 1,     1.03058,   15.553508,  1.1,  0.9,  1.1,  0.9
  2699, 'BUS 2699    ',       380, 1,    0,    8, 1,    1.059225,    86.44158,  1.1,  0.9,  1.1,  0.9
  2700, 'BUS 2700    ',        20, 2,    0,   14, 1,    1.024762,   17.972121,  1.1,  0.9,  1.1,  0.9
  2701, 'BUS 2701    ',       150, 1,    0,    9, 1,    1.008172,    -8.50998,  1.1,  0.9,  1.1,  0.9
  2702, 'BUS 2702    ',        20, 2,    0,    4, 1,    1.013686,   -8.216227,  1.1,  0.9,  1.1,  0.9
  2703, 'BUS 2703    ',        20, 2,    0,    5, 1,    1.031603,    9.382948,  1.1,  0.9,  1.1,  0.9
  2704, 'BUS 2704    ',       154, 1,    0,    1, 1,    0.991906,    20.94822,  1.1,  0.9,  1.1,  0.9
  2705, 'BUS 2705    ',        20, 2,    0,    5, 1,    1.031603,    9.382948,  1.1,  0.9,  1.1,  0.9
  2706, 'BUS 2706    ',       110, 1,    0,   18, 1,    1.000198,    -1.38798,  1.1,  0.9,  1.1,  0.9
  2707, 'BUS 2707    ',       220, 1,    0,    4, 1,    1.028806,  -20.398353,  1.1,  0.9,  1.1,  0.9
  2708, 'BUS 2708    ',        20, 2,    0,    5, 1,    1.066367,    6.221208,  1.1,  0.9,  1.1,  0.9
  2709, 'BUS 2709    ',       110, 1,    0,   19, 1,    1.063696,    0.616025,  1.1,  0.9,  1.1,  0.9
  2710, 'BUS 2710    ',       220, 1,    0,    5, 1,    1.055275,   37.598344,  1.1,  0.9,  1.1,  0.9
  2711, 'BUS 2711    ',        20, 2,    0,    5, 1,    1.042669,   14.686826,  1.1,  0.9,  1.1,  0.9
  2712, 'BUS 2712    ',      11.5, 2,    0,    1, 1,    1.016984,   26.026364,  1.1,  0.9,  1.1,  0.9
  2713, 'BUS 2713    ',       220, 1,    0,    4, 1,     1.01779,  -32.964038,  1.1,  0.9,  1.1,  0.9
  2714, 'BUS 2714    ',       380, 1,    0,    4, 1,    1.062807,    -8.18081,  1.1,  0.9,  1.1,  0.9
  2715, 'BUS 2715    ',       380, 1,    0,   10, 1,    1.049679,  -19.588649,  1.1,  0.9,  1.1,  0.9
  2716, 'BUS 2716    ',       380, 1,    0,    3, 1,    1.082729,   86.239056,  1.2,  0.8,  1.2,  0.8
  2717, 'BUS 2717    ',      14.4, 2,    0,    1, 1,    0.996677,   47.723917,  1.1,  0.9,  1.1,  0.9
  2718, 'BUS 2718    ',       220, 1,    0,    3, 1,    1.003112,   32.826245,  1.1,  0.9,  1.1,  0.9
  2719, 'BUS 2719    ',       380, 1,    0,    8, 1,    1.031244,   39.254249,  1.1,  0.9,  1.1,  0.9
  2720, 'BUS 2720    ',       110, 1,    0,   22, 1,    1.016666,  -11.633661,  1.1,  0.9,  1.1,  0.9
  2721, 'BUS 2721    ',        11, 2,    0,    1, 1,    1.029248,   22.566355,  1.1,  0.9,  1.1,  0.9
  2722, 'BUS 2722    ',       150, 1,    0,    9, 1,    1.019828,  -10.992526,  1.1,  0.9,  1.1,  0.9
  2723, 'BUS 2723    ',       110, 1,    0,   12, 1,    0.983665,  -13.090398,  1.1,  0.9,  1.1,  0.9
  2724, 'BUS 2724    ',       380, 1,    0,   19, 1,    1.099472,   10.206014,  1.2,  0.8,  1.2,  0.8
  2725, 'BUS 2725    ',       154, 1,    0,    1, 1,    0.976233,   42.311602,  1.1,  0.9,  1.1,  0.9
  2726, 'BUS 2726    ',       220, 1,    0,    3, 1,    1.049529,   86.878119,  1.1,  0.9,  1.1,  0.9
  2727, 'BUS 2727    ',       110, 1,    0,   18, 1,    1.013271,   -0.962724,  1.1,  0.9,  1.1,  0.9
  2728, 'BUS 2728    ',       380, 1,    0,    3, 1,    1.043768,   39.249593,  1.1,  0.9,  1.1,  0.9
  2729, 'BUS 2729    ',       220, 1,    0,    5, 1,    1.040621,   17.754771,  1.1,  0.9,  1.1,  0.9
  2730, 'BUS 2730    ',       110, 1,    0,   19, 1,    1.030248,   -2.052544,  1.1,  0.9,  1.1,  0.9
  2731, 'BUS 2731    ',       220, 1,    0,    4, 1,    1.027632,  -14.918109,  1.1,  0.9,  1.1,  0.9
  2732, 'BUS 2732    ',       220, 1,    0,    4, 1,    0.980785,    -17.6427,  1.1,  0.9,  1.1,  0.9
  2733, 'BUS 2733    ',       150, 1,    0,    8, 1,    1.028095,   35.299342,  1.1,  0.9,  1.1,  0.9
  2734, 'BUS 2734    ',        20, 2,    0,    3, 1,    1.025803,   97.507727,  1.1,  0.9,  1.1,  0.9
  2735, 'BUS 2735    ',       220, 1,    0,    5, 1,     1.03532,    8.357264,  1.1,  0.9,  1.1,  0.9
  2736, 'BUS 2736    ',       220, 1,    0,    7, 1,    1.026937,    0.980466,  1.1,  0.9,  1.1,  0.9
  2737, 'BUS 2737    ',       220, 1,    0,    5, 1,    1.084215,   30.391991,  1.1,  0.9,  1.1,  0.9
  2738, 'BUS 2738    ',       110, 1,    0,   12, 1,    0.980974,  -14.106135,  1.1,  0.9,  1.1,  0.9
  2739, 'BUS 2739    ',       380, 1,    0,    3, 1,    1.010421,   31.816906,  1.1,  0.9,  1.1,  0.9
  2740, 'BUS 2740    ',       220, 1,    0,    5, 1,    1.038514,     4.74121,  1.1,  0.9,  1.1,  0.9
  2741, 'BUS 2741    ',       380, 1,    0,    3, 1,     1.02475,   27.384949,  1.1,  0.9,  1.1,  0.9
  2742, 'BUS 2742    ',       380, 1,    0,    6, 1,    1.021263,   23.715333,  1.1,  0.9,  1.1,  0.9
  2743, 'BUS 2743    ',       220, 1,    0,    5, 1,    1.021295,    7.910264,  1.1,  0.9,  1.1,  0.9
  2744, 'BUS 2744    ',       110, 1,    0,   18, 1,    1.003913,    7.649642,  1.1,  0.9,  1.1,  0.9
  2745, 'BUS 2745    ',       220, 1,    0,   19, 1,    1.078554,    4.187041,  1.2,  0.8,  1.2,  0.8
  2746, 'BUS 2746    ',       380, 1,    0,    5, 1,    0.996714,   19.141779,  1.1,  0.9,  1.1,  0.9
  2747, 'BUS 2747    ',       220, 1,    0,    7, 1,    1.017811,    4.765995,  1.1,  0.9,  1.1,  0.9
  2748, 'BUS 2748    ',       400, 1,    0,    1, 1,    0.964803,   22.614166,  1.1,  0.9,  1.1,  0.9
  2749, 'BUS 2749    ',       380, 1,    0,    3, 1,    1.020315,    57.22313,  1.1,  0.9,  1.1,  0.9
  2750, 'BUS 2750    ',       220, 1,    0,    3, 1,     1.03288,   23.275029,  1.1,  0.9,  1.1,  0.9
  2751, 'BUS 2751    ',       110, 1,    0,   22, 1,    1.003553,  -12.572953,  1.1,  0.9,  1.1,  0.9
  2752, 'BUS 2752    ',       400, 1,    0,    1, 1,    0.951282,   29.908619,  1.1,  0.9,  1.1,  0.9
  2753, 'BUS 2753    ',       380, 1,    0,    9, 1,    1.121048,   -0.477263,  1.2,  0.8,  1.2,  0.8
  2754, 'BUS 2754    ',       220, 1,    0,   13, 1,    0.982851,   19.049233,  1.1,  0.9,  1.1,  0.9
  2755, 'BUS 2755    ',       110, 1,    0,    1, 1,    0.972195,  -12.166593,  1.1,  0.9,  1.1,  0.9
  2756, 'BUS 2756    ',        20, 2,    0,   18, 1,    0.998215,   12.734047,  1.1,  0.9,  1.1,  0.9
  2757, 'BUS 2757    ',       380, 1,    0,    1, 1,    1.052606,    2.644204,  1.1,  0.9,  1.1,  0.9
  2758, 'BUS 2758    ',       380, 1,    0,    6, 1,    1.022049,  -13.383678,  1.1,  0.9,  1.1,  0.9
  2759, 'BUS 2759    ',     15.75, 2,    0,    1, 1,    0.990464,    21.09396,  1.1,  0.9,  1.1,  0.9
  2760, 'BUS 2760    ',        20, 2,    0,   10, 1,    1.058355,    41.76159,  1.1,  0.9,  1.1,  0.9
  2761, 'BUS 2761    ',       150, 1,    0,    9, 1,    1.025265,  -10.510786,  1.1,  0.9,  1.1,  0.9
  2762, 'BUS 2762    ',       154, 1,    0,    1, 1,    1.004778,   27.105564,  1.1,  0.9,  1.1,  0.9
  2763, 'BUS 2763    ',       150, 1,    0,    8, 1,    1.015003,   31.694995,  1.1,  0.9,  1.1,  0.9
  2764, 'BUS 2764    ',       380, 1,    0,    1, 1,    1.048333,   57.693081,  1.1,  0.9,  1.1,  0.9
  2765, 'BUS 2765    ',       154, 1,    0,    1, 1,    1.028071,    36.87365,  1.1,  0.9,  1.1,  0.9
  2766, 'BUS 2766    ',       220, 1,    0,    6, 1,    1.012041,    5.279989,  1.1,  0.9,  1.1,  0.9
  2767, 'BUS 2767    ',        20, 2,    0,   18, 1,    1.003847,   10.087109,  1.1,  0.9,  1.1,  0.9
  2768, 'BUS 2768    ',       220, 1,    0,    5, 1,    1.063889,   11.960574,  1.1,  0.9,  1.1,  0.9
  2769, 'BUS 2769    ',       220, 1,    0,    6, 1,    1.051211,    1.426245,  1.1,  0.9,  1.1,  0.9
  2770, 'BUS 2770    ',       220, 1,    0,    4, 1,    1.021137,  -31.689864,  1.1,  0.9,  1.1,  0.9
  2771, 'BUS 2771    ',       380, 1,    0,    3, 1,    1.042717,   32.921323,  1.1,  0.9,  1.1,  0.9
  2772, 'BUS 2772    ',       220, 1,    0,    3, 1,    1.042842,   84.150417,  1.1,  0.9,  1.1,  0.9
  2773, 'BUS 2773    ',       150, 1,    0,    9, 1,    0.969729,  -14.732562,  1.1,  0.9,  1.1,  0.9
  2774, 'BUS 2774    ',       220, 1,    0,    3, 1,    1.034866,   65.764397,  1.1,  0.9,  1.1,  0.9
  2775, 'BUS 2775    ',       380, 1,    0,    4, 1,    1.050756,  -12.792959,  1.1,  0.9,  1.1,  0.9
  2776, 'BUS 2776    ',       154, 1,    0,    1, 1,     1.03265,   18.464929,  1.1,  0.9,  1.1,  0.9
  2777, 'BUS 2777    ',        20, 2,    0,    9, 1,    1.009892,    4.868208,  1.1,  0.9,  1.1,  0.9
  2778, 'BUS 2778    ',       220, 1,    0,    3, 1,     0.99744,    33.84332,  1.1,  0.9,  1.1,  0.9
  2779, 'BUS 2779    ',       220, 1,    0,    3, 1,    1.008162,   19.967949,  1.1,  0.9,  1.1,  0.9
  2780, 'BUS 2780    ',       380, 1,    0,    3, 1,    1.006374,   26.856693,  1.1,  0.9,  1.1,  0.9
  2781, 'BUS 2781    ',       220, 1,    0,    1, 1,    1.049701,    7.525621,  1.1,  0.9,  1.1,  0.9
  2782, 'BUS 2782    ',       220, 1,    0,   11, 1,    1.020405,   -1.824814,  1.1,  0.9,  1.1,  0.9
  2783, 'BUS 2783    ',        20, 2,    0,    5, 1,    1.040793,   26.940223,  1.1,  0.9,  1.1,  0.9
  2784, 'BUS 2784    ',        11, 2,    0,    1, 1,    1.019419,    6.474548,  1.1,  0.9,  1.1,  0.9
  2785, 'BUS 2785    ',        20, 2,    0,   18, 1,    1.003847,   10.087109,  1.1,  0.9,  1.1,  0.9
  2786, 'BUS 2786    ',        20, 2,    0,    7, 1,    1.035838,   -5.172678,  1.1,  0.9,  1.1,  0.9
  2787, 'BUS 2787    ',        20, 2,    0,   10, 1,    1.017845,   -4.792355,  1.1,  0.9,  1.1,  0.9
  2788, 'BUS 2788    ',       150, 1,    0,    9, 1,    1.017792,   -5.319138,  1.1,  0.9,  1.1,  0.9
  2789, 'BUS 2789    ',        20, 2,    0,   18, 1,    1.011998,    0.419036,  1.1,  0.9,  1.1,  0.9
  2790, 'BUS 2790    ',        20, 2,    0,   18, 1,    1.031726,   -2.251951,  1.1,  0.9,  1.1,  0.9
  2791, 'BUS 2791    ',       380, 1,    0,    3, 1,    1.019413,   41.884948,  1.1,  0.9,  1.1,  0.9
  2792, 'BUS 2792    ',       380, 1,    0,    8, 1,    1.086757,   63.706535,  1.1,  0.9,  1.1,  0.9
  2793, 'BUS 2793    ',        20, 1,    0,    4, 1,    1.020424,  -20.573487,  1.1,  0.9,  1.1,  0.9
  2794, 'BUS 2794    ',       220, 1,    0,    4, 1,    1.021416,  -21.165213,  1.1,  0.9,  1.1,  0.9
  2795, 'BUS 2795    ',       110, 1,    0,   22, 1,    1.003987,   -6.326655,  1.1,  0.9,  1.1,  0.9
  2796, 'BUS 2796    ',        20, 2,    0,   14, 1,    1.022889,   18.879559,  1.1,  0.9,  1.1,  0.9
  2797, 'BUS 2797    ',       220, 1,    0,    5, 1,    1.061902,   18.798237,  1.1,  0.9,  1.1,  0.9
  2798, 'BUS 2798    ',       110, 1,    0,   21, 1,    0.996885,   -3.778126,  1.1,  0.9,  1.1,  0.9
  2799, 'BUS 2799    ',        20, 2,    0,    5, 1,    1.040793,   26.940223,  1.1,  0.9,  1.1,  0.9
  2800, 'BUS 2800    ',       110, 1,    0,   18, 1,    0.968535,     5.04654,  1.1,  0.9,  1.1,  0.9
  2801, 'BUS 2801    ',       220, 1,    0,    3, 1,    1.047904,   84.142942,  1.1,  0.9,  1.1,  0.9
  2802, 'BUS 2802    ',       220, 1,    0,   13, 1,    0.982717,   19.046316,  1.1,  0.9,  1.1,  0.9
  2803, 'BUS 2803    ',        20, 2,    0,   18, 1,    1.015042,    -0.37136,  1.1,  0.9,  1.1,  0.9
  2804, 'BUS 2804    ',       220, 1,    0,    5, 1,    1.021573,  -22.183058,  1.1,  0.9,  1.1,  0.9
  2805, 'BUS 2805    ',       150, 1,    0,    9, 1,     1.02996,  -10.060779,  1.1,  0.9,  1.1,  0.9
  2806, 'BUS 2806    ',       110, 1,    0,   19, 1,    0.973439,   -3.167151,  1.1,  0.9,  1.1,  0.9
  2807, 'BUS 2807    ',       110, 1,    0,   21, 1,    0.987767,     -5.2323,  1.1,  0.9,  1.1,  0.9
  2808, 'BUS 2808    ',       220, 1,    0,    4, 1,    1.013167,  -26.447449,  1.1,  0.9,  1.1,  0.9
  2809, 'BUS 2809    ',        20, 1,    0,    4, 1,    1.021419,   -22.29244,  1.1,  0.9,  1.1,  0.9
  2810, 'BUS 2810    ',        20, 2,    0,    5, 1,    1.040793,   26.940223,  1.1,  0.9,  1.1,  0.9
  2811, 'BUS 2811    ',        20, 2,    0,    6, 1,    1.022087,   -3.367486,  1.1,  0.9,  1.1,  0.9
  2812, 'BUS 2812    ',       380, 1,    0,    9, 1,    1.117558,    -2.51737,  1.2,  0.8,  1.2,  0.8
  2813, 'BUS 2813    ',       220, 1,    0,    5, 1,    1.024123,    3.471914,  1.1,  0.9,  1.1,  0.9
  2814, 'BUS 2814    ',       220, 1,    0,   10, 1,    0.956074,  -16.770188,  1.1,  0.9,  1.1,  0.9
  2815, 'BUS 2815    ',       150, 1,    0,    8, 1,    1.026048,   31.606612,  1.1,  0.9,  1.1,  0.9
  2816, 'BUS 2816    ',        11, 2,    0,    1, 1,    0.992395,   35.295433,  1.1,  0.9,  1.1,  0.9
  2817, 'BUS 2817    ',       380, 1,    0,    1, 1,    1.030487,   33.829091,  1.1,  0.9,  1.1,  0.9
  2818, 'BUS 2818    ',       380, 1,    0,   21, 1,    1.085877,   -0.824855,  1.2,  0.8,  1.2,  0.8
  2819, 'BUS 2819    ',        20, 2,    0,   10, 1,    1.031736,   41.040722,  1.1,  0.9,  1.1,  0.9
  2820, 'BUS 2820    ',       220, 1,    0,    5, 1,    1.046339,   -4.535747,  1.1,  0.9,  1.1,  0.9
  2821, 'BUS 2821    ',       220, 1,    0,    5, 1,    1.030407,    4.051965,  1.1,  0.9,  1.1,  0.9
  2822, 'BUS 2822    ',       110, 1,    0,   12, 1,    1.015223,   -8.707967,  1.1,  0.9,  1.1,  0.9
  2823, 'BUS 2823    ',       110, 1,    0,   19, 1,    1.013354,   -0.836591,  1.1,  0.9,  1.1,  0.9
  2824, 'BUS 2824    ',       154, 1,    0,    1, 1,    1.010914,   19.579521,  1.1,  0.9,  1.1,  0.9
  2825, 'BUS 2825    ',       154, 1,    0,    1, 1,    1.033805,    -1.24014,  1.1,  0.9,  1.1,  0.9
  2826, 'BUS 2826    ',       150, 1,    0,    9, 1,    1.029765,   -2.314086,  1.1,  0.9,  1.1,  0.9
  2827, 'BUS 2827    ',       150, 1,    0,    8, 1,    1.031122,   31.502598,  1.1,  0.9,  1.1,  0.9
  2828, 'BUS 2828    ',        20, 2,    0,    4, 1,    1.017638,   -6.936102,  1.1,  0.9,  1.1,  0.9
  2829, 'BUS 2829    ',       220, 1,    0,    4, 1,     1.01075,  -22.689555,  1.1,  0.9,  1.1,  0.9
  2830, 'BUS 2830    ',       150, 1,    0,    9, 1,    1.040594,    -6.46768,  1.1,  0.9,  1.1,  0.9
  2831, 'BUS 2831    ',      11.5, 2,    0,    1, 1,    0.989469,   40.488685,  1.1,  0.9,  1.1,  0.9
  2832, 'BUS 2832    ',       150, 1,    0,    9, 1,     0.99781,   -5.781696,  1.1,  0.9,  1.1,  0.9
  2833, 'BUS 2833    ',       110, 1,    0,   18, 1,    1.000328,   -3.366901,  1.1,  0.9,  1.1,  0.9
  2834, 'BUS 2834    ',       110, 1,    0,    8, 1,    1.032192,   45.944685,  1.1,  0.9,  1.1,  0.9
  2835, 'BUS 2835    ',       220, 1,    0,    6, 1,    0.992019,   -3.212205,  1.1,  0.9,  1.1,  0.9
  2836, 'BUS 2836    ',        20, 2,    0,    5, 1,    1.061581,    6.921348,  1.1,  0.9,  1.1,  0.9
  2837, 'BUS 2837    ',       220, 1,    0,    6, 1,    1.010638,   -8.662097,  1.1,  0.9,  1.1,  0.9
  2838, 'BUS 2838    ',        20, 2,    0,    5, 1,    1.064384,   12.999659,  1.1,  0.9,  1.1,  0.9
  2839, 'BUS 2839    ',       220, 1,    0,    3, 1,    0.995336,   33.541224,  1.1,  0.9,  1.1,  0.9
  2840, 'BUS 2840    ',        20, 2,    0,    5, 1,    1.027968,    24.05088,  1.1,  0.9,  1.1,  0.9
  2841, 'BUS 2841    ',        20, 2,    0,    5, 1,    1.027968,    24.05088,  1.1,  0.9,  1.1,  0.9
  2842, 'BUS 2842    ',        20, 2,    0,    5, 1,    1.061581,    6.921348,  1.1,  0.9,  1.1,  0.9
  2843, 'BUS 2843    ',       380, 1,    0,    3, 1,    1.043628,   20.270583,  1.1,  0.9,  1.1,  0.9
  2844, 'BUS 2844    ',        20, 2,    0,    5, 1,    1.070991,    7.604863,  1.1,  0.9,  1.1,  0.9
  2845, 'BUS 2845    ',        20, 2,    0,    5, 1,    1.064384,   12.999659,  1.1,  0.9,  1.1,  0.9
  2846, 'BUS 2846    ',       220, 1,    0,   10, 1,    0.988251,   -9.325342,  1.1,  0.9,  1.1,  0.9
  2847, 'BUS 2847    ',       220, 1,    0,    5, 1,    1.024475,   10.258345,  1.1,  0.9,  1.1,  0.9
  2848, 'BUS 2848    ',       380, 1,    0,   10, 1,    1.068587,  -12.198559,  1.1,  0.9,  1.1,  0.9
  2849, 'BUS 2849    ',       380, 1,    0,    5, 1,    1.047582,   31.453215,  1.1,  0.9,  1.1,  0.9
  2850, 'BUS 2850    ',       380, 1,    0,    9, 1,    1.079367,   -3.384889,  1.1,  0.9,  1.1,  0.9
  2851, 'BUS 2851    ',       150, 1,    0,    9, 1,    1.005848,    0.866704,  1.1,  0.9,  1.1,  0.9
  2852, 'BUS 2852    ',        11, 2,    0,    1, 1,    1.013948,   12.809021,  1.1,  0.9,  1.1,  0.9
  2853, 'BUS 2853    ',       380, 1,    0,    8, 1,    1.097846,   65.011121,  1.2,  0.8,  1.2,  0.8
  2854, 'BUS 2854    ',       220, 1,    0,    3, 1,    0.996972,   32.605519,  1.1,  0.9,  1.1,  0.9
  2855, 'BUS 2855    ',       110, 1,    0,   22, 1,    1.028082,   -7.262597,  1.1,  0.9,  1.1,  0.9
  2856, 'BUS 2856    ',        27, 1,    0,    9, 1,    1.077186,    0.891513,  1.1,  0.9,  1.1,  0.9
  2857, 'BUS 2857    ',       220, 1,    0,    7, 1,    1.013816,    4.686922,  1.1,  0.9,  1.1,  0.9
  2858, 'BUS 2858    ',        20, 2,    0,    5, 1,    1.044939,   29.387061,  1.1,  0.9,  1.1,  0.9
  2859, 'BUS 2859    ',       220, 1,    0,   10, 1,    1.014283,  -10.876603,  1.1,  0.9,  1.1,  0.9
  2860, 'BUS 2860    ',       154, 1,    0,    1, 1,    1.006131,    12.49776,  1.1,  0.9,  1.1,  0.9
  2861, 'BUS 2861    ',       110, 1,    0,   18, 1,    0.993839,   -3.903185,  1.1,  0.9,  1.1,  0.9
  2862, 'BUS 2862    ',       110, 1,    0,   18, 1,    0.999754,    -4.31743,  1.1,  0.9,  1.1,  0.9
  2863, 'BUS 2863    ',       220, 1,    0,    5, 1,    1.035883,    9.357223,  1.1,  0.9,  1.1,  0.9
  2864, 'BUS 2864    ',       150, 1,    0,    9, 1,    0.957345,   -9.979812,  1.1,  0.9,  1.1,  0.9
  2865, 'BUS 2865    ',       110, 1,    0,   18, 1,    1.011456,   -3.024872,  1.1,  0.9,  1.1,  0.9
  2866, 'BUS 2866    ',       220, 1,    0,    5, 1,    1.029821,    11.74799,  1.1,  0.9,  1.1,  0.9
  2867, 'BUS 2867    ',       220, 1,    0,   13, 1,    1.037736,   21.469997,  1.1,  0.9,  1.1,  0.9
  2868, 'BUS 2868    ',       380, 1,    0,    1, 1,    1.088981,     9.07002,  1.2,  0.8,  1.2,  0.8
  2869, 'BUS 2869    ',       220, 1,    0,    6, 1,    1.020944,    -1.99455,  1.1,  0.9,  1.1,  0.9
  2870, 'BUS 2870    ',        20, 2,    0,    4, 1,    1.030832,   -9.752509,  1.1,  0.9,  1.1,  0.9
  2871, 'BUS 2871    ',        20, 2,    0,    5, 1,    1.044924,   29.406092,  1.1,  0.9,  1.1,  0.9
  2872, 'BUS 2872    ',       380, 1,    0,    3, 1,    1.030825,   34.272754,  1.1,  0.9,  1.1,  0.9
  2873, 'BUS 2873    ',       220, 1,    0,    7, 1,    1.027005,    1.029856,  1.1,  0.9,  1.1,  0.9
  2874, 'BUS 2874    ',       110, 1,    0,   18, 1,    1.005971,   11.672077,  1.1,  0.9,  1.1,  0.9
  2875, 'BUS 2875    ',       220, 1,    0,    5, 1,    1.032338,    9.184881,  1.1,  0.9,  1.1,  0.9
  2876, 'BUS 2876    ',       220, 1,    0,    5, 1,    1.038018,    5.797275,  1.1,  0.9,  1.1,  0.9
  2877, 'BUS 2877    ',        20, 2,    0,   14, 1,    1.029166,   13.522836,  1.1,  0.9,  1.1,  0.9
  2878, 'BUS 2878    ',       220, 1,    0,    5, 1,    1.038131,    4.912288,  1.1,  0.9,  1.1,  0.9
  2879, 'BUS 2879    ',       110, 1,    0,   19, 1,    0.992496,   -1.791255,  1.1,  0.9,  1.1,  0.9
  2880, 'BUS 2880    ',        20, 2,    0,    4, 1,    1.028088,  -13.031645,  1.1,  0.9,  1.1,  0.9
  2881, 'BUS 2881    ',        20, 2,    0,    4, 1,    1.028088,  -13.031645,  1.1,  0.9,  1.1,  0.9
  2882, 'BUS 2882    ',       220, 1,    0,    6, 1,    0.989155,  -22.138997,  1.1,  0.9,  1.1,  0.9
  2883, 'BUS 2883    ',       220, 1,    0,   11, 1,    1.048247,   -8.989717,  1.1,  0.9,  1.1,  0.9
  2884, 'BUS 2884    ',       220, 1,    0,   18, 1,    1.021395,    2.988226,  1.1,  0.9,  1.1,  0.9
  2885, 'BUS 2885    ',       400, 1,    0,    1, 1,     1.01021,    4.316508,  1.1,  0.9,  1.1,  0.9
  2886, 'BUS 2886    ',       220, 1,    0,    3, 1,    1.006203,   33.698504,  1.1,  0.9,  1.1,  0.9
  2887, 'BUS 2887    ',       150, 1,    0,    8, 1,    1.071397,   40.134574,  1.1,  0.9,  1.1,  0.9
  2888, 'BUS 2888    ',       110, 1,    0,   19, 1,    1.024582,    0.545384,  1.1,  0.9,  1.1,  0.9
  2889, 'BUS 2889    ',       154, 1,    0,    1, 1,      1.0227,     0.37135,  1.1,  0.9,  1.1,  0.9
  2890, 'BUS 2890    ',       220, 1,    0,    3, 1,    1.020294,   26.013319,  1.1,  0.9,  1.1,  0.9
  2891, 'BUS 2891    ',       220, 1,    0,    6, 1,    1.001933,    0.520394,  1.1,  0.9,  1.1,  0.9
  2892, 'BUS 2892    ',       380, 1,    0,    5, 1,    1.034652,   32.708036,  1.1,  0.9,  1.1,  0.9
  2893, 'BUS 2893    ',       110, 1,    0,   18, 1,    1.008604,   -3.447075,  1.1,  0.9,  1.1,  0.9
  2894, 'BUS 2894    ',        20, 2,    0,   10, 1,    1.045516,   41.754111,  1.1,  0.9,  1.1,  0.9
  2895, 'BUS 2895    ',        20, 2,    0,    9, 1,    1.126501,   -1.915268,  1.2,  0.8,  1.2,  0.8
  2896, 'BUS 2896    ',       110, 1,    0,   21, 1,    0.976336,   -9.661402,  1.1,  0.9,  1.1,  0.9
  2897, 'BUS 2897    ',       380, 1,    0,    3, 1,    1.036344,   43.587167,  1.1,  0.9,  1.1,  0.9
  2898, 'BUS 2898    ',       380, 1,    0,    6, 1,    1.036237,   19.120016,  1.1,  0.9,  1.1,  0.9
  2899, 'BUS 2899    ',       220, 1,    0,    6, 1,    1.005957,  -18.039574,  1.1,  0.9,  1.1,  0.9
  2900, 'BUS 2900    ',       380, 1,    0,   19, 1,      1.0554,    5.332672,  1.1,  0.9,  1.1,  0.9
  2901, 'BUS 2901    ',        20, 2,    0,    6, 1,    1.039232,    7.281291,  1.1,  0.9,  1.1,  0.9
  2902, 'BUS 2902    ',        20, 2,    0,    6, 1,    1.039232,    7.281291,  1.1,  0.9,  1.1,  0.9
  2903, 'BUS 2903    ',       220, 1,    0,    5, 1,    1.023458,    8.422084,  1.1,  0.9,  1.1,  0.9
  2904, 'BUS 2904    ',       220, 1,    0,    5, 1,    1.016396,     18.8779,  1.1,  0.9,  1.1,  0.9
  2905, 'BUS 2905    ',       150, 1,    0,    9, 1,    0.969903,    -8.40306,  1.1,  0.9,  1.1,  0.9
  2906, 'BUS 2906    ',        11, 2,    0,    1, 1,    1.026436,    2.785646,  1.1,  0.9,  1.1,  0.9
  2907, 'BUS 2907    ',       220, 1,    0,    4, 1,    1.014613,  -26.808033,  1.1,  0.9,  1.1,  0.9
  2908, 'BUS 2908    ',       150, 1,    0,    9, 1,    1.039793,   -6.423412,  1.1,  0.9,  1.1,  0.9
  2909, 'BUS 2909    ',       110, 1,    0,   15, 1,    1.085162,    1.341951,  1.1,  0.9,  1.1,  0.9
  2910, 'BUS 2910    ',       154, 1,    0,    1, 1,    0.996191,   18.211728,  1.1,  0.9,  1.1,  0.9
  2911, 'BUS 2911    ',       150, 1,    0,    9, 1,    1.004491,  -12.436802,  1.1,  0.9,  1.1,  0.9
  2912, 'BUS 2912    ',      11.5, 2,    0,    1, 1,    1.020176,   20.468258,  1.1,  0.9,  1.1,  0.9
  2913, 'BUS 2913    ',       380, 1,    0,   16, 1,    1.051252,    7.897462,  1.1,  0.9,  1.1,  0.9
  2914, 'BUS 2914    ',       220, 1,    0,   12, 1,    1.019441,   -3.771239,  1.1,  0.9,  1.1,  0.9
  2915, 'BUS 2915    ',       150, 1,    0,    9, 1,    0.965144,  -10.373275,  1.1,  0.9,  1.1,  0.9
  2916, 'BUS 2916    ',       220, 1,    0,    1, 1,    1.021714,   -0.968124,  1.1,  0.9,  1.1,  0.9
  2917, 'BUS 2917    ',       220, 1,    0,    7, 1,     1.04687,    5.192474,  1.1,  0.9,  1.1,  0.9
  2918, 'BUS 2918    ',       150, 1,    0,    8, 1,    1.019459,   22.105369,  1.1,  0.9,  1.1,  0.9
  2919, 'BUS 2919    ',       380, 1,    0,    5, 1,    0.981514,   20.291106,  1.1,  0.9,  1.1,  0.9
  2920, 'BUS 2920    ',       220, 1,    0,    5, 1,    0.989503,   -3.363256,  1.1,  0.9,  1.1,  0.9
  2921, 'BUS 2921    ',       380, 1,    0,   10, 1,    1.043272,  -18.000164,  1.1,  0.9,  1.1,  0.9
  2922, 'BUS 2922    ',       380, 1,    0,    9, 1,    1.111192,    0.559337,  1.2,  0.8,  1.2,  0.8
  2923, 'BUS 2923    ',       220, 1,    0,    4, 1,    1.018011,  -30.733354,  1.1,  0.9,  1.1,  0.9
  2924, 'BUS 2924    ',       110, 1,    0,   18, 1,    0.978502,    5.404407,  1.1,  0.9,  1.1,  0.9
  2925, 'BUS 2925    ',       110, 1,    0,   15, 1,    1.054212,   -0.245142,  1.1,  0.9,  1.1,  0.9
  2926, 'BUS 2926    ',       220, 1,    0,   13, 1,     1.01782,   13.626458,  1.1,  0.9,  1.1,  0.9
  2927, 'BUS 2927    ',       154, 1,    0,    1, 1,    0.995079,   17.378652,  1.1,  0.9,  1.1,  0.9
  2928, 'BUS 2928    ',       154, 1,    0,    1, 1,    1.001808,   17.707788,  1.1,  0.9,  1.1,  0.9
  2929, 'BUS 2929    ',       110, 1,    0,   22, 1,    1.008479,  -10.420579,  1.1,  0.9,  1.1,  0.9
  2930, 'BUS 2930    ',       150, 1,    0,    9, 1,    1.043805,   -6.740275,  1.1,  0.9,  1.1,  0.9
  2931, 'BUS 2931    ',       110, 1,    0,   19, 1,    1.051506,    0.116562,  1.1,  0.9,  1.1,  0.9
  2932, 'BUS 2932    ',       150, 1,    0,    1, 1,    1.022012,   92.365113,  1.1,  0.9,  1.1,  0.9
  2933, 'BUS 2933    ',       6.3, 2,    0,    1, 1,    0.989831,   32.095099,  1.1,  0.9,  1.1,  0.9
  2934, 'BUS 2934    ',        20, 2,    0,    6, 1,    1.033975,   -14.23689,  1.1,  0.9,  1.1,  0.9
  2935, 'BUS 2935    ',       220, 1,    0,    3, 1,    1.040896,   75.624353,  1.1,  0.9,  1.1,  0.9
  2936, 'BUS 2936    ',       380, 1,    0,    5, 1,    1.026327,   21.205564,  1.1,  0.9,  1.1,  0.9
  2937, 'BUS 2937    ',       380, 1,    0,    5, 1,      1.0563,   11.740795,  1.1,  0.9,  1.1,  0.9
  2938, 'BUS 2938    ',       220, 1,    0,   14, 1,    1.025389,   30.951659,  1.1,  0.9,  1.1,  0.9
  2939, 'BUS 2939    ',       110, 1,    0,   15, 1,    1.041371,   -2.347999,  1.1,  0.9,  1.1,  0.9
  2940, 'BUS 2940    ',       220, 1,    0,    4, 1,    1.019671,  -32.938285,  1.1,  0.9,  1.1,  0.9
  2941, 'BUS 2941    ',       110, 1,    0,   21, 1,    0.909658,  -12.472146,  1.1,  0.9,  1.1,  0.9
  2942, 'BUS 2942    ',       220, 1,    0,    6, 1,    0.991779,  -19.092039,  1.1,  0.9,  1.1,  0.9
  2943, 'BUS 2943    ',       220, 1,    0,    4, 1,    1.022404,  -12.286706,  1.1,  0.9,  1.1,  0.9
  2944, 'BUS 2944    ',       154, 1,    0,    1, 1,    0.994725,   33.286745,  1.1,  0.9,  1.1,  0.9
  2945, 'BUS 2945    ',       220, 1,    0,    4, 1,    1.042125,  -13.973553,  1.1,  0.9,  1.1,  0.9
  2946, 'BUS 2946    ',       220, 1,    0,    5, 1,    0.978089,   13.519151,  1.1,  0.9,  1.1,  0.9
  2947, 'BUS 2947    ',       150, 1,    0,    9, 1,    1.000392,   -8.664731,  1.1,  0.9,  1.1,  0.9
  2948, 'BUS 2948    ',       380, 1,    0,    3, 1,    1.006167,   19.203386,  1.1,  0.9,  1.1,  0.9
  2949, 'BUS 2949    ',       220, 1,    0,    4, 1,    1.030428,  -21.332673,  1.1,  0.9,  1.1,  0.9
  2950, 'BUS 2950    ',       154, 2,    0,    1, 1,    1.006699,   27.063644,  1.1,  0.9,  1.1,  0.9
  2951, 'BUS 2951    ',       220, 1,    0,    5, 1,    1.032138,   11.548616,  1.1,  0.9,  1.1,  0.9
  2952, 'BUS 2952    ',       380, 1,    0,   14, 1,    1.059984,   46.329026,  1.1,  0.9,  1.1,  0.9
  2953, 'BUS 2953    ',       380, 1,    0,    5, 1,     1.04137,    33.25698,  1.1,  0.9,  1.1,  0.9
  2954, 'BUS 2954    ',       220, 1,    0,   18, 1,    1.052423,    4.564159,  1.1,  0.9,  1.1,  0.9
  2955, 'BUS 2955    ',        20, 2,    0,   20, 1,    1.054489,     6.09839,  1.1,  0.9,  1.1,  0.9
  2956, 'BUS 2956    ',       380, 1,    0,    7, 1,    1.015553,    5.973983,  1.1,  0.9,  1.1,  0.9
  2957, 'BUS 2957    ',       220, 1,    0,    5, 1,    1.030714,    4.086976,  1.1,  0.9,  1.1,  0.9
  2958, 'BUS 2958    ',       220, 1,    0,    5, 1,    1.011483,   -11.28309,  1.1,  0.9,  1.1,  0.9
  2959, 'BUS 2959    ',       220, 1,    0,    4, 1,    1.016528,    -8.99771,  1.1,  0.9,  1.1,  0.9
  2960, 'BUS 2960    ',       110, 1,    0,   18, 1,    0.966387,    0.261157,  1.1,  0.9,  1.1,  0.9
  2961, 'BUS 2961    ',       380, 1,    0,    5, 1,    1.021332,   21.250094,  1.1,  0.9,  1.1,  0.9
  2962, 'BUS 2962    ',       220, 1,    0,    3, 1,    1.116078,   70.148814,  1.2,  0.8,  1.2,  0.8
  2963, 'BUS 2963    ',        20, 2,    0,    5, 1,    1.035406,    21.74444,  1.1,  0.9,  1.1,  0.9
  2964, 'BUS 2964    ',        20, 2,    0,    7, 1,    1.036949,   12.275543,  1.1,  0.9,  1.1,  0.9
  2965, 'BUS 2965    ',       380, 1,    0,    4, 1,    1.018688,  -18.692878,  1.1,  0.9,  1.1,  0.9
  2966, 'BUS 2966    ',       220, 1,    0,    7, 1,    1.016599,    6.103548,  1.1,  0.9,  1.1,  0.9
  2967, 'BUS 2967    ',       380, 1,    0,   14, 1,    1.053421,   28.464675,  1.1,  0.9,  1.1,  0.9
  2968, 'BUS 2968    ',        20, 2,    0,   18, 1,     1.03481,    9.302046,  1.1,  0.9,  1.1,  0.9
  2969, 'BUS 2969    ',        20, 2,    0,   18, 1,     1.03481,    9.302046,  1.1,  0.9,  1.1,  0.9
  2970, 'BUS 2970    ',        20, 2,    0,    9, 1,    1.030988,    2.394145,  1.1,  0.9,  1.1,  0.9
  2971, 'BUS 2971    ',       380, 1,    0,    7, 1,     1.01275,    1.829725,  1.1,  0.9,  1.1,  0.9
  2972, 'BUS 2972    ',       220, 1,    0,   23, 1,    1.044543,   -2.917968,  1.1,  0.9,  1.1,  0.9
  2973, 'BUS 2973    ',        20, 2,    0,   18, 1,     1.03481,    9.302046,  1.1,  0.9,  1.1,  0.9
  2974, 'BUS 2974    ',        20, 2,    0,   18, 1,     1.03481,    9.302046,  1.1,  0.9,  1.1,  0.9
  2975, 'BUS 2975    ',       380, 1,    0,    5, 1,    1.006502,   23.545534,  1.1,  0.9,  1.1,  0.9
  2976, 'BUS 2976    ',        20, 2,    0,   24, 1,     1.00657,   25.464337,  1.1,  0.9,  1.1,  0.9
  2977, 'BUS 2977    ',       220, 1,    0,    3, 1,    0.967193,   48.296353,  1.1,  0.9,  1.1,  0.9
  2978, 'BUS 2978    ',        20, 2,    0,    6, 1,    1.027523,  -21.832316,  1.1,  0.9,  1.1,  0.9
  2979, 'BUS 2979    ',        20, 2,    0,    6, 1,    1.027523,  -21.832316,  1.1,  0.9,  1.1,  0.9
  2980, 'BUS 2980    ',        20, 2,    0,    6, 1,    1.027523,  -21.832316,  1.1,  0.9,  1.1,  0.9
  2981, 'BUS 2981    ',        20, 2,    0,    6, 1,    1.024756,    1.450408,  1.1,  0.9,  1.1,  0.9
  2982, 'BUS 2982    ',        20, 2,    0,    6, 1,    1.024756,    1.450408,  1.1,  0.9,  1.1,  0.9
  2983, 'BUS 2983    ',       380, 1,    0,    1, 1,    1.043072,    93.88678,  1.1,  0.9,  1.1,  0.9
  2984, 'BUS 2984    ',        20, 2,    0,    6, 1,    1.024833,  -17.429341,  1.1,  0.9,  1.1,  0.9
  2985, 'BUS 2985    ',       380, 1,    0,    2, 1,    1.030141,   39.290649,  1.1,  0.9,  1.1,  0.9
  2986, 'BUS 2986    ',       220, 1,    0,   18, 1,    1.047584,   -0.741816,  1.1,  0.9,  1.1,  0.9
  2987, 'BUS 2987    ',       380, 1,    0,    6, 1,    1.014067,  -13.863803,  1.1,  0.9,  1.1,  0.9
  2988, 'BUS 2988    ',       110, 1,    0,   21, 1,     0.92396,  -11.623321,  1.1,  0.9,  1.1,  0.9
  2989, 'BUS 2989    ',       110, 1,    0,   18, 1,    1.008539,    3.062301,  1.1,  0.9,  1.1,  0.9
  2990, 'BUS 2990    ',      10.5, 2,    0,    1, 1,    1.016588,   24.927519,  1.1,  0.9,  1.1,  0.9
  2991, 'BUS 2991    ',        20, 2,    0,    6, 1,    1.032132,   -3.910762,  1.1,  0.9,  1.1,  0.9
  2992, 'BUS 2992    ',       150, 1,    0,    9, 1,    1.012722,   -8.876216,  1.1,  0.9,  1.1,  0.9
  2993, 'BUS 2993    ',       380, 1,    0,    9, 1,    1.127982,   -0.363224,  1.2,  0.8,  1.2,  0.8
  2994, 'BUS 2994    ',        11, 2,    0,    1, 1,    0.985642,   34.609787,  1.1,  0.9,  1.1,  0.9
  2995, 'BUS 2995    ',       110, 1,    0,   18, 1,    0.950784,   -0.403765,  1.1,  0.9,  1.1,  0.9
  2996, 'BUS 2996    ',       110, 1,    0,   18, 1,    0.948638,   -1.282439,  1.1,  0.9,  1.1,  0.9
  2997, 'BUS 2997    ',       220, 1,    0,    4, 1,    1.010472,  -18.912844,  1.1,  0.9,  1.1,  0.9
  2998, 'BUS 2998    ',       150, 1,    0,    8, 1,    1.018613,   25.307234,  1.1,  0.9,  1.1,  0.9
  2999, 'BUS 2999    ',       220, 1,    0,    1, 1,    0.991684,  -11.480713,  1.1,  0.9,  1.1,  0.9
  3000, 'BUS 3000    ',       154, 1,    0,    1, 1,    0.996058,   20.763579,  1.1,  0.9,  1.1,  0.9
  3001, 'BUS 3001    ',       150, 1,    0,    8, 1,    1.028103,   35.299364,  1.1,  0.9,  1.1,  0.9
  3002, 'BUS 3002    ',       110, 1,    0,   22, 1,    0.993999,  -13.385176,  1.1,  0.9,  1.1,  0.9
  3003, 'BUS 3003    ',       154, 1,    0,    1, 1,     1.00749,   31.832433,  1.1,  0.9,  1.1,  0.9
  3004, 'BUS 3004    ',       110, 1,    0,   21, 1,    0.961256,   -8.218502,  1.1,  0.9,  1.1,  0.9
  3005, 'BUS 3005    ',       150, 1,    0,    1, 1,    1.014074,   90.565376,  1.1,  0.9,  1.1,  0.9
  3006, 'BUS 3006    ',       150, 1,    0,    9, 1,    0.993474,   -9.319885,  1.1,  0.9,  1.1,  0.9
  3007, 'BUS 3007    ',       220, 1,    0,    4, 1,    1.013906,   -25.46217,  1.1,  0.9,  1.1,  0.9
  3008, 'BUS 3008    ',       110, 1,    0,   19, 1,    1.039582,    1.171175,  1.1,  0.9,  1.1,  0.9
  3009, 'BUS 3009    ',       220, 1,    0,    5, 1,    1.028638,    7.443496,  1.1,  0.9,  1.1,  0.9
  3010, 'BUS 3010    ',       380, 1,    0,    5, 1,     0.99539,   20.289767,  1.1,  0.9,  1.1,  0.9
  3011, 'BUS 3011    ',        20, 1,    0,    2, 1,    1.050792,    2.691479,  1.1,  0.9,  1.1,  0.9
  3012, 'BUS 3012    ',        20, 2,    0,    2, 1,    1.024412,   23.818834,  1.1,  0.9,  1.1,  0.9
  3013, 'BUS 3013    ',        20, 2,    0,    2, 1,    1.041662,    8.678673,  1.1,  0.9,  1.1,  0.9
  3014, 'BUS 3014    ',       150, 1,    0,    9, 1,      1.0963,   -4.854397,  1.1,  0.9,  1.1,  0.9
  3015, 'BUS 3015    ',        20, 2,    0,    2, 1,    1.033334,    3.429229,  1.1,  0.9,  1.1,  0.9
  3016, 'BUS 3016    ',       110, 1,    0,   18, 1,    0.954853,   -4.912864,  1.1,  0.9,  1.1,  0.9
  3017, 'BUS 3017    ',        20, 2,    0,    6, 1,    1.014104,   26.485556,  1.1,  0.9,  1.1,  0.9
  3018, 'BUS 3018    ',       220, 1,    0,    5, 1,    1.026992,   13.603011,  1.1,  0.9,  1.1,  0.9
  3019, 'BUS 3019    ',       380, 1,    0,    3, 1,    1.060003,    79.42593,  1.1,  0.9,  1.1,  0.9
  3020, 'BUS 3020    ',       220, 1,    0,    1, 1,    1.053608,   28.092308,  1.1,  0.9,  1.1,  0.9
  3021, 'BUS 3021    ',        20, 2,    0,    6, 1,    1.014104,   26.485556,  1.1,  0.9,  1.1,  0.9
  3022, 'BUS 3022    ',        20, 2,    0,    6, 1,    1.014104,   26.485556,  1.1,  0.9,  1.1,  0.9
  3023, 'BUS 3023    ',       220, 1,    0,    6, 1,    1.001872,    0.589968,  1.1,  0.9,  1.1,  0.9
  3024, 'BUS 3024    ',       154, 1,    0,    1, 1,    1.005994,   30.332283,  1.1,  0.9,  1.1,  0.9
  3025, 'BUS 3025    ',       380, 1,    0,    3, 1,    1.019586,   29.439072,  1.1,  0.9,  1.1,  0.9
  3026, 'BUS 3026    ',       380, 1,    0,    3, 1,    1.009419,   16.230861,  1.1,  0.9,  1.1,  0.9
  3027, 'BUS 3027    ',       150, 1,    0,    9, 1,    1.012463,   -5.993975,  1.1,  0.9,  1.1,  0.9
  3028, 'BUS 3028    ',       220, 1,    0,    5, 1,    1.031926,    9.191503,  1.1,  0.9,  1.1,  0.9
  3029, 'BUS 3029    ',        20, 2,    0,   14, 1,    1.043665,   14.930439,  1.1,  0.9,  1.1,  0.9
  3030, 'BUS 3030    ',       150, 1,    0,   10, 1,    0.974652,  -25.839438,  1.1,  0.9,  1.1,  0.9
  3031, 'BUS 3031    ',        20, 2,    0,   10, 1,    1.018242,   17.423399,  1.1,  0.9,  1.1,  0.9
  3032, 'BUS 3032    ',       110, 1,    0,   19, 1,      1.0352,   -3.530694,  1.1,  0.9,  1.1,  0.9
  3033, 'BUS 3033    ',       154, 1,    0,    1, 1,    1.004662,   26.192512,  1.1,  0.9,  1.1,  0.9
  3034, 'BUS 3034    ',       220, 1,    0,    5, 1,    1.033962,   21.349108,  1.1,  0.9,  1.1,  0.9
  3035, 'BUS 3035    ',       220, 1,    0,    4, 1,    0.987509,  -15.826529,  1.1,  0.9,  1.1,  0.9
  3036, 'BUS 3036    ',       220, 1,    0,   20, 1,    1.041806,    4.567962,  1.1,  0.9,  1.1,  0.9
  3037, 'BUS 3037    ',       220, 1,    0,   13, 1,    1.019828,   21.769526,  1.1,  0.9,  1.1,  0.9
  3038, 'BUS 3038    ',       220, 1,    0,    3, 1,    1.015717,   14.479145,  1.1,  0.9,  1.1,  0.9
  3039, 'BUS 3039    ',       220, 1,    0,    4, 1,    1.012677,  -20.123731,  1.1,  0.9,  1.1,  0.9
  3040, 'BUS 3040    ',       150, 1,    0,    9, 1,    1.049836,    -6.49771,  1.1,  0.9,  1.1,  0.9
  3041, 'BUS 3041    ',       110, 1,    0,   21, 1,    0.920298,  -11.220957,  1.1,  0.9,  1.1,  0.9
  3042, 'BUS 3042    ',       220, 1,    0,    5, 1,    1.032426,   18.042041,  1.1,  0.9,  1.1,  0.9
  3043, 'BUS 3043    ',       380, 1,    0,    3, 1,     1.07085,   72.829731,  1.1,  0.9,  1.1,  0.9
  3044, 'BUS 3044    ',       380, 1,    0,    8, 1,    1.067115,    48.55262,  1.1,  0.9,  1.1,  0.9
  3045, 'BUS 3045    ',       400, 1,    0,    1, 1,    0.963367,   24.301846,  1.1,  0.9,  1.1,  0.9
  3046, 'BUS 3046    ',       220, 1,    0,    4, 1,    1.027641,  -16.751919,  1.1,  0.9,  1.1,  0.9
  3047, 'BUS 3047    ',       220, 1,    0,   18, 1,    1.047872,   -1.209101,  1.1,  0.9,  1.1,  0.9
  3048, 'BUS 3048    ',       150, 1,    0,    9, 1,    1.085973,   -3.616211,  1.1,  0.9,  1.1,  0.9
  3049, 'BUS 3049    ',       380, 1,    0,    2, 1,    1.034082,   31.667909,  1.1,  0.9,  1.1,  0.9
  3050, 'BUS 3050    ',        20, 2,    0,   14, 1,    1.033768,   14.596978,  1.1,  0.9,  1.1,  0.9
  3051, 'BUS 3051    ',       110, 1,    0,   18, 1,    0.977685,   10.299801,  1.1,  0.9,  1.1,  0.9
  3052, 'BUS 3052    ',       380, 1,    0,    3, 1,    1.020565,   30.713834,  1.1,  0.9,  1.1,  0.9
  3053, 'BUS 3053    ',       150, 1,    0,    9, 1,    1.003915,   -5.029519,  1.1,  0.9,  1.1,  0.9
  3054, 'BUS 3054    ',       150, 1,    0,    9, 1,    0.834005,   -17.59375,  1.2,  0.8,  1.2,  0.8
  3055, 'BUS 3055    ',       380, 1,    0,    6, 1,    1.011139,  -15.286107,  1.1,  0.9,  1.1,  0.9
  3056, 'BUS 3056    ',       220, 1,    0,    5, 1,    1.081964,    13.95024,  1.1,  0.9,  1.1,  0.9
  3057, 'BUS 3057    ',       110, 1,    0,   15, 1,    1.072158,    0.502654,  1.1,  0.9,  1.1,  0.9
  3058, 'BUS 3058    ',        20, 2,    0,    6, 1,    1.021353,  -16.057707,  1.1,  0.9,  1.1,  0.9
  3059, 'BUS 3059    ',        20, 1,    0,    4, 1,    1.010498,  -17.064676,  1.1,  0.9,  1.1,  0.9
  3060, 'BUS 3060    ',       110, 1,    0,   19, 1,    1.008604,   -1.974044,  1.1,  0.9,  1.1,  0.9
  3061, 'BUS 3061    ',        20, 2,    0,    3, 1,    1.041842,   41.954443,  1.1,  0.9,  1.1,  0.9
  3062, 'BUS 3062    ',        20, 2,    0,    3, 1,    1.041842,   41.954443,  1.1,  0.9,  1.1,  0.9
  3063, 'BUS 3063    ',        20, 2,    0,    3, 1,     1.05544,   46.172493,  1.1,  0.9,  1.1,  0.9
  3064, 'BUS 3064    ',       150, 1,    0,    9, 1,    1.051779,   -6.398929,  1.1,  0.9,  1.1,  0.9
  3065, 'BUS 3065    ',        20, 2,    0,    5, 1,    1.048637,   18.752224,  1.1,  0.9,  1.1,  0.9
  3066, 'BUS 3066    ',       400, 1,    0,    1, 1,    0.983472,   31.050625,  1.1,  0.9,  1.1,  0.9
  3067, 'BUS 3067    ',       220, 1,    0,    5, 1,    1.042065,   14.434339,  1.1,  0.9,  1.1,  0.9
  3068, 'BUS 3068    ',        20, 2,    0,    5, 1,    1.043939,   36.504273,  1.1,  0.9,  1.1,  0.9
  3069, 'BUS 3069    ',       110, 1,    0,   19, 1,    1.023764,   -3.675899,  1.1,  0.9,  1.1,  0.9
  3070, 'BUS 3070    ',       150, 1,    0,    2, 1,    1.023596,   21.694368,  1.1,  0.9,  1.1,  0.9
  3071, 'BUS 3071    ',       220, 1,    0,   17, 1,      1.0132,   -13.74777,  1.1,  0.9,  1.1,  0.9
  3072, 'BUS 3072    ',        20, 2,    0,    6, 1,    1.023058,    6.860658,  1.1,  0.9,  1.1,  0.9
  3073, 'BUS 3073    ',       220, 1,    0,    1, 1,     1.01869,    3.847783,  1.1,  0.9,  1.1,  0.9
  3074, 'BUS 3074    ',        20, 2,    0,    6, 1,    1.023058,    6.860658,  1.1,  0.9,  1.1,  0.9
  3075, 'BUS 3075    ',       154, 1,    0,    1, 1,    1.030804,   -0.760296,  1.1,  0.9,  1.1,  0.9
  3076, 'BUS 3076    ',       220, 1,    0,    4, 1,    1.019117,  -22.580163,  1.1,  0.9,  1.1,  0.9
  3077, 'BUS 3077    ',       120, 1,    0,   20, 1,    1.062348,   -1.257926,  1.1,  0.9,  1.1,  0.9
  3078, 'BUS 3078    ',        20, 1,    0,    5, 1,    1.002012,   13.542185,  1.1,  0.9,  1.1,  0.9
  3079, 'BUS 3079    ',       110, 1,    0,   19, 1,    1.020527,   -4.053254,  1.1,  0.9,  1.1,  0.9
  3080, 'BUS 3080    ',       220, 1,    0,    6, 1,    0.983365,  -23.074447,  1.1,  0.9,  1.1,  0.9
  3081, 'BUS 3081    ',       380, 1,    0,    3, 1,    1.028955,   49.734107,  1.1,  0.9,  1.1,  0.9
  3082, 'BUS 3082    ',      10.6, 2,    0,    1, 1,    0.959658,   41.263569,  1.1,  0.9,  1.1,  0.9
  3083, 'BUS 3083    ',       220, 1,    0,    5, 1,    1.068316,    1.198768,  1.1,  0.9,  1.1,  0.9
  3084, 'BUS 3084    ',       110, 1,    0,   22, 1,    1.008605,    -6.77169,  1.1,  0.9,  1.1,  0.9
  3085, 'BUS 3085    ',       220, 1,    0,    3, 1,    1.028133,    8.275168,  1.1,  0.9,  1.1,  0.9
  3086, 'BUS 3086    ',       220, 1,    0,    5, 1,    1.027606,   28.817047,  1.1,  0.9,  1.1,  0.9
  3087, 'BUS 3087    ',       150, 1,    0,    9, 1,    1.066871,   -5.364063,  1.1,  0.9,  1.1,  0.9
  3088, 'BUS 3088    ',       400, 1,    0,    1, 1,    0.948425,   51.609641,  1.1,  0.9,  1.1,  0.9
  3089, 'BUS 3089    ',       220, 1,    0,   10, 1,    0.996361,    -17.3888,  1.1,  0.9,  1.1,  0.9
  3090, 'BUS 3090    ',       380, 1,    0,    5, 1,    0.989513,   14.286196,  1.1,  0.9,  1.1,  0.9
  3091, 'BUS 3091    ',       150, 1,    0,    9, 1,     1.00244,   -9.914239,  1.1,  0.9,  1.1,  0.9
  3092, 'BUS 3092    ',       220, 1,    0,   18, 1,    1.054244,    8.966818,  1.2,  0.8,  1.2,  0.8
  3093, 'BUS 3093    ',        20, 2,    0,    3, 1,    1.062094,   84.081646,  1.1,  0.9,  1.1,  0.9
  3094, 'BUS 3094    ',        20, 2,    0,    3, 1,    1.048559,   90.431059,  1.1,  0.9,  1.1,  0.9
  3095, 'BUS 3095    ',        20, 2,    0,    3, 1,    1.050106,   73.063142,  1.1,  0.9,  1.1,  0.9
  3096, 'BUS 3096    ',        20, 2,    0,    3, 1,    1.048559,   90.431059,  1.1,  0.9,  1.1,  0.9
  3097, 'BUS 3097    ',        20, 2,    0,    3, 1,    1.050106,   73.063142,  1.1,  0.9,  1.1,  0.9
  3098, 'BUS 3098    ',        20, 2,    0,    3, 1,    1.050106,   73.063142,  1.1,  0.9,  1.1,  0.9
  3099, 'BUS 3099    ',       220, 1,    0,    5, 1,    1.034913,   19.583318,  1.1,  0.9,  1.1,  0.9
  3100, 'BUS 3100    ',        20, 2,    0,    3, 1,    1.062073,    84.08696,  1.1,  0.9,  1.1,  0.9
  3101, 'BUS 3101    ',        20, 2,    0,    3, 1,    1.062094,   84.081646,  1.1,  0.9,  1.1,  0.9
  3102, 'BUS 3102    ',       380, 1,    0,    6, 1,     1.02653,   21.638239,  1.1,  0.9,  1.1,  0.9
  3103, 'BUS 3103    ',        20, 2,    0,    5, 1,    1.040259,     34.3106,  1.1,  0.9,  1.1,  0.9
  3104, 'BUS 3104    ',        20, 2,    0,    5, 1,    1.040259,     34.3106,  1.1,  0.9,  1.1,  0.9
  3105, 'BUS 3105    ',       220, 1,    0,    5, 1,    1.015795,   22.756039,  1.1,  0.9,  1.1,  0.9
  3106, 'BUS 3106    ',       380, 1,    0,    3, 1,    1.060487,   48.408157,  1.1,  0.9,  1.1,  0.9
  3107, 'BUS 3107    ',        20, 2,    0,    2, 1,    1.023574,    3.735821,  1.1,  0.9,  1.1,  0.9
  3108, 'BUS 3108    ',        20, 2,    0,    2, 1,    1.023574,    3.735821,  1.1,  0.9,  1.1,  0.9
  3109, 'BUS 3109    ',        20, 2,    0,    2, 1,      1.0234,    3.527787,  1.1,  0.9,  1.1,  0.9
  3110, 'BUS 3110    ',       220, 1,    0,    7, 1,    1.026902,    3.580533,  1.1,  0.9,  1.1,  0.9
  3111, 'BUS 3111    ',        20, 2,    0,    2, 1,      1.0234,    3.527787,  1.1,  0.9,  1.1,  0.9
  3112, 'BUS 3112    ',        20, 2,    0,    2, 1,    1.030367,    0.220716,  1.1,  0.9,  1.1,  0.9
  3113, 'BUS 3113    ',        20, 2,    0,    2, 1,    1.030443,   -1.752265,  1.1,  0.9,  1.1,  0.9
  3114, 'BUS 3114    ',        20, 2,    0,    2, 1,     1.00571,    1.688469,  1.1,  0.9,  1.1,  0.9
  3115, 'BUS 3115    ',       380, 1,    0,    3, 1,    1.096855,      60.617,  1.2,  0.8,  1.2,  0.8
  3116, 'BUS 3116    ',       220, 1,    0,    4, 1,    1.009609,  -19.661174,  1.1,  0.9,  1.1,  0.9
  3117, 'BUS 3117    ',       150, 1,    0,    9, 1,     0.99314,    -9.90363,  1.1,  0.9,  1.1,  0.9
  3118, 'BUS 3118    ',       110, 1,    0,   21, 1,    0.963262,   -9.644491,  1.1,  0.9,  1.1,  0.9
  3119, 'BUS 3119    ',       220, 1,    0,    3, 1,    1.035147,   65.857496,  1.1,  0.9,  1.1,  0.9
  3120, 'BUS 3120    ',       110, 1,    0,   19, 1,    1.034839,    0.308162,  1.1,  0.9,  1.1,  0.9
  3121, 'BUS 3121    ',        20, 2,    0,    3, 1,    1.057682,   40.579523,  1.1,  0.9,  1.1,  0.9
  3122, 'BUS 3122    ',        20, 2,    0,    3, 1,    1.057682,   40.579523,  1.1,  0.9,  1.1,  0.9
  3123, 'BUS 3123    ',        20, 2,    0,    8, 1,    1.050841,   90.684517,  1.1,  0.9,  1.1,  0.9
  3124, 'BUS 3124    ',        20, 2,    0,    8, 1,    1.050841,   90.684517,  1.1,  0.9,  1.1,  0.9
  3125, 'BUS 3125    ',       110, 1,    0,   18, 1,    0.960854,   -4.989884,  1.1,  0.9,  1.1,  0.9
  3126, 'BUS 3126    ',       380, 1,    0,    6, 1,    0.990358,  -22.741184,  1.1,  0.9,  1.1,  0.9
  3127, 'BUS 3127    ',        20, 2,    0,    8, 1,    1.050579,   35.320834,  1.1,  0.9,  1.1,  0.9
  3128, 'BUS 3128    ',        20, 2,    0,    8, 1,    1.045612,   86.470349,  1.1,  0.9,  1.1,  0.9
  3129, 'BUS 3129    ',       220, 1,    0,    6, 1,    1.005101,    0.818924,  1.1,  0.9,  1.1,  0.9
  3130, 'BUS 3130    ',        20, 2,    0,    8, 1,    1.045612,   86.470349,  1.1,  0.9,  1.1,  0.9
  3131, 'BUS 3131    ',       110, 1,    0,   21, 1,    0.948542,   -8.803724,  1.1,  0.9,  1.1,  0.9
  3132, 'BUS 3132    ',       380, 1,    0,    4, 1,    1.012469,  -22.467823,  1.1,  0.9,  1.1,  0.9
  3133, 'BUS 3133    ',       380, 1,    0,   11, 1,    0.972032,    7.622339,  1.1,  0.9,  1.1,  0.9
  3134, 'BUS 3134    ',        20, 2,    0,    3, 1,    1.055592,   83.040122,  1.1,  0.9,  1.1,  0.9
  3135, 'BUS 3135    ',        20, 2,    0,    3, 1,    1.055592,   83.040122,  1.1,  0.9,  1.1,  0.9
  3136, 'BUS 3136    ',        20, 2,    0,    3, 1,    1.055592,   83.040122,  1.1,  0.9,  1.1,  0.9
  3137, 'BUS 3137    ',        20, 2,    0,    3, 1,    1.055592,   83.040122,  1.1,  0.9,  1.1,  0.9
  3138, 'BUS 3138    ',       110, 1,    0,   12, 1,    0.975876,  -11.404679,  1.1,  0.9,  1.1,  0.9
  3139, 'BUS 3139    ',        20, 2,    0,   14, 1,    1.033768,   14.596978,  1.1,  0.9,  1.1,  0.9
  3140, 'BUS 3140    ',       150, 1,    0,   10, 1,    1.013004,   -6.672823,  1.1,  0.9,  1.1,  0.9
  3141, 'BUS 3141    ',        20, 2,    0,    3, 1,     1.03603,   78.293887,  1.1,  0.9,  1.1,  0.9
  3142, 'BUS 3142    ',        20, 2,    0,    3, 1,     1.03603,   78.293887,  1.1,  0.9,  1.1,  0.9
  3143, 'BUS 3143    ',        20, 2,    0,    3, 1,    1.034933,   81.348467,  1.1,  0.9,  1.1,  0.9
  3144, 'BUS 3144    ',       110, 1,    0,   18, 1,    0.996071,   -7.239259,  1.1,  0.9,  1.1,  0.9
  3145, 'BUS 3145    ',        20, 2,    0,    3, 1,    1.034547,   81.296442,  1.1,  0.9,  1.1,  0.9
  3146, 'BUS 3146    ',        20, 2,    0,    4, 1,    1.028604,  -12.690591,  1.1,  0.9,  1.1,  0.9
  3147, 'BUS 3147    ',       220, 1,    0,    5, 1,    1.021721,    15.54218,  1.1,  0.9,  1.1,  0.9
  3148, 'BUS 3148    ',        20, 2,    0,    4, 1,    1.017868,  -15.794755,  1.1,  0.9,  1.1,  0.9
  3149, 'BUS 3149    ',       110, 1,    0,   18, 1,    0.964033,   -6.241528,  1.1,  0.9,  1.1,  0.9
  3150, 'BUS 3150    ',       150, 1,    0,    9, 1,    1.004597,  -15.207244,  1.1,  0.9,  1.1,  0.9
  3151, 'BUS 3151    ',       110, 1,    0,   19, 1,    0.923941,   -1.894529,  1.1,  0.9,  1.1,  0.9
  3152, 'BUS 3152    ',        20, 2,    0,   18, 1,     1.05813,     5.10364,  1.1,  0.9,  1.1,  0.9
  3153, 'BUS 3153    ',       220, 1,    0,    3, 1,    0.986936,   36.296305,  1.1,  0.9,  1.1,  0.9
  3154, 'BUS 3154    ',        20, 2,    0,   18, 1,    1.041223,    4.865379,  1.1,  0.9,  1.1,  0.9
  3155, 'BUS 3155    ',       150, 1,    0,    9, 1,    1.001884,  -10.143098,  1.1,  0.9,  1.1,  0.9
  3156, 'BUS 3156    ',       380, 1,    0,    1, 1,    1.012113,   93.904214,  1.1,  0.9,  1.1,  0.9
  3157, 'BUS 3157    ',       150, 1,    0,    9, 1,    0.947288,  -10.924648,  1.1,  0.9,  1.1,  0.9
  3158, 'BUS 3158    ',       154, 1,    0,    1, 1,     1.00507,     17.0212,  1.1,  0.9,  1.1,  0.9
  3159, 'BUS 3159    ',       380, 1,    0,   13, 1,    1.064147,   34.611639,  1.1,  0.9,  1.1,  0.9
  3160, 'BUS 3160    ',       110, 1,    0,   18, 1,     0.98633,   -2.201471,  1.1,  0.9,  1.1,  0.9
  3161, 'BUS 3161    ',       150, 1,    0,    9, 1,    0.963134,   -9.751258,  1.1,  0.9,  1.1,  0.9
  3162, 'BUS 3162    ',       110, 1,    0,   21, 1,    0.994543,   -3.850432,  1.1,  0.9,  1.1,  0.9
  3163, 'BUS 3163    ',       110, 1,    0,   12, 1,    0.983836,  -11.332269,  1.1,  0.9,  1.1,  0.9
  3164, 'BUS 3164    ',        20, 2,    0,    4, 1,     1.01814,   -7.851847,  1.1,  0.9,  1.1,  0.9
  3165, 'BUS 3165    ',        20, 2,    0,   10, 1,    1.029459,   27.896063,  1.1,  0.9,  1.1,  0.9
  3166, 'BUS 3166    ',        20, 2,    0,   10, 1,    1.014154,    -7.89767,  1.1,  0.9,  1.1,  0.9
  3167, 'BUS 3167    ',        20, 2,    0,    6, 1,    1.022861,    4.217398,  1.1,  0.9,  1.1,  0.9
  3168, 'BUS 3168    ',        20, 2,    0,    6, 1,    1.022861,    4.217398,  1.1,  0.9,  1.1,  0.9
  3169, 'BUS 3169    ',        20, 2,    0,    6, 1,    1.022861,    4.217398,  1.1,  0.9,  1.1,  0.9
  3170, 'BUS 3170    ',       380, 1,    0,    3, 1,    1.065913,   74.319622,  1.1,  0.9,  1.1,  0.9
  3171, 'BUS 3171    ',       220, 1,    0,    3, 1,    1.010695,   28.760676,  1.1,  0.9,  1.1,  0.9
  3172, 'BUS 3172    ',       220, 1,    0,    6, 1,    0.991482,   -25.02317,  1.1,  0.9,  1.1,  0.9
  3173, 'BUS 3173    ',       220, 1,    0,    4, 1,    1.022913,  -16.933536,  1.1,  0.9,  1.1,  0.9
  3174, 'BUS 3174    ',       110, 1,    0,    1, 1,    1.031132,   -7.749155,  1.1,  0.9,  1.1,  0.9
  3175, 'BUS 3175    ',       150, 1,    0,    9, 1,    1.006756,    -15.1197,  1.1,  0.9,  1.1,  0.9
  3176, 'BUS 3176    ',        20, 2,    0,   14, 1,     1.03058,   15.553508,  1.1,  0.9,  1.1,  0.9
  3177, 'BUS 3177    ',       110, 1,    0,    8, 1,    1.020476,   55.380688,  1.1,  0.9,  1.1,  0.9
  3178, 'BUS 3178    ',        15, 2,    0,    1, 1,    0.962508,   28.579218,  1.1,  0.9,  1.1,  0.9
  3179, 'BUS 3179    ',        19, 2,    0,    1, 1,    0.969605,   29.504132,  1.1,  0.9,  1.1,  0.9
  3180, 'BUS 3180    ',       220, 1,    0,    5, 1,    1.051606,    16.05419,  1.1,  0.9,  1.1,  0.9
  3181, 'BUS 3181    ',       220, 1,    0,    5, 1,    1.021283,    7.910363,  1.1,  0.9,  1.1,  0.9
  3182, 'BUS 3182    ',       220, 1,    0,    5, 1,    1.036145,   30.869082,  1.1,  0.9,  1.1,  0.9
  3183, 'BUS 3183    ',       380, 1,    0,    2, 1,    1.033937,   31.845751,  1.1,  0.9,  1.1,  0.9
  3184, 'BUS 3184    ',      10.6, 2,    0,    1, 1,    0.993105,   34.379244,  1.1,  0.9,  1.1,  0.9
  3185, 'BUS 3185    ',       220, 1,    0,    5, 1,    1.064935,   -7.972259,  1.1,  0.9,  1.1,  0.9
  3186, 'BUS 3186    ',        20, 2,    0,    3, 1,    1.048808,   68.937466,  1.1,  0.9,  1.1,  0.9
  3187, 'BUS 3187    ',       380, 1,    0,    6, 1,    1.032021,    3.020299,  1.1,  0.9,  1.1,  0.9
  3188, 'BUS 3188    ',       150, 1,    0,    9, 1,     1.06045,   -6.223335,  1.1,  0.9,  1.1,  0.9
  3189, 'BUS 3189    ',       220, 1,    0,    4, 1,    1.024334,  -19.631844,  1.1,  0.9,  1.1,  0.9
  3190, 'BUS 3190    ',       154, 1,    0,    1, 1,    1.009114,   34.555955,  1.1,  0.9,  1.1,  0.9
  3191, 'BUS 3191    ',       220, 1,    0,    4, 1,    1.026175,  -15.073177,  1.1,  0.9,  1.1,  0.9
  3192, 'BUS 3192    ',       150, 1,    0,    8, 1,    1.023187,   36.942852,  1.1,  0.9,  1.1,  0.9
  3193, 'BUS 3193    ',       220, 1,    0,    3, 1,    1.043327,   79.313508,  1.1,  0.9,  1.1,  0.9
  3194, 'BUS 3194    ',       220, 1,    0,    5, 1,    1.042014,    29.50224,  1.1,  0.9,  1.1,  0.9
  3195, 'BUS 3195    ',       110, 1,    0,   18, 1,    0.969914,     7.06577,  1.1,  0.9,  1.1,  0.9
  3196, 'BUS 3196    ',       220, 1,    0,    6, 1,     0.99471,   -3.303459,  1.1,  0.9,  1.1,  0.9
  3197, 'BUS 3197    ',       150, 1,    0,    8, 1,    0.996125,   26.875266,  1.1,  0.9,  1.1,  0.9
  3198, 'BUS 3198    ',       400, 1,    0,    1, 1,    0.966153,   37.549398,  1.1,  0.9,  1.1,  0.9
  3199, 'BUS 3199    ',       220, 1,    0,    5, 1,    1.058579,   11.117197,  1.1,  0.9,  1.1,  0.9
  3200, 'BUS 3200    ',       154, 1,    0,    1, 1,    1.013174,   29.812789,  1.1,  0.9,  1.1,  0.9
  3201, 'BUS 3201    ',        11, 2,    0,    1, 1,    1.034282,    8.113127,  1.1,  0.9,  1.1,  0.9
  3202, 'BUS 3202    ',       150, 1,    0,    9, 1,    1.039109,   -1.110008,  1.1,  0.9,  1.1,  0.9
  3203, 'BUS 3203    ',       154, 1,    0,    1, 1,    0.989027,   33.433286,  1.1,  0.9,  1.1,  0.9
  3204, 'BUS 3204    ',       150, 1,    0,    1, 1,    0.992836,   90.007676,  1.1,  0.9,  1.1,  0.9
  3205, 'BUS 3205    ',       220, 1,    0,    4, 1,    1.021971,  -18.847648,  1.1,  0.9,  1.1,  0.9
  3206, 'BUS 3206    ',        20, 2,    0,    4, 1,    1.018631,  -11.528817,  1.1,  0.9,  1.1,  0.9
  3207, 'BUS 3207    ',       110, 1,    0,   19, 1,     1.08011,    1.741777,  1.2,  0.8,  1.2,  0.8
  3208, 'BUS 3208    ',       220, 1,    0,   13, 1,    0.982791,   19.076224,  1.1,  0.9,  1.1,  0.9
  3209, 'BUS 3209    ',       150, 1,    0,    8, 1,    1.040256,   43.019104,  1.1,  0.9,  1.1,  0.9
  3210, 'BUS 3210    ',        20, 2,    0,    6, 1,    1.016876,   22.252733,  1.1,  0.9,  1.1,  0.9
  3211, 'BUS 3211    ',       220, 1,    0,    5, 1,    1.024174,   -20.53005,  1.1,  0.9,  1.1,  0.9
  3212, 'BUS 3212    ',       380, 1,    0,   21, 1,    1.114099,    0.152522,  1.2,  0.8,  1.2,  0.8
  3213, 'BUS 3213    ',        20, 2,    0,    6, 1,    1.016868,   22.255371,  1.1,  0.9,  1.1,  0.9
  3214, 'BUS 3214    ',        20, 2,    0,    6, 1,    1.016876,   22.252733,  1.1,  0.9,  1.1,  0.9
  3215, 'BUS 3215    ',        20, 2,    0,    6, 1,    1.016876,   22.252733,  1.1,  0.9,  1.1,  0.9
  3216, 'BUS 3216    ',        20, 2,    0,    6, 1,    1.016876,   22.252733,  1.1,  0.9,  1.1,  0.9
  3217, 'BUS 3217    ',        20, 2,    0,    3, 1,    1.063297,    57.37246,  1.1,  0.9,  1.1,  0.9
  3218, 'BUS 3218    ',       150, 1,    0,    9, 1,    1.001825,  -12.546618,  1.1,  0.9,  1.1,  0.9
  3219, 'BUS 3219    ',        20, 2,    0,    6, 1,    1.016868,   22.255371,  1.1,  0.9,  1.1,  0.9
  3220, 'BUS 3220    ',        20, 2,    0,    6, 1,    1.016868,   22.255371,  1.1,  0.9,  1.1,  0.9
  3221, 'BUS 3221    ',       110, 1,    0,   19, 1,    0.957465,    -0.98431,  1.1,  0.9,  1.1,  0.9
  3222, 'BUS 3222    ',       220, 1,    0,    7, 1,    1.009445,    4.392906,  1.1,  0.9,  1.1,  0.9
  3223, 'BUS 3223    ',       380, 1,    0,    1, 1,    1.069984,   -1.843245,  1.2,  0.8,  1.2,  0.8
  3224, 'BUS 3224    ',        20, 2,    0,   10, 1,    1.034075,   49.875441,  1.1,  0.9,  1.1,  0.9
  3225, 'BUS 3225    ',        20, 2,    0,    4, 1,    1.034314,  -10.021136,  1.1,  0.9,  1.1,  0.9
  3226, 'BUS 3226    ',        20, 1,    0,    5, 1,     1.03499,  -19.617451,  1.1,  0.9,  1.1,  0.9
  3227, 'BUS 3227    ',       220, 1,    0,    3, 1,    1.002095,   34.235111,  1.1,  0.9,  1.1,  0.9
  3228, 'BUS 3228    ',        20, 2,    0,    4, 1,    1.027518,  -17.089784,  1.1,  0.9,  1.1,  0.9
  3229, 'BUS 3229    ',       380, 1,    0,    3, 1,    1.014562,   32.096227,  1.1,  0.9,  1.1,  0.9
  3230, 'BUS 3230    ',       380, 1,    0,    4, 1,    1.055461,  -13.247245,  1.1,  0.9,  1.1,  0.9
  3231, 'BUS 3231    ',       150, 1,    0,    9, 1,    0.981328,   -8.077724,  1.1,  0.9,  1.1,  0.9
  3232, 'BUS 3232    ',       110, 1,    0,   19, 1,    0.961557,   -5.026887,  1.1,  0.9,  1.1,  0.9
  3233, 'BUS 3233    ',        20, 2,    0,    4, 1,    1.034314,  -10.021136,  1.1,  0.9,  1.1,  0.9
  3234, 'BUS 3234    ',        20, 2,    0,   18, 1,    1.014559,   -1.055158,  1.1,  0.9,  1.1,  0.9
  3235, 'BUS 3235    ',       154, 1,    0,    1, 1,    0.996619,   17.584415,  1.1,  0.9,  1.1,  0.9
  3236, 'BUS 3236    ',      13.8, 2,    0,    1, 1,    1.000449,   37.338871,  1.1,  0.9,  1.1,  0.9
  3237, 'BUS 3237    ',       154, 1,    0,    1, 1,    1.025252,    2.340914,  1.1,  0.9,  1.1,  0.9
  3238, 'BUS 3238    ',       380, 1,    0,    2, 1,    1.040701,   35.174448,  1.1,  0.9,  1.1,  0.9
  3239, 'BUS 3239    ',       380, 1,    0,    2, 1,    0.985476,   31.316276,  1.1,  0.9,  1.1,  0.9
  3240, 'BUS 3240    ',       220, 1,    0,    1, 1,    1.054736,    8.161866,  1.1,  0.9,  1.1,  0.9
  3241, 'BUS 3241    ',       150, 1,    0,    9, 1,    1.068493,     1.28496,  1.1,  0.9,  1.1,  0.9
  3242, 'BUS 3242    ',        20, 1,    0,    5, 1,     1.03499,  -19.617451,  1.1,  0.9,  1.1,  0.9
  3243, 'BUS 3243    ',       220, 1,    0,    7, 1,    1.012445,    4.699137,  1.1,  0.9,  1.1,  0.9
  3244, 'BUS 3244    ',       380, 1,    0,    1, 1,    1.051753,   14.759663,  1.1,  0.9,  1.1,  0.9
  3245, 'BUS 3245    ',        20, 1,    0,    5, 1,     1.03499,  -19.617451,  1.1,  0.9,  1.1,  0.9
  3246, 'BUS 3246    ',       220, 1,    0,    5, 1,    1.023718,    3.428847,  1.1,  0.9,  1.1,  0.9
  3247, 'BUS 3247    ',       150, 1,    0,    9, 1,    0.993427,   -9.324273,  1.1,  0.9,  1.1,  0.9
  3248, 'BUS 3248    ',        20, 2,    0,   14, 1,    1.037973,   11.471538,  1.1,  0.9,  1.1,  0.9
  3249, 'BUS 3249    ',       110, 1,    0,   18, 1,    1.009126,    -1.40707,  1.1,  0.9,  1.1,  0.9
  3250, 'BUS 3250    ',       110, 1,    0,   18, 1,      1.0082,   -1.533549,  1.1,  0.9,  1.1,  0.9
  3251, 'BUS 3251    ',       220, 1,    0,    5, 1,    1.054383,    5.160988,  1.1,  0.9,  1.1,  0.9
  3252, 'BUS 3252    ',       380, 1,    0,    3, 1,    1.032515,   74.532787,  1.1,  0.9,  1.1,  0.9
  3253, 'BUS 3253    ',       154, 1,    0,    1, 1,    0.999445,   44.319644,  1.1,  0.9,  1.1,  0.9
  3254, 'BUS 3254    ',       110, 1,    0,   19, 1,    0.982412,   -1.783489,  1.1,  0.9,  1.1,  0.9
  3255, 'BUS 3255    ',        20, 2,    0,   10, 1,    1.058355,    41.76159,  1.1,  0.9,  1.1,  0.9
  3256, 'BUS 3256    ',       110, 1,    0,   15, 1,    1.024264,   -3.679291,  1.1,  0.9,  1.1,  0.9
  3257, 'BUS 3257    ',       154, 1,    0,    1, 1,    1.017591,   16.020058,  1.1,  0.9,  1.1,  0.9
  3258, 'BUS 3258    ',       110, 1,    0,    1, 1,    0.986619,  -13.452821,  1.1,  0.9,  1.1,  0.9
  3259, 'BUS 3259    ',       110, 1,    0,   19, 1,    1.023766,   -2.523865,  1.1,  0.9,  1.1,  0.9
  3260, 'BUS 3260    ',       380, 1,    0,    3, 1,    1.045984,   36.938005,  1.1,  0.9,  1.1,  0.9
  3261, 'BUS 3261    ',       150, 1,    0,    1, 1,    1.010819,   90.346267,  1.1,  0.9,  1.1,  0.9
  3262, 'BUS 3262    ',       220, 1,    0,    5, 1,    1.016747,   23.522042,  1.1,  0.9,  1.1,  0.9
  3263, 'BUS 3263    ',       150, 1,    0,    9, 1,    1.051248,   -5.705729,  1.1,  0.9,  1.1,  0.9
  3264, 'BUS 3264    ',       110, 1,    0,   12, 1,    0.997223,   -9.751241,  1.1,  0.9,  1.1,  0.9
  3265, 'BUS 3265    ',        20, 2,    0,    4, 1,     1.05787,   -5.405768,  1.1,  0.9,  1.1,  0.9
  3266, 'BUS 3266    ',       150, 1,    0,    9, 1,    1.001352,  -15.450636,  1.1,  0.9,  1.1,  0.9
  3267, 'BUS 3267    ',       220, 1,    0,    7, 1,    1.030691,   13.607772,  1.1,  0.9,  1.1,  0.9
  3268, 'BUS 3268    ',       220, 1,    0,    5, 1,    1.033013,   18.139955,  1.1,  0.9,  1.1,  0.9
  3269, 'BUS 3269    ',       150, 1,    0,    9, 1,    1.028324,   -8.261232,  1.1,  0.9,  1.1,  0.9
  3270, 'BUS 3270    ',        20, 2,    0,   18, 1,     0.98472,   -1.315224,  1.1,  0.9,  1.1,  0.9
  3271, 'BUS 3271    ',       150, 1,    0,    9, 1,    1.041611,   -6.848028,  1.1,  0.9,  1.1,  0.9
  3272, 'BUS 3272    ',       380, 1,    0,   16, 1,    1.051683,   13.028435,  1.1,  0.9,  1.1,  0.9
  3273, 'BUS 3273    ',       110, 1,    0,   21, 1,    0.996835,   -3.084223,  1.1,  0.9,  1.1,  0.9
  3274, 'BUS 3274    ',       110, 1,    0,   22, 1,    0.989931,  -17.785937,  1.1,  0.9,  1.1,  0.9
  3275, 'BUS 3275    ',       220, 1,    0,    4, 1,    1.013363,   -27.00617,  1.1,  0.9,  1.1,  0.9
  3276, 'BUS 3276    ',       154, 1,    0,    1, 1,    1.023041,   -1.733209,  1.1,  0.9,  1.1,  0.9
  3277, 'BUS 3277    ',       150, 1,    0,    2, 1,    1.035066,   25.308502,  1.1,  0.9,  1.1,  0.9
  3278, 'BUS 3278    ',       220, 1,    0,    3, 1,    1.022381,    6.286187,  1.1,  0.9,  1.1,  0.9
  3279, 'BUS 3279    ',       220, 1,    0,    4, 1,    1.014258,  -26.848945,  1.1,  0.9,  1.1,  0.9
  3280, 'BUS 3280    ',        20, 2,    0,   22, 1,    1.041353,    7.871779,  1.1,  0.9,  1.1,  0.9
  3281, 'BUS 3281    ',       380, 1,    0,    6, 1,    0.988563,  -22.912606,  1.1,  0.9,  1.1,  0.9
  3282, 'BUS 3282    ',        20, 2,    0,    6, 1,    1.039025,    12.06939,  1.1,  0.9,  1.1,  0.9
  3283, 'BUS 3283    ',        20, 2,    0,    6, 1,    1.039025,    12.06939,  1.1,  0.9,  1.1,  0.9
  3284, 'BUS 3284    ',        20, 2,    0,    6, 1,    1.039025,    12.06939,  1.1,  0.9,  1.1,  0.9
  3285, 'BUS 3285    ',       220, 1,    0,    5, 1,    1.028692,   13.638716,  1.1,  0.9,  1.1,  0.9
  3286, 'BUS 3286    ',       220, 1,    0,    5, 1,    1.063544,     3.36992,  1.1,  0.9,  1.1,  0.9
  3287, 'BUS 3287    ',       150, 1,    0,    8, 1,    1.027757,   27.328033,  1.1,  0.9,  1.1,  0.9
  3288, 'BUS 3288    ',       380, 1,    0,    3, 1,    1.063031,    70.16259,  1.1,  0.9,  1.1,  0.9
  3289, 'BUS 3289    ',       110, 1,    0,    3, 1,    0.990129,   -5.911249,  1.1,  0.9,  1.1,  0.9
  3290, 'BUS 3290    ',       220, 1,    0,    5, 1,    1.028836,    6.244416,  1.1,  0.9,  1.1,  0.9
  3291, 'BUS 3291    ',       380, 1,    0,    3, 1,    1.064525,   50.433275,  1.1,  0.9,  1.1,  0.9
  3292, 'BUS 3292    ',        20, 2,    0,   14, 1,    1.035771,    2.999441,  1.1,  0.9,  1.1,  0.9
  3293, 'BUS 3293    ',       110, 1,    0,   18, 1,    0.986524,   -6.192619,  1.1,  0.9,  1.1,  0.9
  3294, 'BUS 3294    ',     15.75, 2,    0,    1, 1,    0.974759,   32.169943,  1.1,  0.9,  1.1,  0.9
  3295, 'BUS 3295    ',       150, 1,    0,    9, 1,    1.049444,   -6.481726,  1.1,  0.9,  1.1,  0.9
  3296, 'BUS 3296    ',        20, 2,    0,    2, 1,    1.041629,   38.466941,  1.1,  0.9,  1.1,  0.9
  3297, 'BUS 3297    ',        20, 2,    0,    5, 1,    1.048358,    31.36576,  1.1,  0.9,  1.1,  0.9
  3298, 'BUS 3298    ',        20, 2,    0,    5, 1,    1.048358,    31.36576,  1.1,  0.9,  1.1,  0.9
  3299, 'BUS 3299    ',        20, 2,    0,    5, 1,    1.048358,    31.36576,  1.1,  0.9,  1.1,  0.9
  3300, 'BUS 3300    ',       154, 1,    0,    1, 1,    1.006064,   27.970425,  1.1,  0.9,  1.1,  0.9
  3301, 'BUS 3301    ',       220, 1,    0,    5, 1,    1.001167,   22.914164,  1.1,  0.9,  1.1,  0.9
  3302, 'BUS 3302    ',        20, 1,    0,    5, 1,    1.027866,   16.538428,  1.1,  0.9,  1.1,  0.9
  3303, 'BUS 3303    ',        20, 1,    0,    5, 1,    1.027866,   16.538428,  1.1,  0.9,  1.1,  0.9
  3304, 'BUS 3304    ',        20, 1,    0,    5, 1,    1.027866,   16.538428,  1.1,  0.9,  1.1,  0.9
  3305, 'BUS 3305    ',        20, 1,    0,    5, 1,    1.027866,   16.538428,  1.1,  0.9,  1.1,  0.9
  3306, 'BUS 3306    ',        20, 2,    0,    5, 1,    1.048358,    31.36576,  1.1,  0.9,  1.1,  0.9
  3307, 'BUS 3307    ',        20, 2,    0,    5, 1,    1.048358,    31.36576,  1.1,  0.9,  1.1,  0.9
  3308, 'BUS 3308    ',        20, 2,    0,    5, 1,    1.054031,    9.216302,  1.1,  0.9,  1.1,  0.9
  3309, 'BUS 3309    ',        20, 2,    0,    5, 1,    1.054031,    9.216302,  1.1,  0.9,  1.1,  0.9
  3310, 'BUS 3310    ',       220, 1,    0,    5, 1,    1.029961,   20.347416,  1.1,  0.9,  1.1,  0.9
  3311, 'BUS 3311    ',        20, 1,    0,    5, 1,    0.992991,   15.869625,  1.1,  0.9,  1.1,  0.9
  3312, 'BUS 3312    ',       110, 1,    0,   12, 1,    1.007186,  -12.965964,  1.1,  0.9,  1.1,  0.9
  3313, 'BUS 3313    ',       150, 1,    0,    1, 1,    0.993675,   90.655341,  1.1,  0.9,  1.1,  0.9
  3314, 'BUS 3314    ',       220, 1,    0,    1, 1,    0.989667,    4.466255,  1.1,  0.9,  1.1,  0.9
  3315, 'BUS 3315    ',       154, 1,    0,    1, 1,    1.009646,   18.952981,  1.1,  0.9,  1.1,  0.9
  3316, 'BUS 3316    ',        20, 1,    0,    5, 1,    0.992991,   15.869625,  1.1,  0.9,  1.1,  0.9
  3317, 'BUS 3317    ',       400, 1,    0,    1, 1,    0.951009,   24.174308,  1.1,  0.9,  1.1,  0.9
  3318, 'BUS 3318    ',       110, 1,    0,   22, 1,    0.998359,  -14.319232,  1.1,  0.9,  1.1,  0.9
  3319, 'BUS 3319    ',       220, 1,    0,    5, 1,     1.03403,    4.734221,  1.1,  0.9,  1.1,  0.9
  3320, 'BUS 3320    ',       220, 1,    0,    5, 1,    1.021206,   16.043182,  1.1,  0.9,  1.1,  0.9
  3321, 'BUS 3321    ',       110, 1,    0,   24, 1,    1.010822,   15.191231,  1.1,  0.9,  1.1,  0.9
  3322, 'BUS 3322    ',       380, 1,    0,    1, 1,     1.04126,   36.379724,  1.1,  0.9,  1.1,  0.9
  3323, 'BUS 3323    ',        20, 2,    0,   14, 1,    1.019144,   17.562907,  1.1,  0.9,  1.1,  0.9
  3324, 'BUS 3324    ',       150, 1,    0,    8, 1,    0.990299,   27.156239,  1.1,  0.9,  1.1,  0.9
  3325, 'BUS 3325    ',        20, 2,    0,    5, 1,     1.03955,   19.355753,  1.1,  0.9,  1.1,  0.9
  3326, 'BUS 3326    ',        20, 2,    0,    5, 1,     1.03955,   19.355753,  1.1,  0.9,  1.1,  0.9
  3327, 'BUS 3327    ',        20, 2,    0,    5, 1,    1.039449,   19.583781,  1.1,  0.9,  1.1,  0.9
  3328, 'BUS 3328    ',        20, 2,    0,    5, 1,    1.039449,   19.583781,  1.1,  0.9,  1.1,  0.9
  3329, 'BUS 3329    ',        20, 2,    0,    4, 1,    1.017638,   -6.936102,  1.1,  0.9,  1.1,  0.9
  3330, 'BUS 3330    ',        20, 2,    0,    2, 1,    1.062419,    33.93163,  1.1,  0.9,  1.1,  0.9
  3331, 'BUS 3331    ',       380, 1,    0,    6, 1,    1.012867,   -2.151125,  1.1,  0.9,  1.1,  0.9
  3332, 'BUS 3332    ',       110, 1,    0,   18, 1,    0.967733,   -4.938733,  1.1,  0.9,  1.1,  0.9
  3333, 'BUS 3333    ',       150, 1,    0,    9, 1,    1.079271,    0.453859,  1.1,  0.9,  1.1,  0.9
  3334, 'BUS 3334    ',        20, 2,    0,    5, 1,    1.031677,   20.632573,  1.1,  0.9,  1.1,  0.9
  3335, 'BUS 3335    ',        20, 2,    0,    5, 1,    1.031677,   20.632573,  1.1,  0.9,  1.1,  0.9
  3336, 'BUS 3336    ',        20, 2,    0,    5, 1,    1.031677,   20.632573,  1.1,  0.9,  1.1,  0.9
  3337, 'BUS 3337    ',        20, 2,    0,    5, 1,    1.031677,   20.632573,  1.1,  0.9,  1.1,  0.9
  3338, 'BUS 3338    ',        20, 2,    0,    5, 1,    0.997985,   14.815692,  1.1,  0.9,  1.1,  0.9
  3339, 'BUS 3339    ',        20, 2,    0,    5, 1,    1.031677,   20.632573,  1.1,  0.9,  1.1,  0.9
  3340, 'BUS 3340    ',       220, 1,    0,    1, 1,     1.05284,   27.865674,  1.1,  0.9,  1.1,  0.9
  3341, 'BUS 3341    ',       220, 1,    0,    5, 1,    1.020439,     -0.4141,  1.1,  0.9,  1.1,  0.9
  3342, 'BUS 3342    ',       110, 1,    0,   18, 1,    0.953092,   -6.861044,  1.1,  0.9,  1.1,  0.9
  3343, 'BUS 3343    ',        20, 2,    0,    4, 1,    1.044129,   -4.738961,  1.1,  0.9,  1.1,  0.9
  3344, 'BUS 3344    ',        20, 2,    0,    8, 1,    1.062747,   39.318661,  1.1,  0.9,  1.1,  0.9
  3345, 'BUS 3345    ',       220, 1,    0,    4, 1,    1.031794,  -20.193093,  1.1,  0.9,  1.1,  0.9
  3346, 'BUS 3346    ',        20, 1,    0,    5, 1,    1.013615,   22.347716,  1.1,  0.9,  1.1,  0.9
  3347, 'BUS 3347    ',       150, 1,    0,    9, 1,     1.01361,   -2.270783,  1.1,  0.9,  1.1,  0.9
  3348, 'BUS 3348    ',        11, 2,    0,    1, 1,     1.02922,    2.854759,  1.1,  0.9,  1.1,  0.9
  3349, 'BUS 3349    ',       220, 1,    0,    5, 1,     1.02814,   19.066088,  1.1,  0.9,  1.1,  0.9
  3350, 'BUS 3350    ',       220, 1,    0,    5, 1,    1.078042,    3.076046,  1.1,  0.9,  1.1,  0.9
  3351, 'BUS 3351    ',        20, 2,    0,    5, 1,    1.049756,   20.130595,  1.1,  0.9,  1.1,  0.9
  3352, 'BUS 3352    ',        20, 2,    0,    6, 1,    1.035421,   27.235973,  1.1,  0.9,  1.1,  0.9
  3353, 'BUS 3353    ',       380, 1,    0,    3, 1,    1.054494,   82.561024,  1.1,  0.9,  1.1,  0.9
  3354, 'BUS 3354    ',       220, 1,    0,    4, 1,     1.02386,  -15.308152,  1.1,  0.9,  1.1,  0.9
  3355, 'BUS 3355    ',       380, 1,    0,    6, 1,    1.042858,   18.670383,  1.1,  0.9,  1.1,  0.9
  3356, 'BUS 3356    ',       220, 1,    0,   21, 1,    1.004221,   -1.833701,  1.1,  0.9,  1.1,  0.9
  3357, 'BUS 3357    ',       154, 1,    0,    1, 1,    0.997701,   34.849551,  1.1,  0.9,  1.1,  0.9
  3358, 'BUS 3358    ',       150, 1,    0,    9, 1,    1.008545,   -7.681908,  1.1,  0.9,  1.1,  0.9
  3359, 'BUS 3359    ',       220, 1,    0,    2, 1,    1.054031,    28.07277,  1.1,  0.9,  1.1,  0.9
  3360, 'BUS 3360    ',        11, 2,    0,    1, 1,    1.024095,    1.435812,  1.1,  0.9,  1.1,  0.9
  3361, 'BUS 3361    ',        20, 2,    0,   14, 1,    1.026025,    16.98036,  1.1,  0.9,  1.1,  0.9
  3362, 'BUS 3362    ',       220, 1,    0,    4, 1,    1.029604,  -21.160918,  1.1,  0.9,  1.1,  0.9
  3363, 'BUS 3363    ',       150, 1,    0,    8, 1,     1.01349,   41.769888,  1.1,  0.9,  1.1,  0.9
  3364, 'BUS 3364    ',       150, 1,    0,    1, 1,    0.990936,   89.584804,  1.1,  0.9,  1.1,  0.9
  3365, 'BUS 3365    ',        20, 2,    0,    3, 1,    1.060605,   43.468335,  1.1,  0.9,  1.1,  0.9
  3366, 'BUS 3366    ',        20, 2,    0,    3, 1,    1.060605,   43.468335,  1.1,  0.9,  1.1,  0.9
  3367, 'BUS 3367    ',        20, 2,    0,    3, 1,    1.060605,   43.468335,  1.1,  0.9,  1.1,  0.9
  3368, 'BUS 3368    ',        20, 2,    0,    3, 1,    1.060605,   43.468335,  1.1,  0.9,  1.1,  0.9
  3369, 'BUS 3369    ',        11, 2,    0,    1, 1,    1.000957,   10.706535,  1.1,  0.9,  1.1,  0.9
  3370, 'BUS 3370    ',       154, 1,    0,    1, 1,    1.004978,   16.730285,  1.1,  0.9,  1.1,  0.9
  3371, 'BUS 3371    ',        11, 2,    0,    1, 1,    1.002465,   24.966083,  1.1,  0.9,  1.1,  0.9
  3372, 'BUS 3372    ',       220, 1,    0,    4, 1,    1.014893,  -23.853656,  1.1,  0.9,  1.1,  0.9
  3373, 'BUS 3373    ',       150, 1,    0,    9, 1,    0.979844,   -8.592076,  1.1,  0.9,  1.1,  0.9
  3374, 'BUS 3374    ',       380, 1,    0,   14, 1,    1.047328,   23.171061,  1.1,  0.9,  1.1,  0.9
  3375, 'BUS 3375    ',       220, 1,    0,    4, 1,    1.014647,  -26.875031,  1.1,  0.9,  1.1,  0.9
  3376, 'BUS 3376    ',       380, 1,    0,    5, 1,    1.014113,    19.61214,  1.1,  0.9,  1.1,  0.9
  3377, 'BUS 3377    ',       220, 1,    0,    5, 1,    1.025023,    7.688637,  1.1,  0.9,  1.1,  0.9
  3378, 'BUS 3378    ',       220, 1,    0,    5, 1,    0.993261,   -1.484639,  1.1,  0.9,  1.1,  0.9
  3379, 'BUS 3379    ',       220, 1,    0,    4, 1,    1.010215,  -20.850901,  1.1,  0.9,  1.1,  0.9
  3380, 'BUS 3380    ',       380, 1,    0,    6, 1,    1.029748,   23.417775,  1.1,  0.9,  1.1,  0.9
  3381, 'BUS 3381    ',       220, 1,    0,    1, 1,     0.99291,    4.092686,  1.1,  0.9,  1.1,  0.9
  3382, 'BUS 3382    ',       220, 1,    0,    3, 1,    1.024269,   33.869817,  1.1,  0.9,  1.1,  0.9
  3383, 'BUS 3383    ',       380, 1,    0,    5, 1,     1.00224,    7.728333,  1.1,  0.9,  1.1,  0.9
  3384, 'BUS 3384    ',        20, 2,    0,    4, 1,    1.015185,   -4.986575,  1.1,  0.9,  1.1,  0.9
  3385, 'BUS 3385    ',        10, 2,    0,    1, 1,    0.988654,   21.137466,  1.1,  0.9,  1.1,  0.9
  3386, 'BUS 3386    ',       220, 1,    0,    6, 1,    0.993023,  -22.088253,  1.1,  0.9,  1.1,  0.9
  3387, 'BUS 3387    ',       154, 1,    0,    1, 1,    1.007717,   20.315673,  1.1,  0.9,  1.1,  0.9
  3388, 'BUS 3388    ',       150, 1,    0,    9, 1,    1.052287,   -6.250178,  1.1,  0.9,  1.1,  0.9
  3389, 'BUS 3389    ',       380, 1,    0,   20, 1,    1.058741,   -0.618359,  1.1,  0.9,  1.1,  0.9
  3390, 'BUS 3390    ',       220, 1,    0,   19, 1,     1.05585,    4.663945,  1.1,  0.9,  1.1,  0.9
  3391, 'BUS 3391    ',       220, 1,    0,    5, 1,    1.038039,   28.384829,  1.1,  0.9,  1.1,  0.9
  3392, 'BUS 3392    ',       154, 1,    0,    1, 1,    1.050098,    2.549535,  1.1,  0.9,  1.1,  0.9
  3393, 'BUS 3393    ',       380, 1,    0,    3, 1,    1.022635,   59.948045,  1.1,  0.9,  1.1,  0.9
  3394, 'BUS 3394    ',       380, 1,    0,    1, 1,    1.015601,  -16.259088,  1.1,  0.9,  1.1,  0.9
  3395, 'BUS 3395    ',       380, 1,    0,    5, 1,    0.979972,   13.126418,  1.1,  0.9,  1.1,  0.9
  3396, 'BUS 3396    ',        20, 2,    0,   10, 1,    1.017601,     -9.8258,  1.1,  0.9,  1.1,  0.9
  3397, 'BUS 3397    ',       154, 1,    0,    1, 1,    1.041041,   -0.264253,  1.1,  0.9,  1.1,  0.9
  3398, 'BUS 3398    ',       150, 1,    0,    9, 1,    1.008563,   -8.920839,  1.1,  0.9,  1.1,  0.9
  3399, 'BUS 3399    ',       154, 1,    0,    1, 1,    1.036457,   -1.746896,  1.1,  0.9,  1.1,  0.9
  3400, 'BUS 3400    ',       110, 1,    0,   18, 1,    0.990509,   -4.575961,  1.1,  0.9,  1.1,  0.9
  3401, 'BUS 3401    ',       220, 1,    0,    5, 1,    1.027046,    14.54611,  1.1,  0.9,  1.1,  0.9
  3402, 'BUS 3402    ',       150, 1,    0,    9, 1,    1.047034,   -4.588658,  1.1,  0.9,  1.1,  0.9
  3403, 'BUS 3403    ',        20, 2,    0,   10, 1,    1.017078,   -0.332817,  1.1,  0.9,  1.1,  0.9
  3404, 'BUS 3404    ',        20, 2,    0,   14, 1,    1.024544,   18.974877,  1.1,  0.9,  1.1,  0.9
  3405, 'BUS 3405    ',       110, 1,    0,   19, 1,     1.02403,    -2.72839,  1.1,  0.9,  1.1,  0.9
  3406, 'BUS 3406    ',       220, 1,    0,    5, 1,    1.038025,    5.013821,  1.1,  0.9,  1.1,  0.9
  3407, 'BUS 3407    ',       220, 1,    0,    1, 1,    1.017179,   -1.184569,  1.1,  0.9,  1.1,  0.9
  3408, 'BUS 3408    ',       150, 1,    0,    8, 1,    1.042118,   32.286272,  1.1,  0.9,  1.1,  0.9
  3409, 'BUS 3409    ',        20, 2,    0,    4, 1,    1.016693,  -11.720572,  1.1,  0.9,  1.1,  0.9
  3410, 'BUS 3410    ',        20, 2,    0,    5, 1,    1.031553,   24.597119,  1.1,  0.9,  1.1,  0.9
  3411, 'BUS 3411    ',       220, 1,    0,   18, 1,    1.052352,     7.80343,  1.1,  0.9,  1.1,  0.9
  3412, 'BUS 3412    ',        20, 2,    0,    6, 1,    1.031898,   -9.317211,  1.1,  0.9,  1.1,  0.9
  3413, 'BUS 3413    ',       220, 1,    0,    6, 1,    1.025829,   -8.115294,  1.1,  0.9,  1.1,  0.9
  3414, 'BUS 3414    ',        20, 2,    0,    6, 1,    1.031898,   -9.317211,  1.1,  0.9,  1.1,  0.9
  3415, 'BUS 3415    ',        20, 2,    0,    6, 1,    1.031898,   -9.317211,  1.1,  0.9,  1.1,  0.9
  3416, 'BUS 3416    ',        20, 2,    0,    6, 1,    1.031898,   -9.317211,  1.1,  0.9,  1.1,  0.9
  3417, 'BUS 3417    ',       380, 1,    0,    3, 1,    1.027663,   19.154658,  1.1,  0.9,  1.1,  0.9
  3418, 'BUS 3418    ',        20, 2,    0,    6, 1,    1.023338,    0.199966,  1.1,  0.9,  1.1,  0.9
  3419, 'BUS 3419    ',        20, 2,    0,    6, 1,    1.023338,    0.199966,  1.1,  0.9,  1.1,  0.9
  3420, 'BUS 3420    ',       220, 1,    0,   19, 1,    1.037361,    0.630863,  1.1,  0.9,  1.1,  0.9
  3421, 'BUS 3421    ',       220, 1,    0,    3, 1,    0.987799,    33.84916,  1.1,  0.9,  1.1,  0.9
  3422, 'BUS 3422    ',       220, 1,    0,    6, 1,    0.993355,   -4.276195,  1.1,  0.9,  1.1,  0.9
  3423, 'BUS 3423    ',       220, 1,    0,   22, 1,    1.014991,   -2.708292,  1.1,  0.9,  1.1,  0.9
  3424, 'BUS 3424    ',       220, 1,    0,    5, 1,    0.974881,    5.633736,  1.1,  0.9,  1.1,  0.9
  3425, 'BUS 3425    ',       220, 1,    0,    3, 1,    0.993608,   33.340436,  1.1,  0.9,  1.1,  0.9
  3426, 'BUS 3426    ',       150, 1,    0,    9, 1,    0.980816,   -7.972115,  1.1,  0.9,  1.1,  0.9
  3427, 'BUS 3427    ',       220, 1,    0,    7, 1,    1.014031,    3.520682,  1.1,  0.9,  1.1,  0.9
  3428, 'BUS 3428    ',       220, 1,    0,    5, 1,    1.055428,   37.715156,  1.1,  0.9,  1.1,  0.9
  3429, 'BUS 3429    ',       380, 1,    0,    3, 1,    1.060842,   81.899171,  1.1,  0.9,  1.1,  0.9
  3430, 'BUS 3430    ',       220, 1,    0,   20, 1,    1.014486,    0.895655,  1.1,  0.9,  1.1,  0.9
  3431, 'BUS 3431    ',       154, 1,    0,    1, 1,    0.996638,   31.225259,  1.1,  0.9,  1.1,  0.9
  3432, 'BUS 3432    ',        11, 2,    0,    1, 1,     1.01809,   15.340169,  1.1,  0.9,  1.1,  0.9
  3433, 'BUS 3433    ',       150, 1,    0,    9, 1,    1.001679,   -9.728984,  1.1,  0.9,  1.1,  0.9
  3434, 'BUS 3434    ',        20, 1,    0,    4, 1,    1.039787,  -14.573329,  1.1,  0.9,  1.1,  0.9
  3435, 'BUS 3435    ',       110, 1,    0,   18, 1,    1.014242,    3.601829,  1.1,  0.9,  1.1,  0.9
  3436, 'BUS 3436    ',       150, 1,    0,    9, 1,    0.970063,  -11.531386,  1.1,  0.9,  1.1,  0.9
  3437, 'BUS 3437    ',       154, 1,    0,    1, 1,    0.994775,   39.043524,  1.1,  0.9,  1.1,  0.9
  3438, 'BUS 3438    ',       150, 1,    0,    9, 1,    0.970327,   -8.450148,  1.1,  0.9,  1.1,  0.9
  3439, 'BUS 3439    ',       220, 1,    0,   21, 1,    1.050577,    5.678636,  1.1,  0.9,  1.1,  0.9
  3440, 'BUS 3440    ',       110, 1,    0,   12, 1,    0.963419,  -11.658198,  1.1,  0.9,  1.1,  0.9
  3441, 'BUS 3441    ',       220, 1,    0,    4, 1,    1.020428,  -20.356315,  1.1,  0.9,  1.1,  0.9
  3442, 'BUS 3442    ',       110, 1,    0,   18, 1,     0.92804,   -9.859715,  1.1,  0.9,  1.1,  0.9
  3443, 'BUS 3443    ',       154, 1,    0,    1, 1,    0.997356,   34.995095,  1.1,  0.9,  1.1,  0.9
  3444, 'BUS 3444    ',       220, 1,    0,    5, 1,     1.03559,     5.45741,  1.1,  0.9,  1.1,  0.9
  3445, 'BUS 3445    ',       150, 1,    0,   10, 1,    0.987953,  -12.008273,  1.1,  0.9,  1.1,  0.9
  3446, 'BUS 3446    ',       154, 1,    0,    1, 1,    1.031452,   -2.009965,  1.1,  0.9,  1.1,  0.9
  3447, 'BUS 3447    ',       380, 1,    0,    3, 1,    1.046044,   37.014055,  1.1,  0.9,  1.1,  0.9
  3448, 'BUS 3448    ',       380, 1,    0,    5, 1,    1.061419,   31.294242,  1.1,  0.9,  1.1,  0.9
  3449, 'BUS 3449    ',       150, 1,    0,    1, 1,    0.996656,   89.663571,  1.1,  0.9,  1.1,  0.9
  3450, 'BUS 3450    ',       220, 1,    0,    4, 1,    1.024316,  -15.494313,  1.1,  0.9,  1.1,  0.9
  3451, 'BUS 3451    ',        20, 2,    0,    5, 1,    1.032321,   27.942406,  1.1,  0.9,  1.1,  0.9
  3452, 'BUS 3452    ',       220, 1,    0,    3, 1,    0.994252,    33.32759,  1.1,  0.9,  1.1,  0.9
  3453, 'BUS 3453    ',       154, 1,    0,    1, 1,    0.975542,   41.132827,  1.1,  0.9,  1.1,  0.9
  3454, 'BUS 3454    ',       110, 1,    0,   19, 1,    1.022093,   -1.298193,  1.1,  0.9,  1.1,  0.9
  3455, 'BUS 3455    ',       220, 1,    0,    5, 1,    1.036969,    8.807607,  1.1,  0.9,  1.1,  0.9
  3456, 'BUS 3456    ',        20, 2,    0,    6, 1,    1.022332,   -0.918362,  1.1,  0.9,  1.1,  0.9
  3457, 'BUS 3457    ',       380, 1,    0,    4, 1,    1.022727,  -22.069659,  1.1,  0.9,  1.1,  0.9
  3458, 'BUS 3458    ',       110, 1,    0,   15, 1,    1.051628,      2.2953,  1.1,  0.9,  1.1,  0.9
  3459, 'BUS 3459    ',       154, 1,    0,    1, 1,    0.966758,   19.018606,  1.1,  0.9,  1.1,  0.9
  3460, 'BUS 3460    ',       220, 1,    0,    3, 1,    0.982006,   31.373859,  1.1,  0.9,  1.1,  0.9
  3461, 'BUS 3461    ',       220, 1,    0,    4, 1,    1.021236,  -10.829774,  1.1,  0.9,  1.1,  0.9
  3462, 'BUS 3462    ',       380, 1,    0,    3, 1,    1.010426,   10.003085,  1.1,  0.9,  1.1,  0.9
  3463, 'BUS 3463    ',        20, 2,    0,   10, 1,    1.063388,   34.050037,  1.1,  0.9,  1.1,  0.9
  3464, 'BUS 3464    ',       380, 1,    0,    3, 1,    1.012147,   29.950952,  1.1,  0.9,  1.1,  0.9
  3465, 'BUS 3465    ',       380, 1,    0,   10, 1,    1.024265,   -24.35039,  1.1,  0.9,  1.1,  0.9
  3466, 'BUS 3466    ',       220, 1,    0,    5, 1,    1.025014,    6.614618,  1.1,  0.9,  1.1,  0.9
  3467, 'BUS 3467    ',       110, 1,    0,   18, 1,    0.987196,   -9.010973,  1.1,  0.9,  1.1,  0.9
  3468, 'BUS 3468    ',        20, 2,    0,   14, 1,    1.028283,   16.586422,  1.1,  0.9,  1.1,  0.9
  3469, 'BUS 3469    ',        20, 2,    0,   10, 1,    1.034629,   40.948139,  1.1,  0.9,  1.1,  0.9
  3470, 'BUS 3470    ',       380, 1,    0,    6, 1,    1.006421,   -16.70944,  1.1,  0.9,  1.1,  0.9
  3471, 'BUS 3471    ',        20, 2,    0,   20, 1,    1.060112,    4.394131,  1.1,  0.9,  1.1,  0.9
  3472, 'BUS 3472    ',       220, 1,    0,    5, 1,    1.027981,    8.098574,  1.1,  0.9,  1.1,  0.9
  3473, 'BUS 3473    ',       220, 1,    0,    5, 1,    1.059962,   21.272506,  1.1,  0.9,  1.1,  0.9
  3474, 'BUS 3474    ',        20, 1,    0,    7, 1,     1.03472,    7.897462,  1.1,  0.9,  1.1,  0.9
  3475, 'BUS 3475    ',       220, 1,    0,    5, 1,    1.012584,    13.76329,  1.1,  0.9,  1.1,  0.9
  3476, 'BUS 3476    ',       380, 1,    0,   18, 1,    1.080752,    1.771085,  1.2,  0.8,  1.2,  0.8
  3477, 'BUS 3477    ',       220, 1,    0,    3, 1,    1.069676,   18.142683,  1.1,  0.9,  1.1,  0.9
  3478, 'BUS 3478    ',       110, 1,    0,   19, 1,    0.978974,    -1.90048,  1.1,  0.9,  1.1,  0.9
  3479, 'BUS 3479    ',       150, 1,    0,    8, 1,    0.993763,     25.0541,  1.1,  0.9,  1.1,  0.9
  3480, 'BUS 3480    ',       220, 1,    0,    4, 1,    1.010314,  -12.093155,  1.1,  0.9,  1.1,  0.9
  3481, 'BUS 3481    ',        20, 2,    0,   17, 1,    1.040138,    32.45384,  1.1,  0.9,  1.1,  0.9
  3482, 'BUS 3482    ',        20, 2,    0,   24, 1,     1.00657,   25.464337,  1.1,  0.9,  1.1,  0.9
  3483, 'BUS 3483    ',       150, 1,    0,    9, 1,     0.96217,   -9.934797,  1.1,  0.9,  1.1,  0.9
  3484, 'BUS 3484    ',       220, 1,    0,    5, 1,    1.026623,   -2.535644,  1.1,  0.9,  1.1,  0.9
  3485, 'BUS 3485    ',        20, 2,    0,    6, 1,    1.023602,   23.130323,  1.1,  0.9,  1.1,  0.9
  3486, 'BUS 3486    ',       220, 1,    0,    3, 1,    1.006606,   31.420169,  1.1,  0.9,  1.1,  0.9
  3487, 'BUS 3487    ',        20, 2,    0,    6, 1,    1.023603,   23.127902,  1.1,  0.9,  1.1,  0.9
  3488, 'BUS 3488    ',      10.6, 2,    0,    1, 1,    0.975077,   24.924484,  1.1,  0.9,  1.1,  0.9
  3489, 'BUS 3489    ',        20, 2,    0,    6, 1,    1.023602,   23.130323,  1.1,  0.9,  1.1,  0.9
  3490, 'BUS 3490    ',        20, 2,    0,    6, 1,    1.023602,   23.130323,  1.1,  0.9,  1.1,  0.9
  3491, 'BUS 3491    ',        20, 2,    0,    5, 1,    1.037557,   26.827154,  1.1,  0.9,  1.1,  0.9
  3492, 'BUS 3492    ',       380, 1,    0,    4, 1,    1.036951,  -14.261938,  1.1,  0.9,  1.1,  0.9
  3493, 'BUS 3493    ',       220, 1,    0,    5, 1,    1.036353,    8.668859,  1.1,  0.9,  1.1,  0.9
  3494, 'BUS 3494    ',        20, 2,    0,    4, 1,    1.036517,  -13.684117,  1.1,  0.9,  1.1,  0.9
  3495, 'BUS 3495    ',        20, 2,    0,    4, 1,    1.036517,  -13.684117,  1.1,  0.9,  1.1,  0.9
  3496, 'BUS 3496    ',        20, 2,    0,    4, 1,    1.036517,  -13.684117,  1.1,  0.9,  1.1,  0.9
  3497, 'BUS 3497    ',       220, 1,    0,    3, 1,    1.027593,   45.337586,  1.1,  0.9,  1.1,  0.9
  3498, 'BUS 3498    ',       380, 1,    0,    3, 1,    1.012828,   30.519623,  1.1,  0.9,  1.1,  0.9
  3499, 'BUS 3499    ',         9, 2,    0,    1, 1,    0.998951,   38.095582,  1.1,  0.9,  1.1,  0.9
  3500, 'BUS 3500    ',       380, 1,    0,    2, 1,    0.982498,   31.482622,  1.1,  0.9,  1.1,  0.9
  3501, 'BUS 3501    ',       110, 1,    0,   18, 1,    0.996236,   -3.764714,  1.1,  0.9,  1.1,  0.9
  3502, 'BUS 3502    ',       220, 1,    0,    5, 1,    1.050951,   24.745156,  1.1,  0.9,  1.1,  0.9
  3503, 'BUS 3503    ',       220, 1,    0,    3, 1,    1.023975,   33.808211,  1.1,  0.9,  1.1,  0.9
  3504, 'BUS 3504    ',       380, 1,    0,    3, 1,    1.016408,   34.721433,  1.1,  0.9,  1.1,  0.9
  3505, 'BUS 3505    ',       150, 1,    0,    9, 1,     0.96416,    -9.80938,  1.1,  0.9,  1.1,  0.9
  3506, 'BUS 3506    ',       380, 1,    0,    5, 1,    1.065819,    38.30131,  1.1,  0.9,  1.1,  0.9
  3507, 'BUS 3507    ',       154, 1,    0,    1, 1,    1.005241,   12.365918,  1.1,  0.9,  1.1,  0.9
  3508, 'BUS 3508    ',        20, 2,    0,   18, 1,     1.01212,    1.557585,  1.1,  0.9,  1.1,  0.9
  3509, 'BUS 3509    ',       220, 1,    0,    8, 1,    1.071621,   58.815915,  1.1,  0.9,  1.1,  0.9
  3510, 'BUS 3510    ',       150, 1,    0,    2, 1,    1.106046,    27.40938,  1.2,  0.8,  1.2,  0.8
  3511, 'BUS 3511    ',       154, 1,    0,    1, 1,     1.00261,   29.643643,  1.1,  0.9,  1.1,  0.9
  3512, 'BUS 3512    ',       150, 1,    0,    9, 1,    1.043163,    0.620392,  1.1,  0.9,  1.1,  0.9
  3513, 'BUS 3513    ',       154, 1,    0,    1, 1,    0.977145,    43.93916,  1.1,  0.9,  1.1,  0.9
  3514, 'BUS 3514    ',       220, 1,    0,   13, 1,    1.032796,   24.345595,  1.1,  0.9,  1.1,  0.9
  3515, 'BUS 3515    ',        20, 2,    0,    4, 1,    1.045647,  -10.158279,  1.1,  0.9,  1.1,  0.9
  3516, 'BUS 3516    ',       150, 1,    0,    9, 1,    1.031876,   -8.151731,  1.1,  0.9,  1.1,  0.9
  3517, 'BUS 3517    ',        20, 2,    0,   18, 1,    1.005112,   -1.198328,  1.1,  0.9,  1.1,  0.9
  3518, 'BUS 3518    ',       380, 1,    0,    6, 1,    1.021184,   -3.795612,  1.1,  0.9,  1.1,  0.9
  3519, 'BUS 3519    ',       380, 1,    0,    6, 1,    1.016509,   21.315301,  1.1,  0.9,  1.1,  0.9
  3520, 'BUS 3520    ',        20, 2,    0,    5, 1,    1.046665,   36.809947,  1.1,  0.9,  1.1,  0.9
  3521, 'BUS 3521    ',        20, 2,    0,    5, 1,    1.046665,   36.809947,  1.1,  0.9,  1.1,  0.9
  3522, 'BUS 3522    ',       220, 1,    0,    5, 1,    1.026609,    5.560793,  1.1,  0.9,  1.1,  0.9
  3523, 'BUS 3523    ',        20, 2,    0,    5, 1,    1.046665,   36.809947,  1.1,  0.9,  1.1,  0.9
  3524, 'BUS 3524    ',        20, 2,    0,    5, 1,    1.046665,   36.809947,  1.1,  0.9,  1.1,  0.9
  3525, 'BUS 3525    ',        20, 2,    0,    5, 1,    1.046665,   36.809947,  1.1,  0.9,  1.1,  0.9
  3526, 'BUS 3526    ',        20, 2,    0,    5, 1,    1.046665,   36.809947,  1.1,  0.9,  1.1,  0.9
  3527, 'BUS 3527    ',       220, 1,    0,    5, 1,     1.00273,    9.696275,  1.1,  0.9,  1.1,  0.9
  3528, 'BUS 3528    ',        20, 2,    0,    5, 1,    1.031098,   31.248826,  1.1,  0.9,  1.1,  0.9
  3529, 'BUS 3529    ',        20, 2,    0,    5, 1,    1.031098,   31.248826,  1.1,  0.9,  1.1,  0.9
  3530, 'BUS 3530    ',        20, 2,    0,    5, 1,    1.031098,   31.248826,  1.1,  0.9,  1.1,  0.9
  3531, 'BUS 3531    ',       380, 1,    0,    4, 1,    1.019147,  -15.161399,  1.1,  0.9,  1.1,  0.9
  3532, 'BUS 3532    ',       220, 1,    0,   10, 1,    0.971988,  -12.365085,  1.1,  0.9,  1.1,  0.9
  3533, 'BUS 3533    ',       110, 1,    0,   19, 1,    1.035099,   12.647063,  1.1,  0.9,  1.1,  0.9
  3534, 'BUS 3534    ',       110, 1,    0,   18, 1,       1.009,   -3.635217,  1.1,  0.9,  1.1,  0.9
  3535, 'BUS 3535    ',        20, 2,    0,   14, 1,    1.043665,   14.930439,  1.1,  0.9,  1.1,  0.9
  3536, 'BUS 3536    ',       380, 1,    0,    3, 1,    1.083932,   72.529665,  1.2,  0.8,  1.2,  0.8
  3537, 'BUS 3537    ',       110, 1,    0,   18, 1,    0.970818,  -10.152793,  1.1,  0.9,  1.1,  0.9
  3538, 'BUS 3538    ',       380, 1,    0,   14, 1,    1.052634,   28.316735,  1.1,  0.9,  1.1,  0.9
  3539, 'BUS 3539    ',       110, 1,    0,   18, 1,    0.935866,   -7.822814,  1.1,  0.9,  1.1,  0.9
  3540, 'BUS 3540    ',       220, 1,    0,    5, 1,    1.022458,   16.340229,  1.1,  0.9,  1.1,  0.9
  3541, 'BUS 3541    ',       220, 1,    0,    5, 1,    1.016192,   22.827293,  1.1,  0.9,  1.1,  0.9
  3542, 'BUS 3542    ',       150, 1,    0,    9, 1,    1.008608,   -8.684052,  1.1,  0.9,  1.1,  0.9
  3543, 'BUS 3543    ',        20, 2,    0,   18, 1,    1.051307,    2.565569,  1.1,  0.9,  1.1,  0.9
  3544, 'BUS 3544    ',       150, 1,    0,    9, 1,    1.023752,   -4.194406,  1.1,  0.9,  1.1,  0.9
  3545, 'BUS 3545    ',       220, 1,    0,    4, 1,    1.004518,  -19.968461,  1.1,  0.9,  1.1,  0.9
  3546, 'BUS 3546    ',       220, 1,    0,    3, 1,    0.981021,   28.816632,  1.1,  0.9,  1.1,  0.9
  3547, 'BUS 3547    ',       220, 1,    0,    5, 1,     1.02717,    5.529453,  1.1,  0.9,  1.1,  0.9
  3548, 'BUS 3548    ',       110, 1,    0,   21, 1,    0.919642,  -11.307959,  1.1,  0.9,  1.1,  0.9
  3549, 'BUS 3549    ',       220, 1,    0,   23, 1,    1.047536,   -3.624886,  1.1,  0.9,  1.1,  0.9
  3550, 'BUS 3550    ',       220, 1,    0,    5, 1,    1.036635,   21.536239,  1.1,  0.9,  1.1,  0.9
  3551, 'BUS 3551    ',        20, 2,    0,   10, 1,    1.045549,   56.658865,  1.1,  0.9,  1.1,  0.9
  3552, 'BUS 3552    ',       150, 1,    0,    9, 1,    0.982474,    0.471501,  1.1,  0.9,  1.1,  0.9
  3553, 'BUS 3553    ',        20, 2,    0,    2, 1,    1.048632,   39.237883,  1.1,  0.9,  1.1,  0.9
  3554, 'BUS 3554    ',       154, 1,    0,    1, 1,    0.993719,   14.993796,  1.1,  0.9,  1.1,  0.9
  3555, 'BUS 3555    ',       110, 1,    0,    8, 1,    1.032921,   46.915222,  1.1,  0.9,  1.1,  0.9
  3556, 'BUS 3556    ',       380, 1,    0,    5, 1,     0.99438,   26.585157,  1.1,  0.9,  1.1,  0.9
  3557, 'BUS 3557    ',        20, 2,    0,    5, 1,    1.066429,   42.054161,  1.1,  0.9,  1.1,  0.9
  3558, 'BUS 3558    ',        20, 2,    0,    5, 1,     1.06254,   42.153021,  1.1,  0.9,  1.1,  0.9
  3559, 'BUS 3559    ',       220, 1,    0,    5, 1,    1.028344,   10.931458,  1.1,  0.9,  1.1,  0.9
  3560, 'BUS 3560    ',       220, 1,    0,    5, 1,    1.017793,   13.597911,  1.1,  0.9,  1.1,  0.9
  3561, 'BUS 3561    ',       150, 1,    0,    8, 1,    1.009695,   30.943238,  1.1,  0.9,  1.1,  0.9
  3562, 'BUS 3562    ',       154, 1,    0,    1, 1,    1.011684,   22.030289,  1.1,  0.9,  1.1,  0.9
  3563, 'BUS 3563    ',       220, 1,    0,    6, 1,    1.021046,  -19.851631,  1.1,  0.9,  1.1,  0.9
  3564, 'BUS 3564    ',       110, 1,    0,   18, 1,    0.995074,   -7.669658,  1.1,  0.9,  1.1,  0.9
  3565, 'BUS 3565    ',       154, 1,    0,    1, 1,    1.001548,   34.654477,  1.1,  0.9,  1.1,  0.9
  3566, 'BUS 3566    ',       380, 1,    0,    3, 1,    1.033327,   38.101688,  1.1,  0.9,  1.1,  0.9
  3567, 'BUS 3567    ',        11, 2,    0,    1, 1,    0.992476,   33.395862,  1.1,  0.9,  1.1,  0.9
  3568, 'BUS 3568    ',       220, 1,    0,    7, 1,     1.03441,    8.755896,  1.1,  0.9,  1.1,  0.9
  3569, 'BUS 3569    ',        20, 2,    0,    5, 1,    1.056202,   -3.897592,  1.1,  0.9,  1.1,  0.9
  3570, 'BUS 3570    ',        20, 1,    0,    5, 1,    1.025816,    -8.26672,  1.1,  0.9,  1.1,  0.9
  3571, 'BUS 3571    ',        20, 2,    0,    5, 1,    1.043771,   22.935303,  1.1,  0.9,  1.1,  0.9
  3572, 'BUS 3572    ',       220, 1,    0,    5, 1,     1.03612,   30.869394,  1.1,  0.9,  1.1,  0.9
  3573, 'BUS 3573    ',       154, 1,    0,    1, 1,    0.994784,   23.512593,  1.1,  0.9,  1.1,  0.9
  3574, 'BUS 3574    ',       154, 1,    0,    1, 1,    0.984061,   32.874687,  1.1,  0.9,  1.1,  0.9
  3575, 'BUS 3575    ',        20, 1,    0,    5, 1,    1.025816,    -8.26672,  1.1,  0.9,  1.1,  0.9
  3576, 'BUS 3576    ',       220, 1,    0,    3, 1,    1.036937,   17.554732,  1.1,  0.9,  1.1,  0.9
  3577, 'BUS 3577    ',        20, 2,    0,    7, 1,    1.035838,   -5.172678,  1.1,  0.9,  1.1,  0.9
  3578, 'BUS 3578    ',       150, 1,    0,    8, 1,     0.99193,   25.086276,  1.1,  0.9,  1.1,  0.9
  3579, 'BUS 3579    ',       150, 1,    0,    2, 1,    1.003099,   31.233662,  1.1,  0.9,  1.1,  0.9
  3580, 'BUS 3580    ',        20, 2,    0,    3, 1,    1.054138,   25.098015,  1.1,  0.9,  1.1,  0.9
  3581, 'BUS 3581    ',       380, 1,    0,   19, 1,    1.087145,    1.037104,  1.2,  0.8,  1.2,  0.8
  3582, 'BUS 3582    ',        20, 2,    0,    3, 1,    1.054138,   25.098015,  1.1,  0.9,  1.1,  0.9
  3583, 'BUS 3583    ',       220, 1,    0,    5, 1,    1.021252,    4.698139,  1.1,  0.9,  1.1,  0.9
  3584, 'BUS 3584    ',       220, 1,    0,   10, 1,    0.967704,  -29.098732,  1.1,  0.9,  1.1,  0.9
  3585, 'BUS 3585    ',        20, 2,    0,    6, 1,    1.037254,    4.793274,  1.1,  0.9,  1.1,  0.9
  3586, 'BUS 3586    ',        20, 2,    0,    6, 1,    1.037254,    4.793274,  1.1,  0.9,  1.1,  0.9
  3587, 'BUS 3587    ',        20, 2,    0,    6, 1,    1.033975,   -14.23689,  1.1,  0.9,  1.1,  0.9
  3588, 'BUS 3588    ',        20, 2,    0,    6, 1,    1.033975,   -14.23689,  1.1,  0.9,  1.1,  0.9
  3589, 'BUS 3589    ',       220, 1,    0,    4, 1,    1.019797,  -29.648677,  1.1,  0.9,  1.1,  0.9
  3590, 'BUS 3590    ',       150, 1,    0,    9, 1,    1.009359,  -12.831934,  1.1,  0.9,  1.1,  0.9
  3591, 'BUS 3591    ',       220, 1,    0,    7, 1,    1.030391,    4.513136,  1.1,  0.9,  1.1,  0.9
  3592, 'BUS 3592    ',       380, 1,    0,   22, 1,    1.043945,  -12.163947,  1.1,  0.9,  1.1,  0.9
  3593, 'BUS 3593    ',      11.5, 2,    0,    1, 1,    1.017275,    5.427076,  1.1,  0.9,  1.1,  0.9
  3594, 'BUS 3594    ',       110, 1,    0,   18, 1,    0.977983,    1.255828,  1.1,  0.9,  1.1,  0.9
  3595, 'BUS 3595    ',       220, 1,    0,    4, 1,    1.003565,  -17.947547,  1.1,  0.9,  1.1,  0.9
  3596, 'BUS 3596    ',       220, 1,    0,    7, 1,    1.015526,    5.219003,  1.1,  0.9,  1.1,  0.9
  3597, 'BUS 3597    ',       110, 1,    0,   21, 1,    0.965234,  -12.021644,  1.1,  0.9,  1.1,  0.9
  3598, 'BUS 3598    ',       110, 1,    0,   18, 1,    0.964011,    0.683582,  1.1,  0.9,  1.1,  0.9
  3599, 'BUS 3599    ',       380, 1,    0,    4, 1,    1.037334,  -14.082496,  1.1,  0.9,  1.1,  0.9
  3600, 'BUS 3600    ',       154, 1,    0,    1, 1,    0.979489,   33.786715,  1.1,  0.9,  1.1,  0.9
  3601, 'BUS 3601    ',       220, 1,    0,   13, 1,    1.015973,   11.841244,  1.1,  0.9,  1.1,  0.9
  3602, 'BUS 3602    ',       220, 1,    0,    5, 1,    1.028369,   17.782814,  1.1,  0.9,  1.1,  0.9
  3603, 'BUS 3603    ',       380, 1,    0,    3, 1,    1.041768,   42.609741,  1.1,  0.9,  1.1,  0.9
  3604, 'BUS 3604    ',       380, 1,    0,   12, 1,    1.010833,   -9.547443,  1.1,  0.9,  1.1,  0.9
  3605, 'BUS 3605    ',       380, 1,    0,    3, 1,    1.033512,   60.138665,  1.1,  0.9,  1.1,  0.9
  3606, 'BUS 3606    ',       154, 1,    0,    1, 1,    1.012302,   18.270868,  1.1,  0.9,  1.1,  0.9
  3607, 'BUS 3607    ',        20, 2,    0,   22, 1,    1.039371,    7.907608,  1.1,  0.9,  1.1,  0.9
  3608, 'BUS 3608    ',        20, 2,    0,    5, 1,    1.029635,     34.5439,  1.1,  0.9,  1.1,  0.9
  3609, 'BUS 3609    ',       380, 1,    0,    5, 1,    1.013143,   25.793225,  1.1,  0.9,  1.1,  0.9
  3610, 'BUS 3610    ',        20, 2,    0,    3, 1,    1.068762,   42.463865,  1.1,  0.9,  1.1,  0.9
  3611, 'BUS 3611    ',        20, 2,    0,    3, 1,    1.068762,   42.463865,  1.1,  0.9,  1.1,  0.9
  3612, 'BUS 3612    ',       110, 1,    0,   18, 1,    0.996474,   -3.242785,  1.1,  0.9,  1.1,  0.9
  3613, 'BUS 3613    ',       220, 1,    0,    3, 1,    1.060493,   15.281688,  1.1,  0.9,  1.1,  0.9
  3614, 'BUS 3614    ',        20, 1,    0,    4, 1,    1.020596,  -16.730831,  1.1,  0.9,  1.1,  0.9
  3615, 'BUS 3615    ',       220, 1,    0,    4, 1,    1.021029,    -18.0658,  1.1,  0.9,  1.1,  0.9
  3616, 'BUS 3616    ',       380, 1,    0,    5, 1,    0.984779,   17.794275,  1.1,  0.9,  1.1,  0.9
  3617, 'BUS 3617    ',        20, 2,    0,   20, 1,    1.024499,   -3.834468,  1.1,  0.9,  1.1,  0.9
  3618, 'BUS 3618    ',       380, 1,    0,    2, 1,    0.993659,   32.238381,  1.1,  0.9,  1.1,  0.9
  3619, 'BUS 3619    ',        20, 2,    0,    2, 1,    1.043657,    3.510271,  1.1,  0.9,  1.1,  0.9
  3620, 'BUS 3620    ',        20, 2,    0,    2, 1,    1.043657,    3.510271,  1.1,  0.9,  1.1,  0.9
  3621, 'BUS 3621    ',        20, 2,    0,    2, 1,    1.030254,    1.875231,  1.1,  0.9,  1.1,  0.9
  3622, 'BUS 3622    ',        20, 1,    0,    2, 1,    1.001093,   -2.661671,  1.1,  0.9,  1.1,  0.9
  3623, 'BUS 3623    ',       154, 1,    0,    1, 1,    1.003215,   16.411463,  1.1,  0.9,  1.1,  0.9
  3624, 'BUS 3624    ',       154, 1,    0,    1, 1,    0.969701,   20.289409,  1.1,  0.9,  1.1,  0.9
  3625, 'BUS 3625    ',        20, 2,    0,    2, 1,    1.022039,   16.134374,  1.1,  0.9,  1.1,  0.9
  3626, 'BUS 3626    ',       150, 1,    0,    9, 1,    0.997548,   -6.641209,  1.1,  0.9,  1.1,  0.9
  3627, 'BUS 3627    ',       380, 1,    0,    5, 1,    1.011158,   10.497232,  1.1,  0.9,  1.1,  0.9
  3628, 'BUS 3628    ',       220, 1,    0,    5, 1,     1.04549,   24.880973,  1.1,  0.9,  1.1,  0.9
  3629, 'BUS 3629    ',       150, 1,    0,    9, 1,     1.03845,   -0.981126,  1.1,  0.9,  1.1,  0.9
  3630, 'BUS 3630    ',       150, 1,    0,    9, 1,    1.029562,   -6.831163,  1.1,  0.9,  1.1,  0.9
  3631, 'BUS 3631    ',        20, 2,    0,    3, 1,    1.050006,   39.688536,  1.1,  0.9,  1.1,  0.9
  3632, 'BUS 3632    ',       110, 1,    0,    3, 1,    0.990319,   -5.145593,  1.1,  0.9,  1.1,  0.9
  3633, 'BUS 3633    ',        20, 2,    0,    4, 1,    1.024572,  -13.995277,  1.1,  0.9,  1.1,  0.9
  3634, 'BUS 3634    ',       110, 1,    0,   18, 1,    0.985279,    -0.58714,  1.1,  0.9,  1.1,  0.9
  3635, 'BUS 3635    ',       380, 1,    0,    3, 1,    1.063829,   73.160942,  1.1,  0.9,  1.1,  0.9
  3636, 'BUS 3636    ',       220, 1,    0,    3, 1,    1.001427,    20.99492,  1.1,  0.9,  1.1,  0.9
  3637, 'BUS 3637    ',       220, 1,    0,   18, 1,    1.064717,    0.810879,  1.2,  0.8,  1.2,  0.8
  3638, 'BUS 3638    ',       220, 1,    0,    5, 1,    1.047953,   30.002755,  1.1,  0.9,  1.1,  0.9
  3639, 'BUS 3639    ',       150, 1,    0,    9, 1,     1.00818,   -9.064966,  1.1,  0.9,  1.1,  0.9
  3640, 'BUS 3640    ',       110, 1,    0,   18, 1,    1.002688,   -1.315468,  1.1,  0.9,  1.1,  0.9
  3641, 'BUS 3641    ',        20, 2,    0,    3, 1,     1.03809,   81.248194,  1.1,  0.9,  1.1,  0.9
  3642, 'BUS 3642    ',        20, 2,    0,    3, 1,     1.03809,   81.248194,  1.1,  0.9,  1.1,  0.9
  3643, 'BUS 3643    ',       220, 1,    0,    4, 1,    1.014073,  -16.400343,  1.1,  0.9,  1.1,  0.9
  3644, 'BUS 3644    ',        20, 2,    0,   14, 1,    1.033768,   14.596978,  1.1,  0.9,  1.1,  0.9
  3645, 'BUS 3645    ',       150, 1,    0,    9, 1,    0.986182,   -8.108772,  1.1,  0.9,  1.1,  0.9
  3646, 'BUS 3646    ',        20, 2,    0,   10, 1,     1.01964,  -10.829105,  1.1,  0.9,  1.1,  0.9
  3647, 'BUS 3647    ',        20, 2,    0,    3, 1,    1.055981,   85.333831,  1.1,  0.9,  1.1,  0.9
  3648, 'BUS 3648    ',       220, 1,    0,    6, 1,    0.983213,   -3.233177,  1.1,  0.9,  1.1,  0.9
  3649, 'BUS 3649    ',       150, 1,    0,    9, 1,    1.024836,    0.177514,  1.1,  0.9,  1.1,  0.9
  3650, 'BUS 3650    ',        20, 1,    0,   14, 1,     1.03285,    5.192474,  1.1,  0.9,  1.1,  0.9
  3651, 'BUS 3651    ',        20, 2,    0,    3, 1,    1.037131,   84.517509,  1.1,  0.9,  1.1,  0.9
  3652, 'BUS 3652    ',       150, 1,    0,    9, 1,    1.002482,   -9.023078,  1.1,  0.9,  1.1,  0.9
  3653, 'BUS 3653    ',       110, 1,    0,   22, 1,    1.014031,  -11.505239,  1.1,  0.9,  1.1,  0.9
  3654, 'BUS 3654    ',       150, 1,    0,    1, 1,    0.998271,    89.04279,  1.1,  0.9,  1.1,  0.9
  3655, 'BUS 3655    ',        20, 2,    0,    3, 1,    1.048808,   68.937466,  1.1,  0.9,  1.1,  0.9
  3656, 'BUS 3656    ',        20, 2,    0,    3, 1,    1.037131,   84.517509,  1.1,  0.9,  1.1,  0.9
  3657, 'BUS 3657    ',       380, 1,    0,    3, 1,    1.027845,    44.66359,  1.1,  0.9,  1.1,  0.9
  3658, 'BUS 3658    ',       110, 1,    0,   23, 1,    1.071505,   -2.602415,  1.1,  0.9,  1.1,  0.9
  3659, 'BUS 3659    ',       110, 1,    0,   12, 1,    0.987125,  -10.738282,  1.1,  0.9,  1.1,  0.9
  3660, 'BUS 3660    ',       150, 1,    0,    9, 1,    1.006782,  -15.116007,  1.1,  0.9,  1.1,  0.9
  3661, 'BUS 3661    ',       220, 1,    0,    1, 1,    1.055822,   28.547053,  1.1,  0.9,  1.1,  0.9
  3662, 'BUS 3662    ',       220, 1,    0,    5, 1,    1.016459,   22.356581,  1.1,  0.9,  1.1,  0.9
  3663, 'BUS 3663    ',        20, 2,    0,   10, 1,    1.028091,  -15.249181,  1.1,  0.9,  1.1,  0.9
  3664, 'BUS 3664    ',        20, 1,    0,    4, 1,    1.014379,   -16.62541,  1.1,  0.9,  1.1,  0.9
  3665, 'BUS 3665    ',        20, 1,    0,    4, 1,    1.014379,   -16.62541,  1.1,  0.9,  1.1,  0.9
  3666, 'BUS 3666    ',       150, 1,    0,    8, 1,    1.032339,   31.528476,  1.1,  0.9,  1.1,  0.9
  3667, 'BUS 3667    ',       220, 1,    0,   13, 1,    1.048078,   39.856974,  1.1,  0.9,  1.1,  0.9
  3668, 'BUS 3668    ',        20, 1,    0,    4, 1,    1.026038,  -10.378066,  1.1,  0.9,  1.1,  0.9
  3669, 'BUS 3669    ',       400, 1,    0,    1, 1,    0.964668,   33.685037,  1.1,  0.9,  1.1,  0.9
  3670, 'BUS 3670    ',       220, 1,    0,    7, 1,    1.037142,    8.484027,  1.1,  0.9,  1.1,  0.9
  3671, 'BUS 3671    ',        20, 2,    0,    3, 1,    1.038581,   90.625252,  1.1,  0.9,  1.1,  0.9
  3672, 'BUS 3672    ',        20, 2,    0,    3, 1,    1.038581,   90.625252,  1.1,  0.9,  1.1,  0.9
  3673, 'BUS 3673    ',        20, 1,    0,    4, 1,    1.014379,   -16.62541,  1.1,  0.9,  1.1,  0.9
  3674, 'BUS 3674    ',        20, 2,    0,    4, 1,    1.021115,  -13.977656,  1.1,  0.9,  1.1,  0.9
  3675, 'BUS 3675    ',        20, 2,    0,    4, 1,    1.025842,  -13.216265,  1.1,  0.9,  1.1,  0.9
  3676, 'BUS 3676    ',       110, 1,    0,   19, 1,    1.007888,   -3.514467,  1.1,  0.9,  1.1,  0.9
  3677, 'BUS 3677    ',       110, 1,    0,   18, 1,    0.987529,    -2.60863,  1.1,  0.9,  1.1,  0.9
  3678, 'BUS 3678    ',       110, 1,    0,   19, 1,    1.029714,     0.22642,  1.1,  0.9,  1.1,  0.9
  3679, 'BUS 3679    ',       220, 1,    0,   10, 1,    0.990688,   -24.46203,  1.1,  0.9,  1.1,  0.9
  3680, 'BUS 3680    ',        20, 2,    0,   10, 1,    1.014154,    -7.89767,  1.1,  0.9,  1.1,  0.9
  3681, 'BUS 3681    ',       110, 1,    0,   22, 1,    0.991422,  -17.579363,  1.1,  0.9,  1.1,  0.9
  3682, 'BUS 3682    ',       6.3, 2,    0,    1, 1,    1.023493,    7.689974,  1.1,  0.9,  1.1,  0.9
  3683, 'BUS 3683    ',        20, 2,    0,   14, 1,     1.03058,   15.553508,  1.1,  0.9,  1.1,  0.9
  3684, 'BUS 3684    ',       220, 1,    0,    4, 1,    1.014246,  -26.213478,  1.1,  0.9,  1.1,  0.9
  3685, 'BUS 3685    ',       110, 1,    0,   18, 1,    0.977248,    8.573334,  1.1,  0.9,  1.1,  0.9
  3686, 'BUS 3686    ',      13.8, 2,    0,    1, 1,    1.003179,   38.552189,  1.1,  0.9,  1.1,  0.9
  3687, 'BUS 3687    ',       380, 1,    0,    4, 1,    1.036572,   -17.33246,  1.1,  0.9,  1.1,  0.9
  3688, 'BUS 3688    ',       110, 1,    0,   18, 1,    0.993874,   -4.949615,  1.1,  0.9,  1.1,  0.9
  3689, 'BUS 3689    ',       110, 1,    0,   21, 1,    0.986667,   -5.290434,  1.1,  0.9,  1.1,  0.9
  3690, 'BUS 3690    ',       150, 1,    0,    1, 1,    0.991862,   90.288614,  1.1,  0.9,  1.1,  0.9
  3691, 'BUS 3691    ',       220, 1,    0,    6, 1,    1.037397,  -18.746774,  1.1,  0.9,  1.1,  0.9
  3692, 'BUS 3692    ',       150, 1,    0,    9, 1,    1.026617,   -7.205824,  1.1,  0.9,  1.1,  0.9
  3693, 'BUS 3693    ',       150, 1,    0,    8, 1,    1.060844,   39.586385,  1.1,  0.9,  1.1,  0.9
  3694, 'BUS 3694    ',       220, 1,    0,   13, 1,    0.994502,   22.334869,  1.1,  0.9,  1.1,  0.9
  3695, 'BUS 3695    ',        20, 2,    0,    5, 1,    1.047752,   29.881973,  1.1,  0.9,  1.1,  0.9
  3696, 'BUS 3696    ',        20, 2,    0,    5, 1,    1.047752,   29.881973,  1.1,  0.9,  1.1,  0.9
  3697, 'BUS 3697    ',        20, 2,    0,    5, 1,    1.047752,   29.881973,  1.1,  0.9,  1.1,  0.9
  3698, 'BUS 3698    ',        20, 2,    0,    5, 1,    1.047752,   29.881973,  1.1,  0.9,  1.1,  0.9
  3699, 'BUS 3699    ',        20, 2,    0,    5, 1,    1.047752,   29.881973,  1.1,  0.9,  1.1,  0.9
  3700, 'BUS 3700    ',        20, 2,    0,    5, 1,    1.047752,   29.881973,  1.1,  0.9,  1.1,  0.9
  3701, 'BUS 3701    ',        20, 2,    0,    5, 1,    1.047752,   29.881973,  1.1,  0.9,  1.1,  0.9
  3702, 'BUS 3702    ',       220, 1,    0,    5, 1,     1.05008,   28.114519,  1.1,  0.9,  1.1,  0.9
  3703, 'BUS 3703    ',       150, 1,    0,    9, 1,    1.052063,   -6.604376,  1.1,  0.9,  1.1,  0.9
  3704, 'BUS 3704    ',       380, 1,    0,    6, 1,    1.018219,   -4.488219,  1.1,  0.9,  1.1,  0.9
  3705, 'BUS 3705    ',       220, 1,    0,    6, 1,    0.999493,  -22.903814,  1.1,  0.9,  1.1,  0.9
  3706, 'BUS 3706    ',       110, 1,    0,   19, 1,    0.981241,   -4.030762,  1.1,  0.9,  1.1,  0.9
  3707, 'BUS 3707    ',       110, 1,    0,   19, 1,    0.980046,   -3.760338,  1.1,  0.9,  1.1,  0.9
  3708, 'BUS 3708    ',       150, 1,    0,    9, 1,    0.927075,  -12.034628,  1.1,  0.9,  1.1,  0.9
  3709, 'BUS 3709    ',       150, 1,    0,    9, 1,    0.966332,   -8.051077,  1.1,  0.9,  1.1,  0.9
  3710, 'BUS 3710    ',        20, 2,    0,    4, 1,    1.023144,   -9.538309,  1.1,  0.9,  1.1,  0.9
  3711, 'BUS 3711    ',       110, 1,    0,   19, 1,    1.028269,   -1.177972,  1.1,  0.9,  1.1,  0.9
  3712, 'BUS 3712    ',        20, 2,    0,    4, 1,    1.027328,  -11.116661,  1.1,  0.9,  1.1,  0.9
  3713, 'BUS 3713    ',       154, 1,    0,    1, 1,    1.001857,   35.141479,  1.1,  0.9,  1.1,  0.9
  3714, 'BUS 3714    ',        20, 2,    0,    4, 1,    1.027328,  -11.116661,  1.1,  0.9,  1.1,  0.9
  3715, 'BUS 3715    ',       380, 1,    0,   21, 1,    1.074416,   -1.545428,  1.2,  0.8,  1.2,  0.8
  3716, 'BUS 3716    ',       150, 1,    0,    9, 1,    1.066366,    1.241813,  1.1,  0.9,  1.1,  0.9
  3717, 'BUS 3717    ',        20, 2,    0,    6, 1,    1.020566,  -15.965907,  1.1,  0.9,  1.1,  0.9
  3718, 'BUS 3718    ',        20, 2,    0,    6, 1,    1.020566,  -15.965907,  1.1,  0.9,  1.1,  0.9
  3719, 'BUS 3719    ',       150, 1,    0,    9, 1,     1.02378,  -11.347601,  1.1,  0.9,  1.1,  0.9
  3720, 'BUS 3720    ',        20, 2,    0,    6, 1,    1.020566,  -15.965907,  1.1,  0.9,  1.1,  0.9
  3721, 'BUS 3721    ',       220, 1,    0,   14, 1,    1.002241,   13.029504,  1.1,  0.9,  1.1,  0.9
  3722, 'BUS 3722    ',       380, 1,    0,    6, 1,    1.017794,   22.007307,  1.1,  0.9,  1.1,  0.9
  3723, 'BUS 3723    ',       220, 1,    0,   14, 1,    1.023167,   30.670615,  1.1,  0.9,  1.1,  0.9
  3724, 'BUS 3724    ',        20, 2,    0,   14, 1,    1.052406,   15.378216,  1.1,  0.9,  1.1,  0.9
  3725, 'BUS 3725    ',       220, 1,    0,    5, 1,    1.027461,   15.874106,  1.1,  0.9,  1.1,  0.9
  3726, 'BUS 3726    ',       110, 1,    0,   18, 1,    0.974623,    0.373543,  1.1,  0.9,  1.1,  0.9
  3727, 'BUS 3727    ',       150, 1,    0,    9, 1,    0.971118,   -5.043555,  1.1,  0.9,  1.1,  0.9
  3728, 'BUS 3728    ',        20, 2,    0,    3, 1,    1.041161,   15.301508,  1.1,  0.9,  1.1,  0.9
  3729, 'BUS 3729    ',        20, 2,    0,    3, 1,    1.041161,   15.301508,  1.1,  0.9,  1.1,  0.9
  3730, 'BUS 3730    ',       400, 1,    0,    1, 1,    0.994136,    2.381519,  1.1,  0.9,  1.1,  0.9
  3731, 'BUS 3731    ',       220, 1,    0,    3, 1,    1.025789,   37.325871,  1.1,  0.9,  1.1,  0.9
  3732, 'BUS 3732    ',       380, 1,    0,    3, 1,    1.056986,    40.11833,  1.1,  0.9,  1.1,  0.9
  3733, 'BUS 3733    ',       150, 1,    0,    9, 1,    1.043418,   -6.197364,  1.1,  0.9,  1.1,  0.9
  3734, 'BUS 3734    ',       220, 1,    0,    5, 1,    1.012816,   18.331432,  1.1,  0.9,  1.1,  0.9
  3735, 'BUS 3735    ',       220, 1,    0,    5, 1,    1.023095,   14.051895,  1.1,  0.9,  1.1,  0.9
  3736, 'BUS 3736    ',       154, 1,    0,    1, 1,    0.991819,   41.572318,  1.1,  0.9,  1.1,  0.9
  3737, 'BUS 3737    ',       220, 1,    0,    5, 1,     1.01362,   13.891163,  1.1,  0.9,  1.1,  0.9
  3738, 'BUS 3738    ',        11, 2,    0,    1, 1,    1.024613,   34.717073,  1.1,  0.9,  1.1,  0.9
  3739, 'BUS 3739    ',       220, 1,    0,    1, 1,    0.988327,   -11.84474,  1.1,  0.9,  1.1,  0.9
  3740, 'BUS 3740    ',       110, 1,    0,   19, 1,    1.048922,   -4.155024,  1.1,  0.9,  1.1,  0.9
  3741, 'BUS 3741    ',       150, 1,    0,    9, 1,    0.998862,  -13.022323,  1.1,  0.9,  1.1,  0.9
  3742, 'BUS 3742    ',       220, 1,    0,    3, 1,    1.016197,   16.501286,  1.1,  0.9,  1.1,  0.9
  3743, 'BUS 3743    ',       220, 1,    0,    3, 1,    1.074827,   17.162744,  1.2,  0.8,  1.2,  0.8
  3744, 'BUS 3744    ',       220, 1,    0,    3, 1,    1.031927,   36.078435,  1.1,  0.9,  1.1,  0.9
  3745, 'BUS 3745    ',       380, 1,    0,    1, 1,      1.0605,    6.755748,  1.1,  0.9,  1.1,  0.9
  3746, 'BUS 3746    ',       220, 1,    0,    3, 1,    0.994397,   45.599039,  1.1,  0.9,  1.1,  0.9
  3747, 'BUS 3747    ',       110, 1,    0,   18, 1,      0.9722,   -5.625129,  1.1,  0.9,  1.1,  0.9
  3748, 'BUS 3748    ',       220, 1,    0,    3, 1,    1.031194,   34.071272,  1.1,  0.9,  1.1,  0.9
  3749, 'BUS 3749    ',       150, 1,    0,    9, 1,    1.080084,  -12.975193,  1.2,  0.8,  1.2,  0.8
  3750, 'BUS 3750    ',       220, 1,    0,   12, 1,    0.991611,   -11.55884,  1.1,  0.9,  1.1,  0.9
  3751, 'BUS 3751    ',       220, 1,    0,    3, 1,    1.010898,   21.592721,  1.1,  0.9,  1.1,  0.9
  3752, 'BUS 3752    ',       380, 1,    0,    6, 1,    1.012062,  -17.461214,  1.1,  0.9,  1.1,  0.9
  3753, 'BUS 3753    ',       150, 1,    0,    8, 1,    1.048282,   32.763091,  1.1,  0.9,  1.1,  0.9
  3754, 'BUS 3754    ',        20, 2,    0,    5, 1,     1.04459,   35.949142,  1.1,  0.9,  1.1,  0.9
  3755, 'BUS 3755    ',       150, 1,    0,    9, 1,    1.056035,   -6.130078,  1.1,  0.9,  1.1,  0.9
  3756, 'BUS 3756    ',       154, 1,    0,    1, 1,     0.99107,   11.907024,  1.1,  0.9,  1.1,  0.9
  3757, 'BUS 3757    ',        20, 2,    0,    5, 1,     1.04459,   35.949142,  1.1,  0.9,  1.1,  0.9
  3758, 'BUS 3758    ',       150, 1,    0,    8, 1,    1.001985,   28.995572,  1.1,  0.9,  1.1,  0.9
  3759, 'BUS 3759    ',       220, 1,    0,   12, 1,    0.996863,   -6.046226,  1.1,  0.9,  1.1,  0.9
  3760, 'BUS 3760    ',       154, 1,    0,    1, 1,    1.035602,    1.219734,  1.1,  0.9,  1.1,  0.9
  3761, 'BUS 3761    ',       380, 1,    0,    4, 1,    1.018383,  -22.418329,  1.1,  0.9,  1.1,  0.9
  3762, 'BUS 3762    ',       154, 1,    0,    1, 1,    1.002985,   17.450922,  1.1,  0.9,  1.1,  0.9
  3763, 'BUS 3763    ',        20, 2,    0,    5, 1,    1.048358,    31.36576,  1.1,  0.9,  1.1,  0.9
  3764, 'BUS 3764    ',       220, 1,    0,    7, 1,    1.023597,    2.686954,  1.1,  0.9,  1.1,  0.9
  3765, 'BUS 3765    ',       154, 1,    0,    1, 1,    0.991176,   37.934917,  1.1,  0.9,  1.1,  0.9
  3766, 'BUS 3766    ',       110, 1,    0,   12, 1,    1.000539,   -8.686801,  1.1,  0.9,  1.1,  0.9
  3767, 'BUS 3767    ',       110, 1,    0,   19, 1,    0.975165,   -3.346759,  1.1,  0.9,  1.1,  0.9
  3768, 'BUS 3768    ',       380, 1,    0,    5, 1,    1.065932,   38.264905,  1.1,  0.9,  1.1,  0.9
  3769, 'BUS 3769    ',       150, 1,    0,    9, 1,    0.982575,    -7.71788,  1.1,  0.9,  1.1,  0.9
  3770, 'BUS 3770    ',       220, 1,    0,    5, 1,    1.032419,    5.391576,  1.1,  0.9,  1.1,  0.9
  3771, 'BUS 3771    ',        20, 2,    0,   18, 1,    1.002675,    8.668171,  1.1,  0.9,  1.1,  0.9
  3772, 'BUS 3772    ',       380, 1,    0,    3, 1,    1.008525,   14.844609,  1.1,  0.9,  1.1,  0.9
  3773, 'BUS 3773    ',       220, 1,    0,    3, 1,    1.007386,   62.981368,  1.1,  0.9,  1.1,  0.9
  3774, 'BUS 3774    ',       110, 1,    0,   15, 1,    1.048023,    -2.69037,  1.1,  0.9,  1.1,  0.9
  3775, 'BUS 3775    ',       380, 1,    0,    3, 1,    1.008333,   17.437603,  1.1,  0.9,  1.1,  0.9
  3776, 'BUS 3776    ',       110, 1,    0,   21, 1,    0.954138,   -8.142046,  1.1,  0.9,  1.1,  0.9
  3777, 'BUS 3777    ',       380, 1,    0,    6, 1,    1.006789,   -9.025473,  1.1,  0.9,  1.1,  0.9
  3778, 'BUS 3778    ',       150, 1,    0,    9, 1,    0.859522,  -15.937191,  1.2,  0.8,  1.2,  0.8
  3779, 'BUS 3779    ',       220, 1,    0,    6, 1,    0.995427,  -25.228844,  1.1,  0.9,  1.1,  0.9
  3780, 'BUS 3780    ',       110, 1,    0,   22, 1,    0.984021,   -14.70471,  1.1,  0.9,  1.1,  0.9
  3781, 'BUS 3781    ',        20, 2,    0,    4, 1,    1.045647,  -10.158279,  1.1,  0.9,  1.1,  0.9
  3782, 'BUS 3782    ',        20, 2,    0,    4, 1,    1.045647,  -10.158279,  1.1,  0.9,  1.1,  0.9
  3783, 'BUS 3783    ',       110, 1,    0,   23, 1,    1.031984,    -4.06316,  1.1,  0.9,  1.1,  0.9
  3784, 'BUS 3784    ',       154, 1,    0,    1, 1,    0.993915,   19.983753,  1.1,  0.9,  1.1,  0.9
  3785, 'BUS 3785    ',       220, 1,    0,    5, 1,     1.03532,   20.235996,  1.1,  0.9,  1.1,  0.9
  3786, 'BUS 3786    ',       380, 1,    0,    4, 1,    1.056058,   -9.799792,  1.1,  0.9,  1.1,  0.9
  3787, 'BUS 3787    ',        20, 2,    0,    4, 1,    1.045647,  -10.158279,  1.1,  0.9,  1.1,  0.9
  3788, 'BUS 3788    ',       220, 1,    0,    5, 1,    1.031603,   19.976423,  1.1,  0.9,  1.1,  0.9
  3789, 'BUS 3789    ',       220, 1,    0,    5, 1,     1.02417,    5.104899,  1.1,  0.9,  1.1,  0.9
  3790, 'BUS 3790    ',       220, 1,    0,    5, 1,    1.028141,    7.209486,  1.1,  0.9,  1.1,  0.9
  3791, 'BUS 3791    ',       380, 1,    0,   16, 1,     1.05732,   15.310719,  1.1,  0.9,  1.1,  0.9
  3792, 'BUS 3792    ',        20, 2,    0,    2, 1,    1.041629,   38.466941,  1.1,  0.9,  1.1,  0.9
  3793, 'BUS 3793    ',       220, 1,    0,    3, 1,    0.994331,   27.571319,  1.1,  0.9,  1.1,  0.9
  3794, 'BUS 3794    ',       110, 1,    0,    8, 1,    1.025166,   38.583294,  1.1,  0.9,  1.1,  0.9
  3795, 'BUS 3795    ',       380, 1,    0,   22, 1,     1.06046,   -9.926529,  1.2,  0.8,  1.2,  0.8
  3796, 'BUS 3796    ',       220, 1,    0,    6, 1,    1.024926,   -4.261057,  1.1,  0.9,  1.1,  0.9
  3797, 'BUS 3797    ',        20, 2,    0,    1, 1,     0.97953,    39.88697,  1.1,  0.9,  1.1,  0.9
  3798, 'BUS 3798    ',       110, 1,    0,   18, 1,    0.987713,   -4.372476,  1.1,  0.9,  1.1,  0.9
  3799, 'BUS 3799    ',       220, 1,    0,    3, 1,    1.010942,   25.120376,  1.1,  0.9,  1.1,  0.9
  3800, 'BUS 3800    ',        20, 2,    0,    3, 1,    1.034738,   85.578957,  1.1,  0.9,  1.1,  0.9
  3801, 'BUS 3801    ',       220, 1,    0,    4, 1,    1.018264,  -24.474933,  1.1,  0.9,  1.1,  0.9
  3802, 'BUS 3802    ',       220, 1,    0,    5, 1,    1.029199,    7.499056,  1.1,  0.9,  1.1,  0.9
  3803, 'BUS 3803    ',       220, 1,    0,    5, 1,    1.004636,   10.522343,  1.1,  0.9,  1.1,  0.9
  3804, 'BUS 3804    ',       220, 1,    0,    3, 1,    0.987933,   33.848491,  1.1,  0.9,  1.1,  0.9
  3805, 'BUS 3805    ',       380, 1,    0,    5, 1,    1.037622,    6.656996,  1.1,  0.9,  1.1,  0.9
  3806, 'BUS 3806    ',       220, 1,    0,    3, 1,    1.024055,    78.99349,  1.1,  0.9,  1.1,  0.9
  3807, 'BUS 3807    ',       220, 1,    0,    4, 1,    1.017888,  -21.976636,  1.1,  0.9,  1.1,  0.9
  3808, 'BUS 3808    ',       400, 1,    0,    1, 1,    0.973113,   20.532216,  1.1,  0.9,  1.1,  0.9
  3809, 'BUS 3809    ',       150, 1,    0,   10, 1,    1.007265,   -3.961623,  1.1,  0.9,  1.1,  0.9
  3810, 'BUS 3810    ',        20, 2,    0,    5, 1,    1.043637,    16.74073,  1.1,  0.9,  1.1,  0.9
  3811, 'BUS 3811    ',        20, 2,    0,    5, 1,    1.037557,   26.827154,  1.1,  0.9,  1.1,  0.9
  3812, 'BUS 3812    ',        20, 2,    0,    5, 1,    1.037557,   26.827154,  1.1,  0.9,  1.1,  0.9
  3813, 'BUS 3813    ',       150, 1,    0,    1, 1,    0.990954,   87.918132,  1.1,  0.9,  1.1,  0.9
  3814, 'BUS 3814    ',        20, 2,    0,    5, 1,    0.990319,   27.296201,  1.1,  0.9,  1.1,  0.9
  3815, 'BUS 3815    ',        20, 2,    0,    5, 1,    1.038225,   16.178789,  1.1,  0.9,  1.1,  0.9
  3816, 'BUS 3816    ',        20, 2,    0,    5, 1,    1.038225,   16.178789,  1.1,  0.9,  1.1,  0.9
  3817, 'BUS 3817    ',       220, 1,    0,    3, 1,    1.002497,    5.433967,  1.1,  0.9,  1.1,  0.9
  3818, 'BUS 3818    ',       150, 1,    0,    9, 1,    1.052683,   -2.999217,  1.1,  0.9,  1.1,  0.9
  3819, 'BUS 3819    ',       220, 1,    0,    3, 1,    0.987464,   34.509556,  1.1,  0.9,  1.1,  0.9
  3820, 'BUS 3820    ',        20, 2,    0,    5, 1,    1.043637,    16.74073,  1.1,  0.9,  1.1,  0.9
  3821, 'BUS 3821    ',       154, 1,    0,    1, 1,    1.000644,   13.734227,  1.1,  0.9,  1.1,  0.9
  3822, 'BUS 3822    ',       220, 1,    0,    4, 1,    1.014986,  -26.081164,  1.1,  0.9,  1.1,  0.9
  3823, 'BUS 3823    ',        20, 2,    0,    2, 1,    1.046905,   39.305577,  1.1,  0.9,  1.1,  0.9
  3824, 'BUS 3824    ',       380, 1,    0,    6, 1,      0.9933,  -21.265596,  1.1,  0.9,  1.1,  0.9
  3825, 'BUS 3825    ',       110, 1,    0,   22, 1,    0.998239,  -16.359764,  1.1,  0.9,  1.1,  0.9
  3826, 'BUS 3826    ',       110, 1,    0,   12, 1,    0.998667,   -8.872941,  1.1,  0.9,  1.1,  0.9
  3827, 'BUS 3827    ',       220, 1,    0,   10, 1,    0.953224,  -17.045665,  1.1,  0.9,  1.1,  0.9
  3828, 'BUS 3828    ',       110, 1,    0,   22, 1,    0.959197,  -14.465123,  1.1,  0.9,  1.1,  0.9
  3829, 'BUS 3829    ',       150, 1,    0,    9, 1,    0.966718,   -9.612211,  1.1,  0.9,  1.1,  0.9
  3830, 'BUS 3830    ',       220, 1,    0,    6, 1,    1.015509,  -13.056484,  1.1,  0.9,  1.1,  0.9
  3831, 'BUS 3831    ',       220, 1,    0,    5, 1,    1.052987,    3.642006,  1.1,  0.9,  1.1,  0.9
  3832, 'BUS 3832    ',       220, 1,    0,    5, 1,    1.028263,   14.542009,  1.1,  0.9,  1.1,  0.9
  3833, 'BUS 3833    ',       110, 1,    0,   22, 1,    1.008916,   -9.196952,  1.1,  0.9,  1.1,  0.9
  3834, 'BUS 3834    ',       220, 1,    0,   19, 1,    1.001521,    1.510049,  1.1,  0.9,  1.1,  0.9
  3835, 'BUS 3835    ',       110, 1,    0,   19, 1,    1.057805,   -3.449537,  1.1,  0.9,  1.1,  0.9
  3836, 'BUS 3836    ',       110, 1,    0,   19, 1,    1.020046,   -0.776938,  1.1,  0.9,  1.1,  0.9
  3837, 'BUS 3837    ',       380, 1,    0,    6, 1,    1.023558,   -4.113173,  1.1,  0.9,  1.1,  0.9
  3838, 'BUS 3838    ',        20, 2,    0,    2, 1,    1.004212,   -7.923304,  1.1,  0.9,  1.1,  0.9
  3839, 'BUS 3839    ',       380, 1,    0,    3, 1,    1.081422,   65.714745,  1.1,  0.9,  1.1,  0.9
  3840, 'BUS 3840    ',       220, 1,    0,   12, 1,    0.996192,   -6.458913,  1.1,  0.9,  1.1,  0.9
  3841, 'BUS 3841    ',       400, 1,    0,    1, 1,    0.971137,   21.534292,  1.1,  0.9,  1.1,  0.9
  3842, 'BUS 3842    ',       6.3, 2,    0,    1, 1,    0.991765,    36.62363,  1.1,  0.9,  1.1,  0.9
  3843, 'BUS 3843    ',       380, 1,    0,    6, 1,    1.002541,   -8.381312,  1.1,  0.9,  1.1,  0.9
  3844, 'BUS 3844    ',       220, 1,    0,    6, 1,    1.011328,  -24.089806,  1.1,  0.9,  1.1,  0.9
  3845, 'BUS 3845    ',        20, 2,    0,   14, 1,    1.021005,   21.987746,  1.1,  0.9,  1.1,  0.9
  3846, 'BUS 3846    ',       220, 1,    0,    4, 1,    1.025029,  -15.361499,  1.1,  0.9,  1.1,  0.9
  3847, 'BUS 3847    ',       110, 1,    0,   21, 1,    0.973572,   -6.558893,  1.1,  0.9,  1.1,  0.9
  3848, 'BUS 3848    ',      10.6, 2,    0,    1, 1,    0.943602,   40.868468,  1.1,  0.9,  1.1,  0.9
  3849, 'BUS 3849    ',       150, 1,    0,    9, 1,    0.923452,   -12.26721,  1.1,  0.9,  1.1,  0.9
  3850, 'BUS 3850    ',       220, 1,    0,    5, 1,    1.044453,   29.691902,  1.1,  0.9,  1.1,  0.9
  3851, 'BUS 3851    ',       150, 1,    0,    9, 1,    1.036804,   -4.012085,  1.1,  0.9,  1.1,  0.9
  3852, 'BUS 3852    ',       110, 1,    0,   18, 1,    0.997494,    -4.67416,  1.1,  0.9,  1.1,  0.9
  3853, 'BUS 3853    ',        20, 2,    0,    3, 1,    0.999522,   92.907532,  1.1,  0.9,  1.1,  0.9
  3854, 'BUS 3854    ',        20, 2,    0,    9, 1,    1.015954,     3.75914,  1.1,  0.9,  1.1,  0.9
  3855, 'BUS 3855    ',       154, 1,    0,    1, 1,    1.024245,    2.286767,  1.1,  0.9,  1.1,  0.9
  3856, 'BUS 3856    ',       380, 1,    0,    6, 1,    1.007272,  -15.666097,  1.1,  0.9,  1.1,  0.9
  3857, 'BUS 3857    ',        20, 2,    0,    4, 1,    1.015006,   -6.446837,  1.1,  0.9,  1.1,  0.9
  3858, 'BUS 3858    ',       150, 1,    0,    9, 1,    1.055068,   -6.456273,  1.1,  0.9,  1.1,  0.9
  3859, 'BUS 3859    ',       150, 1,    0,    9, 1,    1.001697,  -10.005429,  1.1,  0.9,  1.1,  0.9
  3860, 'BUS 3860    ',       110, 1,    0,    8, 1,    1.020631,   58.183176,  1.1,  0.9,  1.1,  0.9
  3861, 'BUS 3861    ',       154, 1,    0,    1, 1,    1.011146,    4.249813,  1.1,  0.9,  1.1,  0.9
  3862, 'BUS 3862    ',       380, 1,    0,    4, 1,    1.018959,  -11.528438,  1.1,  0.9,  1.1,  0.9
  3863, 'BUS 3863    ',       150, 1,    0,    9, 1,    1.002114,  -15.311194,  1.1,  0.9,  1.1,  0.9
  3864, 'BUS 3864    ',       380, 1,    0,    4, 1,     1.04125,   -15.47147,  1.1,  0.9,  1.1,  0.9
  3865, 'BUS 3865    ',       220, 1,    0,    5, 1,     1.03117,    4.253385,  1.1,  0.9,  1.1,  0.9
  3866, 'BUS 3866    ',        20, 2,    0,    4, 1,    1.032762,   -8.550207,  1.1,  0.9,  1.1,  0.9
  3867, 'BUS 3867    ',        20, 2,    0,    4, 1,    1.032762,   -8.550207,  1.1,  0.9,  1.1,  0.9
  3868, 'BUS 3868    ',       150, 1,    0,    8, 1,    1.021788,   34.479059,  1.1,  0.9,  1.1,  0.9
  3869, 'BUS 3869    ',       110, 1,    0,    3, 1,    1.025944,   -5.850714,  1.1,  0.9,  1.1,  0.9
  3870, 'BUS 3870    ',       220, 1,    0,    3, 1,    1.005382,    32.91492,  1.1,  0.9,  1.1,  0.9
  3871, 'BUS 3871    ',       110, 1,    0,   18, 1,    1.001258,    3.503927,  1.1,  0.9,  1.1,  0.9
  3872, 'BUS 3872    ',       6.3, 2,    0,    1, 1,    0.972026,   38.478023,  1.1,  0.9,  1.1,  0.9
  3873, 'BUS 3873    ',       150, 1,    0,    9, 1,    0.955741,   -10.11486,  1.1,  0.9,  1.1,  0.9
  3874, 'BUS 3874    ',       150, 1,    0,    8, 1,    1.020898,   26.410473,  1.1,  0.9,  1.1,  0.9
  3875, 'BUS 3875    ',       380, 1,    0,    6, 1,    1.004746,  -16.601417,  1.1,  0.9,  1.1,  0.9
  3876, 'BUS 3876    ',       380, 1,    0,    6, 1,    1.015194,   -3.247167,  1.1,  0.9,  1.1,  0.9
  3877, 'BUS 3877    ',        20, 2,    0,    4, 1,    1.015185,   -4.986575,  1.1,  0.9,  1.1,  0.9
  3878, 'BUS 3878    ',        20, 2,    0,    5, 1,    1.027132,   31.963051,  1.1,  0.9,  1.1,  0.9
  3879, 'BUS 3879    ',       220, 1,    0,    3, 1,    1.039223,   17.370871,  1.1,  0.9,  1.1,  0.9
  3880, 'BUS 3880    ',        11, 2,    0,    1, 1,    1.007227,   24.551226,  1.1,  0.9,  1.1,  0.9
  3881, 'BUS 3881    ',       220, 1,    0,    3, 1,    1.004302,   30.940698,  1.1,  0.9,  1.1,  0.9
  3882, 'BUS 3882    ',       110, 1,    0,   19, 1,    1.022362,    13.99707,  1.1,  0.9,  1.1,  0.9
  3883, 'BUS 3883    ',       150, 1,    0,    9, 1,    1.033444,   -6.578835,  1.1,  0.9,  1.1,  0.9
  3884, 'BUS 3884    ',       220, 1,    0,    7, 1,    1.025704,    9.945964,  1.1,  0.9,  1.1,  0.9
  3885, 'BUS 3885    ',        20, 1,    0,    4, 1,    1.031155,  -14.651392,  1.1,  0.9,  1.1,  0.9
  3886, 'BUS 3886    ',        20, 1,    0,    4, 1,    1.023287,  -16.294788,  1.1,  0.9,  1.1,  0.9
  3887, 'BUS 3887    ',       110, 1,    0,   15, 1,     1.04812,   -1.694954,  1.1,  0.9,  1.1,  0.9
  3888, 'BUS 3888    ',       154, 1,    0,    1, 1,    1.007881,   34.678063,  1.1,  0.9,  1.1,  0.9
  3889, 'BUS 3889    ',       220, 1,    0,    5, 1,    1.010373,   12.216216,  1.1,  0.9,  1.1,  0.9
  3890, 'BUS 3890    ',       150, 1,    0,    8, 1,    1.021497,    43.08635,  1.1,  0.9,  1.1,  0.9
  3891, 'BUS 3891    ',       380, 1,    0,    5, 1,    0.924209,    5.916211,  1.1,  0.9,  1.1,  0.9
  3892, 'BUS 3892    ',       380, 1,    0,    8, 1,    1.023447,   33.261963,  1.1,  0.9,  1.1,  0.9
  3893, 'BUS 3893    ',        20, 2,    0,    4, 1,    1.025595,  -10.129182,  1.1,  0.9,  1.1,  0.9
  3894, 'BUS 3894    ',       6.3, 2,    0,    1, 1,    1.030843,    4.085708,  1.1,  0.9,  1.1,  0.9
  3895, 'BUS 3895    ',       380, 1,    0,    3, 1,     1.02364,   36.454073,  1.1,  0.9,  1.1,  0.9
  3896, 'BUS 3896    ',       150, 1,    0,    9, 1,    1.022852,     -10.893,  1.1,  0.9,  1.1,  0.9
  3897, 'BUS 3897    ',       380, 1,    0,    3, 1,    1.021979,   42.562188,  1.1,  0.9,  1.1,  0.9
  3898, 'BUS 3898    ',       110, 1,    0,   15, 1,    1.031562,    0.150715,  1.1,  0.9,  1.1,  0.9
  3899, 'BUS 3899    ',        20, 2,    0,   14, 1,    1.029166,   13.522836,  1.1,  0.9,  1.1,  0.9
  3900, 'BUS 3900    ',       220, 1,    0,    8, 1,    1.071255,   58.769096,  1.1,  0.9,  1.1,  0.9
  3901, 'BUS 3901    ',       110, 1,    0,    1, 1,    1.025753,   -6.323962,  1.1,  0.9,  1.1,  0.9
  3902, 'BUS 3902    ',       220, 1,    0,   21, 1,    1.025331,    0.441862,  1.1,  0.9,  1.1,  0.9
  3903, 'BUS 3903    ',        20, 2,    0,    3, 1,    0.988537,   92.030569,  1.1,  0.9,  1.1,  0.9
  3904, 'BUS 3904    ',        20, 2,    0,    3, 1,    1.054388,   47.373035,  1.1,  0.9,  1.1,  0.9
  3905, 'BUS 3905    ',       380, 1,    0,    4, 1,    1.013951,  -16.487085,  1.1,  0.9,  1.1,  0.9
  3906, 'BUS 3906    ',        20, 2,    0,    5, 1,    1.019357,   22.943488,  1.1,  0.9,  1.1,  0.9
  3907, 'BUS 3907    ',        20, 2,    0,    5, 1,    1.019357,   22.943488,  1.1,  0.9,  1.1,  0.9
  3908, 'BUS 3908    ',        20, 2,    0,    5, 1,    1.019357,   22.943488,  1.1,  0.9,  1.1,  0.9
  3909, 'BUS 3909    ',        20, 2,    0,    5, 1,    1.019357,   22.943488,  1.1,  0.9,  1.1,  0.9
  3910, 'BUS 3910    ',        20, 2,    0,    5, 1,    1.019357,   22.943488,  1.1,  0.9,  1.1,  0.9
  3911, 'BUS 3911    ',        20, 2,    0,    5, 1,    1.019357,   22.943488,  1.1,  0.9,  1.1,  0.9
  3912, 'BUS 3912    ',        20, 2,    0,    6, 1,    1.034597,   19.022639,  1.1,  0.9,  1.1,  0.9
  3913, 'BUS 3913    ',        20, 2,    0,    3, 1,    1.008149,   95.140553,  1.1,  0.9,  1.1,  0.9
  3914, 'BUS 3914    ',        20, 2,    0,    3, 1,    1.054388,   47.373035,  1.1,  0.9,  1.1,  0.9
  3915, 'BUS 3915    ',        20, 2,    0,   14, 1,    1.042317,   14.274354,  1.1,  0.9,  1.1,  0.9
  3916, 'BUS 3916    ',        20, 2,    0,    5, 1,    1.028994,   35.401004,  1.1,  0.9,  1.1,  0.9
  3917, 'BUS 3917    ',       380, 1,    0,    5, 1,    1.014686,   19.975313,  1.1,  0.9,  1.1,  0.9
  3918, 'BUS 3918    ',       110, 1,    0,   19, 1,    0.976747,    2.601981,  1.1,  0.9,  1.1,  0.9
  3919, 'BUS 3919    ',       150, 1,    0,   10, 1,    0.977157,  -20.730202,  1.1,  0.9,  1.1,  0.9
  3920, 'BUS 3920    ',       154, 1,    0,    1, 1,    1.019428,   17.336764,  1.1,  0.9,  1.1,  0.9
