0, 100, 33, 0, 0, 60  / 28-Jan-2026 21:51:23 - MATPOWER 8.1


     1, 'BUS 1       ',       220, 1,    1,    1, 1,   1.1010186,   36.775787, 1.11, 0.95, 1.11, 0.95
     2, 'BUS 2       ',       220, 1,    1,    1, 1,   1.1060162,   38.502827, 1.11, 0.95, 1.11, 0.95
     3, 'BUS 3       ',       220, 1,    1,    1, 1,   1.0848541,   13.549052, 1.11, 0.95, 1.11, 0.95
     4, 'BUS 4       ',       220, 1,    1,    1, 1,    1.092332,   32.518852, 1.11, 0.95, 1.11, 0.95
     5, 'BUS 5       ',       220, 1,    1,    1, 1,    1.092363,   32.517423, 1.11, 0.95, 1.11, 0.95
     6, 'BUS 6       ',       220, 1,    1,    1, 1,   1.0653306,   22.234545, 1.11, 0.95, 1.11, 0.95
     7, 'BUS 7       ',       220, 1,    1,    1, 1,   1.0654455,   22.247039, 1.11, 0.95, 1.11, 0.95
     8, 'BUS 8       ',       400, 1,    1,    1, 1,   1.0256415,   25.401189, 1.05, 0.95, 1.05, 0.95
     9, 'BUS 9       ',       400, 1,    1,    1, 1,   1.0256531,   25.407157, 1.05, 0.95, 1.05, 0.95
    10, 'BUS 10      ',       220, 1,    1,    1, 1,   1.0586771,   21.759947, 1.11, 0.95, 1.11, 0.95
    11, 'BUS 11      ',       220, 1,    1,    1, 1,    1.058595,   21.754988, 1.11, 0.95, 1.11, 0.95
    12, 'BUS 12      ',       220, 1,    1,    1, 1,   1.0585464,   21.761505, 1.11, 0.95, 1.11, 0.95
    13, 'BUS 13      ',       220, 1,    1,    1, 1,   1.0585095,   21.754125, 1.11, 0.95, 1.11, 0.95
    14, 'BUS 14      ',       400, 1,    1,    1, 1,   1.0183879,   26.785477, 1.05, 0.95, 1.05, 0.95
    15, 'BUS 15      ',       400, 1,    1,    1, 1,   1.0315259,   22.695731, 1.05, 0.95, 1.05, 0.95
    16, 'BUS 16      ',       400, 1,    1,    1, 1,   1.0315259,   22.695731, 1.05, 0.95, 1.05, 0.95
    17, 'BUS 17      ',       220, 2,    1,    1, 1,   1.0932112,    16.45159, 1.11, 0.95, 1.11, 0.95
    18, 'BUS 18      ',       220, 1,    1,    1, 1,   1.0932634,   16.451047, 1.11, 0.95, 1.11, 0.95
    19, 'BUS 19      ',       220, 1,    1,    1, 1,    1.096849,   33.519934, 1.11, 0.95, 1.11, 0.95
    20, 'BUS 20      ',       220, 1,    1,    1, 1,   1.0968889,   33.522277, 1.11, 0.95, 1.11, 0.95
    21, 'BUS 21      ',       220, 1,    1,    1, 1,   1.0778181,   20.631124, 1.11, 0.95, 1.11, 0.95
    22, 'BUS 22      ',       220, 1,    1,    1, 1,   1.0778181,   20.631124, 1.11, 0.95, 1.11, 0.95
    23, 'BUS 23      ',       220, 1,    1,    1, 1,   1.0563162,   21.749861, 1.11, 0.95, 1.11, 0.95
    24, 'BUS 24      ',       220, 1,    1,    1, 1,   1.0981385,   35.282073, 1.11, 0.95, 1.11, 0.95
    25, 'BUS 25      ',       400, 1,    1,    1, 1,   1.0325941,   25.080263, 1.05, 0.95, 1.05, 0.95
    26, 'BUS 26      ',       220, 2,    1,    1, 1,        1.11,   37.105871, 1.11, 0.95, 1.11, 0.95
    27, 'BUS 27      ',       220, 2,    1,    1, 1,        1.11,   38.794264, 1.11, 0.95, 1.11, 0.95
    28, 'BUS 28      ',       400, 3,    1,    1, 1,   1.0461868,   36.029099, 1.05, 0.95, 1.05, 0.95
    29, 'BUS 29      ',       400, 2,    1,    1, 1,   1.0461977,    36.03466, 1.05, 0.95, 1.05, 0.95
    30, 'BUS 30      ',       220, 1,    1,    1, 1,   1.0661645,    21.34895, 1.11, 0.95, 1.11, 0.95
    31, 'BUS 31      ',       400, 1,    1,    1, 1,   1.0438875,   34.595074, 1.05, 0.95, 1.05, 0.95
    32, 'BUS 32      ',       220, 1,    1,    1, 1,   1.0557975,   21.446015, 1.11, 0.95, 1.11, 0.95
    33, 'BUS 33      ',       220, 1,    1,    1, 1,   1.0992548,   30.103534, 1.11, 0.95, 1.11, 0.95
    34, 'BUS 34      ',       220, 1,    1,    2, 1,   1.0766806,   27.272544, 1.11, 0.95, 1.11, 0.95
    35, 'BUS 35      ',       220, 1,    1,    2, 1,   1.0798203,   27.673736, 1.11, 0.95, 1.11, 0.95
    36, 'BUS 36      ',       220, 1,    1,    2, 1,   1.0876123,    28.64882, 1.11, 0.95, 1.11, 0.95
    37, 'BUS 37      ',       220, 1,    1,    2, 1,   1.0876009,   28.646874, 1.11, 0.95, 1.11, 0.95
    38, 'BUS 38      ',       220, 1,    1,    2, 1,   1.0668339,   26.033164, 1.11, 0.95, 1.11, 0.95
    39, 'BUS 39      ',       220, 1,    1,    2, 1,        1.11,    28.98362, 1.11, 0.95, 1.11, 0.95
    40, 'BUS 40      ',       220, 1,    1,    2, 1,    1.109887,   28.984018, 1.11, 0.95, 1.11, 0.95
    41, 'BUS 41      ',       400, 1,    1,    2, 1,   1.0237808,   29.189245, 1.05, 0.95, 1.05, 0.95
    42, 'BUS 42      ',       220, 2,    1,    2, 1,   1.0911339,   27.827571, 1.11, 0.95, 1.11, 0.95
    43, 'BUS 43      ',       220, 2,    1,    2, 1,   1.0910418,   27.846018, 1.11, 0.95, 1.11, 0.95
    44, 'BUS 44      ',       400, 2,    1,    2, 1,   1.0274551,   28.252061, 1.05, 0.95, 1.05, 0.95
    45, 'BUS 45      ',       400, 1,    1,    2, 1,   1.0274089,   28.249417, 1.05, 0.95, 1.05, 0.95
    46, 'BUS 46      ',       220, 1,    1,    2, 1,   1.1065267,   28.489454, 1.11, 0.95, 1.11, 0.95
    47, 'BUS 47      ',       400, 1,    1,    2, 1,   1.0378593,   25.850056, 1.05, 0.95, 1.05, 0.95
    48, 'BUS 48      ',       400, 1,    1,    2, 1,    1.037829,    25.84432, 1.05, 0.95, 1.05, 0.95
    49, 'BUS 49      ',       400, 1,    1,    2, 1,   1.0341541,   27.739862, 1.05, 0.95, 1.05, 0.95
    50, 'BUS 50      ',       220, 1,    1,    2, 1,   1.0744468,   27.089094, 1.11, 0.95, 1.11, 0.95
    51, 'BUS 51      ',       220, 1,    1,    2, 1,   1.0744293,   27.091895, 1.11, 0.95, 1.11, 0.95
    52, 'BUS 52      ',       400, 1,    1,    2, 1,   1.0381233,   28.457244, 1.05, 0.95, 1.05, 0.95
    53, 'BUS 53      ',       400, 1,    1,    2, 1,   1.0381438,   28.459291, 1.05, 0.95, 1.05, 0.95
    54, 'BUS 54      ',       220, 2,    1,    2, 1,    1.092432,   29.660532, 1.11, 0.95, 1.11, 0.95
    55, 'BUS 55      ',       220, 2,    1,    2, 1,   1.0923941,   29.657448, 1.11, 0.95, 1.11, 0.95
    56, 'BUS 56      ',       400, 2,    1,    2, 1,   1.0448325,   29.371186, 1.05, 0.95, 1.05, 0.95
    57, 'BUS 57      ',       400, 2,    1,    2, 1,   1.0448051,   29.367657, 1.05, 0.95, 1.05, 0.95
    58, 'BUS 58      ',       220, 2,    1,    2, 1,   1.0849742,    27.40234, 1.11, 0.95, 1.11, 0.95
    59, 'BUS 59      ',       220, 1,    1,    2, 1,   1.0849851,   27.403911, 1.11, 0.95, 1.11, 0.95
    60, 'BUS 60      ',       220, 1,    1,    2, 1,     1.10181,   28.422003, 1.11, 0.95, 1.11, 0.95
    61, 'BUS 61      ',       220, 1,    1,    2, 1,   1.0925329,   27.376057, 1.11, 0.95, 1.11, 0.95
    62, 'BUS 62      ',       220, 1,    1,    2, 1,   1.0924964,   27.373267, 1.11, 0.95, 1.11, 0.95
    63, 'BUS 63      ',       400, 1,    1,    2, 1,   1.0484928,   28.281312, 1.05, 0.95, 1.05, 0.95
    64, 'BUS 64      ',       400, 1,    1,    2, 1,    1.048443,   28.269845, 1.05, 0.95, 1.05, 0.95
    65, 'BUS 65      ',       220, 1,    1,    2, 1,     1.08105,   27.580632, 1.11, 0.95, 1.11, 0.95
    66, 'BUS 66      ',       220, 1,    1,    2, 1,   1.0825042,   27.745917, 1.11, 0.95, 1.11, 0.95
    67, 'BUS 67      ',       220, 1,    1,    2, 1,   1.0750296,   27.807377, 1.11, 0.95, 1.11, 0.95
    68, 'BUS 68      ',       220, 1,    1,    3, 1,   1.1010761,   32.590465, 1.11, 0.95, 1.11, 0.95
    69, 'BUS 69      ',       220, 1,    1,    3, 1,   1.0960299,   29.336414, 1.11, 0.95, 1.11, 0.95
    70, 'BUS 70      ',       220, 1,    1,    3, 1,   1.0958743,   29.343331, 1.11, 0.95, 1.11, 0.95
    71, 'BUS 71      ',       220, 1,    1,    3, 1,   1.0988119,   32.340582, 1.11, 0.95, 1.11, 0.95
    72, 'BUS 72      ',       220, 1,    1,    3, 1,   1.0988429,   32.352565, 1.11, 0.95, 1.11, 0.95
    73, 'BUS 73      ',       220, 1,    1,    3, 1,   1.0958718,    32.07566, 1.11, 0.95, 1.11, 0.95
    74, 'BUS 74      ',       220, 1,    1,    3, 1,   1.0958515,   32.070879, 1.11, 0.95, 1.11, 0.95
    75, 'BUS 75      ',       220, 1,    1,    3, 1,   1.0981431,   30.779823, 1.11, 0.95, 1.11, 0.95
    76, 'BUS 76      ',       220, 1,    1,    3, 1,   1.0980313,   30.772798, 1.11, 0.95, 1.11, 0.95
    77, 'BUS 77      ',       220, 2,    1,    3, 1,   1.1017006,   33.163979, 1.11, 0.95, 1.11, 0.95
    78, 'BUS 78      ',       220, 2,    1,    3, 1,   1.1001979,   33.206703, 1.11, 0.95, 1.11, 0.95
    79, 'BUS 79      ',       220, 1,    1,    3, 1,   1.0917918,   31.874096, 1.11, 0.95, 1.11, 0.95
    80, 'BUS 80      ',       220, 1,    1,    3, 1,   1.0918096,   31.875195, 1.11, 0.95, 1.11, 0.95
    81, 'BUS 81      ',       400, 2,    1,    3, 1,   1.0324377,   32.199744, 1.05, 0.95, 1.05, 0.95
    82, 'BUS 82      ',       220, 1,    1,    3, 1,    1.088144,   31.187203, 1.11, 0.95, 1.11, 0.95
    83, 'BUS 83      ',       220, 1,    1,    3, 1,   1.0979531,   31.585593, 1.11, 0.95, 1.11, 0.95
    84, 'BUS 84      ',       220, 1,    1,    3, 1,   1.0979533,   31.590664, 1.11, 0.95, 1.11, 0.95
    85, 'BUS 85      ',       220, 1,    1,    3, 1,    1.101997,   32.578494, 1.11, 0.95, 1.11, 0.95
    86, 'BUS 86      ',       220, 1,    1,    3, 1,   1.1019728,   32.573278, 1.11, 0.95, 1.11, 0.95
    87, 'BUS 87      ',       220, 1,    1,    3, 1,   1.0921611,   31.890439, 1.11, 0.95, 1.11, 0.95
    88, 'BUS 88      ',       220, 1,    1,    3, 1,   1.0921486,   31.896061, 1.11, 0.95, 1.11, 0.95
    89, 'BUS 89      ',       220, 1,    1,    3, 1,   1.1032657,   33.033004, 1.11, 0.95, 1.11, 0.95
    90, 'BUS 90      ',       220, 1,    1,    3, 1,    1.103263,   33.028595, 1.11, 0.95, 1.11, 0.95
    91, 'BUS 91      ',       400, 1,    1,    3, 1,   1.0475653,   34.208064, 1.05, 0.95, 1.05, 0.95
    92, 'BUS 92      ',       400, 1,    1,    3, 1,   1.0475601,    34.20635, 1.05, 0.95, 1.05, 0.95
    93, 'BUS 93      ',       220, 1,    1,    3, 1,   1.0935069,   31.482247, 1.11, 0.95, 1.11, 0.95
    94, 'BUS 94      ',       220, 1,    1,    3, 1,   1.0935303,   31.477652, 1.11, 0.95, 1.11, 0.95
    95, 'BUS 95      ',       220, 1,    1,    3, 1,   1.0927523,    31.68528, 1.11, 0.95, 1.11, 0.95
    96, 'BUS 96      ',       220, 1,    1,    3, 1,   1.0927385,   31.682752, 1.11, 0.95, 1.11, 0.95
    97, 'BUS 97      ',       220, 2,    1,    3, 1,   1.0988887,   32.455083, 1.11, 0.95, 1.11, 0.95
    98, 'BUS 98      ',       220, 1,    1,    3, 1,   1.0988852,   32.448472, 1.11, 0.95, 1.11, 0.95
    99, 'BUS 99      ',       220, 1,    1,    3, 1,   1.0960777,   29.360785, 1.11, 0.95, 1.11, 0.95
   100, 'BUS 100     ',       220, 1,    1,    3, 1,   1.0960847,   29.360593, 1.11, 0.95, 1.11, 0.95
   101, 'BUS 101     ',       220, 1,    1,    3, 1,    1.091473,   30.406145, 1.11, 0.95, 1.11, 0.95
   102, 'BUS 102     ',       220, 1,    1,    3, 1,   1.0914416,   30.406439, 1.11, 0.95, 1.11, 0.95
   103, 'BUS 103     ',       220, 2,    1,    3, 1,   1.0995351,   31.562811, 1.11, 0.95, 1.11, 0.95
   104, 'BUS 104     ',       220, 2,    1,    3, 1,   1.0994826,   31.535777, 1.11, 0.95, 1.11, 0.95
   105, 'BUS 105     ',       220, 2,    1,    3, 1,   1.0951885,   31.964706, 1.11, 0.95, 1.11, 0.95
   106, 'BUS 106     ',       220, 2,    1,    3, 1,    1.095137,   31.962104, 1.11, 0.95, 1.11, 0.95
   107, 'BUS 107     ',       220, 1,    1,    3, 1,   1.0993639,   31.893822, 1.11, 0.95, 1.11, 0.95
   108, 'BUS 108     ',       220, 1,    1,    3, 1,   1.0993779,   31.884324, 1.11, 0.95, 1.11, 0.95
   109, 'BUS 109     ',       220, 1,    1,    3, 1,   1.0935543,    31.15097, 1.11, 0.95, 1.11, 0.95
   110, 'BUS 110     ',       220, 1,    1,    3, 1,   1.0870297,   31.776981, 1.11, 0.95, 1.11, 0.95
   111, 'BUS 111     ',       220, 1,    1,    3, 1,   1.0870594,   31.777527, 1.11, 0.95, 1.11, 0.95
   112, 'BUS 112     ',       220, 1,    1,    3, 1,     1.09294,   31.951505, 1.11, 0.95, 1.11, 0.95
   113, 'BUS 113     ',       220, 1,    1,    3, 1,   1.0929963,   31.960626, 1.11, 0.95, 1.11, 0.95
   114, 'BUS 114     ',       400, 1,    1,    3, 1,   1.0414756,   31.315391, 1.05, 0.95, 1.05, 0.95
   115, 'BUS 115     ',       220, 2,    1,    3, 1,   1.0996551,   32.842783, 1.11, 0.95, 1.11, 0.95
   116, 'BUS 116     ',       220, 2,    1,    3, 1,   1.0996683,   32.845139, 1.11, 0.95, 1.11, 0.95
   117, 'BUS 117     ',       220, 2,    1,    3, 1,   1.0980564,   31.963394, 1.11, 0.95, 1.11, 0.95
   118, 'BUS 118     ',       220, 1,    1,    3, 1,   1.0980782,   31.954501, 1.11, 0.95, 1.11, 0.95
   119, 'BUS 119     ',       400, 1,    1,    3, 1,   1.0496156,   29.100897, 1.05, 0.95, 1.05, 0.95
   120, 'BUS 120     ',       400, 1,    1,    3, 1,   1.0496497,   29.105654, 1.05, 0.95, 1.05, 0.95
   121, 'BUS 121     ',       400, 1,    1,    3, 1,   1.0499794,   31.482429, 1.05, 0.95, 1.05, 0.95
   122, 'BUS 122     ',       400, 1,    1,    3, 1,        1.05,    31.48757, 1.05, 0.95, 1.05, 0.95
   123, 'BUS 123     ',       220, 1,    1,    3, 1,   1.0928602,   31.085037, 1.11, 0.95, 1.11, 0.95
   124, 'BUS 124     ',       220, 2,    1,    3, 1,   1.0993585,   33.009613, 1.11, 0.95, 1.11, 0.95
   125, 'BUS 125     ',       220, 2,    1,    3, 1,   1.0992582,   33.027058, 1.11, 0.95, 1.11, 0.95
   126, 'BUS 126     ',       400, 2,    1,    3, 1,   1.0363847,    31.71386, 1.05, 0.95, 1.05, 0.95
   127, 'BUS 127     ',       400, 1,    1,    3, 1,   1.0363725,   31.714405, 1.05, 0.95, 1.05, 0.95
   128, 'BUS 128     ',       220, 1,    1,    3, 1,   1.1013954,   32.470129, 1.11, 0.95, 1.11, 0.95
   129, 'BUS 129     ',       220, 1,    1,    3, 1,   1.1013663,   32.472326, 1.11, 0.95, 1.11, 0.95
   130, 'BUS 130     ',       220, 1,    1,    3, 1,   1.1018746,   32.696256, 1.11, 0.95, 1.11, 0.95
   131, 'BUS 131     ',       220, 2,    1,    3, 1,   1.1008625,   31.132371, 1.11, 0.95, 1.11, 0.95
   132, 'BUS 132     ',       220, 2,    1,    3, 1,   1.0980639,   30.772568, 1.11, 0.95, 1.11, 0.95
   133, 'BUS 133     ',       220, 2,    1,    4, 1,        1.11,   28.903756, 1.11, 0.95, 1.11, 0.95
   134, 'BUS 134     ',       220, 2,    1,    4, 1,   1.1099315,   28.901135, 1.11, 0.95, 1.11, 0.95
   135, 'BUS 135     ',       220, 1,    1,    4, 1,   1.0810731,   25.003209, 1.11, 0.95, 1.11, 0.95
   136, 'BUS 136     ',       220, 1,    1,    4, 1,   1.0828301,   25.845304, 1.11, 0.95, 1.11, 0.95
   137, 'BUS 137     ',       400, 1,    1,    4, 1,   1.0065862,   25.629604, 1.05, 0.95, 1.05, 0.95
   138, 'BUS 138     ',       400, 1,    1,    4, 1,   1.0066041,   25.629594, 1.05, 0.95, 1.05, 0.95
   139, 'BUS 139     ',       220, 1,    1,    4, 1,   1.0954147,   18.201899, 1.11, 0.95, 1.11, 0.95
   140, 'BUS 140     ',       220, 1,    1,    4, 1,   1.1000855,   14.087622, 1.11, 0.95, 1.11, 0.95
   141, 'BUS 141     ',       220, 1,    1,    4, 1,   1.1000855,   14.087622, 1.11, 0.95, 1.11, 0.95
   142, 'BUS 142     ',       220, 1,    1,    4, 1,   1.0997348,   16.013776, 1.11, 0.95, 1.11, 0.95
   143, 'BUS 143     ',       220, 1,    1,    4, 1,   1.0776819,   23.706483, 1.11, 0.95, 1.11, 0.95
   144, 'BUS 144     ',       220, 1,    1,    4, 1,   1.0776819,   23.706483, 1.11, 0.95, 1.11, 0.95
   145, 'BUS 145     ',       220, 2,    1,    4, 1,   1.1088684,   25.389294, 1.11, 0.95, 1.11, 0.95
   146, 'BUS 146     ',       220, 2,    1,    4, 1,   1.1088509,   25.388257, 1.11, 0.95, 1.11, 0.95
   147, 'BUS 147     ',       220, 2,    1,    4, 1,        1.11,   16.402836, 1.11, 0.95, 1.11, 0.95
   148, 'BUS 148     ',       220, 1,    1,    4, 1,   1.1099376,   16.407478, 1.11, 0.95, 1.11, 0.95
   149, 'BUS 149     ',       400, 2,    1,    4, 1,   1.0401684,   17.664753, 1.05, 0.95, 1.05, 0.95
   150, 'BUS 150     ',       400, 2,    1,    4, 1,   1.0401565,   17.665765, 1.05, 0.95, 1.05, 0.95
   151, 'BUS 151     ',       220, 1,    1,    4, 1,    1.069707,   17.919442, 1.11, 0.95, 1.11, 0.95
   152, 'BUS 152     ',       220, 1,    1,    4, 1,   1.0969163,   20.247111, 1.11, 0.95, 1.11, 0.95
   153, 'BUS 153     ',       220, 1,    1,    4, 1,    1.096869,   20.242733, 1.11, 0.95, 1.11, 0.95
   154, 'BUS 154     ',       220, 2,    1,    4, 1,   1.0864589,   28.005014, 1.11, 0.95, 1.11, 0.95
   155, 'BUS 155     ',       220, 2,    1,    4, 1,   1.0864932,   27.996658, 1.11, 0.95, 1.11, 0.95
   156, 'BUS 156     ',       400, 1,    1,    4, 1,   1.0043516,   27.561652, 1.05, 0.95, 1.05, 0.95
   157, 'BUS 157     ',       400, 2,    1,    4, 1,   1.0043458,   27.567359, 1.05, 0.95, 1.05, 0.95
   158, 'BUS 158     ',       220, 1,    1,    4, 1,   1.0991142,   14.121984, 1.11, 0.95, 1.11, 0.95
   159, 'BUS 159     ',       220, 1,    1,    4, 1,   1.0991142,   14.121984, 1.11, 0.95, 1.11, 0.95
   160, 'BUS 160     ',       400, 1,    1,    4, 1,     1.01267,   25.596022, 1.05, 0.95, 1.05, 0.95
   161, 'BUS 161     ',       400, 1,    1,    4, 1,   1.0153659,   26.740571, 1.05, 0.95, 1.05, 0.95
   162, 'BUS 162     ',       400, 1,    1,    4, 1,    1.015348,   26.736535, 1.05, 0.95, 1.05, 0.95
   163, 'BUS 163     ',       220, 2,    1,    4, 1,        1.11,   25.217368, 1.11, 0.95, 1.11, 0.95
   164, 'BUS 164     ',       220, 2,    1,    4, 1,        1.11,   25.208728, 1.11, 0.95, 1.11, 0.95
   165, 'BUS 165     ',       220, 1,    1,    4, 1,        1.11,   25.208728, 1.11, 0.95, 1.11, 0.95
   166, 'BUS 166     ',       220, 1,    1,    4, 1,   1.0904059,    14.08851, 1.11, 0.95, 1.11, 0.95
   167, 'BUS 167     ',       220, 1,    1,    4, 1,   1.0992392,   13.957564, 1.11, 0.95, 1.11, 0.95
   168, 'BUS 168     ',       220, 1,    1,    4, 1,   1.0934021,   17.056139, 1.11, 0.95, 1.11, 0.95
   169, 'BUS 169     ',       220, 1,    1,    4, 1,   1.0933821,   17.048382, 1.11, 0.95, 1.11, 0.95
   170, 'BUS 170     ',       400, 1,    1,    4, 1,   1.0280759,   16.561836, 1.05, 0.95, 1.05, 0.95
   171, 'BUS 171     ',       400, 1,    1,    4, 1,   1.0280759,   16.561836, 1.05, 0.95, 1.05, 0.95
   172, 'BUS 172     ',       220, 1,    1,    4, 1,   1.0678718,   20.601469, 1.11, 0.95, 1.11, 0.95
   173, 'BUS 173     ',       220, 1,    1,    4, 1,   1.0678575,   20.607682, 1.11, 0.95, 1.11, 0.95
   174, 'BUS 174     ',       220, 1,    1,    4, 1,   1.0911492,   20.353191, 1.11, 0.95, 1.11, 0.95
   175, 'BUS 175     ',       220, 1,    1,    4, 1,   1.0802612,   25.257031, 1.11, 0.95, 1.11, 0.95
   176, 'BUS 176     ',       220, 1,    1,    4, 1,   1.0802658,   25.266041, 1.11, 0.95, 1.11, 0.95
   177, 'BUS 177     ',       220, 1,    1,    4, 1,   1.0817101,   26.557252, 1.11, 0.95, 1.11, 0.95
   178, 'BUS 178     ',       220, 1,    1,    4, 1,   1.0817101,   26.557252, 1.11, 0.95, 1.11, 0.95
   179, 'BUS 179     ',       220, 2,    1,    4, 1,   1.1099162,   21.486859, 1.11, 0.95, 1.11, 0.95
   180, 'BUS 180     ',       220, 1,    1,    4, 1,   1.0673522,   19.657735, 1.11, 0.95, 1.11, 0.95
   181, 'BUS 181     ',       220, 1,    1,    5, 1,   1.0732574,   17.553962, 1.11, 0.95, 1.11, 0.95
   182, 'BUS 182     ',       220, 1,    1,    5, 1,   1.0910728,   16.004643, 1.11, 0.95, 1.11, 0.95
   183, 'BUS 183     ',       400, 1,    1,    5, 1,   1.0378187,   17.132387, 1.05, 0.95, 1.05, 0.95
   184, 'BUS 184     ',       400, 1,    1,    5, 1,   1.0378411,   17.130523, 1.05, 0.95, 1.05, 0.95
   185, 'BUS 185     ',       400, 1,    1,    5, 1,   1.0320725,   19.082224, 1.05, 0.95, 1.05, 0.95
   186, 'BUS 186     ',       400, 1,    1,    5, 1,   1.0320886,   19.078437, 1.05, 0.95, 1.05, 0.95
   187, 'BUS 187     ',       220, 1,    1,    5, 1,   1.0799827,   14.890281, 1.11, 0.95, 1.11, 0.95
   188, 'BUS 188     ',       220, 1,    1,    5, 1,   1.0800155,   14.889078, 1.11, 0.95, 1.11, 0.95
   189, 'BUS 189     ',       220, 1,    1,    5, 1,    1.075878,   16.448322, 1.11, 0.95, 1.11, 0.95
   190, 'BUS 190     ',       220, 1,    1,    5, 1,   1.0758447,   16.450906, 1.11, 0.95, 1.11, 0.95
   191, 'BUS 191     ',       400, 1,    1,    5, 1,    1.018295,   20.502011, 1.05, 0.95, 1.05, 0.95
   192, 'BUS 192     ',       220, 1,    1,    5, 1,   1.0770296,   18.223772, 1.11, 0.95, 1.11, 0.95
   193, 'BUS 193     ',       220, 1,    1,    5, 1,   1.0770074,   18.226404, 1.11, 0.95, 1.11, 0.95
   194, 'BUS 194     ',       400, 1,    1,    5, 1,   1.0326582,   17.355132, 1.05, 0.95, 1.05, 0.95
   195, 'BUS 195     ',       400, 1,    1,    5, 1,   1.0326384,   17.350893, 1.05, 0.95, 1.05, 0.95
   196, 'BUS 196     ',       220, 1,    1,    5, 1,   1.0748167,   14.510003, 1.11, 0.95, 1.11, 0.95
   197, 'BUS 197     ',       220, 1,    1,    5, 1,    1.074833,    14.50988, 1.11, 0.95, 1.11, 0.95
   198, 'BUS 198     ',       400, 1,    1,    5, 1,    1.029285,   18.184061, 1.05, 0.95, 1.05, 0.95
   199, 'BUS 199     ',       400, 1,    1,    5, 1,   1.0293306,    18.17969, 1.05, 0.95, 1.05, 0.95
   200, 'BUS 200     ',       220, 1,    1,    5, 1,   1.0688896,   16.199594, 1.11, 0.95, 1.11, 0.95
   201, 'BUS 201     ',       220, 1,    1,    5, 1,   1.0688729,   16.202922, 1.11, 0.95, 1.11, 0.95
   202, 'BUS 202     ',       220, 1,    1,    5, 1,   1.0716109,   17.886372, 1.11, 0.95, 1.11, 0.95
   203, 'BUS 203     ',       220, 1,    1,    5, 1,   1.0715607,   17.874031, 1.11, 0.95, 1.11, 0.95
   204, 'BUS 204     ',       400, 2,    1,    5, 1,   1.0342258,   20.333595, 1.05, 0.95, 1.05, 0.95
   205, 'BUS 205     ',       400, 2,    1,    5, 1,   1.0342303,   20.334571, 1.05, 0.95, 1.05, 0.95
   206, 'BUS 206     ',       220, 1,    1,    5, 1,   1.0867692,    14.60567, 1.11, 0.95, 1.11, 0.95
   207, 'BUS 207     ',       220, 1,    1,    5, 1,   1.0867775,   14.609789, 1.11, 0.95, 1.11, 0.95
   208, 'BUS 208     ',       110, 1,    1,    1, 1,   1.0888166,   17.930099, 1.12, 0.95, 1.12, 0.95
   209, 'BUS 209     ',       110, 1,    1,    1, 1,   1.0763513,   10.051065, 1.12, 0.95, 1.12, 0.95
   210, 'BUS 210     ',       110, 1,    1,    1, 1,   1.0944055,   18.865464, 1.12, 0.95, 1.12, 0.95
   211, 'BUS 211     ',       110, 1,    1,    1, 1,   1.0655484,   17.232932, 1.12, 0.95, 1.12, 0.95
   212, 'BUS 212     ',       110, 1,    1,    1, 1,    1.090314,   35.891165, 1.12, 0.95, 1.12, 0.95
   213, 'BUS 213     ',       110, 1,    1,    1, 1,   1.0968887,   34.313591, 1.12, 0.95, 1.12, 0.95
   214, 'BUS 214     ',       110, 2,    1,    1, 1,   1.1118352,   17.616824, 1.12, 0.95, 1.12, 0.95
   215, 'BUS 215     ',       110, 1,    1,    1, 1,   1.1129922,   17.864133, 1.12, 0.95, 1.12, 0.95
   216, 'BUS 216     ',       110, 1,    1,    1, 1,   1.1125137,   17.785716, 1.12, 0.95, 1.12, 0.95
   217, 'BUS 217     ',       110, 1,    1,    1, 1,   1.1114167,   17.495993, 1.12, 0.95, 1.12, 0.95
   218, 'BUS 218     ',       110, 1,    1,    1, 1,   1.0812449,    17.63771, 1.12, 0.95, 1.12, 0.95
   219, 'BUS 219     ',       110, 1,    1,    1, 1,    1.081005,   17.254656, 1.12, 0.95, 1.12, 0.95
   220, 'BUS 220     ',       110, 2,    1,    1, 1,   1.1012585,   20.703401, 1.12, 0.95, 1.12, 0.95
   221, 'BUS 221     ',       110, 2,    1,    1, 1,   1.0943315,   28.897343, 1.12, 0.95, 1.12, 0.95
   222, 'BUS 222     ',       110, 1,    1,    1, 1,   1.0912687,   18.207913, 1.12, 0.95, 1.12, 0.95
   223, 'BUS 223     ',       110, 1,    1,    1, 1,   1.0754351,   34.329856, 1.12, 0.95, 1.12, 0.95
   224, 'BUS 224     ',       110, 1,    1,    1, 1,   1.1051233,   17.579856, 1.12, 0.95, 1.12, 0.95
   225, 'BUS 225     ',       110, 1,    1,    1, 1,   1.0928473,   13.186131, 1.12, 0.95, 1.12, 0.95
   226, 'BUS 226     ',       110, 1,    1,    1, 1,   1.1035287,   17.749421, 1.12, 0.95, 1.12, 0.95
   227, 'BUS 227     ',       110, 1,    1,    1, 1,   1.0926342,   18.011529, 1.12, 0.95, 1.12, 0.95
   228, 'BUS 228     ',       110, 1,    1,    1, 1,    1.092672,   18.018912, 1.12, 0.95, 1.12, 0.95
   229, 'BUS 229     ',       110, 1,    1,    1, 1,   1.1120912,   29.310466, 1.12, 0.95, 1.12, 0.95
   230, 'BUS 230     ',       110, 1,    1,    1, 1,   1.0943126,   27.612219, 1.12, 0.95, 1.12, 0.95
   231, 'BUS 231     ',       110, 1,    1,    1, 1,   1.0838177,   17.940437, 1.12, 0.95, 1.12, 0.95
   232, 'BUS 232     ',       110, 1,    1,    1, 1,   1.0970947,   34.361997, 1.12, 0.95, 1.12, 0.95
   233, 'BUS 233     ',       110, 1,    1,    1, 1,   1.0734703,   26.634249, 1.12, 0.95, 1.12, 0.95
   234, 'BUS 234     ',       110, 1,    1,    1, 1,   1.0796816,   35.051462, 1.12, 0.95, 1.12, 0.95
   235, 'BUS 235     ',       110, 1,    1,    1, 1,   1.0868262,   14.976994, 1.12, 0.95, 1.12, 0.95
   236, 'BUS 236     ',       110, 1,    1,    1, 1,   1.1086811,   29.751751, 1.12, 0.95, 1.12, 0.95
   237, 'BUS 237     ',       110, 1,    1,    1, 1,   1.0862746,   14.864574, 1.12, 0.95, 1.12, 0.95
   238, 'BUS 238     ',       110, 1,    1,    1, 1,    1.093531,   15.964334, 1.12, 0.95, 1.12, 0.95
   239, 'BUS 239     ',       110, 2,    1,    1, 1,   1.0840654,    16.48701, 1.12, 0.95, 1.12, 0.95
   240, 'BUS 240     ',       110, 1,    1,    1, 1,   1.0860973,   13.990755, 1.12, 0.95, 1.12, 0.95
   241, 'BUS 241     ',       110, 1,    1,    1, 1,   1.1000107,     28.4248, 1.12, 0.95, 1.12, 0.95
   242, 'BUS 242     ',       110, 1,    1,    1, 1,   1.1139775,   31.554359, 1.12, 0.95, 1.12, 0.95
   243, 'BUS 243     ',       110, 1,    1,    1, 1,   1.1140714,   31.567922, 1.12, 0.95, 1.12, 0.95
   244, 'BUS 244     ',       110, 1,    1,    1, 1,   1.1061558,   17.474939, 1.12, 0.95, 1.12, 0.95
   245, 'BUS 245     ',       110, 1,    1,    1, 1,   1.0983181,   36.948163, 1.12, 0.95, 1.12, 0.95
   246, 'BUS 246     ',        22, 2,    1,    1, 1,   1.0790447,   40.237314, 1.12, 0.95, 1.12, 0.95
   247, 'BUS 247     ',       110, 1,    1,    1, 1,   1.0886183,   11.969282, 1.12, 0.95, 1.12, 0.95
   248, 'BUS 248     ',       110, 1,    1,    1, 1,   1.0888205,   11.820712, 1.12, 0.95, 1.12, 0.95
   249, 'BUS 249     ',       110, 1,    1,    1, 1,   1.0955405,   12.787709, 1.12, 0.95, 1.12, 0.95
   250, 'BUS 250     ',       110, 1,    1,    1, 1,   1.0656001,   8.6138542, 1.12, 0.95, 1.12, 0.95
   251, 'BUS 251     ',       110, 1,    1,    1, 1,   1.1080612,   18.866915, 1.12, 0.95, 1.12, 0.95
   252, 'BUS 252     ',       110, 1,    1,    1, 1,   1.0885084,   22.800938, 1.12, 0.95, 1.12, 0.95
   253, 'BUS 253     ',       110, 1,    1,    1, 1,   1.0850344,   17.911044, 1.12, 0.95, 1.12, 0.95
   254, 'BUS 254     ',       110, 1,    1,    1, 1,   1.0778039,   10.575275, 1.12, 0.95, 1.12, 0.95
   255, 'BUS 255     ',       110, 1,    1,    1, 1,    1.095206,   13.351182, 1.12, 0.95, 1.12, 0.95
   256, 'BUS 256     ',       110, 1,    1,    1, 1,   1.0954886,   13.191103, 1.12, 0.95, 1.12, 0.95
   257, 'BUS 257     ',       110, 1,    1,    1, 1,   1.0900687,   35.741435, 1.12, 0.95, 1.12, 0.95
   258, 'BUS 258     ',       110, 1,    1,    1, 1,   1.0900172,   35.729503, 1.12, 0.95, 1.12, 0.95
   259, 'BUS 259     ',       110, 1,    1,    1, 1,   1.1039829,   28.588006, 1.12, 0.95, 1.12, 0.95
   260, 'BUS 260     ',       110, 1,    1,    1, 1,   1.0647876,   8.2670221, 1.12, 0.95, 1.12, 0.95
   261, 'BUS 261     ',       110, 1,    1,    1, 1,   1.0892538,   18.399241, 1.12, 0.95, 1.12, 0.95
   262, 'BUS 262     ',       110, 1,    1,    1, 1,     1.08791,   19.323527, 1.12, 0.95, 1.12, 0.95
   263, 'BUS 263     ',       110, 1,    1,    1, 1,   1.0846324,   14.362844, 1.12, 0.95, 1.12, 0.95
   264, 'BUS 264     ',       110, 1,    1,    1, 1,   1.0967395,   36.708239, 1.12, 0.95, 1.12, 0.95
   265, 'BUS 265     ',       110, 1,    1,    1, 1,   1.0890012,   34.374325, 1.12, 0.95, 1.12, 0.95
   266, 'BUS 266     ',       110, 1,    1,    1, 1,   1.1007233,   36.847165, 1.12, 0.95, 1.12, 0.95
   267, 'BUS 267     ',       110, 1,    1,    1, 1,   1.0833557,   18.096812, 1.12, 0.95, 1.12, 0.95
   268, 'BUS 268     ',       110, 1,    1,    1, 1,   1.0851905,   17.171262, 1.12, 0.95, 1.12, 0.95
   269, 'BUS 269     ',       110, 1,    1,    1, 1,   1.1114105,   19.185973, 1.12, 0.95, 1.12, 0.95
   270, 'BUS 270     ',       110, 1,    1,    1, 1,   1.1022215,   17.329415, 1.12, 0.95, 1.12, 0.95
   271, 'BUS 271     ',       110, 1,    1,    1, 1,   1.0663813,   8.9665841, 1.12, 0.95, 1.12, 0.95
   272, 'BUS 272     ',       110, 1,    1,    1, 1,   1.0833853,   18.135283, 1.12, 0.95, 1.12, 0.95
   273, 'BUS 273     ',       110, 1,    1,    1, 1,   1.0792157,   17.625822, 1.12, 0.95, 1.12, 0.95
   274, 'BUS 274     ',       110, 1,    1,    1, 1,   1.0900879,   18.338658, 1.12, 0.95, 1.12, 0.95
   275, 'BUS 275     ',       110, 1,    1,    1, 1,   1.0889678,   18.159177, 1.12, 0.95, 1.12, 0.95
   276, 'BUS 276     ',       110, 1,    1,    1, 1,   1.1150578,   30.135091, 1.12, 0.95, 1.12, 0.95
   277, 'BUS 277     ',       110, 1,    1,    1, 1,   1.1084132,   29.441744, 1.12, 0.95, 1.12, 0.95
   278, 'BUS 278     ',       110, 1,    1,    1, 1,   1.0968772,   29.110755, 1.12, 0.95, 1.12, 0.95
   279, 'BUS 279     ',       110, 1,    1,    1, 1,   1.1069276,   16.811099, 1.12, 0.95, 1.12, 0.95
   280, 'BUS 280     ',       110, 1,    1,    1, 1,   1.0992968,   15.812566, 1.12, 0.95, 1.12, 0.95
   281, 'BUS 281     ',       110, 1,    1,    1, 1,   1.0926239,   18.465624, 1.12, 0.95, 1.12, 0.95
   282, 'BUS 282     ',       110, 1,    1,    1, 1,    1.092756,   19.359052, 1.12, 0.95, 1.12, 0.95
   283, 'BUS 283     ',       110, 1,    1,    1, 1,   1.0788213,   34.359675, 1.12, 0.95, 1.12, 0.95
   284, 'BUS 284     ',       110, 1,    1,    1, 1,   1.0785542,   34.364478, 1.12, 0.95, 1.12, 0.95
   285, 'BUS 285     ',       110, 1,    1,    1, 1,   1.1044943,   36.735701, 1.12, 0.95, 1.12, 0.95
   286, 'BUS 286     ',       110, 1,    1,    1, 1,   1.0986013,   36.715258, 1.12, 0.95, 1.12, 0.95
   287, 'BUS 287     ',       110, 1,    1,    1, 1,    1.115557,   30.326573, 1.12, 0.95, 1.12, 0.95
   288, 'BUS 288     ',       110, 1,    1,    1, 1,   1.1097537,   29.572175, 1.12, 0.95, 1.12, 0.95
   289, 'BUS 289     ',       110, 1,    1,    1, 1,   1.0905924,   13.708256, 1.12, 0.95, 1.12, 0.95
   290, 'BUS 290     ',       110, 1,    1,    1, 1,   1.1050274,   15.883572, 1.12, 0.95, 1.12, 0.95
   291, 'BUS 291     ',       110, 1,    1,    1, 1,   1.0845059,    17.25446, 1.12, 0.95, 1.12, 0.95
   292, 'BUS 292     ',       110, 1,    1,    1, 1,   1.0978273,   27.050252, 1.12, 0.95, 1.12, 0.95
   293, 'BUS 293     ',       110, 1,    1,    1, 1,   1.0934149,   19.430047, 1.12, 0.95, 1.12, 0.95
   294, 'BUS 294     ',       110, 1,    1,    1, 1,   1.0900309,   18.418866, 1.12, 0.95, 1.12, 0.95
   295, 'BUS 295     ',       110, 1,    1,    1, 1,   1.1173899,   30.590613, 1.12, 0.95, 1.12, 0.95
   296, 'BUS 296     ',       110, 1,    1,    1, 1,   1.0896499,     20.4236, 1.12, 0.95, 1.12, 0.95
   297, 'BUS 297     ',       110, 1,    1,    1, 1,   1.0821362,   16.826872, 1.12, 0.95, 1.12, 0.95
   298, 'BUS 298     ',       110, 1,    1,    1, 1,   1.0964546,   26.985327, 1.12, 0.95, 1.12, 0.95
   299, 'BUS 299     ',       110, 1,    1,    1, 1,   1.1058044,   29.637653, 1.12, 0.95, 1.12, 0.95
   300, 'BUS 300     ',       110, 1,    1,    1, 1,    1.110566,   29.286063, 1.12, 0.95, 1.12, 0.95
   301, 'BUS 301     ',       110, 1,    1,    1, 1,   1.0936642,   27.562771, 1.12, 0.95, 1.12, 0.95
   302, 'BUS 302     ',       110, 1,    1,    1, 1,   1.1090796,     17.4445, 1.12, 0.95, 1.12, 0.95
   303, 'BUS 303     ',       110, 1,    1,    1, 1,   1.1086778,   29.437585, 1.12, 0.95, 1.12, 0.95
   304, 'BUS 304     ',       110, 1,    1,    1, 1,   1.0697496,   33.774693, 1.12, 0.95, 1.12, 0.95
   305, 'BUS 305     ',       110, 1,    1,    1, 1,   1.1174004,   30.594184, 1.12, 0.95, 1.12, 0.95
   306, 'BUS 306     ',       110, 1,    1,    1, 1,   1.1003819,   28.478755, 1.12, 0.95, 1.12, 0.95
   307, 'BUS 307     ',       110, 1,    1,    1, 1,   1.1148589,   30.145937, 1.12, 0.95, 1.12, 0.95
   308, 'BUS 308     ',       110, 1,    1,    1, 1,   1.1108519,   29.231315, 1.12, 0.95, 1.12, 0.95
   309, 'BUS 309     ',       110, 2,    1,    1, 1,    1.109326,   29.572565, 1.12, 0.95, 1.12, 0.95
   310, 'BUS 310     ',       110, 2,    1,    1, 1,   1.1118607,   29.261004, 1.12, 0.95, 1.12, 0.95
   311, 'BUS 311     ',       110, 2,    1,    1, 1,   1.0971805,   27.960525, 1.12, 0.95, 1.12, 0.95
   312, 'BUS 312     ',       110, 1,    1,    1, 1,   1.1106712,   29.265999, 1.12, 0.95, 1.12, 0.95
   313, 'BUS 313     ',       110, 2,    1,    1, 1,   1.1155075,   30.132234, 1.12, 0.95, 1.12, 0.95
   314, 'BUS 314     ',       110, 2,    1,    1, 1,   1.1064786,   29.492707, 1.12, 0.95, 1.12, 0.95
   315, 'BUS 315     ',       110, 1,    1,    1, 1,    1.097328,   27.336383, 1.12, 0.95, 1.12, 0.95
   316, 'BUS 316     ',       110, 1,    1,    1, 1,   1.1049384,   17.287793, 1.12, 0.95, 1.12, 0.95
   317, 'BUS 317     ',       110, 1,    1,    1, 1,   1.0811616,   16.656864, 1.12, 0.95, 1.12, 0.95
   318, 'BUS 318     ',       110, 1,    1,    1, 1,   1.0818273,   16.490006, 1.12, 0.95, 1.12, 0.95
   319, 'BUS 319     ',       110, 1,    1,    1, 1,   1.0817721,   16.492949, 1.12, 0.95, 1.12, 0.95
   320, 'BUS 320     ',       110, 1,    1,    1, 1,   1.0892829,   18.455761, 1.12, 0.95, 1.12, 0.95
   321, 'BUS 321     ',       110, 1,    1,    1, 1,   1.1153908,   30.254283, 1.12, 0.95, 1.12, 0.95
   322, 'BUS 322     ',       110, 2,    1,    1, 1,   1.1139769,   30.001341, 1.12, 0.95, 1.12, 0.95
   323, 'BUS 323     ',       110, 1,    1,    1, 1,   1.0975569,   15.565517, 1.12, 0.95, 1.12, 0.95
   324, 'BUS 324     ',       110, 1,    1,    1, 1,   1.1065538,    29.51494, 1.12, 0.95, 1.12, 0.95
   325, 'BUS 325     ',       110, 1,    1,    1, 1,    1.108802,   29.531824, 1.12, 0.95, 1.12, 0.95
   326, 'BUS 326     ',       110, 1,    1,    1, 1,   1.1091726,   29.466711, 1.12, 0.95, 1.12, 0.95
   327, 'BUS 327     ',       110, 1,    1,    1, 1,   1.0989807,   15.778859, 1.12, 0.95, 1.12, 0.95
   328, 'BUS 328     ',       110, 1,    1,    1, 1,   1.0821851,   17.179478, 1.12, 0.95, 1.12, 0.95
   329, 'BUS 329     ',       110, 1,    1,    1, 1,   1.1091807,   29.463542, 1.12, 0.95, 1.12, 0.95
   330, 'BUS 330     ',       110, 1,    1,    1, 1,   1.1064358,   29.475351, 1.12, 0.95, 1.12, 0.95
   331, 'BUS 331     ',       110, 1,    1,    1, 1,    1.106047,   29.430653, 1.12, 0.95, 1.12, 0.95
   332, 'BUS 332     ',       110, 1,    1,    1, 1,   1.1127952,   29.937803, 1.12, 0.95, 1.12, 0.95
   333, 'BUS 333     ',       110, 1,    1,    1, 1,   1.0912164,   24.701894, 1.12, 0.95, 1.12, 0.95
   334, 'BUS 334     ',       110, 1,    1,    1, 1,   1.1026807,   28.491161, 1.12, 0.95, 1.12, 0.95
   335, 'BUS 335     ',       110, 1,    1,    1, 1,   1.0814444,   17.116472, 1.12, 0.95, 1.12, 0.95
   336, 'BUS 336     ',       110, 1,    1,    1, 1,   1.0823415,   13.421735, 1.12, 0.95, 1.12, 0.95
   337, 'BUS 337     ',       110, 1,    1,    1, 1,   1.1020343,   28.731485, 1.12, 0.95, 1.12, 0.95
   338, 'BUS 338     ',       110, 1,    1,    1, 1,   1.0894284,   16.001245, 1.12, 0.95, 1.12, 0.95
   339, 'BUS 339     ',       110, 1,    1,    1, 1,   1.0887891,   18.261289, 1.12, 0.95, 1.12, 0.95
   340, 'BUS 340     ',       110, 1,    1,    1, 1,   1.0758718,   17.555759, 1.12, 0.95, 1.12, 0.95
   341, 'BUS 341     ',       110, 1,    1,    1, 1,   1.1070738,   17.340122, 1.12, 0.95, 1.12, 0.95
   342, 'BUS 342     ',       110, 1,    1,    1, 1,   1.0962765,   18.767314, 1.12, 0.95, 1.12, 0.95
   343, 'BUS 343     ',       110, 1,    1,    1, 1,   1.1018629,   20.113718, 1.12, 0.95, 1.12, 0.95
   344, 'BUS 344     ',       110, 1,    1,    1, 1,   1.0891147,     20.3213, 1.12, 0.95, 1.12, 0.95
   345, 'BUS 345     ',       110, 1,    1,    1, 1,   1.0892454,   20.316005, 1.12, 0.95, 1.12, 0.95
   346, 'BUS 346     ',       110, 1,    1,    1, 1,    1.096487,   18.763069, 1.12, 0.95, 1.12, 0.95
   347, 'BUS 347     ',       110, 1,    1,    1, 1,   1.0725538,   10.358287, 1.12, 0.95, 1.12, 0.95
   348, 'BUS 348     ',       110, 1,    1,    1, 1,    1.092721,   16.715926, 1.12, 0.95, 1.12, 0.95
   349, 'BUS 349     ',       110, 1,    1,    1, 1,   1.0827192,   13.738226, 1.12, 0.95, 1.12, 0.95
   350, 'BUS 350     ',       110, 1,    1,    1, 1,   1.1170831,   30.564704, 1.12, 0.95, 1.12, 0.95
   351, 'BUS 351     ',       110, 1,    1,    1, 1,   1.0825148,   17.673573, 1.12, 0.95, 1.12, 0.95
   352, 'BUS 352     ',       110, 1,    1,    1, 1,   1.0937702,   18.717293, 1.12, 0.95, 1.12, 0.95
   353, 'BUS 353     ',       110, 1,    1,    1, 1,   1.0999503,   15.189283, 1.12, 0.95, 1.12, 0.95
   354, 'BUS 354     ',       110, 1,    1,    1, 1,    1.088846,   18.568889, 1.12, 0.95, 1.12, 0.95
   355, 'BUS 355     ',       110, 1,    1,    1, 1,   1.0873727,   18.648961, 1.12, 0.95, 1.12, 0.95
   356, 'BUS 356     ',       110, 1,    1,    1, 1,   1.0875699,   18.677241, 1.12, 0.95, 1.12, 0.95
   357, 'BUS 357     ',       110, 1,    1,    1, 1,   1.0873622,   18.646901, 1.12, 0.95, 1.12, 0.95
   358, 'BUS 358     ',       110, 1,    1,    1, 1,   1.0884634,   20.265545, 1.12, 0.95, 1.12, 0.95
   359, 'BUS 359     ',       110, 1,    1,    1, 1,   1.0785867,   17.547796, 1.12, 0.95, 1.12, 0.95
   360, 'BUS 360     ',       110, 1,    1,    1, 1,   1.0921222,   18.042965, 1.12, 0.95, 1.12, 0.95
   361, 'BUS 361     ',       110, 1,    1,    1, 1,     1.10063,   19.205351, 1.12, 0.95, 1.12, 0.95
   362, 'BUS 362     ',       110, 1,    1,    1, 1,   1.1001956,   19.161474, 1.12, 0.95, 1.12, 0.95
   363, 'BUS 363     ',       110, 1,    1,    1, 1,   1.0716895,    26.09511, 1.12, 0.95, 1.12, 0.95
   364, 'BUS 364     ',       110, 1,    1,    1, 1,   1.1049361,   17.306531, 1.12, 0.95, 1.12, 0.95
   365, 'BUS 365     ',       110, 2,    1,    1, 1,   1.1119447,   19.109136, 1.12, 0.95, 1.12, 0.95
   366, 'BUS 366     ',       110, 2,    1,    1, 1,   1.0922113,   17.713646, 1.12, 0.95, 1.12, 0.95
   367, 'BUS 367     ',       110, 2,    1,    1, 1,   1.1187323,   19.901484, 1.12, 0.95, 1.12, 0.95
   368, 'BUS 368     ',       110, 2,    1,    1, 1,   1.1111137,   19.081815, 1.12, 0.95, 1.12, 0.95
   369, 'BUS 369     ',       110, 1,    1,    1, 1,        1.12,   18.906275, 1.12, 0.95, 1.12, 0.95
   370, 'BUS 370     ',       110, 1,    1,    1, 1,   1.0836579,   15.874025, 1.12, 0.95, 1.12, 0.95
   371, 'BUS 371     ',       110, 1,    1,    1, 1,   1.0882143,   15.211988, 1.12, 0.95, 1.12, 0.95
   372, 'BUS 372     ',       110, 1,    1,    1, 1,   1.0772135,   12.553552, 1.12, 0.95, 1.12, 0.95
   373, 'BUS 373     ',       110, 1,    1,    1, 1,   1.0953978,   15.169591, 1.12, 0.95, 1.12, 0.95
   374, 'BUS 374     ',       110, 1,    1,    1, 1,   1.0821949,   16.351549, 1.12, 0.95, 1.12, 0.95
   375, 'BUS 375     ',       110, 1,    1,    1, 1,   1.1091155,    29.49798, 1.12, 0.95, 1.12, 0.95
   376, 'BUS 376     ',       110, 1,    1,    1, 1,   1.1026527,   28.443375, 1.12, 0.95, 1.12, 0.95
   377, 'BUS 377     ',       110, 1,    1,    1, 1,   1.0769854,   10.538922, 1.12, 0.95, 1.12, 0.95
   378, 'BUS 378     ',       110, 1,    1,    1, 1,   1.0833934,    13.88009, 1.12, 0.95, 1.12, 0.95
   379, 'BUS 379     ',       110, 1,    1,    1, 1,   1.0739702,   26.752684, 1.12, 0.95, 1.12, 0.95
   380, 'BUS 380     ',       110, 1,    1,    1, 1,   1.0740079,   26.736083, 1.12, 0.95, 1.12, 0.95
   381, 'BUS 381     ',       110, 1,    1,    1, 1,   1.0827573,   16.382176, 1.12, 0.95, 1.12, 0.95
   382, 'BUS 382     ',       110, 1,    1,    1, 1,   1.1048396,   17.445955, 1.12, 0.95, 1.12, 0.95
   383, 'BUS 383     ',       110, 1,    1,    1, 1,   1.1058697,   17.475803, 1.12, 0.95, 1.12, 0.95
   384, 'BUS 384     ',       110, 1,    1,    1, 1,   1.0908721,   15.705998, 1.12, 0.95, 1.12, 0.95
   385, 'BUS 385     ',       110, 2,    1,    1, 1,   1.1073564,   17.637812, 1.12, 0.95, 1.12, 0.95
   386, 'BUS 386     ',       110, 2,    1,    1, 1,   1.1024838,   15.781836, 1.12, 0.95, 1.12, 0.95
   387, 'BUS 387     ',       110, 1,    1,    1, 1,   1.0979925,   14.478532, 1.12, 0.95, 1.12, 0.95
   388, 'BUS 388     ',       110, 1,    1,    1, 1,   1.0930522,   18.510523, 1.12, 0.95, 1.12, 0.95
   389, 'BUS 389     ',       110, 1,    1,    1, 1,   1.0944974,    27.29709, 1.12, 0.95, 1.12, 0.95
   390, 'BUS 390     ',       110, 1,    1,    1, 1,   1.0887198,   18.462614, 1.12, 0.95, 1.12, 0.95
   391, 'BUS 391     ',       110, 1,    1,    1, 1,   1.1182873,   30.663522, 1.12, 0.95, 1.12, 0.95
   392, 'BUS 392     ',       110, 1,    1,    1, 1,   1.1123844,   30.080222, 1.12, 0.95, 1.12, 0.95
   393, 'BUS 393     ',       110, 1,    1,    1, 1,   1.0982826,   34.545334, 1.12, 0.95, 1.12, 0.95
   394, 'BUS 394     ',       110, 1,    1,    1, 1,   1.0985644,   36.717702, 1.12, 0.95, 1.12, 0.95
   395, 'BUS 395     ',       110, 1,    1,    1, 1,    1.108148,   18.864108, 1.12, 0.95, 1.12, 0.95
   396, 'BUS 396     ',       110, 1,    1,    1, 1,   1.0964649,   16.468357, 1.12, 0.95, 1.12, 0.95
   397, 'BUS 397     ',       110, 1,    1,    1, 1,   1.1093176,   28.911743, 1.12, 0.95, 1.12, 0.95
   398, 'BUS 398     ',       110, 1,    1,    1, 1,   1.0934458,   18.285536, 1.12, 0.95, 1.12, 0.95
   399, 'BUS 399     ',       110, 1,    1,    1, 1,   1.1113699,   19.235775, 1.12, 0.95, 1.12, 0.95
   400, 'BUS 400     ',       110, 1,    1,    1, 1,   1.1124238,   19.260452, 1.12, 0.95, 1.12, 0.95
   401, 'BUS 401     ',       110, 1,    1,    1, 1,   1.0896574,   17.813614, 1.12, 0.95, 1.12, 0.95
   402, 'BUS 402     ',       110, 1,    1,    1, 1,   1.0855065,   17.604808, 1.12, 0.95, 1.12, 0.95
   403, 'BUS 403     ',       110, 1,    1,    1, 1,   1.0712893,   25.838908, 1.12, 0.95, 1.12, 0.95
   404, 'BUS 404     ',       110, 1,    1,    1, 1,   1.0922543,   18.609528, 1.12, 0.95, 1.12, 0.95
   405, 'BUS 405     ',       110, 1,    1,    1, 1,   1.0877271,    19.32865, 1.12, 0.95, 1.12, 0.95
   406, 'BUS 406     ',       110, 1,    1,    1, 1,   1.1017689,   32.974451, 1.12, 0.95, 1.12, 0.95
   407, 'BUS 407     ',       110, 1,    1,    1, 1,   1.0797234,   34.905993, 1.12, 0.95, 1.12, 0.95
   408, 'BUS 408     ',       110, 1,    1,    1, 1,   1.0829924,   12.889512, 1.12, 0.95, 1.12, 0.95
   409, 'BUS 409     ',       110, 1,    1,    1, 1,   1.1012096,   33.101943, 1.12, 0.95, 1.12, 0.95
   410, 'BUS 410     ',       110, 1,    1,    1, 1,   1.0924407,   18.115557, 1.12, 0.95, 1.12, 0.95
   411, 'BUS 411     ',       110, 1,    1,    1, 1,   1.0876239,     22.2082, 1.12, 0.95, 1.12, 0.95
   412, 'BUS 412     ',       110, 1,    1,    1, 1,   1.0899952,   17.836705, 1.12, 0.95, 1.12, 0.95
   413, 'BUS 413     ',       110, 1,    1,    1, 1,        1.12,   20.055405, 1.12, 0.95, 1.12, 0.95
   414, 'BUS 414     ',       110, 1,    1,    1, 1,   1.0925659,   17.991862, 1.12, 0.95, 1.12, 0.95
   415, 'BUS 415     ',       110, 1,    1,    1, 1,    1.081629,   35.041326, 1.12, 0.95, 1.12, 0.95
   416, 'BUS 416     ',       110, 1,    1,    1, 1,   1.0821314,   16.332457, 1.12, 0.95, 1.12, 0.95
   417, 'BUS 417     ',       110, 1,    1,    1, 1,   1.0929266,   18.200986, 1.12, 0.95, 1.12, 0.95
   418, 'BUS 418     ',       110, 1,    1,    1, 1,   1.0895389,    16.88045, 1.12, 0.95, 1.12, 0.95
   419, 'BUS 419     ',       110, 1,    1,    1, 1,   1.1097214,   28.932893, 1.12, 0.95, 1.12, 0.95
   420, 'BUS 420     ',       110, 1,    1,    1, 1,   1.1033462,   17.341774, 1.12, 0.95, 1.12, 0.95
   421, 'BUS 421     ',       110, 1,    1,    1, 1,   1.0779171,   17.766469, 1.12, 0.95, 1.12, 0.95
   422, 'BUS 422     ',       110, 1,    1,    1, 1,   1.0778691,   17.758171, 1.12, 0.95, 1.12, 0.95
   423, 'BUS 423     ',       110, 1,    1,    1, 1,   1.0833235,   18.029207, 1.12, 0.95, 1.12, 0.95
   424, 'BUS 424     ',       110, 1,    1,    1, 1,   1.0834043,    18.16779, 1.12, 0.95, 1.12, 0.95
   425, 'BUS 425     ',       110, 1,    1,    1, 1,   1.0896772,   14.917065, 1.12, 0.95, 1.12, 0.95
   426, 'BUS 426     ',       110, 1,    1,    1, 1,   1.0872979,   16.453054, 1.12, 0.95, 1.12, 0.95
   427, 'BUS 427     ',       110, 1,    1,    1, 1,    1.082992,   18.088815, 1.12, 0.95, 1.12, 0.95
   428, 'BUS 428     ',       110, 1,    1,    1, 1,   1.0842798,   18.315538, 1.12, 0.95, 1.12, 0.95
   429, 'BUS 429     ',       110, 1,    1,    1, 1,   1.1163184,   30.493595, 1.12, 0.95, 1.12, 0.95
   430, 'BUS 430     ',       110, 1,    1,    1, 1,   1.1163234,   30.492996, 1.12, 0.95, 1.12, 0.95
   431, 'BUS 431     ',       110, 1,    1,    1, 1,    1.081199,   34.689451, 1.12, 0.95, 1.12, 0.95
   432, 'BUS 432     ',       110, 1,    1,    1, 1,   1.0914726,   18.035931, 1.12, 0.95, 1.12, 0.95
   433, 'BUS 433     ',       110, 1,    1,    1, 1,   1.0888245,   27.135816, 1.12, 0.95, 1.12, 0.95
   434, 'BUS 434     ',       110, 1,    1,    1, 1,   1.1009728,   17.238342, 1.12, 0.95, 1.12, 0.95
   435, 'BUS 435     ',       110, 1,    1,    1, 1,   1.1123586,   29.487113, 1.12, 0.95, 1.12, 0.95
   436, 'BUS 436     ',       110, 1,    1,    1, 1,   1.0754308,   17.555555, 1.12, 0.95, 1.12, 0.95
   437, 'BUS 437     ',       110, 1,    1,    1, 1,    1.083956,   15.573193, 1.12, 0.95, 1.12, 0.95
   438, 'BUS 438     ',       110, 1,    1,    1, 1,   1.0801964,   34.586974, 1.12, 0.95, 1.12, 0.95
   439, 'BUS 439     ',       110, 1,    1,    1, 1,   1.0937512,   29.812234, 1.12, 0.95, 1.12, 0.95
   440, 'BUS 440     ',       110, 1,    1,    1, 1,   1.0663961,   8.9384259, 1.12, 0.95, 1.12, 0.95
   441, 'BUS 441     ',       110, 1,    1,    1, 1,   1.0978117,   36.827957, 1.12, 0.95, 1.12, 0.95
   442, 'BUS 442     ',       110, 1,    1,    1, 1,   1.0977405,   36.818601, 1.12, 0.95, 1.12, 0.95
   443, 'BUS 443     ',       110, 2,    1,    1, 1,   1.0808287,   34.646657, 1.12, 0.95, 1.12, 0.95
   444, 'BUS 444     ',       110, 1,    1,    1, 1,   1.0721308,   33.971905, 1.12, 0.95, 1.12, 0.95
   445, 'BUS 445     ',       110, 1,    1,    1, 1,   1.1105941,   29.772186, 1.12, 0.95, 1.12, 0.95
   446, 'BUS 446     ',       110, 1,    1,    1, 1,   1.1090101,   29.049413, 1.12, 0.95, 1.12, 0.95
   447, 'BUS 447     ',       110, 1,    1,    1, 1,    1.109508,   30.524725, 1.12, 0.95, 1.12, 0.95
   448, 'BUS 448     ',       110, 1,    1,    1, 1,   1.0868686,   26.257162, 1.12, 0.95, 1.12, 0.95
   449, 'BUS 449     ',       110, 1,    1,    1, 1,   1.1051545,   29.070405, 1.12, 0.95, 1.12, 0.95
   450, 'BUS 450     ',       110, 2,    1,    1, 1,   1.0907525,   20.536257, 1.12, 0.95, 1.12, 0.95
   451, 'BUS 451     ',       110, 1,    1,    1, 1,   1.0916318,   21.150364, 1.12, 0.95, 1.12, 0.95
   452, 'BUS 452     ',       110, 2,    1,    1, 1,   1.0928766,   21.804103, 1.12, 0.95, 1.12, 0.95
   453, 'BUS 453     ',       110, 1,    1,    1, 1,    1.064662,   8.7987374, 1.12, 0.95, 1.12, 0.95
   454, 'BUS 454     ',       110, 1,    1,    1, 1,   1.0846958,   16.421766, 1.12, 0.95, 1.12, 0.95
   455, 'BUS 455     ',       110, 1,    1,    1, 1,   1.0865892,   18.879149, 1.12, 0.95, 1.12, 0.95
   456, 'BUS 456     ',       110, 1,    1,    1, 1,     1.11432,   31.359225, 1.12, 0.95, 1.12, 0.95
   457, 'BUS 457     ',       110, 1,    1,    1, 1,   1.1036456,   28.932561, 1.12, 0.95, 1.12, 0.95
   458, 'BUS 458     ',       110, 1,    1,    1, 1,   1.0843581,   17.218014, 1.12, 0.95, 1.12, 0.95
   459, 'BUS 459     ',       110, 1,    1,    1, 1,   1.0997236,   19.881499, 1.12, 0.95, 1.12, 0.95
   460, 'BUS 460     ',       110, 1,    1,    1, 1,   1.0820515,   16.734925, 1.12, 0.95, 1.12, 0.95
   461, 'BUS 461     ',       110, 1,    1,    1, 1,    1.095863,   26.929025, 1.12, 0.95, 1.12, 0.95
   462, 'BUS 462     ',       110, 1,    1,    1, 1,   1.0851716,   18.380711, 1.12, 0.95, 1.12, 0.95
   463, 'BUS 463     ',       110, 1,    1,    1, 1,   1.0943288,   25.210811, 1.12, 0.95, 1.12, 0.95
   464, 'BUS 464     ',       110, 1,    1,    1, 1,   1.0953998,   18.311516, 1.12, 0.95, 1.12, 0.95
   465, 'BUS 465     ',       110, 1,    1,    1, 1,   1.0954379,   18.331135, 1.12, 0.95, 1.12, 0.95
   466, 'BUS 466     ',       110, 1,    1,    1, 1,   1.0840634,   18.679433, 1.12, 0.95, 1.12, 0.95
   467, 'BUS 467     ',       110, 1,    1,    1, 1,   1.0978323,   28.985057, 1.12, 0.95, 1.12, 0.95
   468, 'BUS 468     ',       110, 1,    1,    1, 1,   1.1081021,   18.072298, 1.12, 0.95, 1.12, 0.95
   469, 'BUS 469     ',       110, 1,    1,    1, 1,   1.1092629,   29.788134, 1.12, 0.95, 1.12, 0.95
   470, 'BUS 470     ',       110, 1,    1,    1, 1,   1.0944641,   24.979385, 1.12, 0.95, 1.12, 0.95
   471, 'BUS 471     ',       110, 1,    1,    1, 1,    1.105639,   28.739026, 1.12, 0.95, 1.12, 0.95
   472, 'BUS 472     ',       110, 1,    1,    1, 1,   1.1010698,   18.084005, 1.12, 0.95, 1.12, 0.95
   473, 'BUS 473     ',       110, 1,    1,    1, 1,   1.0773032,   34.580349, 1.12, 0.95, 1.12, 0.95
   474, 'BUS 474     ',       110, 1,    1,    1, 1,   1.0678034,   9.0159724, 1.12, 0.95, 1.12, 0.95
   475, 'BUS 475     ',       110, 1,    1,    1, 1,   1.0888084,   20.285221, 1.12, 0.95, 1.12, 0.95
   476, 'BUS 476     ',       110, 1,    1,    1, 1,   1.0961327,    19.65279, 1.12, 0.95, 1.12, 0.95
   477, 'BUS 477     ',       110, 1,    1,    1, 1,    1.086193,     11.4646, 1.12, 0.95, 1.12, 0.95
   478, 'BUS 478     ',       110, 1,    1,    1, 1,   1.1043653,   18.626355, 1.12, 0.95, 1.12, 0.95
   479, 'BUS 479     ',       110, 1,    1,    1, 1,   1.0712316,   25.770773, 1.12, 0.95, 1.12, 0.95
   480, 'BUS 480     ',       110, 1,    1,    1, 1,   1.0824331,   18.002691, 1.12, 0.95, 1.12, 0.95
   481, 'BUS 481     ',       110, 1,    1,    1, 1,   1.0950557,   27.734832, 1.12, 0.95, 1.12, 0.95
   482, 'BUS 482     ',       110, 1,    1,    1, 1,    1.089432,   18.012542, 1.12, 0.95, 1.12, 0.95
   483, 'BUS 483     ',       110, 1,    1,    1, 1,   1.0841134,   13.669277, 1.12, 0.95, 1.12, 0.95
   484, 'BUS 484     ',       110, 1,    1,    1, 1,   1.0717061,   17.402877, 1.12, 0.95, 1.12, 0.95
   485, 'BUS 485     ',       110, 2,    1,    1, 1,   1.0731501,   34.040104, 1.12, 0.95, 1.12, 0.95
   486, 'BUS 486     ',       110, 1,    1,    1, 1,   1.0834579,   29.625447, 1.12, 0.95, 1.12, 0.95
   487, 'BUS 487     ',       110, 1,    1,    1, 1,   1.0714355,   33.921906, 1.12, 0.95, 1.12, 0.95
   488, 'BUS 488     ',       110, 1,    1,    1, 1,   1.0826447,   29.563962, 1.12, 0.95, 1.12, 0.95
   489, 'BUS 489     ',       110, 1,    1,    1, 1,   1.1159998,   31.728819, 1.12, 0.95, 1.12, 0.95
   490, 'BUS 490     ',       110, 1,    1,    1, 1,   1.1089331,   31.940407, 1.12, 0.95, 1.12, 0.95
   491, 'BUS 491     ',       110, 1,    1,    1, 1,   1.0885432,   18.594199, 1.12, 0.95, 1.12, 0.95
   492, 'BUS 492     ',       110, 1,    1,    1, 1,   1.0882752,   18.521552, 1.12, 0.95, 1.12, 0.95
   493, 'BUS 493     ',       110, 1,    1,    1, 1,   1.1116013,   17.572157, 1.12, 0.95, 1.12, 0.95
   494, 'BUS 494     ',       110, 1,    1,    1, 1,   1.0807277,   18.101008, 1.12, 0.95, 1.12, 0.95
   495, 'BUS 495     ',       110, 1,    1,    1, 1,   1.0808231,   18.118966, 1.12, 0.95, 1.12, 0.95
   496, 'BUS 496     ',       110, 1,    1,    1, 1,    1.082024,   17.846596, 1.12, 0.95, 1.12, 0.95
   497, 'BUS 497     ',       110, 1,    1,    1, 1,   1.0790913,   17.415658, 1.12, 0.95, 1.12, 0.95
   498, 'BUS 498     ',       110, 1,    1,    1, 1,   1.0840391,   16.634578, 1.12, 0.95, 1.12, 0.95
   499, 'BUS 499     ',       110, 1,    1,    1, 1,   1.0846626,   17.246586, 1.12, 0.95, 1.12, 0.95
   500, 'BUS 500     ',       110, 1,    1,    1, 1,   1.0825229,   17.300225, 1.12, 0.95, 1.12, 0.95
   501, 'BUS 501     ',       110, 1,    1,    1, 1,   1.0804946,   18.006104, 1.12, 0.95, 1.12, 0.95
   502, 'BUS 502     ',       110, 1,    1,    1, 1,   1.0745799,   17.361751, 1.12, 0.95, 1.12, 0.95
   503, 'BUS 503     ',       110, 1,    1,    1, 1,   1.0815684,   17.703891, 1.12, 0.95, 1.12, 0.95
   504, 'BUS 504     ',       110, 1,    1,    1, 1,   1.0787391,   17.865154, 1.12, 0.95, 1.12, 0.95
   505, 'BUS 505     ',       110, 1,    1,    1, 1,   1.0755367,   17.426651, 1.12, 0.95, 1.12, 0.95
   506, 'BUS 506     ',       110, 1,    1,    1, 1,   1.0632968,   8.0156512, 1.12, 0.95, 1.12, 0.95
   507, 'BUS 507     ',       110, 1,    1,    1, 1,   1.0897515,   18.271661, 1.12, 0.95, 1.12, 0.95
   508, 'BUS 508     ',       110, 1,    1,    1, 1,   1.0941115,   18.737423, 1.12, 0.95, 1.12, 0.95
   509, 'BUS 509     ',       110, 1,    1,    1, 1,   1.1048925,   31.417186, 1.12, 0.95, 1.12, 0.95
   510, 'BUS 510     ',       110, 1,    1,    1, 1,   1.1048598,   31.407538, 1.12, 0.95, 1.12, 0.95
   511, 'BUS 511     ',       110, 1,    1,    1, 1,   1.1065766,   29.412498, 1.12, 0.95, 1.12, 0.95
   512, 'BUS 512     ',       110, 1,    1,    1, 1,   1.1147437,   30.066452, 1.12, 0.95, 1.12, 0.95
   513, 'BUS 513     ',       110, 1,    1,    1, 1,   1.0833247,   16.481964, 1.12, 0.95, 1.12, 0.95
   514, 'BUS 514     ',       110, 1,    1,    1, 1,   1.1022804,    16.19139, 1.12, 0.95, 1.12, 0.95
   515, 'BUS 515     ',       110, 1,    1,    1, 1,   1.0860503,   18.536034, 1.12, 0.95, 1.12, 0.95
   516, 'BUS 516     ',       110, 1,    1,    1, 1,   1.0860952,   18.543056, 1.12, 0.95, 1.12, 0.95
   517, 'BUS 517     ',       110, 1,    1,    1, 1,   1.0777817,   17.328785, 1.12, 0.95, 1.12, 0.95
   518, 'BUS 518     ',       110, 1,    1,    1, 1,   1.0897715,   18.753132, 1.12, 0.95, 1.12, 0.95
   519, 'BUS 519     ',       110, 1,    1,    1, 1,   1.0941641,   18.647296, 1.12, 0.95, 1.12, 0.95
   520, 'BUS 520     ',       110, 1,    1,    1, 1,   1.0856459,   18.498992, 1.12, 0.95, 1.12, 0.95
   521, 'BUS 521     ',       110, 1,    1,    1, 1,   1.0870307,   18.408622, 1.12, 0.95, 1.12, 0.95
   522, 'BUS 522     ',       110, 1,    1,    1, 1,   1.0773042,    17.64955, 1.12, 0.95, 1.12, 0.95
   523, 'BUS 523     ',       110, 1,    1,    1, 1,   1.0994272,   30.576848, 1.12, 0.95, 1.12, 0.95
   524, 'BUS 524     ',       110, 1,    1,    1, 1,   1.0827819,    17.92448, 1.12, 0.95, 1.12, 0.95
   525, 'BUS 525     ',       110, 1,    1,    1, 1,   1.0828419,   17.935462, 1.12, 0.95, 1.12, 0.95
   526, 'BUS 526     ',       110, 1,    1,    1, 1,   1.0836187,    18.56493, 1.12, 0.95, 1.12, 0.95
   527, 'BUS 527     ',       110, 1,    1,    1, 1,   1.0818334,   17.933247, 1.12, 0.95, 1.12, 0.95
   528, 'BUS 528     ',       110, 1,    1,    1, 1,   1.0795905,   17.469363, 1.12, 0.95, 1.12, 0.95
   529, 'BUS 529     ',       110, 1,    1,    1, 1,   1.0762504,   17.592484, 1.12, 0.95, 1.12, 0.95
   530, 'BUS 530     ',       110, 1,    1,    1, 1,   1.0827367,   17.918039, 1.12, 0.95, 1.12, 0.95
   531, 'BUS 531     ',       110, 1,    1,    1, 1,   1.0778236,   17.751674, 1.12, 0.95, 1.12, 0.95
   532, 'BUS 532     ',       110, 1,    1,    1, 1,   1.0816953,   17.879102, 1.12, 0.95, 1.12, 0.95
   533, 'BUS 533     ',       110, 1,    1,    1, 1,   1.0795281,   17.936626, 1.12, 0.95, 1.12, 0.95
   534, 'BUS 534     ',       110, 1,    1,    1, 1,   1.0789356,   17.853039, 1.12, 0.95, 1.12, 0.95
   535, 'BUS 535     ',       110, 1,    1,    1, 1,   1.1009519,   18.542106, 1.12, 0.95, 1.12, 0.95
   536, 'BUS 536     ',       110, 2,    1,    1, 1,   1.0850146,   18.057379, 1.12, 0.95, 1.12, 0.95
   537, 'BUS 537     ',       110, 2,    1,    1, 1,    1.083005,   17.963666, 1.12, 0.95, 1.12, 0.95
   538, 'BUS 538     ',       110, 1,    1,    1, 1,    1.082287,   17.914842, 1.12, 0.95, 1.12, 0.95
   539, 'BUS 539     ',       110, 1,    1,    1, 1,    1.084298,   18.008735, 1.12, 0.95, 1.12, 0.95
   540, 'BUS 540     ',       110, 1,    1,    1, 1,   1.0817632,   17.758256, 1.12, 0.95, 1.12, 0.95
   541, 'BUS 541     ',       110, 1,    1,    1, 1,    1.082165,   17.859352, 1.12, 0.95, 1.12, 0.95
   542, 'BUS 542     ',       110, 1,    1,    1, 1,    1.082268,   17.874675, 1.12, 0.95, 1.12, 0.95
   543, 'BUS 543     ',       110, 1,    1,    1, 1,   1.0826217,   17.915679, 1.12, 0.95, 1.12, 0.95
   544, 'BUS 544     ',       110, 1,    1,    1, 1,   1.0835483,   18.261853, 1.12, 0.95, 1.12, 0.95
   545, 'BUS 545     ',       110, 1,    1,    1, 1,   1.0832006,   17.979521, 1.12, 0.95, 1.12, 0.95
   546, 'BUS 546     ',       110, 1,    1,    1, 1,    1.081626,   18.052911, 1.12, 0.95, 1.12, 0.95
   547, 'BUS 547     ',       110, 1,    1,    1, 1,   1.0877573,   18.479532, 1.12, 0.95, 1.12, 0.95
   548, 'BUS 548     ',       110, 1,    1,    1, 1,   1.0892241,   18.337114, 1.12, 0.95, 1.12, 0.95
   549, 'BUS 549     ',       110, 1,    1,    1, 1,     1.08204,   17.841755, 1.12, 0.95, 1.12, 0.95
   550, 'BUS 550     ',       110, 1,    1,    1, 1,    1.086603,   18.354615, 1.12, 0.95, 1.12, 0.95
   551, 'BUS 551     ',       110, 2,    1,    1, 1,   1.0775252,   17.313486, 1.12, 0.95, 1.12, 0.95
   552, 'BUS 552     ',       110, 1,    1,    1, 1,   1.0784713,   17.810629, 1.12, 0.95, 1.12, 0.95
   553, 'BUS 553     ',       110, 1,    1,    1, 1,   1.0888814,   15.874388, 1.12, 0.95, 1.12, 0.95
   554, 'BUS 554     ',       110, 1,    1,    1, 1,   1.0815603,   10.965569, 1.12, 0.95, 1.12, 0.95
   555, 'BUS 555     ',       110, 1,    1,    1, 1,   1.0986329,   16.123023, 1.12, 0.95, 1.12, 0.95
   556, 'BUS 556     ',       110, 1,    1,    1, 1,    1.088267,   15.826352, 1.12, 0.95, 1.12, 0.95
   557, 'BUS 557     ',       110, 1,    1,    1, 1,   1.0882696,    15.82568, 1.12, 0.95, 1.12, 0.95
   558, 'BUS 558     ',       110, 1,    1,    1, 1,   1.0657851,   17.225662, 1.12, 0.95, 1.12, 0.95
   559, 'BUS 559     ',       110, 2,    1,    1, 1,   1.0822821,   17.653501, 1.12, 0.95, 1.12, 0.95
   560, 'BUS 560     ',       110, 2,    1,    1, 1,   1.0810281,    18.05027, 1.12, 0.95, 1.12, 0.95
   561, 'BUS 561     ',       110, 1,    1,    1, 1,   1.0985589,   36.716395, 1.12, 0.95, 1.12, 0.95
   562, 'BUS 562     ',       110, 1,    1,    1, 1,    1.082856,   16.861437, 1.12, 0.95, 1.12, 0.95
   563, 'BUS 563     ',       110, 1,    1,    1, 1,   1.0822573,    17.87193, 1.12, 0.95, 1.12, 0.95
   564, 'BUS 564     ',       110, 1,    1,    1, 1,    1.100676,   36.858016, 1.12, 0.95, 1.12, 0.95
   565, 'BUS 565     ',       110, 1,    1,    1, 1,   1.0859368,   18.378497, 1.12, 0.95, 1.12, 0.95
   566, 'BUS 566     ',       110, 1,    1,    1, 1,   1.1107038,   29.321686, 1.12, 0.95, 1.12, 0.95
   567, 'BUS 567     ',       110, 1,    1,    1, 1,   1.0927805,   18.476594, 1.12, 0.95, 1.12, 0.95
   568, 'BUS 568     ',       110, 1,    1,    1, 1,    1.077499,    17.31648, 1.12, 0.95, 1.12, 0.95
   569, 'BUS 569     ',       110, 1,    1,    1, 1,   1.0858447,   18.369248, 1.12, 0.95, 1.12, 0.95
   570, 'BUS 570     ',       110, 1,    1,    1, 1,   1.1014154,   16.966888, 1.12, 0.95, 1.12, 0.95
   571, 'BUS 571     ',       110, 1,    1,    1, 1,   1.0967959,   15.741616, 1.12, 0.95, 1.12, 0.95
   572, 'BUS 572     ',       110, 1,    1,    1, 1,   1.0974439,   29.695995, 1.12, 0.95, 1.12, 0.95
   573, 'BUS 573     ',       110, 2,    1,    1, 1,   1.1045147,   29.235955, 1.12, 0.95, 1.12, 0.95
   574, 'BUS 574     ',       110, 1,    1,    1, 1,   1.1121571,   29.314762, 1.12, 0.95, 1.12, 0.95
   575, 'BUS 575     ',       110, 1,    1,    1, 1,   1.0943796,   27.616655, 1.12, 0.95, 1.12, 0.95
   576, 'BUS 576     ',       110, 1,    1,    1, 1,   1.1013174,    29.08014, 1.12, 0.95, 1.12, 0.95
   577, 'BUS 577     ',       110, 1,    1,    1, 1,   1.1161161,   30.424791, 1.12, 0.95, 1.12, 0.95
   578, 'BUS 578     ',       110, 1,    1,    1, 1,   1.0967189,    34.27168, 1.12, 0.95, 1.12, 0.95
   579, 'BUS 579     ',       110, 1,    1,    1, 1,    1.087391,   18.441253, 1.12, 0.95, 1.12, 0.95
   580, 'BUS 580     ',       110, 1,    1,    1, 1,   1.0903515,   18.321288, 1.12, 0.95, 1.12, 0.95
   581, 'BUS 581     ',       110, 1,    1,    1, 1,   1.0872088,     26.6939, 1.12, 0.95, 1.12, 0.95
   582, 'BUS 582     ',       110, 1,    1,    1, 1,   1.0934413,   15.581613, 1.12, 0.95, 1.12, 0.95
   583, 'BUS 583     ',       110, 1,    1,    1, 1,   1.1116668,   29.253725, 1.12, 0.95, 1.12, 0.95
   584, 'BUS 584     ',       110, 1,    1,    1, 1,   1.0818192,   17.526172, 1.12, 0.95, 1.12, 0.95
   585, 'BUS 585     ',       110, 1,    1,    1, 1,   1.0812355,   16.851571, 1.12, 0.95, 1.12, 0.95
   586, 'BUS 586     ',       110, 1,    1,    1, 1,    1.079321,   17.551065, 1.12, 0.95, 1.12, 0.95
   587, 'BUS 587     ',       110, 1,    1,    2, 1,   1.0983678,   26.674389, 1.12, 0.95, 1.12, 0.95
   588, 'BUS 588     ',       110, 1,    1,    2, 1,   1.0984547,   26.672076, 1.12, 0.95, 1.12, 0.95
   589, 'BUS 589     ',       110, 1,    1,    2, 1,   1.0786202,   26.120566, 1.12, 0.95, 1.12, 0.95
   590, 'BUS 590     ',       110, 1,    1,    2, 1,   1.0892973,   25.252585, 1.12, 0.95, 1.12, 0.95
   591, 'BUS 591     ',       110, 1,    1,    2, 1,   1.0535843,   25.322515, 1.12, 0.95, 1.12, 0.95
   592, 'BUS 592     ',       110, 1,    1,    2, 1,   1.0897643,   25.750629, 1.12, 0.95, 1.12, 0.95
   593, 'BUS 593     ',       110, 1,    1,    2, 1,    1.071153,    26.48278, 1.12, 0.95, 1.12, 0.95
   594, 'BUS 594     ',       110, 1,    1,    2, 1,   1.0710879,   26.481634, 1.12, 0.95, 1.12, 0.95
   595, 'BUS 595     ',       110, 1,    1,    2, 1,   1.0850909,   25.056041, 1.12, 0.95, 1.12, 0.95
   596, 'BUS 596     ',       110, 1,    1,    2, 1,   1.0881552,   25.473478, 1.12, 0.95, 1.12, 0.95
   597, 'BUS 597     ',       110, 1,    1,    2, 1,   1.0534183,   25.338363, 1.12, 0.95, 1.12, 0.95
   598, 'BUS 598     ',       110, 1,    1,    2, 1,   1.0825496,   25.901067, 1.12, 0.95, 1.12, 0.95
   599, 'BUS 599     ',       110, 1,    1,    2, 1,   1.0817988,   25.957205, 1.12, 0.95, 1.12, 0.95
   600, 'BUS 600     ',       110, 1,    1,    2, 1,   1.0706283,   25.373313, 1.12, 0.95, 1.12, 0.95
   601, 'BUS 601     ',       110, 1,    1,    2, 1,    1.102666,   25.784194, 1.12, 0.95, 1.12, 0.95
   602, 'BUS 602     ',       110, 1,    1,    2, 1,   1.1013164,   25.579734, 1.12, 0.95, 1.12, 0.95
   603, 'BUS 603     ',       110, 1,    1,    2, 1,   1.0617541,    25.57061, 1.12, 0.95, 1.12, 0.95
   604, 'BUS 604     ',       110, 1,    1,    2, 1,   1.0773867,   24.521072, 1.12, 0.95, 1.12, 0.95
   605, 'BUS 605     ',       110, 1,    1,    2, 1,   1.0840564,   25.784863, 1.12, 0.95, 1.12, 0.95
   606, 'BUS 606     ',       110, 1,    1,    2, 1,   1.0731761,   26.638655, 1.12, 0.95, 1.12, 0.95
   607, 'BUS 607     ',       110, 1,    1,    2, 1,   1.0736031,   26.706465, 1.12, 0.95, 1.12, 0.95
   608, 'BUS 608     ',       110, 1,    1,    2, 1,    1.090333,   26.151835, 1.12, 0.95, 1.12, 0.95
   609, 'BUS 609     ',       110, 1,    1,    2, 1,   1.0523098,   25.132549, 1.12, 0.95, 1.12, 0.95
   610, 'BUS 610     ',       110, 1,    1,    2, 1,   1.0893993,   24.428925, 1.12, 0.95, 1.12, 0.95
   611, 'BUS 611     ',       110, 1,    1,    2, 1,    1.088863,   24.405414, 1.12, 0.95, 1.12, 0.95
   612, 'BUS 612     ',       110, 1,    1,    2, 1,   1.0909008,   24.530709, 1.12, 0.95, 1.12, 0.95
   613, 'BUS 613     ',       110, 1,    1,    2, 1,   1.0839961,   27.318935, 1.12, 0.95, 1.12, 0.95
   614, 'BUS 614     ',       110, 1,    1,    2, 1,   1.0809465,    27.27928, 1.12, 0.95, 1.12, 0.95
   615, 'BUS 615     ',       110, 1,    1,    2, 1,   1.0908868,   24.516177, 1.12, 0.95, 1.12, 0.95
   616, 'BUS 616     ',       110, 1,    1,    2, 1,   1.0769894,   25.776703, 1.12, 0.95, 1.12, 0.95
   617, 'BUS 617     ',       110, 1,    1,    2, 1,   1.0916459,   24.631389, 1.12, 0.95, 1.12, 0.95
   618, 'BUS 618     ',       110, 1,    1,    2, 1,   1.0916054,   24.623164, 1.12, 0.95, 1.12, 0.95
   619, 'BUS 619     ',       110, 1,    1,    2, 1,   1.0758924,    26.46192, 1.12, 0.95, 1.12, 0.95
   620, 'BUS 620     ',       110, 1,    1,    2, 1,   1.0906854,   24.495615, 1.12, 0.95, 1.12, 0.95
   621, 'BUS 621     ',       110, 1,    1,    2, 1,   1.0790017,   24.404956, 1.12, 0.95, 1.12, 0.95
   622, 'BUS 622     ',       110, 1,    1,    2, 1,   1.0897788,   25.404314, 1.12, 0.95, 1.12, 0.95
   623, 'BUS 623     ',       110, 1,    1,    2, 1,   1.0740161,   26.380398, 1.12, 0.95, 1.12, 0.95
   624, 'BUS 624     ',       110, 1,    1,    2, 1,   1.0647216,   26.075696, 1.12, 0.95, 1.12, 0.95
   625, 'BUS 625     ',       110, 1,    1,    2, 1,   1.0725724,   26.959003, 1.12, 0.95, 1.12, 0.95
   626, 'BUS 626     ',       110, 2,    1,    2, 1,    1.094158,   29.158072, 1.12, 0.95, 1.12, 0.95
   627, 'BUS 627     ',       110, 1,    1,    2, 1,   1.0780318,   26.664361, 1.12, 0.95, 1.12, 0.95
   628, 'BUS 628     ',       110, 1,    1,    2, 1,   1.0824934,   21.041254, 1.12, 0.95, 1.12, 0.95
   629, 'BUS 629     ',       110, 1,    1,    2, 1,   1.0782498,   27.559143, 1.12, 0.95, 1.12, 0.95
   630, 'BUS 630     ',       110, 1,    1,    2, 1,   1.0912689,   26.143017, 1.12, 0.95, 1.12, 0.95
   631, 'BUS 631     ',       110, 1,    1,    2, 1,   1.0788939,   26.854245, 1.12, 0.95, 1.12, 0.95
   632, 'BUS 632     ',       110, 1,    1,    2, 1,   1.0803569,    27.84814, 1.12, 0.95, 1.12, 0.95
   633, 'BUS 633     ',       110, 1,    1,    2, 1,   1.0488039,   24.758645, 1.12, 0.95, 1.12, 0.95
   634, 'BUS 634     ',       110, 1,    1,    2, 1,   1.0936539,   25.323769, 1.12, 0.95, 1.12, 0.95
   635, 'BUS 635     ',       110, 1,    1,    2, 1,     1.09375,   25.347001, 1.12, 0.95, 1.12, 0.95
   636, 'BUS 636     ',       110, 1,    1,    2, 1,   1.0784985,   26.815455, 1.12, 0.95, 1.12, 0.95
   637, 'BUS 637     ',       110, 1,    1,    2, 1,   1.0666752,   25.923698, 1.12, 0.95, 1.12, 0.95
   638, 'BUS 638     ',       110, 1,    1,    2, 1,   1.1041513,   25.781651, 1.12, 0.95, 1.12, 0.95
   639, 'BUS 639     ',       110, 1,    1,    2, 1,    1.052175,   25.017169, 1.12, 0.95, 1.12, 0.95
   640, 'BUS 640     ',       110, 1,    1,    2, 1,    1.074308,   25.392662, 1.12, 0.95, 1.12, 0.95
   641, 'BUS 641     ',       110, 1,    1,    2, 1,   1.0889713,   27.107979, 1.12, 0.95, 1.12, 0.95
   642, 'BUS 642     ',       110, 1,    1,    2, 1,   1.0651714,   24.793207, 1.12, 0.95, 1.12, 0.95
   643, 'BUS 643     ',       110, 1,    1,    2, 1,   1.0789343,   27.218658, 1.12, 0.95, 1.12, 0.95
   644, 'BUS 644     ',       110, 1,    1,    2, 1,   1.0787686,   27.049303, 1.12, 0.95, 1.12, 0.95
   645, 'BUS 645     ',       110, 1,    1,    2, 1,   1.0827093,   25.149217, 1.12, 0.95, 1.12, 0.95
   646, 'BUS 646     ',       110, 1,    1,    2, 1,   1.1062253,   26.721925, 1.12, 0.95, 1.12, 0.95
   647, 'BUS 647     ',       110, 1,    1,    2, 1,   1.0698567,   25.403205, 1.12, 0.95, 1.12, 0.95
   648, 'BUS 648     ',       110, 1,    1,    2, 1,   1.0967902,   25.759709, 1.12, 0.95, 1.12, 0.95
   649, 'BUS 649     ',       110, 1,    1,    2, 1,   1.0830169,   27.086253, 1.12, 0.95, 1.12, 0.95
   650, 'BUS 650     ',       110, 1,    1,    2, 1,   1.0769417,   24.366294, 1.12, 0.95, 1.12, 0.95
   651, 'BUS 651     ',       110, 1,    1,    2, 1,   1.0776664,   26.052037, 1.12, 0.95, 1.12, 0.95
   652, 'BUS 652     ',       110, 1,    1,    2, 1,   1.0797642,   27.285477, 1.12, 0.95, 1.12, 0.95
   653, 'BUS 653     ',       110, 1,    1,    2, 1,   1.0884174,   24.895061, 1.12, 0.95, 1.12, 0.95
   654, 'BUS 654     ',       110, 1,    1,    2, 1,   1.0778131,   26.068995, 1.12, 0.95, 1.12, 0.95
   655, 'BUS 655     ',       110, 1,    1,    2, 1,   1.0769716,   26.062666, 1.12, 0.95, 1.12, 0.95
   656, 'BUS 656     ',       110, 1,    1,    2, 1,   1.0770893,   26.024631, 1.12, 0.95, 1.12, 0.95
   657, 'BUS 657     ',       110, 1,    1,    2, 1,   1.0767677,   25.884505, 1.12, 0.95, 1.12, 0.95
   658, 'BUS 658     ',       110, 1,    1,    2, 1,   1.0496165,   25.139063, 1.12, 0.95, 1.12, 0.95
   659, 'BUS 659     ',       110, 1,    1,    2, 1,   1.0489435,   24.879432, 1.12, 0.95, 1.12, 0.95
   660, 'BUS 660     ',       110, 1,    1,    2, 1,   1.0732144,    26.74626, 1.12, 0.95, 1.12, 0.95
   661, 'BUS 661     ',       110, 1,    1,    2, 1,   1.0824068,    26.80751, 1.12, 0.95, 1.12, 0.95
   662, 'BUS 662     ',       110, 1,    1,    2, 1,   1.0782908,   24.522084, 1.12, 0.95, 1.12, 0.95
   663, 'BUS 663     ',       110, 1,    1,    2, 1,   1.0783016,   25.550423, 1.12, 0.95, 1.12, 0.95
   664, 'BUS 664     ',       110, 2,    1,    2, 1,   1.1007585,   25.745321, 1.12, 0.95, 1.12, 0.95
   665, 'BUS 665     ',       110, 2,    1,    2, 1,   1.1003072,   25.739865, 1.12, 0.95, 1.12, 0.95
   666, 'BUS 666     ',       110, 1,    1,    2, 1,   1.0763565,     25.8508, 1.12, 0.95, 1.12, 0.95
   667, 'BUS 667     ',       110, 1,    1,    2, 1,   1.0784033,   26.103495, 1.12, 0.95, 1.12, 0.95
   668, 'BUS 668     ',       110, 1,    1,    2, 1,   1.0503279,   24.786125, 1.12, 0.95, 1.12, 0.95
   669, 'BUS 669     ',       110, 1,    1,    2, 1,   1.0527804,   25.143313, 1.12, 0.95, 1.12, 0.95
   670, 'BUS 670     ',       110, 1,    1,    2, 1,   1.0502804,   24.785903, 1.12, 0.95, 1.12, 0.95
   671, 'BUS 671     ',       110, 1,    1,    2, 1,   1.0505225,   24.793691, 1.12, 0.95, 1.12, 0.95
   672, 'BUS 672     ',       110, 1,    1,    2, 1,   1.0515987,   24.966826, 1.12, 0.95, 1.12, 0.95
   673, 'BUS 673     ',       110, 1,    1,    2, 1,    1.068274,   25.681307, 1.12, 0.95, 1.12, 0.95
   674, 'BUS 674     ',       110, 1,    1,    2, 1,    1.068426,   25.734414, 1.12, 0.95, 1.12, 0.95
   675, 'BUS 675     ',       110, 1,    1,    2, 1,   1.0896696,    24.84212, 1.12, 0.95, 1.12, 0.95
   676, 'BUS 676     ',       110, 1,    1,    2, 1,   1.0685109,   25.759695, 1.12, 0.95, 1.12, 0.95
   677, 'BUS 677     ',       110, 1,    1,    2, 1,    1.072587,   27.451933, 1.12, 0.95, 1.12, 0.95
   678, 'BUS 678     ',       110, 1,    1,    2, 1,   1.0760108,   25.797469, 1.12, 0.95, 1.12, 0.95
   679, 'BUS 679     ',       110, 1,    1,    2, 1,   1.0943485,   25.441049, 1.12, 0.95, 1.12, 0.95
   680, 'BUS 680     ',       110, 1,    1,    2, 1,   1.0650914,   25.752025, 1.12, 0.95, 1.12, 0.95
   681, 'BUS 681     ',       110, 1,    1,    2, 1,   1.0668265,    24.49337, 1.12, 0.95, 1.12, 0.95
   682, 'BUS 682     ',       110, 1,    1,    2, 1,     1.08914,   25.433456, 1.12, 0.95, 1.12, 0.95
   683, 'BUS 683     ',       110, 1,    1,    2, 1,   1.0864699,    25.31274, 1.12, 0.95, 1.12, 0.95
   684, 'BUS 684     ',       110, 1,    1,    2, 1,    1.096818,   26.590071, 1.12, 0.95, 1.12, 0.95
   685, 'BUS 685     ',       110, 2,    1,    2, 1,   1.1007953,   27.125909, 1.12, 0.95, 1.12, 0.95
   686, 'BUS 686     ',       110, 1,    1,    2, 1,   1.1007374,   27.108626, 1.12, 0.95, 1.12, 0.95
   687, 'BUS 687     ',       110, 1,    1,    2, 1,   1.0873238,    28.59531, 1.12, 0.95, 1.12, 0.95
   688, 'BUS 688     ',       110, 1,    1,    2, 1,   1.0632703,   26.471935, 1.12, 0.95, 1.12, 0.95
   689, 'BUS 689     ',       110, 1,    1,    2, 1,   1.0869602,   28.531649, 1.12, 0.95, 1.12, 0.95
   690, 'BUS 690     ',       110, 1,    1,    2, 1,   1.0940559,   26.287319, 1.12, 0.95, 1.12, 0.95
   691, 'BUS 691     ',       110, 2,    1,    2, 1,   1.0939195,    26.28052, 1.12, 0.95, 1.12, 0.95
   692, 'BUS 692     ',       110, 1,    1,    2, 1,   1.0935497,     26.2511, 1.12, 0.95, 1.12, 0.95
   693, 'BUS 693     ',       110, 1,    1,    2, 1,   1.0925768,    26.12239, 1.12, 0.95, 1.12, 0.95
   694, 'BUS 694     ',       110, 1,    1,    2, 1,   1.0804221,   25.331251, 1.12, 0.95, 1.12, 0.95
   695, 'BUS 695     ',       110, 1,    1,    2, 1,   1.1029893,   24.689052, 1.12, 0.95, 1.12, 0.95
   696, 'BUS 696     ',       110, 1,    1,    2, 1,   1.0934139,   26.237996, 1.12, 0.95, 1.12, 0.95
   697, 'BUS 697     ',       110, 1,    1,    2, 1,   1.0934329,   26.224012, 1.12, 0.95, 1.12, 0.95
   698, 'BUS 698     ',       110, 1,    1,    2, 1,   1.0982344,   25.613107, 1.12, 0.95, 1.12, 0.95
   699, 'BUS 699     ',       110, 1,    1,    2, 1,   1.0924968,   26.094894, 1.12, 0.95, 1.12, 0.95
   700, 'BUS 700     ',       110, 1,    1,    2, 1,    1.096195,   26.513545, 1.12, 0.95, 1.12, 0.95
   701, 'BUS 701     ',       110, 1,    1,    2, 1,   1.0936889,   26.201831, 1.12, 0.95, 1.12, 0.95
   702, 'BUS 702     ',       110, 1,    1,    2, 1,   1.0945913,   26.326274, 1.12, 0.95, 1.12, 0.95
   703, 'BUS 703     ',       110, 1,    1,    2, 1,   1.0959714,   26.487286, 1.12, 0.95, 1.12, 0.95
   704, 'BUS 704     ',       110, 1,    1,    2, 1,   1.0970639,   26.572514, 1.12, 0.95, 1.12, 0.95
   705, 'BUS 705     ',       110, 1,    1,    2, 1,   1.0939438,   26.279614, 1.12, 0.95, 1.12, 0.95
   706, 'BUS 706     ',       110, 1,    1,    2, 1,   1.0812058,   27.271418, 1.12, 0.95, 1.12, 0.95
   707, 'BUS 707     ',       110, 1,    1,    2, 1,   1.0818185,   27.299575, 1.12, 0.95, 1.12, 0.95
   708, 'BUS 708     ',       110, 1,    1,    2, 1,   1.0942235,   24.866366, 1.12, 0.95, 1.12, 0.95
   709, 'BUS 709     ',       110, 1,    1,    2, 1,   1.0792834,    29.19317, 1.12, 0.95, 1.12, 0.95
   710, 'BUS 710     ',       110, 1,    1,    2, 1,   1.0941163,   24.945901, 1.12, 0.95, 1.12, 0.95
   711, 'BUS 711     ',       110, 1,    1,    2, 1,   1.0572655,   24.449125, 1.12, 0.95, 1.12, 0.95
   712, 'BUS 712     ',       110, 1,    1,    2, 1,   1.0871718,   25.714591, 1.12, 0.95, 1.12, 0.95
   713, 'BUS 713     ',       110, 1,    1,    2, 1,   1.0888235,   22.063305, 1.12, 0.95, 1.12, 0.95
   714, 'BUS 714     ',       110, 1,    1,    2, 1,   1.0951011,   26.037803, 1.12, 0.95, 1.12, 0.95
   715, 'BUS 715     ',       110, 1,    1,    2, 1,   1.0951283,   26.043489, 1.12, 0.95, 1.12, 0.95
   716, 'BUS 716     ',       110, 2,    1,    2, 1,   1.0745186,   27.437685, 1.12, 0.95, 1.12, 0.95
   717, 'BUS 717     ',       110, 1,    1,    2, 1,   1.0718069,   25.866263, 1.12, 0.95, 1.12, 0.95
   718, 'BUS 718     ',       110, 1,    1,    2, 1,   1.0798094,   26.560462, 1.12, 0.95, 1.12, 0.95
   719, 'BUS 719     ',       110, 1,    1,    2, 1,   1.0635204,    24.64592, 1.12, 0.95, 1.12, 0.95
   720, 'BUS 720     ',       110, 1,    1,    2, 1,   1.0800658,   24.747884, 1.12, 0.95, 1.12, 0.95
   721, 'BUS 721     ',       110, 1,    1,    2, 1,   1.0798903,   27.222793, 1.12, 0.95, 1.12, 0.95
   722, 'BUS 722     ',       110, 1,    1,    2, 1,   1.0490971,   24.999368, 1.12, 0.95, 1.12, 0.95
   723, 'BUS 723     ',       110, 1,    1,    2, 1,   1.0828127,   26.159251, 1.12, 0.95, 1.12, 0.95
   724, 'BUS 724     ',       110, 1,    1,    2, 1,   1.0855382,   25.011157, 1.12, 0.95, 1.12, 0.95
   725, 'BUS 725     ',       110, 1,    1,    2, 1,   1.0726886,   25.257427, 1.12, 0.95, 1.12, 0.95
   726, 'BUS 726     ',       110, 1,    1,    2, 1,   1.0849572,   25.383081, 1.12, 0.95, 1.12, 0.95
   727, 'BUS 727     ',       110, 1,    1,    2, 1,   1.0825499,   26.742317, 1.12, 0.95, 1.12, 0.95
   728, 'BUS 728     ',       110, 1,    1,    2, 1,   1.0714496,   25.778783, 1.12, 0.95, 1.12, 0.95
   729, 'BUS 729     ',       110, 1,    1,    2, 1,   1.0829792,   26.310413, 1.12, 0.95, 1.12, 0.95
   730, 'BUS 730     ',       110, 1,    1,    2, 1,   1.0837796,   25.964865, 1.12, 0.95, 1.12, 0.95
   731, 'BUS 731     ',       110, 1,    1,    2, 1,   1.0839521,    25.98934, 1.12, 0.95, 1.12, 0.95
   732, 'BUS 732     ',       110, 1,    1,    2, 1,    1.082491,   27.520218, 1.12, 0.95, 1.12, 0.95
   733, 'BUS 733     ',       110, 1,    1,    2, 1,   1.0149549,   27.094341, 1.12, 0.95, 1.12, 0.95
   734, 'BUS 734     ',       110, 1,    1,    2, 1,    1.015143,   27.106377, 1.12, 0.95, 1.12, 0.95
   735, 'BUS 735     ',       110, 1,    1,    2, 1,   1.0802374,    25.65648, 1.12, 0.95, 1.12, 0.95
   736, 'BUS 736     ',       110, 1,    1,    2, 1,   1.0838441,   25.916181, 1.12, 0.95, 1.12, 0.95
   737, 'BUS 737     ',       110, 1,    1,    2, 1,   1.0792731,   26.170765, 1.12, 0.95, 1.12, 0.95
   738, 'BUS 738     ',       110, 1,    1,    2, 1,   1.0983618,   26.237923, 1.12, 0.95, 1.12, 0.95
   739, 'BUS 739     ',       110, 1,    1,    2, 1,   1.0693535,   25.313311, 1.12, 0.95, 1.12, 0.95
   740, 'BUS 740     ',       110, 2,    1,    2, 1,   1.0856708,   28.500201, 1.12, 0.95, 1.12, 0.95
   741, 'BUS 741     ',       110, 1,    1,    2, 1,   1.0857149,   28.489905, 1.12, 0.95, 1.12, 0.95
   742, 'BUS 742     ',       110, 1,    1,    2, 1,   1.0731576,   26.761368, 1.12, 0.95, 1.12, 0.95
   743, 'BUS 743     ',       110, 1,    1,    2, 1,   1.0881508,   25.255236, 1.12, 0.95, 1.12, 0.95
   744, 'BUS 744     ',       110, 1,    1,    2, 1,   1.0822647,   25.238771, 1.12, 0.95, 1.12, 0.95
   745, 'BUS 745     ',       110, 1,    1,    2, 1,   1.0774029,   24.461707, 1.12, 0.95, 1.12, 0.95
   746, 'BUS 746     ',       110, 1,    1,    2, 1,   1.0775292,   24.441951, 1.12, 0.95, 1.12, 0.95
   747, 'BUS 747     ',       110, 1,    1,    2, 1,   1.0856141,   25.340752, 1.12, 0.95, 1.12, 0.95
   748, 'BUS 748     ',       110, 1,    1,    2, 1,   1.0859948,   25.327294, 1.12, 0.95, 1.12, 0.95
   749, 'BUS 749     ',       110, 1,    1,    2, 1,   1.0943232,   25.392216, 1.12, 0.95, 1.12, 0.95
   750, 'BUS 750     ',       110, 1,    1,    2, 1,   1.0549316,   24.247422, 1.12, 0.95, 1.12, 0.95
   751, 'BUS 751     ',       110, 1,    1,    2, 1,   1.0602903,   25.029866, 1.12, 0.95, 1.12, 0.95
   752, 'BUS 752     ',       110, 1,    1,    2, 1,   1.0749082,   25.947605, 1.12, 0.95, 1.12, 0.95
   753, 'BUS 753     ',       110, 1,    1,    2, 1,    1.081861,   27.354775, 1.12, 0.95, 1.12, 0.95
   754, 'BUS 754     ',       110, 1,    1,    2, 1,   1.0545023,   24.176875, 1.12, 0.95, 1.12, 0.95
   755, 'BUS 755     ',       110, 1,    1,    2, 1,   1.0572697,   24.451325, 1.12, 0.95, 1.12, 0.95
   756, 'BUS 756     ',       110, 1,    1,    2, 1,   1.0551566,   24.276886, 1.12, 0.95, 1.12, 0.95
   757, 'BUS 757     ',       110, 1,    1,    2, 1,   1.0731718,   25.429694, 1.12, 0.95, 1.12, 0.95
   758, 'BUS 758     ',       110, 1,    1,    2, 1,   1.0814618,    26.67294, 1.12, 0.95, 1.12, 0.95
   759, 'BUS 759     ',       110, 1,    1,    2, 1,   1.0815069,   26.684667, 1.12, 0.95, 1.12, 0.95
   760, 'BUS 760     ',       110, 1,    1,    2, 1,   1.0882824,   24.624524, 1.12, 0.95, 1.12, 0.95
   761, 'BUS 761     ',       110, 1,    1,    2, 1,   1.0739829,   25.386236, 1.12, 0.95, 1.12, 0.95
   762, 'BUS 762     ',       110, 1,    1,    2, 1,   1.0740789,   26.392703, 1.12, 0.95, 1.12, 0.95
   763, 'BUS 763     ',       110, 2,    1,    2, 1,    1.082436,   27.989223, 1.12, 0.95, 1.12, 0.95
   764, 'BUS 764     ',       110, 1,    1,    2, 1,   1.0893353,   24.627494, 1.12, 0.95, 1.12, 0.95
   765, 'BUS 765     ',       110, 1,    1,    2, 1,   1.0755497,   25.017767, 1.12, 0.95, 1.12, 0.95
   766, 'BUS 766     ',       110, 1,    1,    2, 1,   1.0744393,   26.890704, 1.12, 0.95, 1.12, 0.95
   767, 'BUS 767     ',       110, 1,    1,    2, 1,   1.0571246,   25.973781, 1.12, 0.95, 1.12, 0.95
   768, 'BUS 768     ',       110, 1,    1,    2, 1,    1.077993,   25.762356, 1.12, 0.95, 1.12, 0.95
   769, 'BUS 769     ',       110, 1,    1,    2, 1,   1.0779628,   25.757593, 1.12, 0.95, 1.12, 0.95
   770, 'BUS 770     ',       110, 1,    1,    2, 1,   1.0751753,   25.396966, 1.12, 0.95, 1.12, 0.95
   771, 'BUS 771     ',       110, 1,    1,    2, 1,   1.0749549,   25.484073, 1.12, 0.95, 1.12, 0.95
   772, 'BUS 772     ',       110, 1,    1,    2, 1,   1.0750796,   25.050502, 1.12, 0.95, 1.12, 0.95
   773, 'BUS 773     ',       110, 1,    1,    2, 1,   1.0909702,    28.32602, 1.12, 0.95, 1.12, 0.95
   774, 'BUS 774     ',       110, 1,    1,    2, 1,   1.0832133,   24.586814, 1.12, 0.95, 1.12, 0.95
   775, 'BUS 775     ',       110, 1,    1,    2, 1,   1.0736927,    26.69491, 1.12, 0.95, 1.12, 0.95
   776, 'BUS 776     ',       110, 1,    1,    2, 1,   1.0733052,   26.743918, 1.12, 0.95, 1.12, 0.95
   777, 'BUS 777     ',       110, 1,    1,    2, 1,   1.0716603,   26.513142, 1.12, 0.95, 1.12, 0.95
   778, 'BUS 778     ',       110, 1,    1,    2, 1,    1.081065,   27.458992, 1.12, 0.95, 1.12, 0.95
   779, 'BUS 779     ',       110, 1,    1,    2, 1,   1.0810357,   27.450701, 1.12, 0.95, 1.12, 0.95
   780, 'BUS 780     ',       110, 1,    1,    2, 1,   1.0738908,   25.479506, 1.12, 0.95, 1.12, 0.95
   781, 'BUS 781     ',       110, 1,    1,    2, 1,   1.0820114,   27.911842, 1.12, 0.95, 1.12, 0.95
   782, 'BUS 782     ',       110, 1,    1,    2, 1,   1.0712731,   26.512877, 1.12, 0.95, 1.12, 0.95
   783, 'BUS 783     ',       110, 1,    1,    2, 1,   1.0830892,   25.962862, 1.12, 0.95, 1.12, 0.95
   784, 'BUS 784     ',       110, 1,    1,    2, 1,   1.0940977,   29.150204, 1.12, 0.95, 1.12, 0.95
   785, 'BUS 785     ',       110, 1,    1,    2, 1,   1.0745076,    26.51498, 1.12, 0.95, 1.12, 0.95
   786, 'BUS 786     ',       110, 1,    1,    2, 1,   1.0929237,   26.035771, 1.12, 0.95, 1.12, 0.95
   787, 'BUS 787     ',       110, 1,    1,    2, 1,   1.0927761,   26.004661, 1.12, 0.95, 1.12, 0.95
   788, 'BUS 788     ',       110, 1,    1,    2, 1,   1.0711179,   25.414719, 1.12, 0.95, 1.12, 0.95
   789, 'BUS 789     ',       110, 1,    1,    2, 1,   1.0929293,   26.002852, 1.12, 0.95, 1.12, 0.95
   790, 'BUS 790     ',       110, 1,    1,    2, 1,   1.0808349,   27.883398, 1.12, 0.95, 1.12, 0.95
   791, 'BUS 791     ',       110, 1,    1,    2, 1,   1.0593702,   26.011131, 1.12, 0.95, 1.12, 0.95
   792, 'BUS 792     ',       110, 2,    1,    2, 1,     1.05974,   26.085207, 1.12, 0.95, 1.12, 0.95
   793, 'BUS 793     ',       110, 1,    1,    2, 1,   1.0603115,   26.005488, 1.12, 0.95, 1.12, 0.95
   794, 'BUS 794     ',       110, 1,    1,    2, 1,   1.0804174,   26.724848, 1.12, 0.95, 1.12, 0.95
   795, 'BUS 795     ',       110, 1,    1,    2, 1,   1.0828682,   27.715711, 1.12, 0.95, 1.12, 0.95
   796, 'BUS 796     ',       110, 2,    1,    2, 1,   1.0695421,    27.10239, 1.12, 0.95, 1.12, 0.95
   797, 'BUS 797     ',       110, 1,    1,    2, 1,   1.0696198,   25.317145, 1.12, 0.95, 1.12, 0.95
   798, 'BUS 798     ',       110, 1,    1,    2, 1,   1.0688854,   25.470271, 1.12, 0.95, 1.12, 0.95
   799, 'BUS 799     ',       110, 1,    1,    2, 1,   1.0696292,   25.327795, 1.12, 0.95, 1.12, 0.95
   800, 'BUS 800     ',       110, 1,    1,    2, 1,   1.0726827,   26.598374, 1.12, 0.95, 1.12, 0.95
   801, 'BUS 801     ',       110, 1,    1,    2, 1,   1.0816001,   27.980402, 1.12, 0.95, 1.12, 0.95
   802, 'BUS 802     ',       110, 1,    1,    2, 1,   1.0731987,   25.333319, 1.12, 0.95, 1.12, 0.95
   803, 'BUS 803     ',       110, 1,    1,    2, 1,   1.0857411,   25.082668, 1.12, 0.95, 1.12, 0.95
   804, 'BUS 804     ',       110, 1,    1,    2, 1,   1.0599007,   26.061673, 1.12, 0.95, 1.12, 0.95
   805, 'BUS 805     ',       110, 1,    1,    2, 1,   1.0755943,   27.072449, 1.12, 0.95, 1.12, 0.95
   806, 'BUS 806     ',       110, 1,    1,    2, 1,    1.072819,   25.301589, 1.12, 0.95, 1.12, 0.95
   807, 'BUS 807     ',       110, 2,    1,    2, 1,   1.0834189,   26.245299, 1.12, 0.95, 1.12, 0.95
   808, 'BUS 808     ',       110, 2,    1,    2, 1,   1.0898163,   27.919861, 1.12, 0.95, 1.12, 0.95
   809, 'BUS 809     ',       110, 1,    1,    2, 1,   1.0590846,    25.47907, 1.12, 0.95, 1.12, 0.95
   810, 'BUS 810     ',       110, 1,    1,    2, 1,   1.0716373,   25.458422, 1.12, 0.95, 1.12, 0.95
   811, 'BUS 811     ',       110, 1,    1,    2, 1,   1.0816135,   26.316242, 1.12, 0.95, 1.12, 0.95
   812, 'BUS 812     ',       110, 1,    1,    2, 1,    1.082865,   26.252778, 1.12, 0.95, 1.12, 0.95
   813, 'BUS 813     ',       110, 1,    1,    2, 1,   1.0903613,   25.903353, 1.12, 0.95, 1.12, 0.95
   814, 'BUS 814     ',       110, 1,    1,    2, 1,   1.0809984,   26.196001, 1.12, 0.95, 1.12, 0.95
   815, 'BUS 815     ',       110, 1,    1,    2, 1,   1.0804195,   26.965652, 1.12, 0.95, 1.12, 0.95
   816, 'BUS 816     ',       110, 1,    1,    2, 1,   1.0774291,   24.771464, 1.12, 0.95, 1.12, 0.95
   817, 'BUS 817     ',       110, 1,    1,    2, 1,   1.0805074,    24.95825, 1.12, 0.95, 1.12, 0.95
   818, 'BUS 818     ',       110, 1,    1,    2, 1,   1.0785352,   26.826416, 1.12, 0.95, 1.12, 0.95
   819, 'BUS 819     ',       110, 1,    1,    2, 1,   1.0950494,   25.502105, 1.12, 0.95, 1.12, 0.95
   820, 'BUS 820     ',       110, 1,    1,    2, 1,   1.0774053,    24.71525, 1.12, 0.95, 1.12, 0.95
   821, 'BUS 821     ',       110, 1,    1,    2, 1,   1.0653912,   26.779491, 1.12, 0.95, 1.12, 0.95
   822, 'BUS 822     ',       110, 1,    1,    2, 1,   1.0907349,    23.06489, 1.12, 0.95, 1.12, 0.95
   823, 'BUS 823     ',       110, 1,    1,    2, 1,   1.1022332,   26.622392, 1.12, 0.95, 1.12, 0.95
   824, 'BUS 824     ',       110, 1,    1,    2, 1,   1.1106405,   28.326117, 1.12, 0.95, 1.12, 0.95
   825, 'BUS 825     ',       110, 1,    1,    2, 1,   1.0800959,   26.754962, 1.12, 0.95, 1.12, 0.95
   826, 'BUS 826     ',       110, 1,    1,    2, 1,   1.0965498,   25.161536, 1.12, 0.95, 1.12, 0.95
   827, 'BUS 827     ',       110, 1,    1,    2, 1,   1.0748577,   25.753713, 1.12, 0.95, 1.12, 0.95
   828, 'BUS 828     ',       110, 1,    1,    2, 1,   1.0845146,   28.611845, 1.12, 0.95, 1.12, 0.95
   829, 'BUS 829     ',       110, 1,    1,    2, 1,    1.096523,   26.528878, 1.12, 0.95, 1.12, 0.95
   830, 'BUS 830     ',       110, 1,    1,    2, 1,   1.0700368,   25.372453, 1.12, 0.95, 1.12, 0.95
   831, 'BUS 831     ',       110, 1,    1,    2, 1,   1.0729476,   27.056724, 1.12, 0.95, 1.12, 0.95
   832, 'BUS 832     ',       110, 1,    1,    2, 1,   1.0971845,   25.969768, 1.12, 0.95, 1.12, 0.95
   833, 'BUS 833     ',       110, 1,    1,    2, 1,    1.060846,   26.171902, 1.12, 0.95, 1.12, 0.95
   834, 'BUS 834     ',       110, 1,    1,    2, 1,   1.0937528,     26.3436, 1.12, 0.95, 1.12, 0.95
   835, 'BUS 835     ',       110, 1,    1,    2, 1,   1.0859119,   26.684311, 1.12, 0.95, 1.12, 0.95
   836, 'BUS 836     ',       110, 1,    1,    2, 1,    1.095747,   25.942274, 1.12, 0.95, 1.12, 0.95
   837, 'BUS 837     ',       110, 1,    1,    2, 1,   1.0966155,    25.94701, 1.12, 0.95, 1.12, 0.95
   838, 'BUS 838     ',       110, 1,    1,    2, 1,    1.070046,   25.343223, 1.12, 0.95, 1.12, 0.95
   839, 'BUS 839     ',       110, 1,    1,    2, 1,   1.0779453,   25.060203, 1.12, 0.95, 1.12, 0.95
   840, 'BUS 840     ',       110, 1,    1,    3, 1,   1.0957747,   29.832149, 1.12, 0.95, 1.12, 0.95
   841, 'BUS 841     ',       110, 1,    1,    3, 1,   1.0911985,     31.2338, 1.12, 0.95, 1.12, 0.95
   842, 'BUS 842     ',       110, 1,    1,    3, 1,   1.0706592,   27.430926, 1.12, 0.95, 1.12, 0.95
   843, 'BUS 843     ',       110, 1,    1,    3, 1,   1.0712301,   27.155603, 1.12, 0.95, 1.12, 0.95
   844, 'BUS 844     ',       110, 1,    1,    3, 1,   1.0703805,    27.42414, 1.12, 0.95, 1.12, 0.95
   845, 'BUS 845     ',       110, 2,    1,    3, 1,   1.0709617,   27.450701, 1.12, 0.95, 1.12, 0.95
   846, 'BUS 846     ',       110, 1,    1,    3, 1,   1.0767869,   27.693272, 1.12, 0.95, 1.12, 0.95
   847, 'BUS 847     ',       110, 1,    1,    3, 1,     1.07681,   27.705417, 1.12, 0.95, 1.12, 0.95
   848, 'BUS 848     ',       110, 1,    1,    3, 1,   1.1056474,   30.926655, 1.12, 0.95, 1.12, 0.95
   849, 'BUS 849     ',       110, 1,    1,    3, 1,   1.0827551,   30.062319, 1.12, 0.95, 1.12, 0.95
   850, 'BUS 850     ',       110, 1,    1,    3, 1,   1.0827571,   30.076708, 1.12, 0.95, 1.12, 0.95
   851, 'BUS 851     ',       110, 1,    1,    3, 1,   1.0793596,   28.257116, 1.12, 0.95, 1.12, 0.95
   852, 'BUS 852     ',       110, 1,    1,    3, 1,   1.0793926,   28.265468, 1.12, 0.95, 1.12, 0.95
   853, 'BUS 853     ',       110, 1,    1,    3, 1,   1.0794257,   28.273819, 1.12, 0.95, 1.12, 0.95
   854, 'BUS 854     ',       110, 1,    1,    3, 1,   1.0959128,   30.225556, 1.12, 0.95, 1.12, 0.95
   855, 'BUS 855     ',       110, 1,    1,    3, 1,   1.0958832,   30.214106, 1.12, 0.95, 1.12, 0.95
   856, 'BUS 856     ',       110, 1,    1,    3, 1,   1.0955471,   29.324151, 1.12, 0.95, 1.12, 0.95
   857, 'BUS 857     ',       110, 1,    1,    3, 1,   1.0955457,   29.326897, 1.12, 0.95, 1.12, 0.95
   858, 'BUS 858     ',       110, 1,    1,    3, 1,   1.0899372,   28.940142, 1.12, 0.95, 1.12, 0.95
   859, 'BUS 859     ',       110, 1,    1,    3, 1,   1.0900364,    28.94952, 1.12, 0.95, 1.12, 0.95
   860, 'BUS 860     ',       110, 1,    1,    3, 1,   1.0917781,   30.451126, 1.12, 0.95, 1.12, 0.95
   861, 'BUS 861     ',       110, 1,    1,    3, 1,   1.0917791,   30.448478, 1.12, 0.95, 1.12, 0.95
   862, 'BUS 862     ',       110, 1,    1,    3, 1,   1.0701918,   27.063495, 1.12, 0.95, 1.12, 0.95
   863, 'BUS 863     ',       110, 1,    1,    3, 1,   1.0788628,   28.025456, 1.12, 0.95, 1.12, 0.95
   864, 'BUS 864     ',       110, 1,    1,    3, 1,    1.078789,   28.009596, 1.12, 0.95, 1.12, 0.95
   865, 'BUS 865     ',       110, 1,    1,    3, 1,   1.0873618,   28.637966, 1.12, 0.95, 1.12, 0.95
   866, 'BUS 866     ',       110, 1,    1,    3, 1,   1.0843737,   28.335516, 1.12, 0.95, 1.12, 0.95
   867, 'BUS 867     ',       110, 1,    1,    3, 1,   1.0843736,   28.335517, 1.12, 0.95, 1.12, 0.95
   868, 'BUS 868     ',       110, 1,    1,    3, 1,   1.0818057,   29.226028, 1.12, 0.95, 1.12, 0.95
   869, 'BUS 869     ',       110, 1,    1,    3, 1,     1.08177,   29.221206, 1.12, 0.95, 1.12, 0.95
   870, 'BUS 870     ',       110, 1,    1,    3, 1,   1.0799302,   28.253142, 1.12, 0.95, 1.12, 0.95
   871, 'BUS 871     ',       110, 1,    1,    3, 1,   1.0799615,   28.255179, 1.12, 0.95, 1.12, 0.95
   872, 'BUS 872     ',       110, 1,    1,    3, 1,    1.064334,   26.483359, 1.12, 0.95, 1.12, 0.95
   873, 'BUS 873     ',       110, 1,    1,    3, 1,   1.0740212,   27.045117, 1.12, 0.95, 1.12, 0.95
   874, 'BUS 874     ',       110, 1,    1,    3, 1,   1.0643481,   26.484142, 1.12, 0.95, 1.12, 0.95
   875, 'BUS 875     ',       110, 1,    1,    3, 1,   1.0849135,   29.013099, 1.12, 0.95, 1.12, 0.95
   876, 'BUS 876     ',       110, 1,    1,    3, 1,   1.0848423,   29.000916, 1.12, 0.95, 1.12, 0.95
   877, 'BUS 877     ',       110, 2,    1,    3, 1,   1.0901923,   31.055925, 1.12, 0.95, 1.12, 0.95
   878, 'BUS 878     ',       110, 1,    1,    3, 1,   1.0865275,   30.726142, 1.12, 0.95, 1.12, 0.95
   879, 'BUS 879     ',       110, 1,    1,    3, 1,   1.0659455,   27.571671, 1.12, 0.95, 1.12, 0.95
   880, 'BUS 880     ',       110, 1,    1,    3, 1,   1.0762017,   31.466876, 1.12, 0.95, 1.12, 0.95
   881, 'BUS 881     ',       110, 1,    1,    3, 1,   1.0771513,   31.514717, 1.12, 0.95, 1.12, 0.95
   882, 'BUS 882     ',       110, 1,    1,    3, 1,   1.0682389,   26.420684, 1.12, 0.95, 1.12, 0.95
   883, 'BUS 883     ',       110, 1,    1,    3, 1,   1.0682312,   26.412403, 1.12, 0.95, 1.12, 0.95
   884, 'BUS 884     ',       110, 1,    1,    3, 1,   1.0990898,   30.242636, 1.12, 0.95, 1.12, 0.95
   885, 'BUS 885     ',       110, 1,    1,    3, 1,   1.0991174,   30.245069, 1.12, 0.95, 1.12, 0.95
   886, 'BUS 886     ',       110, 1,    1,    3, 1,   1.0824721,   29.423957, 1.12, 0.95, 1.12, 0.95
   887, 'BUS 887     ',       110, 1,    1,    3, 1,   1.0819442,   29.442823, 1.12, 0.95, 1.12, 0.95
   888, 'BUS 888     ',       110, 1,    1,    3, 1,   1.0825121,   29.425736, 1.12, 0.95, 1.12, 0.95
   889, 'BUS 889     ',       110, 1,    1,    3, 1,   1.0819652,   29.443683, 1.12, 0.95, 1.12, 0.95
   890, 'BUS 890     ',       110, 1,    1,    3, 1,   1.1015237,    35.34969, 1.12, 0.95, 1.12, 0.95
   891, 'BUS 891     ',       110, 1,    1,    3, 1,   1.1015092,   35.364126, 1.12, 0.95, 1.12, 0.95
   892, 'BUS 892     ',       110, 1,    1,    3, 1,   1.0767091,   27.785456, 1.12, 0.95, 1.12, 0.95
   893, 'BUS 893     ',       110, 1,    1,    3, 1,   1.0771577,   27.829159, 1.12, 0.95, 1.12, 0.95
   894, 'BUS 894     ',       110, 1,    1,    3, 1,   1.0815776,   29.775285, 1.12, 0.95, 1.12, 0.95
   895, 'BUS 895     ',       110, 1,    1,    3, 1,   1.0816057,   29.764437, 1.12, 0.95, 1.12, 0.95
   896, 'BUS 896     ',       110, 1,    1,    3, 1,    1.086169,   29.603428, 1.12, 0.95, 1.12, 0.95
   897, 'BUS 897     ',       110, 1,    1,    3, 1,   1.0788624,   29.039606, 1.12, 0.95, 1.12, 0.95
   898, 'BUS 898     ',       110, 1,    1,    3, 1,   1.0870708,   29.648441, 1.12, 0.95, 1.12, 0.95
   899, 'BUS 899     ',       110, 1,    1,    3, 1,   1.0856554,   32.797936, 1.12, 0.95, 1.12, 0.95
   900, 'BUS 900     ',       110, 2,    1,    3, 1,   1.0829685,    29.80837, 1.12, 0.95, 1.12, 0.95
   901, 'BUS 901     ',       110, 1,    1,    3, 1,   1.0896019,    30.57478, 1.12, 0.95, 1.12, 0.95
   902, 'BUS 902     ',       110, 1,    1,    3, 1,   1.0950704,   30.035018, 1.12, 0.95, 1.12, 0.95
   903, 'BUS 903     ',       110, 1,    1,    3, 1,   1.0950316,   30.031737, 1.12, 0.95, 1.12, 0.95
   904, 'BUS 904     ',       110, 1,    1,    3, 1,    1.067955,   26.319609, 1.12, 0.95, 1.12, 0.95
   905, 'BUS 905     ',       110, 1,    1,    3, 1,   1.0679791,   26.316453, 1.12, 0.95, 1.12, 0.95
   906, 'BUS 906     ',       110, 1,    1,    3, 1,   1.0487023,   27.267633, 1.12, 0.95, 1.12, 0.95
   907, 'BUS 907     ',       110, 1,    1,    3, 1,   1.0487023,   27.267633, 1.12, 0.95, 1.12, 0.95
   908, 'BUS 908     ',       110, 1,    1,    3, 1,   1.0938089,   29.782394, 1.12, 0.95, 1.12, 0.95
   909, 'BUS 909     ',       110, 1,    1,    3, 1,   1.0862299,   30.577226, 1.12, 0.95, 1.12, 0.95
   910, 'BUS 910     ',       110, 1,    1,    3, 1,   1.0989595,   30.218207, 1.12, 0.95, 1.12, 0.95
   911, 'BUS 911     ',       110, 1,    1,    3, 1,   1.0991783,   30.244023, 1.12, 0.95, 1.12, 0.95
   912, 'BUS 912     ',       110, 1,    1,    3, 1,   1.0965612,   31.478473, 1.12, 0.95, 1.12, 0.95
   913, 'BUS 913     ',       110, 1,    1,    3, 1,   1.0920096,   31.527736, 1.12, 0.95, 1.12, 0.95
   914, 'BUS 914     ',       110, 1,    1,    3, 1,   1.0919258,   31.524906, 1.12, 0.95, 1.12, 0.95
   915, 'BUS 915     ',       110, 1,    1,    3, 1,   1.0964189,   31.471596, 1.12, 0.95, 1.12, 0.95
   916, 'BUS 916     ',       110, 1,    1,    3, 1,   1.0804356,   28.243594, 1.12, 0.95, 1.12, 0.95
   917, 'BUS 917     ',       110, 1,    1,    3, 1,    1.080394,   28.229833, 1.12, 0.95, 1.12, 0.95
   918, 'BUS 918     ',       110, 1,    1,    3, 1,   1.0917513,   30.462304, 1.12, 0.95, 1.12, 0.95
   919, 'BUS 919     ',       110, 1,    1,    3, 1,    1.091741,   30.459689, 1.12, 0.95, 1.12, 0.95
   920, 'BUS 920     ',       110, 1,    1,    3, 1,   1.0830622,   28.505915, 1.12, 0.95, 1.12, 0.95
   921, 'BUS 921     ',       110, 1,    1,    3, 1,   1.0853326,   28.594422, 1.12, 0.95, 1.12, 0.95
   922, 'BUS 922     ',       110, 1,    1,    3, 1,   1.0857831,   30.007053, 1.12, 0.95, 1.12, 0.95
   923, 'BUS 923     ',       110, 1,    1,    3, 1,   1.0862074,   30.054625, 1.12, 0.95, 1.12, 0.95
   924, 'BUS 924     ',       110, 1,    1,    3, 1,   1.0858202,   30.010296, 1.12, 0.95, 1.12, 0.95
   925, 'BUS 925     ',       110, 1,    1,    3, 1,   1.0862064,   30.054641, 1.12, 0.95, 1.12, 0.95
   926, 'BUS 926     ',       110, 1,    1,    3, 1,   1.0866022,   32.489508, 1.12, 0.95, 1.12, 0.95
   927, 'BUS 927     ',       110, 1,    1,    3, 1,   1.0866077,   32.479357, 1.12, 0.95, 1.12, 0.95
   928, 'BUS 928     ',       110, 1,    1,    3, 1,   1.0828883,   28.482076, 1.12, 0.95, 1.12, 0.95
   929, 'BUS 929     ',       110, 1,    1,    3, 1,    1.091553,   29.603347, 1.12, 0.95, 1.12, 0.95
   930, 'BUS 930     ',       110, 1,    1,    3, 1,   1.0610632,   26.398313, 1.12, 0.95, 1.12, 0.95
   931, 'BUS 931     ',       110, 1,    1,    3, 1,   1.0611153,   26.399193, 1.12, 0.95, 1.12, 0.95
   932, 'BUS 932     ',       110, 1,    1,    3, 1,   1.0814795,   28.495814, 1.12, 0.95, 1.12, 0.95
   933, 'BUS 933     ',       110, 1,    1,    3, 1,   1.0814628,   28.490078, 1.12, 0.95, 1.12, 0.95
   934, 'BUS 934     ',       110, 1,    1,    3, 1,   1.0744291,   27.434651, 1.12, 0.95, 1.12, 0.95
   935, 'BUS 935     ',       110, 1,    1,    3, 1,   1.0744912,   27.438805, 1.12, 0.95, 1.12, 0.95
   936, 'BUS 936     ',       110, 1,    1,    3, 1,   1.0857599,   30.017628, 1.12, 0.95, 1.12, 0.95
   937, 'BUS 937     ',       110, 1,    1,    3, 1,   1.0857531,   30.017734, 1.12, 0.95, 1.12, 0.95
   938, 'BUS 938     ',       110, 1,    1,    3, 1,   1.0885452,   29.122198, 1.12, 0.95, 1.12, 0.95
   939, 'BUS 939     ',       110, 1,    1,    3, 1,   1.0885388,   29.120466, 1.12, 0.95, 1.12, 0.95
   940, 'BUS 940     ',       110, 1,    1,    3, 1,   1.0886139,   29.078179, 1.12, 0.95, 1.12, 0.95
   941, 'BUS 941     ',       110, 1,    1,    3, 1,   1.0885829,   29.077278, 1.12, 0.95, 1.12, 0.95
   942, 'BUS 942     ',       110, 1,    1,    3, 1,   1.0981519,   29.556868, 1.12, 0.95, 1.12, 0.95
   943, 'BUS 943     ',       110, 1,    1,    3, 1,   1.0973939,   29.161517, 1.12, 0.95, 1.12, 0.95
   944, 'BUS 944     ',       110, 1,    1,    3, 1,   1.0985243,   29.593148, 1.12, 0.95, 1.12, 0.95
   945, 'BUS 945     ',       110, 1,    1,    3, 1,   1.0965611,   31.478477, 1.12, 0.95, 1.12, 0.95
   946, 'BUS 946     ',       110, 1,    1,    3, 1,   1.0921013,   31.533346, 1.12, 0.95, 1.12, 0.95
   947, 'BUS 947     ',       110, 1,    1,    3, 1,   1.0812433,   29.175805, 1.12, 0.95, 1.12, 0.95
   948, 'BUS 948     ',       110, 1,    1,    3, 1,   1.0812765,   29.181159, 1.12, 0.95, 1.12, 0.95
   949, 'BUS 949     ',       110, 1,    1,    3, 1,   1.0934181,   29.948612, 1.12, 0.95, 1.12, 0.95
   950, 'BUS 950     ',       110, 1,    1,    3, 1,   1.0942049,    30.00974, 1.12, 0.95, 1.12, 0.95
   951, 'BUS 951     ',       110, 1,    1,    3, 1,   1.0765984,   30.001405, 1.12, 0.95, 1.12, 0.95
   952, 'BUS 952     ',       110, 1,    1,    3, 1,   1.0767454,   30.008463, 1.12, 0.95, 1.12, 0.95
   953, 'BUS 953     ',       110, 1,    1,    3, 1,   1.0833865,   28.847944, 1.12, 0.95, 1.12, 0.95
   954, 'BUS 954     ',       110, 1,    1,    3, 1,   1.0834362,   28.856196, 1.12, 0.95, 1.12, 0.95
   955, 'BUS 955     ',       110, 1,    1,    3, 1,   1.0768456,   27.769765, 1.12, 0.95, 1.12, 0.95
   956, 'BUS 956     ',       110, 1,    1,    3, 1,    1.076914,   27.782717, 1.12, 0.95, 1.12, 0.95
   957, 'BUS 957     ',       110, 1,    1,    3, 1,   1.0957591,   30.196494, 1.12, 0.95, 1.12, 0.95
   958, 'BUS 958     ',       110, 1,    1,    3, 1,    1.095901,   30.213844, 1.12, 0.95, 1.12, 0.95
   959, 'BUS 959     ',       110, 1,    1,    3, 1,   1.0635957,   26.138599, 1.12, 0.95, 1.12, 0.95
   960, 'BUS 960     ',       110, 1,    1,    3, 1,   1.0635538,   26.132088, 1.12, 0.95, 1.12, 0.95
   961, 'BUS 961     ',       110, 1,    1,    3, 1,   1.0775806,   29.716888, 1.12, 0.95, 1.12, 0.95
   962, 'BUS 962     ',       110, 1,    1,    3, 1,   1.0775552,   29.711815, 1.12, 0.95, 1.12, 0.95
   963, 'BUS 963     ',       110, 1,    1,    3, 1,   1.0857793,    33.07943, 1.12, 0.95, 1.12, 0.95
   964, 'BUS 964     ',       110, 1,    1,    3, 1,   1.0857635,   33.083014, 1.12, 0.95, 1.12, 0.95
   965, 'BUS 965     ',       110, 1,    1,    3, 1,   1.0683856,   28.594746, 1.12, 0.95, 1.12, 0.95
   966, 'BUS 966     ',       110, 1,    1,    3, 1,   1.0684284,    28.60316, 1.12, 0.95, 1.12, 0.95
   967, 'BUS 967     ',       110, 1,    1,    3, 1,   1.0985046,   29.591068, 1.12, 0.95, 1.12, 0.95
   968, 'BUS 968     ',       110, 1,    1,    3, 1,   1.0985027,   29.585553, 1.12, 0.95, 1.12, 0.95
   969, 'BUS 969     ',       110, 1,    1,    3, 1,   1.0957583,   29.882521, 1.12, 0.95, 1.12, 0.95
   970, 'BUS 970     ',       110, 1,    1,    3, 1,   1.0957975,   29.890185, 1.12, 0.95, 1.12, 0.95
   971, 'BUS 971     ',       110, 1,    1,    3, 1,   1.0872462,   30.330175, 1.12, 0.95, 1.12, 0.95
   972, 'BUS 972     ',       110, 1,    1,    3, 1,   1.0872154,     30.3222, 1.12, 0.95, 1.12, 0.95
   973, 'BUS 973     ',       110, 1,    1,    3, 1,    1.089415,   31.066378, 1.12, 0.95, 1.12, 0.95
   974, 'BUS 974     ',       110, 1,    1,    3, 1,   1.0894222,   31.068455, 1.12, 0.95, 1.12, 0.95
   975, 'BUS 975     ',       110, 2,    1,    3, 1,   1.0881579,    29.14287, 1.12, 0.95, 1.12, 0.95
   976, 'BUS 976     ',       110, 2,    1,    3, 1,   1.0977934,   29.809318, 1.12, 0.95, 1.12, 0.95
   977, 'BUS 977     ',       110, 1,    1,    3, 1,   1.1035023,   30.686303, 1.12, 0.95, 1.12, 0.95
   978, 'BUS 978     ',       110, 1,    1,    3, 1,   1.1034279,   30.672115, 1.12, 0.95, 1.12, 0.95
   979, 'BUS 979     ',       110, 1,    1,    3, 1,   1.1051877,   30.305528, 1.12, 0.95, 1.12, 0.95
   980, 'BUS 980     ',       110, 2,    1,    3, 1,   1.1053226,   30.321701, 1.12, 0.95, 1.12, 0.95
   981, 'BUS 981     ',       110, 1,    1,    3, 1,    1.089731,   31.154366, 1.12, 0.95, 1.12, 0.95
   982, 'BUS 982     ',       110, 1,    1,    3, 1,   1.0897426,   31.161702, 1.12, 0.95, 1.12, 0.95
   983, 'BUS 983     ',       110, 1,    1,    3, 1,     1.07507,   31.184493, 1.12, 0.95, 1.12, 0.95
   984, 'BUS 984     ',       110, 1,    1,    3, 1,   1.0750704,   31.184549, 1.12, 0.95, 1.12, 0.95
   985, 'BUS 985     ',       110, 1,    1,    3, 1,   1.0987225,   30.603409, 1.12, 0.95, 1.12, 0.95
   986, 'BUS 986     ',       110, 1,    1,    3, 1,   1.0987493,   30.611629, 1.12, 0.95, 1.12, 0.95
   987, 'BUS 987     ',       110, 1,    1,    3, 1,   1.0836994,   29.403855, 1.12, 0.95, 1.12, 0.95
   988, 'BUS 988     ',       110, 1,    1,    3, 1,   1.0836948,   29.406541, 1.12, 0.95, 1.12, 0.95
   989, 'BUS 989     ',       110, 1,    1,    3, 1,   1.0818634,   27.971458, 1.12, 0.95, 1.12, 0.95
   990, 'BUS 990     ',       110, 1,    1,    3, 1,   1.0818999,   27.977481, 1.12, 0.95, 1.12, 0.95
   991, 'BUS 991     ',       110, 1,    1,    3, 1,   1.0945562,   29.777311, 1.12, 0.95, 1.12, 0.95
   992, 'BUS 992     ',       110, 1,    1,    3, 1,   1.0946905,   29.788838, 1.12, 0.95, 1.12, 0.95
   993, 'BUS 993     ',       110, 1,    1,    3, 1,   1.0809635,   28.351349, 1.12, 0.95, 1.12, 0.95
   994, 'BUS 994     ',       110, 1,    1,    3, 1,   1.0809216,   28.341989, 1.12, 0.95, 1.12, 0.95
   995, 'BUS 995     ',       110, 1,    1,    3, 1,    1.084739,   28.668339, 1.12, 0.95, 1.12, 0.95
   996, 'BUS 996     ',       110, 1,    1,    3, 1,   1.0928435,   29.709553, 1.12, 0.95, 1.12, 0.95
   997, 'BUS 997     ',       110, 1,    1,    3, 1,   1.0819826,   28.452208, 1.12, 0.95, 1.12, 0.95
   998, 'BUS 998     ',       110, 1,    1,    3, 1,   1.0761829,    27.43457, 1.12, 0.95, 1.12, 0.95
   999, 'BUS 999     ',       110, 1,    1,    3, 1,   1.0850597,    30.56964, 1.12, 0.95, 1.12, 0.95
  1000, 'BUS 1000    ',       110, 1,    1,    3, 1,   1.0850857,   30.570805, 1.12, 0.95, 1.12, 0.95
  1001, 'BUS 1001    ',       110, 2,    1,    3, 1,    1.102298,   35.641565, 1.12, 0.95, 1.12, 0.95
  1002, 'BUS 1002    ',       110, 2,    1,    3, 1,   1.1005301,   35.949744, 1.12, 0.95, 1.12, 0.95
  1003, 'BUS 1003    ',       110, 1,    1,    3, 1,   1.0843326,   32.387191, 1.12, 0.95, 1.12, 0.95
  1004, 'BUS 1004    ',       110, 1,    1,    3, 1,   1.0843168,    32.39388, 1.12, 0.95, 1.12, 0.95
  1005, 'BUS 1005    ',       110, 2,    1,    3, 1,    1.102805,   30.067675, 1.12, 0.95, 1.12, 0.95
  1006, 'BUS 1006    ',       110, 2,    1,    3, 1,   1.1027837,   30.062156, 1.12, 0.95, 1.12, 0.95
  1007, 'BUS 1007    ',       110, 2,    1,    3, 1,   1.0942396,   29.785602, 1.12, 0.95, 1.12, 0.95
  1008, 'BUS 1008    ',       110, 1,    1,    3, 1,   1.0942408,   29.785856, 1.12, 0.95, 1.12, 0.95
  1009, 'BUS 1009    ',       110, 1,    1,    3, 1,   1.0741288,     27.8668, 1.12, 0.95, 1.12, 0.95
  1010, 'BUS 1010    ',       110, 1,    1,    3, 1,   1.0740451,    27.85263, 1.12, 0.95, 1.12, 0.95
  1011, 'BUS 1011    ',       110, 1,    1,    3, 1,    1.069171,   26.803874, 1.12, 0.95, 1.12, 0.95
  1012, 'BUS 1012    ',       110, 1,    1,    3, 1,   1.0692317,   26.809958, 1.12, 0.95, 1.12, 0.95
  1013, 'BUS 1013    ',       110, 2,    1,    3, 1,   1.0980995,   30.088246, 1.12, 0.95, 1.12, 0.95
  1014, 'BUS 1014    ',       110, 1,    1,    3, 1,   1.0893353,   29.178757, 1.12, 0.95, 1.12, 0.95
  1015, 'BUS 1015    ',       110, 2,    1,    3, 1,   1.0936423,   29.656387, 1.12, 0.95, 1.12, 0.95
  1016, 'BUS 1016    ',       110, 1,    1,    3, 1,   1.1023904,   31.093826, 1.12, 0.95, 1.12, 0.95
  1017, 'BUS 1017    ',       110, 1,    1,    3, 1,   1.1023946,   31.093971, 1.12, 0.95, 1.12, 0.95
  1018, 'BUS 1018    ',       110, 1,    1,    3, 1,   1.0812473,   29.524889, 1.12, 0.95, 1.12, 0.95
  1019, 'BUS 1019    ',       110, 1,    1,    3, 1,   1.0812865,   29.515867, 1.12, 0.95, 1.12, 0.95
  1020, 'BUS 1020    ',       110, 1,    1,    3, 1,   1.0512239,   25.584586, 1.12, 0.95, 1.12, 0.95
  1021, 'BUS 1021    ',       110, 1,    1,    3, 1,   1.0512534,   25.587206, 1.12, 0.95, 1.12, 0.95
  1022, 'BUS 1022    ',       110, 1,    1,    3, 1,   1.0863303,   30.698447, 1.12, 0.95, 1.12, 0.95
  1023, 'BUS 1023    ',       110, 1,    1,    3, 1,   1.0863339,   30.698386, 1.12, 0.95, 1.12, 0.95
  1024, 'BUS 1024    ',       110, 2,    1,    3, 1,   1.0765009,   27.442381, 1.12, 0.95, 1.12, 0.95
  1025, 'BUS 1025    ',       110, 2,    1,    3, 1,   1.0765369,      27.459, 1.12, 0.95, 1.12, 0.95
  1026, 'BUS 1026    ',       110, 2,    1,    3, 1,   1.0764979,   27.462936, 1.12, 0.95, 1.12, 0.95
  1027, 'BUS 1027    ',       110, 1,    1,    3, 1,   1.0852664,   28.575428, 1.12, 0.95, 1.12, 0.95
  1028, 'BUS 1028    ',       110, 1,    1,    3, 1,   1.0840441,    29.90463, 1.12, 0.95, 1.12, 0.95
  1029, 'BUS 1029    ',       110, 1,    1,    3, 1,   1.0840439,   29.904633, 1.12, 0.95, 1.12, 0.95
  1030, 'BUS 1030    ',       110, 1,    1,    3, 1,   1.0942399,   29.785598, 1.12, 0.95, 1.12, 0.95
  1031, 'BUS 1031    ',       110, 1,    1,    3, 1,    1.094241,   29.785852, 1.12, 0.95, 1.12, 0.95
  1032, 'BUS 1032    ',       110, 1,    1,    3, 1,   1.0826059,   29.431293, 1.12, 0.95, 1.12, 0.95
  1033, 'BUS 1033    ',       110, 1,    1,    3, 1,   1.0826056,   29.431297, 1.12, 0.95, 1.12, 0.95
  1034, 'BUS 1034    ',       110, 1,    1,    3, 1,   1.0938606,   29.787172, 1.12, 0.95, 1.12, 0.95
  1035, 'BUS 1035    ',       110, 1,    1,    3, 1,   1.1018972,   30.547364, 1.12, 0.95, 1.12, 0.95
  1036, 'BUS 1036    ',       110, 1,    1,    3, 1,   1.1017714,   30.523966, 1.12, 0.95, 1.12, 0.95
  1037, 'BUS 1037    ',       110, 1,    1,    3, 1,   1.1096904,   30.563373, 1.12, 0.95, 1.12, 0.95
  1038, 'BUS 1038    ',       110, 1,    1,    3, 1,   1.1096857,   30.562353, 1.12, 0.95, 1.12, 0.95
  1039, 'BUS 1039    ',       110, 1,    1,    3, 1,   1.0858134,   30.552012, 1.12, 0.95, 1.12, 0.95
  1040, 'BUS 1040    ',       110, 1,    1,    3, 1,   1.0858306,   30.553175, 1.12, 0.95, 1.12, 0.95
  1041, 'BUS 1041    ',       110, 1,    1,    3, 1,   1.0919079,   29.274095, 1.12, 0.95, 1.12, 0.95
  1042, 'BUS 1042    ',       110, 1,    1,    3, 1,   1.0919104,   29.274055, 1.12, 0.95, 1.12, 0.95
  1043, 'BUS 1043    ',       110, 1,    1,    3, 1,   1.1096904,   30.563373, 1.12, 0.95, 1.12, 0.95
  1044, 'BUS 1044    ',       110, 1,    1,    3, 1,    1.109686,   30.562415, 1.12, 0.95, 1.12, 0.95
  1045, 'BUS 1045    ',       110, 1,    1,    3, 1,   1.0822216,   28.402952, 1.12, 0.95, 1.12, 0.95
  1046, 'BUS 1046    ',       110, 1,    1,    3, 1,   1.0915599,   29.603235, 1.12, 0.95, 1.12, 0.95
  1047, 'BUS 1047    ',       110, 1,    1,    3, 1,   1.0756156,   27.496317, 1.12, 0.95, 1.12, 0.95
  1048, 'BUS 1048    ',       110, 1,    1,    3, 1,   1.0757186,   27.507087, 1.12, 0.95, 1.12, 0.95
  1049, 'BUS 1049    ',       110, 1,    1,    3, 1,   1.1024194,   30.558031, 1.12, 0.95, 1.12, 0.95
  1050, 'BUS 1050    ',       110, 1,    1,    3, 1,   1.1024928,   30.571944, 1.12, 0.95, 1.12, 0.95
  1051, 'BUS 1051    ',       110, 1,    1,    3, 1,   1.0914496,   30.561519, 1.12, 0.95, 1.12, 0.95
  1052, 'BUS 1052    ',       110, 1,    1,    3, 1,   1.0913996,   30.564318, 1.12, 0.95, 1.12, 0.95
  1053, 'BUS 1053    ',       110, 1,    1,    3, 1,   1.0917674,   33.422367, 1.12, 0.95, 1.12, 0.95
  1054, 'BUS 1054    ',       110, 1,    1,    3, 1,    1.092301,     33.3098, 1.12, 0.95, 1.12, 0.95
  1055, 'BUS 1055    ',       110, 1,    1,    3, 1,   1.0871151,   30.887666, 1.12, 0.95, 1.12, 0.95
  1056, 'BUS 1056    ',       110, 1,    1,    3, 1,   1.0871883,   30.890392, 1.12, 0.95, 1.12, 0.95
  1057, 'BUS 1057    ',       110, 1,    1,    3, 1,   1.0791822,   31.934186, 1.12, 0.95, 1.12, 0.95
  1058, 'BUS 1058    ',       110, 1,    1,    3, 1,   1.0791804,   31.928022, 1.12, 0.95, 1.12, 0.95
  1059, 'BUS 1059    ',       110, 1,    1,    3, 1,   1.0858143,   30.022308, 1.12, 0.95, 1.12, 0.95
  1060, 'BUS 1060    ',       110, 1,    1,    3, 1,   1.0862208,   30.054483, 1.12, 0.95, 1.12, 0.95
  1061, 'BUS 1061    ',       110, 1,    1,    3, 1,   1.0845276,   30.474503, 1.12, 0.95, 1.12, 0.95
  1062, 'BUS 1062    ',       110, 1,    1,    3, 1,   1.0845097,   30.471238, 1.12, 0.95, 1.12, 0.95
  1063, 'BUS 1063    ',       110, 1,    1,    3, 1,    1.058321,   25.680783, 1.12, 0.95, 1.12, 0.95
  1064, 'BUS 1064    ',       110, 1,    1,    3, 1,   1.0502012,   27.868335, 1.12, 0.95, 1.12, 0.95
  1065, 'BUS 1065    ',       110, 1,    1,    3, 1,   1.0502178,   27.876761, 1.12, 0.95, 1.12, 0.95
  1066, 'BUS 1066    ',       110, 1,    1,    3, 1,    1.084912,   28.182146, 1.12, 0.95, 1.12, 0.95
  1067, 'BUS 1067    ',       110, 1,    1,    3, 1,    1.084998,   28.194211, 1.12, 0.95, 1.12, 0.95
  1068, 'BUS 1068    ',       110, 1,    1,    3, 1,   1.0849444,   28.185639, 1.12, 0.95, 1.12, 0.95
  1069, 'BUS 1069    ',       110, 1,    1,    3, 1,   1.0889829,   32.939025, 1.12, 0.95, 1.12, 0.95
  1070, 'BUS 1070    ',       110, 1,    1,    3, 1,   1.0890065,   32.943151, 1.12, 0.95, 1.12, 0.95
  1071, 'BUS 1071    ',       110, 1,    1,    3, 1,   1.0873249,   30.892815, 1.12, 0.95, 1.12, 0.95
  1072, 'BUS 1072    ',       110, 1,    1,    3, 1,   1.0873801,   30.902318, 1.12, 0.95, 1.12, 0.95
  1073, 'BUS 1073    ',       110, 1,    1,    3, 1,    1.078161,    27.94549, 1.12, 0.95, 1.12, 0.95
  1074, 'BUS 1074    ',       110, 1,    1,    3, 1,   1.0781509,   27.939745, 1.12, 0.95, 1.12, 0.95
  1075, 'BUS 1075    ',       110, 1,    1,    3, 1,   1.0954989,   34.524474, 1.12, 0.95, 1.12, 0.95
  1076, 'BUS 1076    ',       110, 1,    1,    3, 1,   1.0955113,   34.550066, 1.12, 0.95, 1.12, 0.95
  1077, 'BUS 1077    ',       110, 1,    1,    3, 1,   1.0684258,   26.311916, 1.12, 0.95, 1.12, 0.95
  1078, 'BUS 1078    ',       110, 1,    1,    3, 1,   1.0684391,   26.316982, 1.12, 0.95, 1.12, 0.95
  1079, 'BUS 1079    ',       110, 1,    1,    3, 1,   1.0817236,   32.419039, 1.12, 0.95, 1.12, 0.95
  1080, 'BUS 1080    ',       110, 1,    1,    3, 1,   1.0817234,   32.417256, 1.12, 0.95, 1.12, 0.95
  1081, 'BUS 1081    ',       110, 1,    1,    3, 1,   1.0843304,   29.428946, 1.12, 0.95, 1.12, 0.95
  1082, 'BUS 1082    ',       110, 1,    1,    3, 1,   1.0844007,   29.448275, 1.12, 0.95, 1.12, 0.95
  1083, 'BUS 1083    ',       110, 1,    1,    3, 1,    1.084346,   29.430787, 1.12, 0.95, 1.12, 0.95
  1084, 'BUS 1084    ',       110, 1,    1,    3, 1,   1.0844001,   29.448283, 1.12, 0.95, 1.12, 0.95
  1085, 'BUS 1085    ',       110, 1,    1,    3, 1,   1.0930255,   33.925411, 1.12, 0.95, 1.12, 0.95
  1086, 'BUS 1086    ',       110, 1,    1,    3, 1,   1.0930393,   33.905214, 1.12, 0.95, 1.12, 0.95
  1087, 'BUS 1087    ',       110, 1,    1,    3, 1,    1.072021,    27.36148, 1.12, 0.95, 1.12, 0.95
  1088, 'BUS 1088    ',       110, 1,    1,    3, 1,   1.0720538,   27.354595, 1.12, 0.95, 1.12, 0.95
  1089, 'BUS 1089    ',       110, 1,    1,    3, 1,   1.0945156,   31.197417, 1.12, 0.95, 1.12, 0.95
  1090, 'BUS 1090    ',       110, 1,    1,    3, 1,   1.0945988,   31.218098, 1.12, 0.95, 1.12, 0.95
  1091, 'BUS 1091    ',       110, 1,    1,    3, 1,    1.092303,   33.309739, 1.12, 0.95, 1.12, 0.95
  1092, 'BUS 1092    ',       110, 1,    1,    3, 1,   1.0918182,   33.425921, 1.12, 0.95, 1.12, 0.95
  1093, 'BUS 1093    ',       110, 1,    1,    3, 1,    1.073171,   27.618767, 1.12, 0.95, 1.12, 0.95
  1094, 'BUS 1094    ',       110, 1,    1,    3, 1,   1.0733851,   27.626038, 1.12, 0.95, 1.12, 0.95
  1095, 'BUS 1095    ',       110, 1,    1,    3, 1,   1.0612793,   25.854038, 1.12, 0.95, 1.12, 0.95
  1096, 'BUS 1096    ',       110, 1,    1,    3, 1,   1.0612588,   25.850792, 1.12, 0.95, 1.12, 0.95
  1097, 'BUS 1097    ',       110, 1,    1,    3, 1,   1.1019551,   29.987195, 1.12, 0.95, 1.12, 0.95
  1098, 'BUS 1098    ',       110, 1,    1,    3, 1,   1.1060698,   30.373728, 1.12, 0.95, 1.12, 0.95
  1099, 'BUS 1099    ',       110, 1,    1,    3, 1,   1.1020717,   29.995029, 1.12, 0.95, 1.12, 0.95
  1100, 'BUS 1100    ',       110, 1,    1,    3, 1,   1.1060688,   30.373745, 1.12, 0.95, 1.12, 0.95
  1101, 'BUS 1101    ',       110, 1,    1,    3, 1,    1.095574,   30.109054, 1.12, 0.95, 1.12, 0.95
  1102, 'BUS 1102    ',       110, 1,    1,    3, 1,   1.0955865,   30.105637, 1.12, 0.95, 1.12, 0.95
  1103, 'BUS 1103    ',       110, 1,    1,    3, 1,   1.0978057,   29.427779, 1.12, 0.95, 1.12, 0.95
  1104, 'BUS 1104    ',       110, 1,    1,    3, 1,   1.0847016,   29.926799, 1.12, 0.95, 1.12, 0.95
  1105, 'BUS 1105    ',       110, 1,    1,    3, 1,   1.0978022,   29.427837, 1.12, 0.95, 1.12, 0.95
  1106, 'BUS 1106    ',       110, 1,    1,    3, 1,   1.0849497,   29.949561, 1.12, 0.95, 1.12, 0.95
  1107, 'BUS 1107    ',       110, 1,    1,    3, 1,   1.0889681,   33.061872, 1.12, 0.95, 1.12, 0.95
  1108, 'BUS 1108    ',       110, 1,    1,    3, 1,   1.0889573,   33.058942, 1.12, 0.95, 1.12, 0.95
  1109, 'BUS 1109    ',       110, 1,    1,    3, 1,     1.09015,   31.147673, 1.12, 0.95, 1.12, 0.95
  1110, 'BUS 1110    ',       110, 1,    1,    3, 1,   1.0901256,   31.143101, 1.12, 0.95, 1.12, 0.95
  1111, 'BUS 1111    ',       110, 1,    1,    3, 1,   1.0763991,   31.306805, 1.12, 0.95, 1.12, 0.95
  1112, 'BUS 1112    ',       110, 1,    1,    3, 1,   1.0520826,   27.500389, 1.12, 0.95, 1.12, 0.95
  1113, 'BUS 1113    ',       110, 2,    1,    3, 1,   1.0948005,   29.516867, 1.12, 0.95, 1.12, 0.95
  1114, 'BUS 1114    ',       110, 2,    1,    3, 1,   1.0862757,   30.060646, 1.12, 0.95, 1.12, 0.95
  1115, 'BUS 1115    ',       110, 2,    1,    3, 1,   1.0977473,   29.428772, 1.12, 0.95, 1.12, 0.95
  1116, 'BUS 1116    ',       110, 1,    1,    3, 1,   1.0978891,   34.553359, 1.12, 0.95, 1.12, 0.95
  1117, 'BUS 1117    ',       110, 1,    1,    3, 1,   1.0978675,   34.532715, 1.12, 0.95, 1.12, 0.95
  1118, 'BUS 1118    ',       110, 1,    1,    3, 1,   1.0597211,   26.767043, 1.12, 0.95, 1.12, 0.95
  1119, 'BUS 1119    ',       110, 1,    1,    3, 1,   1.0598991,   26.784427, 1.12, 0.95, 1.12, 0.95
  1120, 'BUS 1120    ',       110, 1,    1,    3, 1,   1.0608271,    26.51753, 1.12, 0.95, 1.12, 0.95
  1121, 'BUS 1121    ',       110, 1,    1,    3, 1,   1.0609893,   26.530922, 1.12, 0.95, 1.12, 0.95
  1122, 'BUS 1122    ',       110, 1,    1,    3, 1,    1.095589,   30.112526, 1.12, 0.95, 1.12, 0.95
  1123, 'BUS 1123    ',       110, 1,    1,    3, 1,   1.0955718,   30.101482, 1.12, 0.95, 1.12, 0.95
  1124, 'BUS 1124    ',       110, 1,    1,    3, 1,   1.0955888,   30.112533, 1.12, 0.95, 1.12, 0.95
  1125, 'BUS 1125    ',       110, 1,    1,    3, 1,   1.0955979,   30.103479, 1.12, 0.95, 1.12, 0.95
  1126, 'BUS 1126    ',       110, 1,    1,    3, 1,   1.0952762,   30.045325, 1.12, 0.95, 1.12, 0.95
  1127, 'BUS 1127    ',       110, 1,    1,    3, 1,   1.0957688,   30.092914, 1.12, 0.95, 1.12, 0.95
  1128, 'BUS 1128    ',       110, 1,    1,    3, 1,   1.0953099,    30.04798, 1.12, 0.95, 1.12, 0.95
  1129, 'BUS 1129    ',       110, 1,    1,    3, 1,   1.0957688,   30.092914, 1.12, 0.95, 1.12, 0.95
  1130, 'BUS 1130    ',       110, 1,    1,    3, 1,   1.0917587,   30.076236, 1.12, 0.95, 1.12, 0.95
  1131, 'BUS 1131    ',       110, 1,    1,    3, 1,   1.0950041,   30.030223, 1.12, 0.95, 1.12, 0.95
  1132, 'BUS 1132    ',       110, 1,    1,    3, 1,   1.0950784,   30.089551, 1.12, 0.95, 1.12, 0.95
  1133, 'BUS 1133    ',       110, 1,    1,    3, 1,   1.0950955,   30.088244, 1.12, 0.95, 1.12, 0.95
  1134, 'BUS 1134    ',       110, 1,    1,    3, 1,   1.0833324,   29.544983, 1.12, 0.95, 1.12, 0.95
  1135, 'BUS 1135    ',       110, 1,    1,    3, 1,   1.0833107,    29.53705, 1.12, 0.95, 1.12, 0.95
  1136, 'BUS 1136    ',       110, 1,    1,    3, 1,   1.0880851,   29.136646, 1.12, 0.95, 1.12, 0.95
  1137, 'BUS 1137    ',       110, 1,    1,    3, 1,   1.0976528,   29.234231, 1.12, 0.95, 1.12, 0.95
  1138, 'BUS 1138    ',       110, 1,    1,    3, 1,   1.0921876,   29.190846, 1.12, 0.95, 1.12, 0.95
  1139, 'BUS 1139    ',       110, 1,    1,    3, 1,   1.0905621,   29.045354, 1.12, 0.95, 1.12, 0.95
  1140, 'BUS 1140    ',       110, 1,    1,    3, 1,   1.0921875,   29.190847, 1.12, 0.95, 1.12, 0.95
  1141, 'BUS 1141    ',       110, 1,    1,    3, 1,   1.0981481,   29.270014, 1.12, 0.95, 1.12, 0.95
  1142, 'BUS 1142    ',       110, 1,    1,    3, 1,   1.0913627,   29.112724, 1.12, 0.95, 1.12, 0.95
  1143, 'BUS 1143    ',       110, 1,    1,    3, 1,   1.0803395,   29.093927, 1.12, 0.95, 1.12, 0.95
  1144, 'BUS 1144    ',       110, 1,    1,    3, 1,   1.0803247,    29.09129, 1.12, 0.95, 1.12, 0.95
  1145, 'BUS 1145    ',       110, 1,    1,    3, 1,   1.0803505,   29.097864, 1.12, 0.95, 1.12, 0.95
  1146, 'BUS 1146    ',       110, 1,    1,    3, 1,   1.0837543,    29.41848, 1.12, 0.95, 1.12, 0.95
  1147, 'BUS 1147    ',       110, 1,    1,    3, 1,   1.0845667,   29.463668, 1.12, 0.95, 1.12, 0.95
  1148, 'BUS 1148    ',       110, 1,    1,    3, 1,    1.087034,   33.070049, 1.12, 0.95, 1.12, 0.95
  1149, 'BUS 1149    ',       110, 1,    1,    3, 1,   1.0870072,   33.063455, 1.12, 0.95, 1.12, 0.95
  1150, 'BUS 1150    ',       110, 1,    1,    3, 1,   1.0928729,   29.362468, 1.12, 0.95, 1.12, 0.95
  1151, 'BUS 1151    ',       110, 1,    1,    3, 1,   1.0929039,   29.367553, 1.12, 0.95, 1.12, 0.95
  1152, 'BUS 1152    ',       110, 2,    1,    3, 1,   1.0776482,    28.29696, 1.12, 0.95, 1.12, 0.95
  1153, 'BUS 1153    ',       110, 2,    1,    3, 1,   1.0777506,   28.303884, 1.12, 0.95, 1.12, 0.95
  1154, 'BUS 1154    ',       110, 2,    1,    3, 1,   1.0806526,   28.765049, 1.12, 0.95, 1.12, 0.95
  1155, 'BUS 1155    ',       110, 1,    1,    3, 1,   1.0775424,   28.282304, 1.12, 0.95, 1.12, 0.95
  1156, 'BUS 1156    ',       110, 1,    1,    3, 1,    1.077546,   28.285056, 1.12, 0.95, 1.12, 0.95
  1157, 'BUS 1157    ',       110, 1,    1,    3, 1,   1.0768279,   28.215726, 1.12, 0.95, 1.12, 0.95
  1158, 'BUS 1158    ',       110, 1,    1,    3, 1,   1.0807879,   28.549431, 1.12, 0.95, 1.12, 0.95
  1159, 'BUS 1159    ',       110, 1,    1,    3, 1,   1.0806311,   28.771717, 1.12, 0.95, 1.12, 0.95
  1160, 'BUS 1160    ',       110, 1,    1,    3, 1,   1.0777791,   28.313707, 1.12, 0.95, 1.12, 0.95
  1161, 'BUS 1161    ',       110, 1,    1,    3, 1,   1.0805904,   28.763799, 1.12, 0.95, 1.12, 0.95
  1162, 'BUS 1162    ',       110, 1,    1,    3, 1,   1.0807599,   28.543036, 1.12, 0.95, 1.12, 0.95
  1163, 'BUS 1163    ',       110, 1,    1,    3, 1,   1.0775747,   28.263075, 1.12, 0.95, 1.12, 0.95
  1164, 'BUS 1164    ',       110, 1,    1,    3, 1,   1.0772535,   28.248266, 1.12, 0.95, 1.12, 0.95
  1165, 'BUS 1165    ',       110, 1,    1,    3, 1,    1.077271,   28.248175, 1.12, 0.95, 1.12, 0.95
  1166, 'BUS 1166    ',       110, 2,    1,    3, 1,   1.0815746,   28.802646, 1.12, 0.95, 1.12, 0.95
  1167, 'BUS 1167    ',       110, 1,    1,    3, 1,   1.0806451,   28.687438, 1.12, 0.95, 1.12, 0.95
  1168, 'BUS 1168    ',       110, 1,    1,    3, 1,   1.0815723,   28.802494, 1.12, 0.95, 1.12, 0.95
  1169, 'BUS 1169    ',       110, 1,    1,    3, 1,   1.0806587,   28.688195, 1.12, 0.95, 1.12, 0.95
  1170, 'BUS 1170    ',       110, 1,    1,    3, 1,   1.1052172,   30.208918, 1.12, 0.95, 1.12, 0.95
  1171, 'BUS 1171    ',       110, 1,    1,    3, 1,   1.1054381,   30.243989, 1.12, 0.95, 1.12, 0.95
  1172, 'BUS 1172    ',       110, 1,    1,    3, 1,     1.08203,   28.706885, 1.12, 0.95, 1.12, 0.95
  1173, 'BUS 1173    ',       110, 1,    1,    3, 1,     1.08203,   28.706885, 1.12, 0.95, 1.12, 0.95
  1174, 'BUS 1174    ',       110, 1,    1,    3, 1,   1.0915826,   29.560343, 1.12, 0.95, 1.12, 0.95
  1175, 'BUS 1175    ',       110, 1,    1,    3, 1,   1.0916094,   29.562949, 1.12, 0.95, 1.12, 0.95
  1176, 'BUS 1176    ',       110, 1,    1,    3, 1,   1.0819854,   28.707639, 1.12, 0.95, 1.12, 0.95
  1177, 'BUS 1177    ',       110, 1,    1,    3, 1,   1.1029405,   30.635904, 1.12, 0.95, 1.12, 0.95
  1178, 'BUS 1178    ',       110, 1,    1,    3, 1,   1.0905176,   29.528099, 1.12, 0.95, 1.12, 0.95
  1179, 'BUS 1179    ',       110, 2,    1,    3, 1,   1.0896108,   30.919025, 1.12, 0.95, 1.12, 0.95
  1180, 'BUS 1180    ',       110, 2,    1,    3, 1,   1.0883058,    29.31838, 1.12, 0.95, 1.12, 0.95
  1181, 'BUS 1181    ',       110, 1,    1,    3, 1,   1.0680551,   27.420358, 1.12, 0.95, 1.12, 0.95
  1182, 'BUS 1182    ',       110, 1,    1,    3, 1,   1.0680336,   27.420019, 1.12, 0.95, 1.12, 0.95
  1183, 'BUS 1183    ',       110, 1,    1,    3, 1,   1.0894546,   31.063561, 1.12, 0.95, 1.12, 0.95
  1184, 'BUS 1184    ',       110, 1,    1,    3, 1,   1.0894546,   31.063561, 1.12, 0.95, 1.12, 0.95
  1185, 'BUS 1185    ',       110, 1,    1,    3, 1,   1.0966839,   29.685155, 1.12, 0.95, 1.12, 0.95
  1186, 'BUS 1186    ',       110, 1,    1,    3, 1,   1.0965522,    29.66292, 1.12, 0.95, 1.12, 0.95
  1187, 'BUS 1187    ',       110, 1,    1,    3, 1,   1.0249955,   29.312736, 1.12, 0.95, 1.12, 0.95
  1188, 'BUS 1188    ',       110, 2,    1,    3, 1,   1.0858186,   30.759893, 1.12, 0.95, 1.12, 0.95
  1189, 'BUS 1189    ',       110, 1,    1,    3, 1,   1.0844283,   30.464067, 1.12, 0.95, 1.12, 0.95
  1190, 'BUS 1190    ',       110, 1,    1,    3, 1,   1.0934605,   29.746929, 1.12, 0.95, 1.12, 0.95
  1191, 'BUS 1191    ',       110, 1,    1,    3, 1,   1.0844283,   30.464067, 1.12, 0.95, 1.12, 0.95
  1192, 'BUS 1192    ',       110, 1,    1,    3, 1,   1.0910421,   30.659367, 1.12, 0.95, 1.12, 0.95
  1193, 'BUS 1193    ',       110, 1,    1,    3, 1,   1.0910907,   30.663825, 1.12, 0.95, 1.12, 0.95
  1194, 'BUS 1194    ',       110, 1,    1,    3, 1,   1.0844278,    28.59425, 1.12, 0.95, 1.12, 0.95
  1195, 'BUS 1195    ',       110, 1,    1,    3, 1,   1.0844659,   28.594701, 1.12, 0.95, 1.12, 0.95
  1196, 'BUS 1196    ',       110, 1,    1,    3, 1,   1.0825485,   28.480719, 1.12, 0.95, 1.12, 0.95
  1197, 'BUS 1197    ',       110, 1,    1,    3, 1,    1.089509,   28.876998, 1.12, 0.95, 1.12, 0.95
  1198, 'BUS 1198    ',       110, 1,    1,    3, 1,   1.0894498,   28.872958, 1.12, 0.95, 1.12, 0.95
  1199, 'BUS 1199    ',       110, 1,    1,    3, 1,   1.0895385,   28.879048, 1.12, 0.95, 1.12, 0.95
  1200, 'BUS 1200    ',       110, 1,    1,    3, 1,   1.0894574,   28.873602, 1.12, 0.95, 1.12, 0.95
  1201, 'BUS 1201    ',       110, 1,    1,    3, 1,   1.1015394,   30.482991, 1.12, 0.95, 1.12, 0.95
  1202, 'BUS 1202    ',       110, 1,    1,    3, 1,   1.1015612,   30.487271, 1.12, 0.95, 1.12, 0.95
  1203, 'BUS 1203    ',       110, 1,    1,    3, 1,     1.09424,   29.785597, 1.12, 0.95, 1.12, 0.95
  1204, 'BUS 1204    ',       110, 1,    1,    3, 1,   1.0900422,   29.334813, 1.12, 0.95, 1.12, 0.95
  1205, 'BUS 1205    ',       110, 1,    1,    3, 1,   1.0900428,   29.326431, 1.12, 0.95, 1.12, 0.95
  1206, 'BUS 1206    ',       110, 1,    1,    3, 1,   1.0838353,   30.181178, 1.12, 0.95, 1.12, 0.95
  1207, 'BUS 1207    ',       110, 1,    1,    3, 1,   1.0838329,   30.166883, 1.12, 0.95, 1.12, 0.95
  1208, 'BUS 1208    ',       110, 1,    1,    3, 1,   1.0972532,   30.042503, 1.12, 0.95, 1.12, 0.95
  1209, 'BUS 1209    ',       110, 1,    1,    3, 1,   1.0972911,    30.05016, 1.12, 0.95, 1.12, 0.95
  1210, 'BUS 1210    ',       110, 1,    1,    3, 1,   1.1003508,   30.351444, 1.12, 0.95, 1.12, 0.95
  1211, 'BUS 1211    ',       110, 1,    1,    3, 1,   1.1003078,   30.341525, 1.12, 0.95, 1.12, 0.95
  1212, 'BUS 1212    ',       110, 1,    1,    3, 1,   1.0979915,   30.429764, 1.12, 0.95, 1.12, 0.95
  1213, 'BUS 1213    ',       110, 1,    1,    3, 1,    1.097993,   30.430157, 1.12, 0.95, 1.12, 0.95
  1214, 'BUS 1214    ',       110, 1,    1,    3, 1,   1.0644485,   27.434899, 1.12, 0.95, 1.12, 0.95
  1215, 'BUS 1215    ',       110, 1,    1,    3, 1,   1.0644434,   27.437051, 1.12, 0.95, 1.12, 0.95
  1216, 'BUS 1216    ',       110, 1,    1,    3, 1,   1.0862902,   30.745218, 1.12, 0.95, 1.12, 0.95
  1217, 'BUS 1217    ',       110, 1,    1,    3, 1,   1.0862946,   30.745408, 1.12, 0.95, 1.12, 0.95
  1218, 'BUS 1218    ',       110, 1,    1,    3, 1,   1.0864163,   30.715057, 1.12, 0.95, 1.12, 0.95
  1219, 'BUS 1219    ',       110, 1,    1,    3, 1,   1.0894836,   31.060835, 1.12, 0.95, 1.12, 0.95
  1220, 'BUS 1220    ',       110, 1,    1,    3, 1,   1.0882162,   28.999546, 1.12, 0.95, 1.12, 0.95
  1221, 'BUS 1221    ',       110, 1,    1,    3, 1,   1.0881952,    28.99266, 1.12, 0.95, 1.12, 0.95
  1222, 'BUS 1222    ',       110, 1,    1,    3, 1,   1.0921548,   30.508458, 1.12, 0.95, 1.12, 0.95
  1223, 'BUS 1223    ',       110, 1,    1,    3, 1,   1.0923381,   30.573815, 1.12, 0.95, 1.12, 0.95
  1224, 'BUS 1224    ',       110, 1,    1,    3, 1,   1.0836502,   28.556142, 1.12, 0.95, 1.12, 0.95
  1225, 'BUS 1225    ',       110, 1,    1,    3, 1,   1.0836044,    28.55048, 1.12, 0.95, 1.12, 0.95
  1226, 'BUS 1226    ',       110, 1,    1,    3, 1,   1.0722129,   27.424452, 1.12, 0.95, 1.12, 0.95
  1227, 'BUS 1227    ',       110, 1,    1,    3, 1,   1.0726559,   27.461933, 1.12, 0.95, 1.12, 0.95
  1228, 'BUS 1228    ',       110, 1,    1,    3, 1,   1.0726632,   27.446516, 1.12, 0.95, 1.12, 0.95
  1229, 'BUS 1229    ',       110, 1,    1,    3, 1,    1.072879,   27.478147, 1.12, 0.95, 1.12, 0.95
  1230, 'BUS 1230    ',       110, 1,    1,    3, 1,   1.0891423,   29.163481, 1.12, 0.95, 1.12, 0.95
  1231, 'BUS 1231    ',       110, 1,    1,    3, 1,   1.0891955,   29.167799, 1.12, 0.95, 1.12, 0.95
  1232, 'BUS 1232    ',       110, 1,    1,    3, 1,   1.0938594,   29.787191, 1.12, 0.95, 1.12, 0.95
  1233, 'BUS 1233    ',       110, 1,    1,    3, 1,   1.0862577,   30.580004, 1.12, 0.95, 1.12, 0.95
  1234, 'BUS 1234    ',       110, 1,    1,    3, 1,   1.0941891,    30.01066, 1.12, 0.95, 1.12, 0.95
  1235, 'BUS 1235    ',       110, 1,    1,    3, 1,   1.0941804,   30.008925, 1.12, 0.95, 1.12, 0.95
  1236, 'BUS 1236    ',       110, 1,    1,    3, 1,   1.0860776,   30.719918, 1.12, 0.95, 1.12, 0.95
  1237, 'BUS 1237    ',       110, 1,    1,    3, 1,   1.0861066,   30.718983, 1.12, 0.95, 1.12, 0.95
  1238, 'BUS 1238    ',       110, 1,    1,    3, 1,   1.0827632,   29.617743, 1.12, 0.95, 1.12, 0.95
  1239, 'BUS 1239    ',       110, 1,    1,    3, 1,   1.0827632,   29.617743, 1.12, 0.95, 1.12, 0.95
  1240, 'BUS 1240    ',       110, 1,    1,    3, 1,   1.0876629,    29.03925, 1.12, 0.95, 1.12, 0.95
  1241, 'BUS 1241    ',       110, 1,    1,    3, 1,   1.0876249,   29.025963, 1.12, 0.95, 1.12, 0.95
  1242, 'BUS 1242    ',       110, 1,    1,    3, 1,   1.0959115,   30.237542, 1.12, 0.95, 1.12, 0.95
  1243, 'BUS 1243    ',       110, 1,    1,    3, 1,   1.0959071,   30.238522, 1.12, 0.95, 1.12, 0.95
  1244, 'BUS 1244    ',       110, 1,    1,    3, 1,   1.0555892,   26.345247, 1.12, 0.95, 1.12, 0.95
  1245, 'BUS 1245    ',       110, 1,    1,    3, 1,   1.0555697,    26.32914, 1.12, 0.95, 1.12, 0.95
  1246, 'BUS 1246    ',       110, 2,    1,    3, 1,   1.0889161,   30.591134, 1.12, 0.95, 1.12, 0.95
  1247, 'BUS 1247    ',       110, 2,    1,    3, 1,   1.0793722,   29.784076, 1.12, 0.95, 1.12, 0.95
  1248, 'BUS 1248    ',       110, 2,    1,    3, 1,   1.0801915,   28.245705, 1.12, 0.95, 1.12, 0.95
  1249, 'BUS 1249    ',       110, 1,    1,    3, 1,   1.0801988,   28.239552, 1.12, 0.95, 1.12, 0.95
  1250, 'BUS 1250    ',       110, 1,    1,    3, 1,   1.0860748,   30.032425, 1.12, 0.95, 1.12, 0.95
  1251, 'BUS 1251    ',       110, 1,    1,    3, 1,   1.0939598,   29.461562, 1.12, 0.95, 1.12, 0.95
  1252, 'BUS 1252    ',       110, 1,    1,    3, 1,   1.0861062,   30.033801, 1.12, 0.95, 1.12, 0.95
  1253, 'BUS 1253    ',       110, 1,    1,    3, 1,   1.0940031,   29.463819, 1.12, 0.95, 1.12, 0.95
  1254, 'BUS 1254    ',       110, 1,    1,    3, 1,   1.0725077,   27.676727, 1.12, 0.95, 1.12, 0.95
  1255, 'BUS 1255    ',       110, 1,    1,    3, 1,   1.0707949,    27.31192, 1.12, 0.95, 1.12, 0.95
  1256, 'BUS 1256    ',       110, 1,    1,    3, 1,   1.0930815,   31.399951, 1.12, 0.95, 1.12, 0.95
  1257, 'BUS 1257    ',       110, 1,    1,    3, 1,   1.0930871,   31.401116, 1.12, 0.95, 1.12, 0.95
  1258, 'BUS 1258    ',       110, 1,    1,    3, 1,   1.1098337,   30.580625, 1.12, 0.95, 1.12, 0.95
  1259, 'BUS 1259    ',       110, 1,    1,    3, 1,   1.1098404,   30.583133, 1.12, 0.95, 1.12, 0.95
  1260, 'BUS 1260    ',       110, 1,    1,    3, 1,     1.08636,   30.711195, 1.12, 0.95, 1.12, 0.95
  1261, 'BUS 1261    ',       110, 1,    1,    3, 1,     1.08641,   30.714052, 1.12, 0.95, 1.12, 0.95
  1262, 'BUS 1262    ',       110, 1,    1,    3, 1,     1.09767,   30.449712, 1.12, 0.95, 1.12, 0.95
  1263, 'BUS 1263    ',       110, 1,    1,    3, 1,   1.0977568,   30.455725, 1.12, 0.95, 1.12, 0.95
  1264, 'BUS 1264    ',       110, 1,    1,    3, 1,   1.0872655,   29.661394, 1.12, 0.95, 1.12, 0.95
  1265, 'BUS 1265    ',       110, 1,    1,    3, 1,   1.0872945,   29.665458, 1.12, 0.95, 1.12, 0.95
  1266, 'BUS 1266    ',       110, 1,    1,    3, 1,    1.083355,   31.552195, 1.12, 0.95, 1.12, 0.95
  1267, 'BUS 1267    ',       110, 1,    1,    3, 1,   1.0834473,   31.541384, 1.12, 0.95, 1.12, 0.95
  1268, 'BUS 1268    ',       110, 1,    1,    3, 1,   1.0839232,   29.923015, 1.12, 0.95, 1.12, 0.95
  1269, 'BUS 1269    ',       110, 1,    1,    3, 1,   1.0978023,   29.427836, 1.12, 0.95, 1.12, 0.95
  1270, 'BUS 1270    ',       110, 1,    1,    3, 1,    1.084925,   29.947927, 1.12, 0.95, 1.12, 0.95
  1271, 'BUS 1271    ',       110, 1,    1,    3, 1,     1.08478,   29.975236, 1.12, 0.95, 1.12, 0.95
  1272, 'BUS 1272    ',       110, 1,    1,    3, 1,   1.0930606,   29.787672, 1.12, 0.95, 1.12, 0.95
  1273, 'BUS 1273    ',       110, 1,    1,    3, 1,   1.0934698,   29.816693, 1.12, 0.95, 1.12, 0.95
  1274, 'BUS 1274    ',       110, 1,    1,    3, 1,   1.0754852,   27.314483, 1.12, 0.95, 1.12, 0.95
  1275, 'BUS 1275    ',       110, 1,    1,    3, 1,   1.0889349,   29.188327, 1.12, 0.95, 1.12, 0.95
  1276, 'BUS 1276    ',       110, 1,    1,    3, 1,     1.09212,   29.316802, 1.12, 0.95, 1.12, 0.95
  1277, 'BUS 1277    ',       110, 1,    1,    3, 1,    1.092306,   29.344045, 1.12, 0.95, 1.12, 0.95
  1278, 'BUS 1278    ',       110, 1,    1,    3, 1,   1.0868497,   28.909241, 1.12, 0.95, 1.12, 0.95
  1279, 'BUS 1279    ',       110, 1,    1,    3, 1,    1.086853,   28.913375, 1.12, 0.95, 1.12, 0.95
  1280, 'BUS 1280    ',       110, 1,    1,    3, 1,   1.0955076,   29.320976, 1.12, 0.95, 1.12, 0.95
  1281, 'BUS 1281    ',       110, 1,    1,    3, 1,   1.0955371,   29.326083, 1.12, 0.95, 1.12, 0.95
  1282, 'BUS 1282    ',       110, 1,    1,    3, 1,   1.0802594,   29.224212, 1.12, 0.95, 1.12, 0.95
  1283, 'BUS 1283    ',       110, 1,    1,    3, 1,   1.0802685,   29.217783, 1.12, 0.95, 1.12, 0.95
  1284, 'BUS 1284    ',       110, 1,    1,    3, 1,   1.0926222,   30.898954, 1.12, 0.95, 1.12, 0.95
  1285, 'BUS 1285    ',       110, 1,    1,    3, 1,   1.0852623,     28.5755, 1.12, 0.95, 1.12, 0.95
  1286, 'BUS 1286    ',       110, 2,    1,    3, 1,    1.080677,   27.845958, 1.12, 0.95, 1.12, 0.95
  1287, 'BUS 1287    ',       110, 2,    1,    3, 1,   1.1175518,   32.082218, 1.12, 0.95, 1.12, 0.95
  1288, 'BUS 1288    ',       110, 2,    1,    3, 1,   1.0921304,   29.171327, 1.12, 0.95, 1.12, 0.95
  1289, 'BUS 1289    ',       110, 1,    1,    3, 1,    1.087509,   28.965057, 1.12, 0.95, 1.12, 0.95
  1290, 'BUS 1290    ',       110, 1,    1,    3, 1,   1.0874852,   28.959262, 1.12, 0.95, 1.12, 0.95
  1291, 'BUS 1291    ',       110, 1,    1,    3, 1,   1.0833552,   30.927101, 1.12, 0.95, 1.12, 0.95
  1292, 'BUS 1292    ',       110, 1,    1,    3, 1,   1.0832928,   30.930976, 1.12, 0.95, 1.12, 0.95
  1293, 'BUS 1293    ',       110, 1,    1,    3, 1,   1.0899205,   29.933445, 1.12, 0.95, 1.12, 0.95
  1294, 'BUS 1294    ',       110, 1,    1,    3, 1,   1.0899291,   29.921601, 1.12, 0.95, 1.12, 0.95
  1295, 'BUS 1295    ',       110, 1,    1,    3, 1,   1.0921736,   29.296007, 1.12, 0.95, 1.12, 0.95
  1296, 'BUS 1296    ',       110, 1,    1,    3, 1,   1.0921958,   29.300469, 1.12, 0.95, 1.12, 0.95
  1297, 'BUS 1297    ',       110, 1,    1,    3, 1,   1.0871585,   32.786736, 1.12, 0.95, 1.12, 0.95
  1298, 'BUS 1298    ',       110, 1,    1,    3, 1,   1.0871677,   32.789255, 1.12, 0.95, 1.12, 0.95
  1299, 'BUS 1299    ',       110, 1,    1,    3, 1,   1.0814596,   28.655421, 1.12, 0.95, 1.12, 0.95
  1300, 'BUS 1300    ',       110, 1,    1,    3, 1,   1.0814441,   28.658956, 1.12, 0.95, 1.12, 0.95
  1301, 'BUS 1301    ',       110, 1,    1,    3, 1,   1.0826679,   29.226759, 1.12, 0.95, 1.12, 0.95
  1302, 'BUS 1302    ',       110, 1,    1,    3, 1,   1.0826672,   29.226529, 1.12, 0.95, 1.12, 0.95
  1303, 'BUS 1303    ',       110, 1,    1,    3, 1,   1.0799356,   28.129395, 1.12, 0.95, 1.12, 0.95
  1304, 'BUS 1304    ',       110, 1,    1,    3, 1,   1.0799168,   28.120308, 1.12, 0.95, 1.12, 0.95
  1305, 'BUS 1305    ',       110, 1,    1,    3, 1,   1.0657014,   25.886903, 1.12, 0.95, 1.12, 0.95
  1306, 'BUS 1306    ',       110, 1,    1,    3, 1,   1.0657117,   25.889333, 1.12, 0.95, 1.12, 0.95
  1307, 'BUS 1307    ',       110, 1,    1,    3, 1,   1.0877267,   30.522662, 1.12, 0.95, 1.12, 0.95
  1308, 'BUS 1308    ',       110, 1,    1,    3, 1,   1.0877131,   30.504545, 1.12, 0.95, 1.12, 0.95
  1309, 'BUS 1309    ',       110, 1,    1,    3, 1,   1.0815465,    29.46798, 1.12, 0.95, 1.12, 0.95
  1310, 'BUS 1310    ',       110, 1,    1,    3, 1,   1.0815438,   29.468061, 1.12, 0.95, 1.12, 0.95
  1311, 'BUS 1311    ',       110, 1,    1,    3, 1,   1.0791797,   29.090141, 1.12, 0.95, 1.12, 0.95
  1312, 'BUS 1312    ',       110, 1,    1,    3, 1,   1.0791726,   29.087867, 1.12, 0.95, 1.12, 0.95
  1313, 'BUS 1313    ',       110, 1,    1,    3, 1,   1.0919787,   29.574108, 1.12, 0.95, 1.12, 0.95
  1314, 'BUS 1314    ',       110, 1,    1,    3, 1,   1.0919033,   29.550958, 1.12, 0.95, 1.12, 0.95
  1315, 'BUS 1315    ',       110, 1,    1,    3, 1,   1.0859169,   30.660319, 1.12, 0.95, 1.12, 0.95
  1316, 'BUS 1316    ',       110, 1,    1,    3, 1,   1.0858977,   30.656455, 1.12, 0.95, 1.12, 0.95
  1317, 'BUS 1317    ',       110, 1,    1,    3, 1,   1.0900616,   30.590796, 1.12, 0.95, 1.12, 0.95
  1318, 'BUS 1318    ',       110, 1,    1,    3, 1,   1.0900728,   30.591593, 1.12, 0.95, 1.12, 0.95
  1319, 'BUS 1319    ',       110, 1,    1,    3, 1,   1.0895097,   29.420881, 1.12, 0.95, 1.12, 0.95
  1320, 'BUS 1320    ',       110, 1,    1,    3, 1,   1.0823288,   28.515052, 1.12, 0.95, 1.12, 0.95
  1321, 'BUS 1321    ',       110, 1,    1,    3, 1,   1.0895056,   29.420991, 1.12, 0.95, 1.12, 0.95
  1322, 'BUS 1322    ',       110, 1,    1,    3, 1,   1.0823248,   28.515163, 1.12, 0.95, 1.12, 0.95
  1323, 'BUS 1323    ',       110, 1,    1,    3, 1,   1.0969236,   29.562391, 1.12, 0.95, 1.12, 0.95
  1324, 'BUS 1324    ',       110, 1,    1,    3, 1,   1.0969003,    29.55503, 1.12, 0.95, 1.12, 0.95
  1325, 'BUS 1325    ',       110, 1,    1,    3, 1,   1.0810577,   29.821376, 1.12, 0.95, 1.12, 0.95
  1326, 'BUS 1326    ',       110, 1,    1,    3, 1,   1.0895259,   30.588605, 1.12, 0.95, 1.12, 0.95
  1327, 'BUS 1327    ',       110, 1,    1,    3, 1,   1.0810721,    29.82259, 1.12, 0.95, 1.12, 0.95
  1328, 'BUS 1328    ',       110, 1,    1,    3, 1,   1.0895259,   30.588607, 1.12, 0.95, 1.12, 0.95
  1329, 'BUS 1329    ',       110, 1,    1,    3, 1,   1.0762562,   27.508079, 1.12, 0.95, 1.12, 0.95
  1330, 'BUS 1330    ',       110, 1,    1,    3, 1,   1.0762622,   27.524809, 1.12, 0.95, 1.12, 0.95
  1331, 'BUS 1331    ',       110, 1,    1,    3, 1,   1.0601475,   28.639838, 1.12, 0.95, 1.12, 0.95
  1332, 'BUS 1332    ',       110, 1,    1,    3, 1,   1.0601689,   28.650412, 1.12, 0.95, 1.12, 0.95
  1333, 'BUS 1333    ',       110, 1,    1,    3, 1,   1.0837654,   31.741657, 1.12, 0.95, 1.12, 0.95
  1334, 'BUS 1334    ',       110, 1,    1,    3, 1,   1.0837554,   31.749644, 1.12, 0.95, 1.12, 0.95
  1335, 'BUS 1335    ',       110, 1,    1,    3, 1,    1.082554,   30.226957, 1.12, 0.95, 1.12, 0.95
  1336, 'BUS 1336    ',       110, 1,    1,    3, 1,    1.082552,   30.218542, 1.12, 0.95, 1.12, 0.95
  1337, 'BUS 1337    ',       110, 1,    1,    3, 1,   1.0610472,   26.540651, 1.12, 0.95, 1.12, 0.95
  1338, 'BUS 1338    ',       110, 1,    1,    3, 1,   1.0610471,    26.54019, 1.12, 0.95, 1.12, 0.95
  1339, 'BUS 1339    ',       110, 1,    1,    3, 1,   1.0919865,   29.285161, 1.12, 0.95, 1.12, 0.95
  1340, 'BUS 1340    ',       110, 1,    1,    3, 1,   1.0827785,   28.474972, 1.12, 0.95, 1.12, 0.95
  1341, 'BUS 1341    ',       110, 1,    1,    3, 1,   1.0915533,   29.603338, 1.12, 0.95, 1.12, 0.95
  1342, 'BUS 1342    ',       110, 2,    1,    3, 1,   1.0857386,   32.725501, 1.12, 0.95, 1.12, 0.95
  1343, 'BUS 1343    ',       110, 2,    1,    3, 1,   1.0857221,   32.727946, 1.12, 0.95, 1.12, 0.95
  1344, 'BUS 1344    ',       110, 1,    1,    3, 1,   1.0778591,   29.317944, 1.12, 0.95, 1.12, 0.95
  1345, 'BUS 1345    ',       110, 1,    1,    3, 1,   1.0853569,   32.633449, 1.12, 0.95, 1.12, 0.95
  1346, 'BUS 1346    ',       110, 1,    1,    3, 1,   1.0778959,   29.320193, 1.12, 0.95, 1.12, 0.95
  1347, 'BUS 1347    ',       110, 1,    1,    3, 1,   1.0816999,   29.220102, 1.12, 0.95, 1.12, 0.95
  1348, 'BUS 1348    ',       110, 1,    1,    3, 1,   1.0819931,   29.889153, 1.12, 0.95, 1.12, 0.95
  1349, 'BUS 1349    ',       110, 1,    1,    3, 1,   1.0623641,   26.702106, 1.12, 0.95, 1.12, 0.95
  1350, 'BUS 1350    ',       110, 1,    1,    3, 1,   1.0623076,   26.690337, 1.12, 0.95, 1.12, 0.95
  1351, 'BUS 1351    ',       110, 2,    1,    3, 1,   1.0895449,   31.288928, 1.12, 0.95, 1.12, 0.95
  1352, 'BUS 1352    ',       110, 2,    1,    3, 1,   1.0910792,   31.238222, 1.12, 0.95, 1.12, 0.95
  1353, 'BUS 1353    ',       110, 2,    1,    3, 1,   1.0956417,   29.834069, 1.12, 0.95, 1.12, 0.95
  1354, 'BUS 1354    ',       110, 1,    1,    3, 1,    1.074706,   27.662689, 1.12, 0.95, 1.12, 0.95
  1355, 'BUS 1355    ',       110, 1,    1,    3, 1,    1.074688,   27.663612, 1.12, 0.95, 1.12, 0.95
  1356, 'BUS 1356    ',       110, 1,    1,    3, 1,   1.1155039,   31.893258, 1.12, 0.95, 1.12, 0.95
  1357, 'BUS 1357    ',       110, 1,    1,    3, 1,   1.0902783,   29.015994, 1.12, 0.95, 1.12, 0.95
  1358, 'BUS 1358    ',       110, 1,    1,    3, 1,   1.1157374,   31.907353, 1.12, 0.95, 1.12, 0.95
  1359, 'BUS 1359    ',       110, 1,    1,    3, 1,   1.0908411,   29.049095, 1.12, 0.95, 1.12, 0.95
  1360, 'BUS 1360    ',       110, 1,    1,    3, 1,   1.0533975,   26.065817, 1.12, 0.95, 1.12, 0.95
  1361, 'BUS 1361    ',       110, 1,    1,    3, 1,   1.0533993,   26.058358, 1.12, 0.95, 1.12, 0.95
  1362, 'BUS 1362    ',       110, 1,    1,    3, 1,   1.0919812,   29.161898, 1.12, 0.95, 1.12, 0.95
  1363, 'BUS 1363    ',       110, 2,    1,    3, 1,   1.0991515,   29.329405, 1.12, 0.95, 1.12, 0.95
  1364, 'BUS 1364    ',       110, 1,    1,    3, 1,   1.0801196,   29.209407, 1.12, 0.95, 1.12, 0.95
  1365, 'BUS 1365    ',       110, 1,    1,    3, 1,   1.0801108,   29.213288, 1.12, 0.95, 1.12, 0.95
  1366, 'BUS 1366    ',       110, 1,    1,    3, 1,   1.0918046,   31.203526, 1.12, 0.95, 1.12, 0.95
  1367, 'BUS 1367    ',       110, 1,    1,    3, 1,    1.091899,   31.201208, 1.12, 0.95, 1.12, 0.95
  1368, 'BUS 1368    ',       110, 1,    1,    3, 1,    1.090055,   29.135032, 1.12, 0.95, 1.12, 0.95
  1369, 'BUS 1369    ',       110, 1,    1,    3, 1,   1.0900508,   29.133608, 1.12, 0.95, 1.12, 0.95
  1370, 'BUS 1370    ',       110, 1,    1,    3, 1,   1.1003732,   30.363179, 1.12, 0.95, 1.12, 0.95
  1371, 'BUS 1371    ',       110, 1,    1,    3, 1,   1.0994727,    30.31581, 1.12, 0.95, 1.12, 0.95
  1372, 'BUS 1372    ',       110, 1,    1,    3, 1,   1.1003687,   30.363319, 1.12, 0.95, 1.12, 0.95
  1373, 'BUS 1373    ',       110, 1,    1,    3, 1,    1.100073,   30.345829, 1.12, 0.95, 1.12, 0.95
  1374, 'BUS 1374    ',       110, 2,    1,    3, 1,   1.0826835,   28.543862, 1.12, 0.95, 1.12, 0.95
  1375, 'BUS 1375    ',       110, 2,    1,    3, 1,   1.0825766,   28.531712, 1.12, 0.95, 1.12, 0.95
  1376, 'BUS 1376    ',       110, 2,    1,    3, 1,   1.0766098,   27.762039, 1.12, 0.95, 1.12, 0.95
  1377, 'BUS 1377    ',       110, 1,    1,    3, 1,   1.1051037,   30.254949, 1.12, 0.95, 1.12, 0.95
  1378, 'BUS 1378    ',       110, 1,    1,    3, 1,   1.1050193,   30.243472, 1.12, 0.95, 1.12, 0.95
  1379, 'BUS 1379    ',       110, 1,    1,    3, 1,   1.0842323,   28.529732, 1.12, 0.95, 1.12, 0.95
  1380, 'BUS 1380    ',       110, 1,    1,    3, 1,   1.0841805,   28.527114, 1.12, 0.95, 1.12, 0.95
  1381, 'BUS 1381    ',       110, 1,    1,    3, 1,   1.0882911,   29.126275, 1.12, 0.95, 1.12, 0.95
  1382, 'BUS 1382    ',       110, 1,    1,    3, 1,    1.088324,   29.128111, 1.12, 0.95, 1.12, 0.95
  1383, 'BUS 1383    ',       110, 1,    1,    3, 1,   1.0948916,   29.790467, 1.12, 0.95, 1.12, 0.95
  1384, 'BUS 1384    ',       110, 1,    1,    3, 1,   1.0949131,   29.794955, 1.12, 0.95, 1.12, 0.95
  1385, 'BUS 1385    ',       110, 1,    1,    3, 1,   1.0775805,    27.77066, 1.12, 0.95, 1.12, 0.95
  1386, 'BUS 1386    ',       110, 1,    1,    3, 1,   1.0836704,   28.666174, 1.12, 0.95, 1.12, 0.95
  1387, 'BUS 1387    ',       110, 1,    1,    3, 1,    1.091823,   30.429496, 1.12, 0.95, 1.12, 0.95
  1388, 'BUS 1388    ',       110, 1,    1,    3, 1,   1.0918365,   30.443778, 1.12, 0.95, 1.12, 0.95
  1389, 'BUS 1389    ',       110, 1,    1,    3, 1,   1.0989479,   31.224977, 1.12, 0.95, 1.12, 0.95
  1390, 'BUS 1390    ',       110, 1,    1,    3, 1,   1.0988711,   31.228735, 1.12, 0.95, 1.12, 0.95
  1391, 'BUS 1391    ',       110, 1,    1,    3, 1,   1.0728748,   26.675225, 1.12, 0.95, 1.12, 0.95
  1392, 'BUS 1392    ',       110, 1,    1,    3, 1,   1.0728548,    26.66901, 1.12, 0.95, 1.12, 0.95
  1393, 'BUS 1393    ',       110, 1,    1,    3, 1,   1.0777966,   28.314567, 1.12, 0.95, 1.12, 0.95
  1394, 'BUS 1394    ',       110, 1,    1,    3, 1,   1.0807983,   28.782937, 1.12, 0.95, 1.12, 0.95
  1395, 'BUS 1395    ',       110, 1,    1,    3, 1,   1.0948312,   30.636542, 1.12, 0.95, 1.12, 0.95
  1396, 'BUS 1396    ',       110, 1,    1,    3, 1,   1.0949197,   30.642738, 1.12, 0.95, 1.12, 0.95
  1397, 'BUS 1397    ',       110, 1,    1,    3, 1,   1.0857346,   30.605483, 1.12, 0.95, 1.12, 0.95
  1398, 'BUS 1398    ',       110, 1,    1,    3, 1,   1.0857372,   30.610768, 1.12, 0.95, 1.12, 0.95
  1399, 'BUS 1399    ',       110, 1,    1,    3, 1,   1.0900249,   33.186539, 1.12, 0.95, 1.12, 0.95
  1400, 'BUS 1400    ',       110, 1,    1,    3, 1,   1.0861771,   33.445554, 1.12, 0.95, 1.12, 0.95
  1401, 'BUS 1401    ',       110, 1,    1,    3, 1,   1.0900507,   33.187918, 1.12, 0.95, 1.12, 0.95
  1402, 'BUS 1402    ',       110, 1,    1,    3, 1,   1.0867866,   30.746036, 1.12, 0.95, 1.12, 0.95
  1403, 'BUS 1403    ',       110, 1,    1,    3, 1,   1.0867103,   30.737664, 1.12, 0.95, 1.12, 0.95
  1404, 'BUS 1404    ',       110, 1,    1,    3, 1,   1.0816724,   29.212712, 1.12, 0.95, 1.12, 0.95
  1405, 'BUS 1405    ',       110, 1,    1,    3, 1,    1.080989,   29.159116, 1.12, 0.95, 1.12, 0.95
  1406, 'BUS 1406    ',       110, 1,    1,    3, 1,   1.0817725,   29.218864, 1.12, 0.95, 1.12, 0.95
  1407, 'BUS 1407    ',       110, 1,    1,    3, 1,    1.081028,   29.161375, 1.12, 0.95, 1.12, 0.95
  1408, 'BUS 1408    ',       110, 1,    1,    3, 1,   1.0900215,   29.347747, 1.12, 0.95, 1.12, 0.95
  1409, 'BUS 1409    ',       110, 1,    1,    3, 1,   1.0899707,   29.328162, 1.12, 0.95, 1.12, 0.95
  1410, 'BUS 1410    ',       110, 1,    1,    3, 1,   1.0774596,   27.607785, 1.12, 0.95, 1.12, 0.95
  1411, 'BUS 1411    ',       110, 1,    1,    3, 1,    1.077619,   27.625659, 1.12, 0.95, 1.12, 0.95
  1412, 'BUS 1412    ',       110, 1,    1,    3, 1,   1.0837769,   29.419275, 1.12, 0.95, 1.12, 0.95
  1413, 'BUS 1413    ',       110, 1,    1,    3, 1,    1.084619,   29.466103, 1.12, 0.95, 1.12, 0.95
  1414, 'BUS 1414    ',       110, 2,    1,    3, 1,   1.0826167,   29.429821, 1.12, 0.95, 1.12, 0.95
  1415, 'BUS 1415    ',       110, 2,    1,    3, 1,   1.0826793,   29.527871, 1.12, 0.95, 1.12, 0.95
  1416, 'BUS 1416    ',       110, 1,    1,    3, 1,   1.0918566,   30.194691, 1.12, 0.95, 1.12, 0.95
  1417, 'BUS 1417    ',       110, 1,    1,    3, 1,   1.0918514,   30.195948, 1.12, 0.95, 1.12, 0.95
  1418, 'BUS 1418    ',       110, 1,    1,    3, 1,   1.0829836,   29.427418, 1.12, 0.95, 1.12, 0.95
  1419, 'BUS 1419    ',       110, 1,    1,    3, 1,   1.0829618,   29.427272, 1.12, 0.95, 1.12, 0.95
  1420, 'BUS 1420    ',       110, 1,    1,    3, 1,   1.0944697,   29.782926, 1.12, 0.95, 1.12, 0.95
  1421, 'BUS 1421    ',       110, 1,    1,    3, 1,   1.0944439,   29.781945, 1.12, 0.95, 1.12, 0.95
  1422, 'BUS 1422    ',       110, 1,    1,    3, 1,   1.0859088,   30.746081, 1.12, 0.95, 1.12, 0.95
  1423, 'BUS 1423    ',       110, 1,    1,    3, 1,   1.0859327,   30.744242, 1.12, 0.95, 1.12, 0.95
  1424, 'BUS 1424    ',       110, 1,    1,    3, 1,   1.0850509,   29.845577, 1.12, 0.95, 1.12, 0.95
  1425, 'BUS 1425    ',       110, 1,    1,    3, 1,   1.0850507,   29.845584, 1.12, 0.95, 1.12, 0.95
  1426, 'BUS 1426    ',       110, 1,    1,    3, 1,   1.0761731,   27.534901, 1.12, 0.95, 1.12, 0.95
  1427, 'BUS 1427    ',       110, 1,    1,    3, 1,    1.076183,   27.527128, 1.12, 0.95, 1.12, 0.95
  1428, 'BUS 1428    ',       110, 1,    1,    3, 1,   1.0566584,   26.554535, 1.12, 0.95, 1.12, 0.95
  1429, 'BUS 1429    ',       110, 1,    1,    3, 1,   1.0566523,   26.556036, 1.12, 0.95, 1.12, 0.95
  1430, 'BUS 1430    ',       110, 1,    1,    3, 1,   1.0862927,   30.654676, 1.12, 0.95, 1.12, 0.95
  1431, 'BUS 1431    ',       110, 1,    1,    3, 1,   1.0862933,   30.654768, 1.12, 0.95, 1.12, 0.95
  1432, 'BUS 1432    ',       110, 2,    1,    3, 1,   1.0873686,   28.657981, 1.12, 0.95, 1.12, 0.95
  1433, 'BUS 1433    ',       110, 2,    1,    3, 1,   1.0854614,   28.711986, 1.12, 0.95, 1.12, 0.95
  1434, 'BUS 1434    ',       110, 2,    1,    3, 1,   1.0972679,   29.605851, 1.12, 0.95, 1.12, 0.95
  1435, 'BUS 1435    ',       110, 2,    1,    3, 1,    1.098889,   29.740093, 1.12, 0.95, 1.12, 0.95
  1436, 'BUS 1436    ',       110, 1,    1,    3, 1,   1.0975138,   29.623187, 1.12, 0.95, 1.12, 0.95
  1437, 'BUS 1437    ',       110, 1,    1,    3, 1,   1.0794131,   27.875232, 1.12, 0.95, 1.12, 0.95
  1438, 'BUS 1438    ',       110, 1,    1,    3, 1,   1.0793936,   27.860262, 1.12, 0.95, 1.12, 0.95
  1439, 'BUS 1439    ',       110, 2,    1,    3, 1,   1.0856725,   30.611323, 1.12, 0.95, 1.12, 0.95
  1440, 'BUS 1440    ',       110, 1,    1,    3, 1,   1.0856451,   30.605834, 1.12, 0.95, 1.12, 0.95
  1441, 'BUS 1441    ',       110, 1,    1,    3, 1,   1.1065452,   30.978863, 1.12, 0.95, 1.12, 0.95
  1442, 'BUS 1442    ',       110, 1,    1,    3, 1,    1.106543,   30.978906, 1.12, 0.95, 1.12, 0.95
  1443, 'BUS 1443    ',       110, 1,    1,    3, 1,   1.1077622,   31.096056, 1.12, 0.95, 1.12, 0.95
  1444, 'BUS 1444    ',       110, 1,    1,    3, 1,   1.1097065,   31.318076, 1.12, 0.95, 1.12, 0.95
  1445, 'BUS 1445    ',       110, 1,    1,    3, 1,   1.1079229,     31.1281, 1.12, 0.95, 1.12, 0.95
  1446, 'BUS 1446    ',       110, 1,    1,    3, 1,   1.1099813,   31.341028, 1.12, 0.95, 1.12, 0.95
  1447, 'BUS 1447    ',       110, 1,    1,    3, 1,   1.0658999,    25.89095, 1.12, 0.95, 1.12, 0.95
  1448, 'BUS 1448    ',       110, 1,    1,    3, 1,   1.0658907,   25.889951, 1.12, 0.95, 1.12, 0.95
  1449, 'BUS 1449    ',       110, 1,    1,    3, 1,    1.092055,   30.236384, 1.12, 0.95, 1.12, 0.95
  1450, 'BUS 1450    ',       110, 1,    1,    3, 1,   1.0920611,     30.2348, 1.12, 0.95, 1.12, 0.95
  1451, 'BUS 1451    ',       110, 1,    1,    3, 1,   1.0804851,   29.118741, 1.12, 0.95, 1.12, 0.95
  1452, 'BUS 1452    ',       110, 1,    1,    3, 1,   1.0804514,   29.114551, 1.12, 0.95, 1.12, 0.95
  1453, 'BUS 1453    ',       110, 1,    1,    3, 1,   1.0848975,   33.034242, 1.12, 0.95, 1.12, 0.95
  1454, 'BUS 1454    ',       110, 1,    1,    3, 1,   1.0849381,   33.024111, 1.12, 0.95, 1.12, 0.95
  1455, 'BUS 1455    ',       110, 1,    1,    3, 1,   1.0680207,   26.131931, 1.12, 0.95, 1.12, 0.95
  1456, 'BUS 1456    ',       110, 1,    1,    3, 1,   1.0680258,   26.127873, 1.12, 0.95, 1.12, 0.95
  1457, 'BUS 1457    ',       110, 1,    1,    3, 1,   1.0888939,   30.869904, 1.12, 0.95, 1.12, 0.95
  1458, 'BUS 1458    ',       110, 1,    1,    3, 1,   1.0888213,   30.862183, 1.12, 0.95, 1.12, 0.95
  1459, 'BUS 1459    ',       110, 1,    1,    3, 1,   1.0722186,   27.608943, 1.12, 0.95, 1.12, 0.95
  1460, 'BUS 1460    ',       110, 1,    1,    3, 1,   1.0722202,    27.61113, 1.12, 0.95, 1.12, 0.95
  1461, 'BUS 1461    ',       110, 2,    1,    3, 1,   1.0813539,   28.370116, 1.12, 0.95, 1.12, 0.95
  1462, 'BUS 1462    ',       110, 1,    1,    3, 1,    1.081346,   28.360523, 1.12, 0.95, 1.12, 0.95
  1463, 'BUS 1463    ',       110, 1,    1,    3, 1,   1.0661562,   26.833829, 1.12, 0.95, 1.12, 0.95
  1464, 'BUS 1464    ',       110, 1,    1,    3, 1,   1.0661918,   26.840692, 1.12, 0.95, 1.12, 0.95
  1465, 'BUS 1465    ',       110, 1,    1,    3, 1,   1.0858941,   30.642117, 1.12, 0.95, 1.12, 0.95
  1466, 'BUS 1466    ',       110, 1,    1,    3, 1,   1.0858947,   30.642104, 1.12, 0.95, 1.12, 0.95
  1467, 'BUS 1467    ',       110, 1,    1,    3, 1,   1.0919886,   29.275343, 1.12, 0.95, 1.12, 0.95
  1468, 'BUS 1468    ',       110, 1,    1,    3, 1,   1.0907135,   29.251787, 1.12, 0.95, 1.12, 0.95
  1469, 'BUS 1469    ',       110, 1,    1,    3, 1,   1.0920044,   29.276709, 1.12, 0.95, 1.12, 0.95
  1470, 'BUS 1470    ',       110, 1,    1,    3, 1,   1.0907345,   29.253227, 1.12, 0.95, 1.12, 0.95
  1471, 'BUS 1471    ',       110, 1,    1,    3, 1,    1.100264,    29.95736, 1.12, 0.95, 1.12, 0.95
  1472, 'BUS 1472    ',       110, 1,    1,    3, 1,   1.1002463,   29.950633, 1.12, 0.95, 1.12, 0.95
  1473, 'BUS 1473    ',       110, 1,    1,    3, 1,    1.070772,   27.143849, 1.12, 0.95, 1.12, 0.95
  1474, 'BUS 1474    ',       110, 1,    1,    3, 1,   1.0708201,   27.139312, 1.12, 0.95, 1.12, 0.95
  1475, 'BUS 1475    ',       110, 1,    1,    3, 1,   1.0881721,   28.971064, 1.12, 0.95, 1.12, 0.95
  1476, 'BUS 1476    ',       110, 1,    1,    3, 1,    1.088266,   28.985111, 1.12, 0.95, 1.12, 0.95
  1477, 'BUS 1477    ',       110, 1,    1,    3, 1,   1.1039971,   30.164908, 1.12, 0.95, 1.12, 0.95
  1478, 'BUS 1478    ',       110, 1,    1,    3, 1,   1.1039187,   30.154375, 1.12, 0.95, 1.12, 0.95
  1479, 'BUS 1479    ',       110, 1,    1,    3, 1,   1.0917669,    30.42324, 1.12, 0.95, 1.12, 0.95
  1480, 'BUS 1480    ',       110, 1,    1,    3, 1,   1.0917538,   30.436833, 1.12, 0.95, 1.12, 0.95
  1481, 'BUS 1481    ',       110, 1,    1,    3, 1,   1.0859002,   28.279339, 1.12, 0.95, 1.12, 0.95
  1482, 'BUS 1482    ',       110, 1,    1,    3, 1,   1.0858319,   28.268432, 1.12, 0.95, 1.12, 0.95
  1483, 'BUS 1483    ',       110, 1,    1,    3, 1,   1.0826809,   31.762761, 1.12, 0.95, 1.12, 0.95
  1484, 'BUS 1484    ',       110, 1,    1,    3, 1,   1.0826638,   31.766874, 1.12, 0.95, 1.12, 0.95
  1485, 'BUS 1485    ',       110, 1,    1,    3, 1,   1.0926854,    30.90421, 1.12, 0.95, 1.12, 0.95
  1486, 'BUS 1486    ',       110, 1,    1,    3, 1,   1.0937335,   31.474812, 1.12, 0.95, 1.12, 0.95
  1487, 'BUS 1487    ',       110, 1,    1,    3, 1,   1.0744293,    27.21979, 1.12, 0.95, 1.12, 0.95
  1488, 'BUS 1488    ',       110, 1,    1,    3, 1,   1.0744338,   27.218621, 1.12, 0.95, 1.12, 0.95
  1489, 'BUS 1489    ',       110, 1,    1,    3, 1,   1.0976641,   29.191419, 1.12, 0.95, 1.12, 0.95
  1490, 'BUS 1490    ',       110, 1,    1,    3, 1,   1.0913781,    29.11247, 1.12, 0.95, 1.12, 0.95
  1491, 'BUS 1491    ',       110, 1,    1,    3, 1,   1.0976879,   29.194499, 1.12, 0.95, 1.12, 0.95
  1492, 'BUS 1492    ',       110, 1,    1,    3, 1,   1.0755171,   31.219561, 1.12, 0.95, 1.12, 0.95
  1493, 'BUS 1493    ',       110, 1,    1,    3, 1,   1.0755196,   31.221399, 1.12, 0.95, 1.12, 0.95
  1494, 'BUS 1494    ',       110, 1,    1,    3, 1,   1.0852291,   30.557635, 1.12, 0.95, 1.12, 0.95
  1495, 'BUS 1495    ',       110, 1,    1,    3, 1,   1.0852248,   30.559836, 1.12, 0.95, 1.12, 0.95
  1496, 'BUS 1496    ',       110, 1,    1,    3, 1,   1.0705818,   27.428385, 1.12, 0.95, 1.12, 0.95
  1497, 'BUS 1497    ',       110, 1,    1,    3, 1,   1.0706444,   27.438237, 1.12, 0.95, 1.12, 0.95
  1498, 'BUS 1498    ',       110, 1,    1,    3, 1,   1.0732095,   27.619554, 1.12, 0.95, 1.12, 0.95
  1499, 'BUS 1499    ',       110, 1,    1,    3, 1,   1.0732275,   27.620037, 1.12, 0.95, 1.12, 0.95
  1500, 'BUS 1500    ',       110, 1,    1,    3, 1,   1.0900507,   33.187918, 1.12, 0.95, 1.12, 0.95
  1501, 'BUS 1501    ',       110, 1,    1,    3, 1,   1.0864284,   33.455963, 1.12, 0.95, 1.12, 0.95
  1502, 'BUS 1502    ',       110, 1,    1,    3, 1,   1.0764898,   27.848849, 1.12, 0.95, 1.12, 0.95
  1503, 'BUS 1503    ',       110, 1,    1,    3, 1,   1.0765499,   27.861074, 1.12, 0.95, 1.12, 0.95
  1504, 'BUS 1504    ',       110, 1,    1,    3, 1,   1.0923298,   30.889441, 1.12, 0.95, 1.12, 0.95
  1505, 'BUS 1505    ',       110, 1,    1,    3, 1,   1.0940939,   31.590221, 1.12, 0.95, 1.12, 0.95
  1506, 'BUS 1506    ',       110, 1,    1,    3, 1,     1.09456,   31.628295, 1.12, 0.95, 1.12, 0.95
  1507, 'BUS 1507    ',       110, 1,    1,    3, 1,   1.0954773,    29.31734, 1.12, 0.95, 1.12, 0.95
  1508, 'BUS 1508    ',       110, 1,    1,    3, 1,   1.0954979,   29.322432, 1.12, 0.95, 1.12, 0.95
  1509, 'BUS 1509    ',       110, 1,    1,    3, 1,   1.0933773,      30.492, 1.12, 0.95, 1.12, 0.95
  1510, 'BUS 1510    ',       110, 1,    1,    3, 1,   1.0934518,    30.49076, 1.12, 0.95, 1.12, 0.95
  1511, 'BUS 1511    ',       110, 1,    1,    3, 1,   1.0914531,   29.116776, 1.12, 0.95, 1.12, 0.95
  1512, 'BUS 1512    ',       110, 1,    1,    3, 1,   1.1087687,   31.164707, 1.12, 0.95, 1.12, 0.95
  1513, 'BUS 1513    ',       110, 1,    1,    3, 1,   1.1041086,   30.108323, 1.12, 0.95, 1.12, 0.95
  1514, 'BUS 1514    ',       110, 1,    1,    3, 1,   1.1072008,   30.454257, 1.12, 0.95, 1.12, 0.95
  1515, 'BUS 1515    ',       110, 1,    1,    3, 1,   1.1041239,   30.113685, 1.12, 0.95, 1.12, 0.95
  1516, 'BUS 1516    ',       110, 1,    1,    3, 1,   1.1072008,   30.454257, 1.12, 0.95, 1.12, 0.95
  1517, 'BUS 1517    ',       110, 1,    1,    3, 1,   1.0886253,   33.402646, 1.12, 0.95, 1.12, 0.95
  1518, 'BUS 1518    ',       110, 1,    1,    3, 1,   1.0886277,    33.41368, 1.12, 0.95, 1.12, 0.95
  1519, 'BUS 1519    ',       110, 1,    1,    3, 1,   1.0751742,   30.972706, 1.12, 0.95, 1.12, 0.95
  1520, 'BUS 1520    ',       110, 1,    1,    3, 1,   1.0751742,   30.972706, 1.12, 0.95, 1.12, 0.95
  1521, 'BUS 1521    ',       110, 1,    1,    3, 1,   1.0873316,    30.78236, 1.12, 0.95, 1.12, 0.95
  1522, 'BUS 1522    ',       110, 1,    1,    3, 1,   1.0873853,   30.791908, 1.12, 0.95, 1.12, 0.95
  1523, 'BUS 1523    ',       110, 1,    1,    3, 1,   1.0693983,   27.394315, 1.12, 0.95, 1.12, 0.95
  1524, 'BUS 1524    ',       110, 1,    1,    3, 1,   1.0694583,   27.401093, 1.12, 0.95, 1.12, 0.95
  1525, 'BUS 1525    ',       110, 1,    1,    3, 1,   1.0957536,   29.632763, 1.12, 0.95, 1.12, 0.95
  1526, 'BUS 1526    ',       110, 1,    1,    3, 1,   1.0957886,   29.638953, 1.12, 0.95, 1.12, 0.95
  1527, 'BUS 1527    ',       110, 1,    1,    3, 1,   1.0661496,   25.912417, 1.12, 0.95, 1.12, 0.95
  1528, 'BUS 1528    ',       110, 1,    1,    3, 1,   1.0661471,   25.911821, 1.12, 0.95, 1.12, 0.95
  1529, 'BUS 1529    ',       110, 1,    1,    3, 1,   1.0877348,   30.870022, 1.12, 0.95, 1.12, 0.95
  1530, 'BUS 1530    ',       110, 1,    1,    3, 1,    1.087785,   30.871595, 1.12, 0.95, 1.12, 0.95
  1531, 'BUS 1531    ',       110, 1,    1,    3, 1,   1.0879637,   32.848514, 1.12, 0.95, 1.12, 0.95
  1532, 'BUS 1532    ',       110, 1,    1,    3, 1,   1.0885782,   32.944523, 1.12, 0.95, 1.12, 0.95
  1533, 'BUS 1533    ',       110, 1,    1,    3, 1,    1.087962,   32.848569, 1.12, 0.95, 1.12, 0.95
  1534, 'BUS 1534    ',       110, 1,    1,    3, 1,   1.0887509,   32.959284, 1.12, 0.95, 1.12, 0.95
  1535, 'BUS 1535    ',       110, 1,    1,    3, 1,   1.0781192,   27.914385, 1.12, 0.95, 1.12, 0.95
  1536, 'BUS 1536    ',       110, 1,    1,    3, 1,   1.0780898,   27.905485, 1.12, 0.95, 1.12, 0.95
  1537, 'BUS 1537    ',       110, 1,    1,    3, 1,   1.0717072,   29.529484, 1.12, 0.95, 1.12, 0.95
  1538, 'BUS 1538    ',       110, 1,    1,    3, 1,   1.0685806,   29.279762, 1.12, 0.95, 1.12, 0.95
  1539, 'BUS 1539    ',       110, 1,    1,    3, 1,   1.0717518,    29.53274, 1.12, 0.95, 1.12, 0.95
  1540, 'BUS 1540    ',       110, 1,    1,    3, 1,   1.0678977,   26.283588, 1.12, 0.95, 1.12, 0.95
  1541, 'BUS 1541    ',       110, 1,    1,    3, 1,   1.0762204,   27.728399, 1.12, 0.95, 1.12, 0.95
  1542, 'BUS 1542    ',       110, 1,    1,    3, 1,   1.0762066,   27.726389, 1.12, 0.95, 1.12, 0.95
  1543, 'BUS 1543    ',       110, 1,    1,    3, 1,   1.0778525,    27.99517, 1.12, 0.95, 1.12, 0.95
  1544, 'BUS 1544    ',       110, 1,    1,    3, 1,   1.0770727,   28.312439, 1.12, 0.95, 1.12, 0.95
  1545, 'BUS 1545    ',       110, 1,    1,    3, 1,   1.0825266,   28.491803, 1.12, 0.95, 1.12, 0.95
  1546, 'BUS 1546    ',       110, 1,    1,    3, 1,   1.0824709,   28.484522, 1.12, 0.95, 1.12, 0.95
  1547, 'BUS 1547    ',       110, 1,    1,    3, 1,   1.0862079,   30.797943, 1.12, 0.95, 1.12, 0.95
  1548, 'BUS 1548    ',       110, 1,    1,    3, 1,   1.0862553,   30.806385, 1.12, 0.95, 1.12, 0.95
  1549, 'BUS 1549    ',       110, 1,    1,    3, 1,   1.0818653,   29.856673, 1.12, 0.95, 1.12, 0.95
  1550, 'BUS 1550    ',       110, 1,    1,    3, 1,    1.082932,   29.980429, 1.12, 0.95, 1.12, 0.95
  1551, 'BUS 1551    ',       110, 1,    1,    3, 1,   1.0819127,   29.859738, 1.12, 0.95, 1.12, 0.95
  1552, 'BUS 1552    ',       110, 1,    1,    3, 1,    1.083218,   30.000497, 1.12, 0.95, 1.12, 0.95
  1553, 'BUS 1553    ',       110, 1,    1,    3, 1,   1.0920629,   30.248873, 1.12, 0.95, 1.12, 0.95
  1554, 'BUS 1554    ',       110, 1,    1,    3, 1,   1.0920517,   30.251634, 1.12, 0.95, 1.12, 0.95
  1555, 'BUS 1555    ',       110, 1,    1,    3, 1,   1.0934613,   34.282499, 1.12, 0.95, 1.12, 0.95
  1556, 'BUS 1556    ',       110, 1,    1,    3, 1,   1.0934795,   34.268484, 1.12, 0.95, 1.12, 0.95
  1557, 'BUS 1557    ',       110, 1,    1,    3, 1,   1.0812826,   28.335915, 1.12, 0.95, 1.12, 0.95
  1558, 'BUS 1558    ',       110, 1,    1,    3, 1,   1.0812452,   28.325202, 1.12, 0.95, 1.12, 0.95
  1559, 'BUS 1559    ',       110, 1,    1,    3, 1,   1.0850385,   30.557513, 1.12, 0.95, 1.12, 0.95
  1560, 'BUS 1560    ',       110, 1,    1,    3, 1,   1.0856325,   30.603055, 1.12, 0.95, 1.12, 0.95
  1561, 'BUS 1561    ',       110, 1,    1,    3, 1,   1.0718545,   27.124443, 1.12, 0.95, 1.12, 0.95
  1562, 'BUS 1562    ',       110, 1,    1,    3, 1,   1.0719324,   27.124634, 1.12, 0.95, 1.12, 0.95
  1563, 'BUS 1563    ',       110, 1,    1,    3, 1,   1.0798722,   29.077285, 1.12, 0.95, 1.12, 0.95
  1564, 'BUS 1564    ',       110, 1,    1,    3, 1,   1.0799792,     29.0792, 1.12, 0.95, 1.12, 0.95
  1565, 'BUS 1565    ',       110, 1,    1,    3, 1,   1.0800082,   29.086219, 1.12, 0.95, 1.12, 0.95
  1566, 'BUS 1566    ',       110, 1,    1,    3, 1,   1.0801248,   29.090902, 1.12, 0.95, 1.12, 0.95
  1567, 'BUS 1567    ',       110, 1,    1,    3, 1,   1.0848643,    30.87288, 1.12, 0.95, 1.12, 0.95
  1568, 'BUS 1568    ',       110, 1,    1,    3, 1,   1.0848039,   30.878376, 1.12, 0.95, 1.12, 0.95
  1569, 'BUS 1569    ',       110, 1,    1,    3, 1,   1.0901436,    29.27527, 1.12, 0.95, 1.12, 0.95
  1570, 'BUS 1570    ',       110, 1,    1,    3, 1,   1.0900852,   29.261892, 1.12, 0.95, 1.12, 0.95
  1571, 'BUS 1571    ',       110, 1,    1,    3, 1,   1.0775927,   27.788217, 1.12, 0.95, 1.12, 0.95
  1572, 'BUS 1572    ',       110, 1,    1,    3, 1,   1.0837084,   28.704214, 1.12, 0.95, 1.12, 0.95
  1573, 'BUS 1573    ',       110, 1,    1,    3, 1,   1.0912571,   30.083026, 1.12, 0.95, 1.12, 0.95
  1574, 'BUS 1574    ',       110, 1,    1,    3, 1,   1.0912885,   30.085332, 1.12, 0.95, 1.12, 0.95
  1575, 'BUS 1575    ',       110, 1,    1,    3, 1,   1.0770712,   28.056148, 1.12, 0.95, 1.12, 0.95
  1576, 'BUS 1576    ',       110, 1,    1,    3, 1,   1.0770586,   28.063742, 1.12, 0.95, 1.12, 0.95
  1577, 'BUS 1577    ',       110, 1,    1,    3, 1,   1.0465736,   27.333454, 1.12, 0.95, 1.12, 0.95
  1578, 'BUS 1578    ',       110, 1,    1,    3, 1,   1.0466027,   27.330969, 1.12, 0.95, 1.12, 0.95
  1579, 'BUS 1579    ',       110, 1,    1,    3, 1,   1.0861979,   30.206779, 1.12, 0.95, 1.12, 0.95
  1580, 'BUS 1580    ',       110, 1,    1,    3, 1,   1.0861256,   30.186242, 1.12, 0.95, 1.12, 0.95
  1581, 'BUS 1581    ',       110, 1,    1,    3, 1,   1.0721213,   27.543365, 1.12, 0.95, 1.12, 0.95
  1582, 'BUS 1582    ',       110, 1,    1,    3, 1,   1.0721444,   27.535379, 1.12, 0.95, 1.12, 0.95
  1583, 'BUS 1583    ',       110, 1,    1,    3, 1,   1.0993135,   30.274358, 1.12, 0.95, 1.12, 0.95
  1584, 'BUS 1584    ',       110, 1,    1,    3, 1,   1.0992812,   30.268978, 1.12, 0.95, 1.12, 0.95
  1585, 'BUS 1585    ',       110, 1,    1,    3, 1,   1.0900373,   28.944812, 1.12, 0.95, 1.12, 0.95
  1586, 'BUS 1586    ',       110, 1,    1,    3, 1,   1.0900863,   28.952617, 1.12, 0.95, 1.12, 0.95
  1587, 'BUS 1587    ',       110, 1,    1,    3, 1,   1.0974798,   30.015571, 1.12, 0.95, 1.12, 0.95
  1588, 'BUS 1588    ',       110, 1,    1,    3, 1,   1.0973826,   29.989923, 1.12, 0.95, 1.12, 0.95
  1589, 'BUS 1589    ',       110, 1,    1,    3, 1,   1.0899601,    29.47169, 1.12, 0.95, 1.12, 0.95
  1590, 'BUS 1590    ',       110, 1,    1,    3, 1,   1.0899254,   29.466747, 1.12, 0.95, 1.12, 0.95
  1591, 'BUS 1591    ',       110, 1,    1,    3, 1,   1.0649277,   27.050495, 1.12, 0.95, 1.12, 0.95
  1592, 'BUS 1592    ',       110, 1,    1,    3, 1,   1.0649601,   27.068297, 1.12, 0.95, 1.12, 0.95
  1593, 'BUS 1593    ',       110, 1,    1,    3, 1,   1.0714165,    29.49603, 1.12, 0.95, 1.12, 0.95
  1594, 'BUS 1594    ',       110, 1,    1,    3, 1,   1.0714681,   29.511063, 1.12, 0.95, 1.12, 0.95
  1595, 'BUS 1595    ',       110, 1,    1,    3, 1,   1.0918599,   29.626953, 1.12, 0.95, 1.12, 0.95
  1596, 'BUS 1596    ',       110, 1,    1,    3, 1,   1.0918889,   29.629936, 1.12, 0.95, 1.12, 0.95
  1597, 'BUS 1597    ',       110, 1,    1,    3, 1,   1.0826362,   29.367578, 1.12, 0.95, 1.12, 0.95
  1598, 'BUS 1598    ',       110, 1,    1,    3, 1,    1.082655,   29.368539, 1.12, 0.95, 1.12, 0.95
  1599, 'BUS 1599    ',       110, 1,    1,    3, 1,   1.0825957,   29.950439, 1.12, 0.95, 1.12, 0.95
  1600, 'BUS 1600    ',       110, 1,    1,    3, 1,   1.0826037,   29.951165, 1.12, 0.95, 1.12, 0.95
  1601, 'BUS 1601    ',       110, 1,    1,    3, 1,   1.0725323,   27.175142, 1.12, 0.95, 1.12, 0.95
  1602, 'BUS 1602    ',       110, 1,    1,    3, 1,   1.0724623,   27.177774, 1.12, 0.95, 1.12, 0.95
  1603, 'BUS 1603    ',       110, 1,    1,    3, 1,   1.0751823,   27.780653, 1.12, 0.95, 1.12, 0.95
  1604, 'BUS 1604    ',       110, 1,    1,    3, 1,   1.0751782,   27.776138, 1.12, 0.95, 1.12, 0.95
  1605, 'BUS 1605    ',       110, 1,    1,    3, 1,   1.0874038,   28.954499, 1.12, 0.95, 1.12, 0.95
  1606, 'BUS 1606    ',       110, 1,    1,    3, 1,   1.0873758,    28.93874, 1.12, 0.95, 1.12, 0.95
  1607, 'BUS 1607    ',       110, 1,    1,    3, 1,   1.0665976,   26.987868, 1.12, 0.95, 1.12, 0.95
  1608, 'BUS 1608    ',       110, 1,    1,    3, 1,    1.066594,    26.98908, 1.12, 0.95, 1.12, 0.95
  1609, 'BUS 1609    ',       110, 1,    1,    3, 1,    1.091793,   30.080977, 1.12, 0.95, 1.12, 0.95
  1610, 'BUS 1610    ',       110, 1,    1,    3, 1,   1.0917995,   30.081282, 1.12, 0.95, 1.12, 0.95
  1611, 'BUS 1611    ',       110, 1,    1,    3, 1,   1.0842248,   28.614219, 1.12, 0.95, 1.12, 0.95
  1612, 'BUS 1612    ',       110, 1,    1,    3, 1,   1.0842745,   28.623575, 1.12, 0.95, 1.12, 0.95
  1613, 'BUS 1613    ',       110, 1,    1,    3, 1,   1.0813912,   28.458344, 1.12, 0.95, 1.12, 0.95
  1614, 'BUS 1614    ',       110, 1,    1,    3, 1,   1.0813415,   28.453287, 1.12, 0.95, 1.12, 0.95
  1615, 'BUS 1615    ',       110, 1,    1,    3, 1,   1.0969156,   34.489682, 1.12, 0.95, 1.12, 0.95
  1616, 'BUS 1616    ',       110, 1,    1,    3, 1,   1.0965909,   34.524434, 1.12, 0.95, 1.12, 0.95
  1617, 'BUS 1617    ',       110, 1,    1,    3, 1,   1.0829444,   29.845975, 1.12, 0.95, 1.12, 0.95
  1618, 'BUS 1618    ',       110, 1,    1,    3, 1,   1.0829702,   29.836118, 1.12, 0.95, 1.12, 0.95
  1619, 'BUS 1619    ',       110, 1,    1,    3, 1,   1.0987061,   29.727802, 1.12, 0.95, 1.12, 0.95
  1620, 'BUS 1620    ',       110, 1,    1,    3, 1,   1.0988294,   29.749003, 1.12, 0.95, 1.12, 0.95
  1621, 'BUS 1621    ',       110, 1,    1,    3, 1,   1.0936513,   29.430655, 1.12, 0.95, 1.12, 0.95
  1622, 'BUS 1622    ',       110, 1,    1,    3, 1,    1.093647,   29.430752, 1.12, 0.95, 1.12, 0.95
  1623, 'BUS 1623    ',       110, 1,    1,    3, 1,   1.0938398,   29.972819, 1.12, 0.95, 1.12, 0.95
  1624, 'BUS 1624    ',       110, 1,    1,    3, 1,   1.0938175,   29.966217, 1.12, 0.95, 1.12, 0.95
  1625, 'BUS 1625    ',       110, 1,    1,    3, 1,   1.0860781,   28.654711, 1.12, 0.95, 1.12, 0.95
  1626, 'BUS 1626    ',       110, 1,    1,    3, 1,   1.0861972,   28.665506, 1.12, 0.95, 1.12, 0.95
  1627, 'BUS 1627    ',       110, 1,    1,    3, 1,   1.0835307,   29.828859, 1.12, 0.95, 1.12, 0.95
  1628, 'BUS 1628    ',       110, 1,    1,    3, 1,   1.0835724,   29.843059, 1.12, 0.95, 1.12, 0.95
  1629, 'BUS 1629    ',       110, 1,    1,    3, 1,   1.0846559,   29.458425, 1.12, 0.95, 1.12, 0.95
  1630, 'BUS 1630    ',       110, 1,    1,    3, 1,   1.0844961,   29.450073, 1.12, 0.95, 1.12, 0.95
  1631, 'BUS 1631    ',       110, 1,    1,    3, 1,     1.08752,   29.696744, 1.12, 0.95, 1.12, 0.95
  1632, 'BUS 1632    ',       110, 1,    1,    3, 1,   1.0851882,   30.542861, 1.12, 0.95, 1.12, 0.95
  1633, 'BUS 1633    ',       110, 1,    1,    3, 1,   1.0851641,    30.52506, 1.12, 0.95, 1.12, 0.95
  1634, 'BUS 1634    ',       110, 1,    1,    3, 1,   1.0755648,   27.327627, 1.12, 0.95, 1.12, 0.95
  1635, 'BUS 1635    ',       110, 1,    1,    3, 1,   1.0755553,   27.333427, 1.12, 0.95, 1.12, 0.95
  1636, 'BUS 1636    ',       110, 1,    1,    3, 1,   1.0934433,   29.900234, 1.12, 0.95, 1.12, 0.95
  1637, 'BUS 1637    ',       110, 1,    1,    3, 1,   1.0934373,   29.901925, 1.12, 0.95, 1.12, 0.95
  1638, 'BUS 1638    ',       110, 1,    1,    3, 1,   1.0934383,   29.907077, 1.12, 0.95, 1.12, 0.95
  1639, 'BUS 1639    ',       110, 1,    1,    3, 1,   1.0934383,   29.907077, 1.12, 0.95, 1.12, 0.95
  1640, 'BUS 1640    ',       110, 1,    1,    3, 1,   1.0912486,   31.089657, 1.12, 0.95, 1.12, 0.95
  1641, 'BUS 1641    ',       110, 1,    1,    3, 1,   1.0922936,   29.123161, 1.12, 0.95, 1.12, 0.95
  1642, 'BUS 1642    ',       110, 1,    1,    3, 1,   1.0989802,   29.771275, 1.12, 0.95, 1.12, 0.95
  1643, 'BUS 1643    ',       110, 1,    1,    3, 1,   1.0989958,   29.772545, 1.12, 0.95, 1.12, 0.95
  1644, 'BUS 1644    ',       110, 2,    1,    3, 1,   1.0761758,   27.520727, 1.12, 0.95, 1.12, 0.95
  1645, 'BUS 1645    ',       110, 1,    1,    3, 1,   1.0761708,   27.517089, 1.12, 0.95, 1.12, 0.95
  1646, 'BUS 1646    ',       110, 1,    1,    3, 1,    1.092092,   29.171862, 1.12, 0.95, 1.12, 0.95
  1647, 'BUS 1647    ',       110, 1,    1,    3, 1,   1.1175501,   32.081622, 1.12, 0.95, 1.12, 0.95
  1648, 'BUS 1648    ',       110, 1,    1,    3, 1,   1.0920918,   29.171866, 1.12, 0.95, 1.12, 0.95
  1649, 'BUS 1649    ',       110, 1,    1,    3, 1,   1.0970823,   30.077045, 1.12, 0.95, 1.12, 0.95
  1650, 'BUS 1650    ',       110, 1,    1,    3, 1,   1.0971191,   30.082103, 1.12, 0.95, 1.12, 0.95
  1651, 'BUS 1651    ',       110, 1,    1,    3, 1,   1.0979685,    29.31272, 1.12, 0.95, 1.12, 0.95
  1652, 'BUS 1652    ',       110, 1,    1,    3, 1,   1.0980003,    29.31525, 1.12, 0.95, 1.12, 0.95
  1653, 'BUS 1653    ',       110, 1,    1,    3, 1,   1.0771297,   27.839038, 1.12, 0.95, 1.12, 0.95
  1654, 'BUS 1654    ',       110, 1,    1,    3, 1,    1.077162,   27.842288, 1.12, 0.95, 1.12, 0.95
  1655, 'BUS 1655    ',       110, 1,    1,    3, 1,   1.0918857,   29.278757, 1.12, 0.95, 1.12, 0.95
  1656, 'BUS 1656    ',       110, 1,    1,    3, 1,   1.0917573,   29.273839, 1.12, 0.95, 1.12, 0.95
  1657, 'BUS 1657    ',       110, 1,    1,    3, 1,   1.0774982,   31.527839, 1.12, 0.95, 1.12, 0.95
  1658, 'BUS 1658    ',       110, 1,    1,    3, 1,   1.0776255,   31.532941, 1.12, 0.95, 1.12, 0.95
  1659, 'BUS 1659    ',       110, 1,    1,    3, 1,   1.0937176,    31.43587, 1.12, 0.95, 1.12, 0.95
  1660, 'BUS 1660    ',       110, 1,    1,    3, 1,   1.0936817,    31.43863, 1.12, 0.95, 1.12, 0.95
  1661, 'BUS 1661    ',       110, 1,    1,    3, 1,   1.0690065,   27.167227, 1.12, 0.95, 1.12, 0.95
  1662, 'BUS 1662    ',       110, 1,    1,    3, 1,   1.0707858,    27.12067, 1.12, 0.95, 1.12, 0.95
  1663, 'BUS 1663    ',       110, 1,    1,    3, 1,   1.0707512,   27.115174, 1.12, 0.95, 1.12, 0.95
  1664, 'BUS 1664    ',       110, 1,    1,    3, 1,   1.0943437,   31.421084, 1.12, 0.95, 1.12, 0.95
  1665, 'BUS 1665    ',       110, 1,    1,    3, 1,   1.0944072,   31.422353, 1.12, 0.95, 1.12, 0.95
  1666, 'BUS 1666    ',       110, 1,    1,    3, 1,   1.0666805,   27.090434, 1.12, 0.95, 1.12, 0.95
  1667, 'BUS 1667    ',       110, 1,    1,    3, 1,   1.0666772,   27.090493, 1.12, 0.95, 1.12, 0.95
  1668, 'BUS 1668    ',       110, 1,    1,    3, 1,   1.0852778,   28.651606, 1.12, 0.95, 1.12, 0.95
  1669, 'BUS 1669    ',       110, 1,    1,    3, 1,   1.0852907,   28.653072, 1.12, 0.95, 1.12, 0.95
  1670, 'BUS 1670    ',       110, 1,    1,    3, 1,   1.0945396,   31.200022, 1.12, 0.95, 1.12, 0.95
  1671, 'BUS 1671    ',       110, 1,    1,    3, 1,   1.0945988,   31.218099, 1.12, 0.95, 1.12, 0.95
  1672, 'BUS 1672    ',       110, 2,    1,    3, 1,   1.1096068,   31.292947, 1.12, 0.95, 1.12, 0.95
  1673, 'BUS 1673    ',       110, 2,    1,    3, 1,    1.100492,   31.965808, 1.12, 0.95, 1.12, 0.95
  1674, 'BUS 1674    ',       110, 2,    1,    3, 1,   1.0973965,   32.118945, 1.12, 0.95, 1.12, 0.95
  1675, 'BUS 1675    ',       110, 1,    1,    3, 1,   1.0948216,   30.096192, 1.12, 0.95, 1.12, 0.95
  1676, 'BUS 1676    ',       110, 1,    1,    3, 1,   1.0948452,   30.103828, 1.12, 0.95, 1.12, 0.95
  1677, 'BUS 1677    ',       110, 1,    1,    3, 1,   1.0965518,   35.137153, 1.12, 0.95, 1.12, 0.95
  1678, 'BUS 1678    ',       110, 1,    1,    3, 1,   1.0965395,   35.122874, 1.12, 0.95, 1.12, 0.95
  1679, 'BUS 1679    ',       110, 1,    1,    3, 1,   1.0898418,   30.699802, 1.12, 0.95, 1.12, 0.95
  1680, 'BUS 1680    ',       110, 1,    1,    3, 1,   1.0898844,   30.695644, 1.12, 0.95, 1.12, 0.95
  1681, 'BUS 1681    ',       110, 1,    1,    3, 1,   1.0895843,   30.993242, 1.12, 0.95, 1.12, 0.95
  1682, 'BUS 1682    ',       110, 1,    1,    3, 1,   1.1019676,   30.020319, 1.12, 0.95, 1.12, 0.95
  1683, 'BUS 1683    ',       110, 1,    1,    3, 1,   1.1018879,   30.008616, 1.12, 0.95, 1.12, 0.95
  1684, 'BUS 1684    ',       110, 2,    1,    3, 1,   1.0888958,   29.189249, 1.12, 0.95, 1.12, 0.95
  1685, 'BUS 1685    ',       110, 2,    1,    3, 1,   1.0884811,   28.921568, 1.12, 0.95, 1.12, 0.95
  1686, 'BUS 1686    ',       110, 1,    1,    3, 1,   1.0725217,   27.406627, 1.12, 0.95, 1.12, 0.95
  1687, 'BUS 1687    ',       110, 1,    1,    3, 1,   1.0725199,   27.406464, 1.12, 0.95, 1.12, 0.95
  1688, 'BUS 1688    ',       110, 1,    1,    3, 1,   1.0863213,   28.738153, 1.12, 0.95, 1.12, 0.95
  1689, 'BUS 1689    ',       110, 1,    1,    3, 1,   1.0863096,   28.750542, 1.12, 0.95, 1.12, 0.95
  1690, 'BUS 1690    ',       110, 1,    1,    3, 1,   1.0880413,   28.891877, 1.12, 0.95, 1.12, 0.95
  1691, 'BUS 1691    ',       110, 1,    1,    3, 1,   1.0887711,   29.143469, 1.12, 0.95, 1.12, 0.95
  1692, 'BUS 1692    ',       110, 1,    1,    3, 1,   1.0824507,   29.227169, 1.12, 0.95, 1.12, 0.95
  1693, 'BUS 1693    ',       110, 1,    1,    3, 1,   1.0859768,   32.906639, 1.12, 0.95, 1.12, 0.95
  1694, 'BUS 1694    ',       110, 1,    1,    3, 1,   1.0702267,   27.400299, 1.12, 0.95, 1.12, 0.95
  1695, 'BUS 1695    ',       110, 1,    1,    3, 1,   1.0700988,   27.382115, 1.12, 0.95, 1.12, 0.95
  1696, 'BUS 1696    ',       110, 1,    1,    3, 1,   1.0899872,   29.478568, 1.12, 0.95, 1.12, 0.95
  1697, 'BUS 1697    ',       110, 1,    1,    3, 1,   1.0899353,   29.469658, 1.12, 0.95, 1.12, 0.95
  1698, 'BUS 1698    ',       110, 1,    1,    3, 1,   1.0918135,   29.635042, 1.12, 0.95, 1.12, 0.95
  1699, 'BUS 1699    ',       110, 1,    1,    3, 1,   1.1035159,   30.705068, 1.12, 0.95, 1.12, 0.95
  1700, 'BUS 1700    ',       110, 1,    1,    3, 1,   1.0920304,   29.644575, 1.12, 0.95, 1.12, 0.95
  1701, 'BUS 1701    ',       110, 1,    1,    3, 1,   1.1040387,   30.725926, 1.12, 0.95, 1.12, 0.95
  1702, 'BUS 1702    ',       110, 1,    1,    3, 1,   1.0910588,   29.150304, 1.12, 0.95, 1.12, 0.95
  1703, 'BUS 1703    ',       110, 1,    1,    3, 1,   1.0918534,   29.273984, 1.12, 0.95, 1.12, 0.95
  1704, 'BUS 1704    ',       110, 1,    1,    3, 1,   1.0913828,   29.181459, 1.12, 0.95, 1.12, 0.95
  1705, 'BUS 1705    ',       110, 1,    1,    3, 1,   1.0789189,   28.920511, 1.12, 0.95, 1.12, 0.95
  1706, 'BUS 1706    ',       110, 1,    1,    3, 1,   1.0788841,   28.924254, 1.12, 0.95, 1.12, 0.95
  1707, 'BUS 1707    ',       110, 1,    1,    3, 1,   1.1003826,   29.866345, 1.12, 0.95, 1.12, 0.95
  1708, 'BUS 1708    ',       110, 1,    1,    3, 1,   1.1004482,   29.876334, 1.12, 0.95, 1.12, 0.95
  1709, 'BUS 1709    ',       110, 1,    1,    3, 1,   1.0899154,   29.328324, 1.12, 0.95, 1.12, 0.95
  1710, 'BUS 1710    ',       110, 1,    1,    3, 1,   1.0964587,   29.780454, 1.12, 0.95, 1.12, 0.95
  1711, 'BUS 1711    ',       110, 1,    1,    3, 1,   1.0903071,   29.346383, 1.12, 0.95, 1.12, 0.95
  1712, 'BUS 1712    ',       110, 1,    1,    3, 1,   1.0968147,   29.795891, 1.12, 0.95, 1.12, 0.95
  1713, 'BUS 1713    ',       110, 1,    1,    3, 1,   1.0889777,   29.362631, 1.12, 0.95, 1.12, 0.95
  1714, 'BUS 1714    ',       110, 1,    1,    3, 1,   1.0890286,   29.368782, 1.12, 0.95, 1.12, 0.95
  1715, 'BUS 1715    ',       110, 1,    1,    3, 1,   1.0802479,   28.154246, 1.12, 0.95, 1.12, 0.95
  1716, 'BUS 1716    ',       110, 1,    1,    3, 1,   1.0802122,   28.159598, 1.12, 0.95, 1.12, 0.95
  1717, 'BUS 1717    ',       110, 1,    1,    3, 1,   1.0848444,    30.01201, 1.12, 0.95, 1.12, 0.95
  1718, 'BUS 1718    ',       110, 1,    1,    3, 1,   1.0900995,   30.595398, 1.12, 0.95, 1.12, 0.95
  1719, 'BUS 1719    ',       110, 1,    1,    3, 1,   1.0835227,   31.953389, 1.12, 0.95, 1.12, 0.95
  1720, 'BUS 1720    ',       110, 1,    1,    3, 1,   1.0835401,   31.948242, 1.12, 0.95, 1.12, 0.95
  1721, 'BUS 1721    ',       110, 1,    1,    3, 1,   1.0900118,   31.132227, 1.12, 0.95, 1.12, 0.95
  1722, 'BUS 1722    ',       110, 1,    1,    3, 1,    1.089181,   31.067607, 1.12, 0.95, 1.12, 0.95
  1723, 'BUS 1723    ',       110, 1,    1,    3, 1,   1.0900172,   31.132591, 1.12, 0.95, 1.12, 0.95
  1724, 'BUS 1724    ',       110, 1,    1,    3, 1,   1.0893195,    31.07907, 1.12, 0.95, 1.12, 0.95
  1725, 'BUS 1725    ',       110, 1,    1,    3, 1,   1.0715711,   27.567668, 1.12, 0.95, 1.12, 0.95
  1726, 'BUS 1726    ',       110, 1,    1,    3, 1,   1.0715104,     27.5583, 1.12, 0.95, 1.12, 0.95
  1727, 'BUS 1727    ',       110, 1,    1,    3, 1,   1.0880604,   30.860777, 1.12, 0.95, 1.12, 0.95
  1728, 'BUS 1728    ',       110, 1,    1,    3, 1,   1.0879869,   30.848651, 1.12, 0.95, 1.12, 0.95
  1729, 'BUS 1729    ',       110, 1,    1,    3, 1,    1.089483,   31.158918, 1.12, 0.95, 1.12, 0.95
  1730, 'BUS 1730    ',       110, 1,    1,    3, 1,   1.0894495,   31.164856, 1.12, 0.95, 1.12, 0.95
  1731, 'BUS 1731    ',       110, 1,    1,    3, 1,   1.0843182,   30.455195, 1.12, 0.95, 1.12, 0.95
  1732, 'BUS 1732    ',       110, 1,    1,    3, 1,   1.0957789,    29.97336, 1.12, 0.95, 1.12, 0.95
  1733, 'BUS 1733    ',       110, 1,    1,    3, 1,   1.0844032,   29.398032, 1.12, 0.95, 1.12, 0.95
  1734, 'BUS 1734    ',       110, 1,    1,    3, 1,   1.0865371,   32.828899, 1.12, 0.95, 1.12, 0.95
  1735, 'BUS 1735    ',       110, 1,    1,    3, 1,   1.0865165,   32.824026, 1.12, 0.95, 1.12, 0.95
  1736, 'BUS 1736    ',       110, 1,    1,    3, 1,    1.079911,   29.089067, 1.12, 0.95, 1.12, 0.95
  1737, 'BUS 1737    ',       110, 1,    1,    3, 1,   1.0799276,   29.088579, 1.12, 0.95, 1.12, 0.95
  1738, 'BUS 1738    ',       110, 1,    1,    3, 1,   1.0584295,   25.687464, 1.12, 0.95, 1.12, 0.95
  1739, 'BUS 1739    ',       110, 1,    1,    3, 1,   1.0584515,   25.690674, 1.12, 0.95, 1.12, 0.95
  1740, 'BUS 1740    ',       110, 1,    1,    3, 1,   1.0938124,   29.988821, 1.12, 0.95, 1.12, 0.95
  1741, 'BUS 1741    ',       110, 1,    1,    3, 1,    1.093482,   29.967769, 1.12, 0.95, 1.12, 0.95
  1742, 'BUS 1742    ',       110, 1,    1,    3, 1,   1.0530244,   26.037409, 1.12, 0.95, 1.12, 0.95
  1743, 'BUS 1743    ',       110, 1,    1,    3, 1,   1.0531785,   26.038931, 1.12, 0.95, 1.12, 0.95
  1744, 'BUS 1744    ',       110, 1,    1,    3, 1,   1.0857402,   33.012597, 1.12, 0.95, 1.12, 0.95
  1745, 'BUS 1745    ',       110, 1,    1,    3, 1,   1.0857559,   33.009481, 1.12, 0.95, 1.12, 0.95
  1746, 'BUS 1746    ',       110, 1,    1,    3, 1,   1.0743219,    27.61261, 1.12, 0.95, 1.12, 0.95
  1747, 'BUS 1747    ',       110, 1,    1,    3, 1,   1.0742935,   27.605576, 1.12, 0.95, 1.12, 0.95
  1748, 'BUS 1748    ',       110, 1,    1,    3, 1,   1.0670038,   26.016503, 1.12, 0.95, 1.12, 0.95
  1749, 'BUS 1749    ',       110, 1,    1,    3, 1,    1.067025,   26.019896, 1.12, 0.95, 1.12, 0.95
  1750, 'BUS 1750    ',       110, 1,    1,    3, 1,    1.069295,   29.310901, 1.12, 0.95, 1.12, 0.95
  1751, 'BUS 1751    ',       110, 1,    1,    3, 1,   1.0692999,   29.319104, 1.12, 0.95, 1.12, 0.95
  1752, 'BUS 1752    ',       110, 1,    1,    3, 1,   1.0687454,   27.727479, 1.12, 0.95, 1.12, 0.95
  1753, 'BUS 1753    ',       110, 1,    1,    3, 1,   1.0687706,   27.733962, 1.12, 0.95, 1.12, 0.95
  1754, 'BUS 1754    ',       110, 1,    1,    3, 1,   1.0953501,   34.426601, 1.12, 0.95, 1.12, 0.95
  1755, 'BUS 1755    ',       110, 1,    1,    3, 1,   1.0952895,   34.397354, 1.12, 0.95, 1.12, 0.95
  1756, 'BUS 1756    ',       110, 1,    1,    3, 1,   1.0886097,   28.611264, 1.12, 0.95, 1.12, 0.95
  1757, 'BUS 1757    ',       110, 1,    1,    3, 1,   1.0884862,   28.599677, 1.12, 0.95, 1.12, 0.95
  1758, 'BUS 1758    ',       110, 1,    1,    3, 1,   1.0929442,   33.895059, 1.12, 0.95, 1.12, 0.95
  1759, 'BUS 1759    ',       110, 1,    1,    3, 1,   1.0928228,   33.897587, 1.12, 0.95, 1.12, 0.95
  1760, 'BUS 1760    ',       110, 1,    1,    3, 1,   1.0844834,   29.404875, 1.12, 0.95, 1.12, 0.95
  1761, 'BUS 1761    ',       110, 1,    1,    3, 1,    1.084517,   29.410505, 1.12, 0.95, 1.12, 0.95
  1762, 'BUS 1762    ',       110, 1,    1,    3, 1,   1.0809407,   28.497249, 1.12, 0.95, 1.12, 0.95
  1763, 'BUS 1763    ',       110, 1,    1,    3, 1,    1.080851,    28.48229, 1.12, 0.95, 1.12, 0.95
  1764, 'BUS 1764    ',       110, 1,    1,    3, 1,   1.0712297,   27.155619, 1.12, 0.95, 1.12, 0.95
  1765, 'BUS 1765    ',       110, 1,    1,    3, 1,   1.0706601,   27.430884, 1.12, 0.95, 1.12, 0.95
  1766, 'BUS 1766    ',       110, 1,    1,    3, 1,   1.0818317,    28.54236, 1.12, 0.95, 1.12, 0.95
  1767, 'BUS 1767    ',       110, 1,    1,    3, 1,   1.0818027,   28.544271, 1.12, 0.95, 1.12, 0.95
  1768, 'BUS 1768    ',       110, 1,    1,    3, 1,   1.0826362,   29.750733, 1.12, 0.95, 1.12, 0.95
  1769, 'BUS 1769    ',       110, 1,    1,    3, 1,   1.0826297,   29.762651, 1.12, 0.95, 1.12, 0.95
  1770, 'BUS 1770    ',       110, 1,    1,    3, 1,   1.0856205,   30.578129, 1.12, 0.95, 1.12, 0.95
  1771, 'BUS 1771    ',       110, 1,    1,    3, 1,   1.0856133,   30.580792, 1.12, 0.95, 1.12, 0.95
  1772, 'BUS 1772    ',       110, 1,    1,    3, 1,   1.0903216,   31.112476, 1.12, 0.95, 1.12, 0.95
  1773, 'BUS 1773    ',       110, 1,    1,    3, 1,   1.0903196,   31.107251, 1.12, 0.95, 1.12, 0.95
  1774, 'BUS 1774    ',       110, 1,    1,    3, 1,   1.0758115,   27.664315, 1.12, 0.95, 1.12, 0.95
  1775, 'BUS 1775    ',       110, 1,    1,    3, 1,   1.0758989,    27.67402, 1.12, 0.95, 1.12, 0.95
  1776, 'BUS 1776    ',       110, 2,    1,    3, 1,   1.0814384,    29.46356, 1.12, 0.95, 1.12, 0.95
  1777, 'BUS 1777    ',       110, 1,    1,    3, 1,   1.0815078,   29.466251, 1.12, 0.95, 1.12, 0.95
  1778, 'BUS 1778    ',       110, 1,    1,    3, 1,   1.0982061,   31.705929, 1.12, 0.95, 1.12, 0.95
  1779, 'BUS 1779    ',       110, 1,    1,    3, 1,   1.0983879,   31.724461, 1.12, 0.95, 1.12, 0.95
  1780, 'BUS 1780    ',       110, 1,    1,    3, 1,   1.0855561,   30.555534, 1.12, 0.95, 1.12, 0.95
  1781, 'BUS 1781    ',       110, 1,    1,    3, 1,   1.0855364,   30.555438, 1.12, 0.95, 1.12, 0.95
  1782, 'BUS 1782    ',       110, 1,    1,    3, 1,   1.0826989,   29.415745, 1.12, 0.95, 1.12, 0.95
  1783, 'BUS 1783    ',       110, 1,    1,    3, 1,   1.0829994,   29.375799, 1.12, 0.95, 1.12, 0.95
  1784, 'BUS 1784    ',       110, 1,    1,    3, 1,   1.0829378,    29.42746, 1.12, 0.95, 1.12, 0.95
  1785, 'BUS 1785    ',       110, 1,    1,    3, 1,   1.0832516,   29.387112, 1.12, 0.95, 1.12, 0.95
  1786, 'BUS 1786    ',       110, 1,    1,    3, 1,   1.0703741,   27.208641, 1.12, 0.95, 1.12, 0.95
  1787, 'BUS 1787    ',       110, 1,    1,    3, 1,   1.0704231,   27.204094, 1.12, 0.95, 1.12, 0.95
  1788, 'BUS 1788    ',       110, 1,    1,    3, 1,   1.0907003,   33.271081, 1.12, 0.95, 1.12, 0.95
  1789, 'BUS 1789    ',       110, 1,    1,    3, 1,   1.0907128,   33.274736, 1.12, 0.95, 1.12, 0.95
  1790, 'BUS 1790    ',       110, 1,    1,    3, 1,    1.074211,   27.127546, 1.12, 0.95, 1.12, 0.95
  1791, 'BUS 1791    ',       110, 1,    1,    3, 1,   1.0739147,   27.116208, 1.12, 0.95, 1.12, 0.95
  1792, 'BUS 1792    ',       110, 1,    1,    3, 1,    1.101254,   31.129311, 1.12, 0.95, 1.12, 0.95
  1793, 'BUS 1793    ',       110, 2,    1,    3, 1,   1.0992973,   30.792316, 1.12, 0.95, 1.12, 0.95
  1794, 'BUS 1794    ',       110, 2,    1,    3, 1,   1.1058562,   30.829654, 1.12, 0.95, 1.12, 0.95
  1795, 'BUS 1795    ',       110, 1,    1,    3, 1,   1.1057215,    30.81528, 1.12, 0.95, 1.12, 0.95
  1796, 'BUS 1796    ',       110, 1,    1,    3, 1,   1.1064335,   30.953246, 1.12, 0.95, 1.12, 0.95
  1797, 'BUS 1797    ',       110, 1,    1,    3, 1,   1.1063963,   30.942442, 1.12, 0.95, 1.12, 0.95
  1798, 'BUS 1798    ',       110, 1,    1,    3, 1,   1.0934002,   29.748641, 1.12, 0.95, 1.12, 0.95
  1799, 'BUS 1799    ',       110, 1,    1,    3, 1,   1.0861223,   30.571767, 1.12, 0.95, 1.12, 0.95
  1800, 'BUS 1800    ',       110, 1,    1,    3, 1,   1.0934277,   29.750282, 1.12, 0.95, 1.12, 0.95
  1801, 'BUS 1801    ',       110, 1,    1,    3, 1,   1.0827604,    29.71483, 1.12, 0.95, 1.12, 0.95
  1802, 'BUS 1802    ',       110, 1,    1,    3, 1,   1.0827431,   29.704613, 1.12, 0.95, 1.12, 0.95
  1803, 'BUS 1803    ',       110, 1,    1,    3, 1,   1.0994852,   30.299269, 1.12, 0.95, 1.12, 0.95
  1804, 'BUS 1804    ',       110, 1,    1,    3, 1,   1.1064988,   30.976002, 1.12, 0.95, 1.12, 0.95
  1805, 'BUS 1805    ',       110, 1,    1,    3, 1,   1.0692367,   26.708347, 1.12, 0.95, 1.12, 0.95
  1806, 'BUS 1806    ',       110, 1,    1,    3, 1,   1.0692773,    26.71573, 1.12, 0.95, 1.12, 0.95
  1807, 'BUS 1807    ',       110, 1,    1,    3, 1,   1.0815136,   32.365469, 1.12, 0.95, 1.12, 0.95
  1808, 'BUS 1808    ',       110, 1,    1,    3, 1,   1.0815136,   32.365469, 1.12, 0.95, 1.12, 0.95
  1809, 'BUS 1809    ',       110, 1,    1,    3, 1,   1.1026594,   30.594226, 1.12, 0.95, 1.12, 0.95
  1810, 'BUS 1810    ',       110, 1,    1,    3, 1,   1.1025017,   30.570377, 1.12, 0.95, 1.12, 0.95
  1811, 'BUS 1811    ',       110, 1,    1,    3, 1,   1.0622225,   26.834918, 1.12, 0.95, 1.12, 0.95
  1812, 'BUS 1812    ',       110, 1,    1,    3, 1,   1.0620722,   26.817749, 1.12, 0.95, 1.12, 0.95
  1813, 'BUS 1813    ',       110, 1,    1,    3, 1,   1.0828273,   28.482662, 1.12, 0.95, 1.12, 0.95
  1814, 'BUS 1814    ',       110, 1,    1,    3, 1,   1.0833415,   28.499354, 1.12, 0.95, 1.12, 0.95
  1815, 'BUS 1815    ',       110, 1,    1,    3, 1,   1.0811465,   29.170915, 1.12, 0.95, 1.12, 0.95
  1816, 'BUS 1816    ',       110, 1,    1,    3, 1,   1.0811465,   29.170915, 1.12, 0.95, 1.12, 0.95
  1817, 'BUS 1817    ',       110, 1,    1,    3, 1,   1.0808996,   28.554231, 1.12, 0.95, 1.12, 0.95
  1818, 'BUS 1818    ',       110, 1,    1,    3, 1,    1.077684,   28.271799, 1.12, 0.95, 1.12, 0.95
  1819, 'BUS 1819    ',       110, 1,    1,    3, 1,   1.0779933,   27.903464, 1.12, 0.95, 1.12, 0.95
  1820, 'BUS 1820    ',       110, 1,    1,    3, 1,   1.0779518,   27.888732, 1.12, 0.95, 1.12, 0.95
  1821, 'BUS 1821    ',       110, 1,    1,    3, 1,   1.0825599,   29.502026, 1.12, 0.95, 1.12, 0.95
  1822, 'BUS 1822    ',       110, 1,    1,    3, 1,   1.0825802,   29.500335, 1.12, 0.95, 1.12, 0.95
  1823, 'BUS 1823    ',       110, 1,    1,    3, 1,   1.0823332,   28.543072, 1.12, 0.95, 1.12, 0.95
  1824, 'BUS 1824    ',       110, 1,    1,    3, 1,   1.0823354,   28.546827, 1.12, 0.95, 1.12, 0.95
  1825, 'BUS 1825    ',       110, 1,    1,    3, 1,   1.0821081,   32.006328, 1.12, 0.95, 1.12, 0.95
  1826, 'BUS 1826    ',       110, 1,    1,    3, 1,   1.0820505,   32.013282, 1.12, 0.95, 1.12, 0.95
  1827, 'BUS 1827    ',       110, 1,    1,    3, 1,   1.0936257,   29.770245, 1.12, 0.95, 1.12, 0.95
  1828, 'BUS 1828    ',       110, 1,    1,    3, 1,   1.0878792,   29.058773, 1.12, 0.95, 1.12, 0.95
  1829, 'BUS 1829    ',       110, 1,    1,    3, 1,   1.0880047,   29.068114, 1.12, 0.95, 1.12, 0.95
  1830, 'BUS 1830    ',       110, 1,    1,    3, 1,   1.0665163,   27.069161, 1.12, 0.95, 1.12, 0.95
  1831, 'BUS 1831    ',       110, 1,    1,    3, 1,   1.0665085,   27.070397, 1.12, 0.95, 1.12, 0.95
  1832, 'BUS 1832    ',       110, 1,    1,    3, 1,   1.0954808,   31.080763, 1.12, 0.95, 1.12, 0.95
  1833, 'BUS 1833    ',       110, 1,    1,    3, 1,   1.0955896,   31.080768, 1.12, 0.95, 1.12, 0.95
  1834, 'BUS 1834    ',       110, 1,    1,    3, 1,   1.0855353,   29.938411, 1.12, 0.95, 1.12, 0.95
  1835, 'BUS 1835    ',       110, 1,    1,    3, 1,   1.0855251,   29.932749, 1.12, 0.95, 1.12, 0.95
  1836, 'BUS 1836    ',       110, 2,    1,    3, 1,    1.106275,   32.649836, 1.12, 0.95, 1.12, 0.95
  1837, 'BUS 1837    ',       110, 1,    1,    3, 1,   1.1009261,   30.050715, 1.12, 0.95, 1.12, 0.95
  1838, 'BUS 1838    ',       110, 2,    1,    3, 1,   1.1105307,   30.696127, 1.12, 0.95, 1.12, 0.95
  1839, 'BUS 1839    ',       110, 1,    1,    3, 1,   1.0919906,   29.285097, 1.12, 0.95, 1.12, 0.95
  1840, 'BUS 1840    ',       110, 1,    1,    3, 1,   1.0920332,   29.290548, 1.12, 0.95, 1.12, 0.95
  1841, 'BUS 1841    ',       110, 1,    1,    3, 1,   1.0602586,   26.670159, 1.12, 0.95, 1.12, 0.95
  1842, 'BUS 1842    ',       110, 1,    1,    3, 1,   1.0987239,   30.758403, 1.12, 0.95, 1.12, 0.95
  1843, 'BUS 1843    ',       110, 1,    1,    3, 1,   1.0704637,     27.2878, 1.12, 0.95, 1.12, 0.95
  1844, 'BUS 1844    ',       110, 1,    1,    3, 1,    1.070445,   27.277307, 1.12, 0.95, 1.12, 0.95
  1845, 'BUS 1845    ',       110, 2,    1,    3, 1,   1.1082967,   31.131514, 1.12, 0.95, 1.12, 0.95
  1846, 'BUS 1846    ',       110, 1,    1,    3, 1,   1.1082498,   31.123598, 1.12, 0.95, 1.12, 0.95
  1847, 'BUS 1847    ',       110, 1,    1,    3, 1,   1.0903186,   29.227652, 1.12, 0.95, 1.12, 0.95
  1848, 'BUS 1848    ',       110, 1,    1,    3, 1,   1.0903706,   29.231969, 1.12, 0.95, 1.12, 0.95
  1849, 'BUS 1849    ',       110, 1,    1,    3, 1,   1.0880932,   28.749861, 1.12, 0.95, 1.12, 0.95
  1850, 'BUS 1850    ',       110, 1,    1,    3, 1,    1.088067,   28.743921, 1.12, 0.95, 1.12, 0.95
  1851, 'BUS 1851    ',       110, 1,    1,    3, 1,   1.0933371,   30.708303, 1.12, 0.95, 1.12, 0.95
  1852, 'BUS 1852    ',       110, 1,    1,    3, 1,   1.0933254,   30.691066, 1.12, 0.95, 1.12, 0.95
  1853, 'BUS 1853    ',       110, 1,    1,    3, 1,   1.0828418,    29.80593, 1.12, 0.95, 1.12, 0.95
  1854, 'BUS 1854    ',       110, 1,    1,    3, 1,   1.0828562,   29.820687, 1.12, 0.95, 1.12, 0.95
  1855, 'BUS 1855    ',       110, 1,    1,    3, 1,   1.0974078,   32.118753, 1.12, 0.95, 1.12, 0.95
  1856, 'BUS 1856    ',       110, 1,    1,    3, 1,   1.1089652,   31.253177, 1.12, 0.95, 1.12, 0.95
  1857, 'BUS 1857    ',       110, 1,    1,    3, 1,   1.0942413,   29.785847, 1.12, 0.95, 1.12, 0.95
  1858, 'BUS 1858    ',       110, 1,    1,    3, 1,    1.095929,    30.08262, 1.12, 0.95, 1.12, 0.95
  1859, 'BUS 1859    ',       110, 1,    1,    3, 1,    1.093255,   30.151703, 1.12, 0.95, 1.12, 0.95
  1860, 'BUS 1860    ',       110, 1,    1,    3, 1,   1.0580837,   25.672834, 1.12, 0.95, 1.12, 0.95
  1861, 'BUS 1861    ',       110, 1,    1,    3, 1,    1.058077,    25.67241, 1.12, 0.95, 1.12, 0.95
  1862, 'BUS 1862    ',       110, 1,    1,    3, 1,   1.0609507,   26.523188, 1.12, 0.95, 1.12, 0.95
  1863, 'BUS 1863    ',       110, 1,    1,    3, 1,   1.0609929,   26.531563, 1.12, 0.95, 1.12, 0.95
  1864, 'BUS 1864    ',       110, 1,    1,    3, 1,   1.0959507,   30.652749, 1.12, 0.95, 1.12, 0.95
  1865, 'BUS 1865    ',       110, 1,    1,    3, 1,   1.0958792,   30.648435, 1.12, 0.95, 1.12, 0.95
  1866, 'BUS 1866    ',       110, 1,    1,    3, 1,   1.0990452,   30.235516, 1.12, 0.95, 1.12, 0.95
  1867, 'BUS 1867    ',       110, 1,    1,    3, 1,       1.099,   30.233901, 1.12, 0.95, 1.12, 0.95
  1868, 'BUS 1868    ',       110, 1,    1,    3, 1,    1.087435,   28.644358, 1.12, 0.95, 1.12, 0.95
  1869, 'BUS 1869    ',       110, 1,    1,    3, 1,   1.0919706,   30.219867, 1.12, 0.95, 1.12, 0.95
  1870, 'BUS 1870    ',       110, 1,    1,    3, 1,   1.0919598,   30.216799, 1.12, 0.95, 1.12, 0.95
  1871, 'BUS 1871    ',       110, 1,    1,    3, 1,   1.0554008,   26.470395, 1.12, 0.95, 1.12, 0.95
  1872, 'BUS 1872    ',       110, 2,    1,    3, 1,   1.0848239,   29.806439, 1.12, 0.95, 1.12, 0.95
  1873, 'BUS 1873    ',       110, 2,    1,    3, 1,   1.0824689,   29.432429, 1.12, 0.95, 1.12, 0.95
  1874, 'BUS 1874    ',       110, 1,    1,    3, 1,   1.0856274,   28.752821, 1.12, 0.95, 1.12, 0.95
  1875, 'BUS 1875    ',       110, 1,    1,    3, 1,   1.0924449,   29.678493, 1.12, 0.95, 1.12, 0.95
  1876, 'BUS 1876    ',       110, 1,    1,    3, 1,   1.0856321,   28.752988, 1.12, 0.95, 1.12, 0.95
  1877, 'BUS 1877    ',       110, 1,    1,    3, 1,   1.0924487,   29.678622, 1.12, 0.95, 1.12, 0.95
  1878, 'BUS 1878    ',       110, 1,    1,    3, 1,   1.0972883,   30.389339, 1.12, 0.95, 1.12, 0.95
  1879, 'BUS 1879    ',       110, 1,    1,    3, 1,   1.0972925,   30.393061, 1.12, 0.95, 1.12, 0.95
  1880, 'BUS 1880    ',       110, 1,    1,    3, 1,   1.0996046,   34.854148, 1.12, 0.95, 1.12, 0.95
  1881, 'BUS 1881    ',       110, 1,    1,    3, 1,   1.0995568,   34.829124, 1.12, 0.95, 1.12, 0.95
  1882, 'BUS 1882    ',       110, 1,    1,    3, 1,   1.0843941,    29.84697, 1.12, 0.95, 1.12, 0.95
  1883, 'BUS 1883    ',       110, 1,    1,    3, 1,   1.0844037,    29.85404, 1.12, 0.95, 1.12, 0.95
  1884, 'BUS 1884    ',       110, 1,    1,    3, 1,   1.0803653,   28.299065, 1.12, 0.95, 1.12, 0.95
  1885, 'BUS 1885    ',       110, 1,    1,    3, 1,   1.0803956,   28.306372, 1.12, 0.95, 1.12, 0.95
  1886, 'BUS 1886    ',       110, 1,    1,    3, 1,   1.0880037,   29.059006, 1.12, 0.95, 1.12, 0.95
  1887, 'BUS 1887    ',       110, 1,    1,    3, 1,   1.0880161,   29.060976, 1.12, 0.95, 1.12, 0.95
  1888, 'BUS 1888    ',       110, 1,    1,    3, 1,   1.0824716,   29.230465, 1.12, 0.95, 1.12, 0.95
  1889, 'BUS 1889    ',       110, 1,    1,    3, 1,   1.0860344,   32.910363, 1.12, 0.95, 1.12, 0.95
  1890, 'BUS 1890    ',       110, 1,    1,    3, 1,   1.0903183,   28.818714, 1.12, 0.95, 1.12, 0.95
  1891, 'BUS 1891    ',       110, 1,    1,    3, 1,   1.0902023,   28.809054, 1.12, 0.95, 1.12, 0.95
  1892, 'BUS 1892    ',       110, 1,    1,    3, 1,   1.0877756,   29.554613, 1.12, 0.95, 1.12, 0.95
  1893, 'BUS 1893    ',       110, 1,    1,    3, 1,   1.0877729,   29.538333, 1.12, 0.95, 1.12, 0.95
  1894, 'BUS 1894    ',       110, 1,    1,    3, 1,   1.0860445,   32.705447, 1.12, 0.95, 1.12, 0.95
  1895, 'BUS 1895    ',       110, 1,    1,    3, 1,   1.0860809,   32.704001, 1.12, 0.95, 1.12, 0.95
  1896, 'BUS 1896    ',       110, 1,    1,    3, 1,     1.09173,    30.42555, 1.12, 0.95, 1.12, 0.95
  1897, 'BUS 1897    ',       110, 1,    1,    3, 1,    1.091746,   30.425586, 1.12, 0.95, 1.12, 0.95
  1898, 'BUS 1898    ',       110, 1,    1,    3, 1,   1.0925188,   29.333038, 1.12, 0.95, 1.12, 0.95
  1899, 'BUS 1899    ',       110, 1,    1,    3, 1,   1.0925457,   29.334289, 1.12, 0.95, 1.12, 0.95
  1900, 'BUS 1900    ',       110, 1,    1,    3, 1,   1.0993466,    30.28198, 1.12, 0.95, 1.12, 0.95
  1901, 'BUS 1901    ',       110, 1,    1,    3, 1,   1.0992989,   30.274676, 1.12, 0.95, 1.12, 0.95
  1902, 'BUS 1902    ',       110, 1,    1,    3, 1,   1.0824329,   28.654526, 1.12, 0.95, 1.12, 0.95
  1903, 'BUS 1903    ',       110, 1,    1,    3, 1,    1.082466,   28.666833, 1.12, 0.95, 1.12, 0.95
  1904, 'BUS 1904    ',       110, 1,    1,    3, 1,   1.0917523,   30.437962, 1.12, 0.95, 1.12, 0.95
  1905, 'BUS 1905    ',       110, 1,    1,    3, 1,   1.0917511,   30.440612, 1.12, 0.95, 1.12, 0.95
  1906, 'BUS 1906    ',       110, 2,    1,    3, 1,    1.082079,   28.456902, 1.12, 0.95, 1.12, 0.95
  1907, 'BUS 1907    ',       110, 2,    1,    3, 1,   1.0820547,    28.45676, 1.12, 0.95, 1.12, 0.95
  1908, 'BUS 1908    ',       110, 1,    1,    3, 1,   1.0820914,   28.457337, 1.12, 0.95, 1.12, 0.95
  1909, 'BUS 1909    ',       110, 1,    1,    3, 1,   1.0820914,   28.457337, 1.12, 0.95, 1.12, 0.95
  1910, 'BUS 1910    ',       110, 1,    1,    3, 1,    1.087287,   28.631323, 1.12, 0.95, 1.12, 0.95
  1911, 'BUS 1911    ',       110, 1,    1,    3, 1,   1.1095501,   30.549755, 1.12, 0.95, 1.12, 0.95
  1912, 'BUS 1912    ',       110, 1,    1,    3, 1,   1.0874169,   28.642523, 1.12, 0.95, 1.12, 0.95
  1913, 'BUS 1913    ',       110, 1,    1,    3, 1,   1.0918049,   30.455078, 1.12, 0.95, 1.12, 0.95
  1914, 'BUS 1914    ',       110, 1,    1,    3, 1,   1.0917946,   30.458235, 1.12, 0.95, 1.12, 0.95
  1915, 'BUS 1915    ',       110, 1,    1,    3, 1,   1.0915521,   30.427629, 1.12, 0.95, 1.12, 0.95
  1916, 'BUS 1916    ',       110, 1,    1,    3, 1,   1.0915344,   30.426329, 1.12, 0.95, 1.12, 0.95
  1917, 'BUS 1917    ',       110, 1,    1,    3, 1,    1.087354,   29.095621, 1.12, 0.95, 1.12, 0.95
  1918, 'BUS 1918    ',       110, 1,    1,    3, 1,   1.0873439,   29.106873, 1.12, 0.95, 1.12, 0.95
  1919, 'BUS 1919    ',       110, 1,    1,    3, 1,     1.09576,   30.218013, 1.12, 0.95, 1.12, 0.95
  1920, 'BUS 1920    ',       110, 1,    1,    3, 1,   1.0954438,   30.182219, 1.12, 0.95, 1.12, 0.95
  1921, 'BUS 1921    ',       110, 1,    1,    3, 1,   1.1107527,   31.388264, 1.12, 0.95, 1.12, 0.95
  1922, 'BUS 1922    ',       110, 1,    1,    3, 1,   1.1108221,   31.402124, 1.12, 0.95, 1.12, 0.95
  1923, 'BUS 1923    ',       110, 1,    1,    3, 1,   1.0884422,   29.132299, 1.12, 0.95, 1.12, 0.95
  1924, 'BUS 1924    ',       110, 1,    1,    3, 1,   1.0884422,   29.132299, 1.12, 0.95, 1.12, 0.95
  1925, 'BUS 1925    ',       110, 1,    1,    3, 1,   1.0884449,   29.132703, 1.12, 0.95, 1.12, 0.95
  1926, 'BUS 1926    ',       110, 2,    1,    3, 1,   1.0753182,   27.768977, 1.12, 0.95, 1.12, 0.95
  1927, 'BUS 1927    ',       110, 1,    1,    3, 1,   1.0677545,   26.964173, 1.12, 0.95, 1.12, 0.95
  1928, 'BUS 1928    ',       110, 2,    1,    4, 1,        1.12,   29.102163, 1.12, 0.95, 1.12, 0.95
  1929, 'BUS 1929    ',       110, 2,    1,    4, 1,        1.12,   29.094278, 1.12, 0.95, 1.12, 0.95
  1930, 'BUS 1930    ',       110, 1,    1,    4, 1,   1.1130731,   28.798417, 1.12, 0.95, 1.12, 0.95
  1931, 'BUS 1931    ',       110, 1,    1,    4, 1,   1.1137221,   28.824788, 1.12, 0.95, 1.12, 0.95
  1932, 'BUS 1932    ',       110, 1,    1,    4, 1,     1.10406,   15.783266, 1.12, 0.95, 1.12, 0.95
  1933, 'BUS 1933    ',       110, 1,    1,    4, 1,   1.0892634,   20.288727, 1.12, 0.95, 1.12, 0.95
  1934, 'BUS 1934    ',       110, 1,    1,    4, 1,   1.0870684,   15.066091, 1.12, 0.95, 1.12, 0.95
  1935, 'BUS 1935    ',       110, 1,    1,    4, 1,   1.1044062,    27.68215, 1.12, 0.95, 1.12, 0.95
  1936, 'BUS 1936    ',       110, 1,    1,    4, 1,    1.119273,   23.651302, 1.12, 0.95, 1.12, 0.95
  1937, 'BUS 1937    ',       110, 1,    1,    4, 1,    1.119273,   23.651302, 1.12, 0.95, 1.12, 0.95
  1938, 'BUS 1938    ',       110, 1,    1,    4, 1,   1.0944584,   13.129318, 1.12, 0.95, 1.12, 0.95
  1939, 'BUS 1939    ',       110, 1,    1,    4, 1,   1.0965023,     21.8467, 1.12, 0.95, 1.12, 0.95
  1940, 'BUS 1940    ',       110, 1,    1,    4, 1,   1.1020563,   11.437127, 1.12, 0.95, 1.12, 0.95
  1941, 'BUS 1941    ',       110, 1,    1,    4, 1,   1.0958187,    14.88287, 1.12, 0.95, 1.12, 0.95
  1942, 'BUS 1942    ',       110, 1,    1,    4, 1,   1.0957928,    14.87465, 1.12, 0.95, 1.12, 0.95
  1943, 'BUS 1943    ',       110, 1,    1,    4, 1,   1.0952728,   12.726595, 1.12, 0.95, 1.12, 0.95
  1944, 'BUS 1944    ',       110, 2,    1,    4, 1,   1.1068136,   26.776558, 1.12, 0.95, 1.12, 0.95
  1945, 'BUS 1945    ',       110, 1,    1,    4, 1,    1.106843,    26.76861, 1.12, 0.95, 1.12, 0.95
  1946, 'BUS 1946    ',       110, 1,    1,    4, 1,   1.1066686,   26.539757, 1.12, 0.95, 1.12, 0.95
  1947, 'BUS 1947    ',       110, 2,    1,    4, 1,   1.1163112,   23.277468, 1.12, 0.95, 1.12, 0.95
  1948, 'BUS 1948    ',       110, 1,    1,    4, 1,   1.1163046,   23.276089, 1.12, 0.95, 1.12, 0.95
  1949, 'BUS 1949    ',       110, 1,    1,    4, 1,   1.0929697,   14.635585, 1.12, 0.95, 1.12, 0.95
  1950, 'BUS 1950    ',       110, 1,    1,    4, 1,   1.1193987,   23.763904, 1.12, 0.95, 1.12, 0.95
  1951, 'BUS 1951    ',       110, 1,    1,    4, 1,   1.1197042,   23.672301, 1.12, 0.95, 1.12, 0.95
  1952, 'BUS 1952    ',       110, 1,    1,    4, 1,   1.0674001,   14.760287, 1.12, 0.95, 1.12, 0.95
  1953, 'BUS 1953    ',       110, 1,    1,    4, 1,   1.0739663,   17.244272, 1.12, 0.95, 1.12, 0.95
  1954, 'BUS 1954    ',       110, 1,    1,    4, 1,   1.0751689,   13.890585, 1.12, 0.95, 1.12, 0.95
  1955, 'BUS 1955    ',       110, 1,    1,    4, 1,   1.0819996,   17.589697, 1.12, 0.95, 1.12, 0.95
  1956, 'BUS 1956    ',       110, 1,    1,    4, 1,   1.1059027,   16.534363, 1.12, 0.95, 1.12, 0.95
  1957, 'BUS 1957    ',       110, 2,    1,    4, 1,   1.1094673,   28.331896, 1.12, 0.95, 1.12, 0.95
  1958, 'BUS 1958    ',       110, 1,    1,    4, 1,   1.1168377,   23.791729, 1.12, 0.95, 1.12, 0.95
  1959, 'BUS 1959    ',       110, 1,    1,    4, 1,   1.1195112,    15.07051, 1.12, 0.95, 1.12, 0.95
  1960, 'BUS 1960    ',       110, 1,    1,    4, 1,   1.0968612,    14.28691, 1.12, 0.95, 1.12, 0.95
  1961, 'BUS 1961    ',       110, 1,    1,    4, 1,   1.0726807,   16.491854, 1.12, 0.95, 1.12, 0.95
  1962, 'BUS 1962    ',       110, 2,    1,    4, 1,   1.1138587,   22.952471, 1.12, 0.95, 1.12, 0.95
  1963, 'BUS 1963    ',       110, 1,    1,    4, 1,   1.1138587,   22.952471, 1.12, 0.95, 1.12, 0.95
  1964, 'BUS 1964    ',       110, 2,    1,    4, 1,   1.0939653,    21.96921, 1.12, 0.95, 1.12, 0.95
  1965, 'BUS 1965    ',       110, 2,    1,    4, 1,    1.094299,   22.293979, 1.12, 0.95, 1.12, 0.95
  1966, 'BUS 1966    ',       110, 1,    1,    4, 1,   1.1061418,   27.090266, 1.12, 0.95, 1.12, 0.95
  1967, 'BUS 1967    ',       110, 1,    1,    4, 1,   1.0735345,   12.867623, 1.12, 0.95, 1.12, 0.95
  1968, 'BUS 1968    ',       110, 1,    1,    4, 1,   1.1052742,   13.807692, 1.12, 0.95, 1.12, 0.95
  1969, 'BUS 1969    ',       110, 1,    1,    4, 1,    1.097622,   20.908865, 1.12, 0.95, 1.12, 0.95
  1970, 'BUS 1970    ',       110, 1,    1,    4, 1,    1.107217,   11.137006, 1.12, 0.95, 1.12, 0.95
  1971, 'BUS 1971    ',       110, 1,    1,    4, 1,   1.0795311,   19.012547, 1.12, 0.95, 1.12, 0.95
  1972, 'BUS 1972    ',       110, 1,    1,    4, 1,   1.1010086,   24.228931, 1.12, 0.95, 1.12, 0.95
  1973, 'BUS 1973    ',       110, 1,    1,    4, 1,   1.0955758,   15.026959, 1.12, 0.95, 1.12, 0.95
  1974, 'BUS 1974    ',       110, 1,    1,    4, 1,   1.1179142,   23.985467, 1.12, 0.95, 1.12, 0.95
  1975, 'BUS 1975    ',       110, 1,    1,    4, 1,   1.1179142,   23.985467, 1.12, 0.95, 1.12, 0.95
  1976, 'BUS 1976    ',       110, 1,    1,    4, 1,   1.1016272,   21.106309, 1.12, 0.95, 1.12, 0.95
  1977, 'BUS 1977    ',       110, 1,    1,    4, 1,   1.0874814,   21.536782, 1.12, 0.95, 1.12, 0.95
  1978, 'BUS 1978    ',       110, 1,    1,    4, 1,   1.1095058,   27.109056, 1.12, 0.95, 1.12, 0.95
  1979, 'BUS 1979    ',       110, 1,    1,    4, 1,   1.0902668,   10.733394, 1.12, 0.95, 1.12, 0.95
  1980, 'BUS 1980    ',       110, 1,    1,    4, 1,   1.0989082,   15.154329, 1.12, 0.95, 1.12, 0.95
  1981, 'BUS 1981    ',       110, 1,    1,    4, 1,   1.0952488,   14.941181, 1.12, 0.95, 1.12, 0.95
  1982, 'BUS 1982    ',       110, 1,    1,    4, 1,   1.0986718,   15.332122, 1.12, 0.95, 1.12, 0.95
  1983, 'BUS 1983    ',       110, 1,    1,    4, 1,   1.0988019,   15.332048, 1.12, 0.95, 1.12, 0.95
  1984, 'BUS 1984    ',       110, 1,    1,    4, 1,   1.0712597,   11.644733, 1.12, 0.95, 1.12, 0.95
  1985, 'BUS 1985    ',       110, 1,    1,    4, 1,   1.1020984,   11.948613, 1.12, 0.95, 1.12, 0.95
  1986, 'BUS 1986    ',       110, 1,    1,    4, 1,   1.1046546,   15.904791, 1.12, 0.95, 1.12, 0.95
  1987, 'BUS 1987    ',       110, 1,    1,    4, 1,   1.0881417,   24.125526, 1.12, 0.95, 1.12, 0.95
  1988, 'BUS 1988    ',       110, 1,    1,    4, 1,   1.0872848,   11.134315, 1.12, 0.95, 1.12, 0.95
  1989, 'BUS 1989    ',       110, 1,    1,    4, 1,   1.0871772,    12.69473, 1.12, 0.95, 1.12, 0.95
  1990, 'BUS 1990    ',       110, 1,    1,    4, 1,   1.0924635,   10.815324, 1.12, 0.95, 1.12, 0.95
  1991, 'BUS 1991    ',       110, 2,    1,    4, 1,   1.1196024,   15.097943, 1.12, 0.95, 1.12, 0.95
  1992, 'BUS 1992    ',       110, 1,    1,    4, 1,   1.1196024,   15.097943, 1.12, 0.95, 1.12, 0.95
  1993, 'BUS 1993    ',       110, 1,    1,    4, 1,   1.0895616,   12.143589, 1.12, 0.95, 1.12, 0.95
  1994, 'BUS 1994    ',       110, 1,    1,    4, 1,   1.0895595,   12.142737, 1.12, 0.95, 1.12, 0.95
  1995, 'BUS 1995    ',       110, 1,    1,    4, 1,   1.0868706,   11.697115, 1.12, 0.95, 1.12, 0.95
  1996, 'BUS 1996    ',       110, 1,    1,    4, 1,     1.11141,   22.573395, 1.12, 0.95, 1.12, 0.95
  1997, 'BUS 1997    ',       110, 2,    1,    4, 1,     1.10639,   16.481032, 1.12, 0.95, 1.12, 0.95
  1998, 'BUS 1998    ',       110, 1,    1,    4, 1,     1.10639,   16.481032, 1.12, 0.95, 1.12, 0.95
  1999, 'BUS 1999    ',       110, 1,    1,    4, 1,   1.1156011,   22.894734, 1.12, 0.95, 1.12, 0.95
  2000, 'BUS 2000    ',       110, 1,    1,    4, 1,   1.1165152,   23.310399, 1.12, 0.95, 1.12, 0.95
  2001, 'BUS 2001    ',       110, 2,    1,    4, 1,    1.105135,   15.611217, 1.12, 0.95, 1.12, 0.95
  2002, 'BUS 2002    ',       110, 2,    1,    4, 1,   1.0950981,    14.98196, 1.12, 0.95, 1.12, 0.95
  2003, 'BUS 2003    ',       110, 1,    1,    4, 1,   1.0878103,   15.002956, 1.12, 0.95, 1.12, 0.95
  2004, 'BUS 2004    ',       110, 1,    1,    4, 1,   1.0956564,   9.4355303, 1.12, 0.95, 1.12, 0.95
  2005, 'BUS 2005    ',       110, 1,    1,    4, 1,   1.0985659,   15.140623, 1.12, 0.95, 1.12, 0.95
  2006, 'BUS 2006    ',       110, 1,    1,    4, 1,   1.0854818,   14.860996, 1.12, 0.95, 1.12, 0.95
  2007, 'BUS 2007    ',       110, 2,    1,    4, 1,   1.0498274,   6.1681069, 1.12, 0.95, 1.12, 0.95
  2008, 'BUS 2008    ',       110, 1,    1,    4, 1,   1.1024586,   11.509871, 1.12, 0.95, 1.12, 0.95
  2009, 'BUS 2009    ',       110, 1,    1,    4, 1,   1.1024247,   11.491284, 1.12, 0.95, 1.12, 0.95
  2010, 'BUS 2010    ',       110, 1,    1,    4, 1,   1.0860897,   15.628786, 1.12, 0.95, 1.12, 0.95
  2011, 'BUS 2011    ',       110, 1,    1,    4, 1,   1.0845893,   15.106818, 1.12, 0.95, 1.12, 0.95
  2012, 'BUS 2012    ',       110, 1,    1,    4, 1,     1.08463,    15.09311, 1.12, 0.95, 1.12, 0.95
  2013, 'BUS 2013    ',       110, 1,    1,    4, 1,    1.074935,    15.79027, 1.12, 0.95, 1.12, 0.95
  2014, 'BUS 2014    ',       110, 2,    1,    4, 1,   1.1008841,    14.06984, 1.12, 0.95, 1.12, 0.95
  2015, 'BUS 2015    ',       110, 2,    1,    4, 1,   1.1009452,   14.020301, 1.12, 0.95, 1.12, 0.95
  2016, 'BUS 2016    ',       110, 1,    1,    4, 1,   1.0750276,   9.7616837, 1.12, 0.95, 1.12, 0.95
  2017, 'BUS 2017    ',       110, 1,    1,    4, 1,   1.0992336,   13.907497, 1.12, 0.95, 1.12, 0.95
  2018, 'BUS 2018    ',       110, 1,    1,    4, 1,   1.0992169,   13.904143, 1.12, 0.95, 1.12, 0.95
  2019, 'BUS 2019    ',       110, 1,    1,    4, 1,   1.0946615,   20.276505, 1.12, 0.95, 1.12, 0.95
  2020, 'BUS 2020    ',       110, 1,    1,    4, 1,   1.0965792,   13.742767, 1.12, 0.95, 1.12, 0.95
  2021, 'BUS 2021    ',       110, 1,    1,    4, 1,   1.0967856,    20.82756, 1.12, 0.95, 1.12, 0.95
  2022, 'BUS 2022    ',       110, 1,    1,    4, 1,   1.1146966,   14.345112, 1.12, 0.95, 1.12, 0.95
  2023, 'BUS 2023    ',       110, 1,    1,    4, 1,   1.1171205,   23.317253, 1.12, 0.95, 1.12, 0.95
  2024, 'BUS 2024    ',       110, 1,    1,    4, 1,   1.1171205,   23.317253, 1.12, 0.95, 1.12, 0.95
  2025, 'BUS 2025    ',       110, 1,    1,    4, 1,    1.098939,   13.879002, 1.12, 0.95, 1.12, 0.95
  2026, 'BUS 2026    ',       110, 1,    1,    4, 1,   1.0991612,   13.891269, 1.12, 0.95, 1.12, 0.95
  2027, 'BUS 2027    ',       110, 1,    1,    4, 1,   1.0696302,   15.948845, 1.12, 0.95, 1.12, 0.95
  2028, 'BUS 2028    ',       110, 1,    1,    4, 1,   1.0958252,   15.663698, 1.12, 0.95, 1.12, 0.95
  2029, 'BUS 2029    ',       110, 1,    1,    4, 1,   1.0999064,   11.248753, 1.12, 0.95, 1.12, 0.95
  2030, 'BUS 2030    ',       110, 1,    1,    4, 1,   1.1001885,   13.970946, 1.12, 0.95, 1.12, 0.95
  2031, 'BUS 2031    ',       110, 1,    1,    4, 1,   1.0792868,   12.535318, 1.12, 0.95, 1.12, 0.95
  2032, 'BUS 2032    ',       110, 1,    1,    4, 1,   1.0937964,   19.289429, 1.12, 0.95, 1.12, 0.95
  2033, 'BUS 2033    ',       110, 1,    1,    4, 1,   1.0937916,   19.276039, 1.12, 0.95, 1.12, 0.95
  2034, 'BUS 2034    ',       110, 1,    1,    4, 1,    1.032759,   15.401447, 1.12, 0.95, 1.12, 0.95
  2035, 'BUS 2035    ',       110, 2,    1,    4, 1,   1.0828206,   17.532844, 1.12, 0.95, 1.12, 0.95
  2036, 'BUS 2036    ',       110, 1,    1,    4, 1,   1.0746027,   17.318343, 1.12, 0.95, 1.12, 0.95
  2037, 'BUS 2037    ',       110, 1,    1,    4, 1,    1.071197,   17.075002, 1.12, 0.95, 1.12, 0.95
  2038, 'BUS 2038    ',       110, 1,    1,    4, 1,   1.0790559,   17.203999, 1.12, 0.95, 1.12, 0.95
  2039, 'BUS 2039    ',       110, 2,    1,    4, 1,   1.0901159,   21.068076, 1.12, 0.95, 1.12, 0.95
  2040, 'BUS 2040    ',       110, 1,    1,    4, 1,   1.0914616,   21.130745, 1.12, 0.95, 1.12, 0.95
  2041, 'BUS 2041    ',       110, 2,    1,    4, 1,   1.1083651,   24.348542, 1.12, 0.95, 1.12, 0.95
  2042, 'BUS 2042    ',       110, 1,    1,    4, 1,   1.1083651,   24.348542, 1.12, 0.95, 1.12, 0.95
  2043, 'BUS 2043    ',       110, 1,    1,    4, 1,   1.0957732,   23.259543, 1.12, 0.95, 1.12, 0.95
  2044, 'BUS 2044    ',       110, 1,    1,    4, 1,   1.0958614,   21.829107, 1.12, 0.95, 1.12, 0.95
  2045, 'BUS 2045    ',       110, 1,    1,    4, 1,   1.0920683,   16.156145, 1.12, 0.95, 1.12, 0.95
  2046, 'BUS 2046    ',       110, 2,    1,    4, 1,   1.1178978,   23.196096, 1.12, 0.95, 1.12, 0.95
  2047, 'BUS 2047    ',       110, 1,    1,    4, 1,    1.117894,    23.19527, 1.12, 0.95, 1.12, 0.95
  2048, 'BUS 2048    ',       110, 1,    1,    4, 1,   1.0735331,   14.241193, 1.12, 0.95, 1.12, 0.95
  2049, 'BUS 2049    ',       110, 1,    1,    4, 1,    1.100707,    14.00489, 1.12, 0.95, 1.12, 0.95
  2050, 'BUS 2050    ',       110, 1,    1,    4, 1,   1.0736697,   32.042448, 1.12, 0.95, 1.12, 0.95
  2051, 'BUS 2051    ',       110, 1,    1,    4, 1,   1.1171428,    23.83211, 1.12, 0.95, 1.12, 0.95
  2052, 'BUS 2052    ',       110, 1,    1,    4, 1,   1.0956104,   14.846658, 1.12, 0.95, 1.12, 0.95
  2053, 'BUS 2053    ',       110, 1,    1,    4, 1,    1.109506,   20.959861, 1.12, 0.95, 1.12, 0.95
  2054, 'BUS 2054    ',       110, 1,    1,    4, 1,   1.0840549,   19.135177, 1.12, 0.95, 1.12, 0.95
  2055, 'BUS 2055    ',       110, 1,    1,    4, 1,   1.0848358,   19.145794, 1.12, 0.95, 1.12, 0.95
  2056, 'BUS 2056    ',       110, 2,    1,    4, 1,   1.0636159,   11.950398, 1.12, 0.95, 1.12, 0.95
  2057, 'BUS 2057    ',       110, 1,    1,    4, 1,   1.1143484,   28.652333, 1.12, 0.95, 1.12, 0.95
  2058, 'BUS 2058    ',       110, 1,    1,    4, 1,   1.0979343,   21.831816, 1.12, 0.95, 1.12, 0.95
  2059, 'BUS 2059    ',       110, 1,    1,    4, 1,   1.1173411,   23.882352, 1.12, 0.95, 1.12, 0.95
  2060, 'BUS 2060    ',       110, 1,    1,    4, 1,   1.1173904,   23.927996, 1.12, 0.95, 1.12, 0.95
  2061, 'BUS 2061    ',       110, 1,    1,    4, 1,   1.0924755,   24.888453, 1.12, 0.95, 1.12, 0.95
  2062, 'BUS 2062    ',       110, 1,    1,    4, 1,   1.1171181,   23.646887, 1.12, 0.95, 1.12, 0.95
  2063, 'BUS 2063    ',       110, 2,    1,    4, 1,   1.0939518,   25.189073, 1.12, 0.95, 1.12, 0.95
  2064, 'BUS 2064    ',       110, 1,    1,    4, 1,   1.0991066,   20.665664, 1.12, 0.95, 1.12, 0.95
  2065, 'BUS 2065    ',       110, 1,    1,    4, 1,   1.0885672,   24.163898, 1.12, 0.95, 1.12, 0.95
  2066, 'BUS 2066    ',       110, 1,    1,    4, 1,   1.1151573,   21.238824, 1.12, 0.95, 1.12, 0.95
  2067, 'BUS 2067    ',       110, 1,    1,    4, 1,   1.0830516,   15.572729, 1.12, 0.95, 1.12, 0.95
  2068, 'BUS 2068    ',       110, 1,    1,    4, 1,   1.1000282,   19.258839, 1.12, 0.95, 1.12, 0.95
  2069, 'BUS 2069    ',       110, 1,    1,    4, 1,   1.1133069,   26.747853, 1.12, 0.95, 1.12, 0.95
  2070, 'BUS 2070    ',       110, 2,    1,    4, 1,   1.1130824,    22.80476, 1.12, 0.95, 1.12, 0.95
  2071, 'BUS 2071    ',       110, 1,    1,    4, 1,   1.1130737,     22.8015, 1.12, 0.95, 1.12, 0.95
  2072, 'BUS 2072    ',       110, 1,    1,    4, 1,   1.0887497,   14.222256, 1.12, 0.95, 1.12, 0.95
  2073, 'BUS 2073    ',       110, 1,    1,    4, 1,   1.0908138,   20.121639, 1.12, 0.95, 1.12, 0.95
  2074, 'BUS 2074    ',       110, 1,    1,    4, 1,   1.0841411,   30.542764, 1.12, 0.95, 1.12, 0.95
  2075, 'BUS 2075    ',       110, 1,    1,    4, 1,   1.0717763,   15.053219, 1.12, 0.95, 1.12, 0.95
  2076, 'BUS 2076    ',       110, 1,    1,    4, 1,   1.0942196,   23.143443, 1.12, 0.95, 1.12, 0.95
  2077, 'BUS 2077    ',       110, 1,    1,    4, 1,   1.0968324,   21.871848, 1.12, 0.95, 1.12, 0.95
  2078, 'BUS 2078    ',       110, 1,    1,    4, 1,   1.0665734,   18.561476, 1.12, 0.95, 1.12, 0.95
  2079, 'BUS 2079    ',       110, 1,    1,    4, 1,   1.0683629,   17.424344, 1.12, 0.95, 1.12, 0.95
  2080, 'BUS 2080    ',       110, 1,    1,    4, 1,   1.0705187,   19.543723, 1.12, 0.95, 1.12, 0.95
  2081, 'BUS 2081    ',       110, 1,    1,    4, 1,   1.0846961,   19.218388, 1.12, 0.95, 1.12, 0.95
  2082, 'BUS 2082    ',       110, 1,    1,    4, 1,   1.1000543,   27.215395, 1.12, 0.95, 1.12, 0.95
  2083, 'BUS 2083    ',       110, 1,    1,    4, 1,   1.0678367,   19.064575, 1.12, 0.95, 1.12, 0.95
  2084, 'BUS 2084    ',       110, 1,    1,    4, 1,   1.0665648,   18.561642, 1.12, 0.95, 1.12, 0.95
  2085, 'BUS 2085    ',       110, 1,    1,    4, 1,    1.082775,   19.077362, 1.12, 0.95, 1.12, 0.95
  2086, 'BUS 2086    ',       110, 1,    1,    4, 1,   1.0731343,   7.6884464, 1.12, 0.95, 1.12, 0.95
  2087, 'BUS 2087    ',       110, 1,    1,    4, 1,   1.1069329,   16.666763, 1.12, 0.95, 1.12, 0.95
  2088, 'BUS 2088    ',       110, 1,    1,    4, 1,   1.1134768,   26.758835, 1.12, 0.95, 1.12, 0.95
  2089, 'BUS 2089    ',       110, 1,    1,    4, 1,   1.1080851,   28.099478, 1.12, 0.95, 1.12, 0.95
  2090, 'BUS 2090    ',       110, 2,    1,    4, 1,   1.1079355,   24.360184, 1.12, 0.95, 1.12, 0.95
  2091, 'BUS 2091    ',       110, 2,    1,    4, 1,   1.1127503,   20.847659, 1.12, 0.95, 1.12, 0.95
  2092, 'BUS 2092    ',       110, 1,    1,    4, 1,   1.1079274,   24.408921, 1.12, 0.95, 1.12, 0.95
  2093, 'BUS 2093    ',        15, 2,    1,    4, 1,    1.038916,   27.546797, 1.12, 0.95, 1.12, 0.95
  2094, 'BUS 2094    ',       110, 1,    1,    4, 1,   1.0860092,   19.427741, 1.12, 0.95, 1.12, 0.95
  2095, 'BUS 2095    ',       110, 1,    1,    4, 1,     1.11629,   23.742393, 1.12, 0.95, 1.12, 0.95
  2096, 'BUS 2096    ',       110, 2,    1,    4, 1,   1.0720509,   17.724308, 1.12, 0.95, 1.12, 0.95
  2097, 'BUS 2097    ',       110, 1,    1,    4, 1,   1.0720837,   17.731529, 1.12, 0.95, 1.12, 0.95
  2098, 'BUS 2098    ',       110, 1,    1,    4, 1,    1.068667,   19.121143, 1.12, 0.95, 1.12, 0.95
  2099, 'BUS 2099    ',       110, 1,    1,    4, 1,   1.0688602,    19.06886, 1.12, 0.95, 1.12, 0.95
  2100, 'BUS 2100    ',       110, 1,    1,    4, 1,   1.1016161,   27.372332, 1.12, 0.95, 1.12, 0.95
  2101, 'BUS 2101    ',       110, 1,    1,    4, 1,    1.067847,    18.68832, 1.12, 0.95, 1.12, 0.95
  2102, 'BUS 2102    ',       110, 1,    1,    4, 1,   1.0678145,   18.707046, 1.12, 0.95, 1.12, 0.95
  2103, 'BUS 2103    ',       110, 1,    1,    4, 1,        1.12,   15.190534, 1.12, 0.95, 1.12, 0.95
  2104, 'BUS 2104    ',       110, 1,    1,    4, 1,   1.0786866,   18.432799, 1.12, 0.95, 1.12, 0.95
  2105, 'BUS 2105    ',       110, 1,    1,    4, 1,   1.1057264,   25.888562, 1.12, 0.95, 1.12, 0.95
  2106, 'BUS 2106    ',       110, 1,    1,    4, 1,   1.1056923,   25.903042, 1.12, 0.95, 1.12, 0.95
  2107, 'BUS 2107    ',       110, 1,    1,    4, 1,   1.0732439,    17.80581, 1.12, 0.95, 1.12, 0.95
  2108, 'BUS 2108    ',       110, 1,    1,    4, 1,   1.0681052,   19.157808, 1.12, 0.95, 1.12, 0.95
  2109, 'BUS 2109    ',       110, 1,    1,    4, 1,   1.0749403,   17.919143, 1.12, 0.95, 1.12, 0.95
  2110, 'BUS 2110    ',       110, 1,    1,    4, 1,   1.0731632,   19.688681, 1.12, 0.95, 1.12, 0.95
  2111, 'BUS 2111    ',       110, 1,    1,    4, 1,   1.0732526,   19.712757, 1.12, 0.95, 1.12, 0.95
  2112, 'BUS 2112    ',       110, 1,    1,    4, 1,   1.0756104,   18.007759, 1.12, 0.95, 1.12, 0.95
  2113, 'BUS 2113    ',       110, 1,    1,    4, 1,   1.0756395,   17.996149, 1.12, 0.95, 1.12, 0.95
  2114, 'BUS 2114    ',       110, 1,    1,    4, 1,   1.0731084,   17.813936, 1.12, 0.95, 1.12, 0.95
  2115, 'BUS 2115    ',       110, 1,    1,    4, 1,   1.0691413,   19.169518, 1.12, 0.95, 1.12, 0.95
  2116, 'BUS 2116    ',       110, 1,    1,    4, 1,   1.0708757,   17.621593, 1.12, 0.95, 1.12, 0.95
  2117, 'BUS 2117    ',       110, 1,    1,    4, 1,   1.1044923,   27.883398, 1.12, 0.95, 1.12, 0.95
  2118, 'BUS 2118    ',       110, 2,    1,    4, 1,   1.0751754,   12.203609, 1.12, 0.95, 1.12, 0.95
  2119, 'BUS 2119    ',       110, 1,    1,    4, 1,   1.0727129,   17.523905, 1.12, 0.95, 1.12, 0.95
  2120, 'BUS 2120    ',       110, 1,    1,    4, 1,   1.0727321,   17.518501, 1.12, 0.95, 1.12, 0.95
  2121, 'BUS 2121    ',       110, 1,    1,    4, 1,    1.068687,   18.200667, 1.12, 0.95, 1.12, 0.95
  2122, 'BUS 2122    ',       110, 1,    1,    4, 1,   1.0717767,    17.65219, 1.12, 0.95, 1.12, 0.95
  2123, 'BUS 2123    ',       110, 1,    1,    4, 1,   1.0806152,   18.752994, 1.12, 0.95, 1.12, 0.95
  2124, 'BUS 2124    ',       110, 1,    1,    4, 1,   1.0826709,   19.165314, 1.12, 0.95, 1.12, 0.95
  2125, 'BUS 2125    ',       110, 1,    1,    4, 1,   1.0939208,   14.698687, 1.12, 0.95, 1.12, 0.95
  2126, 'BUS 2126    ',       110, 1,    1,    4, 1,   1.0828062,   19.184213, 1.12, 0.95, 1.12, 0.95
  2127, 'BUS 2127    ',       110, 1,    1,    4, 1,   1.1107254,   22.491227, 1.12, 0.95, 1.12, 0.95
  2128, 'BUS 2128    ',       110, 1,    1,    4, 1,   1.1107234,   22.489808, 1.12, 0.95, 1.12, 0.95
  2129, 'BUS 2129    ',       110, 1,    1,    4, 1,   1.0829595,   21.259225, 1.12, 0.95, 1.12, 0.95
  2130, 'BUS 2130    ',       110, 1,    1,    4, 1,    1.072918,   19.715484, 1.12, 0.95, 1.12, 0.95
  2131, 'BUS 2131    ',       110, 1,    1,    4, 1,   1.0910089,   20.917385, 1.12, 0.95, 1.12, 0.95
  2132, 'BUS 2132    ',       110, 1,    1,    4, 1,   1.0913813,   22.977342, 1.12, 0.95, 1.12, 0.95
  2133, 'BUS 2133    ',       110, 1,    1,    4, 1,   1.1065659,   27.937592, 1.12, 0.95, 1.12, 0.95
  2134, 'BUS 2134    ',       110, 1,    1,    4, 1,    1.119124,   23.567501, 1.12, 0.95, 1.12, 0.95
  2135, 'BUS 2135    ',       110, 1,    1,    4, 1,   1.1191139,   23.565582, 1.12, 0.95, 1.12, 0.95
  2136, 'BUS 2136    ',       110, 1,    1,    4, 1,   1.0884936,   10.809942, 1.12, 0.95, 1.12, 0.95
  2137, 'BUS 2137    ',       110, 1,    1,    4, 1,   1.0875812,   24.075231, 1.12, 0.95, 1.12, 0.95
  2138, 'BUS 2138    ',       110, 1,    1,    4, 1,   1.0999083,   20.736918, 1.12, 0.95, 1.12, 0.95
  2139, 'BUS 2139    ',       110, 1,    1,    4, 1,   1.1022996,   11.464358, 1.12, 0.95, 1.12, 0.95
  2140, 'BUS 2140    ',       110, 2,    1,    4, 1,   1.1090701,   27.205067, 1.12, 0.95, 1.12, 0.95
  2141, 'BUS 2141    ',       110, 1,    1,    4, 1,   1.1169516,   23.615749, 1.12, 0.95, 1.12, 0.95
  2142, 'BUS 2142    ',       110, 1,    1,    4, 1,   1.0939072,   22.035465, 1.12, 0.95, 1.12, 0.95
  2143, 'BUS 2143    ',       110, 1,    1,    4, 1,   1.1147818,   23.169198, 1.12, 0.95, 1.12, 0.95
  2144, 'BUS 2144    ',       110, 1,    1,    4, 1,   1.1147818,   23.169198, 1.12, 0.95, 1.12, 0.95
  2145, 'BUS 2145    ',       110, 1,    1,    4, 1,   1.0773691,   15.778195, 1.12, 0.95, 1.12, 0.95
  2146, 'BUS 2146    ',       110, 1,    1,    4, 1,   1.0773691,   15.778195, 1.12, 0.95, 1.12, 0.95
  2147, 'BUS 2147    ',       110, 1,    1,    4, 1,   1.0871874,   20.910166, 1.12, 0.95, 1.12, 0.95
  2148, 'BUS 2148    ',       110, 1,    1,    4, 1,   1.0854348,   20.795895, 1.12, 0.95, 1.12, 0.95
  2149, 'BUS 2149    ',       110, 2,    1,    4, 1,   1.0886143,   21.059607, 1.12, 0.95, 1.12, 0.95
  2150, 'BUS 2150    ',       110, 1,    1,    4, 1,    1.089034,   21.038785, 1.12, 0.95, 1.12, 0.95
  2151, 'BUS 2151    ',       110, 1,    1,    4, 1,   1.0754484,   15.558576, 1.12, 0.95, 1.12, 0.95
  2152, 'BUS 2152    ',       110, 1,    1,    4, 1,   1.1065824,   12.213048, 1.12, 0.95, 1.12, 0.95
  2153, 'BUS 2153    ',       110, 1,    1,    4, 1,   1.1154361,   17.668161, 1.12, 0.95, 1.12, 0.95
  2154, 'BUS 2154    ',       110, 1,    1,    4, 1,   1.1072515,   17.346884, 1.12, 0.95, 1.12, 0.95
  2155, 'BUS 2155    ',       110, 1,    1,    4, 1,   1.0876738,   14.960946, 1.12, 0.95, 1.12, 0.95
  2156, 'BUS 2156    ',       110, 1,    1,    4, 1,   1.0896085,   19.368416, 1.12, 0.95, 1.12, 0.95
  2157, 'BUS 2157    ',       110, 1,    1,    4, 1,   1.0957847,   13.393681, 1.12, 0.95, 1.12, 0.95
  2158, 'BUS 2158    ',       110, 1,    1,    4, 1,   1.1008298,    14.32083, 1.12, 0.95, 1.12, 0.95
  2159, 'BUS 2159    ',       110, 1,    1,    4, 1,   1.1116799,   17.110386, 1.12, 0.95, 1.12, 0.95
  2160, 'BUS 2160    ',       110, 1,    1,    4, 1,   1.1066809,   26.379159, 1.12, 0.95, 1.12, 0.95
  2161, 'BUS 2161    ',       110, 1,    1,    4, 1,   1.1173742,   23.676906, 1.12, 0.95, 1.12, 0.95
  2162, 'BUS 2162    ',       110, 1,    1,    4, 1,   1.1046956,   10.506467, 1.12, 0.95, 1.12, 0.95
  2163, 'BUS 2163    ',       110, 1,    1,    4, 1,   1.1178898,   23.541724, 1.12, 0.95, 1.12, 0.95
  2164, 'BUS 2164    ',       110, 1,    1,    4, 1,   0.9994085,   16.969898, 1.12, 0.95, 1.12, 0.95
  2165, 'BUS 2165    ',       110, 1,    1,    4, 1,   1.1015936,   11.289404, 1.12, 0.95, 1.12, 0.95
  2166, 'BUS 2166    ',       110, 1,    1,    4, 1,   1.0547882,   8.1658159, 1.12, 0.95, 1.12, 0.95
  2167, 'BUS 2167    ',       110, 1,    1,    4, 1,   1.0845201,    12.22689, 1.12, 0.95, 1.12, 0.95
  2168, 'BUS 2168    ',       110, 1,    1,    4, 1,   1.0905854,   12.491132, 1.12, 0.95, 1.12, 0.95
  2169, 'BUS 2169    ',       110, 1,    1,    4, 1,   1.1171042,   23.717537, 1.12, 0.95, 1.12, 0.95
  2170, 'BUS 2170    ',       110, 1,    1,    4, 1,   1.1138323,   28.086134, 1.12, 0.95, 1.12, 0.95
  2171, 'BUS 2171    ',       110, 1,    1,    4, 1,    1.110329,   28.480798, 1.12, 0.95, 1.12, 0.95
  2172, 'BUS 2172    ',       110, 1,    1,    4, 1,   1.0540432,   11.032706, 1.12, 0.95, 1.12, 0.95
  2173, 'BUS 2173    ',       110, 1,    1,    4, 1,   1.1132895,   13.842185, 1.12, 0.95, 1.12, 0.95
  2174, 'BUS 2174    ',       110, 1,    1,    4, 1,   1.0872553,   20.216965, 1.12, 0.95, 1.12, 0.95
  2175, 'BUS 2175    ',       110, 2,    1,    4, 1,   1.0937702,   22.016544, 1.12, 0.95, 1.12, 0.95
  2176, 'BUS 2176    ',       110, 1,    1,    4, 1,    1.073523,    32.02897, 1.12, 0.95, 1.12, 0.95
  2177, 'BUS 2177    ',       110, 1,    1,    4, 1,   1.1069993,   12.304651, 1.12, 0.95, 1.12, 0.95
  2178, 'BUS 2178    ',       110, 1,    1,    4, 1,   1.1094523,   11.767662, 1.12, 0.95, 1.12, 0.95
  2179, 'BUS 2179    ',       110, 1,    1,    4, 1,   1.0995364,   16.595728, 1.12, 0.95, 1.12, 0.95
  2180, 'BUS 2180    ',       110, 1,    1,    4, 1,   1.0954211,   12.613791, 1.12, 0.95, 1.12, 0.95
  2181, 'BUS 2181    ',       110, 1,    1,    4, 1,   1.0951175,   12.788993, 1.12, 0.95, 1.12, 0.95
  2182, 'BUS 2182    ',       110, 1,    1,    4, 1,   1.0872432,   8.3998881, 1.12, 0.95, 1.12, 0.95
  2183, 'BUS 2183    ',       110, 1,    1,    4, 1,   1.0947275,   14.957469, 1.12, 0.95, 1.12, 0.95
  2184, 'BUS 2184    ',       110, 1,    1,    4, 1,     1.10015,   15.253144, 1.12, 0.95, 1.12, 0.95
  2185, 'BUS 2185    ',       110, 1,    1,    4, 1,   1.0855536,   15.044259, 1.12, 0.95, 1.12, 0.95
  2186, 'BUS 2186    ',       110, 1,    1,    4, 1,   1.0951482,   14.945513, 1.12, 0.95, 1.12, 0.95
  2187, 'BUS 2187    ',       110, 1,    1,    4, 1,   1.1086403,   20.530917, 1.12, 0.95, 1.12, 0.95
  2188, 'BUS 2188    ',       110, 1,    1,    4, 1,   1.0596797,   16.010428, 1.12, 0.95, 1.12, 0.95
  2189, 'BUS 2189    ',       110, 1,    1,    4, 1,   1.1154247,   17.542637, 1.12, 0.95, 1.12, 0.95
  2190, 'BUS 2190    ',       110, 1,    1,    4, 1,   1.0385877,   4.9924638, 1.12, 0.95, 1.12, 0.95
  2191, 'BUS 2191    ',       110, 1,    1,    4, 1,   1.1015388,    11.38571, 1.12, 0.95, 1.12, 0.95
  2192, 'BUS 2192    ',       110, 1,    1,    4, 1,    1.071059,   15.716786, 1.12, 0.95, 1.12, 0.95
  2193, 'BUS 2193    ',       110, 1,    1,    4, 1,   1.0978879,   13.808071, 1.12, 0.95, 1.12, 0.95
  2194, 'BUS 2194    ',       110, 1,    1,    4, 1,     1.07115,   15.485599, 1.12, 0.95, 1.12, 0.95
  2195, 'BUS 2195    ',       110, 1,    1,    4, 1,   1.1075454,   24.969825, 1.12, 0.95, 1.12, 0.95
  2196, 'BUS 2196    ',       110, 1,    1,    4, 1,   1.1011632,   10.077855, 1.12, 0.95, 1.12, 0.95
  2197, 'BUS 2197    ',       110, 1,    1,    4, 1,   1.1175726,   23.214456, 1.12, 0.95, 1.12, 0.95
  2198, 'BUS 2198    ',       110, 1,    1,    4, 1,   1.1175626,   23.212249, 1.12, 0.95, 1.12, 0.95
  2199, 'BUS 2199    ',       110, 1,    1,    4, 1,   1.0875953,   14.224159, 1.12, 0.95, 1.12, 0.95
  2200, 'BUS 2200    ',       110, 1,    1,    4, 1,   1.0961606,   22.639489, 1.12, 0.95, 1.12, 0.95
  2201, 'BUS 2201    ',       110, 1,    1,    4, 1,   1.0981668,   20.772454, 1.12, 0.95, 1.12, 0.95
  2202, 'BUS 2202    ',       110, 2,    1,    4, 1,   1.0640212,   11.895651, 1.12, 0.95, 1.12, 0.95
  2203, 'BUS 2203    ',       110, 2,    1,    4, 1,   1.0754116,   32.235698, 1.12, 0.95, 1.12, 0.95
  2204, 'BUS 2204    ',       110, 1,    1,    4, 1,    1.093865,    21.46593, 1.12, 0.95, 1.12, 0.95
  2205, 'BUS 2205    ',       110, 1,    1,    4, 1,   1.0966286,    13.90964, 1.12, 0.95, 1.12, 0.95
  2206, 'BUS 2206    ',       110, 1,    1,    4, 1,   1.1020252,   20.976172, 1.12, 0.95, 1.12, 0.95
  2207, 'BUS 2207    ',       110, 1,    1,    4, 1,   1.0990217,   20.700457, 1.12, 0.95, 1.12, 0.95
  2208, 'BUS 2208    ',       110, 2,    1,    4, 1,   1.1007697,   20.794298, 1.12, 0.95, 1.12, 0.95
  2209, 'BUS 2209    ',       110, 1,    1,    4, 1,    1.102409,   21.017194, 1.12, 0.95, 1.12, 0.95
  2210, 'BUS 2210    ',       110, 1,    1,    4, 1,    1.102244,   20.989444, 1.12, 0.95, 1.12, 0.95
  2211, 'BUS 2211    ',       110, 1,    1,    4, 1,   1.0911147,   20.012121, 1.12, 0.95, 1.12, 0.95
  2212, 'BUS 2212    ',       110, 1,    1,    4, 1,   1.0984246,   22.969224, 1.12, 0.95, 1.12, 0.95
  2213, 'BUS 2213    ',       110, 1,    1,    4, 1,   1.1018471,   22.464229, 1.12, 0.95, 1.12, 0.95
  2214, 'BUS 2214    ',       110, 2,    1,    4, 1,        1.12,   27.035979, 1.12, 0.95, 1.12, 0.95
  2215, 'BUS 2215    ',       110, 2,    1,    4, 1,   1.1151451,   21.239185, 1.12, 0.95, 1.12, 0.95
  2216, 'BUS 2216    ',       110, 1,    1,    4, 1,   1.0914839,   21.126568, 1.12, 0.95, 1.12, 0.95
  2217, 'BUS 2217    ',       110, 1,    1,    4, 1,   1.0914942,   21.132919, 1.12, 0.95, 1.12, 0.95
  2218, 'BUS 2218    ',       110, 1,    1,    4, 1,   1.1174631,   23.936394, 1.12, 0.95, 1.12, 0.95
  2219, 'BUS 2219    ',       110, 1,    1,    4, 1,   1.1174027,   23.931983, 1.12, 0.95, 1.12, 0.95
  2220, 'BUS 2220    ',       110, 1,    1,    4, 1,   1.1029815,   24.157327, 1.12, 0.95, 1.12, 0.95
  2221, 'BUS 2221    ',       110, 1,    1,    4, 1,   1.1188012,   23.408942, 1.12, 0.95, 1.12, 0.95
  2222, 'BUS 2222    ',       110, 1,    1,    4, 1,   1.1187945,   23.406948, 1.12, 0.95, 1.12, 0.95
  2223, 'BUS 2223    ',       110, 1,    1,    4, 1,   1.0753028,   17.315075, 1.12, 0.95, 1.12, 0.95
  2224, 'BUS 2224    ',       110, 1,    1,    4, 1,   1.0950846,   23.259335, 1.12, 0.95, 1.12, 0.95
  2225, 'BUS 2225    ',       110, 1,    1,    4, 1,   1.0950746,   23.253334, 1.12, 0.95, 1.12, 0.95
  2226, 'BUS 2226    ',       110, 1,    1,    4, 1,   1.0945934,   14.913027, 1.12, 0.95, 1.12, 0.95
  2227, 'BUS 2227    ',       110, 1,    1,    4, 1,   1.0935378,   14.670496, 1.12, 0.95, 1.12, 0.95
  2228, 'BUS 2228    ',       110, 2,    1,    4, 1,   1.0677907,   12.305055, 1.12, 0.95, 1.12, 0.95
  2229, 'BUS 2229    ',       110, 1,    1,    4, 1,   1.1189923,   23.445678, 1.12, 0.95, 1.12, 0.95
  2230, 'BUS 2230    ',       110, 1,    1,    4, 1,   1.1189923,   23.445678, 1.12, 0.95, 1.12, 0.95
  2231, 'BUS 2231    ',       110, 1,    1,    4, 1,   1.0690438,   12.417136, 1.12, 0.95, 1.12, 0.95
  2232, 'BUS 2232    ',       110, 1,    1,    4, 1,   1.0954563,   14.937992, 1.12, 0.95, 1.12, 0.95
  2233, 'BUS 2233    ',       110, 1,    1,    4, 1,   1.0713169,   12.763658, 1.12, 0.95, 1.12, 0.95
  2234, 'BUS 2234    ',       110, 1,    1,    4, 1,   1.0727256,   12.874402, 1.12, 0.95, 1.12, 0.95
  2235, 'BUS 2235    ',       110, 2,    1,    4, 1,   1.0169453,   12.604889, 1.12, 0.95, 1.12, 0.95
  2236, 'BUS 2236    ',       110, 1,    1,    4, 1,   1.0177809,   12.966878, 1.12, 0.95, 1.12, 0.95
  2237, 'BUS 2237    ',       110, 1,    1,    4, 1,   1.0897194,   15.035256, 1.12, 0.95, 1.12, 0.95
  2238, 'BUS 2238    ',       110, 1,    1,    4, 1,   1.0990056,   15.169064, 1.12, 0.95, 1.12, 0.95
  2239, 'BUS 2239    ',       110, 1,    1,    4, 1,   1.0693593,    19.16349, 1.12, 0.95, 1.12, 0.95
  2240, 'BUS 2240    ',       110, 1,    1,    4, 1,   1.0729884,   17.769063, 1.12, 0.95, 1.12, 0.95
  2241, 'BUS 2241    ',       110, 1,    1,    4, 1,   1.1083764,   17.096653, 1.12, 0.95, 1.12, 0.95
  2242, 'BUS 2242    ',       110, 1,    1,    4, 1,   1.0728551,   17.705395, 1.12, 0.95, 1.12, 0.95
  2243, 'BUS 2243    ',       110, 1,    1,    4, 1,   1.0789632,   16.356479, 1.12, 0.95, 1.12, 0.95
  2244, 'BUS 2244    ',       110, 1,    1,    4, 1,    1.097702,   11.102825, 1.12, 0.95, 1.12, 0.95
  2245, 'BUS 2245    ',       110, 1,    1,    4, 1,   1.0963369,   11.467718, 1.12, 0.95, 1.12, 0.95
  2246, 'BUS 2246    ',       110, 1,    1,    4, 1,   1.0830651,   12.616283, 1.12, 0.95, 1.12, 0.95
  2247, 'BUS 2247    ',       110, 1,    1,    4, 1,   1.0830651,   12.616283, 1.12, 0.95, 1.12, 0.95
  2248, 'BUS 2248    ',       110, 1,    1,    4, 1,   1.1103025,   27.320139, 1.12, 0.95, 1.12, 0.95
  2249, 'BUS 2249    ',       110, 1,    1,    4, 1,   1.0916087,   15.042538, 1.12, 0.95, 1.12, 0.95
  2250, 'BUS 2250    ',       110, 1,    1,    4, 1,   1.1001944,   15.258475, 1.12, 0.95, 1.12, 0.95
  2251, 'BUS 2251    ',       110, 1,    1,    4, 1,   1.0729918,   17.769506, 1.12, 0.95, 1.12, 0.95
  2252, 'BUS 2252    ',       110, 1,    1,    4, 1,   1.0693599,   19.166058, 1.12, 0.95, 1.12, 0.95
  2253, 'BUS 2253    ',       110, 2,    1,    4, 1,   1.1024235,   11.478764, 1.12, 0.95, 1.12, 0.95
  2254, 'BUS 2254    ',       110, 2,    1,    4, 1,   1.1023327,   11.462697, 1.12, 0.95, 1.12, 0.95
  2255, 'BUS 2255    ',       110, 1,    1,    4, 1,   1.0932065,   14.697229, 1.12, 0.95, 1.12, 0.95
  2256, 'BUS 2256    ',       110, 1,    1,    4, 1,   1.0957727,   14.955008, 1.12, 0.95, 1.12, 0.95
  2257, 'BUS 2257    ',       110, 1,    1,    4, 1,   1.1130124,   17.347468, 1.12, 0.95, 1.12, 0.95
  2258, 'BUS 2258    ',       110, 1,    1,    4, 1,   1.0866386,   14.927486, 1.12, 0.95, 1.12, 0.95
  2259, 'BUS 2259    ',       110, 1,    1,    4, 1,   1.0679881,   12.310566, 1.12, 0.95, 1.12, 0.95
  2260, 'BUS 2260    ',       110, 1,    1,    4, 1,   1.0890326,   14.958188, 1.12, 0.95, 1.12, 0.95
  2261, 'BUS 2261    ',       110, 1,    1,    4, 1,   1.0979231,   15.081271, 1.12, 0.95, 1.12, 0.95
  2262, 'BUS 2262    ',       110, 1,    1,    4, 1,   1.0809555,   20.700676, 1.12, 0.95, 1.12, 0.95
  2263, 'BUS 2263    ',       110, 1,    1,    4, 1,    1.080855,   20.677289, 1.12, 0.95, 1.12, 0.95
  2264, 'BUS 2264    ',       110, 1,    1,    4, 1,    1.087912,    21.33912, 1.12, 0.95, 1.12, 0.95
  2265, 'BUS 2265    ',       110, 2,    1,    4, 1,   1.0959101,   22.515359, 1.12, 0.95, 1.12, 0.95
  2266, 'BUS 2266    ',       110, 1,    1,    4, 1,   1.1070542,   16.657466, 1.12, 0.95, 1.12, 0.95
  2267, 'BUS 2267    ',       110, 1,    1,    4, 1,   1.1040736,   22.169929, 1.12, 0.95, 1.12, 0.95
  2268, 'BUS 2268    ',       110, 1,    1,    4, 1,   1.0886396,   19.782802, 1.12, 0.95, 1.12, 0.95
  2269, 'BUS 2269    ',       110, 1,    1,    4, 1,   1.0937099,   22.352565, 1.12, 0.95, 1.12, 0.95
  2270, 'BUS 2270    ',       110, 1,    1,    4, 1,   1.0924466,   21.842481, 1.12, 0.95, 1.12, 0.95
  2271, 'BUS 2271    ',       110, 1,    1,    4, 1,    1.119697,   23.649736, 1.12, 0.95, 1.12, 0.95
  2272, 'BUS 2272    ',       110, 1,    1,    4, 1,   1.0980001,   12.314179, 1.12, 0.95, 1.12, 0.95
  2273, 'BUS 2273    ',       110, 1,    1,    4, 1,   1.0586475,   14.402012, 1.12, 0.95, 1.12, 0.95
  2274, 'BUS 2274    ',       110, 1,    1,    4, 1,   1.0586256,    14.39886, 1.12, 0.95, 1.12, 0.95
  2275, 'BUS 2275    ',       110, 1,    1,    4, 1,   1.1059353,   26.028743, 1.12, 0.95, 1.12, 0.95
  2276, 'BUS 2276    ',       110, 1,    1,    4, 1,   1.0979134,   24.043863, 1.12, 0.95, 1.12, 0.95
  2277, 'BUS 2277    ',       110, 2,    1,    4, 1,   1.0434979,   7.2752337, 1.12, 0.95, 1.12, 0.95
  2278, 'BUS 2278    ',       110, 1,    1,    4, 1,   1.0884039,   8.6894673, 1.12, 0.95, 1.12, 0.95
  2279, 'BUS 2279    ',       110, 1,    1,    4, 1,   1.0835706,   13.782342, 1.12, 0.95, 1.12, 0.95
  2280, 'BUS 2280    ',       110, 1,    1,    4, 1,   1.0788752,   20.498401, 1.12, 0.95, 1.12, 0.95
  2281, 'BUS 2281    ',       110, 1,    1,    4, 1,   1.1190068,   23.462516, 1.12, 0.95, 1.12, 0.95
  2282, 'BUS 2282    ',       110, 1,    1,    4, 1,    1.090121,   13.971098, 1.12, 0.95, 1.12, 0.95
  2283, 'BUS 2283    ',       110, 1,    1,    4, 1,   1.0848348,   12.960046, 1.12, 0.95, 1.12, 0.95
  2284, 'BUS 2284    ',       110, 1,    1,    4, 1,   1.1050577,   15.455358, 1.12, 0.95, 1.12, 0.95
  2285, 'BUS 2285    ',       110, 1,    1,    4, 1,   1.1037482,   15.189678, 1.12, 0.95, 1.12, 0.95
  2286, 'BUS 2286    ',       110, 1,    1,    4, 1,   1.1171128,   23.079649, 1.12, 0.95, 1.12, 0.95
  2287, 'BUS 2287    ',       110, 1,    1,    4, 1,   1.1005367,   20.762644, 1.12, 0.95, 1.12, 0.95
  2288, 'BUS 2288    ',       110, 1,    1,    4, 1,   1.1005563,   20.758352, 1.12, 0.95, 1.12, 0.95
  2289, 'BUS 2289    ',       110, 1,    1,    4, 1,   1.1183564,   23.165223, 1.12, 0.95, 1.12, 0.95
  2290, 'BUS 2290    ',       110, 1,    1,    4, 1,   1.1183564,   23.165223, 1.12, 0.95, 1.12, 0.95
  2291, 'BUS 2291    ',       110, 1,    1,    4, 1,   1.0869723,   13.734012, 1.12, 0.95, 1.12, 0.95
  2292, 'BUS 2292    ',       110, 1,    1,    4, 1,   1.0858133,   15.134547, 1.12, 0.95, 1.12, 0.95
  2293, 'BUS 2293    ',       110, 2,    1,    4, 1,   1.1012341,   11.134733, 1.12, 0.95, 1.12, 0.95
  2294, 'BUS 2294    ',       110, 1,    1,    4, 1,   1.1020199,   11.436705, 1.12, 0.95, 1.12, 0.95
  2295, 'BUS 2295    ',       110, 2,    1,    4, 1,   1.1173076,   23.904517, 1.12, 0.95, 1.12, 0.95
  2296, 'BUS 2296    ',       110, 2,    1,    4, 1,   1.0944504,   13.095885, 1.12, 0.95, 1.12, 0.95
  2297, 'BUS 2297    ',       110, 1,    1,    4, 1,   1.1159938,   23.014218, 1.12, 0.95, 1.12, 0.95
  2298, 'BUS 2298    ',       110, 1,    1,    4, 1,    1.099366,    23.11727, 1.12, 0.95, 1.12, 0.95
  2299, 'BUS 2299    ',       110, 1,    1,    4, 1,   1.0907901,   15.924824, 1.12, 0.95, 1.12, 0.95
  2300, 'BUS 2300    ',       110, 1,    1,    4, 1,    1.107704,   22.481931, 1.12, 0.95, 1.12, 0.95
  2301, 'BUS 2301    ',       110, 1,    1,    4, 1,   1.1185063,   23.236544, 1.12, 0.95, 1.12, 0.95
  2302, 'BUS 2302    ',       110, 1,    1,    4, 1,   1.0742941,   15.973959, 1.12, 0.95, 1.12, 0.95
  2303, 'BUS 2303    ',       110, 1,    1,    4, 1,   1.0796685,   15.567292, 1.12, 0.95, 1.12, 0.95
  2304, 'BUS 2304    ',       110, 1,    1,    4, 1,   1.0830868,   12.393496, 1.12, 0.95, 1.12, 0.95
  2305, 'BUS 2305    ',       110, 1,    1,    4, 1,   1.0662879,   18.066743, 1.12, 0.95, 1.12, 0.95
  2306, 'BUS 2306    ',       110, 1,    1,    4, 1,   1.0294638,   15.376899, 1.12, 0.95, 1.12, 0.95
  2307, 'BUS 2307    ',       110, 1,    1,    4, 1,   1.0827651,   12.276239, 1.12, 0.95, 1.12, 0.95
  2308, 'BUS 2308    ',       110, 1,    1,    4, 1,   1.0064805,   16.041496, 1.12, 0.95, 1.12, 0.95
  2309, 'BUS 2309    ',       110, 1,    1,    4, 1,   1.0897615,   21.174915, 1.12, 0.95, 1.12, 0.95
  2310, 'BUS 2310    ',       110, 1,    1,    4, 1,    1.096551,   20.825343, 1.12, 0.95, 1.12, 0.95
  2311, 'BUS 2311    ',       110, 1,    1,    4, 1,   1.0743829,   19.867672, 1.12, 0.95, 1.12, 0.95
  2312, 'BUS 2312    ',       110, 1,    1,    4, 1,   1.0822718,   20.880579, 1.12, 0.95, 1.12, 0.95
  2313, 'BUS 2313    ',       110, 1,    1,    4, 1,   1.1096065,   22.726459, 1.12, 0.95, 1.12, 0.95
  2314, 'BUS 2314    ',       110, 1,    1,    4, 1,   1.1096065,   22.726459, 1.12, 0.95, 1.12, 0.95
  2315, 'BUS 2315    ',       110, 1,    1,    4, 1,   1.0939115,   12.918143, 1.12, 0.95, 1.12, 0.95
  2316, 'BUS 2316    ',       110, 1,    1,    4, 1,   1.1067673,   26.731095, 1.12, 0.95, 1.12, 0.95
  2317, 'BUS 2317    ',       110, 1,    1,    4, 1,   1.1034972,   15.107163, 1.12, 0.95, 1.12, 0.95
  2318, 'BUS 2318    ',       110, 1,    1,    4, 1,   1.0865794,   15.267954, 1.12, 0.95, 1.12, 0.95
  2319, 'BUS 2319    ',       110, 1,    1,    4, 1,   1.1197028,   23.359542, 1.12, 0.95, 1.12, 0.95
  2320, 'BUS 2320    ',       110, 1,    1,    4, 1,        1.12,   23.545662, 1.12, 0.95, 1.12, 0.95
  2321, 'BUS 2321    ',       110, 1,    1,    4, 1,   1.0377378,   6.4320374, 1.12, 0.95, 1.12, 0.95
  2322, 'BUS 2322    ',       110, 1,    1,    4, 1,   1.0872371,   8.3886141, 1.12, 0.95, 1.12, 0.95
  2323, 'BUS 2323    ',       110, 1,    1,    4, 1,   1.0969449,   22.252435, 1.12, 0.95, 1.12, 0.95
  2324, 'BUS 2324    ',       110, 1,    1,    4, 1,   1.0872176,   8.3890364, 1.12, 0.95, 1.12, 0.95
  2325, 'BUS 2325    ',       110, 1,    1,    4, 1,   1.1009882,   11.257421, 1.12, 0.95, 1.12, 0.95
  2326, 'BUS 2326    ',       110, 1,    1,    4, 1,     1.09213,   24.016329, 1.12, 0.95, 1.12, 0.95
  2327, 'BUS 2327    ',       110, 1,    1,    4, 1,   1.0919085,   20.623409, 1.12, 0.95, 1.12, 0.95
  2328, 'BUS 2328    ',       110, 2,    1,    4, 1,    1.102127,   11.570662, 1.12, 0.95, 1.12, 0.95
  2329, 'BUS 2329    ',       110, 1,    1,    4, 1,   1.0766313,   15.606499, 1.12, 0.95, 1.12, 0.95
  2330, 'BUS 2330    ',       110, 1,    1,    4, 1,   1.1018002,    11.46184, 1.12, 0.95, 1.12, 0.95
  2331, 'BUS 2331    ',       110, 2,    1,    4, 1,   1.0439205,   5.5090828, 1.12, 0.95, 1.12, 0.95
  2332, 'BUS 2332    ',       110, 1,    1,    4, 1,   1.0848235,   13.130658, 1.12, 0.95, 1.12, 0.95
  2333, 'BUS 2333    ',       110, 1,    1,    4, 1,   1.0982896,   21.702217, 1.12, 0.95, 1.12, 0.95
  2334, 'BUS 2334    ',       110, 1,    1,    4, 1,   1.1178944,   28.702535, 1.12, 0.95, 1.12, 0.95
  2335, 'BUS 2335    ',       110, 1,    1,    4, 1,   1.0708473,    11.98119, 1.12, 0.95, 1.12, 0.95
  2336, 'BUS 2336    ',       110, 1,    1,    4, 1,   1.1119533,   29.228914, 1.12, 0.95, 1.12, 0.95
  2337, 'BUS 2337    ',       110, 1,    1,    4, 1,   1.1124454,   29.228955, 1.12, 0.95, 1.12, 0.95
  2338, 'BUS 2338    ',       110, 1,    1,    4, 1,   1.1126144,   29.250285, 1.12, 0.95, 1.12, 0.95
  2339, 'BUS 2339    ',       110, 1,    1,    4, 1,   1.1125277,   29.242575, 1.12, 0.95, 1.12, 0.95
  2340, 'BUS 2340    ',       110, 1,    1,    4, 1,   1.1126513,   29.254937, 1.12, 0.95, 1.12, 0.95
  2341, 'BUS 2341    ',       110, 1,    1,    4, 1,   1.1108147,   29.173066, 1.12, 0.95, 1.12, 0.95
  2342, 'BUS 2342    ',       110, 1,    1,    4, 1,   1.1107868,   29.172244, 1.12, 0.95, 1.12, 0.95
  2343, 'BUS 2343    ',       110, 2,    1,    4, 1,   1.1133338,    29.29106, 1.12, 0.95, 1.12, 0.95
  2344, 'BUS 2344    ',       110, 1,    1,    4, 1,    1.113223,   29.281559, 1.12, 0.95, 1.12, 0.95
  2345, 'BUS 2345    ',       110, 1,    1,    4, 1,   1.1012158,   11.353137, 1.12, 0.95, 1.12, 0.95
  2346, 'BUS 2346    ',       110, 1,    1,    4, 1,    1.094361,   20.951034, 1.12, 0.95, 1.12, 0.95
  2347, 'BUS 2347    ',       110, 1,    1,    4, 1,   1.1187083,   23.343444, 1.12, 0.95, 1.12, 0.95
  2348, 'BUS 2348    ',       110, 1,    1,    4, 1,   1.1186944,   23.340416, 1.12, 0.95, 1.12, 0.95
  2349, 'BUS 2349    ',       110, 1,    1,    4, 1,   1.0788238,   13.579707, 1.12, 0.95, 1.12, 0.95
  2350, 'BUS 2350    ',       110, 1,    1,    4, 1,   1.1080991,   24.319823, 1.12, 0.95, 1.12, 0.95
  2351, 'BUS 2351    ',       110, 1,    1,    4, 1,   1.1080991,   24.319823, 1.12, 0.95, 1.12, 0.95
  2352, 'BUS 2352    ',       110, 1,    1,    4, 1,   1.0978085,   15.075442, 1.12, 0.95, 1.12, 0.95
  2353, 'BUS 2353    ',       110, 1,    1,    4, 1,   1.1142685,   14.602216, 1.12, 0.95, 1.12, 0.95
  2354, 'BUS 2354    ',       110, 2,    1,    4, 1,   1.0969629,   23.412176, 1.12, 0.95, 1.12, 0.95
  2355, 'BUS 2355    ',       110, 2,    1,    4, 1,   1.0954691,   21.815961, 1.12, 0.95, 1.12, 0.95
  2356, 'BUS 2356    ',       110, 1,    1,    4, 1,   1.1136226,   27.210096, 1.12, 0.95, 1.12, 0.95
  2357, 'BUS 2357    ',       110, 1,    1,    4, 1,   1.1066991,   10.982928, 1.12, 0.95, 1.12, 0.95
  2358, 'BUS 2358    ',       110, 1,    1,    4, 1,   1.1193557,   23.572066, 1.12, 0.95, 1.12, 0.95
  2359, 'BUS 2359    ',       110, 1,    1,    4, 1,   1.1193557,   23.572066, 1.12, 0.95, 1.12, 0.95
  2360, 'BUS 2360    ',       110, 2,    1,    4, 1,   1.1176397,   23.957646, 1.12, 0.95, 1.12, 0.95
  2361, 'BUS 2361    ',       110, 1,    1,    4, 1,   1.1177034,   23.966862, 1.12, 0.95, 1.12, 0.95
  2362, 'BUS 2362    ',       110, 1,    1,    4, 1,   1.0911289,    16.90425, 1.12, 0.95, 1.12, 0.95
  2363, 'BUS 2363    ',       110, 1,    1,    4, 1,   1.1066814,   26.539562, 1.12, 0.95, 1.12, 0.95
  2364, 'BUS 2364    ',       110, 1,    1,    4, 1,   1.1067571,   26.760117, 1.12, 0.95, 1.12, 0.95
  2365, 'BUS 2365    ',       110, 1,    1,    4, 1,   1.0582098,   11.437463, 1.12, 0.95, 1.12, 0.95
  2366, 'BUS 2366    ',       110, 2,    1,    4, 1,   1.1007776,   21.297534, 1.12, 0.95, 1.12, 0.95
  2367, 'BUS 2367    ',       110, 1,    1,    4, 1,   1.1007738,    21.29699, 1.12, 0.95, 1.12, 0.95
  2368, 'BUS 2368    ',       110, 1,    1,    4, 1,   1.0959571,   22.962821, 1.12, 0.95, 1.12, 0.95
  2369, 'BUS 2369    ',       110, 1,    1,    4, 1,   1.0981692,   22.090695, 1.12, 0.95, 1.12, 0.95
  2370, 'BUS 2370    ',       110, 2,    1,    4, 1,   1.0924764,   21.523873, 1.12, 0.95, 1.12, 0.95
  2371, 'BUS 2371    ',       110, 1,    1,    4, 1,   1.0924923,   21.524854, 1.12, 0.95, 1.12, 0.95
  2372, 'BUS 2372    ',       110, 1,    1,    4, 1,   1.0811205,    12.00324, 1.12, 0.95, 1.12, 0.95
  2373, 'BUS 2373    ',       110, 1,    1,    4, 1,   1.0917082,   21.427058, 1.12, 0.95, 1.12, 0.95
  2374, 'BUS 2374    ',       110, 1,    1,    4, 1,   1.0950926,   23.218626, 1.12, 0.95, 1.12, 0.95
  2375, 'BUS 2375    ',       110, 1,    1,    4, 1,    1.094293,   23.162808, 1.12, 0.95, 1.12, 0.95
  2376, 'BUS 2376    ',       110, 1,    1,    4, 1,   1.0963824,   21.838865, 1.12, 0.95, 1.12, 0.95
  2377, 'BUS 2377    ',       110, 1,    1,    4, 1,    1.088015,   30.377053, 1.12, 0.95, 1.12, 0.95
  2378, 'BUS 2378    ',       110, 1,    1,    4, 1,   1.0939464,   22.378624, 1.12, 0.95, 1.12, 0.95
  2379, 'BUS 2379    ',       110, 1,    1,    4, 1,    1.092587,   21.865949, 1.12, 0.95, 1.12, 0.95
  2380, 'BUS 2380    ',       110, 1,    1,    4, 1,   1.0761188,   16.020376, 1.12, 0.95, 1.12, 0.95
  2381, 'BUS 2381    ',       110, 1,    1,    4, 1,   1.0450795,   16.639747, 1.12, 0.95, 1.12, 0.95
  2382, 'BUS 2382    ',       110, 1,    1,    4, 1,   1.0774576,   15.462268, 1.12, 0.95, 1.12, 0.95
  2383, 'BUS 2383    ',       110, 1,    1,    4, 1,   1.0391287,   6.5584399, 1.12, 0.95, 1.12, 0.95
  2384, 'BUS 2384    ',       110, 1,    1,    4, 1,    1.096136,   22.949611, 1.12, 0.95, 1.12, 0.95
  2385, 'BUS 2385    ',       110, 1,    1,    4, 1,   1.0972574,   22.160688, 1.12, 0.95, 1.12, 0.95
  2386, 'BUS 2386    ',       110, 1,    1,    4, 1,   1.0886611,   21.509465, 1.12, 0.95, 1.12, 0.95
  2387, 'BUS 2387    ',       110, 1,    1,    4, 1,   1.0955586,    21.75289, 1.12, 0.95, 1.12, 0.95
  2388, 'BUS 2388    ',       110, 1,    1,    4, 1,   1.1133733,   13.881267, 1.12, 0.95, 1.12, 0.95
  2389, 'BUS 2389    ',       110, 1,    1,    4, 1,   1.0943549,   21.699082, 1.12, 0.95, 1.12, 0.95
  2390, 'BUS 2390    ',       110, 1,    1,    4, 1,   1.0957841,   23.260323, 1.12, 0.95, 1.12, 0.95
  2391, 'BUS 2391    ',       110, 1,    1,    4, 1,   1.0885485,   21.498676, 1.12, 0.95, 1.12, 0.95
  2392, 'BUS 2392    ',       110, 1,    1,    4, 1,   1.0954413,   23.120355, 1.12, 0.95, 1.12, 0.95
  2393, 'BUS 2393    ',       110, 1,    1,    4, 1,   1.1166458,   23.321518, 1.12, 0.95, 1.12, 0.95
  2394, 'BUS 2394    ',       110, 1,    1,    4, 1,    1.088996,    21.07387, 1.12, 0.95, 1.12, 0.95
  2395, 'BUS 2395    ',       110, 1,    1,    4, 1,   1.1068501,   26.728644, 1.12, 0.95, 1.12, 0.95
  2396, 'BUS 2396    ',       110, 1,    1,    4, 1,   1.1033692,   19.426419, 1.12, 0.95, 1.12, 0.95
  2397, 'BUS 2397    ',       110, 1,    1,    4, 1,   1.1134768,   26.758835, 1.12, 0.95, 1.12, 0.95
  2398, 'BUS 2398    ',       110, 1,    1,    4, 1,   1.0999041,      20.737, 1.12, 0.95, 1.12, 0.95
  2399, 'BUS 2399    ',       110, 1,    1,    4, 1,   1.0690647,   19.093475, 1.12, 0.95, 1.12, 0.95
  2400, 'BUS 2400    ',       110, 1,    1,    4, 1,   1.0729629,   19.717392, 1.12, 0.95, 1.12, 0.95
  2401, 'BUS 2401    ',       110, 1,    1,    4, 1,   1.0880711,   21.056518, 1.12, 0.95, 1.12, 0.95
  2402, 'BUS 2402    ',       110, 1,    1,    4, 1,   1.0958813,   13.403356, 1.12, 0.95, 1.12, 0.95
  2403, 'BUS 2403    ',       110, 1,    1,    4, 1,   1.1009661,   14.329635, 1.12, 0.95, 1.12, 0.95
  2404, 'BUS 2404    ',       110, 1,    1,    4, 1,   1.0762154,   15.998964, 1.12, 0.95, 1.12, 0.95
  2405, 'BUS 2405    ',       110, 1,    1,    4, 1,   1.0940335,   22.043725, 1.12, 0.95, 1.12, 0.95
  2406, 'BUS 2406    ',       110, 1,    1,    4, 1,   1.0961238,   12.964964, 1.12, 0.95, 1.12, 0.95
  2407, 'BUS 2407    ',       110, 1,    1,    4, 1,   1.0707402,   19.553167, 1.12, 0.95, 1.12, 0.95
  2408, 'BUS 2408    ',       110, 1,    1,    4, 1,   1.0689196,   12.408609, 1.12, 0.95, 1.12, 0.95
  2409, 'BUS 2409    ',       110, 1,    1,    4, 1,   1.0746084,    19.90695, 1.12, 0.95, 1.12, 0.95
  2410, 'BUS 2410    ',       110, 1,    1,    4, 1,   1.0685464,   12.463617, 1.12, 0.95, 1.12, 0.95
  2411, 'BUS 2411    ',       110, 1,    1,    4, 1,    1.093144,   14.674237, 1.12, 0.95, 1.12, 0.95
  2412, 'BUS 2412    ',       110, 1,    1,    4, 1,    1.082267,   20.880725, 1.12, 0.95, 1.12, 0.95
  2413, 'BUS 2413    ',       110, 1,    1,    4, 1,   1.1019389,   11.832065, 1.12, 0.95, 1.12, 0.95
  2414, 'BUS 2414    ',       110, 1,    1,    4, 1,    1.098115,   22.262831, 1.12, 0.95, 1.12, 0.95
  2415, 'BUS 2415    ',       110, 1,    1,    4, 1,    1.101316,   21.707061, 1.12, 0.95, 1.12, 0.95
  2416, 'BUS 2416    ',       110, 1,    1,    4, 1,   1.0837548,   32.764364, 1.12, 0.95, 1.12, 0.95
  2417, 'BUS 2417    ',       110, 1,    1,    4, 1,   1.0996678,   16.685528, 1.12, 0.95, 1.12, 0.95
  2418, 'BUS 2418    ',       110, 1,    1,    4, 1,    1.073874,   14.657312, 1.12, 0.95, 1.12, 0.95
  2419, 'BUS 2419    ',       110, 1,    1,    4, 1,   1.0898461,   10.950961, 1.12, 0.95, 1.12, 0.95
  2420, 'BUS 2420    ',       110, 1,    1,    4, 1,   1.0742805,   13.980079, 1.12, 0.95, 1.12, 0.95
  2421, 'BUS 2421    ',       110, 1,    1,    4, 1,   1.1179602,   23.423563, 1.12, 0.95, 1.12, 0.95
  2422, 'BUS 2422    ',       110, 1,    1,    4, 1,   1.1179602,   23.423563, 1.12, 0.95, 1.12, 0.95
  2423, 'BUS 2423    ',       110, 1,    1,    4, 1,        1.12,   23.680771, 1.12, 0.95, 1.12, 0.95
  2424, 'BUS 2424    ',       110, 1,    1,    4, 1,    1.119971,    23.67062, 1.12, 0.95, 1.12, 0.95
  2425, 'BUS 2425    ',       110, 1,    1,    4, 1,   1.0990748,   14.214004, 1.12, 0.95, 1.12, 0.95
  2426, 'BUS 2426    ',       110, 1,    1,    4, 1,   1.1017135,   11.814065, 1.12, 0.95, 1.12, 0.95
  2427, 'BUS 2427    ',       110, 1,    1,    4, 1,   1.1038663,   16.113633, 1.12, 0.95, 1.12, 0.95
  2428, 'BUS 2428    ',       110, 1,    1,    4, 1,   1.0974889,   11.130918, 1.12, 0.95, 1.12, 0.95
  2429, 'BUS 2429    ',       110, 1,    1,    4, 1,   1.1089452,   17.035924, 1.12, 0.95, 1.12, 0.95
  2430, 'BUS 2430    ',       110, 1,    1,    4, 1,   1.1103038,   17.000438, 1.12, 0.95, 1.12, 0.95
  2431, 'BUS 2431    ',       110, 2,    1,    4, 1,   1.1099869,   17.019126, 1.12, 0.95, 1.12, 0.95
  2432, 'BUS 2432    ',       110, 1,    1,    4, 1,   1.1113604,    27.59644, 1.12, 0.95, 1.12, 0.95
  2433, 'BUS 2433    ',       110, 1,    1,    4, 1,    1.098803,   19.878836, 1.12, 0.95, 1.12, 0.95
  2434, 'BUS 2434    ',       110, 1,    1,    4, 1,   1.0869956,   12.296412, 1.12, 0.95, 1.12, 0.95
  2435, 'BUS 2435    ',       110, 1,    1,    4, 1,   1.1191667,   28.983367, 1.12, 0.95, 1.12, 0.95
  2436, 'BUS 2436    ',       110, 1,    1,    4, 1,   1.0638727,   12.062561, 1.12, 0.95, 1.12, 0.95
  2437, 'BUS 2437    ',       110, 1,    1,    4, 1,    1.094273,   22.449311, 1.12, 0.95, 1.12, 0.95
  2438, 'BUS 2438    ',       110, 2,    1,    4, 1,   1.0719992,   11.608884, 1.12, 0.95, 1.12, 0.95
  2439, 'BUS 2439    ',       110, 1,    1,    4, 1,   1.0801171,   17.676689, 1.12, 0.95, 1.12, 0.95
  2440, 'BUS 2440    ',       110, 1,    1,    4, 1,   1.1183775,   23.389676, 1.12, 0.95, 1.12, 0.95
  2441, 'BUS 2441    ',       110, 1,    1,    4, 1,   1.1183775,   23.389676, 1.12, 0.95, 1.12, 0.95
  2442, 'BUS 2442    ',       110, 1,    1,    4, 1,   1.0900618,   20.967031, 1.12, 0.95, 1.12, 0.95
  2443, 'BUS 2443    ',       110, 1,    1,    4, 1,   1.0916901,   21.128211, 1.12, 0.95, 1.12, 0.95
  2444, 'BUS 2444    ',       110, 1,    1,    4, 1,   1.0830533,   17.568706, 1.12, 0.95, 1.12, 0.95
  2445, 'BUS 2445    ',       110, 1,    1,    4, 1,    1.074617,   17.318308, 1.12, 0.95, 1.12, 0.95
  2446, 'BUS 2446    ',       110, 1,    1,    4, 1,   1.1008042,   22.090244, 1.12, 0.95, 1.12, 0.95
  2447, 'BUS 2447    ',       110, 1,    1,    4, 1,   1.1040193,   11.522408, 1.12, 0.95, 1.12, 0.95
  2448, 'BUS 2448    ',       110, 2,    1,    5, 1,    1.093949,   14.356682, 1.12, 0.95, 1.12, 0.95
  2449, 'BUS 2449    ',       110, 1,    1,    5, 1,   1.0759156,   11.223517, 1.12, 0.95, 1.12, 0.95
  2450, 'BUS 2450    ',       110, 1,    1,    5, 1,   1.1154416,   15.228034, 1.12, 0.95, 1.12, 0.95
  2451, 'BUS 2451    ',       110, 2,    1,    5, 1,   1.1174886,   15.477333, 1.12, 0.95, 1.12, 0.95
  2452, 'BUS 2452    ',       110, 1,    1,    5, 1,    1.079157,   11.675932, 1.12, 0.95, 1.12, 0.95
  2453, 'BUS 2453    ',       110, 2,    1,    5, 1,    1.110436,   13.678671, 1.12, 0.95, 1.12, 0.95
  2454, 'BUS 2454    ',       110, 1,    1,    5, 1,   1.1104181,   13.674868, 1.12, 0.95, 1.12, 0.95
  2455, 'BUS 2455    ',       110, 1,    1,    5, 1,   1.1162827,   15.372973, 1.12, 0.95, 1.12, 0.95
  2456, 'BUS 2456    ',       110, 1,    1,    5, 1,   1.0799778,   13.390891, 1.12, 0.95, 1.12, 0.95
  2457, 'BUS 2457    ',       110, 1,    1,    5, 1,   1.1106487,   16.439691, 1.12, 0.95, 1.12, 0.95
  2458, 'BUS 2458    ',       110, 1,    1,    5, 1,   1.1173244,    15.35888, 1.12, 0.95, 1.12, 0.95
  2459, 'BUS 2459    ',       110, 2,    1,    5, 1,    1.069256,   12.177278, 1.12, 0.95, 1.12, 0.95
  2460, 'BUS 2460    ',       110, 1,    1,    5, 1,   1.0843917,   12.572103, 1.12, 0.95, 1.12, 0.95
  2461, 'BUS 2461    ',       110, 1,    1,    5, 1,   1.0839363,   13.431371, 1.12, 0.95, 1.12, 0.95
  2462, 'BUS 2462    ',       110, 1,    1,    5, 1,   1.0783881,   12.352554, 1.12, 0.95, 1.12, 0.95
  2463, 'BUS 2463    ',       110, 1,    1,    5, 1,   1.1143455,   15.198493, 1.12, 0.95, 1.12, 0.95
  2464, 'BUS 2464    ',       110, 1,    1,    5, 1,   1.1182582,   15.453327, 1.12, 0.95, 1.12, 0.95
  2465, 'BUS 2465    ',       110, 1,    1,    5, 1,   1.1191856,   15.403467, 1.12, 0.95, 1.12, 0.95
  2466, 'BUS 2466    ',       110, 1,    1,    5, 1,   1.1192275,   15.415271, 1.12, 0.95, 1.12, 0.95
  2467, 'BUS 2467    ',       110, 2,    1,    5, 1,   1.1111559,   13.655661, 1.12, 0.95, 1.12, 0.95
  2468, 'BUS 2468    ',       110, 1,    1,    5, 1,    1.082282,   13.553136, 1.12, 0.95, 1.12, 0.95
  2469, 'BUS 2469    ',       110, 1,    1,    5, 1,   1.0802512,   12.573398, 1.12, 0.95, 1.12, 0.95
  2470, 'BUS 2470    ',       110, 2,    1,    5, 1,   1.0923159,   14.690495, 1.12, 0.95, 1.12, 0.95
  2471, 'BUS 2471    ',       110, 2,    1,    5, 1,   1.0922376,   14.690008, 1.12, 0.95, 1.12, 0.95
  2472, 'BUS 2472    ',       110, 1,    1,    5, 1,   1.0850912,   14.226164, 1.12, 0.95, 1.12, 0.95
  2473, 'BUS 2473    ',       110, 1,    1,    5, 1,     1.08295,   14.595639, 1.12, 0.95, 1.12, 0.95
  2474, 'BUS 2474    ',       110, 1,    1,    5, 1,    1.081185,   12.626782, 1.12, 0.95, 1.12, 0.95
  2475, 'BUS 2475    ',       110, 1,    1,    5, 1,   1.1139651,   14.391764, 1.12, 0.95, 1.12, 0.95
  2476, 'BUS 2476    ',       110, 1,    1,    5, 1,   1.0540782,   10.630648, 1.12, 0.95, 1.12, 0.95
  2477, 'BUS 2477    ',       110, 1,    1,    5, 1,   1.0556793,   10.748055, 1.12, 0.95, 1.12, 0.95
  2478, 'BUS 2478    ',       110, 1,    1,    5, 1,   1.0751069,   12.108369, 1.12, 0.95, 1.12, 0.95
  2479, 'BUS 2479    ',       110, 1,    1,    5, 1,   1.0928974,   14.280039, 1.12, 0.95, 1.12, 0.95
  2480, 'BUS 2480    ',       110, 2,    1,    5, 1,   1.0755215,    8.028341, 1.12, 0.95, 1.12, 0.95
  2481, 'BUS 2481    ',       110, 2,    1,    5, 1,   1.0751236,    11.84516, 1.12, 0.95, 1.12, 0.95
  2482, 'BUS 2482    ',       110, 2,    1,    5, 1,   1.1112427,   15.301499, 1.12, 0.95, 1.12, 0.95
  2483, 'BUS 2483    ',       110, 2,    1,    5, 1,   1.1144725,   14.413222, 1.12, 0.95, 1.12, 0.95
  2484, 'BUS 2484    ',       110, 1,    1,    5, 1,   1.0827745,   12.729524, 1.12, 0.95, 1.12, 0.95
  2485, 'BUS 2485    ',       110, 2,    1,    5, 1,    1.074669,   7.9243305, 1.12, 0.95, 1.12, 0.95
  2486, 'BUS 2486    ',       110, 1,    1,    5, 1,   1.0872538,   14.755687, 1.12, 0.95, 1.12, 0.95
  2487, 'BUS 2487    ',       110, 1,    1,    5, 1,   1.0874022,    16.25097, 1.12, 0.95, 1.12, 0.95
  2488, 'BUS 2488    ',       110, 2,    1,    5, 1,    1.115889,   15.053356, 1.12, 0.95, 1.12, 0.95
  2489, 'BUS 2489    ',       110, 1,    1,    5, 1,   1.1149108,   14.541223, 1.12, 0.95, 1.12, 0.95
  2490, 'BUS 2490    ',       110, 1,    1,    5, 1,   1.1148837,    14.52492, 1.12, 0.95, 1.12, 0.95
  2491, 'BUS 2491    ',       110, 2,    1,    5, 1,   1.0668047,   12.298081, 1.12, 0.95, 1.12, 0.95
  2492, 'BUS 2492    ',       110, 1,    1,    5, 1,    1.066807,   12.289733, 1.12, 0.95, 1.12, 0.95
  2493, 'BUS 2493    ',       110, 1,    1,    5, 1,   1.0660233,   12.137622, 1.12, 0.95, 1.12, 0.95
  2494, 'BUS 2494    ',       110, 1,    1,    5, 1,   1.0655664,   12.153309, 1.12, 0.95, 1.12, 0.95
  2495, 'BUS 2495    ',       110, 1,    1,    5, 1,   1.1188711,   15.514512, 1.12, 0.95, 1.12, 0.95
  2496, 'BUS 2496    ',       110, 1,    1,    5, 1,        1.12,   15.587406, 1.12, 0.95, 1.12, 0.95
  2497, 'BUS 2497    ',       110, 2,    1,    5, 1,   1.1132703,   14.039947, 1.12, 0.95, 1.12, 0.95
  2498, 'BUS 2498    ',       110, 1,    1,    5, 1,   1.0948943,   14.341096, 1.12, 0.95, 1.12, 0.95
  2499, 'BUS 2499    ',       110, 1,    1,    5, 1,   1.0963328,   14.534821, 1.12, 0.95, 1.12, 0.95
  2500, 'BUS 2500    ',       110, 2,    1,    5, 1,   1.0930075,   14.276827, 1.12, 0.95, 1.12, 0.95
  2501, 'BUS 2501    ',       110, 1,    1,    5, 1,   1.0917714,   13.988206, 1.12, 0.95, 1.12, 0.95
  2502, 'BUS 2502    ',       110, 1,    1,    5, 1,   1.0926948,   14.326608, 1.12, 0.95, 1.12, 0.95
  2503, 'BUS 2503    ',       110, 1,    1,    5, 1,   1.0894222,   13.650877, 1.12, 0.95, 1.12, 0.95
  2504, 'BUS 2504    ',       110, 1,    1,    5, 1,   1.0933659,   14.291076, 1.12, 0.95, 1.12, 0.95
  2505, 'BUS 2505    ',       110, 1,    1,    5, 1,   1.0870024,   14.198232, 1.12, 0.95, 1.12, 0.95
  2506, 'BUS 2506    ',       110, 1,    1,    5, 1,    1.087015,   14.208978, 1.12, 0.95, 1.12, 0.95
  2507, 'BUS 2507    ',       110, 1,    1,    5, 1,   1.0869357,   12.981178, 1.12, 0.95, 1.12, 0.95
  2508, 'BUS 2508    ',       110, 1,    1,    5, 1,   1.1151919,   14.905209, 1.12, 0.95, 1.12, 0.95
  2509, 'BUS 2509    ',       110, 2,    1,    5, 1,   1.0666779,   20.615348, 1.12, 0.95, 1.12, 0.95
  2510, 'BUS 2510    ',       110, 1,    1,    5, 1,    1.090829,   14.665921, 1.12, 0.95, 1.12, 0.95
  2511, 'BUS 2511    ',       110, 2,    1,    5, 1,   1.1048974,   13.245539, 1.12, 0.95, 1.12, 0.95
  2512, 'BUS 2512    ',       110, 1,    1,    5, 1,   1.0863721,   14.101403, 1.12, 0.95, 1.12, 0.95
  2513, 'BUS 2513    ',       110, 1,    1,    5, 1,   1.0867565,   14.181093, 1.12, 0.95, 1.12, 0.95
  2514, 'BUS 2514    ',       110, 1,    1,    5, 1,    1.089867,   14.675341, 1.12, 0.95, 1.12, 0.95
  2515, 'BUS 2515    ',       110, 1,    1,    5, 1,   1.0899595,   14.685238, 1.12, 0.95, 1.12, 0.95
  2516, 'BUS 2516    ',       110, 1,    1,    5, 1,   1.0816054,   11.816792, 1.12, 0.95, 1.12, 0.95
  2517, 'BUS 2517    ',       110, 1,    1,    5, 1,   1.0941605,   14.289986, 1.12, 0.95, 1.12, 0.95
  2518, 'BUS 2518    ',       110, 1,    1,    5, 1,   1.1149494,   14.891026, 1.12, 0.95, 1.12, 0.95
  2519, 'BUS 2519    ',       110, 1,    1,    5, 1,   1.1192584,   15.232798, 1.12, 0.95, 1.12, 0.95
  2520, 'BUS 2520    ',       110, 1,    1,    5, 1,   1.1195763,   15.257429, 1.12, 0.95, 1.12, 0.95
  2521, 'BUS 2521    ',       110, 1,    1,    5, 1,   1.1195353,   15.249225, 1.12, 0.95, 1.12, 0.95
  2522, 'BUS 2522    ',       110, 1,    1,    5, 1,   1.0748035,   11.950858, 1.12, 0.95, 1.12, 0.95
  2523, 'BUS 2523    ',       110, 2,    1,    5, 1,   1.1151552,   12.991467, 1.12, 0.95, 1.12, 0.95
  2524, 'BUS 2524    ',       110, 1,    1,    5, 1,   1.0806017,    12.48976, 1.12, 0.95, 1.12, 0.95
  2525, 'BUS 2525    ',       110, 1,    1,    5, 1,   1.0976979,   14.064073, 1.12, 0.95, 1.12, 0.95
  2526, 'BUS 2526    ',       110, 2,    1,    5, 1,   1.1171286,   15.323823, 1.12, 0.95, 1.12, 0.95
  2527, 'BUS 2527    ',       110, 1,    1,    5, 1,   1.1199157,   15.587083, 1.12, 0.95, 1.12, 0.95
  2528, 'BUS 2528    ',       110, 1,    1,    5, 1,     1.11998,    15.58771, 1.12, 0.95, 1.12, 0.95
  2529, 'BUS 2529    ',       110, 2,    1,    5, 1,   1.0765621,   21.445766, 1.12, 0.95, 1.12, 0.95
  2530, 'BUS 2530    ',       110, 1,    1,    5, 1,   1.0863428,   13.118902, 1.12, 0.95, 1.12, 0.95
  2531, 'BUS 2531    ',       110, 1,    1,    5, 1,    1.107686,   13.453001, 1.12, 0.95, 1.12, 0.95
  2532, 'BUS 2532    ',       110, 1,    1,    5, 1,   1.0869092,   15.029838, 1.12, 0.95, 1.12, 0.95
  2533, 'BUS 2533    ',       110, 1,    1,    5, 1,   1.0601393,   20.126472, 1.12, 0.95, 1.12, 0.95
  2534, 'BUS 2534    ',       110, 1,    1,    5, 1,    1.060144,   20.126916, 1.12, 0.95, 1.12, 0.95
  2535, 'BUS 2535    ',       110, 1,    1,    5, 1,   1.0543151,   11.321517, 1.12, 0.95, 1.12, 0.95
  2536, 'BUS 2536    ',       110, 2,    1,    5, 1,   1.1128364,   14.995388, 1.12, 0.95, 1.12, 0.95
  2537, 'BUS 2537    ',       110, 1,    1,    5, 1,   1.0711695,   12.505728, 1.12, 0.95, 1.12, 0.95
  2538, 'BUS 2538    ',       110, 1,    1,    5, 1,   1.0868726,   13.677008, 1.12, 0.95, 1.12, 0.95
  2539, 'BUS 2539    ',       110, 2,    1,    5, 1,   1.1030198,   13.110463, 1.12, 0.95, 1.12, 0.95
  2540, 'BUS 2540    ',       110, 1,    1,    5, 1,   1.0877289,   14.261014, 1.12, 0.95, 1.12, 0.95
  2541, 'BUS 2541    ',       110, 1,    1,    5, 1,   1.0917648,   14.106225, 1.12, 0.95, 1.12, 0.95
  2542, 'BUS 2542    ',       110, 2,    1,    5, 1,   1.1036101,   13.174791, 1.12, 0.95, 1.12, 0.95
  2543, 'BUS 2543    ',       110, 1,    1,    5, 1,     1.11053,   14.817837, 1.12, 0.95, 1.12, 0.95
  2544, 'BUS 2544    ',       110, 2,    1,    5, 1,   1.1112795,   14.250017, 1.12, 0.95, 1.12, 0.95
  2545, 'BUS 2545    ',       110, 1,    1,    5, 1,   1.1126236,   14.951061, 1.12, 0.95, 1.12, 0.95
  2546, 'BUS 2546    ',       110, 2,    1,    5, 1,   1.1130463,   14.339235, 1.12, 0.95, 1.12, 0.95
  2547, 'BUS 2547    ',       110, 2,    1,    5, 1,   1.1115009,   14.262172, 1.12, 0.95, 1.12, 0.95
  2548, 'BUS 2548    ',       110, 1,    1,    5, 1,   1.0749448,   21.727316, 1.12, 0.95, 1.12, 0.95
  2549, 'BUS 2549    ',       110, 1,    1,    5, 1,   1.0738733,   10.574647, 1.12, 0.95, 1.12, 0.95
  2550, 'BUS 2550    ',       110, 1,    1,    5, 1,   1.0724941,   21.418146, 1.12, 0.95, 1.12, 0.95
  2551, 'BUS 2551    ',       110, 1,    1,    5, 1,   1.0733564,   10.333067, 1.12, 0.95, 1.12, 0.95
  2552, 'BUS 2552    ',       110, 1,    1,    5, 1,   1.0701039,    12.57047, 1.12, 0.95, 1.12, 0.95
  2553, 'BUS 2553    ',       110, 1,    1,    5, 1,   1.1182622,   15.505664, 1.12, 0.95, 1.12, 0.95
  2554, 'BUS 2554    ',       110, 2,    1,    5, 1,   1.0692394,   12.187693, 1.12, 0.95, 1.12, 0.95
  2555, 'BUS 2555    ',       110, 1,    1,    5, 1,   1.0927341,   14.526386, 1.12, 0.95, 1.12, 0.95
  2556, 'BUS 2556    ',       110, 2,    1,    5, 1,   1.0694398,   12.123819, 1.12, 0.95, 1.12, 0.95
  2557, 'BUS 2557    ',       110, 2,    1,    5, 1,   1.1111952,   14.283876, 1.12, 0.95, 1.12, 0.95
  2558, 'BUS 2558    ',       110, 1,    1,    5, 1,   1.1062882,   14.292711, 1.12, 0.95, 1.12, 0.95
  2559, 'BUS 2559    ',       110, 1,    1,    5, 1,    1.087193,   18.178652, 1.12, 0.95, 1.12, 0.95
  2560, 'BUS 2560    ',       110, 1,    1,    5, 1,   1.0908731,   14.626137, 1.12, 0.95, 1.12, 0.95
  2561, 'BUS 2561    ',       110, 1,    1,    5, 1,   1.0932055,   17.845908, 1.12, 0.95, 1.12, 0.95
  2562, 'BUS 2562    ',       110, 1,    1,    5, 1,   1.0796825,   12.442255, 1.12, 0.95, 1.12, 0.95
  2563, 'BUS 2563    ',       110, 2,    1,    5, 1,   1.1098894,   15.808737, 1.12, 0.95, 1.12, 0.95
  2564, 'BUS 2564    ',       110, 2,    1,    5, 1,   1.1095372,   15.828563, 1.12, 0.95, 1.12, 0.95
  2565, 'BUS 2565    ',       110, 1,    1,    5, 1,   1.0899004,   13.555479, 1.12, 0.95, 1.12, 0.95
  2566, 'BUS 2566    ',       110, 1,    1,    5, 1,   1.0847638,   15.121053, 1.12, 0.95, 1.12, 0.95
  2567, 'BUS 2567    ',       110, 1,    1,    5, 1,   1.0943601,   14.305899, 1.12, 0.95, 1.12, 0.95
  2568, 'BUS 2568    ',       110, 2,    1,    5, 1,   1.0822908,   11.874671, 1.12, 0.95, 1.12, 0.95
  2569, 'BUS 2569    ',       110, 1,    1,    5, 1,   1.1029861,   14.717717, 1.12, 0.95, 1.12, 0.95
  2570, 'BUS 2570    ',       110, 1,    1,    5, 1,   1.0931632,   13.713299, 1.12, 0.95, 1.12, 0.95
  2571, 'BUS 2571    ',       110, 2,    1,    5, 1,   1.0706936,   21.038933, 1.12, 0.95, 1.12, 0.95
  2572, 'BUS 2572    ',       110, 1,    1,    5, 1,   1.0636131,   11.760713, 1.12, 0.95, 1.12, 0.95
  2573, 'BUS 2573    ',       110, 2,    1,    5, 1,   1.1144627,   13.414801, 1.12, 0.95, 1.12, 0.95
  2574, 'BUS 2574    ',       110, 2,    1,    5, 1,   1.0718387,   12.014267, 1.12, 0.95, 1.12, 0.95
  2575, 'BUS 2575    ',       110, 1,    1,    5, 1,   1.0859936,   13.402669, 1.12, 0.95, 1.12, 0.95
  2576, 'BUS 2576    ',       110, 1,    1,    5, 1,   1.0705966,   12.250237, 1.12, 0.95, 1.12, 0.95
  2577, 'BUS 2577    ',       110, 1,    1,    5, 1,   1.1156848,   14.956375, 1.12, 0.95, 1.12, 0.95
  2578, 'BUS 2578    ',       110, 2,    1,    5, 1,   1.0835467,   20.361533, 1.12, 0.95, 1.12, 0.95
  2579, 'BUS 2579    ',       110, 1,    1,    5, 1,   1.0942779,   14.298572, 1.12, 0.95, 1.12, 0.95
  2580, 'BUS 2580    ',       110, 1,    1,    5, 1,   1.0733645,   10.482666, 1.12, 0.95, 1.12, 0.95
  2581, 'BUS 2581    ',       110, 1,    1,    5, 1,   1.0755154,   12.516299, 1.12, 0.95, 1.12, 0.95
  2582, 'BUS 2582    ',       110, 2,    1,    5, 1,   1.0689302,   20.820901, 1.12, 0.95, 1.12, 0.95
  2583, 'BUS 2583    ',       110, 1,    1,    5, 1,   1.1127234,   14.328875, 1.12, 0.95, 1.12, 0.95
  2584, 'BUS 2584    ',       110, 1,    1,    5, 1,   1.0840273,   13.639562, 1.12, 0.95, 1.12, 0.95
  2585, 'BUS 2585    ',       110, 1,    1,    5, 1,   1.0778545,   12.605267, 1.12, 0.95, 1.12, 0.95
  2586, 'BUS 2586    ',       110, 1,    1,    5, 1,   1.0728592,   12.787633, 1.12, 0.95, 1.12, 0.95
  2587, 'BUS 2587    ',       110, 1,    1,    5, 1,   1.1148799,   15.226346, 1.12, 0.95, 1.12, 0.95
  2588, 'BUS 2588    ',       110, 1,    1,    5, 1,   1.0720855,    20.85804, 1.12, 0.95, 1.12, 0.95
  2589, 'BUS 2589    ',       110, 2,    1,    5, 1,   1.1169334,   14.247723, 1.12, 0.95, 1.12, 0.95
  2590, 'BUS 2590    ',       110, 1,    1,    5, 1,   1.0889187,   14.366706, 1.12, 0.95, 1.12, 0.95
  2591, 'BUS 2591    ',       110, 1,    1,    5, 1,   1.0888093,   13.800532, 1.12, 0.95, 1.12, 0.95
  2592, 'BUS 2592    ',       110, 1,    1,    5, 1,   1.0906511,   13.566722, 1.12, 0.95, 1.12, 0.95
  2593, 'BUS 2593    ',       110, 1,    1,    5, 1,   1.0907356,   13.596108, 1.12, 0.95, 1.12, 0.95
  2594, 'BUS 2594    ',       110, 1,    1,    5, 1,   1.0887212,   13.161693, 1.12, 0.95, 1.12, 0.95
  2595, 'BUS 2595    ',       110, 1,    1,    5, 1,   1.0887223,   13.158255, 1.12, 0.95, 1.12, 0.95
  2596, 'BUS 2596    ',       110, 1,    1,    5, 1,   1.0858146,   13.435773, 1.12, 0.95, 1.12, 0.95
  2597, 'BUS 2597    ',       110, 1,    1,    5, 1,   1.0919866,   14.021489, 1.12, 0.95, 1.12, 0.95
  2598, 'BUS 2598    ',       110, 1,    1,    5, 1,   1.0843936,   12.871717, 1.12, 0.95, 1.12, 0.95
  2599, 'BUS 2599    ',       110, 1,    1,    5, 1,   1.1139386,    17.22177, 1.12, 0.95, 1.12, 0.95
  2600, 'BUS 2600    ',       110, 1,    1,    5, 1,   1.0879931,   13.111266, 1.12, 0.95, 1.12, 0.95
  2601, 'BUS 2601    ',       110, 1,    1,    5, 1,   1.0814544,   12.589854, 1.12, 0.95, 1.12, 0.95
  2602, 'BUS 2602    ',       110, 1,    1,    5, 1,   1.0776319,   12.426716, 1.12, 0.95, 1.12, 0.95
  2603, 'BUS 2603    ',       110, 1,    1,    5, 1,   1.1122919,   13.540826, 1.12, 0.95, 1.12, 0.95
  2604, 'BUS 2604    ',       110, 1,    1,    5, 1,   1.1160915,   15.008515, 1.12, 0.95, 1.12, 0.95
  2605, 'BUS 2605    ',       110, 1,    1,    5, 1,   1.0847456,   12.912789, 1.12, 0.95, 1.12, 0.95
  2606, 'BUS 2606    ',       110, 2,    1,    5, 1,   1.0851626,   12.914141, 1.12, 0.95, 1.12, 0.95
  2607, 'BUS 2607    ',       110, 1,    1,    5, 1,   1.0855989,   12.982251, 1.12, 0.95, 1.12, 0.95
  2608, 'BUS 2608    ',       110, 1,    1,    5, 1,   1.0733987,     20.9406, 1.12, 0.95, 1.12, 0.95
  2609, 'BUS 2609    ',       110, 1,    1,    5, 1,   1.0733305,   20.954959, 1.12, 0.95, 1.12, 0.95
  2610, 'BUS 2610    ',       110, 1,    1,    5, 1,   1.0903537,   13.827338, 1.12, 0.95, 1.12, 0.95
  2611, 'BUS 2611    ',       110, 1,    1,    5, 1,   1.0866325,   12.920508, 1.12, 0.95, 1.12, 0.95
  2612, 'BUS 2612    ',       110, 1,    1,    5, 1,   1.1165374,   15.260821, 1.12, 0.95, 1.12, 0.95
  2613, 'BUS 2613    ',       110, 1,    1,    5, 1,     1.09028,   23.786905, 1.12, 0.95, 1.12, 0.95
  2614, 'BUS 2614    ',       110, 1,    1,    5, 1,   1.0670112,    12.07072, 1.12, 0.95, 1.12, 0.95
  2615, 'BUS 2615    ',       110, 1,    1,    5, 1,   1.0670473,    12.07314, 1.12, 0.95, 1.12, 0.95
  2616, 'BUS 2616    ',       110, 1,    1,    5, 1,   1.0871308,   13.453112, 1.12, 0.95, 1.12, 0.95
  2617, 'BUS 2617    ',       110, 1,    1,    5, 1,   1.0913549,   14.192959, 1.12, 0.95, 1.12, 0.95
  2618, 'BUS 2618    ',       110, 1,    1,    5, 1,   1.0881253,   13.723618, 1.12, 0.95, 1.12, 0.95
  2619, 'BUS 2619    ',       110, 1,    1,    5, 1,   1.0677859,   12.217175, 1.12, 0.95, 1.12, 0.95
  2620, 'BUS 2620    ',       110, 1,    1,    5, 1,   1.1140379,   12.731156, 1.12, 0.95, 1.12, 0.95
  2621, 'BUS 2621    ',       110, 1,    1,    5, 1,   1.0933584,    14.27361, 1.12, 0.95, 1.12, 0.95
  2622, 'BUS 2622    ',       110, 1,    1,    5, 1,   1.0901757,   13.967931, 1.12, 0.95, 1.12, 0.95
  2623, 'BUS 2623    ',       110, 1,    1,    5, 1,   1.0846658,   14.244098, 1.12, 0.95, 1.12, 0.95
  2624, 'BUS 2624    ',       110, 1,    1,    5, 1,   1.0711635,   20.366023, 1.12, 0.95, 1.12, 0.95
  2625, 'BUS 2625    ',       110, 2,    1,    5, 1,   1.0735394,   12.257046, 1.12, 0.95, 1.12, 0.95
  2626, 'BUS 2626    ',       110, 1,    1,    5, 1,   1.1098142,   14.489614, 1.12, 0.95, 1.12, 0.95
  2627, 'BUS 2627    ',       110, 1,    1,    5, 1,   1.0797285,   14.156443, 1.12, 0.95, 1.12, 0.95
  2628, 'BUS 2628    ',       110, 2,    1,    5, 1,   1.0893984,   13.817003, 1.12, 0.95, 1.12, 0.95
  2629, 'BUS 2629    ',       110, 1,    1,    5, 1,   1.1116085,   14.022577, 1.12, 0.95, 1.12, 0.95
  2630, 'BUS 2630    ',       110, 1,    1,    5, 1,   1.1105156,   14.678328, 1.12, 0.95, 1.12, 0.95
  2631, 'BUS 2631    ',       110, 1,    1,    5, 1,   1.0710103,   20.930955, 1.12, 0.95, 1.12, 0.95
  2632, 'BUS 2632    ',       110, 2,    1,    5, 1,   1.0946343,   14.303778, 1.12, 0.95, 1.12, 0.95
  2633, 'BUS 2633    ',       110, 1,    1,    5, 1,   1.0963337,   14.534806, 1.12, 0.95, 1.12, 0.95
  2634, 'BUS 2634    ',       110, 2,    1,    5, 1,   1.0634727,    11.76844, 1.12, 0.95, 1.12, 0.95
  2635, 'BUS 2635    ',       110, 1,    1,    5, 1,    1.086498,   14.070405, 1.12, 0.95, 1.12, 0.95
  2636, 'BUS 2636    ',       110, 1,    1,    5, 1,   1.0954974,   15.273611, 1.12, 0.95, 1.12, 0.95
  2637, 'BUS 2637    ',       110, 1,    1,    5, 1,   1.0707727,   10.158379, 1.12, 0.95, 1.12, 0.95
  2638, 'BUS 2638    ',       110, 1,    1,    5, 1,   1.1199805,   15.587702, 1.12, 0.95, 1.12, 0.95
  2639, 'BUS 2639    ',       110, 1,    1,    5, 1,    1.087473,   14.594465, 1.12, 0.95, 1.12, 0.95
  2640, 'BUS 2640    ',       110, 1,    1,    5, 1,   1.0929894,   14.865885, 1.12, 0.95, 1.12, 0.95
  2641, 'BUS 2641    ',       110, 1,    1,    5, 1,   1.1021624,   13.931782, 1.12, 0.95, 1.12, 0.95
  2642, 'BUS 2642    ',       110, 1,    1,    5, 1,   1.1146416,   15.232469, 1.12, 0.95, 1.12, 0.95
  2643, 'BUS 2643    ',       110, 2,    1,    5, 1,   1.0893076,   13.640752, 1.12, 0.95, 1.12, 0.95
  2644, 'BUS 2644    ',       110, 1,    1,    5, 1,   1.0778096,   13.700098, 1.12, 0.95, 1.12, 0.95
  2645, 'BUS 2645    ',       110, 1,    1,    5, 1,   1.1172351,   15.048472, 1.12, 0.95, 1.12, 0.95
  2646, 'BUS 2646    ',       110, 1,    1,    5, 1,   1.0729643,   20.542451, 1.12, 0.95, 1.12, 0.95
  2647, 'BUS 2647    ',       110, 1,    1,    5, 1,   1.1155767,   15.295817, 1.12, 0.95, 1.12, 0.95
  2648, 'BUS 2648    ',       110, 2,    1,    5, 1,   1.0873466,   9.6084395, 1.12, 0.95, 1.12, 0.95
  2649, 'BUS 2649    ',       110, 2,    1,    5, 1,   1.0890961,   9.8004025, 1.12, 0.95, 1.12, 0.95
  2650, 'BUS 2650    ',       110, 1,    1,    5, 1,   1.1144813,   12.725947, 1.12, 0.95, 1.12, 0.95
  2651, 'BUS 2651    ',       110, 2,    1,    5, 1,   1.1054032,   13.279779, 1.12, 0.95, 1.12, 0.95
  2652, 'BUS 2652    ',       110, 1,    1,    5, 1,   1.0986338,   13.740737, 1.12, 0.95, 1.12, 0.95
  2653, 'BUS 2653    ',       110, 2,    1,    5, 1,   1.1179943,   15.219359, 1.12, 0.95, 1.12, 0.95
  2654, 'BUS 2654    ',       110, 2,    1,    5, 1,   1.1117826,   14.532775, 1.12, 0.95, 1.12, 0.95
  2655, 'BUS 2655    ',       110, 2,    1,    5, 1,   1.0838097,   9.0411107, 1.12, 0.95, 1.12, 0.95
  2656, 'BUS 2656    ',       110, 1,    1,    5, 1,   1.0464854,   11.004241, 1.12, 0.95, 1.12, 0.95
  2657, 'BUS 2657    ',       110, 1,    1,    5, 1,   1.0572721,   11.225244, 1.12, 0.95, 1.12, 0.95
  2658, 'BUS 2658    ',       110, 2,    1,    5, 1,   1.1145157,   14.935256, 1.12, 0.95, 1.12, 0.95
  2659, 'BUS 2659    ',       110, 1,    1,    5, 1,   1.1132016,   14.887322, 1.12, 0.95, 1.12, 0.95
  2660, 'BUS 2660    ',       110, 1,    1,    5, 1,   1.1199814,   15.783835, 1.12, 0.95, 1.12, 0.95
  2661, 'BUS 2661    ',       110, 1,    1,    5, 1,        1.12,   15.758321, 1.12, 0.95, 1.12, 0.95
  2662, 'BUS 2662    ',       110, 2,    1,    5, 1,   1.1152421,   14.798582, 1.12, 0.95, 1.12, 0.95
  2663, 'BUS 2663    ',       110, 1,    1,    5, 1,   1.1152913,   14.796984, 1.12, 0.95, 1.12, 0.95
  2664, 'BUS 2664    ',       110, 1,    1,    5, 1,   1.1148477,   14.899153, 1.12, 0.95, 1.12, 0.95
  2665, 'BUS 2665    ',       110, 1,    1,    5, 1,   1.0874717,   13.636837, 1.12, 0.95, 1.12, 0.95
  2666, 'BUS 2666    ',       110, 1,    1,    5, 1,     1.08948,   13.755453, 1.12, 0.95, 1.12, 0.95
  2667, 'BUS 2667    ',       110, 2,    1,    5, 1,   1.0623056,   11.358061, 1.12, 0.95, 1.12, 0.95
  2668, 'BUS 2668    ',       110, 2,    1,    5, 1,   1.1156769,   14.891058, 1.12, 0.95, 1.12, 0.95
  2669, 'BUS 2669    ',       110, 1,    1,    5, 1,   1.0907621,   13.961842, 1.12, 0.95, 1.12, 0.95
  2670, 'BUS 2670    ',       110, 1,    1,    5, 1,   1.0719282,   12.158229, 1.12, 0.95, 1.12, 0.95
  2671, 'BUS 2671    ',       110, 1,    1,    5, 1,   1.0868318,   14.190142, 1.12, 0.95, 1.12, 0.95
  2672, 'BUS 2672    ',       110, 1,    1,    5, 1,   1.0965683,   24.176147, 1.12, 0.95, 1.12, 0.95
  2673, 'BUS 2673    ',       110, 1,    1,    5, 1,   1.0878321,   13.466756, 1.12, 0.95, 1.12, 0.95
  2674, 'BUS 2674    ',       110, 2,    1,    5, 1,   1.0763292,   12.166462, 1.12, 0.95, 1.12, 0.95
  2675, 'BUS 2675    ',       110, 2,    1,    5, 1,   1.1115402,    13.99222, 1.12, 0.95, 1.12, 0.95
  2676, 'BUS 2676    ',       110, 1,    1,    5, 1,   1.1168981,   15.038162, 1.12, 0.95, 1.12, 0.95
  2677, 'BUS 2677    ',       110, 1,    1,    5, 1,   1.1138717,   14.878014, 1.12, 0.95, 1.12, 0.95
  2678, 'BUS 2678    ',       110, 1,    1,    5, 1,   1.0866609,   13.459983, 1.12, 0.95, 1.12, 0.95
  2679, 'BUS 2679    ',       110, 1,    1,    5, 1,    1.089864,   14.675445, 1.12, 0.95, 1.12, 0.95
  2680, 'BUS 2680    ',       110, 1,    1,    5, 1,    1.089977,   14.686179, 1.12, 0.95, 1.12, 0.95
  2681, 'BUS 2681    ',       110, 2,    1,    5, 1,   1.0871547,   14.213337, 1.12, 0.95, 1.12, 0.95
  2682, 'BUS 2682    ',       110, 1,    1,    5, 1,   1.0881231,   14.536239, 1.12, 0.95, 1.12, 0.95
  2683, 'BUS 2683    ',       110, 1,    1,    5, 1,   1.0882637,   14.598042, 1.12, 0.95, 1.12, 0.95
  2684, 'BUS 2684    ',       110, 2,    1,    5, 1,   1.0852076,   14.271428, 1.12, 0.95, 1.12, 0.95
  2685, 'BUS 2685    ',       110, 1,    1,    5, 1,    1.082817,   14.233901, 1.12, 0.95, 1.12, 0.95
  2686, 'BUS 2686    ',       110, 1,    1,    5, 1,   1.0801006,    20.17674, 1.12, 0.95, 1.12, 0.95
  2687, 'BUS 2687    ',       110, 1,    1,    5, 1,   1.0876911,   14.511173, 1.12, 0.95, 1.12, 0.95
  2688, 'BUS 2688    ',       110, 1,    1,    5, 1,   1.0871076,   13.085108, 1.12, 0.95, 1.12, 0.95
  2689, 'BUS 2689    ',       110, 1,    1,    5, 1,    1.084539,   14.182741, 1.12, 0.95, 1.12, 0.95
  2690, 'BUS 2690    ',       110, 2,    1,    5, 1,   1.1173899,   15.502753, 1.12, 0.95, 1.12, 0.95
  2691, 'BUS 2691    ',       110, 2,    1,    5, 1,   1.1073271,    13.62891, 1.12, 0.95, 1.12, 0.95
  2692, 'BUS 2692    ',       110, 1,    1,    5, 1,   1.0963337,   14.581823, 1.12, 0.95, 1.12, 0.95
  2693, 'BUS 2693    ',       110, 1,    1,    5, 1,    1.102644,   15.933234, 1.12, 0.95, 1.12, 0.95
  2694, 'BUS 2694    ',       110, 1,    1,    5, 1,   1.1016521,   15.922372, 1.12, 0.95, 1.12, 0.95
  2695, 'BUS 2695    ',       110, 2,    1,    5, 1,   1.1107661,   16.132077, 1.12, 0.95, 1.12, 0.95
  2696, 'BUS 2696    ',       110, 1,    1,    5, 1,   1.0858468,   13.808703, 1.12, 0.95, 1.12, 0.95
  2697, 'BUS 2697    ',       110, 1,    1,    5, 1,   1.0902891,   15.819508, 1.12, 0.95, 1.12, 0.95
  2698, 'BUS 2698    ',       110, 1,    1,    5, 1,   1.0901834,   15.823487, 1.12, 0.95, 1.12, 0.95
  2699, 'BUS 2699    ',       110, 1,    1,    5, 1,    1.105911,   14.393789, 1.12, 0.95, 1.12, 0.95
  2700, 'BUS 2700    ',       110, 1,    1,    5, 1,   1.0871795,    16.16118, 1.12, 0.95, 1.12, 0.95
  2701, 'BUS 2701    ',       110, 2,    1,    5, 1,   1.0895713,   16.623235, 1.12, 0.95, 1.12, 0.95
  2702, 'BUS 2702    ',       110, 2,    1,    5, 1,   1.0894997,   16.602348, 1.12, 0.95, 1.12, 0.95
  2703, 'BUS 2703    ',       110, 1,    1,    5, 1,   1.0867667,   15.974899, 1.12, 0.95, 1.12, 0.95
  2704, 'BUS 2704    ',       110, 1,    1,    5, 1,    1.087761,   13.614456, 1.12, 0.95, 1.12, 0.95
  2705, 'BUS 2705    ',       110, 1,    1,    5, 1,    1.084673,   12.589568, 1.12, 0.95, 1.12, 0.95
  2706, 'BUS 2706    ',       110, 1,    1,    5, 1,   1.1165472,   15.261675, 1.12, 0.95, 1.12, 0.95
  2707, 'BUS 2707    ',       110, 1,    1,    5, 1,    1.087776,   13.615739, 1.12, 0.95, 1.12, 0.95
  2708, 'BUS 2708    ',       110, 1,    1,    5, 1,   1.1172708,   15.453628, 1.12, 0.95, 1.12, 0.95
  2709, 'BUS 2709    ',       110, 1,    1,    5, 1,   1.1173635,   15.467344, 1.12, 0.95, 1.12, 0.95
  2710, 'BUS 2710    ',       110, 1,    1,    5, 1,   1.0914015,   13.951303, 1.12, 0.95, 1.12, 0.95
  2711, 'BUS 2711    ',       110, 1,    1,    5, 1,   1.0925887,   14.234226, 1.12, 0.95, 1.12, 0.95
  2712, 'BUS 2712    ',       110, 2,    1,    5, 1,   1.0876769,   15.651012, 1.12, 0.95, 1.12, 0.95
  2713, 'BUS 2713    ',       110, 1,    1,    5, 1,   1.0877119,    15.64988, 1.12, 0.95, 1.12, 0.95
  2714, 'BUS 2714    ',       110, 2,    1,    5, 1,   1.0755853,    8.035656, 1.12, 0.95, 1.12, 0.95
  2715, 'BUS 2715    ',       110, 1,    1,    5, 1,   1.0661083,   12.228064, 1.12, 0.95, 1.12, 0.95
  2716, 'BUS 2716    ',       110, 2,    1,    5, 1,   1.0618729,   20.214959, 1.12, 0.95, 1.12, 0.95
  2717, 'BUS 2717    ',       110, 1,    1,    5, 1,   1.1141351,   17.265452, 1.12, 0.95, 1.12, 0.95
  2718, 'BUS 2718    ',       110, 1,    1,    5, 1,   1.1141923,   17.277183, 1.12, 0.95, 1.12, 0.95
  2719, 'BUS 2719    ',       110, 2,    1,    5, 1,   1.1054888,   14.139996, 1.12, 0.95, 1.12, 0.95
  2720, 'BUS 2720    ',       110, 2,    1,    5, 1,   1.1191315,   13.582314, 1.12, 0.95, 1.12, 0.95
  2721, 'BUS 2721    ',       110, 1,    1,    5, 1,   1.1191697,   13.590983, 1.12, 0.95, 1.12, 0.95
  2722, 'BUS 2722    ',       110, 1,    1,    5, 1,   1.1180009,   13.383708, 1.12, 0.95, 1.12, 0.95
  2723, 'BUS 2723    ',       400, 1,    0,    0, 1,   1.0311195,   29.195602, 1.05, 0.95, 1.05, 0.95
  2724, 'BUS 2724    ',       400, 1,    0,    0, 1,   1.0302489,   27.798762, 1.05, 0.95, 1.05, 0.95
  2725, 'BUS 2725    ',       220, 1,    0,    0, 1,    1.100405,   24.665174, 1.11, 0.95, 1.11, 0.95
  2726, 'BUS 2726    ',       400, 1,    0,    0, 1,   1.0048345,   27.430044, 1.05, 0.95, 1.05, 0.95
  2727, 'BUS 2727    ',       220, 2,    3,    0, 1,   1.0930186,   32.852592, 1.11, 0.95, 1.11, 0.95
  2728, 'BUS 2728    ',       220, 2,    0,    0, 1,   1.1083136,   17.075284, 1.11, 0.95, 1.11, 0.95
  2729, 'BUS 2729    ',       400, 1,    0,    0, 1,   1.0208681,   24.006596, 1.05, 0.95, 1.05, 0.95
  2730, 'BUS 2730    ',       110, 2,    3,    0, 1,        1.12,   30.720897, 1.12, 0.95, 1.12, 0.95
  2731, 'BUS 2731    ',       110, 1,    2,    0, 1,   1.0673669,    27.25041, 1.12, 0.95, 1.12, 0.95
  2732, 'BUS 2732    ',       110, 1,    2,    0, 1,   1.0674574,   27.257434, 1.12, 0.95, 1.12, 0.95
  2733, 'BUS 2733    ',       110, 1,    2,    0, 1,   1.0661509,   27.165882, 1.12, 0.95, 1.12, 0.95
  2734, 'BUS 2734    ',       110, 1,    2,    0, 1,   1.0661668,   27.167551, 1.12, 0.95, 1.12, 0.95
  2735, 'BUS 2735    ',       110, 1,    2,    0, 1,   1.0510221,   26.175934, 1.12, 0.95, 1.12, 0.95
  2736, 'BUS 2736    ',       110, 1,    2,    0, 1,   1.0416225,   25.568521, 1.12, 0.95, 1.12, 0.95
0 / END OF BUS DATA, BEGIN LOAD DATA
    26,  1, 1,    1,    1,    61.358,    72.054, 0, 0, 0, 0, 1, 1, 0
    27,  1, 1,    1,    1,    84.861,    122.06, 0, 0, 0, 0, 1, 1, 0
    28,  1, 1,    1,    1,        49,        74, 0, 0, 0, 0, 1, 1, 0
    29,  1, 1,    1,    1,        49,        74, 0, 0, 0, 0, 1, 1, 0
    42,  1, 1,    1,    2,        25,         0, 0, 0, 0, 0, 1, 1, 0
    43,  1, 1,    1,    2,        26,         0, 0, 0, 0, 0, 1, 1, 0
    44,  1, 1,    1,    2,        25,         0, 0, 0, 0, 0, 1, 1, 0
    54,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    55,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    56,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    57,  1, 1,    1,    2,        26,         0, 0, 0, 0, 0, 1, 1, 0
    58,  1, 1,    1,    2,    89.067,        40, 0, 0, 0, 0, 1, 1, 0
    69,  1, 1,    1,    3,    10.327,         0, 0, 0, 0, 0, 1, 1, 0
    70,  1, 1,    1,    3,     8.032,     3.714, 0, 0, 0, 0, 1, 1, 0
    77,  1, 1,    1,    3,        27,        70, 0, 0, 0, 0, 1, 1, 0
    78,  1, 1,    1,    3,      18.7,        42, 0, 0, 0, 0, 1, 1, 0
    79,  1, 1,    1,    3,     4.934,     0.817, 0, 0, 0, 0, 1, 1, 0
    81,  1, 1,    1,    3,        18,        57, 0, 0, 0, 0, 1, 1, 0
    85,  1, 1,    1,    3,    44.864,      -6.4, 0, 0, 0, 0, 1, 1, 0
    97,  1, 1,    1,    3,     12.49,     3.696, 0, 0, 0, 0, 1, 1, 0
    98,  1, 1,    1,    3,    17.327,     6.126, 0, 0, 0, 0, 1, 1, 0
   103,  1, 1,    1,    3,        14,        40, 0, 0, 0, 0, 1, 1, 0
   105,  1, 1,    1,    3,         7,        18, 0, 0, 0, 0, 1, 1, 0
   108,  1, 1,    1,    3,    73.779,     8.097, 0, 0, 0, 0, 1, 1, 0
   116,  1, 1,    1,    3,         8,        15, 0, 0, 0, 0, 1, 1, 0
   117,  1, 1,    1,    3,       5.5,        10, 0, 0, 0, 0, 1, 1, 0
   124,  1, 1,    1,    3,        11,      17.5, 0, 0, 0, 0, 1, 1, 0
   125,  1, 1,    1,    3,    41.353,      61.2, 0, 0, 0, 0, 1, 1, 0
   126,  1, 1,    1,    3,        14,        33, 0, 0, 0, 0, 1, 1, 0
   131,  1, 1,    1,    3,       1.5,         9, 0, 0, 0, 0, 1, 1, 0
   133,  1, 1,    1,    4,    11.215,       8.3, 0, 0, 0, 0, 1, 1, 0
   134,  1, 1,    1,    4,    10.333,       7.7, 0, 0, 0, 0, 1, 1, 0
   147,  1, 1,    1,    4,    25.553,      12.9, 0, 0, 0, 0, 1, 1, 0
   149,  1, 1,    1,    4,        11,        12, 0, 0, 0, 0, 1, 1, 0
   150,  1, 1,    1,    4,    11.922,      13.7, 0, 0, 0, 0, 1, 1, 0
   154,  1, 1,    1,    4,    19.475,      64.3, 0, 0, 0, 0, 1, 1, 0
   155,  1, 1,    1,    4,        16,        33, 0, 0, 0, 0, 1, 1, 0
   157,  1, 1,    1,    4,        10,        25, 0, 0, 0, 0, 1, 1, 0
   163,  1, 1,    1,    4,      5.54,      2.93, 0, 0, 0, 0, 1, 1, 0
   164,  1, 1,    1,    4,    18.255,      11.5, 0, 0, 0, 0, 1, 1, 0
   179,  1, 1,    1,    4,      3.13,       1.5, 0, 0, 0, 0, 1, 1, 0
   208,  1, 1,    1,    1,      9.59,         1, 0, 0, 0, 0, 1, 1, 0
   209,  1, 1,    1,    1,     4.795,       0.5, 0, 0, 0, 0, 1, 1, 0
   210,  1, 1,    1,    1,     4.262,         2, 0, 0, 0, 0, 1, 1, 0
   211,  1, 1,    1,    1,       6.5,       5.4, 0, 0, 0, 0, 1, 1, 0
   212,  1, 1,    1,    1,     2.877,       0.6, 0, 0, 0, 0, 1, 1, 0
   213,  1, 1,    1,    1,     3.197,       0.3, 0, 0, 0, 0, 1, 1, 0
   214,  1, 1,    1,    1,    21.711,      12.3, 0, 0, 0, 0, 1, 1, 0
   215,  1, 1,    1,    1,    12.254,         2, 0, 0, 0, 0, 1, 1, 0
   216,  1, 1,    1,    1,     6.926,         2, 0, 0, 0, 0, 1, 1, 0
   217,  1, 1,    1,    1,    10.655,       1.5, 0, 0, 0, 0, 1, 1, 0
   218,  1, 1,    1,    1,     7.672,         3, 0, 0, 0, 0, 1, 1, 0
   219,  1, 1,    1,    1,     8.524,         2, 0, 0, 0, 0, 1, 1, 0
   221,  1, 1,    1,    1,     6.606,       2.1, 0, 0, 0, 0, 1, 1, 0
   222,  1, 1,    1,    1,     8.099,       1.5, 0, 0, 0, 0, 1, 1, 0
   223,  1, 1,    1,    1,     0.746,       0.1, 0, 0, 0, 0, 1, 1, 0
   224,  1, 1,    1,    1,     3.943,       0.2, 0, 0, 0, 0, 1, 1, 0
   225,  1, 1,    1,    1,     3.197,       0.5, 0, 0, 0, 0, 1, 1, 0
   226,  1, 1,    1,    1,    12.787,         1, 0, 0, 0, 0, 1, 1, 0
   227,  1, 1,    1,    1,     4.475,       0.7, 0, 0, 0, 0, 1, 1, 0
   228,  1, 1,    1,    1,     4.262,       0.7, 0, 0, 0, 0, 1, 1, 0
   229,  1, 1,    1,    1,     2.451,      0.98, 0, 0, 0, 0, 1, 1, 0
   230,  1, 1,    1,    1,     2.451,      0.98, 0, 0, 0, 0, 1, 1, 0
   231,  1, 1,    1,    1,     5.327,         1, 0, 0, 0, 0, 1, 1, 0
   232,  1, 1,    1,    1,     4.262,         1, 0, 0, 0, 0, 1, 1, 0
   233,  1, 1,    1,    1,     9.057,       0.4, 0, 0, 0, 0, 1, 1, 0
   234,  1, 1,    1,    1,    31.966,    28.001, 0, 0, 0, 0, 1, 1, 0
   235,  1, 1,    1,    1,      5.86,       0.8, 0, 0, 0, 0, 1, 1, 0
   236,  1, 1,    1,    1,     8.631,      2.94, 0, 0, 0, 0, 1, 1, 0
   237,  1, 1,    1,    1,     5.967,       0.2, 0, 0, 0, 0, 1, 1, 0
   238,  1, 1,    1,    1,     5.328,       0.5, 0, 0, 0, 0, 1, 1, 0
   240,  1, 1,    1,    1,     12.04,         1, 0, 0, 0, 0, 1, 1, 0
   241,  1, 1,    1,    1,     3.836,      1.18, 0, 0, 0, 0, 1, 1, 0
   242,  1, 1,    1,    1,     3.729,       0.4, 0, 0, 0, 0, 1, 1, 0
   243,  1, 1,    1,    1,     3.729,       0.4, 0, 0, 0, 0, 1, 1, 0
   244,  1, 1,    1,    1,     2.131,       1.1, 0, 0, 0, 0, 1, 1, 0
   247,  1, 1,    1,    1,     7.458,         1, 0, 0, 0, 0, 1, 1, 0
   248,  1, 1,    1,    1,     2.131,         0, 0, 0, 0, 0, 1, 1, 0
   249,  1, 1,    1,    1,     2.131,         0, 0, 0, 0, 0, 1, 1, 0
   250,  1, 1,    1,    1,     2.664,       0.5, 0, 0, 0, 0, 1, 1, 0
   251,  1, 1,    1,    1,     3.516,       0.1, 0, 0, 0, 0, 1, 1, 0
   252,  1, 1,    1,    1,    11.721,       5.4, 0, 0, 0, 0, 1, 1, 0
   253,  1, 1,    1,    1,    11.721,         4, 0, 0, 0, 0, 1, 1, 0
   254,  1, 1,    1,    1,    10.122,         1, 0, 0, 0, 0, 1, 1, 0
   255,  1, 1,    1,    1,    12.787,       1.5, 0, 0, 0, 0, 1, 1, 0
   256,  1, 1,    1,    1,     4.795,         0, 0, 0, 0, 0, 1, 1, 0
   257,  1, 1,    1,    1,     3.197,      0.65, 0, 0, 0, 0, 1, 1, 0
   258,  1, 1,    1,    1,     3.197,      0.65, 0, 0, 0, 0, 1, 1, 0
   259,  1, 1,    1,    1,     7.992,      2.47, 0, 0, 0, 0, 1, 1, 0
   260,  1, 1,    1,    1,     4.795,         0, 0, 0, 0, 0, 1, 1, 0
   261,  1, 1,    1,    1,     8.098,       1.5, 0, 0, 0, 0, 1, 1, 0
   263,  1, 1,    1,    1,     1.279,         1, 0, 0, 0, 0, 1, 1, 0
   264,  1, 1,    1,    1,    25.574,        22, 0, 0, 0, 0, 1, 1, 0
   265,  1, 1,    1,    1,    34.097,        30, 0, 0, 0, 0, 1, 1, 0
   266,  1, 1,    1,    1,    27.704,       0.8, 0, 0, 0, 0, 1, 1, 0
   267,  1, 1,    1,    1,     1.066,         0, 0, 0, 0, 0, 1, 1, 0
   268,  1, 1,    1,    1,      9.59,       0.8, 0, 0, 0, 0, 1, 1, 0
   269,  1, 1,    1,    1,     5.967,         2, 0, 0, 0, 0, 1, 1, 0
   270,  1, 1,    1,    1,     9.057,       1.5, 0, 0, 0, 0, 1, 1, 0
   271,  1, 1,    1,    1,     6.393,       0.5, 0, 0, 0, 0, 1, 1, 0
   272,  1, 1,    1,    1,     7.885,      1.85, 0, 0, 0, 0, 1, 1, 0
   273,  1, 1,    1,    1,     0.426,       0.1, 0, 0, 0, 0, 1, 1, 0
   274,  1, 1,    1,    1,     0.213,      0.06, 0, 0, 0, 0, 1, 1, 0
   276,  1, 1,    1,    1,    11.401,      5.18, 0, 0, 0, 0, 1, 1, 0
   278,  1, 1,    1,    1,     5.328,       1.4, 0, 0, 0, 0, 1, 1, 0
   279,  1, 1,    1,    1,     2.131,       0.5, 0, 0, 0, 0, 1, 1, 0
   280,  1, 1,    1,    1,     5.328,       0.5, 0, 0, 0, 0, 1, 1, 0
   281,  1, 1,    1,    1,     5.328,         1, 0, 0, 0, 0, 1, 1, 0
   282,  1, 1,    1,    1,     5.328,         1, 0, 0, 0, 0, 1, 1, 0
   283,  1, 1,    1,    1,    14.918,        12, 0, 0, 0, 0, 1, 1, 0
   284,  1, 1,    1,    1,    37.294,        33, 0, 0, 0, 0, 1, 1, 0
   285,  1, 1,    1,    1,     1.386,       0.4, 0, 0, 0, 0, 1, 1, 0
   287,  1, 1,    1,    1,     8.525,       2.9, 0, 0, 0, 0, 1, 1, 0
   288,  1, 1,    1,    1,     7.459,         2, 0, 0, 0, 0, 1, 1, 0
   289,  1, 1,    1,    1,     6.926,       0.5, 0, 0, 0, 0, 1, 1, 0
   290,  1, 1,    1,    1,     4.795,         0, 0, 0, 0, 0, 1, 1, 0
   291,  1, 1,    1,    1,     3.729,       2.5, 0, 0, 0, 0, 1, 1, 0
   292,  1, 1,    1,    1,     2.344,       0.2, 0, 0, 0, 0, 1, 1, 0
   293,  1, 1,    1,    1,    11.402,       4.1, 0, 0, 0, 0, 1, 1, 0
   294,  1, 1,    1,    1,     8.311,       1.5, 0, 0, 0, 0, 1, 1, 0
   295,  1, 1,    1,    1,     4.902,      1.51, 0, 0, 0, 0, 1, 1, 0
   296,  1, 1,    1,    1,     1.704,       1.4, 0, 0, 0, 0, 1, 1, 0
   297,  1, 1,    1,    1,     4.582,       0.5, 0, 0, 0, 0, 1, 1, 0
   298,  1, 1,    1,    1,     7.672,       0.8, 0, 0, 0, 0, 1, 1, 0
   299,  1, 1,    1,    1,     4.262,       0.7, 0, 0, 0, 0, 1, 1, 0
   300,  1, 1,    1,    1,      6.18,      2.11, 0, 0, 0, 0, 1, 1, 0
   301,  1, 1,    1,    1,     8.205,      2.53, 0, 0, 0, 0, 1, 1, 0
   302,  1, 1,    1,    1,     8.524,       0.5, 0, 0, 0, 0, 1, 1, 0
   304,  1, 1,    1,    1,     4.049,       1.5, 0, 0, 0, 0, 1, 1, 0
   305,  1, 1,    1,    1,     7.992,      2.72, 0, 0, 0, 0, 1, 1, 0
   306,  1, 1,    1,    1,     7.779,       2.4, 0, 0, 0, 0, 1, 1, 0
   307,  1, 1,    1,    1,    13.746,      4.24, 0, 0, 0, 0, 1, 1, 0
   308,  1, 1,    1,    1,    12.254,      3.78, 0, 0, 0, 0, 1, 1, 0
   309,  1, 1,    1,    1,    14.147,     9.046, 0, 0, 0, 0, 1, 1, 0
   310,  1, 1,    1,    1,    11.759,         7, 0, 0, 0, 0, 1, 1, 0
   311,  1, 1,    1,    1,    15.573,       8.3, 0, 0, 0, 0, 1, 1, 0
   313,  1, 1,    1,    1,    10.354,      5.48, 0, 0, 0, 0, 1, 1, 0
   314,  1, 1,    1,    1,      6.18,      5.15, 0, 0, 0, 0, 1, 1, 0
   315,  1, 1,    1,    1,     8.525,       1.2, 0, 0, 0, 0, 1, 1, 0
   316,  1, 1,    1,    1,     2.131,       0.5, 0, 0, 0, 0, 1, 1, 0
   317,  1, 1,    1,    1,     4.794,       1.5, 0, 0, 0, 0, 1, 1, 0
   318,  1, 1,    1,    1,     3.996,      1.25, 0, 0, 0, 0, 1, 1, 0
   319,  1, 1,    1,    1,     6.127,      1.25, 0, 0, 0, 0, 1, 1, 0
   320,  1, 1,    1,    1,     6.926,       2.5, 0, 0, 0, 0, 1, 1, 0
   321,  1, 1,    1,    1,     8.205,      2.53, 0, 0, 0, 0, 1, 1, 0
   322,  1, 1,    1,    1,    14.598,      4.51, 0, 0, 0, 0, 1, 1, 0
   323,  1, 1,    1,    1,    12.787,       1.5, 0, 0, 0, 0, 1, 1, 0
   324,  1, 1,    1,    1,    13.959,      4.76, 0, 0, 0, 0, 1, 1, 0
   325,  1, 1,    1,    1,     5.967,      1.84, 0, 0, 0, 0, 1, 1, 0
   326,  1, 1,    1,    1,     5.967,      1.84, 0, 0, 0, 0, 1, 1, 0
   327,  1, 1,    1,    1,     7.459,         1, 0, 0, 0, 0, 1, 1, 0
   328,  1, 1,    1,    1,    13.852,         3, 0, 0, 0, 0, 1, 1, 0
   329,  1, 1,    1,    1,     9.057,       2.8, 0, 0, 0, 0, 1, 1, 0
   330,  1, 1,    1,    1,     5.328,         2, 0, 0, 0, 0, 1, 1, 0
   331,  1, 1,    1,    1,     3.197,         1, 0, 0, 0, 0, 1, 1, 0
   332,  1, 1,    1,    1,    26.852,      8.29, 0, 0, 0, 0, 1, 1, 0
   333,  1, 1,    1,    1,     7.459,         1, 0, 0, 0, 0, 1, 1, 0
   334,  1, 1,    1,    1,     2.664,       0.8, 0, 0, 0, 0, 1, 1, 0
   335,  1, 1,    1,    1,      5.86,       0.8, 0, 0, 0, 0, 1, 1, 0
   336,  1, 1,    1,    1,     5.434,       0.2, 0, 0, 0, 0, 1, 1, 0
   337,  1, 1,    1,    1,     7.352,      2.27, 0, 0, 0, 0, 1, 1, 0
   338,  1, 1,    1,    1,     7.459,       2.7, 0, 0, 0, 0, 1, 1, 0
   339,  1, 1,    1,    1,      9.59,       2.7, 0, 0, 0, 0, 1, 1, 0
   340,  1, 1,    1,    1,      9.59,       2.7, 0, 0, 0, 0, 1, 1, 0
   341,  1, 1,    1,    1,     2.664,       0.5, 0, 0, 0, 0, 1, 1, 0
   344,  1, 1,    1,    1,    11.188,         4, 0, 0, 0, 0, 1, 1, 0
   345,  1, 1,    1,    1,    11.188,       3.5, 0, 0, 0, 0, 1, 1, 0
   347,  1, 1,    1,    1,     3.729,       0.5, 0, 0, 0, 0, 1, 1, 0
   348,  1, 1,    1,    1,     5.328,         1, 0, 0, 0, 0, 1, 1, 0
   349,  1, 1,    1,    1,     6.926,       0.4, 0, 0, 0, 0, 1, 1, 0
   350,  1, 1,    1,    1,    11.614,      3.59, 0, 0, 0, 0, 1, 1, 0
   351,  1, 1,    1,    1,     7.672,       1.8, 0, 0, 0, 0, 1, 1, 0
   353,  1, 1,    1,    1,     4.262,         1, 0, 0, 0, 0, 1, 1, 0
   355,  1, 1,    1,    1,     1.066,       0.3, 0, 0, 0, 0, 1, 1, 0
   358,  1, 1,    1,    1,     6.393,       1.9, 0, 0, 0, 0, 1, 1, 0
   359,  1, 1,    1,    1,     6.926,       2.5, 0, 0, 0, 0, 1, 1, 0
   360,  1, 1,    1,    1,     9.057,       1.2, 0, 0, 0, 0, 1, 1, 0
   363,  1, 1,    1,    1,     5.861,       0.8, 0, 0, 0, 0, 1, 1, 0
   364,  1, 1,    1,    1,     4.156,       0.8, 0, 0, 0, 0, 1, 1, 0
   365,  1, 1,    1,    1,    53.277,        10, 0, 0, 0, 0, 1, 1, 0
   366,  1, 1,    1,    1,    53.277,        10, 0, 0, 0, 0, 1, 1, 0
   367,  1, 1,    1,    1,    53.277,        10, 0, 0, 0, 0, 1, 1, 0
   368,  1, 1,    1,    1,    53.277,        10, 0, 0, 0, 0, 1, 1, 0
   370,  1, 1,    1,    1,     8.524,       0.8, 0, 0, 0, 0, 1, 1, 0
   371,  1, 1,    1,    1,    17.048,         1, 0, 0, 0, 0, 1, 1, 0
   372,  1, 1,    1,    1,     4.262,         1, 0, 0, 0, 0, 1, 1, 0
   374,  1, 1,    1,    1,    11.721,       3.1, 0, 0, 0, 0, 1, 1, 0
   375,  1, 1,    1,    1,     2.664,       0.7, 0, 0, 0, 0, 1, 1, 0
   376,  1, 1,    1,    1,     2.664,       0.7, 0, 0, 0, 0, 1, 1, 0
   377,  1, 1,    1,    1,     6.393,       1.5, 0, 0, 0, 0, 1, 1, 0
   378,  1, 1,    1,    1,     6.607,       0.4, 0, 0, 0, 0, 1, 1, 0
   379,  1, 1,    1,    1,      5.86,       1.2, 0, 0, 0, 0, 1, 1, 0
   380,  1, 1,    1,    1,     4.795,       0.8, 0, 0, 0, 0, 1, 1, 0
   381,  1, 1,    1,    1,     2.131,         1, 0, 0, 0, 0, 1, 1, 0
   382,  1, 1,    1,    1,    10.655,       2.1, 0, 0, 0, 0, 1, 1, 0
   383,  1, 1,    1,    1,     7.459,       1.8, 0, 0, 0, 0, 1, 1, 0
   384,  1, 1,    1,    1,    12.254,       3.5, 0, 0, 0, 0, 1, 1, 0
   387,  1, 1,    1,    1,     2.131,       0.5, 0, 0, 0, 0, 1, 1, 0
   388,  1, 1,    1,    1,     7.779,       2.8, 0, 0, 0, 0, 1, 1, 0
   389,  1, 1,    1,    1,    11.934,      3.68, 0, 0, 0, 0, 1, 1, 0
   390,  1, 1,    1,    1,     6.394,         2, 0, 0, 0, 0, 1, 1, 0
   391,  1, 1,    1,    1,     12.36,      4.94, 0, 0, 0, 0, 1, 1, 0
   392,  1, 1,    1,    1,     2.131,      0.73, 0, 0, 0, 0, 1, 1, 0
   395,  1, 1,    1,    1,     3.729,       0.3, 0, 0, 0, 0, 1, 1, 0
   396,  1, 1,    1,    1,     1.066,         0, 0, 0, 0, 0, 1, 1, 0
   397,  1, 1,    1,    1,     4.262,       1.2, 0, 0, 0, 0, 1, 1, 0
   398,  1, 1,    1,    1,     4.262,         1, 0, 0, 0, 0, 1, 1, 0
   400,  1, 1,    1,    1,     3.836,         1, 0, 0, 0, 0, 1, 1, 0
   401,  1, 1,    1,    1,     2.065,      0.92, 0, 0, 0, 0, 1, 1, 0
   402,  1, 1,    1,    1,     4.262,         1, 0, 0, 0, 0, 1, 1, 0
   403,  1, 1,    1,    1,     3.197,       0.3, 0, 0, 0, 0, 1, 1, 0
   404,  1, 1,    1,    1,    27.172,         7, 0, 0, 0, 0, 1, 1, 0
   405,  1, 1,    1,    1,    22.909,     6.601, 0, 0, 0, 0, 1, 1, 0
   406,  1, 1,    1,    1,     7.459,         1, 0, 0, 0, 0, 1, 1, 0
   407,  1, 1,    1,    1,     6.393,         1, 0, 0, 0, 0, 1, 1, 0
   408,  1, 1,    1,    1,     7.459,         1, 0, 0, 0, 0, 1, 1, 0
   409,  1, 1,    1,    1,     5.754,       1.4, 0, 0, 0, 0, 1, 1, 0
   410,  1, 1,    1,    1,    10.229,       0.5, 0, 0, 0, 0, 1, 1, 0
   411,  1, 1,    1,    1,     6.713,       0.8, 0, 0, 0, 0, 1, 1, 0
   412,  1, 1,    1,    1,     2.557,       0.5, 0, 0, 0, 0, 1, 1, 0
   415,  1, 1,    1,    1,    11.188,       1.5, 0, 0, 0, 0, 1, 1, 0
   416,  1, 1,    1,    1,     7.459,       0.2, 0, 0, 0, 0, 1, 1, 0
   417,  1, 1,    1,    1,     6.926,       0.8, 0, 0, 0, 0, 1, 1, 0
   418,  1, 1,    1,    1,    16.516,         2, 0, 0, 0, 0, 1, 1, 0
   419,  1, 1,    1,    1,     3.197,       0.8, 0, 0, 0, 0, 1, 1, 0
   420,  1, 1,    1,    1,     5.221,       0.8, 0, 0, 0, 0, 1, 1, 0
   421,  1, 1,    1,    1,    14.918,       4.2, 0, 0, 0, 0, 1, 1, 0
   422,  1, 1,    1,    1,    14.918,       4.2, 0, 0, 0, 0, 1, 1, 0
   423,  1, 1,    1,    1,     5.328,         1, 0, 0, 0, 0, 1, 1, 0
   424,  1, 1,    1,    1,     8.737,       2.7, 0, 0, 0, 0, 1, 1, 0
   425,  1, 1,    1,    1,     8.098,       1.7, 0, 0, 0, 0, 1, 1, 0
   426,  1, 1,    1,    1,     7.459,     0.499, 0, 0, 0, 0, 1, 1, 0
   427,  1, 1,    1,    1,     8.524,       0.3, 0, 0, 0, 0, 1, 1, 0
   428,  1, 1,    1,    1,     5.328,         2, 0, 0, 0, 0, 1, 1, 0
   429,  1, 1,    1,    1,      9.91,      3.06, 0, 0, 0, 0, 1, 1, 0
   431,  1, 1,    1,    1,     7.672,       1.2, 0, 0, 0, 0, 1, 1, 0
   432,  1, 1,    1,    1,     4.688,       0.3, 0, 0, 0, 0, 1, 1, 0
   433,  1, 1,    1,    1,     6.926,       2.2, 0, 0, 0, 0, 1, 1, 0
   434,  1, 1,    1,    1,     8.311,         1, 0, 0, 0, 0, 1, 1, 0
   435,  1, 1,    1,    1,     5.541,      1.71, 0, 0, 0, 0, 1, 1, 0
   436,  1, 1,    1,    1,      5.86,         2, 0, 0, 0, 0, 1, 1, 0
   437,  1, 1,    1,    1,     4.262,       1.7, 0, 0, 0, 0, 1, 1, 0
   438,  1, 1,    1,    1,    16.516,         3, 0, 0, 0, 0, 1, 1, 0
   440,  1, 1,    1,    1,     8.525,       0.5, 0, 0, 0, 0, 1, 1, 0
   441,  1, 1,    1,    1,     2.131,       0.3, 0, 0, 0, 0, 1, 1, 0
   442,  1, 1,    1,    1,     2.664,       0.4, 0, 0, 0, 0, 1, 1, 0
   443,  1, 1,    1,    1,     4.263,       1.5, 0, 0, 0, 0, 1, 1, 0
   444,  1, 1,    1,    1,     2.664,       0.3, 0, 0, 0, 0, 1, 1, 0
   445,  1, 1,    1,    1,      2.77,      0.94, 0, 0, 0, 0, 1, 1, 0
   446,  1, 1,    1,    1,    12.467,      3.85, 0, 0, 0, 0, 1, 1, 0
   447,  1, 1,    1,    1,     4.795,       0.5, 0, 0, 0, 0, 1, 1, 0
   448,  1, 1,    1,    1,     2.557,       0.8, 0, 0, 0, 0, 1, 1, 0
   449,  1, 1,    1,    1,     6.393,       1.8, 0, 0, 0, 0, 1, 1, 0
   451,  1, 1,    1,    1,     4.476,         0, 0, 0, 0, 0, 1, 1, 0
   452,  1, 1,    1,    1,     6.819,       0.4, 0, 0, 0, 0, 1, 1, 0
   453,  1, 1,    1,    1,     3.197,       0.5, 0, 0, 0, 0, 1, 1, 0
   454,  1, 1,    1,    1,     4.262,       1.5, 0, 0, 0, 0, 1, 1, 0
   455,  1, 1,    1,    1,    14.918,         4, 0, 0, 0, 0, 1, 1, 0
   456,  1, 1,    1,    1,     1.492,       0.2, 0, 0, 0, 0, 1, 1, 0
   457,  1, 1,    1,    1,      9.59,       2.4, 0, 0, 0, 0, 1, 1, 0
   458,  1, 1,    1,    1,     7.459,       1.7, 0, 0, 0, 0, 1, 1, 0
   459,  1, 1,    1,    1,    10.016,       1.8, 0, 0, 0, 0, 1, 1, 0
   460,  1, 1,    1,    1,     7.459,     0.401, 0, 0, 0, 0, 1, 1, 0
   461,  1, 1,    1,    1,     4.262,         1, 0, 0, 0, 0, 1, 1, 0
   462,  1, 1,    1,    1,    11.188,       1.5, 0, 0, 0, 0, 1, 1, 0
   463,  1, 1,    1,    1,     6.393,         3, 0, 0, 0, 0, 1, 1, 0
   464,  1, 1,    1,    1,     6.926,       1.5, 0, 0, 0, 0, 1, 1, 0
   465,  1, 1,    1,    1,     7.459,       1.6, 0, 0, 0, 0, 1, 1, 0
   466,  1, 1,    1,    1,     12.68,       5.4, 0, 0, 0, 0, 1, 1, 0
   467,  1, 1,    1,    1,    10.656,       1.2, 0, 0, 0, 0, 1, 1, 0
   468,  1, 1,    1,    1,     6.394,       0.5, 0, 0, 0, 0, 1, 1, 0
   469,  1, 1,    1,    1,      6.18,      1.91, 0, 0, 0, 0, 1, 1, 0
   470,  1, 1,    1,    1,     2.984,         1, 0, 0, 0, 0, 1, 1, 0
   471,  1, 1,    1,    1,     4.156,      1.28, 0, 0, 0, 0, 1, 1, 0
   472,  1, 1,    1,    1,     2.025,       0.1, 0, 0, 0, 0, 1, 1, 0
   473,  1, 1,    1,    1,     3.197,       0.5, 0, 0, 0, 0, 1, 1, 0
   474,  1, 1,    1,    1,    13.319,         1, 0, 0, 0, 0, 1, 1, 0
   475,  1, 1,    1,    1,     1.066,       0.5, 0, 0, 0, 0, 1, 1, 0
   476,  1, 1,    1,    1,     1.066,       0.5, 0, 0, 0, 0, 1, 1, 0
   477,  1, 1,    1,    1,     7.992,       1.5, 0, 0, 0, 0, 1, 1, 0
   478,  1, 1,    1,    1,     2.984,       0.2, 0, 0, 0, 0, 1, 1, 0
   479,  1, 1,    1,    1,     2.344,       0.5, 0, 0, 0, 0, 1, 1, 0
   480,  1, 1,    1,    1,    12.254,         5, 0, 0, 0, 0, 1, 1, 0
   481,  1, 1,    1,    1,    16.729,      5.17, 0, 0, 0, 0, 1, 1, 0
   482,  1, 1,    1,    1,      5.86,         1, 0, 0, 0, 0, 1, 1, 0
   483,  1, 1,    1,    1,     2.131,       0.5, 0, 0, 0, 0, 1, 1, 0
   484,  1, 1,    1,    1,     2.131,         0, 0, 0, 0, 0, 1, 1, 0
   485,  1, 1,    1,    1,     4.795,       0.6, 0, 0, 0, 0, 1, 1, 0
   486,  1, 1,    1,    1,     4.475,       0.6, 0, 0, 0, 0, 1, 1, 0
   487,  1, 1,    1,    1,     5.328,       1.2, 0, 0, 0, 0, 1, 1, 0
   488,  1, 1,    1,    1,     5.647,       1.3, 0, 0, 0, 0, 1, 1, 0
   489,  1, 1,    1,    1,     19.18,         7, 0, 0, 0, 0, 1, 1, 0
   490,  1, 1,    1,    1,     7.459,         4, 0, 0, 0, 0, 1, 1, 0
   491,  1, 1,    1,    1,     3.197,       0.9, 0, 0, 0, 0, 1, 1, 0
   492,  1, 1,    1,    1,     6.393,       1.8, 0, 0, 0, 0, 1, 1, 0
   493,  1, 1,    1,    1,     3.729,         0, 0, 0, 0, 0, 1, 1, 0
   494,  1, 1,    1,    1,    17.049,       4.8, 0, 0, 0, 0, 1, 1, 0
   495,  1, 1,    1,    1,    17.049,       4.8, 0, 0, 0, 0, 1, 1, 0
   496,  1, 1,    1,    1,    24.507,       6.9, 0, 0, 0, 0, 1, 1, 0
   497,  1, 1,    1,    1,    23.762,      5.58, 0, 0, 0, 0, 1, 1, 0
   498,  1, 1,    1,    1,     2.131,         1, 0, 0, 0, 0, 1, 1, 0
   499,  1, 1,    1,    1,     6.926,         2, 0, 0, 0, 0, 1, 1, 0
   500,  1, 1,    1,    1,     5.328,       0.5, 0, 0, 0, 0, 1, 1, 0
   501,  1, 1,    1,    1,    14.917,       4.2, 0, 0, 0, 0, 1, 1, 0
   502,  1, 1,    1,    1,     24.72,      6.96, 0, 0, 0, 0, 1, 1, 0
   503,  1, 1,    1,    1,    12.254,      3.45, 0, 0, 0, 0, 1, 1, 0
   504,  1, 1,    1,    1,    12.254,      3.45, 0, 0, 0, 0, 1, 1, 0
   505,  1, 1,    1,    1,    14.066,       3.3, 0, 0, 0, 0, 1, 1, 0
   506,  1, 1,    1,    1,     3.197,         1, 0, 0, 0, 0, 1, 1, 0
   507,  1, 1,    1,    1,    26.639,       7.5, 0, 0, 0, 0, 1, 1, 0
   508,  1, 1,    1,    1,    53.277,        15, 0, 0, 0, 0, 1, 1, 0
   509,  1, 1,    1,    1,     2.131,     0.501, 0, 0, 0, 0, 1, 1, 0
   510,  1, 1,    1,    1,     2.131,       0.5, 0, 0, 0, 0, 1, 1, 0
   511,  1, 1,    1,    1,    19.925,      6.79, 0, 0, 0, 0, 1, 1, 0
   513,  1, 1,    1,    1,     2.131,         1, 0, 0, 0, 0, 1, 1, 0
   514,  1, 1,    1,    1,     3.197,         1, 0, 0, 0, 0, 1, 1, 0
   515,  1, 1,    1,    1,     7.459,      1.75, 0, 0, 0, 0, 1, 1, 0
   516,  1, 1,    1,    1,     5.328,      1.25, 0, 0, 0, 0, 1, 1, 0
   517,  1, 1,    1,    1,     2.131,       0.6, 0, 0, 0, 0, 1, 1, 0
   519,  1, 1,    1,    1,    18.115,      4.25, 0, 0, 0, 0, 1, 1, 0
   520,  1, 1,    1,    1,    10.442,      2.45, 0, 0, 0, 0, 1, 1, 0
   521,  1, 1,    1,    1,    10.442,      2.45, 0, 0, 0, 0, 1, 1, 0
   522,  1, 1,    1,    1,     8.737,       1.6, 0, 0, 0, 0, 1, 1, 0
   523,  1, 1,    1,    1,    13.853,       1.4, 0, 0, 0, 0, 1, 1, 0
   524,  1, 1,    1,    1,    21.843,      5.13, 0, 0, 0, 0, 1, 1, 0
   525,  1, 1,    1,    1,    21.844,      5.13, 0, 0, 0, 0, 1, 1, 0
   526,  1, 1,    1,    1,    14.385,      3.38, 0, 0, 0, 0, 1, 1, 0
   527,  1, 1,    1,    1,    38.359,      10.8, 0, 0, 0, 0, 1, 1, 0
   528,  1, 1,    1,    1,    13.319,     3.749, 0, 0, 0, 0, 1, 1, 0
   529,  1, 1,    1,    1,     3.197,       0.5, 0, 0, 0, 0, 1, 1, 0
   530,  1, 1,    1,    1,      5.86,      1.38, 0, 0, 0, 0, 1, 1, 0
   531,  1, 1,    1,    1,      5.86,      1.38, 0, 0, 0, 0, 1, 1, 0
   532,  1, 1,    1,    1,    20.458,      5.76, 0, 0, 0, 0, 1, 1, 0
   533,  1, 1,    1,    1,    20.458,      5.76, 0, 0, 0, 0, 1, 1, 0
   534,  1, 1,    1,    1,    33.032,     9.299, 0, 0, 0, 0, 1, 1, 0
   535,  1, 1,    1,    1,     3.943,       0.2, 0, 0, 0, 0, 1, 1, 0
   536,  1, 1,    1,    1,    12.786,     5.677, 0, 0, 0, 0, 1, 1, 0
   537,  1, 1,    1,    1,    15.127,       7.3, 0, 0, 0, 0, 1, 1, 0
   538,  1, 1,    1,    1,    10.655,         3, 0, 0, 0, 0, 1, 1, 0
   539,  1, 1,    1,    1,    10.655,         3, 0, 0, 0, 0, 1, 1, 0
   540,  1, 1,    1,    1,    15.984,      3.75, 0, 0, 0, 0, 1, 1, 0
   541,  1, 1,    1,    1,    21.844,      5.13, 0, 0, 0, 0, 1, 1, 0
   542,  1, 1,    1,    1,    21.844,      5.13, 0, 0, 0, 0, 1, 1, 0
   543,  1, 1,    1,    1,    21.311,         5, 0, 0, 0, 0, 1, 1, 0
   544,  1, 1,    1,    1,    23.655,      6.66, 0, 0, 0, 0, 1, 1, 0
   545,  1, 1,    1,    1,    38.359,      10.8, 0, 0, 0, 0, 1, 1, 0
   546,  1, 1,    1,    1,     15.45,      4.35, 0, 0, 0, 0, 1, 1, 0
   547,  1, 1,    1,    1,      9.59,       2.7, 0, 0, 0, 0, 1, 1, 0
   548,  1, 1,    1,    1,      9.59,       2.7, 0, 0, 0, 0, 1, 1, 0
   549,  1, 1,    1,    1,    28.769,      6.75, 0, 0, 0, 0, 1, 1, 0
   550,  1, 1,    1,    1,    11.295,      3.18, 0, 0, 0, 0, 1, 1, 0
   551,  1, 1,    1,    1,    36.229,      10.2, 0, 0, 0, 0, 1, 1, 0
   553,  1, 1,    1,    1,    10.656,         4, 0, 0, 0, 0, 1, 1, 0
   554,  1, 1,    1,    1,     4.262,       0.5, 0, 0, 0, 0, 1, 1, 0
   555,  1, 1,    1,    1,    11.188,       0.5, 0, 0, 0, 0, 1, 1, 0
   556,  1, 1,    1,    1,     3.729,         1, 0, 0, 0, 0, 1, 1, 0
   559,  1, 1,    1,    1,     6.062,         3, 0, 0, 0, 0, 1, 1, 0
   560,  1, 1,    1,    1,     7.142,       4.5, 0, 0, 0, 0, 1, 1, 0
   567,  1, 1,    1,    1,     4.156,       0.9, 0, 0, 0, 0, 1, 1, 0
   568,  1, 1,    1,    1,     2.132,       1.5, 0, 0, 0, 0, 1, 1, 0
   569,  1, 1,    1,    1,     2.131,       0.5, 0, 0, 0, 0, 1, 1, 0
   570,  1, 1,    1,    1,     3.197,         0, 0, 0, 0, 0, 1, 1, 0
   571,  1, 1,    1,    1,    11.721,       0.5, 0, 0, 0, 0, 1, 1, 0
   572,  1, 1,    1,    1,     6.393,       0.6, 0, 0, 0, 0, 1, 1, 0
   573,  1, 1,    1,    1,    10.655,       2.3, 0, 0, 0, 0, 1, 1, 0
   574,  1, 1,    1,    1,     8.631,      3.45, 0, 0, 0, 0, 1, 1, 0
   576,  1, 1,    1,    1,     4.795,       0.9, 0, 0, 0, 0, 1, 1, 0
   577,  1, 1,    1,    1,     1.492,       0.4, 0, 0, 0, 0, 1, 1, 0
   578,  1, 1,    1,    1,     1.279,       0.3, 0, 0, 0, 0, 1, 1, 0
   579,  1, 1,    1,    1,     6.393,       1.8, 0, 0, 0, 0, 1, 1, 0
   580,  1, 1,    1,    1,     0.213,      0.06, 0, 0, 0, 0, 1, 1, 0
   581,  1, 1,    1,    1,     5.327,         2, 0, 0, 0, 0, 1, 1, 0
   582,  1, 1,    1,    1,     9.803,       0.9, 0, 0, 0, 0, 1, 1, 0
   583,  1, 1,    1,    1,     3.197,      0.99, 0, 0, 0, 0, 1, 1, 0
   584,  1, 1,    1,    1,     2.131,         1, 0, 0, 0, 0, 1, 1, 0
   585,  1, 1,    1,    1,     5.328,       0.4, 0, 0, 0, 0, 1, 1, 0
   586,  1, 1,    1,    1,     7.459,         2, 0, 0, 0, 0, 1, 1, 0
   588,  1, 1,    1,    2,     4.347,      1.12, 0, 0, 0, 0, 1, 1, 0
   589,  1, 1,    1,    2,     2.226,         1, 0, 0, 0, 0, 1, 1, 0
   590,  1, 1,    1,    2,     6.151,         1, 0, 0, 0, 0, 1, 1, 0
   591,  1, 1,    1,    2,    10.391,       2.4, 0, 0, 0, 0, 1, 1, 0
   592,  1, 1,    1,    2,     4.898,       0.5, 0, 0, 0, 0, 1, 1, 0
   593,  1, 1,    1,    2,    11.664,       1.5, 0, 0, 0, 0, 1, 1, 0
   595,  1, 1,    1,    2,    20.036,     9.512, 0, 0, 0, 0, 1, 1, 0
   596,  1, 1,    1,    2,     4.771,         1, 0, 0, 0, 0, 1, 1, 0
   597,  1, 1,    1,    2,       3.5,         2, 0, 0, 0, 0, 1, 1, 0
   598,  1, 1,    1,    2,     9.436,       2.5, 0, 0, 0, 0, 1, 1, 0
   599,  1, 1,    1,    2,     4.028,       0.8, 0, 0, 0, 0, 1, 1, 0
   600,  1, 1,    1,    2,     4.771,         0, 0, 0, 0, 0, 1, 1, 0
   601,  1, 1,    1,    2,     6.679,       0.9, 0, 0, 0, 0, 1, 1, 0
   602,  1, 1,    1,    2,     9.967,       1.4, 0, 0, 0, 0, 1, 1, 0
   603,  1, 1,    1,    2,     2.129,       1.7, 0, 0, 0, 0, 1, 1, 0
   604,  1, 1,    1,    2,     2.439,       0.3, 0, 0, 0, 0, 1, 1, 0
   605,  1, 1,    1,    2,    25.765,       4.3, 0, 0, 0, 0, 1, 1, 0
   606,  1, 1,    1,    2,     9.542,       1.5, 0, 0, 0, 0, 1, 1, 0
   607,  1, 1,    1,    2,     5.301,         0, 0, 0, 0, 0, 1, 1, 0
   608,  1, 1,    1,    2,     5.673,       2.6, 0, 0, 0, 0, 1, 1, 0
   609,  1, 1,    1,    2,     6.997,       1.8, 0, 0, 0, 0, 1, 1, 0
   610,  1, 1,    1,    2,    14.168,     1.293, 0, 0, 0, 0, 1, 1, 0
   611,  1, 1,    1,    2,    14.168,     1.293, 0, 0, 0, 0, 1, 1, 0
   612,  1, 1,    1,    2,     6.256,       0.4, 0, 0, 0, 0, 1, 1, 0
   615,  1, 1,    1,    2,     7.211,       0.4, 0, 0, 0, 0, 1, 1, 0
   616,  1, 1,    1,    2,     3.181,       0.5, 0, 0, 0, 0, 1, 1, 0
   619,  1, 1,    1,    2,     4.241,         0, 0, 0, 0, 0, 1, 1, 0
   620,  1, 1,    1,    2,     5.301,       0.2, 0, 0, 0, 0, 1, 1, 0
   621,  1, 1,    1,    2,     7.104,       1.8, 0, 0, 0, 0, 1, 1, 0
   622,  1, 1,    1,    2,     3.971,      0.34, 0, 0, 0, 0, 1, 1, 0
   623,  1, 1,    1,    2,      2.12,         0, 0, 0, 0, 0, 1, 1, 0
   624,  1, 1,    1,    2,     6.892,     1.947, 0, 0, 0, 0, 1, 1, 0
   625,  1, 1,    1,    2,     3.181,         0, 0, 0, 0, 0, 1, 1, 0
   627,  1, 1,    1,    2,     5.386,     2.581, 0, 0, 0, 0, 1, 1, 0
   628,  1, 1,    1,    2,    17.535,     7.911, 0, 0, 0, 0, 1, 1, 0
   629,  1, 1,    1,    2,     3.971,      0.34, 0, 0, 0, 0, 1, 1, 0
   630,  1, 1,    1,    2,     3.758,       2.8, 0, 0, 0, 0, 1, 1, 0
   631,  1, 1,    1,    2,     9.224,       2.9, 0, 0, 0, 0, 1, 1, 0
   632,  1, 1,    1,    2,      6.91,     2.246, 0, 0, 0, 0, 1, 1, 0
   633,  1, 1,    1,    2,     9.647,       0.3, 0, 0, 0, 0, 1, 1, 0
   634,  1, 1,    1,    2,     3.181,       0.9, 0, 0, 0, 0, 1, 1, 0
   635,  1, 1,    1,    2,     6.785,       1.1, 0, 0, 0, 0, 1, 1, 0
   636,  1, 1,    1,    2,     8.482,         2, 0, 0, 0, 0, 1, 1, 0
   637,  1, 1,    1,    2,     0.119,      0.08, 0, 0, 0, 0, 1, 1, 0
   638,  1, 1,    1,    2,     4.559,       0.2, 0, 0, 0, 0, 1, 1, 0
   639,  1, 1,    1,    2,     5.473,         0, 0, 0, 0, 0, 1, 1, 0
   640,  1, 1,    1,    2,     4.241,         1, 0, 0, 0, 0, 1, 1, 0
   641,  1, 1,    1,    2,     8.021,     2.691, 0, 0, 0, 0, 1, 1, 0
   642,  1, 1,    1,    2,     7.953,         0, 0, 0, 0, 0, 1, 1, 0
   643,  1, 1,    1,    2,     3.181,         0, 0, 0, 0, 0, 1, 1, 0
   644,  1, 1,    1,    2,     8.482,         0, 0, 0, 0, 0, 1, 1, 0
   645,  1, 1,    1,    2,     5.301,         1, 0, 0, 0, 0, 1, 1, 0
   646,  1, 1,    1,    2,     2.439,       0.7, 0, 0, 0, 0, 1, 1, 0
   647,  1, 1,    1,    2,     2.544,         0, 0, 0, 0, 0, 1, 1, 0
   648,  1, 1,    1,    2,     3.605,       0.4, 0, 0, 0, 0, 1, 1, 0
   649,  1, 1,    1,    2,     0.742,         0, 0, 0, 0, 0, 1, 1, 0
   650,  1, 1,    1,    2,     2.544,       0.6, 0, 0, 0, 0, 1, 1, 0
   651,  1, 1,    1,    2,     5.665,      0.34, 0, 0, 0, 0, 1, 1, 0
   652,  1, 1,    1,    2,     9.861,       2.4, 0, 0, 0, 0, 1, 1, 0
   653,  1, 1,    1,    2,     4.061,       0.3, 0, 0, 0, 0, 1, 1, 0
   654,  1, 1,    1,    2,     1.255,      0.91, 0, 0, 0, 0, 1, 1, 0
   655,  1, 1,    1,    2,    23.327,       4.5, 0, 0, 0, 0, 1, 1, 0
   656,  1, 1,    1,    2,    11.664,         1, 0, 0, 0, 0, 1, 1, 0
   657,  1, 1,    1,    2,     5.301,         0, 0, 0, 0, 0, 1, 1, 0
   658,  1, 1,    1,    2,      1.13,     0.068, 0, 0, 0, 0, 1, 1, 0
   659,  1, 1,    1,    2,     2.757,       0.1, 0, 0, 0, 0, 1, 1, 0
   660,  1, 1,    1,    2,      0.53,         0, 0, 0, 0, 0, 1, 1, 0
   661,  1, 1,    1,    2,     3.711,       0.6, 0, 0, 0, 0, 1, 1, 0
   662,  1, 1,    1,    2,     8.059,       0.1, 0, 0, 0, 0, 1, 1, 0
   663,  1, 1,    1,    2,     3.181,         0, 0, 0, 0, 0, 1, 1, 0
   664,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
   666,  1, 1,    1,    2,     5.832,       0.5, 0, 0, 0, 0, 1, 1, 0
   667,  1, 1,    1,    2,    23.327,       4.5, 0, 0, 0, 0, 1, 1, 0
   668,  1, 1,    1,    2,     6.574,       1.2, 0, 0, 0, 0, 1, 1, 0
   670,  1, 1,    1,    2,    12.724,       2.6, 0, 0, 0, 0, 1, 1, 0
   671,  1, 1,    1,    2,    11.347,       1.2, 0, 0, 0, 0, 1, 1, 0
   672,  1, 1,    1,    2,     9.516,     0.272, 0, 0, 0, 0, 1, 1, 0
   673,  1, 1,    1,    2,     6.361,       0.5, 0, 0, 0, 0, 1, 1, 0
   674,  1, 1,    1,    2,      2.12,       0.5, 0, 0, 0, 0, 1, 1, 0
   675,  1, 1,    1,    2,    10.922,         1, 0, 0, 0, 0, 1, 1, 0
   676,  1, 1,    1,    2,     6.361,         0, 0, 0, 0, 0, 1, 1, 0
   677,  1, 1,    1,    2,     5.301,         2, 0, 0, 0, 0, 1, 1, 0
   678,  1, 1,    1,    2,    19.086,         2, 0, 0, 0, 0, 1, 1, 0
   679,  1, 1,    1,    2,     7.953,       1.5, 0, 0, 0, 0, 1, 1, 0
   680,  1, 1,    1,    2,    17.535,     6.272, 0, 0, 0, 0, 1, 1, 0
   681,  1, 1,    1,    2,     7.317,         3, 0, 0, 0, 0, 1, 1, 0
   682,  1, 1,    1,    2,    14.208,       2.8, 0, 0, 0, 0, 1, 1, 0
   683,  1, 1,    1,    2,     8.005,       2.1, 0, 0, 0, 0, 1, 1, 0
   684,  1, 1,    1,    2,     7.528,      0.43, 0, 0, 0, 0, 1, 1, 0
   685,  1, 1,    1,    2,     8.503,     0.817, 0, 0, 0, 0, 1, 1, 0
   687,  1, 1,    1,    2,    12.512,       2.8, 0, 0, 0, 0, 1, 1, 0
   688,  1, 1,    1,    2,     4.666,       1.6, 0, 0, 0, 0, 1, 1, 0
   689,  1, 1,    1,    2,     5.089,         1, 0, 0, 0, 0, 1, 1, 0
   690,  1, 1,    1,    2,     4.531,      0.68, 0, 0, 0, 0, 1, 1, 0
   691,  1, 1,    1,    2,     6.574,       2.8, 0, 0, 0, 0, 1, 1, 0
   692,  1, 1,    1,    2,      6.51,      1.05, 0, 0, 0, 0, 1, 1, 0
   693,  1, 1,    1,    2,    12.109,      0.87, 0, 0, 0, 0, 1, 1, 0
   694,  1, 1,    1,    2,     6.361,         1, 0, 0, 0, 0, 1, 1, 0
   695,  1, 1,    1,    2,     5.513,       1.5, 0, 0, 0, 0, 1, 1, 0
   698,  1, 1,    1,    2,     2.544,       0.9, 0, 0, 0, 0, 1, 1, 0
   699,  1, 1,    1,    2,     9.362,      1.24, 0, 0, 0, 0, 1, 1, 0
   700,  1, 1,    1,    2,    10.052,      1.72, 0, 0, 0, 0, 1, 1, 0
   701,  1, 1,    1,    2,    13.106,      0.97, 0, 0, 0, 0, 1, 1, 0
   703,  1, 1,    1,    2,    11.112,      1.26, 0, 0, 0, 0, 1, 1, 0
   704,  1, 1,    1,    2,     5.587,      0.21, 0, 0, 0, 0, 1, 1, 0
   705,  1, 1,    1,    2,    12.311,      3.95, 0, 0, 0, 0, 1, 1, 0
   706,  1, 1,    1,    2,     5.301,         0, 0, 0, 0, 0, 1, 1, 0
   707,  1, 1,    1,    2,     2.502,       1.8, 0, 0, 0, 0, 1, 1, 0
   708,  1, 1,    1,    2,     2.757,         0, 0, 0, 0, 0, 1, 1, 0
   709,  1, 1,    1,    2,    12.724,         2, 0, 0, 0, 0, 1, 1, 0
   710,  1, 1,    1,    2,     8.377,       1.1, 0, 0, 0, 0, 1, 1, 0
   711,  1, 1,    1,    2,      0.25,      0.18, 0, 0, 0, 0, 1, 1, 0
   712,  1, 1,    1,    2,     4.241,         1, 0, 0, 0, 0, 1, 1, 0
   713,  1, 1,    1,    2,     1.704,         0, 0, 0, 0, 0, 1, 1, 0
   716,  1, 1,    1,    2,    36.581,      12.8, 0, 0, 0, 0, 1, 1, 0
   717,  1, 1,    1,    2,    30.065,    11.166, 0, 0, 0, 0, 1, 1, 0
   718,  1, 1,    1,    2,     5.301,         1, 0, 0, 0, 0, 1, 1, 0
   719,  1, 1,    1,    2,    16.541,       3.6, 0, 0, 0, 0, 1, 1, 0
   720,  1, 1,    1,    2,     3.074,       0.7, 0, 0, 0, 0, 1, 1, 0
   721,  1, 1,    1,    2,     4.028,       0.7, 0, 0, 0, 0, 1, 1, 0
   722,  1, 1,    1,    2,    14.102,       3.3, 0, 0, 0, 0, 1, 1, 0
   723,  1, 1,    1,    2,     4.992,         1, 0, 0, 0, 0, 1, 1, 0
   724,  1, 1,    1,    2,      2.12,         1, 0, 0, 0, 0, 1, 1, 0
   725,  1, 1,    1,    2,      2.12,       0.5, 0, 0, 0, 0, 1, 1, 0
   726,  1, 1,    1,    2,     5.727,         0, 0, 0, 0, 0, 1, 1, 0
   727,  1, 1,    1,    2,     0.212,         0, 0, 0, 0, 0, 1, 1, 0
   728,  1, 1,    1,    2,      2.12,       0.5, 0, 0, 0, 0, 1, 1, 0
   729,  1, 1,    1,    2,     4.771,         0, 0, 0, 0, 0, 1, 1, 0
   730,  1, 1,    1,    2,    36.326,    16.476, 0, 0, 0, 0, 1, 1, 0
   732,  1, 1,    1,    2,     1.255,       1.1, 0, 0, 0, 0, 1, 1, 0
   733,  1, 1,    1,    2,    42.413,        10, 0, 0, 0, 0, 1, 1, 0
   735,  1, 1,    1,    2,     9.637,     0.953, 0, 0, 0, 0, 1, 1, 0
   736,  1, 1,    1,    2,     3.181,         0, 0, 0, 0, 0, 1, 1, 0
   737,  1, 1,    1,    2,     5.089,         0, 0, 0, 0, 0, 1, 1, 0
   738,  1, 1,    1,    2,     6.256,       0.9, 0, 0, 0, 0, 1, 1, 0
   739,  1, 1,    1,    2,     5.016,      4.03, 0, 0, 0, 0, 1, 1, 0
   740,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
   742,  1, 1,    1,    2,     4.241,       0.5, 0, 0, 0, 0, 1, 1, 0
   743,  1, 1,    1,    2,     5.665,         0, 0, 0, 0, 0, 1, 1, 0
   744,  1, 1,    1,    2,     4.241,         1, 0, 0, 0, 0, 1, 1, 0
   745,  1, 1,    1,    2,     4.559,         0, 0, 0, 0, 0, 1, 1, 0
   746,  1, 1,    1,    2,     6.892,       0.3, 0, 0, 0, 0, 1, 1, 0
   747,  1, 1,    1,    2,     0.848,       0.5, 0, 0, 0, 0, 1, 1, 0
   748,  1, 1,    1,    2,     3.393,       0.1, 0, 0, 0, 0, 1, 1, 0
   749,  1, 1,    1,    2,     2.332,       0.7, 0, 0, 0, 0, 1, 1, 0
   750,  1, 1,    1,    2,     7.104,         2, 0, 0, 0, 0, 1, 1, 0
   751,  1, 1,    1,    2,    12.831,       2.1, 0, 0, 0, 0, 1, 1, 0
   752,  1, 1,    1,    2,     7.422,         0, 0, 0, 0, 0, 1, 1, 0
   753,  1, 1,    1,    2,     1.908,       1.2, 0, 0, 0, 0, 1, 1, 0
   754,  1, 1,    1,    2,    14.168,     0.545, 0, 0, 0, 0, 1, 1, 0
   755,  1, 1,    1,    2,     7.953,         1, 0, 0, 0, 0, 1, 1, 0
   756,  1, 1,    1,    2,     7.422,       0.3, 0, 0, 0, 0, 1, 1, 0
   757,  1, 1,    1,    2,    15.031,       9.1, 0, 0, 0, 0, 1, 1, 0
   758,  1, 1,    1,    2,    29.689,         5, 0, 0, 0, 0, 1, 1, 0
   760,  1, 1,    1,    2,    10.709,       1.1, 0, 0, 0, 0, 1, 1, 0
   761,  1, 1,    1,    2,     8.482,         2, 0, 0, 0, 0, 1, 1, 0
   762,  1, 1,    1,    2,     1.255,      0.71, 0, 0, 0, 0, 1, 1, 0
   763,  1, 1,    1,    2,     4.754,       0.4, 0, 0, 0, 0, 1, 1, 0
   764,  1, 1,    1,    2,    25.388,     1.701, 0, 0, 0, 0, 1, 1, 0
   765,  1, 1,    1,    2,     9.542,         3, 0, 0, 0, 0, 1, 1, 0
   766,  1, 1,    1,    2,    10.604,         0, 0, 0, 0, 0, 1, 1, 0
   767,  1, 1,    1,    2,     6.151,       1.2, 0, 0, 0, 0, 1, 1, 0
   768,  1, 1,    1,    2,     5.301,         1, 0, 0, 0, 0, 1, 1, 0
   770,  1, 1,    1,    2,     7.422,         3, 0, 0, 0, 0, 1, 1, 0
   771,  1, 1,    1,    2,    13.153,     6.618, 0, 0, 0, 0, 1, 1, 0
   772,  1, 1,    1,    2,     6.361,         1, 0, 0, 0, 0, 1, 1, 0
   773,  1, 1,    1,    2,     9.065,      0.34, 0, 0, 0, 0, 1, 1, 0
   774,  1, 1,    1,    2,     9.224,       1.8, 0, 0, 0, 0, 1, 1, 0
   775,  1, 1,    1,    2,     4.877,       0.6, 0, 0, 0, 0, 1, 1, 0
   776,  1, 1,    1,    2,       8.8,         0, 0, 0, 0, 0, 1, 1, 0
   777,  1, 1,    1,    2,     3.287,       0.3, 0, 0, 0, 0, 1, 1, 0
   780,  1, 1,    1,    2,     3.181,         1, 0, 0, 0, 0, 1, 1, 0
   781,  1, 1,    1,    2,    18.026,       1.9, 0, 0, 0, 0, 1, 1, 0
   782,  1, 1,    1,    2,    15.905,         3, 0, 0, 0, 0, 1, 1, 0
   783,  1, 1,    1,    2,     4.241,       0.2, 0, 0, 0, 0, 1, 1, 0
   784,  1, 1,    1,    2,     0.954,       0.2, 0, 0, 0, 0, 1, 1, 0
   785,  1, 1,    1,    2,      2.12,       0.5, 0, 0, 0, 0, 1, 1, 0
   787,  1, 1,    1,    2,     8.503,     1.293, 0, 0, 0, 0, 1, 1, 0
   788,  1, 1,    1,    2,     4.771,         1, 0, 0, 0, 0, 1, 1, 0
   789,  1, 1,    1,    2,    11.875,       3.6, 0, 0, 0, 0, 1, 1, 0
   790,  1, 1,    1,    2,     6.361,       1.5, 0, 0, 0, 0, 1, 1, 0
   791,  1, 1,    1,    2,     9.118,       2.1, 0, 0, 0, 0, 1, 1, 0
   792,  1, 1,    1,    2,     7.135,     6.125, 0, 0, 0, 0, 1, 1, 0
   793,  1, 1,    1,    2,     6.361,       0.5, 0, 0, 0, 0, 1, 1, 0
   794,  1, 1,    1,    2,     2.968,       0.1, 0, 0, 0, 0, 1, 1, 0
   795,  1, 1,    1,    2,     7.482,         0, 0, 0, 0, 0, 1, 1, 0
   797,  1, 1,    1,    2,     3.711,       0.5, 0, 0, 0, 0, 1, 1, 0
   798,  1, 1,    1,    2,     4.771,         0, 0, 0, 0, 0, 1, 1, 0
   799,  1, 1,    1,    2,     3.758,     1.447, 0, 0, 0, 0, 1, 1, 0
   800,  1, 1,    1,    2,    10.391,       1.9, 0, 0, 0, 0, 1, 1, 0
   801,  1, 1,    1,    2,     4.134,       0.3, 0, 0, 0, 0, 1, 1, 0
   802,  1, 1,    1,    2,    14.844,       3.5, 0, 0, 0, 0, 1, 1, 0
   804,  1, 1,    1,    2,      0.25,       0.1, 0, 0, 0, 0, 1, 1, 0
   805,  1, 1,    1,    2,     4.241,       0.5, 0, 0, 0, 0, 1, 1, 0
   806,  1, 1,    1,    2,    11.664,       3.5, 0, 0, 0, 0, 1, 1, 0
   807,  1, 1,    1,    2,    26.507,         7, 0, 0, 0, 0, 1, 1, 0
   808,  1, 1,    1,    2,    24.744,         7, 0, 0, 0, 0, 1, 1, 0
   809,  1, 1,    1,    2,     8.059,       2.2, 0, 0, 0, 0, 1, 1, 0
   810,  1, 1,    1,    2,      1.13,         0, 0, 0, 0, 0, 1, 1, 0
   811,  1, 1,    1,    2,     9.397,     4.058, 0, 0, 0, 0, 1, 1, 0
   812,  1, 1,    1,    2,     4.973,      1.82, 0, 0, 0, 0, 1, 1, 0
   813,  1, 1,    1,    2,     5.938,       0.7, 0, 0, 0, 0, 1, 1, 0
   814,  1, 1,    1,    2,     4.241,       0.2, 0, 0, 0, 0, 1, 1, 0
   815,  1, 1,    1,    2,     7.953,       1.3, 0, 0, 0, 0, 1, 1, 0
   816,  1, 1,    1,    2,       8.8,       1.4, 0, 0, 0, 0, 1, 1, 0
   817,  1, 1,    1,    2,     4.559,         1, 0, 0, 0, 0, 1, 1, 0
   818,  1, 1,    1,    2,      2.65,         1, 0, 0, 0, 0, 1, 1, 0
   819,  1, 1,    1,    2,     3.816,       0.4, 0, 0, 0, 0, 1, 1, 0
   820,  1, 1,    1,    2,     1.166,       0.2, 0, 0, 0, 0, 1, 1, 0
   821,  1, 1,    1,    2,     4.984,       1.1, 0, 0, 0, 0, 1, 1, 0
   822,  1, 1,    1,    2,     9.542,       1.5, 0, 0, 0, 0, 1, 1, 0
   823,  1, 1,    1,    2,     3.923,       0.7, 0, 0, 0, 0, 1, 1, 0
   824,  1, 1,    1,    2,     7.528,         1, 0, 0, 0, 0, 1, 1, 0
   825,  1, 1,    1,    2,     4.241,         1, 0, 0, 0, 0, 1, 1, 0
   826,  1, 1,    1,    2,     5.832,       0.2, 0, 0, 0, 0, 1, 1, 0
   827,  1, 1,    1,    2,     5.301,         0, 0, 0, 0, 0, 1, 1, 0
   828,  1, 1,    1,    2,     9.542,         1, 0, 0, 0, 0, 1, 1, 0
   829,  1, 1,    1,    2,    11.441,      0.88, 0, 0, 0, 0, 1, 1, 0
   832,  1, 1,    1,    2,     8.588,       1.7, 0, 0, 0, 0, 1, 1, 0
   833,  1, 1,    1,    2,     1.908,       0.6, 0, 0, 0, 0, 1, 1, 0
   834,  1, 1,    1,    2,     3.181,       0.3, 0, 0, 0, 0, 1, 1, 0
   835,  1, 1,    1,    2,     2.332,       1.6, 0, 0, 0, 0, 1, 1, 0
   836,  1, 1,    1,    2,     6.574,       0.5, 0, 0, 0, 0, 1, 1, 0
   837,  1, 1,    1,    2,     5.301,       0.6, 0, 0, 0, 0, 1, 1, 0
   838,  1, 1,    1,    2,      2.12,         0, 0, 0, 0, 0, 1, 1, 0
   839,  1, 1,    1,    2,     5.301,         1, 0, 0, 0, 0, 1, 1, 0
   841,  1, 1,    1,    3,     0.115,         0, 0, 0, 0, 0, 1, 1, 0
   844,  1, 1,    1,    3,    39.012,    18.316, 0, 0, 0, 0, 1, 1, 0
   846,  1, 1,    1,    3,     8.043,     2.644, 0, 0, 0, 0, 1, 1, 0
   848,  1, 1,    1,    3,     1.838,      0.43, 0, 0, 0, 0, 1, 1, 0
   850,  1, 1,    1,    3,     8.735,     1.913, 0, 0, 0, 0, 1, 1, 0
   851,  1, 1,    1,    3,    21.246,     5.731, 0, 0, 0, 0, 1, 1, 0
   854,  1, 1,    1,    3,       8.5,     0.968, 0, 0, 0, 0, 1, 1, 0
   855,  1, 1,    1,    3,      8.17,     2.206, 0, 0, 0, 0, 1, 1, 0
   858,  1, 1,    1,    3,     5.165,     3.067, 0, 0, 0, 0, 1, 1, 0
   859,  1, 1,    1,    3,     3.442,     1.486, 0, 0, 0, 0, 1, 1, 0
   860,  1, 1,    1,    3,     2.412,      0.68, 0, 0, 0, 0, 1, 1, 0
   862,  1, 1,    1,    3,    12.622,     2.971, 0, 0, 0, 0, 1, 1, 0
   864,  1, 1,    1,    3,    29.209,     5.988, 0, 0, 0, 0, 1, 1, 0
   865,  1, 1,    1,    3,    10.347,     2.597, 0, 0, 0, 0, 1, 1, 0
   868,  1, 1,    1,    3,      5.75,     1.846, 0, 0, 0, 0, 1, 1, 0
   869,  1, 1,    1,    3,     2.987,     0.842, 0, 0, 0, 0, 1, 1, 0
   870,  1, 1,    1,    3,     5.985,    -1.614, 0, 0, 0, 0, 1, 1, 0
   871,  1, 1,    1,    3,     4.598,    -1.286, 0, 0, 0, 0, 1, 1, 0
   872,  1, 1,    1,    3,     2.181,     0.517, 0, 0, 0, 0, 1, 1, 0
   873,  1, 1,    1,    3,     2.295,         0, 0, 0, 0, 0, 1, 1, 0
   875,  1, 1,    1,    3,      2.18,     2.006, 0, 0, 0, 0, 1, 1, 0
   876,  1, 1,    1,    3,     1.377,     0.446, 0, 0, 0, 0, 1, 1, 0
   877,  1, 1,    1,    3,     3.902,     2.918, 0, 0, 0, 0, 1, 1, 0
   878,  1, 1,    1,    3,     9.412,     2.109, 0, 0, 0, 0, 1, 1, 0
   879,  1, 1,    1,    3,     8.194,     2.991, 0, 0, 0, 0, 1, 1, 0
   880,  1, 1,    1,    3,     4.256,     1.337, 0, 0, 0, 0, 1, 1, 0
   882,  1, 1,    1,    3,     4.019,     0.985, 0, 0, 0, 0, 1, 1, 0
   883,  1, 1,    1,    3,     5.394,     1.367, 0, 0, 0, 0, 1, 1, 0
   884,  1, 1,    1,    3,    10.327,     2.155, 0, 0, 0, 0, 1, 1, 0
   886,  1, 1,    1,    3,     2.529,     0.904, 0, 0, 0, 0, 1, 1, 0
   887,  1, 1,    1,    3,     1.263,     0.513, 0, 0, 0, 0, 1, 1, 0
   891,  1, 1,    1,    3,     1.492,     0.223, 0, 0, 0, 0, 1, 1, 0
   892,  1, 1,    1,    3,     3.104,     0.777, 0, 0, 0, 0, 1, 1, 0
   894,  1, 1,    1,    3,     8.039,     2.711, 0, 0, 0, 0, 1, 1, 0
   896,  1, 1,    1,    3,     5.858,     1.111, 0, 0, 0, 0, 1, 1, 0
   897,  1, 1,    1,    3,     3.674,      0.22, 0, 0, 0, 0, 1, 1, 0
   899,  1, 1,    1,    3,      10.9,     2.971, 0, 0, 0, 0, 1, 1, 0
   900,  1, 1,    1,    3,         3,         5, 0, 0, 0, 0, 1, 1, 0
   901,  1, 1,    1,    3,     7.458,     1.486, 0, 0, 0, 0, 1, 1, 0
   903,  1, 1,    1,    3,     5.978,     1.715, 0, 0, 0, 0, 1, 1, 0
   904,  1, 1,    1,    3,     7.238,     1.611, 0, 0, 0, 0, 1, 1, 0
   905,  1, 1,    1,    3,     7.924,      1.82, 0, 0, 0, 0, 1, 1, 0
   906,  1, 1,    1,    3,    12.424,     0.975, 0, 0, 0, 0, 1, 1, 0
   908,  1, 1,    1,    3,     8.611,     1.597, 0, 0, 0, 0, 1, 1, 0
   909,  1, 1,    1,    3,     4.591,     0.854, 0, 0, 0, 0, 1, 1, 0
   910,  1, 1,    1,    3,     1.606,     0.149, 0, 0, 0, 0, 1, 1, 0
   913,  1, 1,    1,    3,     9.753,     1.486, 0, 0, 0, 0, 1, 1, 0
   914,  1, 1,    1,    3,    16.064,     4.457, 0, 0, 0, 0, 1, 1, 0
   915,  1, 1,    1,    3,    14.957,     3.863, 0, 0, 0, 0, 1, 1, 0
   916,  1, 1,    1,    3,    12.744,    -0.208, 0, 0, 0, 0, 1, 1, 0
   917,  1, 1,    1,    3,     7.002,      1.97, 0, 0, 0, 0, 1, 1, 0
   918,  1, 1,    1,    3,     0.574,     0.209, 0, 0, 0, 0, 1, 1, 0
   919,  1, 1,    1,    3,     2.874,     0.839, 0, 0, 0, 0, 1, 1, 0
   920,  1, 1,    1,    3,    17.899,     5.571, 0, 0, 0, 0, 1, 1, 0
   921,  1, 1,    1,    3,     5.049,     1.783, 0, 0, 0, 0, 1, 1, 0
   922,  1, 1,    1,    3,     3.789,     0.814, 0, 0, 0, 0, 1, 1, 0
   927,  1, 1,    1,    3,     3.334,     0.484, 0, 0, 0, 0, 1, 1, 0
   928,  1, 1,    1,    3,     6.893,     1.951, 0, 0, 0, 0, 1, 1, 0
   929,  1, 1,    1,    3,     7.467,     2.322, 0, 0, 0, 0, 1, 1, 0
   930,  1, 1,    1,    3,       7.7,     2.327, 0, 0, 0, 0, 1, 1, 0
   931,  1, 1,    1,    3,     7.477,    -1.212, 0, 0, 0, 0, 1, 1, 0
   932,  1, 1,    1,    3,     6.884,      -0.9, 0, 0, 0, 0, 1, 1, 0
   933,  1, 1,    1,    3,     6.081,     1.411, 0, 0, 0, 0, 1, 1, 0
   934,  1, 1,    1,    3,     7.463,     1.653, 0, 0, 0, 0, 1, 1, 0
   935,  1, 1,    1,    3,      8.17,     2.321, 0, 0, 0, 0, 1, 1, 0
   938,  1, 1,    1,    3,     0.654,     0.224, 0, 0, 0, 0, 1, 1, 0
   939,  1, 1,    1,    3,     2.743,     0.898, 0, 0, 0, 0, 1, 1, 0
   940,  1, 1,    1,    3,     4.133,     1.334, 0, 0, 0, 0, 1, 1, 0
   942,  1, 1,    1,    3,     5.737,     1.114, 0, 0, 0, 0, 1, 1, 0
   943,  1, 1,    1,    3,      4.59,     0.743, 0, 0, 0, 0, 1, 1, 0
   945,  1, 1,    1,    3,     6.547,     1.928, 0, 0, 0, 0, 1, 1, 0
   946,  1, 1,    1,    3,     4.478,     0.963, 0, 0, 0, 0, 1, 1, 0
   948,  1, 1,    1,    3,     3.562,     0.857, 0, 0, 0, 0, 1, 1, 0
   949,  1, 1,    1,    3,     4.367,     1.563, 0, 0, 0, 0, 1, 1, 0
   951,  1, 1,    1,    3,     4.602,     0.919, 0, 0, 0, 0, 1, 1, 0
   953,  1, 1,    1,    3,     6.319,     1.823, 0, 0, 0, 0, 1, 1, 0
   954,  1, 1,    1,    3,     8.609,     1.441, 0, 0, 0, 0, 1, 1, 0
   955,  1, 1,    1,    3,     9.963,     1.909, 0, 0, 0, 0, 1, 1, 0
   956,  1, 1,    1,    3,     5.672,    -2.004, 0, 0, 0, 0, 1, 1, 0
   957,  1, 1,    1,    3,     3.442,         0, 0, 0, 0, 0, 1, 1, 0
   959,  1, 1,    1,    3,     3.104,     0.772, 0, 0, 0, 0, 1, 1, 0
   961,  1, 1,    1,    3,     2.413,     0.222, 0, 0, 0, 0, 1, 1, 0
   964,  1, 1,    1,    3,     1.836,     0.297, 0, 0, 0, 0, 1, 1, 0
   965,  1, 1,    1,    3,     4.712,     1.282, 0, 0, 0, 0, 1, 1, 0
   967,  1, 1,    1,    3,      4.59,     3.714, 0, 0, 0, 0, 1, 1, 0
   969,  1, 1,    1,    3,     6.838,     1.258, 0, 0, 0, 0, 1, 1, 0
   971,  1, 1,    1,    3,     3.675,     0.314, 0, 0, 0, 0, 1, 1, 0
   972,  1, 1,    1,    3,      4.94,     0.619, 0, 0, 0, 0, 1, 1, 0
   973,  1, 1,    1,    3,     4.821,     1.077, 0, 0, 0, 0, 1, 1, 0
   974,  1, 1,    1,    3,     4.361,     1.226, 0, 0, 0, 0, 1, 1, 0
   975,  1, 1,    1,    3,    18.366,     8.204, 0, 0, 0, 0, 1, 1, 0
   977,  1, 1,    1,    3,     3.329,     1.003, 0, 0, 0, 0, 1, 1, 0
   978,  1, 1,    1,    3,     6.774,     1.894, 0, 0, 0, 0, 1, 1, 0
   979,  1, 1,    1,    3,    12.277,     6.261, 0, 0, 0, 0, 1, 1, 0
   981,  1, 1,    1,    3,     8.498,     2.266, 0, 0, 0, 0, 1, 1, 0
   983,  1, 1,    1,    3,     1.377,     0.446, 0, 0, 0, 0, 1, 1, 0
   985,  1, 1,    1,    3,     4.597,     1.271, 0, 0, 0, 0, 1, 1, 0
   987,  1, 1,    1,    3,     7.229,     0.966, 0, 0, 0, 0, 1, 1, 0
   988,  1, 1,    1,    3,     4.016,     1.337, 0, 0, 0, 0, 1, 1, 0
   989,  1, 1,    1,    3,     9.306,     3.064, 0, 0, 0, 0, 1, 1, 0
   990,  1, 1,    1,    3,     4.707,     1.653, 0, 0, 0, 0, 1, 1, 0
   991,  1, 1,    1,    3,     5.864,     1.698, 0, 0, 0, 0, 1, 1, 0
   993,  1, 1,    1,    3,     9.528,     1.521, 0, 0, 0, 0, 1, 1, 0
   994,  1, 1,    1,    3,    13.436,     1.099, 0, 0, 0, 0, 1, 1, 0
   995,  1, 1,    1,    3,     6.774,     2.266, 0, 0, 0, 0, 1, 1, 0
   996,  1, 1,    1,    3,     4.252,     1.491, 0, 0, 0, 0, 1, 1, 0
   997,  1, 1,    1,    3,    13.208,     3.313, 0, 0, 0, 0, 1, 1, 0
   998,  1, 1,    1,    3,    12.633,     2.918, 0, 0, 0, 0, 1, 1, 0
   999,  1, 1,    1,    3,    12.865,     4.795, 0, 0, 0, 0, 1, 1, 0
  1000,  1, 1,    1,    3,     7.458,     1.486, 0, 0, 0, 0, 1, 1, 0
  1001,  1, 1,    1,    3,    24.884,    53.714, 0, 0, 0, 0, 1, 1, 0
  1002,  1, 1,    1,    3,    24.884,    52.972, 0, 0, 0, 0, 1, 1, 0
  1003,  1, 1,    1,    3,     3.791,     0.562, 0, 0, 0, 0, 1, 1, 0
  1004,  1, 1,    1,    3,     2.986,     0.169, 0, 0, 0, 0, 1, 1, 0
  1005,  1, 1,    1,    3,    17.548,      6.78, 0, 0, 0, 0, 1, 1, 0
  1009,  1, 1,    1,    3,     2.295,     0.607, 0, 0, 0, 0, 1, 1, 0
  1010,  1, 1,    1,    3,    10.616,     3.662, 0, 0, 0, 0, 1, 1, 0
  1011,  1, 1,    1,    3,     2.877,     1.762, 0, 0, 0, 0, 1, 1, 0
  1013,  1, 1,    1,    3,     9.169,     2.961, 0, 0, 0, 0, 1, 1, 0
  1014,  1, 1,    1,    3,    30.999,     7.137, 0, 0, 0, 0, 1, 1, 0
  1016,  1, 1,    1,    3,     1.725,     0.732, 0, 0, 0, 0, 1, 1, 0
  1018,  1, 1,    1,    3,      4.59,     1.114, 0, 0, 0, 0, 1, 1, 0
  1019,  1, 1,    1,    3,     5.737,     1.114, 0, 0, 0, 0, 1, 1, 0
  1020,  1, 1,    1,    3,     3.681,     0.863, 0, 0, 0, 0, 1, 1, 0
  1024,  1, 1,    1,    3,    35.022,     15.01, 0, 0, 0, 0, 1, 1, 0
  1036,  1, 1,    1,    3,     0.688,     0.136, 0, 0, 0, 0, 1, 1, 0
  1038,  1, 1,    1,    3,     0.229,         0, 0, 0, 0, 0, 1, 1, 0
  1039,  1, 1,    1,    3,     2.524,     0.966, 0, 0, 0, 0, 1, 1, 0
  1041,  1, 1,    1,    3,     2.869,     0.371, 0, 0, 0, 0, 1, 1, 0
  1042,  1, 1,    1,    3,     0.574,     0.223, 0, 0, 0, 0, 1, 1, 0
  1045,  1, 1,    1,    3,    15.163,      1.82, 0, 0, 0, 0, 1, 1, 0
  1047,  1, 1,    1,    3,     8.376,     1.411, 0, 0, 0, 0, 1, 1, 0
  1048,  1, 1,    1,    3,      6.77,      1.56, 0, 0, 0, 0, 1, 1, 0
  1049,  1, 1,    1,    3,    10.346,     0.987, 0, 0, 0, 0, 1, 1, 0
  1050,  1, 1,    1,    3,     8.505,     1.209, 0, 0, 0, 0, 1, 1, 0
  1051,  1, 1,    1,    3,     0.459,     0.134, 0, 0, 0, 0, 1, 1, 0
  1053,  1, 1,    1,    3,     3.442,     0.446, 0, 0, 0, 0, 1, 1, 0
  1055,  1, 1,    1,    3,     2.527,     0.761, 0, 0, 0, 0, 1, 1, 0
  1057,  1, 1,    1,    3,     7.014,     0.424, 0, 0, 0, 0, 1, 1, 0
  1059,  1, 1,    1,    3,     5.163,      1.56, 0, 0, 0, 0, 1, 1, 0
  1060,  1, 1,    1,    3,     3.901,      0.52, 0, 0, 0, 0, 1, 1, 0
  1061,  1, 1,    1,    3,     3.442,      3.64, 0, 0, 0, 0, 1, 1, 0
  1062,  1, 1,    1,    3,      6.77,     1.263, 0, 0, 0, 0, 1, 1, 0
  1063,  1, 1,    1,    3,     2.068,     0.513, 0, 0, 0, 0, 1, 1, 0
  1064,  1, 1,    1,    3,     8.517,     2.718, 0, 0, 0, 0, 1, 1, 0
  1066,  1, 1,    1,    3,     1.377,     0.223, 0, 0, 0, 0, 1, 1, 0
  1067,  1, 1,    1,    3,     3.099,     0.761, 0, 0, 0, 0, 1, 1, 0
  1068,  1, 1,    1,    3,     0.459,     0.113, 0, 0, 0, 0, 1, 1, 0
  1069,  1, 1,    1,    3,     3.213,     0.446, 0, 0, 0, 0, 1, 1, 0
  1070,  1, 1,    1,    3,    11.474,     1.189, 0, 0, 0, 0, 1, 1, 0
  1071,  1, 1,    1,    3,     2.755,     0.854, 0, 0, 0, 0, 1, 1, 0
  1072,  1, 1,    1,    3,     3.214,     0.929, 0, 0, 0, 0, 1, 1, 0
  1073,  1, 1,    1,    3,     7.583,     1.504, 0, 0, 0, 0, 1, 1, 0
  1074,  1, 1,    1,    3,     6.893,     1.385, 0, 0, 0, 0, 1, 1, 0
  1075,  1, 1,    1,    3,     2.987,     0.767, 0, 0, 0, 0, 1, 1, 0
  1076,  1, 1,    1,    3,     5.403,     1.618, 0, 0, 0, 0, 1, 1, 0
  1079,  1, 1,    1,    3,     3.909,     2.082, 0, 0, 0, 0, 1, 1, 0
  1080,  1, 1,    1,    3,     1.837,     0.147, 0, 0, 0, 0, 1, 1, 0
  1081,  1, 1,    1,    3,     5.852,     0.371, 0, 0, 0, 0, 1, 1, 0
  1085,  1, 1,    1,    3,     2.756,     0.311, 0, 0, 0, 0, 1, 1, 0
  1086,  1, 1,    1,    3,     2.181,     0.375, 0, 0, 0, 0, 1, 1, 0
  1087,  1, 1,    1,    3,     1.722,     0.828, 0, 0, 0, 0, 1, 1, 0
  1088,  1, 1,    1,    3,     1.606,     0.744, 0, 0, 0, 0, 1, 1, 0
  1089,  1, 1,    1,    3,     5.737,     0.743, 0, 0, 0, 0, 1, 1, 0
  1091,  1, 1,    1,    3,     7.343,     0.297, 0, 0, 0, 0, 1, 1, 0
  1092,  1, 1,    1,    3,     2.295,     0.817, 0, 0, 0, 0, 1, 1, 0
  1093,  1, 1,    1,    3,     5.168,      1.78, 0, 0, 0, 0, 1, 1, 0
  1095,  1, 1,    1,    3,     5.512,      1.26, 0, 0, 0, 0, 1, 1, 0
  1096,  1, 1,    1,    3,     2.644,     0.681, 0, 0, 0, 0, 1, 1, 0
  1097,  1, 1,    1,    3,     3.786,     0.817, 0, 0, 0, 0, 1, 1, 0
  1102,  1, 1,    1,    3,     5.163,     0.669, 0, 0, 0, 0, 1, 1, 0
  1104,  1, 1,    1,    3,     7.233,     1.597, 0, 0, 0, 0, 1, 1, 0
  1107,  1, 1,    1,    3,     1.034,     0.493, 0, 0, 0, 0, 1, 1, 0
  1108,  1, 1,    1,    3,     1.608,    -0.327, 0, 0, 0, 0, 1, 1, 0
  1109,  1, 1,    1,    3,     2.295,     0.594, 0, 0, 0, 0, 1, 1, 0
  1111,  1, 1,    1,    3,     4.362,    -0.721, 0, 0, 0, 0, 1, 1, 0
  1112,  1, 1,    1,    3,     4.134,    -0.807, 0, 0, 0, 0, 1, 1, 0
  1113,  1, 1,    1,    3,     4.303,      8.12, 0, 0, 0, 0, 1, 1, 0
  1116,  1, 1,    1,    3,     3.675,     1.652, 0, 0, 0, 0, 1, 1, 0
  1117,  1, 1,    1,    3,     4.134,     0.842, 0, 0, 0, 0, 1, 1, 0
  1118,  1, 1,    1,    3,     7.455,     1.843, 0, 0, 0, 0, 1, 1, 0
  1119,  1, 1,    1,    3,     7.711,     1.097, 0, 0, 0, 0, 1, 1, 0
  1120,  1, 1,    1,    3,     8.835,     5.571, 0, 0, 0, 0, 1, 1, 0
  1121,  1, 1,    1,    3,     0.688,         0, 0, 0, 0, 0, 1, 1, 0
  1123,  1, 1,    1,    3,     2.066,     0.233, 0, 0, 0, 0, 1, 1, 0
  1126,  1, 1,    1,    3,     2.641,     0.759, 0, 0, 0, 0, 1, 1, 0
  1130,  1, 1,    1,    3,    13.111,      4.08, 0, 0, 0, 0, 1, 1, 0
  1131,  1, 1,    1,    3,     9.653,     2.022, 0, 0, 0, 0, 1, 1, 0
  1132,  1, 1,    1,    3,     5.625,     2.729, 0, 0, 0, 0, 1, 1, 0
  1133,  1, 1,    1,    3,     4.592,     2.644, 0, 0, 0, 0, 1, 1, 0
  1134,  1, 1,    1,    3,     2.871,     0.464, 0, 0, 0, 0, 1, 1, 0
  1135,  1, 1,    1,    3,       4.6,      2.57, 0, 0, 0, 0, 1, 1, 0
  1136,  1, 1,    1,    3,     2.639,     0.669, 0, 0, 0, 0, 1, 1, 0
  1137,  1, 1,    1,    3,    63.567,    21.246, 0, 0, 0, 0, 1, 1, 0
  1139,  1, 1,    1,    3,    48.535,    13.743, 0, 0, 0, 0, 1, 1, 0
  1143,  1, 1,    1,    3,     6.884,     1.857, 0, 0, 0, 0, 1, 1, 0
  1144,  1, 1,    1,    3,    36.717,     1.114, 0, 0, 0, 0, 1, 1, 0
  1146,  1, 1,    1,    3,     0.574,     0.223, 0, 0, 0, 0, 1, 1, 0
  1147,  1, 1,    1,    3,     1.492,     0.297, 0, 0, 0, 0, 1, 1, 0
  1148,  1, 1,    1,    3,     2.869,         0, 0, 0, 0, 0, 1, 1, 0
  1149,  1, 1,    1,    3,      6.77,     0.446, 0, 0, 0, 0, 1, 1, 0
  1150,  1, 1,    1,    3,     1.836,     0.594, 0, 0, 0, 0, 1, 1, 0
  1151,  1, 1,    1,    3,     2.869,     0.669, 0, 0, 0, 0, 1, 1, 0
  1152,  1, 1,    1,    3,    22.277,     4.929, 0, 0, 0, 0, 1, 1, 0
  1153,  1, 1,    1,    3,    19.878,     4.431, 0, 0, 0, 0, 1, 1, 0
  1154,  1, 1,    1,    3,    21.336,     4.716, 0, 0, 0, 0, 1, 1, 0
  1155,  1, 1,    1,    3,     5.738,     1.546, 0, 0, 0, 0, 1, 1, 0
  1156,  1, 1,    1,    3,     2.869,     0.773, 0, 0, 0, 0, 1, 1, 0
  1157,  1, 1,    1,    3,    23.446,     8.978, 0, 0, 0, 0, 1, 1, 0
  1158,  1, 1,    1,    3,      2.18,      1.43, 0, 0, 0, 0, 1, 1, 0
  1159,  1, 1,    1,    3,    11.486,     2.592, 0, 0, 0, 0, 1, 1, 0
  1160,  1, 1,    1,    3,     1.033,     0.363, 0, 0, 0, 0, 1, 1, 0
  1161,  1, 1,    1,    3,    15.857,     3.558, 0, 0, 0, 0, 1, 1, 0
  1162,  1, 1,    1,    3,    10.453,     2.714, 0, 0, 0, 0, 1, 1, 0
  1163,  1, 1,    1,    3,     7.349,     1.951, 0, 0, 0, 0, 1, 1, 0
  1164,  1, 1,    1,    3,    11.027,     2.518, 0, 0, 0, 0, 1, 1, 0
  1165,  1, 1,    1,    3,    11.027,     2.518, 0, 0, 0, 0, 1, 1, 0
  1167,  1, 1,    1,    3,     3.104,     0.769, 0, 0, 0, 0, 1, 1, 0
  1170,  1, 1,    1,    3,     4.245,     0.891, 0, 0, 0, 0, 1, 1, 0
  1171,  1, 1,    1,    3,     0.803,     0.149, 0, 0, 0, 0, 1, 1, 0
  1174,  1, 1,    1,    3,     1.836,     0.371, 0, 0, 0, 0, 1, 1, 0
  1177,  1, 1,    1,    3,     7.692,     2.043, 0, 0, 0, 0, 1, 1, 0
  1178,  1, 1,    1,    3,     5.166,     1.449, 0, 0, 0, 0, 1, 1, 0
  1179,  1, 1,    1,    3,     7.721,     8.817, 0, 0, 0, 0, 1, 1, 0
  1180,  1, 1,    1,    3,     1.377,     0.668, 0, 0, 0, 0, 1, 1, 0
  1181,  1, 1,    1,    3,     4.369,     1.969, 0, 0, 0, 0, 1, 1, 0
  1185,  1, 1,    1,    3,    12.622,     4.457, 0, 0, 0, 0, 1, 1, 0
  1186,  1, 1,    1,    3,    10.327,     2.229, 0, 0, 0, 0, 1, 1, 0
  1187,  1, 1,    1,    3,    76.303,    14.856, 0, 0, 0, 0, 1, 1, 0
  1188,  1, 1,    1,    3,    99.816,    40.475, 0, 0, 0, 0, 1, 1, 0
  1190,  1, 1,    1,    3,     7.477,     1.401, 0, 0, 0, 0, 1, 1, 0
  1192,  1, 1,    1,    3,     0.918,     0.266, 0, 0, 0, 0, 1, 1, 0
  1194,  1, 1,    1,    3,     19.62,     7.057, 0, 0, 0, 0, 1, 1, 0
  1197,  1, 1,    1,    3,     2.295,     0.557, 0, 0, 0, 0, 1, 1, 0
  1198,  1, 1,    1,    3,     0.688,     0.111, 0, 0, 0, 0, 1, 1, 0
  1201,  1, 1,    1,    3,     0.229,     0.059, 0, 0, 0, 0, 1, 1, 0
  1202,  1, 1,    1,    3,     0.803,     0.062, 0, 0, 0, 0, 1, 1, 0
  1204,  1, 1,    1,    3,     3.334,     0.706, 0, 0, 0, 0, 1, 1, 0
  1205,  1, 1,    1,    3,     0.229,     0.037, 0, 0, 0, 0, 1, 1, 0
  1206,  1, 1,    1,    3,     2.869,     0.223, 0, 0, 0, 0, 1, 1, 0
  1207,  1, 1,    1,    3,     3.442,     0.223, 0, 0, 0, 0, 1, 1, 0
  1210,  1, 1,    1,    3,     4.594,     1.324, 0, 0, 0, 0, 1, 1, 0
  1211,  1, 1,    1,    3,     2.296,     0.683, 0, 0, 0, 0, 1, 1, 0
  1212,  1, 1,    1,    3,     1.378,     0.498, 0, 0, 0, 0, 1, 1, 0
  1213,  1, 1,    1,    3,     1.723,     0.655, 0, 0, 0, 0, 1, 1, 0
  1214,  1, 1,    1,    3,     6.111,     2.723, 0, 0, 0, 0, 1, 1, 0
  1215,  1, 1,    1,    3,     2.529,     0.903, 0, 0, 0, 0, 1, 1, 0
  1216,  1, 1,    1,    3,     1.147,      0.26, 0, 0, 0, 0, 1, 1, 0
  1218,  1, 1,    1,    3,     4.247,     1.226, 0, 0, 0, 0, 1, 1, 0
  1219,  1, 1,    1,    3,     1.721,     0.557, 0, 0, 0, 0, 1, 1, 0
  1220,  1, 1,    1,    3,     0.574,      -0.1, 0, 0, 0, 0, 1, 1, 0
  1221,  1, 1,    1,    3,     0.459,     0.149, 0, 0, 0, 0, 1, 1, 0
  1222,  1, 1,    1,    3,     1.378,     0.958, 0, 0, 0, 0, 1, 1, 0
  1223,  1, 1,    1,    3,     10.57,     3.063, 0, 0, 0, 0, 1, 1, 0
  1224,  1, 1,    1,    3,     4.142,     1.128, 0, 0, 0, 0, 1, 1, 0
  1225,  1, 1,    1,    3,     3.568,     1.716, 0, 0, 0, 0, 1, 1, 0
  1226,  1, 1,    1,    3,     5.057,     0.978, 0, 0, 0, 0, 1, 1, 0
  1227,  1, 1,    1,    3,     4.711,     0.665, 0, 0, 0, 0, 1, 1, 0
  1230,  1, 1,    1,    3,     5.511,     2.266, 0, 0, 0, 0, 1, 1, 0
  1234,  1, 1,    1,    3,     8.727,     1.894, 0, 0, 0, 0, 1, 1, 0
  1235,  1, 1,    1,    3,     10.91,     2.414, 0, 0, 0, 0, 1, 1, 0
  1236,  1, 1,    1,    3,     1.606,     0.557, 0, 0, 0, 0, 1, 1, 0
  1237,  1, 1,    1,    3,     2.525,      0.78, 0, 0, 0, 0, 1, 1, 0
  1240,  1, 1,    1,    3,     2.296,     0.404, 0, 0, 0, 0, 1, 1, 0
  1241,  1, 1,    1,    3,      2.64,     0.706, 0, 0, 0, 0, 1, 1, 0
  1243,  1, 1,    1,    3,     4.948,     0.939, 0, 0, 0, 0, 1, 1, 0
  1244,  1, 1,    1,    3,     4.476,     1.218, 0, 0, 0, 0, 1, 1, 0
  1245,  1, 1,    1,    3,     8.966,     2.303, 0, 0, 0, 0, 1, 1, 0
  1246,  1, 1,    1,    3,     9.939,      7.19, 0, 0, 0, 0, 1, 1, 0
  1247,  1, 1,    1,    3,    83.654,    21.275, 0, 0, 0, 0, 1, 1, 0
  1248,  1, 1,    1,    3,    29.193,     8.769, 0, 0, 0, 0, 1, 1, 0
  1250,  1, 1,    1,    3,     2.295,      0.52, 0, 0, 0, 0, 1, 1, 0
  1251,  1, 1,    1,    3,     4.016,     1.263, 0, 0, 0, 0, 1, 1, 0
  1256,  1, 1,    1,    3,     2.983,     0.446, 0, 0, 0, 0, 1, 1, 0
  1257,  1, 1,    1,    3,     3.213,     0.446, 0, 0, 0, 0, 1, 1, 0
  1258,  1, 1,    1,    3,     4.021,     0.122, 0, 0, 0, 0, 1, 1, 0
  1260,  1, 1,    1,    3,     0.803,     0.264, 0, 0, 0, 0, 1, 1, 0
  1264,  1, 1,    1,    3,     1.147,     0.443, 0, 0, 0, 0, 1, 1, 0
  1266,  1, 1,    1,    3,     3.332,     1.082, 0, 0, 0, 0, 1, 1, 0
  1267,  1, 1,    1,    3,     2.872,     0.917, 0, 0, 0, 0, 1, 1, 0
  1268,  1, 1,    1,    3,    12.851,     2.377, 0, 0, 0, 0, 1, 1, 0
  1270,  1, 1,    1,    3,     3.557,     1.411, 0, 0, 0, 0, 1, 1, 0
  1272,  1, 1,    1,    3,     7.019,     2.524, 0, 0, 0, 0, 1, 1, 0
  1274,  1, 1,    1,    3,     3.213,     0.059, 0, 0, 0, 0, 1, 1, 0
  1276,  1, 1,    1,    3,     6.199,     2.043, 0, 0, 0, 0, 1, 1, 0
  1278,  1, 1,    1,    3,     5.742,     1.037, 0, 0, 0, 0, 1, 1, 0
  1279,  1, 1,    1,    3,     2.984,     0.591, 0, 0, 0, 0, 1, 1, 0
  1280,  1, 1,    1,    3,     7.343,     1.917, 0, 0, 0, 0, 1, 1, 0
  1281,  1, 1,    1,    3,     1.378,      0.29, 0, 0, 0, 0, 1, 1, 0
  1282,  1, 1,    1,    3,     7.808,     2.414, 0, 0, 0, 0, 1, 1, 0
  1284,  1, 1,    1,    3,     4.016,     1.114, 0, 0, 0, 0, 1, 1, 0
  1286,  1, 1,    1,    3,     10.24,     3.146, 0, 0, 0, 0, 1, 1, 0
  1287,  1, 1,    1,    3,        18,        42, 0, 0, 0, 0, 1, 1, 0
  1289,  1, 1,    1,    3,     7.584,    -2.561, 0, 0, 0, 0, 1, 1, 0
  1290,  1, 1,    1,    3,     9.082,    -2.679, 0, 0, 0, 0, 1, 1, 0
  1292,  1, 1,    1,    3,     5.065,     1.262, 0, 0, 0, 0, 1, 1, 0
  1293,  1, 1,    1,    3,     1.722,     0.443, 0, 0, 0, 0, 1, 1, 0
  1294,  1, 1,    1,    3,     1.493,     0.441, 0, 0, 0, 0, 1, 1, 0
  1295,  1, 1,    1,    3,     4.934,      1.04, 0, 0, 0, 0, 1, 1, 0
  1296,  1, 1,    1,    3,     7.114,     2.971, 0, 0, 0, 0, 1, 1, 0
  1297,  1, 1,    1,    3,     3.904,     0.646, 0, 0, 0, 0, 1, 1, 0
  1298,  1, 1,    1,    3,     7.008,     1.187, 0, 0, 0, 0, 1, 1, 0
  1299,  1, 1,    1,    3,     0.804,     1.187, 0, 0, 0, 0, 1, 1, 0
  1300,  1, 1,    1,    3,     6.118,     6.132, 0, 0, 0, 0, 1, 1, 0
  1301,  1, 1,    1,    3,     4.022,     0.949, 0, 0, 0, 0, 1, 1, 0
  1302,  1, 1,    1,    3,     0.574,     0.176, 0, 0, 0, 0, 1, 1, 0
  1305,  1, 1,    1,    3,      6.44,      1.66, 0, 0, 0, 0, 1, 1, 0
  1306,  1, 1,    1,    3,      3.33,     0.865, 0, 0, 0, 0, 1, 1, 0
  1307,  1, 1,    1,    3,     5.054,     1.256, 0, 0, 0, 0, 1, 1, 0
  1308,  1, 1,    1,    3,     7.606,     2.077, 0, 0, 0, 0, 1, 1, 0
  1311,  1, 1,    1,    3,     1.264,     0.414, 0, 0, 0, 0, 1, 1, 0
  1312,  1, 1,    1,    3,     1.954,     0.511, 0, 0, 0, 0, 1, 1, 0
  1313,  1, 1,    1,    3,     3.677,     1.313, 0, 0, 0, 0, 1, 1, 0
  1314,  1, 1,    1,    3,     4.136,     0.874, 0, 0, 0, 0, 1, 1, 0
  1316,  1, 1,    1,    3,     0.115,     0.059, 0, 0, 0, 0, 1, 1, 0
  1317,  1, 1,    1,    3,     4.475,     1.189, 0, 0, 0, 0, 1, 1, 0
  1323,  1, 1,    1,    3,     6.999,     1.486, 0, 0, 0, 0, 1, 1, 0
  1324,  1, 1,    1,    3,      6.77,     1.486, 0, 0, 0, 0, 1, 1, 0
  1325,  1, 1,    1,    3,     2.295,     0.371, 0, 0, 0, 0, 1, 1, 0
  1329,  1, 1,    1,    3,     2.871,     0.313, 0, 0, 0, 0, 1, 1, 0
  1330,  1, 1,    1,    3,     1.952,     0.296, 0, 0, 0, 0, 1, 1, 0
  1331,  1, 1,    1,    3,     5.294,     0.579, 0, 0, 0, 0, 1, 1, 0
  1333,  1, 1,    1,    3,     2.989,     0.692, 0, 0, 0, 0, 1, 1, 0
  1334,  1, 1,    1,    3,     2.068,     0.065, 0, 0, 0, 0, 1, 1, 0
  1335,  1, 1,    1,    3,     4.026,      1.27, 0, 0, 0, 0, 1, 1, 0
  1336,  1, 1,    1,    3,     4.597,     0.889, 0, 0, 0, 0, 1, 1, 0
  1337,  1, 1,    1,    3,     9.538,       2.3, 0, 0, 0, 0, 1, 1, 0
  1340,  1, 1,    1,    3,     6.196,     1.411, 0, 0, 0, 0, 1, 1, 0
  1342,  1, 1,    1,    3,     22.02,     6.967, 0, 0, 0, 0, 1, 1, 0
  1343,  1, 1,    1,    3,     22.02,     6.967, 0, 0, 0, 0, 1, 1, 0
  1344,  1, 1,    1,    3,     5.173,     0.989, 0, 0, 0, 0, 1, 1, 0
  1345,  1, 1,    1,    3,     5.057,    -0.083, 0, 0, 0, 0, 1, 1, 0
  1347,  1, 1,    1,    3,     1.606,     0.475, 0, 0, 0, 0, 1, 1, 0
  1348,  1, 1,    1,    3,     7.812,     1.505, 0, 0, 0, 0, 1, 1, 0
  1349,  1, 1,    1,    3,     2.297,     0.903, 0, 0, 0, 0, 1, 1, 0
  1351,  1, 1,    1,    3,    12.509,    17.589, 0, 0, 0, 0, 1, 1, 0
  1352,  1, 1,    1,    3,     8.918,    16.707, 0, 0, 0, 0, 1, 1, 0
  1354,  1, 1,    1,    3,     4.257,     1.054, 0, 0, 0, 0, 1, 1, 0
  1355,  1, 1,    1,    3,     2.874,      0.68, 0, 0, 0, 0, 1, 1, 0
  1356,  1, 1,    1,    3,     5.742,     1.284, 0, 0, 0, 0, 1, 1, 0
  1357,  1, 1,    1,    3,    13.452,     3.289, 0, 0, 0, 0, 1, 1, 0
  1360,  1, 1,    1,    3,    11.504,     3.043, 0, 0, 0, 0, 1, 1, 0
  1361,  1, 1,    1,    3,     9.416,     4.346, 0, 0, 0, 0, 1, 1, 0
  1363,  1, 1,    1,    3,    25.212,    32.143, 0, 0, 0, 0, 1, 1, 0
  1364,  1, 1,    1,    3,     4.478,     0.496, 0, 0, 0, 0, 1, 1, 0
  1365,  1, 1,    1,    3,     5.743,     1.052, 0, 0, 0, 0, 1, 1, 0
  1366,  1, 1,    1,    3,     1.149,     0.344, 0, 0, 0, 0, 1, 1, 0
  1367,  1, 1,    1,    3,     1.147,     0.363, 0, 0, 0, 0, 1, 1, 0
  1368,  1, 1,    1,    3,    15.045,     3.568, 0, 0, 0, 0, 1, 1, 0
  1369,  1, 1,    1,    3,    24.784,     3.269, 0, 0, 0, 0, 1, 1, 0
  1371,  1, 1,    1,    3,     8.497,     2.414, 0, 0, 0, 0, 1, 1, 0
  1374,  1, 1,    1,    3,     8.627,    14.288, 0, 0, 0, 0, 1, 1, 0
  1376,  1, 1,    1,    3,     3.675,     1.685, 0, 0, 0, 0, 1, 1, 0
  1377,  1, 1,    1,    3,     4.022,     1.021, 0, 0, 0, 0, 1, 1, 0
  1378,  1, 1,    1,    3,     2.527,     0.607, 0, 0, 0, 0, 1, 1, 0
  1379,  1, 1,    1,    3,     5.979,     1.475, 0, 0, 0, 0, 1, 1, 0
  1381,  1, 1,    1,    3,     6.889,     2.266, 0, 0, 0, 0, 1, 1, 0
  1383,  1, 1,    1,    3,     1.033,       0.3, 0, 0, 0, 0, 1, 1, 0
  1384,  1, 1,    1,    3,     1.378,      0.44, 0, 0, 0, 0, 1, 1, 0
  1385,  1, 1,    1,    3,     5.739,    -1.412, 0, 0, 0, 0, 1, 1, 0
  1386,  1, 1,    1,    3,    12.632,    -2.896, 0, 0, 0, 0, 1, 1, 0
  1389,  1, 1,    1,    3,     3.907,     1.093, 0, 0, 0, 0, 1, 1, 0
  1390,  1, 1,    1,    3,     1.262,     0.363, 0, 0, 0, 0, 1, 1, 0
  1391,  1, 1,    1,    3,     9.787,    -3.403, 0, 0, 0, 0, 1, 1, 0
  1392,  1, 1,    1,    3,     8.643,    -0.004, 0, 0, 0, 0, 1, 1, 0
  1393,  1, 1,    1,    3,     6.434,     1.505, 0, 0, 0, 0, 1, 1, 0
  1394,  1, 1,    1,    3,      8.39,     1.876, 0, 0, 0, 0, 1, 1, 0
  1395,  1, 1,    1,    3,     2.413,     0.748, 0, 0, 0, 0, 1, 1, 0
  1397,  1, 1,    1,    3,    11.264,     2.992, 0, 0, 0, 0, 1, 1, 0
  1398,  1, 1,    1,    3,     8.272,     2.175, 0, 0, 0, 0, 1, 1, 0
  1399,  1, 1,    1,    3,     2.065,     0.669, 0, 0, 0, 0, 1, 1, 0
  1400,  1, 1,    1,    3,    16.982,     8.023, 0, 0, 0, 0, 1, 1, 0
  1402,  1, 1,    1,    3,     3.557,     3.194, 0, 0, 0, 0, 1, 1, 0
  1403,  1, 1,    1,    3,    11.933,      6.76, 0, 0, 0, 0, 1, 1, 0
  1404,  1, 1,    1,    3,     3.676,     0.634, 0, 0, 0, 0, 1, 1, 0
  1405,  1, 1,    1,    3,     1.377,     0.294, 0, 0, 0, 0, 1, 1, 0
  1408,  1, 1,    1,    3,     5.163,     1.337, 0, 0, 0, 0, 1, 1, 0
  1410,  1, 1,    1,    3,    11.262,      4.03, 0, 0, 0, 0, 1, 1, 0
  1411,  1, 1,    1,    3,      8.73,     2.396, 0, 0, 0, 0, 1, 1, 0
  1418,  1, 1,    1,    3,     3.675,     3.083, 0, 0, 0, 0, 1, 1, 0
  1419,  1, 1,    1,    3,     0.229,     0.111, 0, 0, 0, 0, 1, 1, 0
  1420,  1, 1,    1,    3,     2.066,     0.383, 0, 0, 0, 0, 1, 1, 0
  1421,  1, 1,    1,    3,     2.984,     0.469, 0, 0, 0, 0, 1, 1, 0
  1422,  1, 1,    1,    3,     0.344,     0.099, 0, 0, 0, 0, 1, 1, 0
  1423,  1, 1,    1,    3,     0.688,     0.103, 0, 0, 0, 0, 1, 1, 0
  1426,  1, 1,    1,    3,     2.984,     0.687, 0, 0, 0, 0, 1, 1, 0
  1427,  1, 1,    1,    3,     9.659,     2.957, 0, 0, 0, 0, 1, 1, 0
  1429,  1, 1,    1,    3,     7.125,     0.264, 0, 0, 0, 0, 1, 1, 0
  1430,  1, 1,    1,    3,     2.297,     0.828, 0, 0, 0, 0, 1, 1, 0
  1432,  1, 1,    1,    3,     1.701,     0.351, 0, 0, 0, 0, 1, 1, 0
  1434,  1, 1,    1,    3,    30.057,    12.143, 0, 0, 0, 0, 1, 1, 0
  1435,  1, 1,    1,    3,     3.662,     1.476, 0, 0, 0, 0, 1, 1, 0
  1437,  1, 1,    1,    3,     9.537,     2.406, 0, 0, 0, 0, 1, 1, 0
  1438,  1, 1,    1,    3,    11.502,      2.89, 0, 0, 0, 0, 1, 1, 0
  1439,  1, 1,    1,    3,      3.91,     0.505, 0, 0, 0, 0, 1, 1, 0
  1440,  1, 1,    1,    3,    13.239,     4.598, 0, 0, 0, 0, 1, 1, 0
  1443,  1, 1,    1,    3,     6.439,     1.119, 0, 0, 0, 0, 1, 1, 0
  1444,  1, 1,    1,    3,     4.715,      2.42, 0, 0, 0, 0, 1, 1, 0
  1448,  1, 1,    1,    3,     1.952,     0.258, 0, 0, 0, 0, 1, 1, 0
  1450,  1, 1,    1,    3,     0.803,     0.062, 0, 0, 0, 0, 1, 1, 0
  1451,  1, 1,    1,    3,     3.558,     1.077, 0, 0, 0, 0, 1, 1, 0
  1452,  1, 1,    1,    3,     1.721,     0.334, 0, 0, 0, 0, 1, 1, 0
  1453,  1, 1,    1,    3,     8.045,     1.465, 0, 0, 0, 0, 1, 1, 0
  1454,  1, 1,    1,    3,     4.251,      0.95, 0, 0, 0, 0, 1, 1, 0
  1456,  1, 1,    1,    3,     5.399,    -1.609, 0, 0, 0, 0, 1, 1, 0
  1457,  1, 1,    1,    3,     6.657,     1.887, 0, 0, 0, 0, 1, 1, 0
  1458,  1, 1,    1,    3,     6.887,     1.961, 0, 0, 0, 0, 1, 1, 0
  1459,  1, 1,    1,    3,     6.672,     2.274, 0, 0, 0, 0, 1, 1, 0
  1461,  1, 1,    1,    3,     2.965,      4.08, 0, 0, 0, 0, 1, 1, 0
  1462,  1, 1,    1,    3,     1.127,    -1.439, 0, 0, 0, 0, 1, 1, 0
  1463,  1, 1,    1,    3,     6.095,     1.805, 0, 0, 0, 0, 1, 1, 0
  1464,  1, 1,    1,    3,     8.515,    -2.662, 0, 0, 0, 0, 1, 1, 0
  1467,  1, 1,    1,    3,     5.978,     0.495, 0, 0, 0, 0, 1, 1, 0
  1468,  1, 1,    1,    3,      6.67,     1.281, 0, 0, 0, 0, 1, 1, 0
  1474,  1, 1,    1,    3,    10.796,     2.637, 0, 0, 0, 0, 1, 1, 0
  1475,  1, 1,    1,    3,      2.64,     0.838, 0, 0, 0, 0, 1, 1, 0
  1476,  1, 1,    1,    3,     9.424,     2.769, 0, 0, 0, 0, 1, 1, 0
  1479,  1, 1,    1,    3,     0.688,      0.22, 0, 0, 0, 0, 1, 1, 0
  1480,  1, 1,    1,    3,     0.803,     0.334, 0, 0, 0, 0, 1, 1, 0
  1481,  1, 1,    1,    3,     5.513,     1.186, 0, 0, 0, 0, 1, 1, 0
  1482,  1, 1,    1,    3,      2.87,     0.631, 0, 0, 0, 0, 1, 1, 0
  1483,  1, 1,    1,    3,     4.021,      0.42, 0, 0, 0, 0, 1, 1, 0
  1484,  1, 1,    1,    3,     2.528,     0.002, 0, 0, 0, 0, 1, 1, 0
  1485,  1, 1,    1,    3,     2.525,      0.74, 0, 0, 0, 0, 1, 1, 0
  1486,  1, 1,    1,    3,     2.989,     0.843, 0, 0, 0, 0, 1, 1, 0
  1487,  1, 1,    1,    3,     6.094,     1.329, 0, 0, 0, 0, 1, 1, 0
  1489,  1, 1,    1,    3,     8.072,     2.346, 0, 0, 0, 0, 1, 1, 0
  1492,  1, 1,    1,    3,     3.101,     0.397, 0, 0, 0, 0, 1, 1, 0
  1493,  1, 1,    1,    3,     2.296,      0.16, 0, 0, 0, 0, 1, 1, 0
  1494,  1, 1,    1,    3,     5.854,     1.597, 0, 0, 0, 0, 1, 1, 0
  1495,  1, 1,    1,    3,     12.63,     3.251, 0, 0, 0, 0, 1, 1, 0
  1496,  1, 1,    1,    3,    13.425,     3.417, 0, 0, 0, 0, 1, 1, 0
  1497,  1, 1,    1,    3,     5.163,     2.897, 0, 0, 0, 0, 1, 1, 0
  1499,  1, 1,    1,    3,     1.722,     0.071, 0, 0, 0, 0, 1, 1, 0
  1500,  1, 1,    1,    3,     3.904,      0.13, 0, 0, 0, 0, 1, 1, 0
  1501,  1, 1,    1,    3,     2.986,     0.501, 0, 0, 0, 0, 1, 1, 0
  1502,  1, 1,    1,    3,    10.389,     2.252, 0, 0, 0, 0, 1, 1, 0
  1504,  1, 1,    1,    3,      2.87,     0.839, 0, 0, 0, 0, 1, 1, 0
  1505,  1, 1,    1,    3,     6.658,     1.805, 0, 0, 0, 0, 1, 1, 0
  1507,  1, 1,    1,    3,     5.737,     1.114, 0, 0, 0, 0, 1, 1, 0
  1508,  1, 1,    1,    3,     3.786,     0.817, 0, 0, 0, 0, 1, 1, 0
  1509,  1, 1,    1,    3,     2.298,     0.218, 0, 0, 0, 0, 1, 1, 0
  1510,  1, 1,    1,    3,     3.334,     0.479, 0, 0, 0, 0, 1, 1, 0
  1511,  1, 1,    1,    3,     3.217,     1.149, 0, 0, 0, 0, 1, 1, 0
  1512,  1, 1,    1,    3,     1.608,     0.592, 0, 0, 0, 0, 1, 1, 0
  1513,  1, 1,    1,    3,    13.803,     2.044, 0, 0, 0, 0, 1, 1, 0
  1517,  1, 1,    1,    3,     5.858,    -0.765, 0, 0, 0, 0, 1, 1, 0
  1518,  1, 1,    1,    3,     4.478,     0.432, 0, 0, 0, 0, 1, 1, 0
  1520,  1, 1,    1,    3,     6.784,    -0.173, 0, 0, 0, 0, 1, 1, 0
  1521,  1, 1,    1,    3,     5.754,     1.557, 0, 0, 0, 0, 1, 1, 0
  1522,  1, 1,    1,    3,     2.755,     0.814, 0, 0, 0, 0, 1, 1, 0
  1526,  1, 1,    1,    3,     9.646,     3.157, 0, 0, 0, 0, 1, 1, 0
  1527,  1, 1,    1,    3,      2.76,     1.072, 0, 0, 0, 0, 1, 1, 0
  1528,  1, 1,    1,    3,     0.688,     0.181, 0, 0, 0, 0, 1, 1, 0
  1529,  1, 1,    1,    3,     1.263,     0.798, 0, 0, 0, 0, 1, 1, 0
  1532,  1, 1,    1,    3,     5.622,     0.074, 0, 0, 0, 0, 1, 1, 0
  1535,  1, 1,    1,    3,     5.056,    -1.372, 0, 0, 0, 0, 1, 1, 0
  1536,  1, 1,    1,    3,     4.372,     0.826, 0, 0, 0, 0, 1, 1, 0
  1537,  1, 1,    1,    3,    14.733,     4.716, 0, 0, 0, 0, 1, 1, 0
  1538,  1, 1,    1,    3,     3.328,     1.411, 0, 0, 0, 0, 1, 1, 0
  1540,  1, 1,    1,    3,     4.361,     1.085, 0, 0, 0, 0, 1, 1, 0
  1541,  1, 1,    1,    3,     6.414,     1.582, 0, 0, 0, 0, 1, 1, 0
  1542,  1, 1,    1,    3,     8.713,     2.443, 0, 0, 0, 0, 1, 1, 0
  1543,  1, 1,    1,    3,    19.506,     9.657, 0, 0, 0, 0, 1, 1, 0
  1544,  1, 1,    1,    3,    11.474,     6.685, 0, 0, 0, 0, 1, 1, 0
  1545,  1, 1,    1,    3,    10.346,     1.838, 0, 0, 0, 0, 1, 1, 0
  1547,  1, 1,    1,    3,     2.068,     0.588, 0, 0, 0, 0, 1, 1, 0
  1549,  1, 1,    1,    3,     1.033,     0.436, 0, 0, 0, 0, 1, 1, 0
  1550,  1, 1,    1,    3,     6.435,     2.206, 0, 0, 0, 0, 1, 1, 0
  1553,  1, 1,    1,    3,     2.872,     -0.87, 0, 0, 0, 0, 1, 1, 0
  1555,  1, 1,    1,    3,     1.263,      0.42, 0, 0, 0, 0, 1, 1, 0
  1556,  1, 1,    1,    3,     1.953,     0.662, 0, 0, 0, 0, 1, 1, 0
  1557,  1, 1,    1,    3,     5.518,    -1.023, 0, 0, 0, 0, 1, 1, 0
  1558,  1, 1,    1,    3,     4.942,     1.113, 0, 0, 0, 0, 1, 1, 0
  1559,  1, 1,    1,    3,     5.622,     1.783, 0, 0, 0, 0, 1, 1, 0
  1561,  1, 1,    1,    3,     0.918,     0.191, 0, 0, 0, 0, 1, 1, 0
  1562,  1, 1,    1,    3,     0.688,     0.189, 0, 0, 0, 0, 1, 1, 0
  1563,  1, 1,    1,    3,     8.045,     2.112, 0, 0, 0, 0, 1, 1, 0
  1564,  1, 1,    1,    3,     8.039,     1.597, 0, 0, 0, 0, 1, 1, 0
  1567,  1, 1,    1,    3,     8.284,      1.83, 0, 0, 0, 0, 1, 1, 0
  1568,  1, 1,    1,    3,     1.608,     0.053, 0, 0, 0, 0, 1, 1, 0
  1571,  1, 1,    1,    3,     8.841,    -2.292, 0, 0, 0, 0, 1, 1, 0
  1572,  1, 1,    1,    3,    11.023,     0.452, 0, 0, 0, 0, 1, 1, 0
  1573,  1, 1,    1,    3,     9.211,     3.205, 0, 0, 0, 0, 1, 1, 0
  1576,  1, 1,    1,    3,      7.94,     2.407, 0, 0, 0, 0, 1, 1, 0
  1577,  1, 1,    1,    3,     5.737,     2.526, 0, 0, 0, 0, 1, 1, 0
  1578,  1, 1,    1,    3,     4.475,     0.149, 0, 0, 0, 0, 1, 1, 0
  1579,  1, 1,    1,    3,     1.147,     0.371, 0, 0, 0, 0, 1, 1, 0
  1580,  1, 1,    1,    3,     1.836,      1.04, 0, 0, 0, 0, 1, 1, 0
  1581,  1, 1,    1,    3,     4.018,     1.151, 0, 0, 0, 0, 1, 1, 0
  1582,  1, 1,    1,    3,     1.033,     0.334, 0, 0, 0, 0, 1, 1, 0
  1583,  1, 1,    1,    3,     4.016,     0.669, 0, 0, 0, 0, 1, 1, 0
  1584,  1, 1,    1,    3,     8.032,     2.749, 0, 0, 0, 0, 1, 1, 0
  1585,  1, 1,    1,    3,     3.676,     0.866, 0, 0, 0, 0, 1, 1, 0
  1587,  1, 1,    1,    3,     5.979,     1.783, 0, 0, 0, 0, 1, 1, 0
  1588,  1, 1,    1,    3,     3.215,     0.771, 0, 0, 0, 0, 1, 1, 0
  1589,  1, 1,    1,    3,     2.066,     0.756, 0, 0, 0, 0, 1, 1, 0
  1590,  1, 1,    1,    3,       7.7,     2.708, 0, 0, 0, 0, 1, 1, 0
  1592,  1, 1,    1,    3,       3.1,     0.362, 0, 0, 0, 0, 1, 1, 0
  1593,  1, 1,    1,    3,     7.363,     2.004, 0, 0, 0, 0, 1, 1, 0
  1594,  1, 1,    1,    3,     2.871,     0.611, 0, 0, 0, 0, 1, 1, 0
  1595,  1, 1,    1,    3,     1.721,     0.297, 0, 0, 0, 0, 1, 1, 0
  1597,  1, 1,    1,    3,     6.888,     0.706, 0, 0, 0, 0, 1, 1, 0
  1599,  1, 1,    1,    3,     6.439,     1.345, 0, 0, 0, 0, 1, 1, 0
  1601,  1, 1,    1,    3,     3.445,     0.814, 0, 0, 0, 0, 1, 1, 0
  1602,  1, 1,    1,    3,     9.073,     3.231, 0, 0, 0, 0, 1, 1, 0
  1603,  1, 1,    1,    3,     5.401,     1.448, 0, 0, 0, 0, 1, 1, 0
  1604,  1, 1,    1,    3,     6.089,     2.017, 0, 0, 0, 0, 1, 1, 0
  1605,  1, 1,    1,    3,     9.886,       1.9, 0, 0, 0, 0, 1, 1, 0
  1606,  1, 1,    1,    3,     3.215,     0.192, 0, 0, 0, 0, 1, 1, 0
  1607,  1, 1,    1,    3,      2.76,     1.214, 0, 0, 0, 0, 1, 1, 0
  1609,  1, 1,    1,    3,     3.099,      0.81, 0, 0, 0, 0, 1, 1, 0
  1611,  1, 1,    1,    3,     4.704,     1.783, 0, 0, 0, 0, 1, 1, 0
  1614,  1, 1,    1,    3,     4.384,     1.125, 0, 0, 0, 0, 1, 1, 0
  1615,  1, 1,    1,    3,     1.726,    -0.932, 0, 0, 0, 0, 1, 1, 0
  1617,  1, 1,    1,    3,     1.377,     0.334, 0, 0, 0, 0, 1, 1, 0
  1618,  1, 1,    1,    3,     0.918,     0.316, 0, 0, 0, 0, 1, 1, 0
  1619,  1, 1,    1,    3,     5.513,     1.203, 0, 0, 0, 0, 1, 1, 0
  1623,  1, 1,    1,    3,      3.22,     0.852, 0, 0, 0, 0, 1, 1, 0
  1624,  1, 1,    1,    3,     3.796,     1.259, 0, 0, 0, 0, 1, 1, 0
  1625,  1, 1,    1,    3,    15.082,     5.523, 0, 0, 0, 0, 1, 1, 0
  1627,  1, 1,    1,    3,     5.749,     1.313, 0, 0, 0, 0, 1, 1, 0
  1628,  1, 1,    1,    3,     4.597,     0.588, 0, 0, 0, 0, 1, 1, 0
  1632,  1, 1,    1,    3,     2.295,     0.483, 0, 0, 0, 0, 1, 1, 0
  1634,  1, 1,    1,    3,    10.694,    -2.575, 0, 0, 0, 0, 1, 1, 0
  1635,  1, 1,    1,    3,    11.154,    -2.072, 0, 0, 0, 0, 1, 1, 0
  1636,  1, 1,    1,    3,     9.668,     1.093, 0, 0, 0, 0, 1, 1, 0
  1637,  1, 1,    1,    3,      8.86,     1.336, 0, 0, 0, 0, 1, 1, 0
  1640,  1, 1,    1,    3,     9.771,     3.808, 0, 0, 0, 0, 1, 1, 0
  1641,  1, 1,    1,    3,    10.331,     2.035, 0, 0, 0, 0, 1, 1, 0
  1642,  1, 1,    1,    3,     0.803,     0.223, 0, 0, 0, 0, 1, 1, 0
  1644,  1, 1,    1,    3,    12.067,     6.644, 0, 0, 0, 0, 1, 1, 0
  1647,  1, 1,    1,    3,     0.229,         0, 0, 0, 0, 0, 1, 1, 0
  1649,  1, 1,    1,    3,     3.213,     0.446, 0, 0, 0, 0, 1, 1, 0
  1650,  1, 1,    1,    3,     3.328,     0.594, 0, 0, 0, 0, 1, 1, 0
  1651,  1, 1,    1,    3,     0.918,     0.297, 0, 0, 0, 0, 1, 1, 0
  1654,  1, 1,    1,    3,     2.182,      0.78, 0, 0, 0, 0, 1, 1, 0
  1655,  1, 1,    1,    3,      2.18,      0.78, 0, 0, 0, 0, 1, 1, 0
  1656,  1, 1,    1,    3,     5.741,     1.969, 0, 0, 0, 0, 1, 1, 0
  1657,  1, 1,    1,    3,     4.131,     1.693, 0, 0, 0, 0, 1, 1, 0
  1659,  1, 1,    1,    3,     5.737,     1.486, 0, 0, 0, 0, 1, 1, 0
  1660,  1, 1,    1,    3,     9.179,     1.486, 0, 0, 0, 0, 1, 1, 0
  1661,  1, 1,    1,    3,     3.451,     1.552, 0, 0, 0, 0, 1, 1, 0
  1662,  1, 1,    1,    3,     4.021,     1.092, 0, 0, 0, 0, 1, 1, 0
  1663,  1, 1,    1,    3,     2.066,     0.373, 0, 0, 0, 0, 1, 1, 0
  1664,  1, 1,    1,    3,     4.704,     1.263, 0, 0, 0, 0, 1, 1, 0
  1665,  1, 1,    1,    3,     4.934,     1.189, 0, 0, 0, 0, 1, 1, 0
  1668,  1, 1,    1,    3,     1.493,     0.441, 0, 0, 0, 0, 1, 1, 0
  1669,  1, 1,    1,    3,     0.229,     0.037, 0, 0, 0, 0, 1, 1, 0
  1671,  1, 1,    1,    3,     9.187,     1.894, 0, 0, 0, 0, 1, 1, 0
  1672,  1, 1,    1,    3,    16.951,    21.006, 0, 0, 0, 0, 1, 1, 0
  1673,  1, 1,    1,    3,        15,        19, 0, 0, 0, 0, 1, 1, 0
  1674,  1, 1,    1,    3,    14.819,    15.817, 0, 0, 0, 0, 1, 1, 0
  1675,  1, 1,    1,    3,     6.434,     1.449, 0, 0, 0, 0, 1, 1, 0
  1676,  1, 1,    1,    3,     4.366,     0.581, 0, 0, 0, 0, 1, 1, 0
  1678,  1, 1,    1,    3,      3.91,     0.504, 0, 0, 0, 0, 1, 1, 0
  1679,  1, 1,    1,    3,     4.488,     1.371, 0, 0, 0, 0, 1, 1, 0
  1680,  1, 1,    1,    3,     3.445,         1, 0, 0, 0, 0, 1, 1, 0
  1683,  1, 1,    1,    3,      4.59,     1.486, 0, 0, 0, 0, 1, 1, 0
  1684,  1, 1,    1,    3,     11.51,    11.972, 0, 0, 0, 0, 1, 1, 0
  1685,  1, 1,    1,    3,     4.574,    11.049, 0, 0, 0, 0, 1, 1, 0
  1686,  1, 1,    1,    3,     2.184,    -0.306, 0, 0, 0, 0, 1, 1, 0
  1687,  1, 1,    1,    3,     5.287,     0.163, 0, 0, 0, 0, 1, 1, 0
  1688,  1, 1,    1,    3,     2.298,     0.218, 0, 0, 0, 0, 1, 1, 0
  1692,  1, 1,    1,    3,     1.836,      -0.2, 0, 0, 0, 0, 1, 1, 0
  1693,  1, 1,    1,    3,     2.524,      1.04, 0, 0, 0, 0, 1, 1, 0
  1694,  1, 1,    1,    3,     5.634,      1.77, 0, 0, 0, 0, 1, 1, 0
  1695,  1, 1,    1,    3,    10.361,     2.903, 0, 0, 0, 0, 1, 1, 0
  1696,  1, 1,    1,    3,     2.295,     0.594, 0, 0, 0, 0, 1, 1, 0
  1698,  1, 1,    1,    3,     1.492,     0.483, 0, 0, 0, 0, 1, 1, 0
  1699,  1, 1,    1,    3,     3.443,     1.032, 0, 0, 0, 0, 1, 1, 0
  1702,  1, 1,    1,    3,     9.294,     2.006, 0, 0, 0, 0, 1, 1, 0
  1703,  1, 1,    1,    3,     3.442,     0.966, 0, 0, 0, 0, 1, 1, 0
  1705,  1, 1,    1,    3,     5.744,     1.365, 0, 0, 0, 0, 1, 1, 0
  1706,  1, 1,    1,    3,     4.136,    -0.131, 0, 0, 0, 0, 1, 1, 0
  1707,  1, 1,    1,    3,      4.36,     0.594, 0, 0, 0, 0, 1, 1, 0
  1709,  1, 1,    1,    3,       5.4,     1.802, 0, 0, 0, 0, 1, 1, 0
  1710,  1, 1,    1,    3,      4.82,     1.738, 0, 0, 0, 0, 1, 1, 0
  1713,  1, 1,    1,    3,     9.203,     2.688, 0, 0, 0, 0, 1, 1, 0
  1714,  1, 1,    1,    3,     1.033,     0.374, 0, 0, 0, 0, 1, 1, 0
  1716,  1, 1,    1,    3,     1.837,      0.37, 0, 0, 0, 0, 1, 1, 0
  1718,  1, 1,    1,    3,     7.688,     1.411, 0, 0, 0, 0, 1, 1, 0
  1721,  1, 1,    1,    3,     2.066,     0.599, 0, 0, 0, 0, 1, 1, 0
  1722,  1, 1,    1,    3,     4.827,     1.427, 0, 0, 0, 0, 1, 1, 0
  1725,  1, 1,    1,    3,     8.285,     2.293, 0, 0, 0, 0, 1, 1, 0
  1726,  1, 1,    1,    3,     7.355,     2.628, 0, 0, 0, 0, 1, 1, 0
  1727,  1, 1,    1,    3,     7.924,     2.117, 0, 0, 0, 0, 1, 1, 0
  1728,  1, 1,    1,    3,     3.902,     1.151, 0, 0, 0, 0, 1, 1, 0
  1730,  1, 1,    1,    3,     1.263,      0.42, 0, 0, 0, 0, 1, 1, 0
  1731,  1, 1,    1,    3,     1.492,     0.557, 0, 0, 0, 0, 1, 1, 0
  1732,  1, 1,    1,    3,     9.994,      3.38, 0, 0, 0, 0, 1, 1, 0
  1733,  1, 1,    1,    3,     1.147,     0.371, 0, 0, 0, 0, 1, 1, 0
  1735,  1, 1,    1,    3,    11.016,      0.88, 0, 0, 0, 0, 1, 1, 0
  1736,  1, 1,    1,    3,    16.665,     2.448, 0, 0, 0, 0, 1, 1, 0
  1737,  1, 1,    1,    3,     1.721,     0.227, 0, 0, 0, 0, 1, 1, 0
  1738,  1, 1,    1,    3,     5.217,     2.081, 0, 0, 0, 0, 1, 1, 0
  1739,  1, 1,    1,    3,      9.59,     3.223, 0, 0, 0, 0, 1, 1, 0
  1740,  1, 1,    1,    3,     4.597,     0.964, 0, 0, 0, 0, 1, 1, 0
  1741,  1, 1,    1,    3,     8.611,     1.671, 0, 0, 0, 0, 1, 1, 0
  1742,  1, 1,    1,    3,    10.327,     2.229, 0, 0, 0, 0, 1, 1, 0
  1743,  1, 1,    1,    3,     8.032,     1.486, 0, 0, 0, 0, 1, 1, 0
  1744,  1, 1,    1,    3,     1.149,     0.046, 0, 0, 0, 0, 1, 1, 0
  1745,  1, 1,    1,    3,     0.803,     0.042, 0, 0, 0, 0, 1, 1, 0
  1746,  1, 1,    1,    3,      2.64,     0.836, 0, 0, 0, 0, 1, 1, 0
  1747,  1, 1,    1,    3,     3.443,     0.093, 0, 0, 0, 0, 1, 1, 0
  1748,  1, 1,    1,    3,     5.859,      2.18, 0, 0, 0, 0, 1, 1, 0
  1749,  1, 1,    1,    3,     1.493,     0.368, 0, 0, 0, 0, 1, 1, 0
  1750,  1, 1,    1,    3,     6.901,     1.434, 0, 0, 0, 0, 1, 1, 0
  1751,  1, 1,    1,    3,     6.325,     1.346, 0, 0, 0, 0, 1, 1, 0
  1753,  1, 1,    1,    3,     8.627,      3.23, 0, 0, 0, 0, 1, 1, 0
  1754,  1, 1,    1,    3,     5.975,     1.001, 0, 0, 0, 0, 1, 1, 0
  1755,  1, 1,    1,    3,     2.525,     0.269, 0, 0, 0, 0, 1, 1, 0
  1756,  1, 1,    1,    3,     7.114,     1.857, 0, 0, 0, 0, 1, 1, 0
  1758,  1, 1,    1,    3,       3.1,     0.564, 0, 0, 0, 0, 1, 1, 0
  1759,  1, 1,    1,    3,     8.163,     0.678, 0, 0, 0, 0, 1, 1, 0
  1760,  1, 1,    1,    3,     12.44,     1.102, 0, 0, 0, 0, 1, 1, 0
  1762,  1, 1,    1,    3,     3.222,     1.552, 0, 0, 0, 0, 1, 1, 0
  1764,  1, 1,    1,    3,      2.87,     0.443, 0, 0, 0, 0, 1, 1, 0
  1766,  1, 1,    1,    3,     2.068,     0.064, 0, 0, 0, 0, 1, 1, 0
  1767,  1, 1,    1,    3,     3.334,     0.479, 0, 0, 0, 0, 1, 1, 0
  1768,  1, 1,    1,    3,     3.447,     1.231, 0, 0, 0, 0, 1, 1, 0
  1770,  1, 1,    1,    3,     7.917,     2.303, 0, 0, 0, 0, 1, 1, 0
  1772,  1, 1,    1,    3,     4.017,     1.003, 0, 0, 0, 0, 1, 1, 0
  1773,  1, 1,    1,    3,     5.167,      0.49, 0, 0, 0, 0, 1, 1, 0
  1774,  1, 1,    1,    3,     9.198,     2.756, 0, 0, 0, 0, 1, 1, 0
  1775,  1, 1,    1,    3,     7.011,     2.537, 0, 0, 0, 0, 1, 1, 0
  1776,  1, 1,    1,    3,      21.8,     8.172, 0, 0, 0, 0, 1, 1, 0
  1778,  1, 1,    1,    3,     7.458,     1.411, 0, 0, 0, 0, 1, 1, 0
  1780,  1, 1,    1,    3,     4.823,     1.631, 0, 0, 0, 0, 1, 1, 0
  1782,  1, 1,    1,    3,     4.593,     0.985, 0, 0, 0, 0, 1, 1, 0
  1783,  1, 1,    1,    3,     5.166,     1.151, 0, 0, 0, 0, 1, 1, 0
  1786,  1, 1,    1,    3,     5.747,     1.086, 0, 0, 0, 0, 1, 1, 0
  1788,  1, 1,    1,    3,     0.803,      0.21, 0, 0, 0, 0, 1, 1, 0
  1792,  1, 1,    1,    3,     7.458,     3.343, 0, 0, 0, 0, 1, 1, 0
  1793,  1, 1,    1,    3,     9.169,     8.162, 0, 0, 0, 0, 1, 1, 0
  1794,  1, 1,    1,    3,    13.404,    10.008, 0, 0, 0, 0, 1, 1, 0
  1795,  1, 1,    1,    3,     5.404,      1.92, 0, 0, 0, 0, 1, 1, 0
  1796,  1, 1,    1,    3,     7.931,     2.793, 0, 0, 0, 0, 1, 1, 0
  1797,  1, 1,    1,    3,     7.941,     2.888, 0, 0, 0, 0, 1, 1, 0
  1798,  1, 1,    1,    3,     3.217,     1.149, 0, 0, 0, 0, 1, 1, 0
  1799,  1, 1,    1,    3,     4.252,     1.483, 0, 0, 0, 0, 1, 1, 0
  1801,  1, 1,    1,    3,     4.361,     0.929, 0, 0, 0, 0, 1, 1, 0
  1802,  1, 1,    1,    3,     1.836,     0.334, 0, 0, 0, 0, 1, 1, 0
  1803,  1, 1,    1,    3,     5.057,     1.189, 0, 0, 0, 0, 1, 1, 0
  1804,  1, 1,    1,    3,     4.707,     1.478, 0, 0, 0, 0, 1, 1, 0
  1806,  1, 1,    1,    3,     5.749,      3.17, 0, 0, 0, 0, 1, 1, 0
  1807,  1, 1,    1,    3,     2.527,     0.009, 0, 0, 0, 0, 1, 1, 0
  1809,  1, 1,    1,    3,     8.614,      2.86, 0, 0, 0, 0, 1, 1, 0
  1810,  1, 1,    1,    3,    11.028,     3.677, 0, 0, 0, 0, 1, 1, 0
  1811,  1, 1,    1,    3,     6.559,     2.288, 0, 0, 0, 0, 1, 1, 0
  1812,  1, 1,    1,    3,     8.959,     2.024, 0, 0, 0, 0, 1, 1, 0
  1813,  1, 1,    1,    3,     5.747,     2.154, 0, 0, 0, 0, 1, 1, 0
  1819,  1, 1,    1,    3,    11.409,     4.144, 0, 0, 0, 0, 1, 1, 0
  1820,  1, 1,    1,    3,     6.554,     1.812, 0, 0, 0, 0, 1, 1, 0
  1821,  1, 1,    1,    3,     6.431,     2.077, 0, 0, 0, 0, 1, 1, 0
  1823,  1, 1,    1,    3,    10.233,     2.277, 0, 0, 0, 0, 1, 1, 0
  1824,  1, 1,    1,    3,    13.346,     3.657, 0, 0, 0, 0, 1, 1, 0
  1825,  1, 1,    1,    3,     4.022,     1.171, 0, 0, 0, 0, 1, 1, 0
  1826,  1, 1,    1,    3,     3.676,     1.158, 0, 0, 0, 0, 1, 1, 0
  1827,  1, 1,    1,    3,     3.677,     1.313, 0, 0, 0, 0, 1, 1, 0
  1828,  1, 1,    1,    3,     8.957,     2.934, 0, 0, 0, 0, 1, 1, 0
  1831,  1, 1,    1,    3,     13.03,     4.841, 0, 0, 0, 0, 1, 1, 0
  1832,  1, 1,    1,    3,     4.821,     1.403, 0, 0, 0, 0, 1, 1, 0
  1833,  1, 1,    1,    3,     7.242,     1.975, 0, 0, 0, 0, 1, 1, 0
  1835,  1, 1,    1,    3,     3.098,     0.446, 0, 0, 0, 0, 1, 1, 0
  1836,  1, 1,    1,    3,        13,        29, 0, 0, 0, 0, 1, 1, 0
  1838,  1, 1,    1,    3,        13,        29, 0, 0, 0, 0, 1, 1, 0
  1840,  1, 1,    1,    3,     2.527,     0.908, 0, 0, 0, 0, 1, 1, 0
  1841,  1, 1,    1,    3,     6.903,     2.279, 0, 0, 0, 0, 1, 1, 0
  1842,  1, 1,    1,    3,     6.552,     3.127, 0, 0, 0, 0, 1, 1, 0
  1843,  1, 1,    1,    3,    14.367,      4.95, 0, 0, 0, 0, 1, 1, 0
  1848,  1, 1,    1,    3,     4.138,     1.632, 0, 0, 0, 0, 1, 1, 0
  1849,  1, 1,    1,    3,     9.195,     1.782, 0, 0, 0, 0, 1, 1, 0
  1850,  1, 1,    1,    3,     9.771,     2.036, 0, 0, 0, 0, 1, 1, 0
  1851,  1, 1,    1,    3,     3.676,     0.793, 0, 0, 0, 0, 1, 1, 0
  1852,  1, 1,    1,    3,     2.644,     0.758, 0, 0, 0, 0, 1, 1, 0
  1853,  1, 1,    1,    3,     7.233,     1.969, 0, 0, 0, 0, 1, 1, 0
  1854,  1, 1,    1,    3,     2.986,     0.712, 0, 0, 0, 0, 1, 1, 0
  1856,  1, 1,    1,    3,     7.471,     3.065, 0, 0, 0, 0, 1, 1, 0
  1858,  1, 1,    1,    3,     10.22,   -31.369, 0, 0, 0, 0, 1, 1, 0
  1859,  1, 1,    1,    3,     1.147,     0.186, 0, 0, 0, 0, 1, 1, 0
  1860,  1, 1,    1,    3,     2.066,     0.523, 0, 0, 0, 0, 1, 1, 0
  1861,  1, 1,    1,    3,     4.828,      1.96, 0, 0, 0, 0, 1, 1, 0
  1862,  1, 1,    1,    3,     6.435,     2.523, 0, 0, 0, 0, 1, 1, 0
  1863,  1, 1,    1,    3,     4.592,     1.449, 0, 0, 0, 0, 1, 1, 0
  1864,  1, 1,    1,    3,     0.115,     0.024, 0, 0, 0, 0, 1, 1, 0
  1866,  1, 1,    1,    3,     0.688,     0.149, 0, 0, 0, 0, 1, 1, 0
  1867,  1, 1,    1,    3,     1.147,     0.371, 0, 0, 0, 0, 1, 1, 0
  1872,  1, 1,    1,    3,    11.528,     6.649, 0, 0, 0, 0, 1, 1, 0
  1874,  1, 1,    1,    3,     2.877,     1.607, 0, 0, 0, 0, 1, 1, 0
  1875,  1, 1,    1,    3,     2.297,     1.357, 0, 0, 0, 0, 1, 1, 0
  1878,  1, 1,    1,    3,     2.065,      0.52, 0, 0, 0, 0, 1, 1, 0
  1879,  1, 1,    1,    3,     6.319,     0.784, 0, 0, 0, 0, 1, 1, 0
  1880,  1, 1,    1,    3,    10.462,     1.893, 0, 0, 0, 0, 1, 1, 0
  1881,  1, 1,    1,    3,     7.814,     0.542, 0, 0, 0, 0, 1, 1, 0
  1882,  1, 1,    1,    3,    13.884,     3.566, 0, 0, 0, 0, 1, 1, 0
  1883,  1, 1,    1,    3,    10.671,     4.234, 0, 0, 0, 0, 1, 1, 0
  1884,  1, 1,    1,    3,     4.483,     1.579, 0, 0, 0, 0, 1, 1, 0
  1885,  1, 1,    1,    3,      9.21,     3.179, 0, 0, 0, 0, 1, 1, 0
  1886,  1, 1,    1,    3,     6.671,     1.747, 0, 0, 0, 0, 1, 1, 0
  1889,  1, 1,    1,    3,     4.711,     0.973, 0, 0, 0, 0, 1, 1, 0
  1890,  1, 1,    1,    3,     1.147,     0.743, 0, 0, 0, 0, 1, 1, 0
  1891,  1, 1,    1,    3,     6.655,     3.714, 0, 0, 0, 0, 1, 1, 0
  1894,  1, 1,    1,    3,     2.873,     0.536, 0, 0, 0, 0, 1, 1, 0
  1895,  1, 1,    1,    3,     1.377,     0.111, 0, 0, 0, 0, 1, 1, 0
  1896,  1, 1,    1,    3,     5.508,     0.966, 0, 0, 0, 0, 1, 1, 0
  1897,  1, 1,    1,    3,     3.672,         0, 0, 0, 0, 0, 1, 1, 0
  1898,  1, 1,    1,    3,     1.377,     0.891, 0, 0, 0, 0, 1, 1, 0
  1900,  1, 1,    1,    3,     5.967,     1.189, 0, 0, 0, 0, 1, 1, 0
  1901,  1, 1,    1,    3,     2.524,      0.52, 0, 0, 0, 0, 1, 1, 0
  1902,  1, 1,    1,    3,     9.437,     1.574, 0, 0, 0, 0, 1, 1, 0
  1904,  1, 1,    1,    3,     1.378,     0.365, 0, 0, 0, 0, 1, 1, 0
  1906,  1, 1,    1,    3,     6.885,     1.229, 0, 0, 0, 0, 1, 1, 0
  1907,  1, 1,    1,    3,     19.22,     8.593, 0, 0, 0, 0, 1, 1, 0
  1910,  1, 1,    1,    3,     1.837,      0.53, 0, 0, 0, 0, 1, 1, 0
  1911,  1, 1,    1,    3,     2.296,     0.534, 0, 0, 0, 0, 1, 1, 0
  1913,  1, 1,    1,    3,      2.41,      0.52, 0, 0, 0, 0, 1, 1, 0
  1914,  1, 1,    1,    3,     6.087,     0.711, 0, 0, 0, 0, 1, 1, 0
  1915,  1, 1,    1,    3,     4.025,     1.099, 0, 0, 0, 0, 1, 1, 0
  1916,  1, 1,    1,    3,     7.249,     2.115, 0, 0, 0, 0, 1, 1, 0
  1917,  1, 1,    1,    3,     1.722,      0.22, 0, 0, 0, 0, 1, 1, 0
  1919,  1, 1,    1,    3,     2.411,      0.78, 0, 0, 0, 0, 1, 1, 0
  1920,  1, 1,    1,    3,     8.956,     0.984, 0, 0, 0, 0, 1, 1, 0
  1921,  1, 1,    1,    3,     3.905,     1.385, 0, 0, 0, 0, 1, 1, 0
  1922,  1, 1,    1,    3,     3.559,     1.227, 0, 0, 0, 0, 1, 1, 0
  1923,  1, 1,    1,    3,     0.918,         0, 0, 0, 0, 0, 1, 1, 0
  1926,  1, 1,    1,    3,    11.933,     3.639, 0, 0, 0, 0, 1, 1, 0
  1927,  1, 1,    1,    3,    11.605,      2.47, 0, 0, 0, 0, 1, 1, 0
  1928,  1, 1,    1,    4,     4.125,         5, 0, 0, 0, 0, 1, 1, 0
  1929,  1, 1,    1,    4,      7.53,       5.9, 0, 0, 0, 0, 1, 1, 0
  1930,  1, 1,    1,    4,    15.357,      6.21, 0, 0, 0, 0, 1, 1, 0
  1931,  1, 1,    1,    4,    16.246,       5.5, 0, 0, 0, 0, 1, 1, 0
  1932,  1, 1,    1,    4,    12.954,     2.239, 0, 0, 0, 0, 1, 1, 0
  1933,  1, 1,    1,    4,     7.229,     2.249, 0, 0, 0, 0, 1, 1, 0
  1934,  1, 1,    1,    4,     5.451,    -0.734, 0, 0, 0, 0, 1, 1, 0
  1936,  1, 1,    1,    4,     7.363,     0.974, 0, 0, 0, 0, 1, 1, 0
  1938,  1, 1,    1,    4,     4.864,     0.044, 0, 0, 0, 0, 1, 1, 0
  1939,  1, 1,    1,    4,    20.943,     4.136, 0, 0, 0, 0, 1, 1, 0
  1940,  1, 1,    1,    4,    13.706,     2.223, 0, 0, 0, 0, 1, 1, 0
  1941,  1, 1,    1,    4,      6.33,    -0.987, 0, 0, 0, 0, 1, 1, 0
  1943,  1, 1,    1,    4,     5.599,     0.581, 0, 0, 0, 0, 1, 1, 0
  1944,  1, 1,    1,    4,     5.703,    -0.241, 0, 0, 0, 0, 1, 1, 0
  1945,  1, 1,    1,    4,     5.161,     0.644, 0, 0, 0, 0, 1, 1, 0
  1946,  1, 1,    1,    4,     5.449,     1.279, 0, 0, 0, 0, 1, 1, 0
  1947,  1, 1,    1,    4,    11.301,     2.343, 0, 0, 0, 0, 1, 1, 0
  1948,  1, 1,    1,    4,     3.684,     0.527, 0, 0, 0, 0, 1, 1, 0
  1949,  1, 1,    1,    4,    11.188,     2.652, 0, 0, 0, 0, 1, 1, 0
  1950,  1, 1,    1,    4,      4.42,     0.335, 0, 0, 0, 0, 1, 1, 0
  1951,  1, 1,    1,    4,     3.684,     0.425, 0, 0, 0, 0, 1, 1, 0
  1952,  1, 1,    1,    4,      7.36,     1.477, 0, 0, 0, 0, 1, 1, 0
  1953,  1, 1,    1,    4,     4.715,      0.15, 0, 0, 0, 0, 1, 1, 0
  1954,  1, 1,    1,    4,     1.035,    -1.132, 0, 0, 0, 0, 1, 1, 0
  1955,  1, 1,    1,    4,     7.222,     0.806, 0, 0, 0, 0, 1, 1, 0
  1956,  1, 1,    1,    4,     0.705,    -0.023, 0, 0, 0, 0, 1, 1, 0
  1957,  1, 1,    1,    4,     4.706,     0.006, 0, 0, 0, 0, 1, 1, 0
  1958,  1, 1,    1,    4,      4.42,     0.121, 0, 0, 0, 0, 1, 1, 0
  1960,  1, 1,    1,    4,      7.95,       0.7, 0, 0, 0, 0, 1, 1, 0
  1961,  1, 1,    1,    4,     4.021,    -1.258, 0, 0, 0, 0, 1, 1, 0
  1962,  1, 1,    1,    4,     6.039,     0.894, 0, 0, 0, 0, 1, 1, 0
  1964,  1, 1,    1,    4,     5.743,         3, 0, 0, 0, 0, 1, 1, 0
  1966,  1, 1,    1,    4,     2.934,     0.107, 0, 0, 0, 0, 1, 1, 0
  1967,  1, 1,    1,    4,    14.281,    -0.092, 0, 0, 0, 0, 1, 1, 0
  1968,  1, 1,    1,    4,     5.161,    -0.032, 0, 0, 0, 0, 1, 1, 0
  1969,  1, 1,    1,    4,     4.431,     2.199, 0, 0, 0, 0, 1, 1, 0
  1970,  1, 1,    1,    4,     6.194,    -0.116, 0, 0, 0, 0, 1, 1, 0
  1971,  1, 1,    1,    4,     2.653,     0.607, 0, 0, 0, 0, 1, 1, 0
  1972,  1, 1,    1,    4,     6.336,     0.645, 0, 0, 0, 0, 1, 1, 0
  1973,  1, 1,    1,    4,     1.178,      -2.1, 0, 0, 0, 0, 1, 1, 0
  1978,  1, 1,    1,    4,     2.503,     0.088, 0, 0, 0, 0, 1, 1, 0
  1979,  1, 1,    1,    4,     5.307,     0.248, 0, 0, 0, 0, 1, 1, 0
  1980,  1, 1,    1,    4,    13.544,     1.781, 0, 0, 0, 0, 1, 1, 0
  1981,  1, 1,    1,    4,     1.653,      0.65, 0, 0, 0, 0, 1, 1, 0
  1982,  1, 1,    1,    4,     7.656,    -1.155, 0, 0, 0, 0, 1, 1, 0
  1983,  1, 1,    1,    4,     2.295,     0.576, 0, 0, 0, 0, 1, 1, 0
  1984,  1, 1,    1,    4,      10.6,     0.984, 0, 0, 0, 0, 1, 1, 0
  1985,  1, 1,    1,    4,    10.911,     1.755, 0, 0, 0, 0, 1, 1, 0
  1986,  1, 1,    1,    4,     3.449,     0.356, 0, 0, 0, 0, 1, 1, 0
  1987,  1, 1,    1,    4,     4.954,     1.194, 0, 0, 0, 0, 1, 1, 0
  1988,  1, 1,    1,    4,     3.243,     0.057, 0, 0, 0, 0, 1, 1, 0
  1989,  1, 1,    1,    4,     5.893,    -0.154, 0, 0, 0, 0, 1, 1, 0
  1990,  1, 1,    1,    4,     7.235,     2.312, 0, 0, 0, 0, 1, 1, 0
  1991,  1, 1,    1,    4,    17.022,       7.9, 0, 0, 0, 0, 1, 1, 0
  1993,  1, 1,    1,    4,     2.574,     0.076, 0, 0, 0, 0, 1, 1, 0
  1994,  1, 1,    1,    4,     2.141,      0.07, 0, 0, 0, 0, 1, 1, 0
  1995,  1, 1,    1,    4,     9.568,    -0.514, 0, 0, 0, 0, 1, 1, 0
  1996,  1, 1,    1,    4,     2.949,     -0.02, 0, 0, 0, 0, 1, 1, 0
  1997,  1, 1,    1,    4,     0.265,     0.162, 0, 0, 0, 0, 1, 1, 0
  1999,  1, 1,    1,    4,     6.339,     1.307, 0, 0, 0, 0, 1, 1, 0
  2000,  1, 1,    1,    4,     5.601,     0.979, 0, 0, 0, 0, 1, 1, 0
  2001,  1, 1,    1,    4,      5.16,     4.081, 0, 0, 0, 0, 1, 1, 0
  2002,  1, 1,    1,    4,     13.25,         8, 0, 0, 0, 0, 1, 1, 0
  2003,  1, 1,    1,    4,      6.19,     1.405, 0, 0, 0, 0, 1, 1, 0
  2005,  1, 1,    1,    4,     5.157,       0.9, 0, 0, 0, 0, 1, 1, 0
  2006,  1, 1,    1,    4,     4.419,       1.2, 0, 0, 0, 0, 1, 1, 0
  2007,  1, 1,    1,    4,     4.917,     1.668, 0, 0, 0, 0, 1, 1, 0
  2008,  1, 1,    1,    4,     5.153,       1.2, 0, 0, 0, 0, 1, 1, 0
  2010,  1, 1,    1,    4,     8.097,     1.412, 0, 0, 0, 0, 1, 1, 0
  2011,  1, 1,    1,    4,     11.05,     2.511, 0, 0, 0, 0, 1, 1, 0
  2012,  1, 1,    1,    4,    10.167,     1.832, 0, 0, 0, 0, 1, 1, 0
  2013,  1, 1,    1,    4,     6.477,      -0.9, 0, 0, 0, 0, 1, 1, 0
  2014,  1, 1,    1,    4,    33.273,         8, 0, 0, 0, 0, 1, 1, 0
  2015,  1, 1,    1,    4,     2.355,         0, 0, 0, 0, 0, 1, 1, 0
  2016,  1, 1,    1,    4,     6.931,     0.161, 0, 0, 0, 0, 1, 1, 0
  2017,  1, 1,    1,    4,     4.127,     0.585, 0, 0, 0, 0, 1, 1, 0
  2018,  1, 1,    1,    4,     4.422,     1.404, 0, 0, 0, 0, 1, 1, 0
  2019,  1, 1,    1,    4,     6.941,     1.068, 0, 0, 0, 0, 1, 1, 0
  2020,  1, 1,    1,    4,    11.337,    -1.154, 0, 0, 0, 0, 1, 1, 0
  2021,  1, 1,    1,    4,     4.426,     1.166, 0, 0, 0, 0, 1, 1, 0
  2022,  1, 1,    1,    4,    11.799,      3.39, 0, 0, 0, 0, 1, 1, 0
  2023,  1, 1,    1,    4,     3.389,     0.271, 0, 0, 0, 0, 1, 1, 0
  2025,  1, 1,    1,    4,     8.843,      1.23, 0, 0, 0, 0, 1, 1, 0
  2026,  1, 1,    1,    4,      6.19,     1.177, 0, 0, 0, 0, 1, 1, 0
  2027,  1, 1,    1,    4,    25.912,     6.029, 0, 0, 0, 0, 1, 1, 0
  2028,  1, 1,    1,    4,     4.407,    -1.342, 0, 0, 0, 0, 1, 1, 0
  2029,  1, 1,    1,    4,     16.23,      2.02, 0, 0, 0, 0, 1, 1, 0
  2030,  1, 1,    1,    4,     2.949,      0.67, 0, 0, 0, 0, 1, 1, 0
  2031,  1, 1,    1,    4,     3.243,     0.977, 0, 0, 0, 0, 1, 1, 0
  2032,  1, 1,    1,    4,       0.3,     0.139, 0, 0, 0, 0, 1, 1, 0
  2034,  1, 1,    1,    4,     4.565,     0.172, 0, 0, 0, 0, 1, 1, 0
  2035,  1, 1,    1,    4,    22.929,     0.449, 0, 0, 0, 0, 1, 1, 0
  2036,  1, 1,    1,    4,     0.042,      0.22, 0, 0, 0, 0, 1, 1, 0
  2037,  1, 1,    1,    4,    36.941,    12.339, 0, 0, 0, 0, 1, 1, 0
  2038,  1, 1,    1,    4,    36.806,        17, 0, 0, 0, 0, 1, 1, 0
  2039,  1, 1,    1,    4,    28.988,     7.935, 0, 0, 0, 0, 1, 1, 0
  2040,  1, 1,    1,    4,      0.65,      0.14, 0, 0, 0, 0, 1, 1, 0
  2041,  1, 1,    1,    4,   147.162,      55.7, 0, 0, 0, 0, 1, 1, 0
  2043,  1, 1,    1,    4,     0.737,     0.251, 0, 0, 0, 0, 1, 1, 0
  2044,  1, 1,    1,    4,     3.243,      0.77, 0, 0, 0, 0, 1, 1, 0
  2045,  1, 1,    1,    4,     9.568,     3.382, 0, 0, 0, 0, 1, 1, 0
  2046,  1, 1,    1,    4,     6.327,       0.3, 0, 0, 0, 0, 1, 1, 0
  2047,  1, 1,    1,    4,     2.211,     0.301, 0, 0, 0, 0, 1, 1, 0
  2048,  1, 1,    1,    4,     9.005,     0.511, 0, 0, 0, 0, 1, 1, 0
  2049,  1, 1,    1,    4,    10.319,     1.536, 0, 0, 0, 0, 1, 1, 0
  2050,  1, 1,    1,    4,      6.63,     1.443, 0, 0, 0, 0, 1, 1, 0
  2051,  1, 1,    1,    4,     3.828,     0.756, 0, 0, 0, 0, 1, 1, 0
  2052,  1, 1,    1,    4,    12.073,     1.954, 0, 0, 0, 0, 1, 1, 0
  2053,  1, 1,    1,    4,    30.391,     8.953, 0, 0, 0, 0, 1, 1, 0
  2054,  1, 1,    1,    4,    11.249,     2.878, 0, 0, 0, 0, 1, 1, 0
  2055,  1, 1,    1,    4,     7.964,     0.241, 0, 0, 0, 0, 1, 1, 0
  2056,  1, 1,    1,    4,     3.488,     1.226, 0, 0, 0, 0, 1, 1, 0
  2058,  1, 1,    1,    4,     5.455,     3.321, 0, 0, 0, 0, 1, 1, 0
  2059,  1, 1,    1,    4,     4.422,     1.463, 0, 0, 0, 0, 1, 1, 0
  2060,  1, 1,    1,    4,      4.13,     0.137, 0, 0, 0, 0, 1, 1, 0
  2061,  1, 1,    1,    4,     8.835,    -0.758, 0, 0, 0, 0, 1, 1, 0
  2062,  1, 1,    1,    4,     5.304,     2.599, 0, 0, 0, 0, 1, 1, 0
  2063,  1, 1,    1,    4,    10.315,         3, 0, 0, 0, 0, 1, 1, 0
  2064,  1, 1,    1,    4,    10.676,     3.342, 0, 0, 0, 0, 1, 1, 0
  2065,  1, 1,    1,    4,    14.593,     1.291, 0, 0, 0, 0, 1, 1, 0
  2067,  1, 1,    1,    4,     13.84,      4.33, 0, 0, 0, 0, 1, 1, 0
  2068,  1, 1,    1,    4,     11.79,       3.7, 0, 0, 0, 0, 1, 1, 0
  2069,  1, 1,    1,    4,    11.496,     4.714, 0, 0, 0, 0, 1, 1, 0
  2070,  1, 1,    1,    4,     4.706,    -0.077, 0, 0, 0, 0, 1, 1, 0
  2071,  1, 1,    1,    4,     6.193,     1.002, 0, 0, 0, 0, 1, 1, 0
  2072,  1, 1,    1,    4,    15.753,     3.447, 0, 0, 0, 0, 1, 1, 0
  2073,  1, 1,    1,    4,     7.081,     0.549, 0, 0, 0, 0, 1, 1, 0
  2074,  1, 1,    1,    4,     7.067,       0.6, 0, 0, 0, 0, 1, 1, 0
  2075,  1, 1,    1,    4,     5.424,    -0.362, 0, 0, 0, 0, 1, 1, 0
  2079,  1, 1,    1,    4,    22.589,     5.834, 0, 0, 0, 0, 1, 1, 0
  2080,  1, 1,    1,    4,    23.633,     9.158, 0, 0, 0, 0, 1, 1, 0
  2081,  1, 1,    1,    4,    10.166,      2.45, 0, 0, 0, 0, 1, 1, 0
  2082,  1, 1,    1,    4,     6.924,     0.905, 0, 0, 0, 0, 1, 1, 0
  2083,  1, 1,    1,    4,    12.388,     2.054, 0, 0, 0, 0, 1, 1, 0
  2084,  1, 1,    1,    4,     5.428,     1.245, 0, 0, 0, 0, 1, 1, 0
  2085,  1, 1,    1,    4,     5.899,     1.355, 0, 0, 0, 0, 1, 1, 0
  2086,  1, 1,    1,    4,    10.778,     1.282, 0, 0, 0, 0, 1, 1, 0
  2087,  1, 1,    1,    4,    13.899,     3.765, 0, 0, 0, 0, 1, 1, 0
  2089,  1, 1,    1,    4,     9.726,     3.412, 0, 0, 0, 0, 1, 1, 0
  2091,  1, 1,    1,    4,     4.029,         0, 0, 0, 0, 0, 1, 1, 0
  2093,  1, 1,    1,    4,     2.241,         0, 0, 0, 0, 0, 1, 1, 0
  2094,  1, 1,    1,    4,     2.508,     0.555, 0, 0, 0, 0, 1, 1, 0
  2095,  1, 1,    1,    4,     7.073,     1.371, 0, 0, 0, 0, 1, 1, 0
  2096,  1, 1,    1,    4,    27.916,     8.223, 0, 0, 0, 0, 1, 1, 0
  2097,  1, 1,    1,    4,    22.147,     9.028, 0, 0, 0, 0, 1, 1, 0
  2098,  1, 1,    1,    4,    22.145,     3.835, 0, 0, 0, 0, 1, 1, 0
  2099,  1, 1,    1,    4,    14.723,         2, 0, 0, 0, 0, 1, 1, 0
  2100,  1, 1,    1,    4,     0.737,     0.002, 0, 0, 0, 0, 1, 1, 0
  2101,  1, 1,    1,    4,     4.424,     7.133, 0, 0, 0, 0, 1, 1, 0
  2102,  1, 1,    1,    4,     3.608,     1.072, 0, 0, 0, 0, 1, 1, 0
  2104,  1, 1,    1,    4,     1.326,      0.81, 0, 0, 0, 0, 1, 1, 0
  2107,  1, 1,    1,    4,    14.005,     7.101, 0, 0, 0, 0, 1, 1, 0
  2108,  1, 1,    1,    4,     8.845,    16.992, 0, 0, 0, 0, 1, 1, 0
  2109,  1, 1,    1,    4,     5.161,     0.081, 0, 0, 0, 0, 1, 1, 0
  2110,  1, 1,    1,    4,     0.294,     1.841, 0, 0, 0, 0, 1, 1, 0
  2111,  1, 1,    1,    4,     0.294,         0, 0, 0, 0, 0, 1, 1, 0
  2112,  1, 1,    1,    4,    17.711,     5.131, 0, 0, 0, 0, 1, 1, 0
  2113,  1, 1,    1,    4,     3.279,     1.164, 0, 0, 0, 0, 1, 1, 0
  2114,  1, 1,    1,    4,     2.503,     4.356, 0, 0, 0, 0, 1, 1, 0
  2116,  1, 1,    1,    4,    16.207,     2.015, 0, 0, 0, 0, 1, 1, 0
  2117,  1, 1,    1,    4,      7.97,     1.941, 0, 0, 0, 0, 1, 1, 0
  2118,  1, 1,    1,    4,    40.491,    10.185, 0, 0, 0, 0, 1, 1, 0
  2119,  1, 1,    1,    4,      1.62,     0.279, 0, 0, 0, 0, 1, 1, 0
  2120,  1, 1,    1,    4,     5.412,     3.596, 0, 0, 0, 0, 1, 1, 0
  2121,  1, 1,    1,    4,     7.664,     2.163, 0, 0, 0, 0, 1, 1, 0
  2122,  1, 1,    1,    4,     7.888,     1.925, 0, 0, 0, 0, 1, 1, 0
  2123,  1, 1,    1,    4,     5.899,     2.206, 0, 0, 0, 0, 1, 1, 0
  2124,  1, 1,    1,    4,     5.602,     0.095, 0, 0, 0, 0, 1, 1, 0
  2125,  1, 1,    1,    4,    11.483,     2.542, 0, 0, 0, 0, 1, 1, 0
  2126,  1, 1,    1,    4,     9.584,     3.353, 0, 0, 0, 0, 1, 1, 0
  2128,  1, 1,    1,    4,     3.687,      -0.1, 0, 0, 0, 0, 1, 1, 0
  2129,  1, 1,    1,    4,     10.92,     5.227, 0, 0, 0, 0, 1, 1, 0
  2130,  1, 1,    1,    4,     7.233,     2.847, 0, 0, 0, 0, 1, 1, 0
  2131,  1, 1,    1,    4,     2.062,     0.164, 0, 0, 0, 0, 1, 1, 0
  2132,  1, 1,    1,    4,     8.264,     1.805, 0, 0, 0, 0, 1, 1, 0
  2133,  1, 1,    1,    4,     4.718,     1.226, 0, 0, 0, 0, 1, 1, 0
  2135,  1, 1,    1,    4,     5.159,     0.849, 0, 0, 0, 0, 1, 1, 0
  2136,  1, 1,    1,    4,     4.418,     0.268, 0, 0, 0, 0, 1, 1, 0
  2137,  1, 1,    1,    4,    11.206,     2.771, 0, 0, 0, 0, 1, 1, 0
  2139,  1, 1,    1,    4,     2.503,    -0.192, 0, 0, 0, 0, 1, 1, 0
  2140,  1, 1,    1,    4,     2.792,     1.222, 0, 0, 0, 0, 1, 1, 0
  2141,  1, 1,    1,    4,     2.212,     0.145, 0, 0, 0, 0, 1, 1, 0
  2142,  1, 1,    1,    4,    11.795,     4.197, 0, 0, 0, 0, 1, 1, 0
  2143,  1, 1,    1,    4,     4.419,    -0.011, 0, 0, 0, 0, 1, 1, 0
  2145,  1, 1,    1,    4,    16.635,    -0.688, 0, 0, 0, 0, 1, 1, 0
  2147,  1, 1,    1,    4,    14.593,     0.408, 0, 0, 0, 0, 1, 1, 0
  2148,  1, 1,    1,    4,    13.644,     3.988, 0, 0, 0, 0, 1, 1, 0
  2150,  1, 1,    1,    4,    10.904,     0.254, 0, 0, 0, 0, 1, 1, 0
  2151,  1, 1,    1,    4,    12.375,     0.755, 0, 0, 0, 0, 1, 1, 0
  2152,  1, 1,    1,    4,     2.608,     0.289, 0, 0, 0, 0, 1, 1, 0
  2155,  1, 1,    1,    4,      1.03,         0, 0, 0, 0, 0, 1, 1, 0
  2156,  1, 1,    1,    4,     1.473,     0.362, 0, 0, 0, 0, 1, 1, 0
  2157,  1, 1,    1,    4,     5.744,      -0.2, 0, 0, 0, 0, 1, 1, 0
  2158,  1, 1,    1,    4,     4.566,     0.752, 0, 0, 0, 0, 1, 1, 0
  2159,  1, 1,    1,    4,     8.424,    -2.509, 0, 0, 0, 0, 1, 1, 0
  2160,  1, 1,    1,    4,     4.127,     0.126, 0, 0, 0, 0, 1, 1, 0
  2161,  1, 1,    1,    4,     3.682,     0.167, 0, 0, 0, 0, 1, 1, 0
  2162,  1, 1,    1,    4,     5.758,    -0.143, 0, 0, 0, 0, 1, 1, 0
  2163,  1, 1,    1,    4,     6.335,     0.858, 0, 0, 0, 0, 1, 1, 0
  2164,  1, 1,    1,    4,      6.33,    74.351, 0, 0, 0, 0, 1, 1, 0
  2165,  1, 1,    1,    4,     3.831,     1.005, 0, 0, 0, 0, 1, 1, 0
  2166,  1, 1,    1,    4,     1.032,     0.361, 0, 0, 0, 0, 1, 1, 0
  2167,  1, 1,    1,    4,     3.986,     0.158, 0, 0, 0, 0, 1, 1, 0
  2168,  1, 1,    1,    4,     9.138,    -0.873, 0, 0, 0, 0, 1, 1, 0
  2169,  1, 1,    1,    4,     1.767,     0.658, 0, 0, 0, 0, 1, 1, 0
  2170,  1, 1,    1,    4,     1.915,     0.166, 0, 0, 0, 0, 1, 1, 0
  2171,  1, 1,    1,    4,      4.42,     0.672, 0, 0, 0, 0, 1, 1, 0
  2172,  1, 1,    1,    4,     6.626,     0.537, 0, 0, 0, 0, 1, 1, 0
  2173,  1, 1,    1,    4,     1.178,     0.207, 0, 0, 0, 0, 1, 1, 0
  2174,  1, 1,    1,    4,     9.284,     1.586, 0, 0, 0, 0, 1, 1, 0
  2175,  1, 1,    1,    4,     3.426,     0.047, 0, 0, 0, 0, 1, 1, 0
  2176,  1, 1,    1,    4,     2.141,     0.046, 0, 0, 0, 0, 1, 1, 0
  2177,  1, 1,    1,    4,     9.733,     1.792, 0, 0, 0, 0, 1, 1, 0
  2178,  1, 1,    1,    4,     4.274,     0.998, 0, 0, 0, 0, 1, 1, 0
  2179,  1, 1,    1,    4,    10.748,      3.02, 0, 0, 0, 0, 1, 1, 0
  2180,  1, 1,    1,    4,     3.094,     0.829, 0, 0, 0, 0, 1, 1, 0
  2181,  1, 1,    1,    4,     5.159,     0.435, 0, 0, 0, 0, 1, 1, 0
  2182,  1, 1,    1,    4,     8.991,    -1.028, 0, 0, 0, 0, 1, 1, 0
  2183,  1, 1,    1,    4,     5.888,     2.426, 0, 0, 0, 0, 1, 1, 0
  2184,  1, 1,    1,    4,     2.502,       0.1, 0, 0, 0, 0, 1, 1, 0
  2185,  1, 1,    1,    4,     8.097,     3.378, 0, 0, 0, 0, 1, 1, 0
  2186,  1, 1,    1,    4,    10.893,     2.376, 0, 0, 0, 0, 1, 1, 0
  2187,  1, 1,    1,    4,     6.784,     2.364, 0, 0, 0, 0, 1, 1, 0
  2188,  1, 1,    1,    4,     7.214,       1.4, 0, 0, 0, 0, 1, 1, 0
  2189,  1, 1,    1,    4,     2.933,    -0.339, 0, 0, 0, 0, 1, 1, 0
  2190,  1, 1,    1,    4,    15.897,      3.99, 0, 0, 0, 0, 1, 1, 0
  2191,  1, 1,    1,    4,     3.389,    -0.268, 0, 0, 0, 0, 1, 1, 0
  2192,  1, 1,    1,    4,     5.011,    -0.568, 0, 0, 0, 0, 1, 1, 0
  2193,  1, 1,    1,    4,     8.401,    -1.337, 0, 0, 0, 0, 1, 1, 0
  2194,  1, 1,    1,    4,     7.428,    -4.388, 0, 0, 0, 0, 1, 1, 0
  2195,  1, 1,    1,    4,    12.692,     3.558, 0, 0, 0, 0, 1, 1, 0
  2196,  1, 1,    1,    4,     5.307,    -0.156, 0, 0, 0, 0, 1, 1, 0
  2198,  1, 1,    1,    4,     5.898,     0.762, 0, 0, 0, 0, 1, 1, 0
  2199,  1, 1,    1,    4,     3.532,    -0.456, 0, 0, 0, 0, 1, 1, 0
  2200,  1, 1,    1,    4,      6.04,     0.562, 0, 0, 0, 0, 1, 1, 0
  2201,  1, 1,    1,    4,    10.462,     1.294, 0, 0, 0, 0, 1, 1, 0
  2202,  1, 1,    1,    4,     2.319,    -0.878, 0, 0, 0, 0, 1, 1, 0
  2203,  1, 1,    1,    4,    19.021,     3.489, 0, 0, 0, 0, 1, 1, 0
  2204,  1, 1,    1,    4,    16.943,     2.804, 0, 0, 0, 0, 1, 1, 0
  2205,  1, 1,    1,    4,     5.598,    -0.948, 0, 0, 0, 0, 1, 1, 0
  2206,  1, 1,    1,    4,     4.715,     0.912, 0, 0, 0, 0, 1, 1, 0
  2207,  1, 1,    1,    4,     7.958,     2.216, 0, 0, 0, 0, 1, 1, 0
  2208,  1, 1,    1,    4,    22.344,    -2.715, 0, 0, 0, 0, 1, 1, 0
  2211,  1, 1,    1,    4,    13.715,     2.715, 0, 0, 0, 0, 1, 1, 0
  2214,  1, 1,    1,    4,     4.642,       2.8, 0, 0, 0, 0, 1, 1, 0
  2215,  1, 1,    1,    4,    19.025,      12.5, 0, 0, 0, 0, 1, 1, 0
  2216,  1, 1,    1,    4,     5.894,    -2.724, 0, 0, 0, 0, 1, 1, 0
  2217,  1, 1,    1,    4,     2.458,     0.138, 0, 0, 0, 0, 1, 1, 0
  2218,  1, 1,    1,    4,     1.326,      0.06, 0, 0, 0, 0, 1, 1, 0
  2219,  1, 1,    1,    4,     4.722,     0.162, 0, 0, 0, 0, 1, 1, 0
  2220,  1, 1,    1,    4,     8.254,     2.378, 0, 0, 0, 0, 1, 1, 0
  2221,  1, 1,    1,    4,     4.124,     0.544, 0, 0, 0, 0, 1, 1, 0
  2222,  1, 1,    1,    4,     5.307,     0.371, 0, 0, 0, 0, 1, 1, 0
  2223,  1, 1,    1,    4,     6.626,    -1.162, 0, 0, 0, 0, 1, 1, 0
  2224,  1, 1,    1,    4,     3.827,     1.252, 0, 0, 0, 0, 1, 1, 0
  2225,  1, 1,    1,    4,     4.592,     0.519, 0, 0, 0, 0, 1, 1, 0
  2226,  1, 1,    1,    4,     2.946,     1.015, 0, 0, 0, 0, 1, 1, 0
  2227,  1, 1,    1,    4,     6.927,     0.889, 0, 0, 0, 0, 1, 1, 0
  2228,  1, 1,    1,    4,    14.411,      1.88, 0, 0, 0, 0, 1, 1, 0
  2229,  1, 1,    1,    4,     6.038,     0.406, 0, 0, 0, 0, 1, 1, 0
  2231,  1, 1,    1,    4,    10.023,     0.602, 0, 0, 0, 0, 1, 1, 0
  2232,  1, 1,    1,    4,    11.924,     2.053, 0, 0, 0, 0, 1, 1, 0
  2235,  1, 1,    1,    4,    41.397,     5.143, 0, 0, 0, 0, 1, 1, 0
  2236,  1, 1,    1,    4,    19.737,     4.557, 0, 0, 0, 0, 1, 1, 0
  2239,  1, 1,    1,    4,    11.814,    -3.533, 0, 0, 0, 0, 1, 1, 0
  2240,  1, 1,    1,    4,     2.906,      0.23, 0, 0, 0, 0, 1, 1, 0
  2241,  1, 1,    1,    4,     4.718,     -1.56, 0, 0, 0, 0, 1, 1, 0
  2242,  1, 1,    1,    4,     9.128,      -0.4, 0, 0, 0, 0, 1, 1, 0
  2243,  1, 1,    1,    4,     1.915,     0.318, 0, 0, 0, 0, 1, 1, 0
  2244,  1, 1,    1,    4,    12.385,     1.671, 0, 0, 0, 0, 1, 1, 0
  2245,  1, 1,    1,    4,    12.367,     0.534, 0, 0, 0, 0, 1, 1, 0
  2246,  1, 1,    1,    4,     8.981,     0.663, 0, 0, 0, 0, 1, 1, 0
  2248,  1, 1,    1,    4,     3.682,     0.164, 0, 0, 0, 0, 1, 1, 0
  2249,  1, 1,    1,    4,     5.743,      -0.6, 0, 0, 0, 0, 1, 1, 0
  2250,  1, 1,    1,    4,    11.779,     4.085, 0, 0, 0, 0, 1, 1, 0
  2253,  1, 1,    1,    4,     5.255,       1.7, 0, 0, 0, 0, 1, 1, 0
  2254,  1, 1,    1,    4,     6.036,       4.1, 0, 0, 0, 0, 1, 1, 0
  2255,  1, 1,    1,    4,     9.422,     1.406, 0, 0, 0, 0, 1, 1, 0
  2256,  1, 1,    1,    4,    11.487,      1.49, 0, 0, 0, 0, 1, 1, 0
  2257,  1, 1,    1,    4,     3.975,     1.039, 0, 0, 0, 0, 1, 1, 0
  2258,  1, 1,    1,    4,     7.214,     0.569, 0, 0, 0, 0, 1, 1, 0
  2259,  1, 1,    1,    4,    15.753,     2.548, 0, 0, 0, 0, 1, 1, 0
  2260,  1, 1,    1,    4,     6.626,       0.6, 0, 0, 0, 0, 1, 1, 0
  2261,  1, 1,    1,    4,     7.067,       1.3, 0, 0, 0, 0, 1, 1, 0
  2262,  1, 1,    1,    4,    10.317,    -0.487, 0, 0, 0, 0, 1, 1, 0
  2264,  1, 1,    1,    4,     1.769,     2.431, 0, 0, 0, 0, 1, 1, 0
  2265,  1, 1,    1,    4,    18.622,      2.48, 0, 0, 0, 0, 1, 1, 0
  2266,  1, 1,    1,    4,     8.981,       1.2, 0, 0, 0, 0, 1, 1, 0
  2267,  1, 1,    1,    4,     2.652,     0.149, 0, 0, 0, 0, 1, 1, 0
  2268,  1, 1,    1,    4,     9.579,      2.65, 0, 0, 0, 0, 1, 1, 0
  2269,  1, 1,    1,    4,      6.33,     1.052, 0, 0, 0, 0, 1, 1, 0
  2270,  1, 1,    1,    4,     5.449,     0.144, 0, 0, 0, 0, 1, 1, 0
  2271,  1, 1,    1,    4,     1.326,      0.34, 0, 0, 0, 0, 1, 1, 0
  2272,  1, 1,    1,    4,      6.64,     2.716, 0, 0, 0, 0, 1, 1, 0
  2273,  1, 1,    1,    4,     7.518,     1.924, 0, 0, 0, 0, 1, 1, 0
  2274,  1, 1,    1,    4,     7.664,     2.032, 0, 0, 0, 0, 1, 1, 0
  2275,  1, 1,    1,    4,     2.357,     0.455, 0, 0, 0, 0, 1, 1, 0
  2276,  1, 1,    1,    4,     4.577,     2.082, 0, 0, 0, 0, 1, 1, 0
  2277,  1, 1,    1,    4,    14.267,     2.345, 0, 0, 0, 0, 1, 1, 0
  2279,  1, 1,    1,    4,     9.863,     0.201, 0, 0, 0, 0, 1, 1, 0
  2280,  1, 1,    1,    4,    60.656,     14.94, 0, 0, 0, 0, 1, 1, 0
  2281,  1, 1,    1,    4,     2.948,     -0.91, 0, 0, 0, 0, 1, 1, 0
  2282,  1, 1,    1,    4,     2.652,     0.797, 0, 0, 0, 0, 1, 1, 0
  2283,  1, 1,    1,    4,     6.483,    -1.215, 0, 0, 0, 0, 1, 1, 0
  2284,  1, 1,    1,    4,     6.931,    -0.464, 0, 0, 0, 0, 1, 1, 0
  2285,  1, 1,    1,    4,     6.103,     0.213, 0, 0, 0, 0, 1, 1, 0
  2286,  1, 1,    1,    4,     4.574,     0.552, 0, 0, 0, 0, 1, 1, 0
  2287,  1, 1,    1,    4,     2.796,     0.123, 0, 0, 0, 0, 1, 1, 0
  2289,  1, 1,    1,    4,     4.127,     0.186, 0, 0, 0, 0, 1, 1, 0
  2292,  1, 1,    1,    4,      7.36,     2.863, 0, 0, 0, 0, 1, 1, 0
  2293,  1, 1,    1,    4,    14.843,     -3.17, 0, 0, 0, 0, 1, 1, 0
  2294,  1, 1,    1,    4,    12.846,        -3, 0, 0, 0, 0, 1, 1, 0
  2295,  1, 1,    1,    4,     3.383,    -0.002, 0, 0, 0, 0, 1, 1, 0
  2296,  1, 1,    1,    4,     5.461,     1.071, 0, 0, 0, 0, 1, 1, 0
  2297,  1, 1,    1,    4,      4.42,    -0.084, 0, 0, 0, 0, 1, 1, 0
  2298,  1, 1,    1,    4,     5.752,     1.747, 0, 0, 0, 0, 1, 1, 0
  2299,  1, 1,    1,    4,    20.348,     0.639, 0, 0, 0, 0, 1, 1, 0
  2300,  1, 1,    1,    4,     9.287,      1.87, 0, 0, 0, 0, 1, 1, 0
  2301,  1, 1,    1,    4,      4.42,     0.945, 0, 0, 0, 0, 1, 1, 0
  2302,  1, 1,    1,    4,     13.86,     0.318, 0, 0, 0, 0, 1, 1, 0
  2303,  1, 1,    1,    4,     8.981,       2.2, 0, 0, 0, 0, 1, 1, 0
  2304,  1, 1,    1,    4,    15.178,    -1.114, 0, 0, 0, 0, 1, 1, 0
  2305,  1, 1,    1,    4,     11.81,     2.127, 0, 0, 0, 0, 1, 1, 0
  2306,  1, 1,    1,    4,    14.281,       2.6, 0, 0, 0, 0, 1, 1, 0
  2307,  1, 1,    1,    4,      10.6,     0.121, 0, 0, 0, 0, 1, 1, 0
  2308,  1, 1,    1,    4,    16.194,     3.863, 0, 0, 0, 0, 1, 1, 0
  2309,  1, 1,    1,    4,    12.683,    -2.337, 0, 0, 0, 0, 1, 1, 0
  2310,  1, 1,    1,    4,     1.473,     0.461, 0, 0, 0, 0, 1, 1, 0
  2311,  1, 1,    1,    4,     4.716,    -0.989, 0, 0, 0, 0, 1, 1, 0
  2313,  1, 1,    1,    4,    10.321,     2.037, 0, 0, 0, 0, 1, 1, 0
  2315,  1, 1,    1,    4,     6.784,     1.521, 0, 0, 0, 0, 1, 1, 0
  2316,  1, 1,    1,    4,     1.473,     0.067, 0, 0, 0, 0, 1, 1, 0
  2317,  1, 1,    1,    4,     6.044,       0.5, 0, 0, 0, 0, 1, 1, 0
  2318,  1, 1,    1,    4,    17.373,     3.742, 0, 0, 0, 0, 1, 1, 0
  2320,  1, 1,    1,    4,     1.923,     -0.19, 0, 0, 0, 0, 1, 1, 0
  2321,  1, 1,    1,    4,    13.857,     2.278, 0, 0, 0, 0, 1, 1, 0
  2323,  1, 1,    1,    4,     3.682,     0.615, 0, 0, 0, 0, 1, 1, 0
  2324,  1, 1,    1,    4,     0.737,     0.202, 0, 0, 0, 0, 1, 1, 0
  2325,  1, 1,    1,    4,    11.206,     1.532, 0, 0, 0, 0, 1, 1, 0
  2326,  1, 1,    1,    4,     6.204,     0.867, 0, 0, 0, 0, 1, 1, 0
  2327,  1, 1,    1,    4,     5.011,     0.278, 0, 0, 0, 0, 1, 1, 0
  2328,  1, 1,    1,    4,     9.422,         0, 0, 0, 0, 0, 1, 1, 0
  2329,  1, 1,    1,    4,     5.751,    -0.303, 0, 0, 0, 0, 1, 1, 0
  2330,  1, 1,    1,    4,     4.565,     1.311, 0, 0, 0, 0, 1, 1, 0
  2331,  1, 1,    1,    4,     6.631,       0.3, 0, 0, 0, 0, 1, 1, 0
  2332,  1, 1,    1,    4,     20.17,     0.016, 0, 0, 0, 0, 1, 1, 0
  2333,  1, 1,    1,    4,     8.409,     2.594, 0, 0, 0, 0, 1, 1, 0
  2334,  1, 1,    1,    4,    11.369,     5.075, 0, 0, 0, 0, 1, 1, 0
  2335,  1, 1,    1,    4,     6.036,     0.241, 0, 0, 0, 0, 1, 1, 0
  2336,  1, 1,    1,    4,    16.217,     8.211, 0, 0, 0, 0, 1, 1, 0
  2337,  1, 1,    1,    4,     2.946,         0, 0, 0, 0, 0, 1, 1, 0
  2338,  1, 1,    1,    4,     0.883,     0.104, 0, 0, 0, 0, 1, 1, 0
  2339,  1, 1,    1,    4,      3.24,     0.007, 0, 0, 0, 0, 1, 1, 0
  2340,  1, 1,    1,    4,     2.355,      0.61, 0, 0, 0, 0, 1, 1, 0
  2341,  1, 1,    1,    4,     3.532,     1.017, 0, 0, 0, 0, 1, 1, 0
  2342,  1, 1,    1,    4,      7.95,     7.195, 0, 0, 0, 0, 1, 1, 0
  2343,  1, 1,    1,    4,    20.447,      32.2, 0, 0, 0, 0, 1, 1, 0
  2344,  1, 1,    1,    4,     9.873,       4.2, 0, 0, 0, 0, 1, 1, 0
  2345,  1, 1,    1,    4,    21.822,     4.492, 0, 0, 0, 0, 1, 1, 0
  2346,  1, 1,    1,    4,     8.843,     1.053, 0, 0, 0, 0, 1, 1, 0
  2347,  1, 1,    1,    4,     2.061,     0.237, 0, 0, 0, 0, 1, 1, 0
  2348,  1, 1,    1,    4,     8.108,     1.075, 0, 0, 0, 0, 1, 1, 0
  2349,  1, 1,    1,    4,    13.985,     1.282, 0, 0, 0, 0, 1, 1, 0
  2350,  1, 1,    1,    4,     8.097,     2.749, 0, 0, 0, 0, 1, 1, 0
  2352,  1, 1,    1,    4,    10.307,     1.453, 0, 0, 0, 0, 1, 1, 0
  2353,  1, 1,    1,    4,     1.471,     0.051, 0, 0, 0, 0, 1, 1, 0
  2354,  1, 1,    1,    4,      4.27,     1.488, 0, 0, 0, 0, 1, 1, 0
  2355,  1, 1,    1,    4,      6.33,     2.108, 0, 0, 0, 0, 1, 1, 0
  2356,  1, 1,    1,    4,      1.03,       0.4, 0, 0, 0, 0, 1, 1, 0
  2357,  1, 1,    1,    4,     3.243,     0.187, 0, 0, 0, 0, 1, 1, 0
  2360,  1, 1,    1,    4,    12.769,     2.253, 0, 0, 0, 0, 1, 1, 0
  2361,  1, 1,    1,    4,     8.853,     2.062, 0, 0, 0, 0, 1, 1, 0
  2362,  1, 1,    1,    4,     4.573,     1.065, 0, 0, 0, 0, 1, 1, 0
  2364,  1, 1,    1,    4,     1.178,         0, 0, 0, 0, 0, 1, 1, 0
  2365,  1, 1,    1,    4,    10.307,     2.141, 0, 0, 0, 0, 1, 1, 0
  2366,  1, 1,    1,    4,     5.235,     0.365, 0, 0, 0, 0, 1, 1, 0
  2367,  1, 1,    1,    4,     1.427,      0.36, 0, 0, 0, 0, 1, 1, 0
  2368,  1, 1,    1,    4,     5.898,     1.334, 0, 0, 0, 0, 1, 1, 0
  2369,  1, 1,    1,    4,     6.331,      1.72, 0, 0, 0, 0, 1, 1, 0
  2370,  1, 1,    1,    4,     4.853,     1.012, 0, 0, 0, 0, 1, 1, 0
  2371,  1, 1,    1,    4,     6.043,     1.334, 0, 0, 0, 0, 1, 1, 0
  2372,  1, 1,    1,    4,    11.778,    -0.844, 0, 0, 0, 0, 1, 1, 0
  2373,  1, 1,    1,    4,     8.689,     1.072, 0, 0, 0, 0, 1, 1, 0
  2374,  1, 1,    1,    4,     8.837,     1.722, 0, 0, 0, 0, 1, 1, 0
  2375,  1, 1,    1,    4,     4.718,     1.476, 0, 0, 0, 0, 1, 1, 0
  2376,  1, 1,    1,    4,     4.422,     1.058, 0, 0, 0, 0, 1, 1, 0
  2377,  1, 1,    1,    4,     9.725,    -0.347, 0, 0, 0, 0, 1, 1, 0
  2378,  1, 1,    1,    4,     4.418,         0, 0, 0, 0, 0, 1, 1, 0
  2379,  1, 1,    1,    4,     6.779,     0.779, 0, 0, 0, 0, 1, 1, 0
  2380,  1, 1,    1,    4,     6.036,     1.264, 0, 0, 0, 0, 1, 1, 0
  2381,  1, 1,    1,    4,    12.662,     0.698, 0, 0, 0, 0, 1, 1, 0
  2382,  1, 1,    1,    4,    17.208,     3.596, 0, 0, 0, 0, 1, 1, 0
  2383,  1, 1,    1,    4,     3.094,    -1.341, 0, 0, 0, 0, 1, 1, 0
  2384,  1, 1,    1,    4,     8.247,     2.388, 0, 0, 0, 0, 1, 1, 0
  2385,  1, 1,    1,    4,    13.258,     1.768, 0, 0, 0, 0, 1, 1, 0
  2386,  1, 1,    1,    4,     8.244,     0.104, 0, 0, 0, 0, 1, 1, 0
  2387,  1, 1,    1,    4,     8.244,      0.52, 0, 0, 0, 0, 1, 1, 0
  2388,  1, 1,    1,    4,     7.508,      -2.2, 0, 0, 0, 0, 1, 1, 0
  2389,  1, 1,    1,    4,     9.568,       2.4, 0, 0, 0, 0, 1, 1, 0
  2390,  1, 1,    1,    4,     6.626,      0.72, 0, 0, 0, 0, 1, 1, 0
  2391,  1, 1,    1,    4,     13.11,      4.34, 0, 0, 0, 0, 1, 1, 0
  2392,  1, 1,    1,    4,     9.422,     0.432, 0, 0, 0, 0, 1, 1, 0
  2416,  1, 1,    1,    4,     5.165,     0.682, 0, 0, 0, 0, 1, 1, 0
  2417,  1, 1,    1,    4,     2.756,     0.583, 0, 0, 0, 0, 1, 1, 0
  2418,  1, 1,    1,    4,     7.461,    -0.788, 0, 0, 0, 0, 1, 1, 0
  2419,  1, 1,    1,    4,     8.106,     2.419, 0, 0, 0, 0, 1, 1, 0
  2420,  1, 1,    1,    4,    52.502,     7.875, 0, 0, 0, 0, 1, 1, 0
  2421,  1, 1,    1,    4,     7.375,     1.249, 0, 0, 0, 0, 1, 1, 0
  2423,  1, 1,    1,    4,     7.371,     1.109, 0, 0, 0, 0, 1, 1, 0
  2425,  1, 1,    1,    4,    12.373,     1.097, 0, 0, 0, 0, 1, 1, 0
  2426,  1, 1,    1,    4,     5.898,     0.377, 0, 0, 0, 0, 1, 1, 0
  2427,  1, 1,    1,    4,    27.384,     6.806, 0, 0, 0, 0, 1, 1, 0
  2428,  1, 1,    1,    4,    23.568,     4.844, 0, 0, 0, 0, 1, 1, 0
  2429,  1, 1,    1,    4,     6.353,    -0.622, 0, 0, 0, 0, 1, 1, 0
  2430,  1, 1,    1,    4,    11.943,      -1.5, 0, 0, 0, 0, 1, 1, 0
  2431,  1, 1,    1,    4,     0.863,     0.272, 0, 0, 0, 0, 1, 1, 0
  2432,  1, 1,    1,    4,     9.873,     0.887, 0, 0, 0, 0, 1, 1, 0
  2433,  1, 1,    1,    4,     3.386,         1, 0, 0, 0, 0, 1, 1, 0
  2434,  1, 1,    1,    4,     3.978,     0.014, 0, 0, 0, 0, 1, 1, 0
  2435,  1, 1,    1,    4,    10.174,     3.359, 0, 0, 0, 0, 1, 1, 0
