0, 100, 33, 0, 0, 60  / 28-Jan-2026 21:51:27 - MATPOWER 8.1


     1, 'BUS 1       ',       220, 1,    1,    1, 1,   1.0988371,   3.1731556, 1.11, 0.95, 1.11, 0.95
     2, 'BUS 2       ',       220, 1,    1,    1, 1,   1.1062317,   2.1002592, 1.11, 0.95, 1.11, 0.95
     3, 'BUS 3       ',       220, 1,    1,    1, 1,   1.0814038,  -12.414419, 1.11, 0.95, 1.11, 0.95
     4, 'BUS 4       ',       220, 1,    1,    1, 1,   1.0978935,  -0.2625655, 1.11, 0.95, 1.11, 0.95
     5, 'BUS 5       ',       220, 1,    1,    1, 1,   1.0979028, -0.25899449, 1.11, 0.95, 1.11, 0.95
     6, 'BUS 6       ',       220, 1,    1,    1, 1,   1.0784645,  -6.7111231, 1.11, 0.95, 1.11, 0.95
     7, 'BUS 7       ',       220, 1,    1,    1, 1,   1.0785472,  -6.7055016, 1.11, 0.95, 1.11, 0.95
     8, 'BUS 8       ',       400, 1,    1,    1, 1,   1.0422298,  -5.3046136, 1.05, 0.95, 1.05, 0.95
     9, 'BUS 9       ',       400, 1,    1,    1, 1,   1.0422619,  -5.3031789, 1.05, 0.95, 1.05, 0.95
    10, 'BUS 10      ',       220, 1,    1,    1, 1,   1.0715408,   -6.753116, 1.11, 0.95, 1.11, 0.95
    11, 'BUS 11      ',       220, 1,    1,    1, 1,   1.0715132,  -6.7557551, 1.11, 0.95, 1.11, 0.95
    12, 'BUS 12      ',       220, 1,    1,    1, 1,   1.0715104,  -6.7512467, 1.11, 0.95, 1.11, 0.95
    13, 'BUS 13      ',       220, 1,    1,    1, 1,     1.07149,   -6.755826, 1.11, 0.95, 1.11, 0.95
    14, 'BUS 14      ',       400, 1,    1,    1, 1,   1.0362421,   -4.249135, 1.05, 0.95, 1.05, 0.95
    15, 'BUS 15      ',       400, 1,    1,    1, 1,        1.05,  -6.6753466, 1.05, 0.95, 1.05, 0.95
    16, 'BUS 16      ',       400, 1,    1,    1, 1,        1.05,  -6.6753466, 1.05, 0.95, 1.05, 0.95
    17, 'BUS 17      ',       220, 1,    1,    1, 1,    1.075175,  -10.326271, 1.11, 0.95, 1.11, 0.95
    18, 'BUS 18      ',       220, 1,    1,    1, 1,   1.0751192,   -10.32649, 1.11, 0.95, 1.11, 0.95
    19, 'BUS 19      ',       220, 1,    1,    1, 1,   1.1006118,  0.29052844, 1.11, 0.95, 1.11, 0.95
    20, 'BUS 20      ',       220, 1,    1,    1, 1,   1.1006331,  0.28503371, 1.11, 0.95, 1.11, 0.95
    21, 'BUS 21      ',       220, 1,    1,    1, 1,   1.0821751,    -7.00751, 1.11, 0.95, 1.11, 0.95
    22, 'BUS 22      ',       220, 1,    1,    1, 1,   1.0821751,    -7.00751, 1.11, 0.95, 1.11, 0.95
    23, 'BUS 23      ',       220, 1,    1,    1, 1,   1.0689354,  -6.8094961, 1.11, 0.95, 1.11, 0.95
    24, 'BUS 24      ',       220, 1,    1,    1, 1,   1.1024425,  0.68972441, 1.11, 0.95, 1.11, 0.95
    25, 'BUS 25      ',       400, 1,    1,    1, 1,   1.0389197,  -6.6165523, 1.05, 0.95, 1.05, 0.95
    26, 'BUS 26      ',       220, 2,    1,    1, 1,   1.1082562,   3.5097454, 1.11, 0.95, 1.11, 0.95
    27, 'BUS 27      ',       220, 2,    1,    1, 1,   1.1074115,   2.0773566, 1.11, 0.95, 1.11, 0.95
    28, 'BUS 28      ',       400, 3,    1,    1, 1,   1.0449384,     1.77808, 1.05, 0.95, 1.05, 0.95
    29, 'BUS 29      ',       400, 2,    1,    1, 1,   1.0449301,   1.7863243, 1.05, 0.95, 1.05, 0.95
    30, 'BUS 30      ',       220, 1,    1,    1, 1,   1.0766538,  -7.0072863, 1.11, 0.95, 1.11, 0.95
    31, 'BUS 31      ',       400, 1,    1,    1, 1,   1.0464577,  0.79967202, 1.05, 0.95, 1.05, 0.95
    32, 'BUS 32      ',       220, 1,    1,    1, 1,   1.0693388,  -6.9043214, 1.11, 0.95, 1.11, 0.95
    33, 'BUS 33      ',       220, 1,    1,    1, 1,     1.09915,  -1.7078575, 1.11, 0.95, 1.11, 0.95
    34, 'BUS 34      ',       220, 1,    1,    2, 1,        1.11,  -3.5435543, 1.11, 0.95, 1.11, 0.95
    35, 'BUS 35      ',       220, 1,    1,    2, 1,   1.0805053,  -4.3551196, 1.11, 0.95, 1.11, 0.95
    36, 'BUS 36      ',       220, 1,    1,    2, 1,   1.0969905,  -3.9054531, 1.11, 0.95, 1.11, 0.95
    37, 'BUS 37      ',       220, 1,    1,    2, 1,   1.0969464,  -3.9069642, 1.11, 0.95, 1.11, 0.95
    38, 'BUS 38      ',       220, 1,    1,    2, 1,   1.1002849,  -3.7899499, 1.11, 0.95, 1.11, 0.95
    39, 'BUS 39      ',       220, 1,    1,    2, 1,   1.1070837,  -3.9625528, 1.11, 0.95, 1.11, 0.95
    40, 'BUS 40      ',       220, 1,    1,    2, 1,   1.1070251,  -3.9655272, 1.11, 0.95, 1.11, 0.95
    41, 'BUS 41      ',       400, 1,    1,    2, 1,   1.0389057,  -3.8675125, 1.05, 0.95, 1.05, 0.95
    42, 'BUS 42      ',       220, 2,    1,    2, 1,   1.0843581,  -3.6251574, 1.11, 0.95, 1.11, 0.95
    43, 'BUS 43      ',       220, 2,    1,    2, 1,   1.0843882,  -3.6162162, 1.11, 0.95, 1.11, 0.95
    44, 'BUS 44      ',       400, 2,    1,    2, 1,   1.0495182,  -3.7143296, 1.05, 0.95, 1.05, 0.95
    45, 'BUS 45      ',       400, 1,    1,    2, 1,   1.0495379,  -3.7138534, 1.05, 0.95, 1.05, 0.95
    46, 'BUS 46      ',       220, 1,    1,    2, 1,   1.1065925,  -4.2521065, 1.11, 0.95, 1.11, 0.95
    47, 'BUS 47      ',       400, 1,    1,    2, 1,   1.0387693,  -6.4543224, 1.05, 0.95, 1.05, 0.95
    48, 'BUS 48      ',       400, 1,    1,    2, 1,   1.0387728,  -6.4585039, 1.05, 0.95, 1.05, 0.95
    49, 'BUS 49      ',       400, 1,    1,    2, 1,   1.0466528,  -3.6073314, 1.05, 0.95, 1.05, 0.95
    50, 'BUS 50      ',       220, 1,    1,    2, 1,   1.1003654,  -3.2193348, 1.11, 0.95, 1.11, 0.95
    51, 'BUS 51      ',       220, 1,    1,    2, 1,   1.1003403,  -3.2167735, 1.11, 0.95, 1.11, 0.95
    52, 'BUS 52      ',       400, 1,    1,    2, 1,   1.0477994,  -4.1910932, 1.05, 0.95, 1.05, 0.95
    53, 'BUS 53      ',       400, 1,    1,    2, 1,   1.0477959,  -4.1902534, 1.05, 0.95, 1.05, 0.95
    54, 'BUS 54      ',       220, 1,    1,    2, 1,   1.0977199,  -3.6115281, 1.11, 0.95, 1.11, 0.95
    55, 'BUS 55      ',       220, 2,    1,    2, 1,   1.0976897,  -3.6048105, 1.11, 0.95, 1.11, 0.95
    56, 'BUS 56      ',       400, 2,    1,    2, 1,    1.045932,  -3.7636954, 1.05, 0.95, 1.05, 0.95
    57, 'BUS 57      ',       400, 2,    1,    2, 1,   1.0459153,  -3.7671604, 1.05, 0.95, 1.05, 0.95
    58, 'BUS 58      ',       220, 2,    1,    2, 1,   1.0901945,  -3.8334578, 1.11, 0.95, 1.11, 0.95
    59, 'BUS 59      ',       220, 1,    1,    2, 1,   1.0902606,  -3.8309695, 1.11, 0.95, 1.11, 0.95
    60, 'BUS 60      ',       220, 1,    1,    2, 1,   1.1032085,  -4.3318607, 1.11, 0.95, 1.11, 0.95
    61, 'BUS 61      ',       220, 1,    1,    2, 1,   1.0898541,  -4.0841342, 1.11, 0.95, 1.11, 0.95
    62, 'BUS 62      ',       220, 1,    1,    2, 1,   1.0898184,  -4.0840559, 1.11, 0.95, 1.11, 0.95
    63, 'BUS 63      ',       400, 1,    1,    2, 1,   1.0375043,  -4.6163516, 1.05, 0.95, 1.05, 0.95
    64, 'BUS 64      ',       400, 1,    1,    2, 1,    1.037527,  -4.6243476, 1.05, 0.95, 1.05, 0.95
    65, 'BUS 65      ',       750, 1,    1,    2, 1,   1.0496172,  -4.5991852, 1.05,  0.9, 1.05,  0.9
    66, 'BUS 66      ',       220, 1,    1,    2, 1,   1.1011486,  -4.1127983, 1.11, 0.95, 1.11, 0.95
    67, 'BUS 67      ',       220, 1,    1,    2, 1,    1.101794,  -4.0223494, 1.11, 0.95, 1.11, 0.95
    68, 'BUS 68      ',       220, 1,    1,    2, 1,   1.0969502,  -2.7101621, 1.11, 0.95, 1.11, 0.95
    69, 'BUS 69      ',       220, 1,    1,    3, 1,   1.0999402,  -1.5148341, 1.11, 0.95, 1.11, 0.95
    70, 'BUS 70      ',       220, 1,    1,    3, 1,   1.1007297,  -4.4938609, 1.11, 0.95, 1.11, 0.95
    71, 'BUS 71      ',       220, 1,    1,    3, 1,   1.1007249,  -4.4925157, 1.11, 0.95, 1.11, 0.95
    72, 'BUS 72      ',       220, 1,    1,    3, 1,   1.0862997,  -4.3937257, 1.11, 0.95, 1.11, 0.95
    73, 'BUS 73      ',       220, 1,    1,    3, 1,    1.086311,  -4.3818206, 1.11, 0.95, 1.11, 0.95
    74, 'BUS 74      ',       220, 1,    1,    3, 1,   1.0950289,  -3.3714802, 1.11, 0.95, 1.11, 0.95
    75, 'BUS 75      ',       220, 1,    1,    3, 1,   1.0950083,  -3.3728031, 1.11, 0.95, 1.11, 0.95
    76, 'BUS 76      ',       220, 1,    1,    3, 1,   1.0811849,  -8.0356642, 1.11, 0.95, 1.11, 0.95
    77, 'BUS 77      ',       220, 1,    1,    3, 1,   1.0811784,  -8.0389669, 1.11, 0.95, 1.11, 0.95
    78, 'BUS 78      ',       220, 2,    1,    3, 1,   1.0878054,  -3.5711162, 1.11, 0.95, 1.11, 0.95
    79, 'BUS 79      ',       220, 2,    1,    3, 1,   1.0882992,  -4.1560165, 1.11, 0.95, 1.11, 0.95
    80, 'BUS 80      ',       220, 1,    1,    3, 1,   1.0872711,  -4.2559736, 1.11, 0.95, 1.11, 0.95
    81, 'BUS 81      ',       220, 1,    1,    3, 1,   1.0872656,  -4.2561554, 1.11, 0.95, 1.11, 0.95
    82, 'BUS 82      ',       400, 2,    1,    3, 1,    1.038756, -0.65564817, 1.05, 0.95, 1.05, 0.95
    83, 'BUS 83      ',       220, 1,    1,    3, 1,   1.1078773,  -2.5120288, 1.11, 0.95, 1.11, 0.95
    84, 'BUS 84      ',       220, 1,    1,    3, 1,   1.0915351,  -4.0744547, 1.11, 0.95, 1.11, 0.95
    85, 'BUS 85      ',       220, 1,    1,    3, 1,   1.0914976,  -4.0757816, 1.11, 0.95, 1.11, 0.95
    86, 'BUS 86      ',       220, 1,    1,    3, 1,   1.1005785,  -1.6592085, 1.11, 0.95, 1.11, 0.95
    87, 'BUS 87      ',       220, 1,    1,    3, 1,   1.1005774,  -1.6637056, 1.11, 0.95, 1.11, 0.95
    88, 'BUS 88      ',       220, 1,    1,    3, 1,   1.0865034,  -3.6181237, 1.11, 0.95, 1.11, 0.95
    89, 'BUS 89      ',       220, 1,    1,    3, 1,   1.0864764,  -3.6185168, 1.11, 0.95, 1.11, 0.95
    90, 'BUS 90      ',       220, 1,    1,    3, 1,    1.100397,  -1.2887863, 1.11, 0.95, 1.11, 0.95
    91, 'BUS 91      ',       220, 1,    1,    3, 1,   1.1004123,  -1.2922528, 1.11, 0.95, 1.11, 0.95
    92, 'BUS 92      ',       400, 1,    1,    3, 1,   1.0485753,   0.0470111, 1.05, 0.95, 1.05, 0.95
    93, 'BUS 93      ',       400, 1,    1,    3, 1,   1.0485662,  0.04600424, 1.05, 0.95, 1.05, 0.95
    94, 'BUS 94      ',       220, 1,    1,    3, 1,    1.089866,  -3.7168499, 1.11, 0.95, 1.11, 0.95
    95, 'BUS 95      ',       220, 1,    1,    3, 1,   1.0898885,  -3.7217981, 1.11, 0.95, 1.11, 0.95
    96, 'BUS 96      ',       220, 1,    1,    3, 1,   1.1006195,  -2.9440143, 1.11, 0.95, 1.11, 0.95
    97, 'BUS 97      ',       220, 1,    1,    3, 1,   1.1006611,  -2.9418413, 1.11, 0.95, 1.11, 0.95
    98, 'BUS 98      ',       220, 2,    1,    3, 1,   1.0911223,  -3.8143676, 1.11, 0.95, 1.11, 0.95
    99, 'BUS 99      ',       220, 1,    1,    3, 1,   1.0911428,  -3.8119524, 1.11, 0.95, 1.11, 0.95
   100, 'BUS 100     ',       220, 1,    1,    3, 1,   1.1007054,  -4.4923524, 1.11, 0.95, 1.11, 0.95
   101, 'BUS 101     ',       220, 1,    1,    3, 1,   1.1007103,   -4.493698, 1.11, 0.95, 1.11, 0.95
   102, 'BUS 102     ',       220, 1,    1,    3, 1,   1.0818145,  -7.4626411, 1.11, 0.95, 1.11, 0.95
   103, 'BUS 103     ',       220, 1,    1,    3, 1,   1.0818182,  -7.4522797, 1.11, 0.95, 1.11, 0.95
   104, 'BUS 104     ',       220, 2,    1,    3, 1,   1.0923127,  -4.0814397, 1.11, 0.95, 1.11, 0.95
   105, 'BUS 105     ',       220, 1,    1,    3, 1,   1.0922038,  -4.1003381, 1.11, 0.95, 1.11, 0.95
   106, 'BUS 106     ',       220, 2,    1,    3, 1,   1.0901045,  -3.3210431, 1.11, 0.95, 1.11, 0.95
   107, 'BUS 107     ',       220, 1,    1,    3, 1,   1.0900602,  -3.3207564, 1.11, 0.95, 1.11, 0.95
   108, 'BUS 108     ',       220, 1,    1,    3, 1,   1.0943977,  -3.3498601, 1.11, 0.95, 1.11, 0.95
   109, 'BUS 109     ',       220, 1,    1,    3, 1,   1.0944125,  -3.3570878, 1.11, 0.95, 1.11, 0.95
   110, 'BUS 110     ',       220, 1,    1,    3, 1,   1.0856816,  -4.6384324, 1.11, 0.95, 1.11, 0.95
   111, 'BUS 111     ',       220, 1,    1,    3, 1,   1.0876704,  -4.1208111, 1.11, 0.95, 1.11, 0.95
   112, 'BUS 112     ',       220, 1,    1,    3, 1,   1.0876767,    -4.12152, 1.11, 0.95, 1.11, 0.95
   113, 'BUS 113     ',       220, 1,    1,    3, 1,   1.0866617,  -4.2664831, 1.11, 0.95, 1.11, 0.95
   114, 'BUS 114     ',       220, 1,    1,    3, 1,   1.0866683,  -4.2613941, 1.11, 0.95, 1.11, 0.95
   115, 'BUS 115     ',       400, 1,    1,    3, 1,   1.0366664,   -2.111324, 1.05, 0.95, 1.05, 0.95
   116, 'BUS 116     ',       220, 1,    1,    3, 1,    1.089168,  -3.8412547, 1.11, 0.95, 1.11, 0.95
   117, 'BUS 117     ',       220, 2,    1,    3, 1,   1.0891509,  -3.8318891, 1.11, 0.95, 1.11, 0.95
   118, 'BUS 118     ',       220, 1,    1,    3, 1,   1.0883397,  -4.4254886, 1.11, 0.95, 1.11, 0.95
   119, 'BUS 119     ',       220, 1,    1,    3, 1,   1.0883542,  -4.4242539, 1.11, 0.95, 1.11, 0.95
   120, 'BUS 120     ',       400, 1,    1,    3, 1,   1.0470801,  -3.9626713, 1.05, 0.95, 1.05, 0.95
   121, 'BUS 121     ',       400, 1,    1,    3, 1,   1.0471181,  -3.9587483, 1.05, 0.95, 1.05, 0.95
   122, 'BUS 122     ',       400, 1,    1,    3, 1,    1.043056,  -1.9199464, 1.05, 0.95, 1.05, 0.95
   123, 'BUS 123     ',       400, 1,    1,    3, 1,   1.0431047,  -1.9169615, 1.05, 0.95, 1.05, 0.95
   124, 'BUS 124     ',       220, 1,    1,    3, 1,   1.0851196,   -4.710497, 1.11, 0.95, 1.11, 0.95
   125, 'BUS 125     ',       220, 1,    1,    3, 1,   1.0979375,  -3.1116592, 1.11, 0.95, 1.11, 0.95
   126, 'BUS 126     ',       220, 2,    1,    3, 1,   1.0977572,  -3.1061652, 1.11, 0.95, 1.11, 0.95
   127, 'BUS 127     ',       400, 2,    1,    3, 1,     1.03145,  -1.7713769, 1.05, 0.95, 1.05, 0.95
   128, 'BUS 128     ',       400, 1,    1,    3, 1,   1.0313793,  -1.7757389, 1.05, 0.95, 1.05, 0.95
   129, 'BUS 129     ',       220, 1,    1,    3, 1,   1.1004705,   -1.753404, 1.11, 0.95, 1.11, 0.95
   130, 'BUS 130     ',       220, 1,    1,    3, 1,   1.1004246,  -1.7541935, 1.11, 0.95, 1.11, 0.95
   131, 'BUS 131     ',       220, 1,    1,    3, 1,   1.0997933,  -1.6360908, 1.11, 0.95, 1.11, 0.95
   132, 'BUS 132     ',       220, 2,    1,    3, 1,    1.080568,  -8.4583986, 1.11, 0.95, 1.11, 0.95
   133, 'BUS 133     ',       220, 2,    1,    3, 1,    1.080567,  -8.4631219, 1.11, 0.95, 1.11, 0.95
   134, 'BUS 134     ',       220, 1,    1,    4, 1,   1.1010272,  -2.5005347, 1.11, 0.95, 1.11, 0.95
   135, 'BUS 135     ',       220, 2,    1,    4, 1,   1.1010531,  -2.4977759, 1.11, 0.95, 1.11, 0.95
   136, 'BUS 136     ',       220, 1,    1,    4, 1,   1.1090223,   -2.907547, 1.11, 0.95, 1.11, 0.95
   137, 'BUS 137     ',       220, 1,    1,    4, 1,   1.1084034,  -2.2905373, 1.11, 0.95, 1.11, 0.95
   138, 'BUS 138     ',       400, 1,    1,    4, 1,   1.0335809,  -2.2051876, 1.05, 0.95, 1.05, 0.95
   139, 'BUS 139     ',       400, 1,    1,    4, 1,   1.0336006,     -2.2078, 1.05, 0.95, 1.05, 0.95
   140, 'BUS 140     ',       220, 1,    1,    4, 1,    1.101858,  -7.2447288, 1.11, 0.95, 1.11, 0.95
   141, 'BUS 141     ',       220, 1,    1,    4, 1,   1.0937023,  -6.1672989, 1.11, 0.95, 1.11, 0.95
   142, 'BUS 142     ',       220, 1,    1,    4, 1,   1.0937023,  -6.1672989, 1.11, 0.95, 1.11, 0.95
   143, 'BUS 143     ',       220, 1,    1,    4, 1,    1.102517,  -6.0408918, 1.11, 0.95, 1.11, 0.95
   144, 'BUS 144     ',       220, 1,    1,    4, 1,   1.1064125,  -3.4132987, 1.11, 0.95, 1.11, 0.95
   145, 'BUS 145     ',       220, 1,    1,    4, 1,   1.1064125,  -3.4132987, 1.11, 0.95, 1.11, 0.95
   146, 'BUS 146     ',       220, 1,    1,    4, 1,   1.0990818,   -4.310413, 1.11, 0.95, 1.11, 0.95
   147, 'BUS 147     ',       220, 1,    1,    4, 1,   1.0991439,  -4.3087158, 1.11, 0.95, 1.11, 0.95
   148, 'BUS 148     ',       220, 2,    1,    4, 1,   1.0964007,  -5.3203788, 1.11, 0.95, 1.11, 0.95
   149, 'BUS 149     ',       220, 1,    1,    4, 1,   1.0964815,  -5.3319086, 1.11, 0.95, 1.11, 0.95
   150, 'BUS 150     ',       400, 2,    1,    4, 1,   1.0336749,  -8.0337652, 1.05, 0.95, 1.05, 0.95
   151, 'BUS 151     ',       400, 2,    1,    4, 1,   1.0336702,  -8.0315014, 1.05, 0.95, 1.05, 0.95
   152, 'BUS 152     ',       220, 1,    1,    4, 1,    1.098391,  -6.7794234, 1.11, 0.95, 1.11, 0.95
   153, 'BUS 153     ',       220, 1,    1,    4, 1,   1.1077538,  -4.3612447, 1.11, 0.95, 1.11, 0.95
   154, 'BUS 154     ',       220, 1,    1,    4, 1,   1.1077553,  -4.3636195, 1.11, 0.95, 1.11, 0.95
   155, 'BUS 155     ',       220, 2,    1,    4, 1,   1.1054692, -0.91838753, 1.11, 0.95, 1.11, 0.95
   156, 'BUS 156     ',       220, 2,    1,    4, 1,   1.1054826, -0.91263647, 1.11, 0.95, 1.11, 0.95
   157, 'BUS 157     ',       400, 1,    1,    4, 1,   1.0208966, -0.02424863, 1.05, 0.95, 1.05, 0.95
   158, 'BUS 158     ',       400, 2,    1,    4, 1,   1.0208614, -0.01970188, 1.05, 0.95, 1.05, 0.95
   159, 'BUS 159     ',       220, 1,    1,    4, 1,   1.0982403,  -6.1687192, 1.11, 0.95, 1.11, 0.95
   160, 'BUS 160     ',       220, 1,    1,    4, 1,   1.0982403,  -6.1687192, 1.11, 0.95, 1.11, 0.95
   161, 'BUS 161     ',       400, 1,    1,    4, 1,   1.0381031,   -2.850795, 1.05, 0.95, 1.05, 0.95
   162, 'BUS 162     ',       400, 1,    1,    4, 1,   1.0380799,  -2.3257801, 1.05, 0.95, 1.05, 0.95
   163, 'BUS 163     ',       400, 1,    1,    4, 1,   1.0380786,  -2.3254376, 1.05, 0.95, 1.05, 0.95
   164, 'BUS 164     ',       220, 2,    1,    4, 1,   1.1005618,  -4.4219209, 1.11, 0.95, 1.11, 0.95
   165, 'BUS 165     ',       220, 2,    1,    4, 1,   1.1005897,  -4.4365739, 1.11, 0.95, 1.11, 0.95
   166, 'BUS 166     ',       220, 1,    1,    4, 1,   1.1005897,  -4.4365739, 1.11, 0.95, 1.11, 0.95
   167, 'BUS 167     ',       220, 1,    1,    4, 1,   1.1078578,  -11.188191, 1.11, 0.95, 1.11, 0.95
   168, 'BUS 168     ',       220, 1,    1,    4, 1,   1.0930144,  -6.2258786, 1.11, 0.95, 1.11, 0.95
   169, 'BUS 169     ',       220, 1,    1,    4, 1,   1.1079187,  -7.7992584, 1.11, 0.95, 1.11, 0.95
   170, 'BUS 170     ',       220, 1,    1,    4, 1,     1.10792,  -7.8048332, 1.11, 0.95, 1.11, 0.95
   171, 'BUS 171     ',       400, 1,    1,    4, 1,   1.0273607,  -8.0768261, 1.05, 0.95, 1.05, 0.95
   172, 'BUS 172     ',       400, 1,    1,    4, 1,   1.0273607,  -8.0768261, 1.05, 0.95, 1.05, 0.95
   173, 'BUS 173     ',       220, 1,    1,    4, 1,   1.0972304,  -4.9313669, 1.11, 0.95, 1.11, 0.95
   174, 'BUS 174     ',       220, 1,    1,    4, 1,   1.0972427,  -4.9292116, 1.11, 0.95, 1.11, 0.95
   175, 'BUS 175     ',       220, 1,    1,    4, 1,   1.0936299,  -6.2290183, 1.11, 0.95, 1.11, 0.95
   176, 'BUS 176     ',       220, 1,    1,    4, 1,   1.1086642,  -2.8518944, 1.11, 0.95, 1.11, 0.95
   177, 'BUS 177     ',       220, 1,    1,    4, 1,   1.1086718,  -2.8506968, 1.11, 0.95, 1.11, 0.95
   178, 'BUS 178     ',       220, 1,    1,    4, 1,        1.11,  -3.0395622, 1.11, 0.95, 1.11, 0.95
   179, 'BUS 179     ',       220, 1,    1,    4, 1,        1.11,  -3.0395622, 1.11, 0.95, 1.11, 0.95
   180, 'BUS 180     ',       220, 2,    1,    4, 1,        1.11,  -3.4532746, 1.11, 0.95, 1.11, 0.95
   181, 'BUS 181     ',       220, 1,    1,    4, 1,   1.0976593,  -5.2093053, 1.11, 0.95, 1.11, 0.95
   182, 'BUS 182     ',       220, 1,    1,    5, 1,   1.0906174,  -11.550683, 1.11, 0.95, 1.11, 0.95
   183, 'BUS 183     ',       220, 1,    1,    5, 1,     1.10155,  -14.207909, 1.11, 0.95, 1.11, 0.95
   184, 'BUS 184     ',       400, 1,    1,    5, 1,   1.0352196,  -13.758822, 1.05, 0.95, 1.05, 0.95
   185, 'BUS 185     ',       400, 1,    1,    5, 1,   1.0352336,  -13.750658, 1.05, 0.95, 1.05, 0.95
   186, 'BUS 186     ',       400, 1,    1,    5, 1,    1.035852,  -16.309541, 1.05, 0.95, 1.05, 0.95
   187, 'BUS 187     ',       400, 1,    1,    5, 1,   1.0358756,  -16.315051, 1.05, 0.95, 1.05, 0.95
   188, 'BUS 188     ',       220, 1,    1,    5, 1,   1.1013411,   -15.79941, 1.11, 0.95, 1.11, 0.95
   189, 'BUS 189     ',       220, 1,    1,    5, 1,   1.1013634,  -15.799937, 1.11, 0.95, 1.11, 0.95
   190, 'BUS 190     ',       220, 1,    1,    5, 1,   1.0967955,  -13.647542, 1.11, 0.95, 1.11, 0.95
   191, 'BUS 191     ',       220, 1,    1,    5, 1,   1.0967841,  -13.641326, 1.11, 0.95, 1.11, 0.95
   192, 'BUS 192     ',       400, 1,    1,    5, 1,   1.0251116,  -11.536722, 1.05, 0.95, 1.05, 0.95
   193, 'BUS 193     ',       220, 1,    1,    5, 1,   1.0911228,  -11.119661, 1.11, 0.95, 1.11, 0.95
   194, 'BUS 194     ',       220, 1,    1,    5, 1,    1.091116,  -11.118625, 1.11, 0.95, 1.11, 0.95
   195, 'BUS 195     ',       400, 1,    1,    5, 1,   1.0431001,  -16.235603, 1.05, 0.95, 1.05, 0.95
   196, 'BUS 196     ',       400, 1,    1,    5, 1,    1.043097,    -16.2353, 1.05, 0.95, 1.05, 0.95
   197, 'BUS 197     ',       220, 1,    1,    5, 1,   1.0714251,   -13.77591, 1.11, 0.95, 1.11, 0.95
   198, 'BUS 198     ',       220, 1,    1,    5, 1,   1.0714109,   -13.77467, 1.11, 0.95, 1.11, 0.95
   199, 'BUS 199     ',       400, 1,    1,    5, 1,   1.0269754,  -15.550639, 1.05, 0.95, 1.05, 0.95
   200, 'BUS 200     ',       400, 1,    1,    5, 1,   1.0270217,  -15.543467, 1.05, 0.95, 1.05, 0.95
   201, 'BUS 201     ',       220, 1,    1,    5, 1,   1.0846615,  -12.497814, 1.11, 0.95, 1.11, 0.95
   202, 'BUS 202     ',       220, 1,    1,    5, 1,   1.0846264,   -12.49079, 1.11, 0.95, 1.11, 0.95
   203, 'BUS 203     ',       220, 1,    1,    5, 1,   1.0779801,  -10.282582, 1.11, 0.95, 1.11, 0.95
   204, 'BUS 204     ',       220, 1,    1,    5, 1,   1.0779684,  -10.293333, 1.11, 0.95, 1.11, 0.95
   205, 'BUS 205     ',       400, 2,    1,    5, 1,   1.0319479,  -17.366475, 1.05, 0.95, 1.05, 0.95
   206, 'BUS 206     ',       400, 1,    1,    5, 1,   1.0319774,   -17.36237, 1.05, 0.95, 1.05, 0.95
   207, 'BUS 207     ',       220, 1,    1,    5, 1,   1.1045955,  -14.772601, 1.11, 0.95, 1.11, 0.95
   208, 'BUS 208     ',       220, 1,    1,    5, 1,   1.1045931,  -14.775974, 1.11, 0.95, 1.11, 0.95
   209, 'BUS 209     ',       110, 1,    1,    1, 1,   1.0634391,  -9.1432073, 1.12, 0.95, 1.12, 0.95
   210, 'BUS 210     ',       110, 1,    1,    1, 1,   1.0595242,  -14.761156, 1.12, 0.95, 1.12, 0.95
   211, 'BUS 211     ',       110, 1,    1,    1, 1,   1.0680045,  -8.4334738, 1.12, 0.95, 1.12, 0.95
   212, 'BUS 212     ',       110, 1,    1,    1, 1,   1.0442043,  -9.9780513, 1.12, 0.95, 1.12, 0.95
   213, 'BUS 213     ',       110, 1,    1,    1, 1,   1.0563609,   1.4988114, 1.12, 0.95, 1.12, 0.95
   214, 'BUS 214     ',       110, 1,    1,    1, 1,   1.0580792,  0.73906982, 1.12, 0.95, 1.12, 0.95
   215, 'BUS 215     ',       110, 2,    1,    1, 1,   1.0804096,  -9.1245518, 1.12, 0.95, 1.12, 0.95
   216, 'BUS 216     ',       110, 1,    1,    1, 1,   1.0822197,  -9.0279383, 1.12, 0.95, 1.12, 0.95
   217, 'BUS 217     ',       110, 1,    1,    1, 1,   1.0816652,  -9.0627133, 1.12, 0.95, 1.12, 0.95
   218, 'BUS 218     ',       110, 1,    1,    1, 1,   1.0801729,  -9.2340483, 1.12, 0.95, 1.12, 0.95
   219, 'BUS 219     ',       110, 1,    1,    1, 1,   1.0595352,  -9.3854604, 1.12, 0.95, 1.12, 0.95
   220, 'BUS 220     ',       110, 1,    1,    1, 1,   1.0582708,  -9.4666316, 1.12, 0.95, 1.12, 0.95
   221, 'BUS 221     ',       110, 2,    1,    1, 1,   1.1106223,  -5.0099381, 1.12, 0.95, 1.12, 0.95
   222, 'BUS 222     ',       110, 2,    1,    1, 1,   1.0994426,    -2.88014, 1.12, 0.95, 1.12, 0.95
   223, 'BUS 223     ',       110, 1,    1,    1, 1,   1.0667973,  -8.9699535, 1.12, 0.95, 1.12, 0.95
   224, 'BUS 224     ',       110, 1,    1,    1, 1,   1.0504958,  0.25216002, 1.12, 0.95, 1.12, 0.95
   225, 'BUS 225     ',       110, 1,    1,    1, 1,   1.0727484,  -10.756585, 1.12, 0.95, 1.12, 0.95
   226, 'BUS 226     ',       110, 1,    1,    1, 1,   1.0658049,  -12.521912, 1.12, 0.95, 1.12, 0.95
   227, 'BUS 227     ',       110, 1,    1,    1, 1,   1.0759769,  -9.2268089, 1.12, 0.95, 1.12, 0.95
   228, 'BUS 228     ',       110, 1,    1,    1, 1,   1.0670063,  -9.1433891, 1.12, 0.95, 1.12, 0.95
   229, 'BUS 229     ',       110, 1,    1,    1, 1,   1.0670327,  -9.1386718, 1.12, 0.95, 1.12, 0.95
   230, 'BUS 230     ',       110, 1,    1,    1, 1,   1.1047691,  -1.9675502, 1.12, 0.95, 1.12, 0.95
   231, 'BUS 231     ',       110, 1,    1,    1, 1,   1.1025028,  -2.8364608, 1.12, 0.95, 1.12, 0.95
   232, 'BUS 232     ',       110, 1,    1,    1, 1,   1.0617768,  -9.0180406, 1.12, 0.95, 1.12, 0.95
   233, 'BUS 233     ',       110, 1,    1,    1, 1,   1.0581298,  0.76398807, 1.12, 0.95, 1.12, 0.95
   234, 'BUS 234     ',       110, 1,    1,    1, 1,   1.0671641,  -4.7879123, 1.12, 0.95, 1.12, 0.95
   235, 'BUS 235     ',       110, 1,    1,    1, 1,   1.0400993,   1.1035204, 1.12, 0.95, 1.12, 0.95
   236, 'BUS 236     ',       110, 1,    1,    1, 1,   1.0598076,  -11.841264, 1.12, 0.95, 1.12, 0.95
   237, 'BUS 237     ',       110, 1,    1,    1, 1,   1.1063548,  -1.8134633, 1.12, 0.95, 1.12, 0.95
   238, 'BUS 238     ',       110, 1,    1,    1, 1,   1.0594281,  -11.893654, 1.12, 0.95, 1.12, 0.95
   239, 'BUS 239     ',       110, 1,    1,    1, 1,   1.0630405,  -10.172291, 1.12, 0.95, 1.12, 0.95
   240, 'BUS 240     ',       110, 2,    1,    1, 1,   1.0586651,  -10.018095, 1.12, 0.95, 1.12, 0.95
   241, 'BUS 241     ',       110, 1,    1,    1, 1,   1.0677927,  -13.754947, 1.12, 0.95, 1.12, 0.95
   242, 'BUS 242     ',       110, 1,    1,    1, 1,   1.1041633,  -2.3992098, 1.12, 0.95, 1.12, 0.95
   243, 'BUS 243     ',       110, 1,    1,    1, 1,   1.1105617,  -1.4045479, 1.12, 0.95, 1.12, 0.95
   244, 'BUS 244     ',       110, 1,    1,    1, 1,   1.1105779,  -1.3931101, 1.12, 0.95, 1.12, 0.95
   245, 'BUS 245     ',       110, 1,    1,    1, 1,   1.0671566,  -8.2948353, 1.12, 0.95, 1.12, 0.95
   246, 'BUS 246     ',       110, 1,    1,    1, 1,   1.0602751,   2.6684546, 1.12, 0.95, 1.12, 0.95
   247, 'BUS 247     ',        22, 2,    1,    1, 1,   1.0458785,   6.1713406, 1.12, 0.95, 1.12, 0.95
   248, 'BUS 248     ',       110, 1,    1,    1, 1,   1.0641563,  -13.288623, 1.12, 0.95, 1.12, 0.95
   249, 'BUS 249     ',       110, 1,    1,    1, 1,   1.0644642,  -13.773286, 1.12, 0.95, 1.12, 0.95
   250, 'BUS 250     ',       110, 1,    1,    1, 1,   1.0672627,  -12.752462, 1.12, 0.95, 1.12, 0.95
   251, 'BUS 251     ',       110, 1,    1,    1, 1,   1.0557569,  -15.529258, 1.12, 0.95, 1.12, 0.95
   252, 'BUS 252     ',       110, 1,    1,    1, 1,   1.0728371,  -9.0955636, 1.12, 0.95, 1.12, 0.95
   253, 'BUS 253     ',       110, 1,    1,    1, 1,   1.0606046,  -5.9132576, 1.12, 0.95, 1.12, 0.95
   254, 'BUS 254     ',       110, 1,    1,    1, 1,   1.0621711,  -9.0866345, 1.12, 0.95, 1.12, 0.95
   255, 'BUS 255     ',       110, 1,    1,    1, 1,   1.0598153,  -15.516896, 1.12, 0.95, 1.12, 0.95
   256, 'BUS 256     ',       110, 1,    1,    1, 1,   1.0683952,  -12.244653, 1.12, 0.95, 1.12, 0.95
   257, 'BUS 257     ',       110, 1,    1,    1, 1,     1.06844,  -12.377538, 1.12, 0.95, 1.12, 0.95
   258, 'BUS 258     ',       110, 1,    1,    1, 1,   1.0574581,   1.8667521, 1.12, 0.95, 1.12, 0.95
   259, 'BUS 259     ',       110, 1,    1,    1, 1,   1.0574535,   1.8633465, 1.12, 0.95, 1.12, 0.95
   260, 'BUS 260     ',       110, 1,    1,    1, 1,   1.1001124,  -2.3890269, 1.12, 0.95, 1.12, 0.95
   261, 'BUS 261     ',       110, 1,    1,    1, 1,   1.0561894,    -15.7444, 1.12, 0.95, 1.12, 0.95
   262, 'BUS 262     ',       110, 1,    1,    1, 1,   1.0672339,  -8.8338643, 1.12, 0.95, 1.12, 0.95
   263, 'BUS 263     ',       110, 1,    1,    1, 1,   1.0663578,  -8.0685318, 1.12, 0.95, 1.12, 0.95
   264, 'BUS 264     ',       110, 1,    1,    1, 1,   1.0602373,   -12.54868, 1.12, 0.95, 1.12, 0.95
   265, 'BUS 265     ',       110, 1,    1,    1, 1,   1.0579933,   2.2804579, 1.12, 0.95, 1.12, 0.95
   266, 'BUS 266     ',       110, 1,    1,    1, 1,   1.0483536,  0.64828384, 1.12, 0.95, 1.12, 0.95
   267, 'BUS 267     ',       110, 1,    1,    1, 1,   1.0626117,   2.5718837, 1.12, 0.95, 1.12, 0.95
   268, 'BUS 268     ',       110, 1,    1,    1, 1,   1.0620494,  -8.8523377, 1.12, 0.95, 1.12, 0.95
   269, 'BUS 269     ',       110, 1,    1,    1, 1,   1.0687535,  -8.8464726, 1.12, 0.95, 1.12, 0.95
   270, 'BUS 270     ',       110, 1,    1,    1, 1,   1.0735858,  -9.0220168, 1.12, 0.95, 1.12, 0.95
   271, 'BUS 271     ',       110, 1,    1,    1, 1,   1.0756255,  -9.4207268, 1.12, 0.95, 1.12, 0.95
   272, 'BUS 272     ',       110, 1,    1,    1, 1,   1.0550882,  -15.313103, 1.12, 0.95, 1.12, 0.95
   273, 'BUS 273     ',       110, 1,    1,    1, 1,   1.0604688,  -8.9059181, 1.12, 0.95, 1.12, 0.95
   274, 'BUS 274     ',       110, 1,    1,    1, 1,   1.0589226,  -9.4004367, 1.12, 0.95, 1.12, 0.95
   275, 'BUS 275     ',       110, 1,    1,    1, 1,   1.0664496,  -8.7620881, 1.12, 0.95, 1.12, 0.95
   276, 'BUS 276     ',       110, 1,    1,    1, 1,   1.0656964,  -8.8974965, 1.12, 0.95, 1.12, 0.95
   277, 'BUS 277     ',       110, 1,    1,    1, 1,   1.1102271,  -1.3882202, 1.12, 0.95, 1.12, 0.95
   278, 'BUS 278     ',       110, 1,    1,    1, 1,   1.1061831,  -1.9362589, 1.12, 0.95, 1.12, 0.95
   279, 'BUS 279     ',       110, 1,    1,    1, 1,   1.1012989,  -2.7803264, 1.12, 0.95, 1.12, 0.95
   280, 'BUS 280     ',       110, 1,    1,    1, 1,   1.0757873,   -9.613712, 1.12, 0.95, 1.12, 0.95
   281, 'BUS 281     ',       110, 1,    1,    1, 1,   1.0673377,  -10.112989, 1.12, 0.95, 1.12, 0.95
   282, 'BUS 282     ',       110, 1,    1,    1, 1,   1.0674273,  -8.7364977, 1.12, 0.95, 1.12, 0.95
   283, 'BUS 283     ',       110, 1,    1,    1, 1,   1.0655353,   -8.635639, 1.12, 0.95, 1.12, 0.95
   284, 'BUS 284     ',       110, 1,    1,    1, 1,   1.0367171,  0.49741921, 1.12, 0.95, 1.12, 0.95
   285, 'BUS 285     ',       110, 1,    1,    1, 1,   1.0364355,  0.49803562, 1.12, 0.95, 1.12, 0.95
   286, 'BUS 286     ',       110, 1,    1,    1, 1,   1.0663208,   2.4644553, 1.12, 0.95, 1.12, 0.95
   287, 'BUS 287     ',       110, 1,    1,    1, 1,   1.0593185,    2.191025, 1.12, 0.95, 1.12, 0.95
   288, 'BUS 288     ',       110, 1,    1,    1, 1,   1.1098076,  -1.3027273, 1.12, 0.95, 1.12, 0.95
   289, 'BUS 289     ',       110, 1,    1,    1, 1,   1.1071623,  -1.7679207, 1.12, 0.95, 1.12, 0.95
   290, 'BUS 290     ',       110, 1,    1,    1, 1,   1.0640106,  -12.208117, 1.12, 0.95, 1.12, 0.95
   291, 'BUS 291     ',       110, 1,    1,    1, 1,   1.0753446,  -10.382814, 1.12, 0.95, 1.12, 0.95
   292, 'BUS 292     ',       110, 1,    1,    1, 1,   1.0598758,  -9.6108902, 1.12, 0.95, 1.12, 0.95
   293, 'BUS 293     ',       110, 1,    1,    1, 1,   1.1047431,   -3.314001, 1.12, 0.95, 1.12, 0.95
   294, 'BUS 294     ',       110, 1,    1,    1, 1,   1.0660674,  -8.5863416, 1.12, 0.95, 1.12, 0.95
   295, 'BUS 295     ',       110, 1,    1,    1, 1,   1.0675095,  -8.8077158, 1.12, 0.95, 1.12, 0.95
   296, 'BUS 296     ',       110, 1,    1,    1, 1,   1.1101307,   -1.180001, 1.12, 0.95, 1.12, 0.95
   297, 'BUS 297     ',       110, 1,    1,    1, 1,   1.0655308,  -7.3218473, 1.12, 0.95, 1.12, 0.95
   298, 'BUS 298     ',       110, 1,    1,    1, 1,   1.0667209,  -9.1952347, 1.12, 0.95, 1.12, 0.95
   299, 'BUS 299     ',       110, 1,    1,    1, 1,    1.104218,  -3.3461992, 1.12, 0.95, 1.12, 0.95
   300, 'BUS 300     ',       110, 1,    1,    1, 1,   1.1052561,  -2.3562983, 1.12, 0.95, 1.12, 0.95
   301, 'BUS 301     ',       110, 1,    1,    1, 1,   1.1044809,   -1.982926, 1.12, 0.95, 1.12, 0.95
   302, 'BUS 302     ',       110, 1,    1,    1, 1,   1.1020999,  -2.8626572, 1.12, 0.95, 1.12, 0.95
   303, 'BUS 303     ',       110, 1,    1,    1, 1,   1.0779137,  -9.3797859, 1.12, 0.95, 1.12, 0.95
   304, 'BUS 304     ',       110, 1,    1,    1, 1,   1.1064471,  -1.9404173, 1.12, 0.95, 1.12, 0.95
   305, 'BUS 305     ',       110, 1,    1,    1, 1,   1.0472103, -0.11118547, 1.12, 0.95, 1.12, 0.95
   306, 'BUS 306     ',       110, 1,    1,    1, 1,   1.1100905,  -1.1803039, 1.12, 0.95, 1.12, 0.95
   307, 'BUS 307     ',       110, 1,    1,    1, 1,   1.1041943,  -2.3749988, 1.12, 0.95, 1.12, 0.95
   308, 'BUS 308     ',       110, 1,    1,    1, 1,   1.1099847,  -1.3353919, 1.12, 0.95, 1.12, 0.95
   309, 'BUS 309     ',       110, 1,    1,    1, 1,   1.1040489,  -2.0127486, 1.12, 0.95, 1.12, 0.95
   310, 'BUS 310     ',       110, 2,    1,    1, 1,   1.1062873,  -1.8446954, 1.12, 0.95, 1.12, 0.95
   311, 'BUS 311     ',       110, 1,    1,    1, 1,   1.1042669,  -1.9987839, 1.12, 0.95, 1.12, 0.95
   312, 'BUS 312     ',       110, 2,    1,    1, 1,   1.1042288,  -2.6033881, 1.12, 0.95, 1.12, 0.95
   313, 'BUS 313     ',       110, 1,    1,    1, 1,   1.1043265,  -1.9937813, 1.12, 0.95, 1.12, 0.95
   314, 'BUS 314     ',       110, 2,    1,    1, 1,   1.1104713,  -1.3393921, 1.12, 0.95, 1.12, 0.95
   315, 'BUS 315     ',       110, 1,    1,    1, 1,    1.104729,  -1.9575494, 1.12, 0.95, 1.12, 0.95
   316, 'BUS 316     ',       110, 1,    1,    1, 1,    1.104486,  -3.1735555, 1.12, 0.95, 1.12, 0.95
   317, 'BUS 317     ',       110, 1,    1,    1, 1,    1.077129,  -9.4176267, 1.12, 0.95, 1.12, 0.95
   318, 'BUS 318     ',       110, 1,    1,    1, 1,    1.057375,  -9.8647569, 1.12, 0.95, 1.12, 0.95
   319, 'BUS 319     ',       110, 1,    1,    1, 1,   1.0573559,  -9.9856988, 1.12, 0.95, 1.12, 0.95
   320, 'BUS 320     ',       110, 1,    1,    1, 1,    1.057331,  -9.9831188, 1.12, 0.95, 1.12, 0.95
   321, 'BUS 321     ',       110, 1,    1,    1, 1,   1.0629616,  -8.7478262, 1.12, 0.95, 1.12, 0.95
   322, 'BUS 322     ',       110, 1,    1,    1, 1,   1.1099623,  -1.2971315, 1.12, 0.95, 1.12, 0.95
   323, 'BUS 323     ',       110, 2,    1,    1, 1,   1.1098701,  -1.4068222, 1.12, 0.95, 1.12, 0.95
   324, 'BUS 324     ',       110, 1,    1,    1, 1,   1.0657965,  -10.333349, 1.12, 0.95, 1.12, 0.95
   325, 'BUS 325     ',       110, 1,    1,    1, 1,   1.1048546,  -1.9424859, 1.12, 0.95, 1.12, 0.95
   326, 'BUS 326     ',       110, 1,    1,    1, 1,   1.1060586,  -1.8604191, 1.12, 0.95, 1.12, 0.95
   327, 'BUS 327     ',       110, 1,    1,    1, 1,   1.1055952,  -1.8957516, 1.12, 0.95, 1.12, 0.95
   328, 'BUS 328     ',       110, 1,    1,    1, 1,   1.0667576,  -10.124623, 1.12, 0.95, 1.12, 0.95
   329, 'BUS 329     ',       110, 1,    1,    1, 1,   1.0635491,  -9.3933582, 1.12, 0.95, 1.12, 0.95
   330, 'BUS 330     ',       110, 1,    1,    1, 1,   1.1055754,  -1.8974257, 1.12, 0.95, 1.12, 0.95
   331, 'BUS 331     ',       110, 1,    1,    1, 1,   1.1052886,  -2.2404219, 1.12, 0.95, 1.12, 0.95
   332, 'BUS 332     ',       110, 1,    1,    1, 1,   1.1050919,  -2.2900257, 1.12, 0.95, 1.12, 0.95
   333, 'BUS 333     ',       110, 1,    1,    1, 1,   1.1092151,  -1.4528193, 1.12, 0.95, 1.12, 0.95
   334, 'BUS 334     ',       110, 1,    1,    1, 1,   1.0766316,  -4.1813476, 1.12, 0.95, 1.12, 0.95
   335, 'BUS 335     ',       110, 1,    1,    1, 1,   1.0993688,  -2.4588033, 1.12, 0.95, 1.12, 0.95
   336, 'BUS 336     ',       110, 1,    1,    1, 1,   1.0630718,  -9.4331398, 1.12, 0.95, 1.12, 0.95
   337, 'BUS 337     ',       110, 1,    1,    1, 1,   1.0728743,  -14.369106, 1.12, 0.95, 1.12, 0.95
   338, 'BUS 338     ',       110, 1,    1,    1, 1,   1.1044595,  -2.2621139, 1.12, 0.95, 1.12, 0.95
   339, 'BUS 339     ',       110, 1,    1,    1, 1,   1.0587106,  -10.191053, 1.12, 0.95, 1.12, 0.95
   340, 'BUS 340     ',       110, 1,    1,    1, 1,   1.0656452,  -8.7989226, 1.12, 0.95, 1.12, 0.95
   341, 'BUS 341     ',       110, 1,    1,    1, 1,   1.0576934,  -9.0327049, 1.12, 0.95, 1.12, 0.95
   342, 'BUS 342     ',       110, 1,    1,    1, 1,   1.0782007,  -9.3631259, 1.12, 0.95, 1.12, 0.95
   343, 'BUS 343     ',       110, 1,    1,    1, 1,   1.0703317,  -8.5530561, 1.12, 0.95, 1.12, 0.95
   344, 'BUS 344     ',       110, 1,    1,    1, 1,   1.0737921,  -8.0385883, 1.12, 0.95, 1.12, 0.95
   345, 'BUS 345     ',       110, 1,    1,    1, 1,   1.0643095,  -7.7077122, 1.12, 0.95, 1.12, 0.95
   346, 'BUS 346     ',       110, 1,    1,    1, 1,   1.0644199,  -7.7113063, 1.12, 0.95, 1.12, 0.95
   347, 'BUS 347     ',       110, 1,    1,    1, 1,   1.0705373,   -8.557301, 1.12, 0.95, 1.12, 0.95
   348, 'BUS 348     ',       110, 1,    1,    1, 1,   1.0589967,  -16.690804, 1.12, 0.95, 1.12, 0.95
   349, 'BUS 349     ',       110, 1,    1,    1, 1,   1.0603417,  -9.2429201, 1.12, 0.95, 1.12, 0.95
   350, 'BUS 350     ',       110, 1,    1,    1, 1,   1.0612656,  -13.486876, 1.12, 0.95, 1.12, 0.95
   351, 'BUS 351     ',       110, 1,    1,    1, 1,   1.1101218,  -1.1855607, 1.12, 0.95, 1.12, 0.95
   352, 'BUS 352     ',       110, 1,    1,    1, 1,   1.0596705,  -9.1918243, 1.12, 0.95, 1.12, 0.95
   353, 'BUS 353     ',       110, 1,    1,    1, 1,   1.0650706,  -8.6128648, 1.12, 0.95, 1.12, 0.95
   354, 'BUS 354     ',       110, 1,    1,    1, 1,   1.0717473,  -10.892622, 1.12, 0.95, 1.12, 0.95
   355, 'BUS 355     ',       110, 1,    1,    1, 1,   1.0664847,  -8.5869462, 1.12, 0.95, 1.12, 0.95
   356, 'BUS 356     ',       110, 1,    1,    1, 1,   1.0659608,  -8.3970248, 1.12, 0.95, 1.12, 0.95
   357, 'BUS 357     ',       110, 1,    1,    1, 1,   1.0660313,  -8.3876952, 1.12, 0.95, 1.12, 0.95
   358, 'BUS 358     ',       110, 1,    1,    1, 1,   1.0659617,  -8.3977241, 1.12, 0.95, 1.12, 0.95
   359, 'BUS 359     ',       110, 1,    1,    1, 1,   1.0645435,  -7.5647944, 1.12, 0.95, 1.12, 0.95
   360, 'BUS 360     ',       110, 1,    1,    1, 1,   1.0582332,  -9.4555362, 1.12, 0.95, 1.12, 0.95
   361, 'BUS 361     ',       110, 1,    1,    1, 1,   1.0712294,  -8.1415522, 1.12, 0.95, 1.12, 0.95
   362, 'BUS 362     ',       110, 1,    1,    1, 1,   1.0700208,  -8.2539684, 1.12, 0.95, 1.12, 0.95
   363, 'BUS 363     ',       110, 1,    1,    1, 1,   1.0698133,  -8.2776053, 1.12, 0.95, 1.12, 0.95
   364, 'BUS 364     ',       110, 1,    1,    1, 1,   1.0680912,  -5.2926755, 1.12, 0.95, 1.12, 0.95
   365, 'BUS 365     ',       110, 1,    1,    1, 1,   1.0662301,  -8.4108586, 1.12, 0.95, 1.12, 0.95
   366, 'BUS 366     ',       110, 2,    1,    1, 1,    1.072833,  -8.9924361, 1.12, 0.95, 1.12, 0.95
   367, 'BUS 367     ',       110, 2,    1,    1, 1,   1.0685587,  -8.0927304, 1.12, 0.95, 1.12, 0.95
   368, 'BUS 368     ',       110, 2,    1,    1, 1,   1.0758187,  -8.8469536, 1.12, 0.95, 1.12, 0.95
   369, 'BUS 369     ',       110, 2,    1,    1, 1,   1.0722446,  -7.7204629, 1.12, 0.95, 1.12, 0.95
   370, 'BUS 370     ',       110, 1,    1,    1, 1,   1.0878394,  -8.5627076, 1.12, 0.95, 1.12, 0.95
   371, 'BUS 371     ',       110, 1,    1,    1, 1,   1.0585279,  -10.633875, 1.12, 0.95, 1.12, 0.95
   372, 'BUS 372     ',       110, 1,    1,    1, 1,   1.0606393,  -11.725844, 1.12, 0.95, 1.12, 0.95
   373, 'BUS 373     ',       110, 1,    1,    1, 1,   1.0604161,   -13.94088, 1.12, 0.95, 1.12, 0.95
   374, 'BUS 374     ',       110, 1,    1,    1, 1,    1.063942,  -10.852906, 1.12, 0.95, 1.12, 0.95
   375, 'BUS 375     ',       110, 1,    1,    1, 1,   1.0570387,  -10.065027, 1.12, 0.95, 1.12, 0.95
   376, 'BUS 376     ',       110, 1,    1,    1, 1,   1.1067971,  -1.8175327, 1.12, 0.95, 1.12, 0.95
   377, 'BUS 377     ',       110, 1,    1,    1, 1,   1.0994615,  -2.5587462, 1.12, 0.95, 1.12, 0.95
   378, 'BUS 378     ',       110, 1,    1,    1, 1,   1.0590272,  -14.272288, 1.12, 0.95, 1.12, 0.95
   379, 'BUS 379     ',       110, 1,    1,    1, 1,   1.0613994,  -13.202591, 1.12, 0.95, 1.12, 0.95
   380, 'BUS 380     ',       110, 1,    1,    1, 1,    1.067313,   -4.678564, 1.12, 0.95, 1.12, 0.95
   381, 'BUS 381     ',       110, 1,    1,    1, 1,   1.0673826,  -4.6867404, 1.12, 0.95, 1.12, 0.95
   382, 'BUS 382     ',       110, 1,    1,    1, 1,   1.0574035,  -10.071257, 1.12, 0.95, 1.12, 0.95
   383, 'BUS 383     ',       110, 1,    1,    1, 1,   1.0668044,  -8.3647742, 1.12, 0.95, 1.12, 0.95
   384, 'BUS 384     ',       110, 1,    1,    1, 1,   1.0674199,  -8.3212446, 1.12, 0.95, 1.12, 0.95
   385, 'BUS 385     ',       110, 1,    1,    1, 1,   1.0583048,  -10.518236, 1.12, 0.95, 1.12, 0.95
   386, 'BUS 386     ',       110, 2,    1,    1, 1,   1.0683517,  -8.1797938, 1.12, 0.95, 1.12, 0.95
   387, 'BUS 387     ',       110, 2,    1,    1, 1,   1.0656811,  -10.584421, 1.12, 0.95, 1.12, 0.95
   388, 'BUS 388     ',       110, 1,    1,    1, 1,   1.0703809,  -11.420886, 1.12, 0.95, 1.12, 0.95
   389, 'BUS 389     ',       110, 1,    1,    1, 1,   1.0677262,  -8.7138749, 1.12, 0.95, 1.12, 0.95
   390, 'BUS 390     ',       110, 1,    1,    1, 1,   1.1026018,  -3.1309224, 1.12, 0.95, 1.12, 0.95
   391, 'BUS 391     ',       110, 1,    1,    1, 1,   1.0661828,  -8.6787001, 1.12, 0.95, 1.12, 0.95
   392, 'BUS 392     ',       110, 1,    1,    1, 1,   1.1107837,  -1.1334655, 1.12, 0.95, 1.12, 0.95
   393, 'BUS 393     ',       110, 1,    1,    1, 1,   1.1085958,  -1.6425374, 1.12, 0.95, 1.12, 0.95
   394, 'BUS 394     ',       110, 1,    1,    1, 1,   1.0589117,   0.8834572, 1.12, 0.95, 1.12, 0.95
   395, 'BUS 395     ',       110, 1,    1,    1, 1,   1.0592778,   2.1925895, 1.12, 0.95, 1.12, 0.95
   396, 'BUS 396     ',       110, 1,    1,    1, 1,   1.0732673,  -8.0413644, 1.12, 0.95, 1.12, 0.95
   397, 'BUS 397     ',       110, 1,    1,    1, 1,   1.0621309,  -9.2642663, 1.12, 0.95, 1.12, 0.95
   398, 'BUS 398     ',       110, 1,    1,    1, 1,   1.1084427,  -2.6964211, 1.12, 0.95, 1.12, 0.95
   399, 'BUS 399     ',       110, 1,    1,    1, 1,   1.0723449,  -8.0697274, 1.12, 0.95, 1.12, 0.95
   400, 'BUS 400     ',       110, 1,    1,    1, 1,   1.0751332,  -7.7584234, 1.12, 0.95, 1.12, 0.95
   401, 'BUS 401     ',       110, 1,    1,    1, 1,   1.0739411,  -9.0058663, 1.12, 0.95, 1.12, 0.95
   402, 'BUS 402     ',       110, 1,    1,    1, 1,   1.0709806,  -8.3702359, 1.12, 0.95, 1.12, 0.95
   403, 'BUS 403     ',       110, 1,    1,    1, 1,   1.0609655,  -9.4183649, 1.12, 0.95, 1.12, 0.95
   404, 'BUS 404     ',       110, 1,    1,    1, 1,   1.0695942,  -5.6138481, 1.12, 0.95, 1.12, 0.95
   405, 'BUS 405     ',       110, 1,    1,    1, 1,   1.0696645,   -8.719327, 1.12, 0.95, 1.12, 0.95
   406, 'BUS 406     ',       110, 1,    1,    1, 1,   1.0661786,  -8.0634088, 1.12, 0.95, 1.12, 0.95
   407, 'BUS 407     ',       110, 1,    1,    1, 1,   1.0691305, -0.54906011, 1.12, 0.95, 1.12, 0.95
   408, 'BUS 408     ',       110, 1,    1,    1, 1,   1.0526355,  0.62332972, 1.12, 0.95, 1.12, 0.95
   409, 'BUS 409     ',       110, 1,    1,    1, 1,   1.0630997,  -13.251619, 1.12, 0.95, 1.12, 0.95
   410, 'BUS 410     ',       110, 1,    1,    1, 1,   1.0680288,  -0.4274132, 1.12, 0.95, 1.12, 0.95
   411, 'BUS 411     ',       110, 1,    1,    1, 1,   1.0716119,  -8.1252047, 1.12, 0.95, 1.12, 0.95
   412, 'BUS 412     ',       110, 1,    1,    1, 1,   1.0604145,  -6.3477996, 1.12, 0.95, 1.12, 0.95
   413, 'BUS 413     ',       110, 1,    1,    1, 1,   1.0709396,  -8.3695374, 1.12, 0.95, 1.12, 0.95
   414, 'BUS 414     ',       110, 1,    1,    1, 1,   1.0775715,  -8.8649288, 1.12, 0.95, 1.12, 0.95
   415, 'BUS 415     ',       110, 1,    1,    1, 1,   1.0707852,  -8.1115612, 1.12, 0.95, 1.12, 0.95
   416, 'BUS 416     ',       110, 1,    1,    1, 1,   1.0533039,  0.77124675, 1.12, 0.95, 1.12, 0.95
   417, 'BUS 417     ',       110, 1,    1,    1, 1,   1.0568398,  -10.089044, 1.12, 0.95, 1.12, 0.95
   418, 'BUS 418     ',       110, 1,    1,    1, 1,   1.0720084,   -8.097654, 1.12, 0.95, 1.12, 0.95
   419, 'BUS 419     ',       110, 1,    1,    1, 1,   1.0625752,  -9.5162864, 1.12, 0.95, 1.12, 0.95
   420, 'BUS 420     ',       110, 1,    1,    1, 1,   1.1087231,   -2.683684, 1.12, 0.95, 1.12, 0.95
   421, 'BUS 421     ',       110, 1,    1,    1, 1,   1.0660303,  -8.4752998, 1.12, 0.95, 1.12, 0.95
   422, 'BUS 422     ',       110, 1,    1,    1, 1,   1.0601031,  -8.9537151, 1.12, 0.95, 1.12, 0.95
   423, 'BUS 423     ',       110, 1,    1,    1, 1,   1.0600832,  -8.9575983, 1.12, 0.95, 1.12, 0.95
   424, 'BUS 424     ',       110, 1,    1,    1, 1,   1.0618731,   -8.915551, 1.12, 0.95, 1.12, 0.95
   425, 'BUS 425     ',       110, 1,    1,    1, 1,   1.0622327,   -8.786263, 1.12, 0.95, 1.12, 0.95
   426, 'BUS 426     ',       110, 1,    1,    1, 1,   1.0597726,  -11.662789, 1.12, 0.95, 1.12, 0.95
   427, 'BUS 427     ',       110, 1,    1,    1, 1,   1.0578521,  -9.6570271, 1.12, 0.95, 1.12, 0.95
   428, 'BUS 428     ',       110, 1,    1,    1, 1,   1.0586523,  -9.3020157, 1.12, 0.95, 1.12, 0.95
   429, 'BUS 429     ',       110, 1,    1,    1, 1,   1.0630761,  -8.6674847, 1.12, 0.95, 1.12, 0.95
   430, 'BUS 430     ',       110, 1,    1,    1, 1,   1.1096858,  -1.2272484, 1.12, 0.95, 1.12, 0.95
   431, 'BUS 431     ',       110, 1,    1,    1, 1,   1.1096927,  -1.2276346, 1.12, 0.95, 1.12, 0.95
   432, 'BUS 432     ',       110, 1,    1,    1, 1,   1.0562305,   1.6073848, 1.12, 0.95, 1.12, 0.95
   433, 'BUS 433     ',       110, 1,    1,    1, 1,   1.0715245,  -8.2330798, 1.12, 0.95, 1.12, 0.95
   434, 'BUS 434     ',       110, 1,    1,    1, 1,   1.0856234,   -3.316181, 1.12, 0.95, 1.12, 0.95
   435, 'BUS 435     ',       110, 1,    1,    1, 1,    1.067892,  -10.532382, 1.12, 0.95, 1.12, 0.95
   436, 'BUS 436     ',       110, 1,    1,    1, 1,    1.105817,  -1.8374518, 1.12, 0.95, 1.12, 0.95
   437, 'BUS 437     ',       110, 1,    1,    1, 1,    1.051396,  -9.7614753, 1.12, 0.95, 1.12, 0.95
   438, 'BUS 438     ',       110, 1,    1,    1, 1,   1.0514699,  -10.259753, 1.12, 0.95, 1.12, 0.95
   439, 'BUS 439     ',       110, 1,    1,    1, 1,   1.0562535,   1.6049792, 1.12, 0.95, 1.12, 0.95
   440, 'BUS 440     ',       110, 1,    1,    1, 1,   1.0933412,   -3.631467, 1.12, 0.95, 1.12, 0.95
   441, 'BUS 441     ',       110, 1,    1,    1, 1,   1.0550616,  -15.332863, 1.12, 0.95, 1.12, 0.95
   442, 'BUS 442     ',       110, 1,    1,    1, 1,   1.0593613,   2.4671181, 1.12, 0.95, 1.12, 0.95
   443, 'BUS 443     ',       110, 1,    1,    1, 1,   1.0592746,   2.4536233, 1.12, 0.95, 1.12, 0.95
   444, 'BUS 444     ',       110, 2,    1,    1, 1,   1.0562503,   1.6050409, 1.12, 0.95, 1.12, 0.95
   445, 'BUS 445     ',       110, 1,    1,    1, 1,   1.0486981,  0.02596318, 1.12, 0.95, 1.12, 0.95
   446, 'BUS 446     ',       110, 1,    1,    1, 1,   1.1072187,  -1.7675201, 1.12, 0.95, 1.12, 0.95
   447, 'BUS 447     ',       110, 1,    1,    1, 1,   1.1030077,  -2.1140651, 1.12, 0.95, 1.12, 0.95
   448, 'BUS 448     ',       110, 1,    1,    1, 1,   1.1077008,  -1.9027064, 1.12, 0.95, 1.12, 0.95
   449, 'BUS 449     ',       110, 1,    1,    1, 1,   1.0796884,      -3.828, 1.12, 0.95, 1.12, 0.95
   450, 'BUS 450     ',       110, 1,    1,    1, 1,   1.1052294,  -2.6197372, 1.12, 0.95, 1.12, 0.95
   451, 'BUS 451     ',       110, 1,    1,    1, 1,   1.0664141,    -7.16584, 1.12, 0.95, 1.12, 0.95
   452, 'BUS 452     ',       110, 1,    1,    1, 1,   1.0675952,  -6.6985089, 1.12, 0.95, 1.12, 0.95
   453, 'BUS 453     ',       110, 2,    1,    1, 1,   1.0689877,  -6.2048001, 1.12, 0.95, 1.12, 0.95
   454, 'BUS 454     ',       110, 1,    1,    1, 1,   1.0541505,  -15.411053, 1.12, 0.95, 1.12, 0.95
   455, 'BUS 455     ',       110, 1,    1,    1, 1,   1.0580099,  -9.9276504, 1.12, 0.95, 1.12, 0.95
   456, 'BUS 456     ',       110, 1,    1,    1, 1,   1.0653277,  -8.3494879, 1.12, 0.95, 1.12, 0.95
   457, 'BUS 457     ',       110, 1,    1,    1, 1,   1.1105465,  -1.4512284, 1.12, 0.95, 1.12, 0.95
   458, 'BUS 458     ',       110, 1,    1,    1, 1,   1.1031077,  -2.2197435, 1.12, 0.95, 1.12, 0.95
   459, 'BUS 459     ',       110, 1,    1,    1, 1,   1.0617238,  -9.6626412, 1.12, 0.95, 1.12, 0.95
   460, 'BUS 460     ',       110, 1,    1,    1, 1,   1.0722599,  -8.1679058, 1.12, 0.95, 1.12, 0.95
   461, 'BUS 461     ',       110, 1,    1,    1, 1,   1.0668982,  -9.2048482, 1.12, 0.95, 1.12, 0.95
   462, 'BUS 462     ',       110, 1,    1,    1, 1,   1.1039668,  -3.3724119, 1.12, 0.95, 1.12, 0.95
   463, 'BUS 463     ',       110, 1,    1,    1, 1,   1.0612041,  -8.7983641, 1.12, 0.95, 1.12, 0.95
   464, 'BUS 464     ',       110, 1,    1,    1, 1,   1.0679561,  -4.0682502, 1.12, 0.95, 1.12, 0.95
   465, 'BUS 465     ',       110, 1,    1,    1, 1,   1.0690112,  -8.9457582, 1.12, 0.95, 1.12, 0.95
   466, 'BUS 466     ',       110, 1,    1,    1, 1,   1.0690407,  -8.9332096, 1.12, 0.95, 1.12, 0.95
   467, 'BUS 467     ',       110, 1,    1,    1, 1,    1.058772,  -8.4292053, 1.12, 0.95, 1.12, 0.95
   468, 'BUS 468     ',       110, 1,    1,    1, 1,    1.101421,  -2.8144771, 1.12, 0.95, 1.12, 0.95
   469, 'BUS 469     ',       110, 1,    1,    1, 1,   1.0736963,  -10.373396, 1.12, 0.95, 1.12, 0.95
   470, 'BUS 470     ',       110, 1,    1,    1, 1,   1.1066501,  -1.7961785, 1.12, 0.95, 1.12, 0.95
   471, 'BUS 471     ',       110, 1,    1,    1, 1,   1.0737222,  -4.1044427, 1.12, 0.95, 1.12, 0.95
   472, 'BUS 472     ',       110, 1,    1,    1, 1,   1.1010526,  -2.2996866, 1.12, 0.95, 1.12, 0.95
   473, 'BUS 473     ',       110, 1,    1,    1, 1,   1.0692927,  -8.6180561, 1.12, 0.95, 1.12, 0.95
   474, 'BUS 474     ',       110, 1,    1,    1, 1,   1.0514372,  0.41433885, 1.12, 0.95, 1.12, 0.95
   475, 'BUS 475     ',       110, 1,    1,    1, 1,   1.0557035,  -15.303906, 1.12, 0.95, 1.12, 0.95
   476, 'BUS 476     ',       110, 1,    1,    1, 1,   1.0640248,  -7.7392799, 1.12, 0.95, 1.12, 0.95
   477, 'BUS 477     ',       110, 1,    1,    1, 1,   1.0685634,  -8.4085489, 1.12, 0.95, 1.12, 0.95
   478, 'BUS 478     ',       110, 1,    1,    1, 1,   1.0633199,  -13.985338, 1.12, 0.95, 1.12, 0.95
   479, 'BUS 479     ',       110, 1,    1,    1, 1,   1.0718901,  -9.1051261, 1.12, 0.95, 1.12, 0.95
   480, 'BUS 480     ',       110, 1,    1,    1, 1,   1.0706093,  -5.7583755, 1.12, 0.95, 1.12, 0.95
   481, 'BUS 481     ',       110, 1,    1,    1, 1,   1.0621154,  -9.1328468, 1.12, 0.95, 1.12, 0.95
   482, 'BUS 482     ',       110, 1,    1,    1, 1,   1.1029607,  -2.7465116, 1.12, 0.95, 1.12, 0.95
   483, 'BUS 483     ',       110, 1,    1,    1, 1,   1.0650322,  -9.1404287, 1.12, 0.95, 1.12, 0.95
   484, 'BUS 484     ',       110, 1,    1,    1, 1,   1.0703711,   -14.08857, 1.12, 0.95, 1.12, 0.95
   485, 'BUS 485     ',       110, 1,    1,    1, 1,   1.0490697,  -9.8607069, 1.12, 0.95, 1.12, 0.95
   486, 'BUS 486     ',       110, 2,    1,    1, 1,   1.0493277,  0.07082552, 1.12, 0.95, 1.12, 0.95
   487, 'BUS 487     ',       110, 1,    1,    1, 1,   1.0661505,  -2.7875124, 1.12, 0.95, 1.12, 0.95
   488, 'BUS 488     ',       110, 1,    1,    1, 1,   1.0482565, -0.00675673, 1.12, 0.95, 1.12, 0.95
   489, 'BUS 489     ',       110, 1,    1,    1, 1,   1.0656381,  -2.8218189, 1.12, 0.95, 1.12, 0.95
   490, 'BUS 490     ',       110, 1,    1,    1, 1,   1.1114775,  -1.2479238, 1.12, 0.95, 1.12, 0.95
   491, 'BUS 491     ',       110, 1,    1,    1, 1,   1.1082592,   -1.124095, 1.12, 0.95, 1.12, 0.95
   492, 'BUS 492     ',       110, 1,    1,    1, 1,    1.066326,   -8.566377, 1.12, 0.95, 1.12, 0.95
   493, 'BUS 493     ',       110, 1,    1,    1, 1,   1.0661931,  -8.6097297, 1.12, 0.95, 1.12, 0.95
   494, 'BUS 494     ',       110, 1,    1,    1, 1,   1.0801949,  -9.1457448, 1.12, 0.95, 1.12, 0.95
   495, 'BUS 495     ',       110, 1,    1,    1, 1,   1.0619862,  -8.7272989, 1.12, 0.95, 1.12, 0.95
   496, 'BUS 496     ',       110, 1,    1,    1, 1,   1.0620488,  -8.7155782, 1.12, 0.95, 1.12, 0.95
   497, 'BUS 497     ',       110, 1,    1,    1, 1,   1.0648652,  -8.6809422, 1.12, 0.95, 1.12, 0.95
   498, 'BUS 498     ',       110, 1,    1,    1, 1,   1.0582599,  -9.3199811, 1.12, 0.95, 1.12, 0.95
   499, 'BUS 499     ',       110, 1,    1,    1, 1,   1.0588064,  -9.9426555, 1.12, 0.95, 1.12, 0.95
   500, 'BUS 500     ',       110, 1,    1,    1, 1,   1.0619081,  -9.6445675, 1.12, 0.95, 1.12, 0.95
   501, 'BUS 501     ',       110, 1,    1,    1, 1,   1.0559132,  -9.3480033, 1.12, 0.95, 1.12, 0.95
   502, 'BUS 502     ',       110, 1,    1,    1, 1,   1.0599432,  -8.9217332, 1.12, 0.95, 1.12, 0.95
   503, 'BUS 503     ',       110, 1,    1,    1, 1,     1.05708,  -9.0136358, 1.12, 0.95, 1.12, 0.95
   504, 'BUS 504     ',       110, 1,    1,    1, 1,   1.0599713,  -9.1462917, 1.12, 0.95, 1.12, 0.95
   505, 'BUS 505     ',       110, 1,    1,    1, 1,   1.0604304,  -8.9072035, 1.12, 0.95, 1.12, 0.95
   506, 'BUS 506     ',       110, 1,    1,    1, 1,   1.0576049,  -8.9610357, 1.12, 0.95, 1.12, 0.95
   507, 'BUS 507     ',       110, 1,    1,    1, 1,   1.0558597,  -15.937327, 1.12, 0.95, 1.12, 0.95
   508, 'BUS 508     ',       110, 1,    1,    1, 1,   1.0630229,  -8.8669909, 1.12, 0.95, 1.12, 0.95
   509, 'BUS 509     ',       110, 1,    1,    1, 1,   1.0652298,  -8.6024417, 1.12, 0.95, 1.12, 0.95
   510, 'BUS 510     ',       110, 1,    1,    1, 1,   1.1062655,  -1.5547164, 1.12, 0.95, 1.12, 0.95
   511, 'BUS 511     ',       110, 1,    1,    1, 1,   1.1062614,  -1.5626065, 1.12, 0.95, 1.12, 0.95
   512, 'BUS 512     ',       110, 1,    1,    1, 1,   1.1049177,  -1.9770446, 1.12, 0.95, 1.12, 0.95
   513, 'BUS 513     ',       110, 1,    1,    1, 1,   1.1101739,  -1.3733172, 1.12, 0.95, 1.12, 0.95
   514, 'BUS 514     ',       110, 1,    1,    1, 1,    1.058199,  -10.013809, 1.12, 0.95, 1.12, 0.95
   515, 'BUS 515     ',       110, 1,    1,    1, 1,   1.0709862,  -9.9417994, 1.12, 0.95, 1.12, 0.95
   516, 'BUS 516     ',       110, 1,    1,    1, 1,   1.0651743,  -8.4627906, 1.12, 0.95, 1.12, 0.95
   517, 'BUS 517     ',       110, 1,    1,    1, 1,   1.0651978,  -8.4594207, 1.12, 0.95, 1.12, 0.95
   518, 'BUS 518     ',       110, 1,    1,    1, 1,    1.058078,  -9.3632408, 1.12, 0.95, 1.12, 0.95
   519, 'BUS 519     ',       110, 1,    1,    1, 1,   1.0649513,  -8.7658208, 1.12, 0.95, 1.12, 0.95
   520, 'BUS 520     ',       110, 1,    1,    1, 1,   1.0659569,  -8.6113426, 1.12, 0.95, 1.12, 0.95
   521, 'BUS 521     ',       110, 1,    1,    1, 1,    1.064984,  -8.4792102, 1.12, 0.95, 1.12, 0.95
   522, 'BUS 522     ',       110, 1,    1,    1, 1,   1.0657364,  -8.6508712, 1.12, 0.95, 1.12, 0.95
   523, 'BUS 523     ',       110, 1,    1,    1, 1,   1.0535602,  -9.6635645, 1.12, 0.95, 1.12, 0.95
   524, 'BUS 524     ',       110, 1,    1,    1, 1,    1.105386,  -2.0620769, 1.12, 0.95, 1.12, 0.95
   525, 'BUS 525     ',       110, 1,    1,    1, 1,   1.0657808,  -8.6534935, 1.12, 0.95, 1.12, 0.95
   526, 'BUS 526     ',       110, 1,    1,    1, 1,    1.065807,  -8.6483201, 1.12, 0.95, 1.12, 0.95
   527, 'BUS 527     ',       110, 1,    1,    1, 1,   1.0632008,  -8.3764993, 1.12, 0.95, 1.12, 0.95
   528, 'BUS 528     ',       110, 1,    1,    1, 1,   1.0620926,  -8.9315529, 1.12, 0.95, 1.12, 0.95
   529, 'BUS 529     ',       110, 1,    1,    1, 1,   1.0597655,  -9.2706019, 1.12, 0.95, 1.12, 0.95
   530, 'BUS 530     ',       110, 1,    1,    1, 1,   1.0526303,  -9.7141203, 1.12, 0.95, 1.12, 0.95
   531, 'BUS 531     ',       110, 1,    1,    1, 1,   1.0657649,  -8.6566329, 1.12, 0.95, 1.12, 0.95
   532, 'BUS 532     ',       110, 1,    1,    1, 1,   1.0600671,  -8.9607694, 1.12, 0.95, 1.12, 0.95
   533, 'BUS 533     ',       110, 1,    1,    1, 1,   1.0618291,  -8.9659901, 1.12, 0.95, 1.12, 0.95
   534, 'BUS 534     ',       110, 1,    1,    1, 1,   1.0613256,  -8.6725661, 1.12, 0.95, 1.12, 0.95
   535, 'BUS 535     ',       110, 1,    1,    1, 1,   1.0608638,   -8.700394, 1.12, 0.95, 1.12, 0.95
   536, 'BUS 536     ',       110, 1,    1,    1, 1,   1.0706166,  -9.0215965, 1.12, 0.95, 1.12, 0.95
   537, 'BUS 537     ',       110, 2,    1,    1, 1,   1.0632471,  -8.8906179, 1.12, 0.95, 1.12, 0.95
   538, 'BUS 538     ',       110, 2,    1,    1, 1,   1.0620217,  -8.5710126, 1.12, 0.95, 1.12, 0.95
   539, 'BUS 539     ',       110, 1,    1,    1, 1,   1.0616258,  -8.5962395, 1.12, 0.95, 1.12, 0.95
   540, 'BUS 540     ',       110, 1,    1,    1, 1,   1.0628517,   -8.915787, 1.12, 0.95, 1.12, 0.95
   541, 'BUS 541     ',       110, 1,    1,    1, 1,   1.0603377,  -9.1071219, 1.12, 0.95, 1.12, 0.95
   542, 'BUS 542     ',       110, 1,    1,    1, 1,   1.0650936,  -8.6763492, 1.12, 0.95, 1.12, 0.95
   543, 'BUS 543     ',       110, 1,    1,    1, 1,   1.0652193,  -8.6697346, 1.12, 0.95, 1.12, 0.95
   544, 'BUS 544     ',       110, 1,    1,    1, 1,   1.0621495,  -8.9550833, 1.12, 0.95, 1.12, 0.95
   545, 'BUS 545     ',       110, 1,    1,    1, 1,   1.0614626,  -8.9024557, 1.12, 0.95, 1.12, 0.95
   546, 'BUS 546     ',       110, 1,    1,    1, 1,   1.0659714,  -8.6276107, 1.12, 0.95, 1.12, 0.95
   547, 'BUS 547     ',       110, 1,    1,    1, 1,   1.0598617,  -8.9383182, 1.12, 0.95, 1.12, 0.95
   548, 'BUS 548     ',       110, 1,    1,    1, 1,   1.0659096,  -8.6311985, 1.12, 0.95, 1.12, 0.95
   549, 'BUS 549     ',       110, 1,    1,    1, 1,   1.0680885,  -8.8600292, 1.12, 0.95, 1.12, 0.95
   550, 'BUS 550     ',       110, 1,    1,    1, 1,   1.0618083,  -8.9942044, 1.12, 0.95, 1.12, 0.95
   551, 'BUS 551     ',       110, 1,    1,    1, 1,   1.0647289,   -8.721004, 1.12, 0.95, 1.12, 0.95
   552, 'BUS 552     ',       110, 2,    1,    1, 1,   1.0582723,  -9.3625598, 1.12, 0.95, 1.12, 0.95
   553, 'BUS 553     ',       110, 1,    1,    1, 1,    1.058995,  -8.9703552, 1.12, 0.95, 1.12, 0.95
   554, 'BUS 554     ',       110, 1,    1,    1, 1,   1.0571918,  -9.8840514, 1.12, 0.95, 1.12, 0.95
   555, 'BUS 555     ',       110, 1,    1,    1, 1,   1.0612906,   -14.91678, 1.12, 0.95, 1.12, 0.95
   556, 'BUS 556     ',       110, 1,    1,    1, 1,   1.0679391,   -10.07232, 1.12, 0.95, 1.12, 0.95
   557, 'BUS 557     ',       110, 1,    1,    1, 1,   1.0565434,  -9.9851019, 1.12, 0.95, 1.12, 0.95
   558, 'BUS 558     ',       110, 1,    1,    1, 1,   1.0565589,  -9.9879671, 1.12, 0.95, 1.12, 0.95
   559, 'BUS 559     ',       110, 1,    1,    1, 1,   1.0444362,  -9.9853213, 1.12, 0.95, 1.12, 0.95
   560, 'BUS 560     ',       110, 2,    1,    1, 1,   1.0595707,  -9.2024482, 1.12, 0.95, 1.12, 0.95
   561, 'BUS 561     ',       110, 2,    1,    1, 1,   1.0601509,  -8.9094872, 1.12, 0.95, 1.12, 0.95
   562, 'BUS 562     ',       110, 1,    1,    1, 1,   1.0592776,   2.1921618, 1.12, 0.95, 1.12, 0.95
   563, 'BUS 563     ',       110, 1,    1,    1, 1,   1.0673712,  -9.1345413, 1.12, 0.95, 1.12, 0.95
   564, 'BUS 564     ',       110, 1,    1,    1, 1,   1.0642628,  -8.6588409, 1.12, 0.95, 1.12, 0.95
   565, 'BUS 565     ',       110, 1,    1,    1, 1,   1.0625647,   2.5821645, 1.12, 0.95, 1.12, 0.95
   566, 'BUS 566     ',       110, 1,    1,    1, 1,   1.0613963,   -9.068935, 1.12, 0.95, 1.12, 0.95
   567, 'BUS 567     ',       110, 1,    1,    1, 1,   1.1047532,  -1.9650698, 1.12, 0.95, 1.12, 0.95
   568, 'BUS 568     ',       110, 1,    1,    1, 1,   1.0681111,  -8.7233415, 1.12, 0.95, 1.12, 0.95
   569, 'BUS 569     ',       110, 1,    1,    1, 1,   1.0578732,   -9.374695, 1.12, 0.95, 1.12, 0.95
   570, 'BUS 570     ',       110, 1,    1,    1, 1,   1.0613102,  -9.0770278, 1.12, 0.95, 1.12, 0.95
   571, 'BUS 571     ',       110, 1,    1,    1, 1,   1.0649151,  -8.7829177, 1.12, 0.95, 1.12, 0.95
   572, 'BUS 572     ',       110, 1,    1,    1, 1,   1.0662837,  -10.214099, 1.12, 0.95, 1.12, 0.95
   573, 'BUS 573     ',       110, 1,    1,    1, 1,   1.1029906,  -2.5113964, 1.12, 0.95, 1.12, 0.95
   574, 'BUS 574     ',       110, 2,    1,    1, 1,   1.1044758,  -2.5318317, 1.12, 0.95, 1.12, 0.95
   575, 'BUS 575     ',       110, 1,    1,    1, 1,   1.1048167,  -1.9649248, 1.12, 0.95, 1.12, 0.95
   576, 'BUS 576     ',       110, 1,    1,    1, 1,   1.1025505,  -2.8338246, 1.12, 0.95, 1.12, 0.95
   577, 'BUS 577     ',       110, 1,    1,    1, 1,   1.1029463,  -2.6820215, 1.12, 0.95, 1.12, 0.95
   578, 'BUS 578     ',       110, 1,    1,    1, 1,   1.1098061,   -1.273161, 1.12, 0.95, 1.12, 0.95
   579, 'BUS 579     ',       110, 1,    1,    1, 1,   1.0580217,  0.70619925, 1.12, 0.95, 1.12, 0.95
   580, 'BUS 580     ',       110, 1,    1,    1, 1,   1.0659061,  -8.6363964, 1.12, 0.95, 1.12, 0.95
   581, 'BUS 581     ',       110, 1,    1,    1, 1,   1.0634223,  -8.8332875, 1.12, 0.95, 1.12, 0.95
   582, 'BUS 582     ',       110, 1,    1,    1, 1,    1.082524,  -3.5790761, 1.12, 0.95, 1.12, 0.95
   583, 'BUS 583     ',       110, 1,    1,    1, 1,   1.0693414,   -12.33892, 1.12, 0.95, 1.12, 0.95
   584, 'BUS 584     ',       110, 1,    1,    1, 1,   1.1042155,  -2.0022553, 1.12, 0.95, 1.12, 0.95
   585, 'BUS 585     ',       110, 1,    1,    1, 1,    1.055736,  -9.1971055, 1.12, 0.95, 1.12, 0.95
   586, 'BUS 586     ',       110, 1,    1,    1, 1,   1.0651925,  -9.3322421, 1.12, 0.95, 1.12, 0.95
   587, 'BUS 587     ',       110, 1,    1,    1, 1,   1.0584209,   -9.443242, 1.12, 0.95, 1.12, 0.95
   588, 'BUS 588     ',       110, 1,    1,    2, 1,    1.084878,  -2.6608327, 1.12, 0.95, 1.12, 0.95
   589, 'BUS 589     ',       110, 1,    1,    2, 1,   1.0847165,  -2.6710596, 1.12, 0.95, 1.12, 0.95
   590, 'BUS 590     ',       110, 1,    1,    2, 1,    1.075677,  -4.8575651, 1.12, 0.95, 1.12, 0.95
   591, 'BUS 591     ',       110, 1,    1,    2, 1,   1.0836721,  -3.9115871, 1.12, 0.95, 1.12, 0.95
   592, 'BUS 592     ',       110, 1,    1,    2, 1,   1.0477184,  -6.7933701, 1.12, 0.95, 1.12, 0.95
   593, 'BUS 593     ',       110, 1,    1,    2, 1,   1.0818788,  -3.3922237, 1.12, 0.95, 1.12, 0.95
   594, 'BUS 594     ',       110, 1,    1,    2, 1,   1.0736686,  -5.0014842, 1.12, 0.95, 1.12, 0.95
   595, 'BUS 595     ',       110, 1,    1,    2, 1,   1.0735619,  -4.9960292, 1.12, 0.95, 1.12, 0.95
   596, 'BUS 596     ',       110, 1,    1,    2, 1,   1.0843825,  -4.0285689, 1.12, 0.95, 1.12, 0.95
   597, 'BUS 597     ',       110, 1,    1,    2, 1,   1.0722331,  -4.2788597, 1.12, 0.95, 1.12, 0.95
   598, 'BUS 598     ',       110, 1,    1,    2, 1,   1.0712339,   -6.450311, 1.12, 0.95, 1.12, 0.95
   599, 'BUS 599     ',       110, 1,    1,    2, 1,   1.0791168,  -4.3000503, 1.12, 0.95, 1.12, 0.95
   600, 'BUS 600     ',       110, 1,    1,    2, 1,   1.0795157,  -4.2248894, 1.12, 0.95, 1.12, 0.95
   601, 'BUS 601     ',       110, 1,    1,    2, 1,   1.0711903,   -5.607177, 1.12, 0.95, 1.12, 0.95
   602, 'BUS 602     ',       110, 1,    1,    2, 1,   1.0851248,  -3.1443526, 1.12, 0.95, 1.12, 0.95
   603, 'BUS 603     ',       110, 1,    1,    2, 1,   1.0847138,  -3.2806356, 1.12, 0.95, 1.12, 0.95
   604, 'BUS 604     ',       110, 1,    1,    2, 1,   1.0583888,  -6.6644721, 1.12, 0.95, 1.12, 0.95
   605, 'BUS 605     ',       110, 1,    1,    2, 1,   1.0731658,  -4.8759027, 1.12, 0.95, 1.12, 0.95
   606, 'BUS 606     ',       110, 1,    1,    2, 1,   1.0851786,  -3.2345167, 1.12, 0.95, 1.12, 0.95
   607, 'BUS 607     ',       110, 1,    1,    2, 1,   1.0867547,  -5.5992401, 1.12, 0.95, 1.12, 0.95
   608, 'BUS 608     ',       110, 1,    1,    2, 1,   1.0873231,   -5.486366, 1.12, 0.95, 1.12, 0.95
   609, 'BUS 609     ',       110, 1,    1,    2, 1,   1.0847669,  -3.0024942, 1.12, 0.95, 1.12, 0.95
   610, 'BUS 610     ',       110, 1,    1,    2, 1,   1.0460738,  -6.7710107, 1.12, 0.95, 1.12, 0.95
   611, 'BUS 611     ',       110, 1,    1,    2, 1,   1.0809779,  -4.6686826, 1.12, 0.95, 1.12, 0.95
   612, 'BUS 612     ',       110, 1,    1,    2, 1,   1.0806102,  -4.6867864, 1.12, 0.95, 1.12, 0.95
   613, 'BUS 613     ',       110, 1,    1,    2, 1,   1.0819874,   -4.573746, 1.12, 0.95, 1.12, 0.95
   614, 'BUS 614     ',       110, 1,    1,    2, 1,   1.0816854,  -4.3687637, 1.12, 0.95, 1.12, 0.95
   615, 'BUS 615     ',       110, 1,    1,    2, 1,   1.0807606,  -4.4596757, 1.12, 0.95, 1.12, 0.95
   616, 'BUS 616     ',       110, 1,    1,    2, 1,   1.0819812,    -4.58333, 1.12, 0.95, 1.12, 0.95
   617, 'BUS 617     ',       110, 1,    1,    2, 1,   1.0744413,  -5.0289806, 1.12, 0.95, 1.12, 0.95
   618, 'BUS 618     ',       110, 1,    1,    2, 1,   1.0824151,   -4.506458, 1.12, 0.95, 1.12, 0.95
   619, 'BUS 619     ',       110, 1,    1,    2, 1,    1.082401,  -4.5111327, 1.12, 0.95, 1.12, 0.95
   620, 'BUS 620     ',       110, 1,    1,    2, 1,   1.0834858,  -5.6331314, 1.12, 0.95, 1.12, 0.95
   621, 'BUS 621     ',       110, 1,    1,    2, 1,   1.0817996,  -4.6016507, 1.12, 0.95, 1.12, 0.95
   622, 'BUS 622     ',       110, 1,    1,    2, 1,   1.0694002,  -4.7243985, 1.12, 0.95, 1.12, 0.95
   623, 'BUS 623     ',       110, 1,    1,    2, 1,   1.0703654,  -4.2925847, 1.12, 0.95, 1.12, 0.95
   624, 'BUS 624     ',       110, 1,    1,    2, 1,   1.0689958,  -4.8370129, 1.12, 0.95, 1.12, 0.95
   625, 'BUS 625     ',       110, 1,    1,    2, 1,   1.0655997,  -5.8199663, 1.12, 0.95, 1.12, 0.95
   626, 'BUS 626     ',       110, 1,    1,    2, 1,   1.0873667,  -5.8537335, 1.12, 0.95, 1.12, 0.95
   627, 'BUS 627     ',       110, 2,    1,    2, 1,   1.0949378,  -1.3394386, 1.12, 0.95, 1.12, 0.95
   628, 'BUS 628     ',       110, 1,    1,    2, 1,   1.0786205,  -4.1532285, 1.12, 0.95, 1.12, 0.95
   629, 'BUS 629     ',       110, 1,    1,    2, 1,   1.0650256,  -6.8412096, 1.12, 0.95, 1.12, 0.95
   630, 'BUS 630     ',       110, 1,    1,    2, 1,   1.0911106,  -4.6076653, 1.12, 0.95, 1.12, 0.95
   631, 'BUS 631     ',       110, 1,    1,    2, 1,   1.0895425,  -3.3293292, 1.12, 0.95, 1.12, 0.95
   632, 'BUS 632     ',       110, 1,    1,    2, 1,   1.0799535,  -3.9369848, 1.12, 0.95, 1.12, 0.95
   633, 'BUS 633     ',       110, 1,    1,    2, 1,   1.0926732,  -4.3339613, 1.12, 0.95, 1.12, 0.95
   634, 'BUS 634     ',       110, 1,    1,    2, 1,   1.0595347,  -6.6112949, 1.12, 0.95, 1.12, 0.95
   635, 'BUS 635     ',       110, 1,    1,    2, 1,   1.0726499,  -4.1091851, 1.12, 0.95, 1.12, 0.95
   636, 'BUS 636     ',       110, 1,    1,    2, 1,   1.0725974,  -4.0919742, 1.12, 0.95, 1.12, 0.95
   637, 'BUS 637     ',       110, 1,    1,    2, 1,   1.0788255,  -4.1434384, 1.12, 0.95, 1.12, 0.95
   638, 'BUS 638     ',       110, 1,    1,    2, 1,   1.0676859,  -5.4375371, 1.12, 0.95, 1.12, 0.95
   639, 'BUS 639     ',       110, 1,    1,    2, 1,   1.0853589,  -3.1642906, 1.12, 0.95, 1.12, 0.95
   640, 'BUS 640     ',       110, 1,    1,    2, 1,   1.0444872,  -6.7799382, 1.12, 0.95, 1.12, 0.95
   641, 'BUS 641     ',       110, 1,    1,    2, 1,   1.0736295,  -5.4000583, 1.12, 0.95, 1.12, 0.95
   642, 'BUS 642     ',       110, 1,    1,    2, 1,   1.0891734,  -2.9289798, 1.12, 0.95, 1.12, 0.95
   643, 'BUS 643     ',       110, 1,    1,    2, 1,   1.0694317,  -5.4848561, 1.12, 0.95, 1.12, 0.95
   644, 'BUS 644     ',       110, 1,    1,    2, 1,   1.0825806,  -5.1965179, 1.12, 0.95, 1.12, 0.95
   645, 'BUS 645     ',       110, 1,    1,    2, 1,   1.0818426,  -5.2804008, 1.12, 0.95, 1.12, 0.95
   646, 'BUS 646     ',       110, 1,    1,    2, 1,    1.069828,  -4.6964672, 1.12, 0.95, 1.12, 0.95
   647, 'BUS 647     ',       110, 1,    1,    2, 1,   1.0866864,  -2.4847447, 1.12, 0.95, 1.12, 0.95
   648, 'BUS 648     ',       110, 1,    1,    2, 1,   1.0732564,  -4.8682003, 1.12, 0.95, 1.12, 0.95
   649, 'BUS 649     ',       110, 1,    1,    2, 1,   1.0738756,  -3.8545249, 1.12, 0.95, 1.12, 0.95
   650, 'BUS 650     ',       110, 1,    1,    2, 1,   1.0807004,  -4.4838569, 1.12, 0.95, 1.12, 0.95
   651, 'BUS 651     ',       110, 1,    1,    2, 1,   1.0726729,  -4.8484577, 1.12, 0.95, 1.12, 0.95
   652, 'BUS 652     ',       110, 1,    1,    2, 1,   1.0774331,  -5.6859657, 1.12, 0.95, 1.12, 0.95
   653, 'BUS 653     ',       110, 1,    1,    2, 1,   1.0711652,   -4.426666, 1.12, 0.95, 1.12, 0.95
   654, 'BUS 654     ',       110, 1,    1,    2, 1,   1.0809723,  -4.0971156, 1.12, 0.95, 1.12, 0.95
   655, 'BUS 655     ',       110, 1,    1,    2, 1,   1.0758774,  -5.6269375, 1.12, 0.95, 1.12, 0.95
   656, 'BUS 656     ',       110, 1,    1,    2, 1,   1.0763132,  -5.6939274, 1.12, 0.95, 1.12, 0.95
   657, 'BUS 657     ',       110, 1,    1,    2, 1,   1.0759649,  -5.6854149, 1.12, 0.95, 1.12, 0.95
   658, 'BUS 658     ',       110, 1,    1,    2, 1,   1.0757903,  -5.7001046, 1.12, 0.95, 1.12, 0.95
   659, 'BUS 659     ',       110, 1,    1,    2, 1,   1.0661071,  -6.3451829, 1.12, 0.95, 1.12, 0.95
   660, 'BUS 660     ',       110, 1,    1,    2, 1,   1.0625439,   -6.553491, 1.12, 0.95, 1.12, 0.95
   661, 'BUS 661     ',       110, 1,    1,    2, 1,   1.0868165,  -5.7376496, 1.12, 0.95, 1.12, 0.95
   662, 'BUS 662     ',       110, 1,    1,    2, 1,    1.081138,  -4.8167879, 1.12, 0.95, 1.12, 0.95
   663, 'BUS 663     ',       110, 1,    1,    2, 1,   1.0740881,   -4.617626, 1.12, 0.95, 1.12, 0.95
   664, 'BUS 664     ',       110, 1,    1,    2, 1,   1.0728065,  -5.5789959, 1.12, 0.95, 1.12, 0.95
   665, 'BUS 665     ',       110, 2,    1,    2, 1,    1.068571,  -3.7077575, 1.12, 0.95, 1.12, 0.95
   666, 'BUS 666     ',       110, 1,    1,    2, 1,   1.0686787,  -3.7335396, 1.12, 0.95, 1.12, 0.95
   667, 'BUS 667     ',       110, 1,    1,    2, 1,   1.0763312,  -5.7425583, 1.12, 0.95, 1.12, 0.95
   668, 'BUS 668     ',       110, 1,    1,    2, 1,   1.0758315,  -5.5834987, 1.12, 0.95, 1.12, 0.95
   669, 'BUS 669     ',       110, 1,    1,    2, 1,   1.0527338,   -6.655479, 1.12, 0.95, 1.12, 0.95
   670, 'BUS 670     ',       110, 1,    1,    2, 1,   1.0449228,  -6.6828935, 1.12, 0.95, 1.12, 0.95
   671, 'BUS 671     ',       110, 1,    1,    2, 1,   1.0523822,  -6.6655909, 1.12, 0.95, 1.12, 0.95
   672, 'BUS 672     ',       110, 1,    1,    2, 1,   1.0534003,  -6.6409096, 1.12, 0.95, 1.12, 0.95
   673, 'BUS 673     ',       110, 1,    1,    2, 1,   1.0472821,  -6.7138072, 1.12, 0.95, 1.12, 0.95
   674, 'BUS 674     ',       110, 1,    1,    2, 1,   1.0675356,  -5.2935187, 1.12, 0.95, 1.12, 0.95
   675, 'BUS 675     ',       110, 1,    1,    2, 1,   1.0674256,  -5.2586106, 1.12, 0.95, 1.12, 0.95
   676, 'BUS 676     ',       110, 1,    1,    2, 1,   1.0798598,  -4.4164243, 1.12, 0.95, 1.12, 0.95
   677, 'BUS 677     ',       110, 1,    1,    2, 1,   1.0673852,  -5.2430505, 1.12, 0.95, 1.12, 0.95
   678, 'BUS 678     ',       110, 1,    1,    2, 1,   1.0877527,  -5.8199972, 1.12, 0.95, 1.12, 0.95
   679, 'BUS 679     ',       110, 1,    1,    2, 1,   1.0758311,  -5.7482175, 1.12, 0.95, 1.12, 0.95
   680, 'BUS 680     ',       110, 1,    1,    2, 1,   1.0686966,  -4.1105871, 1.12, 0.95, 1.12, 0.95
   681, 'BUS 681     ',       110, 1,    1,    2, 1,   1.0660688,  -5.5145313, 1.12, 0.95, 1.12, 0.95
   682, 'BUS 682     ',       110, 1,    1,    2, 1,    1.067836,  -5.4053699, 1.12, 0.95, 1.12, 0.95
   683, 'BUS 683     ',       110, 1,    1,    2, 1,   1.0850625,   -3.742445, 1.12, 0.95, 1.12, 0.95
   684, 'BUS 684     ',       110, 1,    1,    2, 1,   1.0854392,  -3.8550943, 1.12, 0.95, 1.12, 0.95
   685, 'BUS 685     ',       110, 1,    1,    2, 1,    1.087797,  -2.6684327, 1.12, 0.95, 1.12, 0.95
   686, 'BUS 686     ',       110, 2,    1,    2, 1,   1.0881238,   -2.228794, 1.12, 0.95, 1.12, 0.95
   687, 'BUS 687     ',       110, 1,    1,    2, 1,     1.08819,  -2.2441059, 1.12, 0.95, 1.12, 0.95
   688, 'BUS 688     ',       110, 1,    1,    2, 1,   1.0869455,  -2.0019733, 1.12, 0.95, 1.12, 0.95
   689, 'BUS 689     ',       110, 1,    1,    2, 1,    1.054162,  -6.8186571, 1.12, 0.95, 1.12, 0.95
   690, 'BUS 690     ',       110, 1,    1,    2, 1,    1.086241,  -2.0988994, 1.12, 0.95, 1.12, 0.95
   691, 'BUS 691     ',       110, 1,    1,    2, 1,   1.0876203,  -3.1156288, 1.12, 0.95, 1.12, 0.95
   692, 'BUS 692     ',       110, 2,    1,    2, 1,   1.0875515,  -3.1130802, 1.12, 0.95, 1.12, 0.95
   693, 'BUS 693     ',       110, 1,    1,    2, 1,    1.088024,  -3.1609761, 1.12, 0.95, 1.12, 0.95
   694, 'BUS 694     ',       110, 1,    1,    2, 1,   1.0889134,  -3.2657637, 1.12, 0.95, 1.12, 0.95
   695, 'BUS 695     ',       110, 1,    1,    2, 1,   1.0733819,  -5.4146453, 1.12, 0.95, 1.12, 0.95
   696, 'BUS 696     ',       110, 1,    1,    2, 1,    1.083437,  -3.9923464, 1.12, 0.95, 1.12, 0.95
   697, 'BUS 697     ',       110, 1,    1,    2, 1,   1.0896246,  -3.2708551, 1.12, 0.95, 1.12, 0.95
   698, 'BUS 698     ',       110, 1,    1,    2, 1,   1.0894817,  -3.2715181, 1.12, 0.95, 1.12, 0.95
   699, 'BUS 699     ',       110, 1,    1,    2, 1,   1.0885836,  -3.4732692, 1.12, 0.95, 1.12, 0.95
   700, 'BUS 700     ',       110, 1,    1,    2, 1,   1.0884113,  -3.2285564, 1.12, 0.95, 1.12, 0.95
   701, 'BUS 701     ',       110, 1,    1,    2, 1,   1.0840009,  -2.7284792, 1.12, 0.95, 1.12, 0.95
   702, 'BUS 702     ',       110, 1,    1,    2, 1,   1.0877995,  -3.0218064, 1.12, 0.95, 1.12, 0.95
   703, 'BUS 703     ',       110, 1,    1,    2, 1,   1.0878921,  -3.1050956, 1.12, 0.95, 1.12, 0.95
   704, 'BUS 704     ',       110, 1,    1,    2, 1,   1.0839408,  -2.7363777, 1.12, 0.95, 1.12, 0.95
   705, 'BUS 705     ',       110, 1,    1,    2, 1,   1.0842612,  -2.7084756, 1.12, 0.95, 1.12, 0.95
   706, 'BUS 706     ',       110, 1,    1,    2, 1,   1.0875236,  -3.1012861, 1.12, 0.95, 1.12, 0.95
   707, 'BUS 707     ',       110, 1,    1,    2, 1,   1.0808123,  -4.4634104, 1.12, 0.95, 1.12, 0.95
   708, 'BUS 708     ',       110, 1,    1,    2, 1,   1.0812549,  -4.4393536, 1.12, 0.95, 1.12, 0.95
   709, 'BUS 709     ',       110, 1,    1,    2, 1,   1.0854794,  -4.1608803, 1.12, 0.95, 1.12, 0.95
   710, 'BUS 710     ',       110, 1,    1,    2, 1,   1.0893832,  -5.8153022, 1.12, 0.95, 1.12, 0.95
   711, 'BUS 711     ',       110, 1,    1,    2, 1,    1.080111,  -3.8428297, 1.12, 0.95, 1.12, 0.95
   712, 'BUS 712     ',       110, 1,    1,    2, 1,   1.0602329,  -6.4830619, 1.12, 0.95, 1.12, 0.95
   713, 'BUS 713     ',       110, 1,    1,    2, 1,   1.0752589,  -4.1476502, 1.12, 0.95, 1.12, 0.95
   714, 'BUS 714     ',       110, 1,    1,    2, 1,    1.067253,  -6.1403316, 1.12, 0.95, 1.12, 0.95
   715, 'BUS 715     ',       110, 1,    1,    2, 1,   1.0787348,  -3.7677542, 1.12, 0.95, 1.12, 0.95
   716, 'BUS 716     ',       110, 1,    1,    2, 1,   1.0787707,  -3.7632392, 1.12, 0.95, 1.12, 0.95
   717, 'BUS 717     ',       110, 2,    1,    2, 1,    1.086368,  -4.4636475, 1.12, 0.95, 1.12, 0.95
   718, 'BUS 718     ',       110, 1,    1,    2, 1,   1.0724377,  -5.9210489, 1.12, 0.95, 1.12, 0.95
   719, 'BUS 719     ',       110, 1,    1,    2, 1,   1.0809929,  -5.4942683, 1.12, 0.95, 1.12, 0.95
   720, 'BUS 720     ',       110, 1,    1,    2, 1,   1.0678839,   -5.661277, 1.12, 0.95, 1.12, 0.95
   721, 'BUS 721     ',       110, 1,    1,    2, 1,   1.0757496,  -4.3622044, 1.12, 0.95, 1.12, 0.95
   722, 'BUS 722     ',       110, 1,    1,    2, 1,   1.0769576,  -4.4819463, 1.12, 0.95, 1.12, 0.95
   723, 'BUS 723     ',       110, 1,    1,    2, 1,   1.0649445,    -6.47888, 1.12, 0.95, 1.12, 0.95
   724, 'BUS 724     ',       110, 1,    1,    2, 1,    1.077881,  -4.7876696, 1.12, 0.95, 1.12, 0.95
   725, 'BUS 725     ',       110, 1,    1,    2, 1,   1.0842037,   -4.076082, 1.12, 0.95, 1.12, 0.95
   726, 'BUS 726     ',       110, 1,    1,    2, 1,   1.0722344,  -5.6491011, 1.12, 0.95, 1.12, 0.95
   727, 'BUS 727     ',       110, 1,    1,    2, 1,   1.0822709,  -3.6264978, 1.12, 0.95, 1.12, 0.95
   728, 'BUS 728     ',       110, 1,    1,    2, 1,   1.0796273,  -4.6508269, 1.12, 0.95, 1.12, 0.95
   729, 'BUS 729     ',       110, 1,    1,    2, 1,   1.0714004,  -5.8488017, 1.12, 0.95, 1.12, 0.95
   730, 'BUS 730     ',       110, 1,    1,    2, 1,   1.0774452,  -5.1580241, 1.12, 0.95, 1.12, 0.95
   731, 'BUS 731     ',       110, 1,    1,    2, 1,   1.0741733,  -5.3992308, 1.12, 0.95, 1.12, 0.95
   732, 'BUS 732     ',       110, 1,    1,    2, 1,   1.0742658,  -5.3839198, 1.12, 0.95, 1.12, 0.95
   733, 'BUS 733     ',       110, 1,    1,    2, 1,   1.0857152,  -4.3392239, 1.12, 0.95, 1.12, 0.95
   734, 'BUS 734     ',       110, 1,    1,    2, 1,   1.0136623,  -6.3437637, 1.12, 0.95, 1.12, 0.95
   735, 'BUS 735     ',       110, 1,    1,    2, 1,   1.0140322,  -6.3266659, 1.12, 0.95, 1.12, 0.95
   736, 'BUS 736     ',       110, 1,    1,    2, 1,   1.0731164,  -5.5520254, 1.12, 0.95, 1.12, 0.95
   737, 'BUS 737     ',       110, 1,    1,    2, 1,   1.0727452,  -5.6497241, 1.12, 0.95, 1.12, 0.95
   738, 'BUS 738     ',       110, 1,    1,    2, 1,   1.0759215,  -4.8312297, 1.12, 0.95, 1.12, 0.95
   739, 'BUS 739     ',       110, 1,    1,    2, 1,   1.0901729,   -3.044686, 1.12, 0.95, 1.12, 0.95
   740, 'BUS 740     ',       110, 1,    1,    2, 1,    1.070949,  -5.5574661, 1.12, 0.95, 1.12, 0.95
   741, 'BUS 741     ',       110, 2,    1,    2, 1,   1.0957407,  -3.7458166, 1.12, 0.95, 1.12, 0.95
   742, 'BUS 742     ',       110, 1,    1,    2, 1,   1.0958467,  -3.7645625, 1.12, 0.95, 1.12, 0.95
   743, 'BUS 743     ',       110, 1,    1,    2, 1,   1.0867422,  -5.7253826, 1.12, 0.95, 1.12, 0.95
   744, 'BUS 744     ',       110, 1,    1,    2, 1,   1.0697425,  -4.4951178, 1.12, 0.95, 1.12, 0.95
   745, 'BUS 745     ',       110, 1,    1,    2, 1,   1.0712216,  -4.7548042, 1.12, 0.95, 1.12, 0.95
   746, 'BUS 746     ',       110, 1,    1,    2, 1,   1.0730079,  -4.8240048, 1.12, 0.95, 1.12, 0.95
   747, 'BUS 747     ',       110, 1,    1,    2, 1,   1.0729412,  -4.7891488, 1.12, 0.95, 1.12, 0.95
   748, 'BUS 748     ',       110, 1,    1,    2, 1,   1.0813782,  -3.7113633, 1.12, 0.95, 1.12, 0.95
   749, 'BUS 749     ',       110, 1,    1,    2, 1,    1.080929,  -3.7472743, 1.12, 0.95, 1.12, 0.95
   750, 'BUS 750     ',       110, 1,    1,    2, 1,   1.0732189,  -4.0772682, 1.12, 0.95, 1.12, 0.95
   751, 'BUS 751     ',       110, 1,    1,    2, 1,   1.0586925,  -6.6168869, 1.12, 0.95, 1.12, 0.95
   752, 'BUS 752     ',       110, 1,    1,    2, 1,   1.0632629,  -5.9771267, 1.12, 0.95, 1.12, 0.95
   753, 'BUS 753     ',       110, 1,    1,    2, 1,   1.0715376,  -4.9996201, 1.12, 0.95, 1.12, 0.95
   754, 'BUS 754     ',       110, 1,    1,    2, 1,   1.0824991,  -4.4207098, 1.12, 0.95, 1.12, 0.95
   755, 'BUS 755     ',       110, 1,    1,    2, 1,   1.0583786,  -6.6774547, 1.12, 0.95, 1.12, 0.95
   756, 'BUS 756     ',       110, 1,    1,    2, 1,   1.0602388,  -6.4777409, 1.12, 0.95, 1.12, 0.95
   757, 'BUS 757     ',       110, 1,    1,    2, 1,   1.0588507,  -6.5926108, 1.12, 0.95, 1.12, 0.95
   758, 'BUS 758     ',       110, 1,    1,    2, 1,   1.0726513,  -5.1390926, 1.12, 0.95, 1.12, 0.95
   759, 'BUS 759     ',       110, 1,    1,    2, 1,   1.0801496,  -5.4120364, 1.12, 0.95, 1.12, 0.95
   760, 'BUS 760     ',       110, 1,    1,    2, 1,   1.0802484,  -5.4038759, 1.12, 0.95, 1.12, 0.95
   761, 'BUS 761     ',       110, 1,    1,    2, 1,   1.0781416,  -4.2661132, 1.12, 0.95, 1.12, 0.95
   762, 'BUS 762     ',       110, 1,    1,    2, 1,    1.072487,  -5.1292777, 1.12, 0.95, 1.12, 0.95
   763, 'BUS 763     ',       110, 1,    1,    2, 1,   1.0690166,  -4.8319666, 1.12, 0.95, 1.12, 0.95
   764, 'BUS 764     ',       110, 2,    1,    2, 1,   1.0762578,   -3.589181, 1.12, 0.95, 1.12, 0.95
   765, 'BUS 765     ',       110, 1,    1,    2, 1,   1.0811285,  -4.5166132, 1.12, 0.95, 1.12, 0.95
   766, 'BUS 766     ',       110, 1,    1,    2, 1,   1.0698812,  -5.0585403, 1.12, 0.95, 1.12, 0.95
   767, 'BUS 767     ',       110, 1,    1,    2, 1,   1.0739399,  -4.4738183, 1.12, 0.95, 1.12, 0.95
   768, 'BUS 768     ',       110, 1,    1,    2, 1,   1.0722759,  -5.4210017, 1.12, 0.95, 1.12, 0.95
   769, 'BUS 769     ',       110, 1,    1,    2, 1,   1.0755833,  -5.0125685, 1.12, 0.95, 1.12, 0.95
   770, 'BUS 770     ',       110, 1,    1,    2, 1,   1.0755439,  -5.0138867, 1.12, 0.95, 1.12, 0.95
   771, 'BUS 771     ',       110, 1,    1,    2, 1,   1.0731302,  -5.0122685, 1.12, 0.95, 1.12, 0.95
   772, 'BUS 772     ',       110, 1,    1,    2, 1,   1.0736123,   -5.032127, 1.12, 0.95, 1.12, 0.95
   773, 'BUS 773     ',       110, 1,    1,    2, 1,   1.0700507,  -5.0888476, 1.12, 0.95, 1.12, 0.95
   774, 'BUS 774     ',       110, 1,    1,    2, 1,   1.0934103,  -2.0158497, 1.12, 0.95, 1.12, 0.95
   775, 'BUS 775     ',       110, 1,    1,    2, 1,   1.0676795,  -4.5525455, 1.12, 0.95, 1.12, 0.95
   776, 'BUS 776     ',       110, 1,    1,    2, 1,   1.0710446,  -4.8007563, 1.12, 0.95, 1.12, 0.95
   777, 'BUS 777     ',       110, 1,    1,    2, 1,   1.0736559,  -4.6101322, 1.12, 0.95, 1.12, 0.95
   778, 'BUS 778     ',       110, 1,    1,    2, 1,   1.0725842,  -4.9467422, 1.12, 0.95, 1.12, 0.95
   779, 'BUS 779     ',       110, 1,    1,    2, 1,   1.0696493,  -4.3478261, 1.12, 0.95, 1.12, 0.95
   780, 'BUS 780     ',       110, 1,    1,    2, 1,   1.0696614,  -4.3555373, 1.12, 0.95, 1.12, 0.95
   781, 'BUS 781     ',       110, 1,    1,    2, 1,    1.073126,  -5.1207492, 1.12, 0.95, 1.12, 0.95
   782, 'BUS 782     ',       110, 1,    1,    2, 1,   1.0756818,  -3.6628569, 1.12, 0.95, 1.12, 0.95
   783, 'BUS 783     ',       110, 1,    1,    2, 1,   1.0732755,  -4.8860084, 1.12, 0.95, 1.12, 0.95
   784, 'BUS 784     ',       110, 1,    1,    2, 1,   1.0764125,  -5.1898851, 1.12, 0.95, 1.12, 0.95
   785, 'BUS 785     ',       110, 1,    1,    2, 1,    1.094864,  -1.3489392, 1.12, 0.95, 1.12, 0.95
   786, 'BUS 786     ',       110, 1,    1,    2, 1,   1.0849939,  -5.6346759, 1.12, 0.95, 1.12, 0.95
   787, 'BUS 787     ',       110, 1,    1,    2, 1,   1.0863641,  -3.3001648, 1.12, 0.95, 1.12, 0.95
   788, 'BUS 788     ',       110, 1,    1,    2, 1,    1.085821,  -3.3022472, 1.12, 0.95, 1.12, 0.95
   789, 'BUS 789     ',       110, 1,    1,    2, 1,   1.0716633,  -5.4055372, 1.12, 0.95, 1.12, 0.95
   790, 'BUS 790     ',       110, 1,    1,    2, 1,   1.0853104,  -3.2750341, 1.12, 0.95, 1.12, 0.95
   791, 'BUS 791     ',       110, 1,    1,    2, 1,   1.0855548,   -4.865817, 1.12, 0.95, 1.12, 0.95
   792, 'BUS 792     ',       110, 1,    1,    2, 1,    1.072365,   -5.349713, 1.12, 0.95, 1.12, 0.95
   793, 'BUS 793     ',       110, 2,    1,    2, 1,   1.0536063,  -6.7847346, 1.12, 0.95, 1.12, 0.95
   794, 'BUS 794     ',       110, 1,    1,    2, 1,   1.0555661,  -6.6524202, 1.12, 0.95, 1.12, 0.95
   795, 'BUS 795     ',       110, 1,    1,    2, 1,   1.0818742,  -3.5604063, 1.12, 0.95, 1.12, 0.95
   796, 'BUS 796     ',       110, 1,    1,    2, 1,   1.0757857,  -3.5773178, 1.12, 0.95, 1.12, 0.95
   797, 'BUS 797     ',       110, 1,    1,    2, 1,   1.0553313,  -6.8109761, 1.12, 0.95, 1.12, 0.95
   798, 'BUS 798     ',       110, 1,    1,    2, 1,   1.0709965,   -5.585387, 1.12, 0.95, 1.12, 0.95
   799, 'BUS 799     ',       110, 1,    1,    2, 1,   1.0688708,  -5.4698955, 1.12, 0.95, 1.12, 0.95
   800, 'BUS 800     ',       110, 1,    1,    2, 1,   1.0710295,  -5.5274126, 1.12, 0.95, 1.12, 0.95
   801, 'BUS 801     ',       110, 1,    1,    2, 1,   1.0713138,  -4.8629253, 1.12, 0.95, 1.12, 0.95
   802, 'BUS 802     ',       110, 1,    1,    2, 1,   1.0934552,  -4.2062692, 1.12, 0.95, 1.12, 0.95
   803, 'BUS 803     ',       110, 1,    1,    2, 1,    1.072211,  -5.5974033, 1.12, 0.95, 1.12, 0.95
   804, 'BUS 804     ',       110, 1,    1,    2, 1,   1.0843427,  -4.0131339, 1.12, 0.95, 1.12, 0.95
   805, 'BUS 805     ',       110, 1,    1,    2, 1,   1.0540797,  -6.7594102, 1.12, 0.95, 1.12, 0.95
   806, 'BUS 806     ',       110, 1,    1,    2, 1,   1.0891617,  -5.0846665, 1.12, 0.95, 1.12, 0.95
   807, 'BUS 807     ',       110, 1,    1,    2, 1,   1.0722288,  -5.5941509, 1.12, 0.95, 1.12, 0.95
   808, 'BUS 808     ',       110, 1,    1,    2, 1,   1.0779203,  -4.8302813, 1.12, 0.95, 1.12, 0.95
   809, 'BUS 809     ',       110, 2,    1,    2, 1,   1.0929948,  -2.3565561, 1.12, 0.95, 1.12, 0.95
   810, 'BUS 810     ',       110, 1,    1,    2, 1,   1.0627062,  -5.8956246, 1.12, 0.95, 1.12, 0.95
   811, 'BUS 811     ',       110, 1,    1,    2, 1,   1.0718418,   -5.621215, 1.12, 0.95, 1.12, 0.95
   812, 'BUS 812     ',       110, 1,    1,    2, 1,    1.077864,  -4.8520835, 1.12, 0.95, 1.12, 0.95
   813, 'BUS 813     ',       110, 1,    1,    2, 1,   1.0777994,  -4.8409161, 1.12, 0.95, 1.12, 0.95
   814, 'BUS 814     ',       110, 1,    1,    2, 1,   1.0785079,  -3.9957726, 1.12, 0.95, 1.12, 0.95
   815, 'BUS 815     ',       110, 1,    1,    2, 1,   1.0805003,  -3.9904075, 1.12, 0.95, 1.12, 0.95
   816, 'BUS 816     ',       110, 1,    1,    2, 1,   1.0799817,  -4.3039906, 1.12, 0.95, 1.12, 0.95
   817, 'BUS 817     ',       110, 1,    1,    2, 1,    1.070104,   -4.799749, 1.12, 0.95, 1.12, 0.95
   818, 'BUS 818     ',       110, 1,    1,    2, 1,   1.0706143,  -4.6180095, 1.12, 0.95, 1.12, 0.95
   819, 'BUS 819     ',       110, 1,    1,    2, 1,   1.0792716,  -4.0518204, 1.12, 0.95, 1.12, 0.95
   820, 'BUS 820     ',       110, 1,    1,    2, 1,   1.0734294,  -4.0141178, 1.12, 0.95, 1.12, 0.95
   821, 'BUS 821     ',       110, 1,    1,    2, 1,   1.0702983,  -4.8280617, 1.12, 0.95, 1.12, 0.95
   822, 'BUS 822     ',       110, 1,    1,    2, 1,   1.0547906,  -6.8363003, 1.12, 0.95, 1.12, 0.95
   823, 'BUS 823     ',       110, 1,    1,    2, 1,   1.0666462,   -5.467175, 1.12, 0.95, 1.12, 0.95
   824, 'BUS 824     ',       110, 1,    1,    2, 1,   1.0897027,  -2.6803719, 1.12, 0.95, 1.12, 0.95
   825, 'BUS 825     ',       110, 1,    1,    2, 1,    1.088832,   -1.348231, 1.12, 0.95, 1.12, 0.95
   826, 'BUS 826     ',       110, 1,    1,    2, 1,   1.0803015,  -5.3980887, 1.12, 0.95, 1.12, 0.95
   827, 'BUS 827     ',       110, 1,    1,    2, 1,   1.0877758,  -3.8395313, 1.12, 0.95, 1.12, 0.95
   828, 'BUS 828     ',       110, 1,    1,    2, 1,   1.0738728,  -5.6343264, 1.12, 0.95, 1.12, 0.95
   829, 'BUS 829     ',       110, 1,    1,    2, 1,     1.09017,  -4.3730327, 1.12, 0.95, 1.12, 0.95
   830, 'BUS 830     ',       110, 1,    1,    2, 1,   1.0842025,  -2.7176328, 1.12, 0.95, 1.12, 0.95
   831, 'BUS 831     ',       110, 1,    1,    2, 1,   1.0710125,  -5.4743807, 1.12, 0.95, 1.12, 0.95
   832, 'BUS 832     ',       110, 1,    1,    2, 1,   1.0874687,  -5.8013853, 1.12, 0.95, 1.12, 0.95
   833, 'BUS 833     ',       110, 1,    1,    2, 1,   1.0737702,  -3.7199282, 1.12, 0.95, 1.12, 0.95
   834, 'BUS 834     ',       110, 1,    1,    2, 1,   1.0537561,  -6.8017331, 1.12, 0.95, 1.12, 0.95
   835, 'BUS 835     ',       110, 1,    1,    2, 1,    1.084242,   -3.561361, 1.12, 0.95, 1.12, 0.95
   836, 'BUS 836     ',       110, 1,    1,    2, 1,   1.0885514,  -2.8755272, 1.12, 0.95, 1.12, 0.95
   837, 'BUS 837     ',       110, 1,    1,    2, 1,   1.0760083,  -3.7815016, 1.12, 0.95, 1.12, 0.95
   838, 'BUS 838     ',       110, 1,    1,    2, 1,   1.0743669,  -3.7489665, 1.12, 0.95, 1.12, 0.95
   839, 'BUS 839     ',       110, 1,    1,    2, 1,   1.0710873,  -5.6012004, 1.12, 0.95, 1.12, 0.95
   840, 'BUS 840     ',       110, 1,    1,    2, 1,   1.0740226,  -5.1800572, 1.12, 0.95, 1.12, 0.95
   841, 'BUS 841     ',       110, 1,    1,    3, 1,   1.1126851,  -4.1903331, 1.12, 0.95, 1.12, 0.95
   842, 'BUS 842     ',       110, 1,    1,    3, 1,   1.1038827,  -4.0644753, 1.12, 0.95, 1.12, 0.95
   843, 'BUS 843     ',       110, 1,    1,    3, 1,   1.0797922,  -5.4014756, 1.12, 0.95, 1.12, 0.95
   844, 'BUS 844     ',       110, 1,    1,    3, 1,   1.0819579,  -5.4498198, 1.12, 0.95, 1.12, 0.95
   845, 'BUS 845     ',       110, 1,    1,    3, 1,   1.0796068,  -5.4048644, 1.12, 0.95, 1.12, 0.95
   846, 'BUS 846     ',       110, 2,    1,    3, 1,   1.0801488,  -5.3791108, 1.12, 0.95, 1.12, 0.95
   847, 'BUS 847     ',       110, 1,    1,    3, 1,   1.0928754,  -7.3644916, 1.12, 0.95, 1.12, 0.95
   848, 'BUS 848     ',       110, 1,    1,    3, 1,   1.0928584,  -7.3597916, 1.12, 0.95, 1.12, 0.95
   849, 'BUS 849     ',       110, 1,    1,    3, 1,   1.0999783,   -5.578946, 1.12, 0.95, 1.12, 0.95
   850, 'BUS 850     ',       110, 1,    1,    3, 1,   1.0901972,  -4.1639489, 1.12, 0.95, 1.12, 0.95
   851, 'BUS 851     ',       110, 1,    1,    3, 1,   1.0901471,  -4.1639915, 1.12, 0.95, 1.12, 0.95
   852, 'BUS 852     ',       110, 1,    1,    3, 1,   1.0952647,  -6.6221736, 1.12, 0.95, 1.12, 0.95
   853, 'BUS 853     ',       110, 1,    1,    3, 1,   1.0952619,  -6.6178395, 1.12, 0.95, 1.12, 0.95
   854, 'BUS 854     ',       110, 1,    1,    3, 1,   1.0952667,  -6.6126572, 1.12, 0.95, 1.12, 0.95
   855, 'BUS 855     ',       110, 1,    1,    3, 1,   1.1005949,  -2.6857828, 1.12, 0.95, 1.12, 0.95
   856, 'BUS 856     ',       110, 1,    1,    3, 1,   1.1005954,  -2.6904524, 1.12, 0.95, 1.12, 0.95
   857, 'BUS 857     ',       110, 1,    1,    3, 1,   1.1078397,  -5.8422931, 1.12, 0.95, 1.12, 0.95
   858, 'BUS 858     ',       110, 1,    1,    3, 1,   1.1078669,  -5.8371216, 1.12, 0.95, 1.12, 0.95
   859, 'BUS 859     ',       110, 1,    1,    3, 1,    1.107741,  -5.8555814, 1.12, 0.95, 1.12, 0.95
   860, 'BUS 860     ',       110, 1,    1,    3, 1,   1.1077249,  -5.8519055, 1.12, 0.95, 1.12, 0.95
   861, 'BUS 861     ',       110, 1,    1,    3, 1,   1.0911259,  -4.0534204, 1.12, 0.95, 1.12, 0.95
   862, 'BUS 862     ',       110, 1,    1,    3, 1,   1.0911163,  -4.0565555, 1.12, 0.95, 1.12, 0.95
   863, 'BUS 863     ',       110, 1,    1,    3, 1,   1.0819735,  -5.4500834, 1.12, 0.95, 1.12, 0.95
   864, 'BUS 864     ',       110, 1,    1,    3, 1,    1.091854,  -5.8267568, 1.12, 0.95, 1.12, 0.95
   865, 'BUS 865     ',       110, 1,    1,    3, 1,   1.0918272,  -5.8311604, 1.12, 0.95, 1.12, 0.95
   866, 'BUS 866     ',       110, 1,    1,    3, 1,   1.1015623,  -6.3935571, 1.12, 0.95, 1.12, 0.95
   867, 'BUS 867     ',       110, 1,    1,    3, 1,   1.0990752,  -6.6356363, 1.12, 0.95, 1.12, 0.95
   868, 'BUS 868     ',       110, 1,    1,    3, 1,   1.0990752,  -6.6356356, 1.12, 0.95, 1.12, 0.95
   869, 'BUS 869     ',       110, 1,    1,    3, 1,   1.0965193,  -3.9548691, 1.12, 0.95, 1.12, 0.95
   870, 'BUS 870     ',       110, 1,    1,    3, 1,    1.096513,  -3.9552845, 1.12, 0.95, 1.12, 0.95
   871, 'BUS 871     ',       110, 1,    1,    3, 1,   1.0899096,  -5.7047368, 1.12, 0.95, 1.12, 0.95
   872, 'BUS 872     ',       110, 1,    1,    3, 1,   1.0899051,  -5.6999443, 1.12, 0.95, 1.12, 0.95
   873, 'BUS 873     ',       110, 1,    1,    3, 1,   1.0824511,  -6.3840857, 1.12, 0.95, 1.12, 0.95
   874, 'BUS 874     ',       110, 1,    1,    3, 1,   1.0836039,  -5.5895703, 1.12, 0.95, 1.12, 0.95
   875, 'BUS 875     ',       110, 1,    1,    3, 1,   1.0824577,  -6.3836969, 1.12, 0.95, 1.12, 0.95
   876, 'BUS 876     ',       110, 1,    1,    3, 1,   1.1019152,  -5.3538312, 1.12, 0.95, 1.12, 0.95
   877, 'BUS 877     ',       110, 1,    1,    3, 1,    1.101909,  -5.3537331, 1.12, 0.95, 1.12, 0.95
   878, 'BUS 878     ',       110, 2,    1,    3, 1,   1.1062335,  -3.6632305, 1.12, 0.95, 1.12, 0.95
   879, 'BUS 879     ',       110, 1,    1,    3, 1,   1.1041221,  -3.9731932, 1.12, 0.95, 1.12, 0.95
   880, 'BUS 880     ',       110, 1,    1,    3, 1,   1.0932296,  -6.3479732, 1.12, 0.95, 1.12, 0.95
   881, 'BUS 881     ',       110, 1,    1,    3, 1,   1.1034746,   -2.773489, 1.12, 0.95, 1.12, 0.95
   882, 'BUS 882     ',       110, 1,    1,    3, 1,   1.1037761,  -2.7535901, 1.12, 0.95, 1.12, 0.95
   883, 'BUS 883     ',       110, 1,    1,    3, 1,   1.0823103,  -6.8049441, 1.12, 0.95, 1.12, 0.95
   884, 'BUS 884     ',       110, 1,    1,    3, 1,   1.0823285,  -6.8074988, 1.12, 0.95, 1.12, 0.95
   885, 'BUS 885     ',       110, 1,    1,    3, 1,   1.1032156,  -5.3895332, 1.12, 0.95, 1.12, 0.95
   886, 'BUS 886     ',       110, 1,    1,    3, 1,   1.1031939,   -5.386406, 1.12, 0.95, 1.12, 0.95
   887, 'BUS 887     ',       110, 1,    1,    3, 1,   1.0949826,  -4.0446956, 1.12, 0.95, 1.12, 0.95
   888, 'BUS 888     ',       110, 1,    1,    3, 1,   1.0942853,  -4.0778174, 1.12, 0.95, 1.12, 0.95
   889, 'BUS 889     ',       110, 1,    1,    3, 1,   1.0950034,  -4.0437668, 1.12, 0.95, 1.12, 0.95
   890, 'BUS 890     ',       110, 1,    1,    3, 1,   1.0942944,  -4.0774096, 1.12, 0.95, 1.12, 0.95
   891, 'BUS 891     ',       110, 1,    1,    3, 1,   1.1096426, -0.19558924, 1.12, 0.95, 1.12, 0.95
   892, 'BUS 892     ',       110, 1,    1,    3, 1,   1.1096123, -0.18800951, 1.12, 0.95, 1.12, 0.95
   893, 'BUS 893     ',       110, 1,    1,    3, 1,   1.0941537,  -6.4383255, 1.12, 0.95, 1.12, 0.95
   894, 'BUS 894     ',       110, 1,    1,    3, 1,   1.0943256,  -6.4154002, 1.12, 0.95, 1.12, 0.95
   895, 'BUS 895     ',       110, 1,    1,    3, 1,   1.0912032,  -4.1733963, 1.12, 0.95, 1.12, 0.95
   896, 'BUS 896     ',       110, 1,    1,    3, 1,   1.0912651,  -4.1716323, 1.12, 0.95, 1.12, 0.95
   897, 'BUS 897     ',       110, 1,    1,    3, 1,   1.0977617,  -3.8479697, 1.12, 0.95, 1.12, 0.95
   898, 'BUS 898     ',       110, 1,    1,    3, 1,   1.0960627,  -4.1094744, 1.12, 0.95, 1.12, 0.95
   899, 'BUS 899     ',       110, 1,    1,    3, 1,   1.0981748,  -3.8234374, 1.12, 0.95, 1.12, 0.95
   900, 'BUS 900     ',       110, 1,    1,    3, 1,   1.1023233,  -2.1612193, 1.12, 0.95, 1.12, 0.95
   901, 'BUS 901     ',       110, 2,    1,    3, 1,   1.0998334,  -3.1409139, 1.12, 0.95, 1.12, 0.95
   902, 'BUS 902     ',       110, 1,    1,    3, 1,   1.0978942,  -3.8500413, 1.12, 0.95, 1.12, 0.95
   903, 'BUS 903     ',       110, 1,    1,    3, 1,    1.099616,  -2.8645493, 1.12, 0.95, 1.12, 0.95
   904, 'BUS 904     ',       110, 1,    1,    3, 1,   1.0996068,  -2.8636993, 1.12, 0.95, 1.12, 0.95
   905, 'BUS 905     ',       110, 1,    1,    3, 1,    1.082699,  -6.8237108, 1.12, 0.95, 1.12, 0.95
   906, 'BUS 906     ',       110, 1,    1,    3, 1,   1.0827327,  -6.8232405, 1.12, 0.95, 1.12, 0.95
   907, 'BUS 907     ',       110, 1,    1,    3, 1,   1.0915134,  -4.4126555, 1.12, 0.95, 1.12, 0.95
   908, 'BUS 908     ',       110, 1,    1,    3, 1,   1.0915134,  -4.4126555, 1.12, 0.95, 1.12, 0.95
   909, 'BUS 909     ',       110, 1,    1,    3, 1,   1.1102126,  -4.3830476, 1.12, 0.95, 1.12, 0.95
   910, 'BUS 910     ',       110, 1,    1,    3, 1,   1.1044642,  -4.0387115, 1.12, 0.95, 1.12, 0.95
   911, 'BUS 911     ',       110, 1,    1,    3, 1,   1.1031486,  -5.4049322, 1.12, 0.95, 1.12, 0.95
   912, 'BUS 912     ',       110, 1,    1,    3, 1,    1.103255,  -5.3874518, 1.12, 0.95, 1.12, 0.95
   913, 'BUS 913     ',       110, 1,    1,    3, 1,   1.0986121,  -5.0142326, 1.12, 0.95, 1.12, 0.95
   914, 'BUS 914     ',       110, 1,    1,    3, 1,   1.0982346,  -4.7764948, 1.12, 0.95, 1.12, 0.95
   915, 'BUS 915     ',       110, 1,    1,    3, 1,   1.0982001,  -4.7775612, 1.12, 0.95, 1.12, 0.95
   916, 'BUS 916     ',       110, 1,    1,    3, 1,   1.0985333,  -5.0184256, 1.12, 0.95, 1.12, 0.95
   917, 'BUS 917     ',       110, 1,    1,    3, 1,   1.0932692,  -5.7293094, 1.12, 0.95, 1.12, 0.95
   918, 'BUS 918     ',       110, 1,    1,    3, 1,   1.0932526,  -5.7352982, 1.12, 0.95, 1.12, 0.95
   919, 'BUS 919     ',       110, 1,    1,    3, 1,   1.0913077,  -4.0329857, 1.12, 0.95, 1.12, 0.95
   920, 'BUS 920     ',       110, 1,    1,    3, 1,   1.0912998,  -4.0350028, 1.12, 0.95, 1.12, 0.95
   921, 'BUS 921     ',       110, 1,    1,    3, 1,   1.1028524,  -6.1457861, 1.12, 0.95, 1.12, 0.95
   922, 'BUS 922     ',       110, 1,    1,    3, 1,   1.1026695,  -6.2470034, 1.12, 0.95, 1.12, 0.95
   923, 'BUS 923     ',       110, 1,    1,    3, 1,   1.0973229,  -3.6086351, 1.12, 0.95, 1.12, 0.95
   924, 'BUS 924     ',       110, 1,    1,    3, 1,   1.0972449,   -3.601423, 1.12, 0.95, 1.12, 0.95
   925, 'BUS 925     ',       110, 1,    1,    3, 1,    1.097338,   -3.606448, 1.12, 0.95, 1.12, 0.95
   926, 'BUS 926     ',       110, 1,    1,    3, 1,    1.097244,  -3.6014069, 1.12, 0.95, 1.12, 0.95
   927, 'BUS 927     ',       110, 1,    1,    3, 1,   1.1035268,  -2.0357817, 1.12, 0.95, 1.12, 0.95
   928, 'BUS 928     ',       110, 1,    1,    3, 1,   1.1035265,  -2.0387028, 1.12, 0.95, 1.12, 0.95
   929, 'BUS 929     ',       110, 1,    1,    3, 1,   1.1052464,  -4.9319968, 1.12, 0.95, 1.12, 0.95
   930, 'BUS 930     ',       110, 1,    1,    3, 1,   1.1084883,  -4.5754776, 1.12, 0.95, 1.12, 0.95
   931, 'BUS 931     ',       110, 1,    1,    3, 1,   1.0819701,  -6.5198826, 1.12, 0.95, 1.12, 0.95
   932, 'BUS 932     ',       110, 1,    1,    3, 1,   1.0819537,   -6.518744, 1.12, 0.95, 1.12, 0.95
   933, 'BUS 933     ',       110, 1,    1,    3, 1,   1.0948006,  -6.5094873, 1.12, 0.95, 1.12, 0.95
   934, 'BUS 934     ',       110, 1,    1,    3, 1,   1.0947993,  -6.5138294, 1.12, 0.95, 1.12, 0.95
   935, 'BUS 935     ',       110, 1,    1,    3, 1,   1.0909682,  -7.4180573, 1.12, 0.95, 1.12, 0.95
   936, 'BUS 936     ',       110, 1,    1,    3, 1,   1.0909836,  -7.4186764, 1.12, 0.95, 1.12, 0.95
   937, 'BUS 937     ',       110, 1,    1,    3, 1,   1.0970719,   -3.622353, 1.12, 0.95, 1.12, 0.95
   938, 'BUS 938     ',       110, 1,    1,    3, 1,   1.0970651,  -3.6222473, 1.12, 0.95, 1.12, 0.95
   939, 'BUS 939     ',       110, 1,    1,    3, 1,   1.0964943,  -5.4433574, 1.12, 0.95, 1.12, 0.95
   940, 'BUS 940     ',       110, 1,    1,    3, 1,   1.0965159,  -5.4483543, 1.12, 0.95, 1.12, 0.95
   941, 'BUS 941     ',       110, 1,    1,    3, 1,   1.1091275,  -4.4053141, 1.12, 0.95, 1.12, 0.95
   942, 'BUS 942     ',       110, 1,    1,    3, 1,   1.1091183,  -4.4075698, 1.12, 0.95, 1.12, 0.95
   943, 'BUS 943     ',       110, 1,    1,    3, 1,   1.1089462,  -5.6646453, 1.12, 0.95, 1.12, 0.95
   944, 'BUS 944     ',       110, 1,    1,    3, 1,   1.1012736,  -6.5531612, 1.12, 0.95, 1.12, 0.95
   945, 'BUS 945     ',       110, 1,    1,    3, 1,   1.1090702,  -5.6514919, 1.12, 0.95, 1.12, 0.95
   946, 'BUS 946     ',       110, 1,    1,    3, 1,    1.098612,   -5.014229, 1.12, 0.95, 1.12, 0.95
   947, 'BUS 947     ',       110, 1,    1,    3, 1,   1.0982985,  -4.7723639, 1.12, 0.95, 1.12, 0.95
   948, 'BUS 948     ',       110, 1,    1,    3, 1,   1.0982461,  -3.7685056, 1.12, 0.95, 1.12, 0.95
   949, 'BUS 949     ',       110, 1,    1,    3, 1,   1.0982754,  -3.7651612, 1.12, 0.95, 1.12, 0.95
   950, 'BUS 950     ',       110, 1,    1,    3, 1,   1.0996185,  -2.8366549, 1.12, 0.95, 1.12, 0.95
   951, 'BUS 951     ',       110, 1,    1,    3, 1,   1.0998633,  -2.8126149, 1.12, 0.95, 1.12, 0.95
   952, 'BUS 952     ',       110, 1,    1,    3, 1,   1.1008237,   -3.151719, 1.12, 0.95, 1.12, 0.95
   953, 'BUS 953     ',       110, 1,    1,    3, 1,   1.1008646,  -3.1497133, 1.12, 0.95, 1.12, 0.95
   954, 'BUS 954     ',       110, 1,    1,    3, 1,    1.101911,  -5.3432857, 1.12, 0.95, 1.12, 0.95
   955, 'BUS 955     ',       110, 1,    1,    3, 1,   1.1019037,  -5.3454561, 1.12, 0.95, 1.12, 0.95
   956, 'BUS 956     ',       110, 1,    1,    3, 1,   1.0917258,   -5.920936, 1.12, 0.95, 1.12, 0.95
   957, 'BUS 957     ',       110, 1,    1,    3, 1,   1.0917378,  -5.9151393, 1.12, 0.95, 1.12, 0.95
   958, 'BUS 958     ',       110, 1,    1,    3, 1,   1.1006127,  -2.6860713, 1.12, 0.95, 1.12, 0.95
   959, 'BUS 959     ',       110, 1,    1,    3, 1,   1.1006132,  -2.6907147, 1.12, 0.95, 1.12, 0.95
   960, 'BUS 960     ',       110, 1,    1,    3, 1,   1.0792586,     -6.1363, 1.12, 0.95, 1.12, 0.95
   961, 'BUS 961     ',       110, 1,    1,    3, 1,   1.0792431,  -6.1400285, 1.12, 0.95, 1.12, 0.95
   962, 'BUS 962     ',       110, 1,    1,    3, 1,   1.0974142,  -3.7856642, 1.12, 0.95, 1.12, 0.95
   963, 'BUS 963     ',       110, 1,    1,    3, 1,   1.0974047,  -3.7844022, 1.12, 0.95, 1.12, 0.95
   964, 'BUS 964     ',       110, 1,    1,    3, 1,   1.1023058,  -2.2574147, 1.12, 0.95, 1.12, 0.95
   965, 'BUS 965     ',       110, 1,    1,    3, 1,   1.1023086,  -2.2579806, 1.12, 0.95, 1.12, 0.95
   966, 'BUS 966     ',       110, 1,    1,    3, 1,   1.0969322,  -3.7431006, 1.12, 0.95, 1.12, 0.95
   967, 'BUS 967     ',       110, 1,    1,    3, 1,   1.0969301,  -3.7393776, 1.12, 0.95, 1.12, 0.95
   968, 'BUS 968     ',       110, 1,    1,    3, 1,   1.1090435,  -5.6546617, 1.12, 0.95, 1.12, 0.95
   969, 'BUS 969     ',       110, 1,    1,    3, 1,   1.1090056,  -5.6651385, 1.12, 0.95, 1.12, 0.95
   970, 'BUS 970     ',       110, 1,    1,    3, 1,   1.1017018,  -5.6279126, 1.12, 0.95, 1.12, 0.95
   971, 'BUS 971     ',       110, 1,    1,    3, 1,   1.1017145,  -5.6232342, 1.12, 0.95, 1.12, 0.95
   972, 'BUS 972     ',       110, 1,    1,    3, 1,   1.0977589,  -3.8701423, 1.12, 0.95, 1.12, 0.95
   973, 'BUS 973     ',       110, 1,    1,    3, 1,   1.0977562,  -3.8703131, 1.12, 0.95, 1.12, 0.95
   974, 'BUS 974     ',       110, 1,    1,    3, 1,   1.1040068,  -3.9836352, 1.12, 0.95, 1.12, 0.95
   975, 'BUS 975     ',       110, 1,    1,    3, 1,   1.1040208,  -3.9779533, 1.12, 0.95, 1.12, 0.95
   976, 'BUS 976     ',       110, 1,    1,    3, 1,   1.1085599,  -4.4790611, 1.12, 0.95, 1.12, 0.95
   977, 'BUS 977     ',       110, 2,    1,    3, 1,   1.1140499,  -3.7697166, 1.12, 0.95, 1.12, 0.95
   978, 'BUS 978     ',       110, 1,    1,    3, 1,   1.1008081,  -5.5204226, 1.12, 0.95, 1.12, 0.95
   979, 'BUS 979     ',       110, 1,    1,    3, 1,   1.1008038,  -5.5197499, 1.12, 0.95, 1.12, 0.95
   980, 'BUS 980     ',       110, 1,    1,    3, 1,   1.1162961,   -4.825939, 1.12, 0.95, 1.12, 0.95
   981, 'BUS 981     ',       110, 1,    1,    3, 1,   1.1163291,  -4.8145231, 1.12, 0.95, 1.12, 0.95
   982, 'BUS 982     ',       110, 1,    1,    3, 1,   1.1014667,  -4.3148627, 1.12, 0.95, 1.12, 0.95
   983, 'BUS 983     ',       110, 1,    1,    3, 1,   1.1014499,  -4.3237761, 1.12, 0.95, 1.12, 0.95
   984, 'BUS 984     ',       110, 1,    1,    3, 1,   1.1033577,  -2.9388669, 1.12, 0.95, 1.12, 0.95
   985, 'BUS 985     ',       110, 1,    1,    3, 1,   1.1033578,  -2.9388278, 1.12, 0.95, 1.12, 0.95
   986, 'BUS 986     ',       110, 1,    1,    3, 1,   1.1028891,  -2.2796967, 1.12, 0.95, 1.12, 0.95
   987, 'BUS 987     ',       110, 1,    1,    3, 1,   1.1028947,  -2.2724874, 1.12, 0.95, 1.12, 0.95
   988, 'BUS 988     ',       110, 1,    1,    3, 1,   1.0970335,   -3.942016, 1.12, 0.95, 1.12, 0.95
   989, 'BUS 989     ',       110, 1,    1,    3, 1,    1.097013,  -3.9432669, 1.12, 0.95, 1.12, 0.95
   990, 'BUS 990     ',       110, 1,    1,    3, 1,   1.0930462,  -7.3019509, 1.12, 0.95, 1.12, 0.95
   991, 'BUS 991     ',       110, 1,    1,    3, 1,   1.0930681,  -7.2975068, 1.12, 0.95, 1.12, 0.95
   992, 'BUS 992     ',       110, 1,    1,    3, 1,   1.1115355,  -4.2743525, 1.12, 0.95, 1.12, 0.95
   993, 'BUS 993     ',       110, 1,    1,    3, 1,   1.1115809,  -4.2699597, 1.12, 0.95, 1.12, 0.95
   994, 'BUS 994     ',       110, 1,    1,    3, 1,   1.0902244,  -5.5597614, 1.12, 0.95, 1.12, 0.95
   995, 'BUS 995     ',       110, 1,    1,    3, 1,   1.0902311,  -5.5665718, 1.12, 0.95, 1.12, 0.95
   996, 'BUS 996     ',       110, 1,    1,    3, 1,   1.1069703,  -4.7041736, 1.12, 0.95, 1.12, 0.95
   997, 'BUS 997     ',       110, 1,    1,    3, 1,   1.1096036,  -4.4504175, 1.12, 0.95, 1.12, 0.95
   998, 'BUS 998     ',       110, 1,    1,    3, 1,   1.0904527,   -5.461527, 1.12, 0.95, 1.12, 0.95
   999, 'BUS 999     ',       110, 1,    1,    3, 1,   1.0899029,  -6.1307246, 1.12, 0.95, 1.12, 0.95
  1000, 'BUS 1000    ',       110, 1,    1,    3, 1,   1.1034502,  -4.0423919, 1.12, 0.95, 1.12, 0.95
  1001, 'BUS 1001    ',       110, 1,    1,    3, 1,   1.1034755,  -4.0388005, 1.12, 0.95, 1.12, 0.95
  1002, 'BUS 1002    ',       110, 2,    1,    3, 1,   1.1095971, -0.03829323, 1.12, 0.95, 1.12, 0.95
  1003, 'BUS 1003    ',       110, 1,    1,    3, 1,   1.1046554,  -1.6825082, 1.12, 0.95, 1.12, 0.95
  1004, 'BUS 1004    ',       110, 1,    1,    3, 1,   1.1032151,  -2.2303664, 1.12, 0.95, 1.12, 0.95
  1005, 'BUS 1005    ',       110, 1,    1,    3, 1,   1.1032133,  -2.2289618, 1.12, 0.95, 1.12, 0.95
  1006, 'BUS 1006    ',       110, 2,    1,    3, 1,   1.1137581,  -5.0592099, 1.12, 0.95, 1.12, 0.95
  1007, 'BUS 1007    ',       110, 2,    1,    3, 1,   1.1137457,  -5.0656861, 1.12, 0.95, 1.12, 0.95
  1008, 'BUS 1008    ',       110, 1,    1,    3, 1,   1.1108289,   -4.332566, 1.12, 0.95, 1.12, 0.95
  1009, 'BUS 1009    ',       110, 1,    1,    3, 1,   1.1108307,  -4.3322898, 1.12, 0.95, 1.12, 0.95
  1010, 'BUS 1010    ',       110, 1,    1,    3, 1,   1.0897327,  -5.9694856, 1.12, 0.95, 1.12, 0.95
  1011, 'BUS 1011    ',       110, 1,    1,    3, 1,   1.0897041,  -5.9743625, 1.12, 0.95, 1.12, 0.95
  1012, 'BUS 1012    ',       110, 1,    1,    3, 1,   1.0816433,  -6.1014243, 1.12, 0.95, 1.12, 0.95
  1013, 'BUS 1013    ',       110, 1,    1,    3, 1,   1.0816377,  -6.0927174, 1.12, 0.95, 1.12, 0.95
  1014, 'BUS 1014    ',       110, 2,    1,    3, 1,   1.1018225,  -5.3671261, 1.12, 0.95, 1.12, 0.95
  1015, 'BUS 1015    ',       110, 1,    1,    3, 1,   1.0986216,  -6.0335864, 1.12, 0.95, 1.12, 0.95
  1016, 'BUS 1016    ',       110, 1,    1,    3, 1,   1.1004701,  -5.8051037, 1.12, 0.95, 1.12, 0.95
  1017, 'BUS 1017    ',       110, 1,    1,    3, 1,   1.1049836,  -1.8358925, 1.12, 0.95, 1.12, 0.95
  1018, 'BUS 1018    ',       110, 1,    1,    3, 1,    1.104985,  -1.8358423, 1.12, 0.95, 1.12, 0.95
  1019, 'BUS 1019    ',       110, 1,    1,    3, 1,   1.0927315,  -4.1486089, 1.12, 0.95, 1.12, 0.95
  1020, 'BUS 1020    ',       110, 1,    1,    3, 1,   1.0928049,  -4.1442282, 1.12, 0.95, 1.12, 0.95
  1021, 'BUS 1021    ',       110, 1,    1,    3, 1,   1.0695262,  -5.9266465, 1.12, 0.95, 1.12, 0.95
  1022, 'BUS 1022    ',       110, 1,    1,    3, 1,    1.069539,  -5.9254178, 1.12, 0.95, 1.12, 0.95
  1023, 'BUS 1023    ',       110, 1,    1,    3, 1,   1.1040891,  -3.9854267, 1.12, 0.95, 1.12, 0.95
  1024, 'BUS 1024    ',       110, 1,    1,    3, 1,   1.1040907,  -3.9854266, 1.12, 0.95, 1.12, 0.95
  1025, 'BUS 1025    ',       110, 2,    1,    3, 1,    1.093252,  -7.5013408, 1.12, 0.95, 1.12, 0.95
  1026, 'BUS 1026    ',       110, 1,    1,    3, 1,   1.0931793,  -7.4952227, 1.12, 0.95, 1.12, 0.95
  1027, 'BUS 1027    ',       110, 1,    1,    3, 1,   1.0931496,  -7.4926765, 1.12, 0.95, 1.12, 0.95
  1028, 'BUS 1028    ',       110, 1,    1,    3, 1,   1.0948492,  -6.9682785, 1.12, 0.95, 1.12, 0.95
  1029, 'BUS 1029    ',       110, 1,    1,    3, 1,   1.0990906,  -3.4356749, 1.12, 0.95, 1.12, 0.95
  1030, 'BUS 1030    ',       110, 1,    1,    3, 1,   1.0990904,  -3.4356717, 1.12, 0.95, 1.12, 0.95
  1031, 'BUS 1031    ',       110, 1,    1,    3, 1,   1.1108292,  -4.3325701, 1.12, 0.95, 1.12, 0.95
  1032, 'BUS 1032    ',       110, 1,    1,    3, 1,   1.1108309,  -4.3322938, 1.12, 0.95, 1.12, 0.95
  1033, 'BUS 1033    ',       110, 1,    1,    3, 1,   1.0952058,   -4.027798, 1.12, 0.95, 1.12, 0.95
  1034, 'BUS 1034    ',       110, 1,    1,    3, 1,   1.0952056,  -4.0277933, 1.12, 0.95, 1.12, 0.95
  1035, 'BUS 1035    ',       110, 1,    1,    3, 1,   1.1102341,  -4.3812725, 1.12, 0.95, 1.12, 0.95
  1036, 'BUS 1036    ',       110, 1,    1,    3, 1,   1.1015075,  -5.5240865, 1.12, 0.95, 1.12, 0.95
  1037, 'BUS 1037    ',       110, 1,    1,    3, 1,   1.1015047,  -5.5273301, 1.12, 0.95, 1.12, 0.95
  1038, 'BUS 1038    ',       110, 1,    1,    3, 1,   1.1178837,  -4.6119153, 1.12, 0.95, 1.12, 0.95
  1039, 'BUS 1039    ',       110, 1,    1,    3, 1,   1.1178825,  -4.6123443, 1.12, 0.95, 1.12, 0.95
  1040, 'BUS 1040    ',       110, 1,    1,    3, 1,   1.1043642,  -4.0525231, 1.12, 0.95, 1.12, 0.95
  1041, 'BUS 1041    ',       110, 1,    1,    3, 1,   1.1043642,  -4.0525221, 1.12, 0.95, 1.12, 0.95
  1042, 'BUS 1042    ',       110, 1,    1,    3, 1,   1.1098537,  -4.3771005, 1.12, 0.95, 1.12, 0.95
  1043, 'BUS 1043    ',       110, 1,    1,    3, 1,   1.1098608,  -4.3773521, 1.12, 0.95, 1.12, 0.95
  1044, 'BUS 1044    ',       110, 1,    1,    3, 1,   1.1178839,  -4.6118707, 1.12, 0.95, 1.12, 0.95
  1045, 'BUS 1045    ',       110, 1,    1,    3, 1,   1.1178825,   -4.612344, 1.12, 0.95, 1.12, 0.95
  1046, 'BUS 1046    ',       110, 1,    1,    3, 1,   1.1050429,  -4.9602216, 1.12, 0.95, 1.12, 0.95
  1047, 'BUS 1047    ',       110, 1,    1,    3, 1,   1.1084954,  -4.5755897, 1.12, 0.95, 1.12, 0.95
  1048, 'BUS 1048    ',       110, 1,    1,    3, 1,   1.0911777,  -7.4185291, 1.12, 0.95, 1.12, 0.95
  1049, 'BUS 1049    ',       110, 1,    1,    3, 1,   1.0911986,  -7.4178209, 1.12, 0.95, 1.12, 0.95
  1050, 'BUS 1050    ',       110, 1,    1,    3, 1,   1.1047542,  -5.1618123, 1.12, 0.95, 1.12, 0.95
  1051, 'BUS 1051    ',       110, 1,    1,    3, 1,   1.1047771,  -5.1538797, 1.12, 0.95, 1.12, 0.95
  1052, 'BUS 1052    ',       110, 1,    1,    3, 1,   1.0911048,  -4.0151476, 1.12, 0.95, 1.12, 0.95
  1053, 'BUS 1053    ',       110, 1,    1,    3, 1,   1.0910795,  -4.0164028, 1.12, 0.95, 1.12, 0.95
  1054, 'BUS 1054    ',       110, 1,    1,    3, 1,   1.1061317,   -1.738128, 1.12, 0.95, 1.12, 0.95
  1055, 'BUS 1055    ',       110, 1,    1,    3, 1,   1.1029628,   -1.951922, 1.12, 0.95, 1.12, 0.95
  1056, 'BUS 1056    ',       110, 1,    1,    3, 1,   1.0889584,  -4.0306405, 1.12, 0.95, 1.12, 0.95
  1057, 'BUS 1057    ',       110, 1,    1,    3, 1,   1.0889944,  -4.0290824, 1.12, 0.95, 1.12, 0.95
  1058, 'BUS 1058    ',       110, 1,    1,    3, 1,   1.1036454,  -2.5403881, 1.12, 0.95, 1.12, 0.95
  1059, 'BUS 1059    ',       110, 1,    1,    3, 1,   1.1036625,  -2.5433461, 1.12, 0.95, 1.12, 0.95
  1060, 'BUS 1060    ',       110, 1,    1,    3, 1,   1.0971904,  -3.6098022, 1.12, 0.95, 1.12, 0.95
  1061, 'BUS 1061    ',       110, 1,    1,    3, 1,   1.0971933,  -3.6071058, 1.12, 0.95, 1.12, 0.95
  1062, 'BUS 1062    ',       110, 1,    1,    3, 1,   1.1039351,  -4.1051748, 1.12, 0.95, 1.12, 0.95
  1063, 'BUS 1063    ',       110, 1,    1,    3, 1,   1.1039311,  -4.1062708, 1.12, 0.95, 1.12, 0.95
  1064, 'BUS 1064    ',       110, 1,    1,    3, 1,   1.0767243,  -6.4032887, 1.12, 0.95, 1.12, 0.95
  1065, 'BUS 1065    ',       110, 1,    1,    3, 1,   1.0920952,  -4.2014625, 1.12, 0.95, 1.12, 0.95
  1066, 'BUS 1066    ',       110, 1,    1,    3, 1,   1.0920836,  -4.1997871, 1.12, 0.95, 1.12, 0.95
  1067, 'BUS 1067    ',       110, 1,    1,    3, 1,   1.0949031,  -7.1522375, 1.12, 0.95, 1.12, 0.95
  1068, 'BUS 1068    ',       110, 1,    1,    3, 1,   1.0949268,  -7.1467529, 1.12, 0.95, 1.12, 0.95
  1069, 'BUS 1069    ',       110, 1,    1,    3, 1,   1.0949011,  -7.1522036, 1.12, 0.95, 1.12, 0.95
  1070, 'BUS 1070    ',       110, 1,    1,    3, 1,   1.0990981,  -2.3656363, 1.12, 0.95, 1.12, 0.95
  1071, 'BUS 1071    ',       110, 1,    1,    3, 1,    1.099119,  -2.3617076, 1.12, 0.95, 1.12, 0.95
  1072, 'BUS 1072    ',       110, 1,    1,    3, 1,   1.1046528,  -3.8604957, 1.12, 0.95, 1.12, 0.95
  1073, 'BUS 1073    ',       110, 1,    1,    3, 1,   1.1046673,  -3.8567514, 1.12, 0.95, 1.12, 0.95
  1074, 'BUS 1074    ',       110, 1,    1,    3, 1,   1.0901337,  -5.7790572, 1.12, 0.95, 1.12, 0.95
  1075, 'BUS 1075    ',       110, 1,    1,    3, 1,   1.0901518,  -5.7828326, 1.12, 0.95, 1.12, 0.95
  1076, 'BUS 1076    ',       110, 1,    1,    3, 1,   1.1051639,   -1.774428, 1.12, 0.95, 1.12, 0.95
  1077, 'BUS 1077    ',       110, 1,    1,    3, 1,   1.1051481,  -1.7735442, 1.12, 0.95, 1.12, 0.95
  1078, 'BUS 1078    ',       110, 1,    1,    3, 1,   1.0831979,  -6.8119056, 1.12, 0.95, 1.12, 0.95
  1079, 'BUS 1079    ',       110, 1,    1,    3, 1,   1.0831695,   -6.811722, 1.12, 0.95, 1.12, 0.95
  1080, 'BUS 1080    ',       110, 1,    1,    3, 1,   1.1038154,  -2.3040131, 1.12, 0.95, 1.12, 0.95
  1081, 'BUS 1081    ',       110, 1,    1,    3, 1,   1.1038234,    -2.30481, 1.12, 0.95, 1.12, 0.95
  1082, 'BUS 1082    ',       110, 1,    1,    3, 1,   1.0972398,  -3.9027734, 1.12, 0.95, 1.12, 0.95
  1083, 'BUS 1083    ',       110, 1,    1,    3, 1,   1.0971801,  -3.9072815, 1.12, 0.95, 1.12, 0.95
  1084, 'BUS 1084    ',       110, 1,    1,    3, 1,   1.0972511,   -3.901403, 1.12, 0.95, 1.12, 0.95
  1085, 'BUS 1085    ',       110, 1,    1,    3, 1,   1.0971796,  -3.9072726, 1.12, 0.95, 1.12, 0.95
  1086, 'BUS 1086    ',       110, 1,    1,    3, 1,   1.1055304,  -1.7893986, 1.12, 0.95, 1.12, 0.95
  1087, 'BUS 1087    ',       110, 1,    1,    3, 1,   1.1055436,  -1.7881054, 1.12, 0.95, 1.12, 0.95
  1088, 'BUS 1088    ',       110, 1,    1,    3, 1,   1.0815977,  -5.4133847, 1.12, 0.95, 1.12, 0.95
  1089, 'BUS 1089    ',       110, 1,    1,    3, 1,   1.0816351,  -5.4172764, 1.12, 0.95, 1.12, 0.95
  1090, 'BUS 1090    ',       110, 1,    1,    3, 1,   1.1038416,    -2.71739, 1.12, 0.95, 1.12, 0.95
  1091, 'BUS 1091    ',       110, 1,    1,    3, 1,   1.1038963,  -2.6998602, 1.12, 0.95, 1.12, 0.95
  1092, 'BUS 1092    ',       110, 1,    1,    3, 1,   1.1029774,  -1.9506634, 1.12, 0.95, 1.12, 0.95
  1093, 'BUS 1093    ',       110, 1,    1,    3, 1,   1.1061328,  -1.7381591, 1.12, 0.95, 1.12, 0.95
  1094, 'BUS 1094    ',       110, 1,    1,    3, 1,   1.0836662,  -4.9898311, 1.12, 0.95, 1.12, 0.95
  1095, 'BUS 1095    ',       110, 1,    1,    3, 1,   1.0837653,  -4.9861958, 1.12, 0.95, 1.12, 0.95
  1096, 'BUS 1096    ',       110, 1,    1,    3, 1,   1.0792373,  -6.6672031, 1.12, 0.95, 1.12, 0.95
  1097, 'BUS 1097    ',       110, 1,    1,    3, 1,    1.079194,  -6.6657772, 1.12, 0.95, 1.12, 0.95
  1098, 'BUS 1098    ',       110, 1,    1,    3, 1,   1.1146764,  -4.9451119, 1.12, 0.95, 1.12, 0.95
  1099, 'BUS 1099    ',       110, 1,    1,    3, 1,   1.1166354,  -4.7750528, 1.12, 0.95, 1.12, 0.95
  1100, 'BUS 1100    ',       110, 1,    1,    3, 1,   1.1146836,  -4.9443579, 1.12, 0.95, 1.12, 0.95
  1101, 'BUS 1101    ',       110, 1,    1,    3, 1,   1.1166344,  -4.7750353, 1.12, 0.95, 1.12, 0.95
  1102, 'BUS 1102    ',       110, 1,    1,    3, 1,   1.0998335,  -2.8213736, 1.12, 0.95, 1.12, 0.95
  1103, 'BUS 1103    ',       110, 1,    1,    3, 1,    1.099838,   -2.825864, 1.12, 0.95, 1.12, 0.95
  1104, 'BUS 1104    ',       110, 1,    1,    3, 1,   1.1065539,  -5.9697061, 1.12, 0.95, 1.12, 0.95
  1105, 'BUS 1105    ',       110, 1,    1,    3, 1,   1.0965606,  -3.6786143, 1.12, 0.95, 1.12, 0.95
  1106, 'BUS 1106    ',       110, 1,    1,    3, 1,   1.1065503,  -5.9696479, 1.12, 0.95, 1.12, 0.95
  1107, 'BUS 1107    ',       110, 1,    1,    3, 1,    1.096736,  -3.6601672, 1.12, 0.95, 1.12, 0.95
  1108, 'BUS 1108    ',       110, 1,    1,    3, 1,    1.104775,   -1.980517, 1.12, 0.95, 1.12, 0.95
  1109, 'BUS 1109    ',       110, 1,    1,    3, 1,   1.1047686,  -1.9825635, 1.12, 0.95, 1.12, 0.95
  1110, 'BUS 1110    ',       110, 1,    1,    3, 1,   1.1049535,  -3.8411389, 1.12, 0.95, 1.12, 0.95
  1111, 'BUS 1111    ',       110, 1,    1,    3, 1,   1.1049319,   -3.848121, 1.12, 0.95, 1.12, 0.95
  1112, 'BUS 1112    ',       110, 1,    1,    3, 1,   1.1038306,  -2.8647308, 1.12, 0.95, 1.12, 0.95
  1113, 'BUS 1113    ',       110, 1,    1,    3, 1,    1.092271,  -4.2929636, 1.12, 0.95, 1.12, 0.95
  1114, 'BUS 1114    ',       110, 2,    1,    3, 1,   1.1106157,  -4.3424973, 1.12, 0.95, 1.12, 0.95
  1115, 'BUS 1115    ',       110, 1,    1,    3, 1,   1.0972702,  -3.5980185, 1.12, 0.95, 1.12, 0.95
  1116, 'BUS 1116    ',       110, 1,    1,    3, 1,   1.1066155,  -5.9527713, 1.12, 0.95, 1.12, 0.95
  1117, 'BUS 1117    ',       110, 1,    1,    3, 1,    1.107308, -0.88886662, 1.12, 0.95, 1.12, 0.95
  1118, 'BUS 1118    ',       110, 1,    1,    3, 1,    1.107299, -0.90644565, 1.12, 0.95, 1.12, 0.95
  1119, 'BUS 1119    ',       110, 1,    1,    3, 1,   1.0826459,  -7.7102515, 1.12, 0.95, 1.12, 0.95
  1120, 'BUS 1120    ',       110, 1,    1,    3, 1,   1.0827933,  -7.6951922, 1.12, 0.95, 1.12, 0.95
  1121, 'BUS 1121    ',       110, 1,    1,    3, 1,   1.0833148,  -6.5253075, 1.12, 0.95, 1.12, 0.95
  1122, 'BUS 1122    ',       110, 1,    1,    3, 1,   1.0834066,  -6.5183404, 1.12, 0.95, 1.12, 0.95
  1123, 'BUS 1123    ',       110, 1,    1,    3, 1,   1.0998646,  -2.8170628, 1.12, 0.95, 1.12, 0.95
  1124, 'BUS 1124    ',       110, 1,    1,    3, 1,   1.0997885,  -2.8317531, 1.12, 0.95, 1.12, 0.95
  1125, 'BUS 1125    ',       110, 1,    1,    3, 1,   1.0998643,  -2.8170554, 1.12, 0.95, 1.12, 0.95
  1126, 'BUS 1126    ',       110, 1,    1,    3, 1,   1.0998199,  -2.8298854, 1.12, 0.95, 1.12, 0.95
  1127, 'BUS 1127    ',       110, 1,    1,    3, 1,   1.0993325,  -2.9062534, 1.12, 0.95, 1.12, 0.95
  1128, 'BUS 1128    ',       110, 1,    1,    3, 1,   1.0997654,  -2.8553762, 1.12, 0.95, 1.12, 0.95
  1129, 'BUS 1129    ',       110, 1,    1,    3, 1,   1.0993416,  -2.9051894, 1.12, 0.95, 1.12, 0.95
  1130, 'BUS 1130    ',       110, 1,    1,    3, 1,   1.0997654,  -2.8553761, 1.12, 0.95, 1.12, 0.95
  1131, 'BUS 1131    ',       110, 1,    1,    3, 1,   1.0989316,  -3.6243432, 1.12, 0.95, 1.12, 0.95
  1132, 'BUS 1132    ',       110, 1,    1,    3, 1,   1.0991376,  -2.9192981, 1.12, 0.95, 1.12, 0.95
  1133, 'BUS 1133    ',       110, 1,    1,    3, 1,   1.0992885,  -2.8699706, 1.12, 0.95, 1.12, 0.95
  1134, 'BUS 1134    ',       110, 1,    1,    3, 1,   1.0993041,  -2.8720887, 1.12, 0.95, 1.12, 0.95
  1135, 'BUS 1135    ',       110, 1,    1,    3, 1,   1.0973557,  -3.8648683, 1.12, 0.95, 1.12, 0.95
  1136, 'BUS 1136    ',       110, 1,    1,    3, 1,   1.0973634,  -3.8680992, 1.12, 0.95, 1.12, 0.95
  1137, 'BUS 1137    ',       110, 1,    1,    3, 1,    1.108525,  -4.4823559, 1.12, 0.95, 1.12, 0.95
  1138, 'BUS 1138    ',       110, 1,    1,    3, 1,   1.1010158,  -6.5388012, 1.12, 0.95, 1.12, 0.95
  1139, 'BUS 1139    ',       110, 1,    1,    3, 1,   1.1072397,   -4.749495, 1.12, 0.95, 1.12, 0.95
  1140, 'BUS 1140    ',       110, 1,    1,    3, 1,   1.1059468,  -4.8830985, 1.12, 0.95, 1.12, 0.95
  1141, 'BUS 1141    ',       110, 1,    1,    3, 1,   1.1072396,  -4.7494935, 1.12, 0.95, 1.12, 0.95
  1142, 'BUS 1142    ',       110, 1,    1,    3, 1,   1.1014247,  -6.5047026, 1.12, 0.95, 1.12, 0.95
  1143, 'BUS 1143    ',       110, 1,    1,    3, 1,   1.1065141,  -4.8281211, 1.12, 0.95, 1.12, 0.95
  1144, 'BUS 1144    ',       110, 1,    1,    3, 1,   1.0975325,  -3.8180826, 1.12, 0.95, 1.12, 0.95
  1145, 'BUS 1145    ',       110, 1,    1,    3, 1,     1.09752,  -3.8188605, 1.12, 0.95, 1.12, 0.95
  1146, 'BUS 1146    ',       110, 1,    1,    3, 1,   1.0975352,  -3.8184166, 1.12, 0.95, 1.12, 0.95
  1147, 'BUS 1147    ',       110, 1,    1,    3, 1,   1.0969598,  -3.9437579, 1.12, 0.95, 1.12, 0.95
  1148, 'BUS 1148    ',       110, 1,    1,    3, 1,   1.0964149,  -3.9888883, 1.12, 0.95, 1.12, 0.95
  1149, 'BUS 1149    ',       110, 1,    1,    3, 1,    1.103894,  -1.9880273, 1.12, 0.95, 1.12, 0.95
  1150, 'BUS 1150    ',       110, 1,    1,    3, 1,   1.1038799,  -1.9869447, 1.12, 0.95, 1.12, 0.95
  1151, 'BUS 1151    ',       110, 1,    1,    3, 1,   1.1107789,  -4.2531216, 1.12, 0.95, 1.12, 0.95
  1152, 'BUS 1152    ',       110, 1,    1,    3, 1,   1.1107928,  -4.2465467, 1.12, 0.95, 1.12, 0.95
  1153, 'BUS 1153    ',       110, 2,    1,    3, 1,   1.0883609,  -5.9058713, 1.12, 0.95, 1.12, 0.95
  1154, 'BUS 1154    ',       110, 2,    1,    3, 1,   1.0884606,  -5.8993048, 1.12, 0.95, 1.12, 0.95
  1155, 'BUS 1155    ',       110, 2,    1,    3, 1,   1.0909653,  -5.5620711, 1.12, 0.95, 1.12, 0.95
  1156, 'BUS 1156    ',       110, 1,    1,    3, 1,   1.0885251,  -5.9359561, 1.12, 0.95, 1.12, 0.95
  1157, 'BUS 1157    ',       110, 1,    1,    3, 1,   1.0885061,   -5.934594, 1.12, 0.95, 1.12, 0.95
  1158, 'BUS 1158    ',       110, 1,    1,    3, 1,   1.0885991,  -5.9658348, 1.12, 0.95, 1.12, 0.95
  1159, 'BUS 1159    ',       110, 1,    1,    3, 1,   1.0904348,   -5.542585, 1.12, 0.95, 1.12, 0.95
  1160, 'BUS 1160    ',       110, 1,    1,    3, 1,   1.0910694,  -5.5718005, 1.12, 0.95, 1.12, 0.95
  1161, 'BUS 1161    ',       110, 1,    1,    3, 1,   1.0884054,  -5.9194281, 1.12, 0.95, 1.12, 0.95
  1162, 'BUS 1162    ',       110, 1,    1,    3, 1,   1.0911462,  -5.5669794, 1.12, 0.95, 1.12, 0.95
  1163, 'BUS 1163    ',       110, 1,    1,    3, 1,   1.0904173,  -5.5457832, 1.12, 0.95, 1.12, 0.95
  1164, 'BUS 1164    ',       110, 1,    1,    3, 1,   1.0891766,  -5.9248545, 1.12, 0.95, 1.12, 0.95
  1165, 'BUS 1165    ',       110, 1,    1,    3, 1,   1.0887123,  -5.9444871, 1.12, 0.95, 1.12, 0.95
  1166, 'BUS 1166    ',       110, 1,    1,    3, 1,   1.0887506,  -5.9431692, 1.12, 0.95, 1.12, 0.95
  1167, 'BUS 1167    ',       110, 1,    1,    3, 1,   1.0916014,  -5.5534298, 1.12, 0.95, 1.12, 0.95
  1168, 'BUS 1168    ',       110, 1,    1,    3, 1,   1.0908353,  -5.5630432, 1.12, 0.95, 1.12, 0.95
  1169, 'BUS 1169    ',       110, 1,    1,    3, 1,   1.0916067,  -5.5530706, 1.12, 0.95, 1.12, 0.95
  1170, 'BUS 1170    ',       110, 1,    1,    3, 1,    1.090847,  -5.5623366, 1.12, 0.95, 1.12, 0.95
  1171, 'BUS 1171    ',       110, 1,    1,    3, 1,   1.1161656,  -4.8112363, 1.12, 0.95, 1.12, 0.95
  1172, 'BUS 1172    ',       110, 1,    1,    3, 1,   1.1162403,  -4.7916198, 1.12, 0.95, 1.12, 0.95
  1173, 'BUS 1173    ',       110, 1,    1,    3, 1,   1.1024329,  -5.2820174, 1.12, 0.95, 1.12, 0.95
  1174, 'BUS 1174    ',       110, 1,    1,    3, 1,   1.1024329,  -5.2820174, 1.12, 0.95, 1.12, 0.95
  1175, 'BUS 1175    ',       110, 1,    1,    3, 1,   1.1017524,  -5.4002003, 1.12, 0.95, 1.12, 0.95
  1176, 'BUS 1176    ',       110, 1,    1,    3, 1,   1.1017657,  -5.3987825, 1.12, 0.95, 1.12, 0.95
  1177, 'BUS 1177    ',       110, 1,    1,    3, 1,   1.1023875,  -5.2812642, 1.12, 0.95, 1.12, 0.95
  1178, 'BUS 1178    ',       110, 1,    1,    3, 1,   1.1013533,  -5.5491807, 1.12, 0.95, 1.12, 0.95
  1179, 'BUS 1179    ',       110, 1,    1,    3, 1,   1.1016611,  -5.4442615, 1.12, 0.95, 1.12, 0.95
  1180, 'BUS 1180    ',       110, 2,    1,    3, 1,    1.104965,  -3.8641308, 1.12, 0.95, 1.12, 0.95
  1181, 'BUS 1181    ',       110, 1,    1,    3, 1,   1.1021658,  -5.3506214, 1.12, 0.95, 1.12, 0.95
  1182, 'BUS 1182    ',       110, 1,    1,    3, 1,   1.0939907,  -6.4209789, 1.12, 0.95, 1.12, 0.95
  1183, 'BUS 1183    ',       110, 1,    1,    3, 1,   1.0939857,   -6.421194, 1.12, 0.95, 1.12, 0.95
  1184, 'BUS 1184    ',       110, 1,    1,    3, 1,   1.1036809,   -4.037655, 1.12, 0.95, 1.12, 0.95
  1185, 'BUS 1185    ',       110, 1,    1,    3, 1,   1.1036809,   -4.037655, 1.12, 0.95, 1.12, 0.95
  1186, 'BUS 1186    ',       110, 1,    1,    3, 1,   1.1119266,  -5.1536176, 1.12, 0.95, 1.12, 0.95
  1187, 'BUS 1187    ',       110, 1,    1,    3, 1,   1.1118643,  -5.1705411, 1.12, 0.95, 1.12, 0.95
  1188, 'BUS 1188    ',       110, 1,    1,    3, 1,    1.021744,  -5.7845243, 1.12, 0.95, 1.12, 0.95
  1189, 'BUS 1189    ',       110, 2,    1,    3, 1,   1.1043099,  -3.9053005, 1.12, 0.95, 1.12, 0.95
  1190, 'BUS 1190    ',       110, 1,    1,    3, 1,   1.1039218,  -4.1075051, 1.12, 0.95, 1.12, 0.95
  1191, 'BUS 1191    ',       110, 1,    1,    3, 1,   1.1101036,  -4.3944346, 1.12, 0.95, 1.12, 0.95
  1192, 'BUS 1192    ',       110, 1,    1,    3, 1,   1.1039218,  -4.1075051, 1.12, 0.95, 1.12, 0.95
  1193, 'BUS 1193    ',       110, 1,    1,    3, 1,   1.0927427,  -5.6102996, 1.12, 0.95, 1.12, 0.95
  1194, 'BUS 1194    ',       110, 1,    1,    3, 1,   1.0927695,  -5.6073931, 1.12, 0.95, 1.12, 0.95
  1195, 'BUS 1195    ',       110, 1,    1,    3, 1,   1.1033556,  -6.1295297, 1.12, 0.95, 1.12, 0.95
  1196, 'BUS 1196    ',       110, 1,    1,    3, 1,   1.1033468,  -6.1348971, 1.12, 0.95, 1.12, 0.95
  1197, 'BUS 1197    ',       110, 1,    1,    3, 1,   1.1028874,  -6.1420205, 1.12, 0.95, 1.12, 0.95
  1198, 'BUS 1198    ',       110, 1,    1,    3, 1,   1.1071818,   -5.903779, 1.12, 0.95, 1.12, 0.95
  1199, 'BUS 1199    ',       110, 1,    1,    3, 1,   1.1068957,  -5.9444522, 1.12, 0.95, 1.12, 0.95
  1200, 'BUS 1200    ',       110, 1,    1,    3, 1,   1.1071943,  -5.9030042, 1.12, 0.95, 1.12, 0.95
  1201, 'BUS 1201    ',       110, 1,    1,    3, 1,   1.1069001,  -5.9440698, 1.12, 0.95, 1.12, 0.95
  1202, 'BUS 1202    ',       110, 1,    1,    3, 1,   1.1019756,  -5.5016534, 1.12, 0.95, 1.12, 0.95
  1203, 'BUS 1203    ',       110, 1,    1,    3, 1,   1.1019644,  -5.5032008, 1.12, 0.95, 1.12, 0.95
  1204, 'BUS 1204    ',       110, 1,    1,    3, 1,   1.1108269,  -4.3330689, 1.12, 0.95, 1.12, 0.95
  1205, 'BUS 1205    ',       110, 1,    1,    3, 1,   1.0951263,  -3.6187041, 1.12, 0.95, 1.12, 0.95
  1206, 'BUS 1206    ',       110, 1,    1,    3, 1,   1.0951349,  -3.6276414, 1.12, 0.95, 1.12, 0.95
  1207, 'BUS 1207    ',       110, 1,    1,    3, 1,   1.0909552,  -4.0819155, 1.12, 0.95, 1.12, 0.95
  1208, 'BUS 1208    ',       110, 1,    1,    3, 1,   1.0910027,  -4.0821327, 1.12, 0.95, 1.12, 0.95
  1209, 'BUS 1209    ',       110, 1,    1,    3, 1,   1.1023928,  -5.5223865, 1.12, 0.95, 1.12, 0.95
  1210, 'BUS 1210    ',       110, 1,    1,    3, 1,   1.1024045,  -5.5174559, 1.12, 0.95, 1.12, 0.95
  1211, 'BUS 1211    ',       110, 1,    1,    3, 1,    1.101251,  -5.4522923, 1.12, 0.95, 1.12, 0.95
  1212, 'BUS 1212    ',       110, 1,    1,    3, 1,   1.1012575,  -5.4496283, 1.12, 0.95, 1.12, 0.95
  1213, 'BUS 1213    ',       110, 1,    1,    3, 1,   1.1042733,   -2.289389, 1.12, 0.95, 1.12, 0.95
  1214, 'BUS 1214    ',       110, 1,    1,    3, 1,   1.1042726,  -2.2882453, 1.12, 0.95, 1.12, 0.95
  1215, 'BUS 1215    ',       110, 1,    1,    3, 1,   1.0930121,  -6.4023231, 1.12, 0.95, 1.12, 0.95
  1216, 'BUS 1216    ',       110, 1,    1,    3, 1,    1.093005,   -6.401582, 1.12, 0.95, 1.12, 0.95
  1217, 'BUS 1217    ',       110, 1,    1,    3, 1,   1.0889396,  -4.0718741, 1.12, 0.95, 1.12, 0.95
  1218, 'BUS 1218    ',       110, 1,    1,    3, 1,   1.0889415,  -4.0718141, 1.12, 0.95, 1.12, 0.95
  1219, 'BUS 1219    ',       110, 1,    1,    3, 1,   1.1041059,  -3.9512076, 1.12, 0.95, 1.12, 0.95
  1220, 'BUS 1220    ',       110, 1,    1,    3, 1,   1.1033261,  -4.0934013, 1.12, 0.95, 1.12, 0.95
  1221, 'BUS 1221    ',       110, 1,    1,    3, 1,   1.0975762,  -6.3719497, 1.12, 0.95, 1.12, 0.95
  1222, 'BUS 1222    ',       110, 1,    1,    3, 1,   1.0975695,  -6.3812624, 1.12, 0.95, 1.12, 0.95
  1223, 'BUS 1223    ',       110, 1,    1,    3, 1,   1.0916182,  -3.9969354, 1.12, 0.95, 1.12, 0.95
  1224, 'BUS 1224    ',       110, 1,    1,    3, 1,   1.0915325,  -3.9495713, 1.12, 0.95, 1.12, 0.95
  1225, 'BUS 1225    ',       110, 1,    1,    3, 1,   1.0966508,  -5.6626267, 1.12, 0.95, 1.12, 0.95
  1226, 'BUS 1226    ',       110, 1,    1,    3, 1,   1.0966706,  -5.6684627, 1.12, 0.95, 1.12, 0.95
  1227, 'BUS 1227    ',       110, 1,    1,    3, 1,    1.093815,  -6.4371297, 1.12, 0.95, 1.12, 0.95
  1228, 'BUS 1228    ',       110, 1,    1,    3, 1,   1.0939539,  -6.4211649, 1.12, 0.95, 1.12, 0.95
  1229, 'BUS 1229    ',       110, 1,    1,    3, 1,   1.0939818,  -6.4275909, 1.12, 0.95, 1.12, 0.95
  1230, 'BUS 1230    ',       110, 1,    1,    3, 1,   1.0940364,  -6.4147871, 1.12, 0.95, 1.12, 0.95
  1231, 'BUS 1231    ',       110, 1,    1,    3, 1,   1.1086938,  -4.4834427, 1.12, 0.95, 1.12, 0.95
  1232, 'BUS 1232    ',       110, 1,    1,    3, 1,   1.1087134,  -4.4816063, 1.12, 0.95, 1.12, 0.95
  1233, 'BUS 1233    ',       110, 1,    1,    3, 1,    1.110233,  -4.3812536, 1.12, 0.95, 1.12, 0.95
  1234, 'BUS 1234    ',       110, 1,    1,    3, 1,   1.1044763,  -4.0377668, 1.12, 0.95, 1.12, 0.95
  1235, 'BUS 1235    ',       110, 1,    1,    3, 1,   1.0998679,  -2.8083373, 1.12, 0.95, 1.12, 0.95
  1236, 'BUS 1236    ',       110, 1,    1,    3, 1,   1.0998568,  -2.8101996, 1.12, 0.95, 1.12, 0.95
  1237, 'BUS 1237    ',       110, 1,    1,    3, 1,   1.1041053,   -3.940887, 1.12, 0.95, 1.12, 0.95
  1238, 'BUS 1238    ',       110, 1,    1,    3, 1,   1.1041091,  -3.9420927, 1.12, 0.95, 1.12, 0.95
  1239, 'BUS 1239    ',       110, 1,    1,    3, 1,    1.093977,   -4.048126, 1.12, 0.95, 1.12, 0.95
  1240, 'BUS 1240    ',       110, 1,    1,    3, 1,    1.093977,   -4.048126, 1.12, 0.95, 1.12, 0.95
  1241, 'BUS 1241    ',       110, 1,    1,    3, 1,   1.0978103,  -6.1279141, 1.12, 0.95, 1.12, 0.95
  1242, 'BUS 1242    ',       110, 1,    1,    3, 1,   1.0978113,  -6.1360375, 1.12, 0.95, 1.12, 0.95
  1243, 'BUS 1243    ',       110, 1,    1,    3, 1,   1.1007868,  -2.6581582, 1.12, 0.95, 1.12, 0.95
  1244, 'BUS 1244    ',       110, 1,    1,    3, 1,   1.1007931,  -2.6557313, 1.12, 0.95, 1.12, 0.95
  1245, 'BUS 1245    ',       110, 1,    1,    3, 1,   1.0747875,  -5.2948798, 1.12, 0.95, 1.12, 0.95
  1246, 'BUS 1246    ',       110, 1,    1,    3, 1,   1.0747703,  -5.3068708, 1.12, 0.95, 1.12, 0.95
  1247, 'BUS 1247    ',       110, 2,    1,    3, 1,   1.0970369,   -3.815987, 1.12, 0.95, 1.12, 0.95
  1248, 'BUS 1248    ',       110, 1,    1,    3, 1,   1.1002205,  -3.3462272, 1.12, 0.95, 1.12, 0.95
  1249, 'BUS 1249    ',       110, 1,    1,    3, 1,   1.0944955,  -6.7138982, 1.12, 0.95, 1.12, 0.95
  1250, 'BUS 1250    ',       110, 1,    1,    3, 1,   1.0944914,  -6.7229166, 1.12, 0.95, 1.12, 0.95
  1251, 'BUS 1251    ',       110, 1,    1,    3, 1,   1.0974086,  -3.5980998, 1.12, 0.95, 1.12, 0.95
  1252, 'BUS 1252    ',       110, 1,    1,    3, 1,   1.1103376,  -4.3656228, 1.12, 0.95, 1.12, 0.95
  1253, 'BUS 1253    ',       110, 1,    1,    3, 1,   1.0974175,  -3.5976055, 1.12, 0.95, 1.12, 0.95
  1254, 'BUS 1254    ',       110, 1,    1,    3, 1,   1.1103564,  -4.3642463, 1.12, 0.95, 1.12, 0.95
  1255, 'BUS 1255    ',       110, 1,    1,    3, 1,    1.081049,  -5.2299201, 1.12, 0.95, 1.12, 0.95
  1256, 'BUS 1256    ',       110, 1,    1,    3, 1,    1.081045,  -5.3472779, 1.12, 0.95, 1.12, 0.95
  1257, 'BUS 1257    ',       110, 1,    1,    3, 1,   1.0961909,  -5.1850104, 1.12, 0.95, 1.12, 0.95
  1258, 'BUS 1258    ',       110, 1,    1,    3, 1,    1.096194,  -5.1842277, 1.12, 0.95, 1.12, 0.95
  1259, 'BUS 1259    ',       110, 1,    1,    3, 1,   1.1179402,  -4.6018882, 1.12, 0.95, 1.12, 0.95
  1260, 'BUS 1260    ',       110, 1,    1,    3, 1,   1.1179458,   -4.600346, 1.12, 0.95, 1.12, 0.95
  1261, 'BUS 1261    ',       110, 1,    1,    3, 1,   1.1040474,  -3.9553899, 1.12, 0.95, 1.12, 0.95
  1262, 'BUS 1262    ',       110, 1,    1,    3, 1,   1.1041034,  -3.9517758, 1.12, 0.95, 1.12, 0.95
  1263, 'BUS 1263    ',       110, 1,    1,    3, 1,   1.1032905,  -2.4186815, 1.12, 0.95, 1.12, 0.95
  1264, 'BUS 1264    ',       110, 1,    1,    3, 1,   1.1033035,   -2.412475, 1.12, 0.95, 1.12, 0.95
  1265, 'BUS 1265    ',       110, 1,    1,    3, 1,   1.0977826,  -3.8625866, 1.12, 0.95, 1.12, 0.95
  1266, 'BUS 1266    ',       110, 1,    1,    3, 1,   1.0977933,  -3.8601808, 1.12, 0.95, 1.12, 0.95
  1267, 'BUS 1267    ',       110, 1,    1,    3, 1,   1.1022337,  -2.2710056, 1.12, 0.95, 1.12, 0.95
  1268, 'BUS 1268    ',       110, 1,    1,    3, 1,   1.1022686,  -2.2744581, 1.12, 0.95, 1.12, 0.95
  1269, 'BUS 1269    ',       110, 1,    1,    3, 1,    1.098085,  -3.4885431, 1.12, 0.95, 1.12, 0.95
  1270, 'BUS 1270    ',       110, 1,    1,    3, 1,    1.106545,  -5.9704509, 1.12, 0.95, 1.12, 0.95
  1271, 'BUS 1271    ',       110, 1,    1,    3, 1,    1.096736,  -3.6601684, 1.12, 0.95, 1.12, 0.95
  1272, 'BUS 1272    ',       110, 1,    1,    3, 1,   1.0984074,  -3.4749316, 1.12, 0.95, 1.12, 0.95
  1273, 'BUS 1273    ',       110, 1,    1,    3, 1,    1.096267,  -3.3160371, 1.12, 0.95, 1.12, 0.95
  1274, 'BUS 1274    ',       110, 1,    1,    3, 1,   1.0963263,  -3.3106526, 1.12, 0.95, 1.12, 0.95
  1275, 'BUS 1275    ',       110, 1,    1,    3, 1,   1.0896039,  -6.1839654, 1.12, 0.95, 1.12, 0.95
  1276, 'BUS 1276    ',       110, 1,    1,    3, 1,   1.0965774,  -5.3240867, 1.12, 0.95, 1.12, 0.95
  1277, 'BUS 1277    ',       110, 1,    1,    3, 1,   1.1109844,  -4.1689198, 1.12, 0.95, 1.12, 0.95
  1278, 'BUS 1278    ',       110, 1,    1,    3, 1,    1.111059,  -4.1476923, 1.12, 0.95, 1.12, 0.95
  1279, 'BUS 1279    ',       110, 1,    1,    3, 1,   1.0921202,  -4.0836578, 1.12, 0.95, 1.12, 0.95
  1280, 'BUS 1280    ',       110, 1,    1,    3, 1,   1.0921222,  -4.0781977, 1.12, 0.95, 1.12, 0.95
  1281, 'BUS 1281    ',       110, 1,    1,    3, 1,    1.107811,  -5.8450267, 1.12, 0.95, 1.12, 0.95
  1282, 'BUS 1282    ',       110, 1,    1,    3, 1,    1.107867,  -5.8371234, 1.12, 0.95, 1.12, 0.95
  1283, 'BUS 1283    ',       110, 1,    1,    3, 1,   1.0972977,  -3.7916067, 1.12, 0.95, 1.12, 0.95
  1284, 'BUS 1284    ',       110, 1,    1,    3, 1,   1.0972983,  -3.7954252, 1.12, 0.95, 1.12, 0.95
  1285, 'BUS 1285    ',       110, 1,    1,    3, 1,   1.0931661,  -5.5612103, 1.12, 0.95, 1.12, 0.95
  1286, 'BUS 1286    ',       110, 1,    1,    3, 1,    1.094845,  -6.9682066, 1.12, 0.95, 1.12, 0.95
  1287, 'BUS 1287    ',       110, 1,    1,    3, 1,   1.0922105,  -7.3610706, 1.12, 0.95, 1.12, 0.95
  1288, 'BUS 1288    ',       110, 2,    1,    3, 1,   1.1112497,  -4.3463968, 1.12, 0.95, 1.12, 0.95
  1289, 'BUS 1289    ',       110, 1,    1,    3, 1,   1.1070586,  -4.7800062, 1.12, 0.95, 1.12, 0.95
  1290, 'BUS 1290    ',       110, 1,    1,    3, 1,   1.0956778,  -5.3763802, 1.12, 0.95, 1.12, 0.95
  1291, 'BUS 1291    ',       110, 1,    1,    3, 1,   1.0956559,  -5.3786038, 1.12, 0.95, 1.12, 0.95
  1292, 'BUS 1292    ',       110, 1,    1,    3, 1,   1.1026934,  -2.3611173, 1.12, 0.95, 1.12, 0.95
  1293, 'BUS 1293    ',       110, 1,    1,    3, 1,    1.102681,  -2.3612366, 1.12, 0.95, 1.12, 0.95
  1294, 'BUS 1294    ',       110, 1,    1,    3, 1,    1.090704,  -4.2026529, 1.12, 0.95, 1.12, 0.95
  1295, 'BUS 1295    ',       110, 1,    1,    3, 1,   1.0907092,  -4.2051435, 1.12, 0.95, 1.12, 0.95
  1296, 'BUS 1296    ',       110, 1,    1,    3, 1,   1.1100676,    -4.38045, 1.12, 0.95, 1.12, 0.95
  1297, 'BUS 1297    ',       110, 1,    1,    3, 1,   1.1100783,  -4.3795509, 1.12, 0.95, 1.12, 0.95
  1298, 'BUS 1298    ',       110, 1,    1,    3, 1,   1.1010003,  -2.2254224, 1.12, 0.95, 1.12, 0.95
  1299, 'BUS 1299    ',       110, 1,    1,    3, 1,   1.1010011,  -2.2252239, 1.12, 0.95, 1.12, 0.95
  1300, 'BUS 1300    ',       110, 1,    1,    3, 1,   1.1025419,  -5.2550884, 1.12, 0.95, 1.12, 0.95
  1301, 'BUS 1301    ',       110, 1,    1,    3, 1,   1.1025241,   -5.258852, 1.12, 0.95, 1.12, 0.95
  1302, 'BUS 1302    ',       110, 1,    1,    3, 1,   1.0975645,  -4.0109108, 1.12, 0.95, 1.12, 0.95
  1303, 'BUS 1303    ',       110, 1,    1,    3, 1,   1.0975674,   -4.010995, 1.12, 0.95, 1.12, 0.95
  1304, 'BUS 1304    ',       110, 1,    1,    3, 1,   1.0914592,  -6.6793887, 1.12, 0.95, 1.12, 0.95
  1305, 'BUS 1305    ',       110, 1,    1,    3, 1,   1.0914296,  -6.6804447, 1.12, 0.95, 1.12, 0.95
  1306, 'BUS 1306    ',       110, 1,    1,    3, 1,   1.0844866,  -6.8652545, 1.12, 0.95, 1.12, 0.95
  1307, 'BUS 1307    ',       110, 1,    1,    3, 1,   1.0844819,  -6.8653564, 1.12, 0.95, 1.12, 0.95
  1308, 'BUS 1308    ',       110, 1,    1,    3, 1,   1.0948122,  -5.2958663, 1.12, 0.95, 1.12, 0.95
  1309, 'BUS 1309    ',       110, 1,    1,    3, 1,    1.094794,  -5.3009096, 1.12, 0.95, 1.12, 0.95
  1310, 'BUS 1310    ',       110, 1,    1,    3, 1,   1.0935598,  -4.1115699, 1.12, 0.95, 1.12, 0.95
  1311, 'BUS 1311    ',       110, 1,    1,    3, 1,    1.093557,  -4.1114886, 1.12, 0.95, 1.12, 0.95
  1312, 'BUS 1312    ',       110, 1,    1,    3, 1,   1.0961534,  -4.0897983, 1.12, 0.95, 1.12, 0.95
  1313, 'BUS 1313    ',       110, 1,    1,    3, 1,   1.0961517,  -4.0908568, 1.12, 0.95, 1.12, 0.95
  1314, 'BUS 1314    ',       110, 1,    1,    3, 1,   1.0992351,   -6.104271, 1.12, 0.95, 1.12, 0.95
  1315, 'BUS 1315    ',       110, 1,    1,    3, 1,   1.0992182,   -6.120649, 1.12, 0.95, 1.12, 0.95
  1316, 'BUS 1316    ',       110, 1,    1,    3, 1,   1.1038509,  -4.0025761, 1.12, 0.95, 1.12, 0.95
  1317, 'BUS 1317    ',       110, 1,    1,    3, 1,   1.1038421,  -4.0042953, 1.12, 0.95, 1.12, 0.95
  1318, 'BUS 1318    ',       110, 1,    1,    3, 1,   1.0996814,  -3.2888201, 1.12, 0.95, 1.12, 0.95
  1319, 'BUS 1319    ',       110, 1,    1,    3, 1,   1.0996925,  -3.2879674, 1.12, 0.95, 1.12, 0.95
  1320, 'BUS 1320    ',       110, 1,    1,    3, 1,   1.1053823,  -4.9606955, 1.12, 0.95, 1.12, 0.95
  1321, 'BUS 1321    ',       110, 1,    1,    3, 1,   1.1043802,   -5.044719, 1.12, 0.95, 1.12, 0.95
  1322, 'BUS 1322    ',       110, 1,    1,    3, 1,   1.1053782,  -4.9605853, 1.12, 0.95, 1.12, 0.95
  1323, 'BUS 1323    ',       110, 1,    1,    3, 1,   1.1043761,  -5.0446088, 1.12, 0.95, 1.12, 0.95
  1324, 'BUS 1324    ',       110, 1,    1,    3, 1,   1.1104532,  -5.5594411, 1.12, 0.95, 1.12, 0.95
  1325, 'BUS 1325    ',       110, 1,    1,    3, 1,    1.110423,  -5.5659453, 1.12, 0.95, 1.12, 0.95
  1326, 'BUS 1326    ',       110, 1,    1,    3, 1,   1.1000998,  -3.3699321, 1.12, 0.95, 1.12, 0.95
  1327, 'BUS 1327    ',       110, 1,    1,    3, 1,   1.0981421,   -3.643757, 1.12, 0.95, 1.12, 0.95
  1328, 'BUS 1328    ',       110, 1,    1,    3, 1,   1.1001033,  -3.3696296, 1.12, 0.95, 1.12, 0.95
  1329, 'BUS 1329    ',       110, 1,    1,    3, 1,    1.098142,  -3.6437551, 1.12, 0.95, 1.12, 0.95
  1330, 'BUS 1330    ',       110, 1,    1,    3, 1,   1.0898855,  -6.1039915, 1.12, 0.95, 1.12, 0.95
  1331, 'BUS 1331    ',       110, 1,    1,    3, 1,   1.0898772,  -6.0980803, 1.12, 0.95, 1.12, 0.95
  1332, 'BUS 1332    ',       110, 1,    1,    3, 1,    1.094851,  -3.8937589, 1.12, 0.95, 1.12, 0.95
  1333, 'BUS 1333    ',       110, 1,    1,    3, 1,     1.09485,  -3.8898622, 1.12, 0.95, 1.12, 0.95
  1334, 'BUS 1334    ',       110, 1,    1,    3, 1,   1.1023896,  -2.2364085, 1.12, 0.95, 1.12, 0.95
  1335, 'BUS 1335    ',       110, 1,    1,    3, 1,   1.1023931,  -2.2343252, 1.12, 0.95, 1.12, 0.95
  1336, 'BUS 1336    ',       110, 1,    1,    3, 1,   1.1029205,  -3.0056338, 1.12, 0.95, 1.12, 0.95
  1337, 'BUS 1337    ',       110, 1,    1,    3, 1,   1.1029238,  -3.0112702, 1.12, 0.95, 1.12, 0.95
  1338, 'BUS 1338    ',       110, 1,    1,    3, 1,   1.0838652,  -6.5073639, 1.12, 0.95, 1.12, 0.95
  1339, 'BUS 1339    ',       110, 1,    1,    3, 1,   1.0838489,  -6.5087021, 1.12, 0.95, 1.12, 0.95
  1340, 'BUS 1340    ',       110, 1,    1,    3, 1,   1.1097386,  -4.3777564, 1.12, 0.95, 1.12, 0.95
  1341, 'BUS 1341    ',       110, 1,    1,    3, 1,   1.1052225,  -4.9337126, 1.12, 0.95, 1.12, 0.95
  1342, 'BUS 1342    ',       110, 1,    1,    3, 1,   1.1084886,  -4.5754866, 1.12, 0.95, 1.12, 0.95
  1343, 'BUS 1343    ',       110, 2,    1,    3, 1,   1.1009083,  -2.1352765, 1.12, 0.95, 1.12, 0.95
  1344, 'BUS 1344    ',       110, 2,    1,    3, 1,   1.1009064,  -2.1325782, 1.12, 0.95, 1.12, 0.95
  1345, 'BUS 1345    ',       110, 1,    1,    3, 1,   1.0990088,  -3.3769367, 1.12, 0.95, 1.12, 0.95
  1346, 'BUS 1346    ',       110, 1,    1,    3, 1,    1.100788,  -2.1941298, 1.12, 0.95, 1.12, 0.95
  1347, 'BUS 1347    ',       110, 1,    1,    3, 1,    1.099021,  -3.3759885, 1.12, 0.95, 1.12, 0.95
  1348, 'BUS 1348    ',       110, 1,    1,    3, 1,   1.0983835,  -3.7599133, 1.12, 0.95, 1.12, 0.95
  1349, 'BUS 1349    ',       110, 1,    1,    3, 1,   1.0931126,   -4.335006, 1.12, 0.95, 1.12, 0.95
  1350, 'BUS 1350    ',       110, 1,    1,    3, 1,   1.0771704,  -5.4427226, 1.12, 0.95, 1.12, 0.95
  1351, 'BUS 1351    ',       110, 1,    1,    3, 1,   1.0771187,  -5.4452157, 1.12, 0.95, 1.12, 0.95
  1352, 'BUS 1352    ',       110, 1,    1,    3, 1,    1.088215,  -3.9743758, 1.12, 0.95, 1.12, 0.95
  1353, 'BUS 1353    ',       110, 2,    1,    3, 1,   1.1058988,  -3.7166211, 1.12, 0.95, 1.12, 0.95
  1354, 'BUS 1354    ',       110, 1,    1,    3, 1,   1.1125501,   -4.188413, 1.12, 0.95, 1.12, 0.95
  1355, 'BUS 1355    ',       110, 1,    1,    3, 1,   1.0945731,  -6.2906797, 1.12, 0.95, 1.12, 0.95
  1356, 'BUS 1356    ',       110, 1,    1,    3, 1,   1.0945537,  -6.2894973, 1.12, 0.95, 1.12, 0.95
  1357, 'BUS 1357    ',       110, 1,    1,    3, 1,   1.1101638,  -4.4598328, 1.12, 0.95, 1.12, 0.95
  1358, 'BUS 1358    ',       110, 1,    1,    3, 1,   1.1066375,  -4.8211536, 1.12, 0.95, 1.12, 0.95
  1359, 'BUS 1359    ',       110, 1,    1,    3, 1,   1.1103674,  -4.4473275, 1.12, 0.95, 1.12, 0.95
  1360, 'BUS 1360    ',       110, 1,    1,    3, 1,   1.1067846,  -4.8122165, 1.12, 0.95, 1.12, 0.95
  1361, 'BUS 1361    ',       110, 1,    1,    3, 1,    1.072648,  -5.5194802, 1.12, 0.95, 1.12, 0.95
  1362, 'BUS 1362    ',       110, 1,    1,    3, 1,   1.0726214,  -5.5221708, 1.12, 0.95, 1.12, 0.95
  1363, 'BUS 1363    ',       110, 1,    1,    3, 1,   1.1069754,  -4.7857063, 1.12, 0.95, 1.12, 0.95
  1364, 'BUS 1364    ',       110, 1,    1,    3, 1,    1.101887,  -6.4747883, 1.12, 0.95, 1.12, 0.95
  1365, 'BUS 1365    ',       110, 1,    1,    3, 1,   1.0964717,  -4.0281014, 1.12, 0.95, 1.12, 0.95
  1366, 'BUS 1366    ',       110, 1,    1,    3, 1,   1.0964609,  -4.0262861, 1.12, 0.95, 1.12, 0.95
  1367, 'BUS 1367    ',       110, 1,    1,    3, 1,   1.1065619,  -3.7348554, 1.12, 0.95, 1.12, 0.95
  1368, 'BUS 1368    ',       110, 1,    1,    3, 1,   1.1066413,  -3.7356607, 1.12, 0.95, 1.12, 0.95
  1369, 'BUS 1369    ',       110, 1,    1,    3, 1,   1.1099135,   -4.317103, 1.12, 0.95, 1.12, 0.95
  1370, 'BUS 1370    ',       110, 1,    1,    3, 1,   1.1099073,   -4.323179, 1.12, 0.95, 1.12, 0.95
  1371, 'BUS 1371    ',       110, 1,    1,    3, 1,   1.1038183,  -5.3027513, 1.12, 0.95, 1.12, 0.95
  1372, 'BUS 1372    ',       110, 1,    1,    3, 1,   1.1038851,   -5.265803, 1.12, 0.95, 1.12, 0.95
  1373, 'BUS 1373    ',       110, 1,    1,    3, 1,   1.1038138,  -5.3026109, 1.12, 0.95, 1.12, 0.95
  1374, 'BUS 1374    ',       110, 1,    1,    3, 1,   1.1040778,  -5.2527457, 1.12, 0.95, 1.12, 0.95
  1375, 'BUS 1375    ',       110, 2,    1,    3, 1,   1.0906395,  -5.4343611, 1.12, 0.95, 1.12, 0.95
  1376, 'BUS 1376    ',       110, 1,    1,    3, 1,   1.0906526,  -5.4449031, 1.12, 0.95, 1.12, 0.95
  1377, 'BUS 1377    ',       110, 1,    1,    3, 1,   1.0898348,  -6.0175843, 1.12, 0.95, 1.12, 0.95
  1378, 'BUS 1378    ',       110, 1,    1,    3, 1,    1.115148,  -4.8986818, 1.12, 0.95, 1.12, 0.95
  1379, 'BUS 1379    ',       110, 1,    1,    3, 1,   1.1151074,  -4.9080335, 1.12, 0.95, 1.12, 0.95
  1380, 'BUS 1380    ',       110, 1,    1,    3, 1,   1.1054364,  -4.9402209, 1.12, 0.95, 1.12, 0.95
  1381, 'BUS 1381    ',       110, 1,    1,    3, 1,   1.1054277,  -4.9399389, 1.12, 0.95, 1.12, 0.95
  1382, 'BUS 1382    ',       110, 1,    1,    3, 1,   1.1084693,  -4.4923201, 1.12, 0.95, 1.12, 0.95
  1383, 'BUS 1383    ',       110, 1,    1,    3, 1,   1.1084781,  -4.4918287, 1.12, 0.95, 1.12, 0.95
  1384, 'BUS 1384    ',       110, 1,    1,    3, 1,   1.1012052,  -5.6994644, 1.12, 0.95, 1.12, 0.95
  1385, 'BUS 1385    ',       110, 1,    1,    3, 1,   1.1012158,  -5.6958491, 1.12, 0.95, 1.12, 0.95
  1386, 'BUS 1386    ',       110, 1,    1,    3, 1,   1.0904579,  -5.9379233, 1.12, 0.95, 1.12, 0.95
  1387, 'BUS 1387    ',       110, 1,    1,    3, 1,    1.092331,  -5.5108355, 1.12, 0.95, 1.12, 0.95
  1388, 'BUS 1388    ',       110, 1,    1,    3, 1,   1.0910848,  -4.0706739, 1.12, 0.95, 1.12, 0.95
  1389, 'BUS 1389    ',       110, 1,    1,    3, 1,   1.0910954,  -4.0648526, 1.12, 0.95, 1.12, 0.95
  1390, 'BUS 1390    ',       110, 1,    1,    3, 1,   1.1080823,  -4.2915512, 1.12, 0.95, 1.12, 0.95
  1391, 'BUS 1391    ',       110, 1,    1,    3, 1,   1.1079759,  -4.3088643, 1.12, 0.95, 1.12, 0.95
  1392, 'BUS 1392    ',       110, 1,    1,    3, 1,   1.0892071,  -6.4361109, 1.12, 0.95, 1.12, 0.95
  1393, 'BUS 1393    ',       110, 1,    1,    3, 1,    1.089182,  -6.4402594, 1.12, 0.95, 1.12, 0.95
  1394, 'BUS 1394    ',       110, 1,    1,    3, 1,     1.08854,  -5.9107928, 1.12, 0.95, 1.12, 0.95
  1395, 'BUS 1395    ',       110, 1,    1,    3, 1,   1.0911773,  -5.5639705, 1.12, 0.95, 1.12, 0.95
  1396, 'BUS 1396    ',       110, 1,    1,    3, 1,   1.0937864,  -3.7728935, 1.12, 0.95, 1.12, 0.95
  1397, 'BUS 1397    ',       110, 1,    1,    3, 1,   1.0938402,   -3.768432, 1.12, 0.95, 1.12, 0.95
  1398, 'BUS 1398    ',       110, 1,    1,    3, 1,    1.104006,  -4.0259601, 1.12, 0.95, 1.12, 0.95
  1399, 'BUS 1399    ',       110, 1,    1,    3, 1,   1.1039932,  -4.0238438, 1.12, 0.95, 1.12, 0.95
  1400, 'BUS 1400    ',       110, 1,    1,    3, 1,    1.104511,  -1.8337577, 1.12, 0.95, 1.12, 0.95
  1401, 'BUS 1401    ',       110, 1,    1,    3, 1,   1.1036637,  -2.0872611, 1.12, 0.95, 1.12, 0.95
  1402, 'BUS 1402    ',       110, 1,    1,    3, 1,   1.1045148,  -1.8335314, 1.12, 0.95, 1.12, 0.95
  1403, 'BUS 1403    ',       110, 1,    1,    3, 1,   1.1039125,  -3.9601505, 1.12, 0.95, 1.12, 0.95
  1404, 'BUS 1404    ',       110, 1,    1,    3, 1,   1.1038864,  -3.9640932, 1.12, 0.95, 1.12, 0.95
  1405, 'BUS 1405    ',       110, 1,    1,    3, 1,   1.0967752,  -3.9282314, 1.12, 0.95, 1.12, 0.95
  1406, 'BUS 1406    ',       110, 1,    1,    3, 1,   1.0964977,  -3.9511907, 1.12, 0.95, 1.12, 0.95
  1407, 'BUS 1407    ',       110, 1,    1,    3, 1,   1.0968542,  -3.9232555, 1.12, 0.95, 1.12, 0.95
  1408, 'BUS 1408    ',       110, 1,    1,    3, 1,   1.0965171,  -3.9499408, 1.12, 0.95, 1.12, 0.95
  1409, 'BUS 1409    ',       110, 1,    1,    3, 1,   1.0981854,  -6.2732323, 1.12, 0.95, 1.12, 0.95
  1410, 'BUS 1410    ',       110, 1,    1,    3, 1,   1.0981731,  -6.2886057, 1.12, 0.95, 1.12, 0.95
  1411, 'BUS 1411    ',       110, 1,    1,    3, 1,   1.0914974,  -7.4076458, 1.12, 0.95, 1.12, 0.95
  1412, 'BUS 1412    ',       110, 1,    1,    3, 1,   1.0915332,  -7.4045934, 1.12, 0.95, 1.12, 0.95
  1413, 'BUS 1413    ',       110, 1,    1,    3, 1,   1.0969745,  -3.9431274, 1.12, 0.95, 1.12, 0.95
  1414, 'BUS 1414    ',       110, 1,    1,    3, 1,   1.0964404,  -3.9874024, 1.12, 0.95, 1.12, 0.95
  1415, 'BUS 1415    ',       110, 1,    1,    3, 1,   1.0950463,  -4.0413681, 1.12, 0.95, 1.12, 0.95
  1416, 'BUS 1416    ',       110, 1,    1,    3, 1,   1.0945421,  -4.0383615, 1.12, 0.95, 1.12, 0.95
  1417, 'BUS 1417    ',       110, 1,    1,    3, 1,   1.0911847,  -4.2370663, 1.12, 0.95, 1.12, 0.95
  1418, 'BUS 1418    ',       110, 1,    1,    3, 1,   1.0911687,  -4.2400906, 1.12, 0.95, 1.12, 0.95
  1419, 'BUS 1419    ',       110, 1,    1,    3, 1,   1.0958303,  -3.9904874, 1.12, 0.95, 1.12, 0.95
  1420, 'BUS 1420    ',       110, 1,    1,    3, 1,   1.0958041,  -3.9934022, 1.12, 0.95, 1.12, 0.95
  1421, 'BUS 1421    ',       110, 1,    1,    3, 1,   1.1112156,  -4.2999986, 1.12, 0.95, 1.12, 0.95
  1422, 'BUS 1422    ',       110, 1,    1,    3, 1,    1.111189,   -4.303254, 1.12, 0.95, 1.12, 0.95
  1423, 'BUS 1423    ',       110, 1,    1,    3, 1,   1.1042623,  -3.9176325, 1.12, 0.95, 1.12, 0.95
  1424, 'BUS 1424    ',       110, 1,    1,    3, 1,   1.1042632,  -3.9195648, 1.12, 0.95, 1.12, 0.95
  1425, 'BUS 1425    ',       110, 1,    1,    3, 1,   1.0989368,  -3.5637195, 1.12, 0.95, 1.12, 0.95
  1426, 'BUS 1426    ',       110, 1,    1,    3, 1,   1.0989366,  -3.5637126, 1.12, 0.95, 1.12, 0.95
  1427, 'BUS 1427    ',       110, 1,    1,    3, 1,   1.0928608,  -7.4463655, 1.12, 0.95, 1.12, 0.95
  1428, 'BUS 1428    ',       110, 1,    1,    3, 1,   1.0928806,  -7.4503581, 1.12, 0.95, 1.12, 0.95
  1429, 'BUS 1429    ',       110, 1,    1,    3, 1,   1.0796752,  -7.9217145, 1.12, 0.95, 1.12, 0.95
  1430, 'BUS 1430    ',       110, 1,    1,    3, 1,   1.0796745,  -7.9200203, 1.12, 0.95, 1.12, 0.95
  1431, 'BUS 1431    ',       110, 1,    1,    3, 1,   1.1040305,  -3.9861394, 1.12, 0.95, 1.12, 0.95
  1432, 'BUS 1432    ',       110, 1,    1,    3, 1,   1.1040306,  -3.9860776, 1.12, 0.95, 1.12, 0.95
  1433, 'BUS 1433    ',       110, 2,    1,    3, 1,   1.1038175,  -6.2226345, 1.12, 0.95, 1.12, 0.95
  1434, 'BUS 1434    ',       110, 1,    1,    3, 1,   1.1043581,  -5.9928455, 1.12, 0.95, 1.12, 0.95
  1435, 'BUS 1435    ',       110, 2,    1,    3, 1,   1.1132023,  -5.3143407, 1.12, 0.95, 1.12, 0.95
  1436, 'BUS 1436    ',       110, 2,    1,    3, 1,   1.1138271,   -5.236564, 1.12, 0.95, 1.12, 0.95
  1437, 'BUS 1437    ',       110, 1,    1,    3, 1,   1.1130969,  -5.3142783, 1.12, 0.95, 1.12, 0.95
  1438, 'BUS 1438    ',       110, 1,    1,    3, 1,   1.0932069,  -5.7660472, 1.12, 0.95, 1.12, 0.95
  1439, 'BUS 1439    ',       110, 1,    1,    3, 1,   1.0932059,  -5.7735565, 1.12, 0.95, 1.12, 0.95
  1440, 'BUS 1440    ',       110, 1,    1,    3, 1,   1.1038524,  -4.0028637, 1.12, 0.95, 1.12, 0.95
  1441, 'BUS 1441    ',       110, 1,    1,    3, 1,   1.1038496,  -4.0068532, 1.12, 0.95, 1.12, 0.95
  1442, 'BUS 1442    ',       110, 1,    1,    3, 1,   1.1009927,  -5.5201051, 1.12, 0.95, 1.12, 0.95
  1443, 'BUS 1443    ',       110, 1,    1,    3, 1,   1.1009905,  -5.5200626, 1.12, 0.95, 1.12, 0.95
  1444, 'BUS 1444    ',       110, 1,    1,    3, 1,   1.1066643,  -4.8903839, 1.12, 0.95, 1.12, 0.95
  1445, 'BUS 1445    ',       110, 1,    1,    3, 1,   1.1081048,   -4.736587, 1.12, 0.95, 1.12, 0.95
  1446, 'BUS 1446    ',       110, 1,    1,    3, 1,   1.1068667,  -4.8678135, 1.12, 0.95, 1.12, 0.95
  1447, 'BUS 1447    ',       110, 1,    1,    3, 1,   1.1082696,  -4.7070134, 1.12, 0.95, 1.12, 0.95
  1448, 'BUS 1448    ',       110, 1,    1,    3, 1,   1.0845541,  -6.8227368, 1.12, 0.95, 1.12, 0.95
  1449, 'BUS 1449    ',       110, 1,    1,    3, 1,   1.0845591,   -6.824349, 1.12, 0.95, 1.12, 0.95
  1450, 'BUS 1450    ',       110, 1,    1,    3, 1,   1.0914237,  -4.2068397, 1.12, 0.95, 1.12, 0.95
  1451, 'BUS 1451    ',       110, 1,    1,    3, 1,   1.0914272,  -4.2079897, 1.12, 0.95, 1.12, 0.95
  1452, 'BUS 1452    ',       110, 1,    1,    3, 1,   1.0967821,  -3.9129828, 1.12, 0.95, 1.12, 0.95
  1453, 'BUS 1453    ',       110, 1,    1,    3, 1,   1.0967818,  -3.9118799, 1.12, 0.95, 1.12, 0.95
  1454, 'BUS 1454    ',       110, 1,    1,    3, 1,   1.1032683,  -1.4678884, 1.12, 0.95, 1.12, 0.95
  1455, 'BUS 1455    ',       110, 1,    1,    3, 1,   1.1032959,  -1.4733139, 1.12, 0.95, 1.12, 0.95
  1456, 'BUS 1456    ',       110, 1,    1,    3, 1,   1.0836374,  -6.8662577, 1.12, 0.95, 1.12, 0.95
  1457, 'BUS 1457    ',       110, 1,    1,    3, 1,   1.0836504,  -6.8673439, 1.12, 0.95, 1.12, 0.95
  1458, 'BUS 1458    ',       110, 1,    1,    3, 1,   1.1046654,  -3.8919981, 1.12, 0.95, 1.12, 0.95
  1459, 'BUS 1459    ',       110, 1,    1,    3, 1,   1.1046469,  -3.8953879, 1.12, 0.95, 1.12, 0.95
  1460, 'BUS 1460    ',       110, 1,    1,    3, 1,   1.0818326,  -5.1598052, 1.12, 0.95, 1.12, 0.95
  1461, 'BUS 1461    ',       110, 1,    1,    3, 1,   1.0818185,  -5.1622507, 1.12, 0.95, 1.12, 0.95
  1462, 'BUS 1462    ',       110, 1,    1,    3, 1,   1.0922553,  -6.6184355, 1.12, 0.95, 1.12, 0.95
  1463, 'BUS 1463    ',       110, 1,    1,    3, 1,    1.092241,  -6.6209311, 1.12, 0.95, 1.12, 0.95
  1464, 'BUS 1464    ',       110, 1,    1,    3, 1,   1.0872069,  -6.3631627, 1.12, 0.95, 1.12, 0.95
  1465, 'BUS 1465    ',       110, 1,    1,    3, 1,    1.087228,  -6.3597853, 1.12, 0.95, 1.12, 0.95
  1466, 'BUS 1466    ',       110, 1,    1,    3, 1,    1.103933,  -3.9876704, 1.12, 0.95, 1.12, 0.95
  1467, 'BUS 1467    ',       110, 1,    1,    3, 1,   1.1039333,  -3.9876767, 1.12, 0.95, 1.12, 0.95
  1468, 'BUS 1468    ',       110, 1,    1,    3, 1,   1.1099896,  -4.3826404, 1.12, 0.95, 1.12, 0.95
  1469, 'BUS 1469    ',       110, 1,    1,    3, 1,   1.1092955,  -4.4433887, 1.12, 0.95, 1.12, 0.95
  1470, 'BUS 1470    ',       110, 1,    1,    3, 1,    1.109993,  -4.3823652, 1.12, 0.95, 1.12, 0.95
  1471, 'BUS 1471    ',       110, 1,    1,    3, 1,   1.1092979,  -4.4432094, 1.12, 0.95, 1.12, 0.95
  1472, 'BUS 1472    ',       110, 1,    1,    3, 1,   1.1134536,  -5.2341811, 1.12, 0.95, 1.12, 0.95
  1473, 'BUS 1473    ',       110, 1,    1,    3, 1,   1.1134516,  -5.2358353, 1.12, 0.95, 1.12, 0.95
  1474, 'BUS 1474    ',       110, 1,    1,    3, 1,   1.0812984,  -5.4701672, 1.12, 0.95, 1.12, 0.95
  1475, 'BUS 1475    ',       110, 1,    1,    3, 1,   1.0813504,  -5.4733833, 1.12, 0.95, 1.12, 0.95
  1476, 'BUS 1476    ',       110, 1,    1,    3, 1,   1.1090119,  -4.4361238, 1.12, 0.95, 1.12, 0.95
  1477, 'BUS 1477    ',       110, 1,    1,    3, 1,   1.1090491,  -4.4248386, 1.12, 0.95, 1.12, 0.95
  1478, 'BUS 1478    ',       110, 1,    1,    3, 1,   1.1144794,  -4.9758393, 1.12, 0.95, 1.12, 0.95
  1479, 'BUS 1479    ',       110, 1,    1,    3, 1,   1.1144415,  -4.9845674, 1.12, 0.95, 1.12, 0.95
  1480, 'BUS 1480    ',       110, 1,    1,    3, 1,   1.0910734,  -4.0739905, 1.12, 0.95, 1.12, 0.95
  1481, 'BUS 1481    ',       110, 1,    1,    3, 1,     1.09105,  -4.0701751, 1.12, 0.95, 1.12, 0.95
  1482, 'BUS 1482    ',       110, 1,    1,    3, 1,   1.0953892,  -7.0943226, 1.12, 0.95, 1.12, 0.95
  1483, 'BUS 1483    ',       110, 1,    1,    3, 1,   1.0953586,  -7.1008121, 1.12, 0.95, 1.12, 0.95
  1484, 'BUS 1484    ',       110, 1,    1,    3, 1,   1.1026539,  -2.3088132, 1.12, 0.95, 1.12, 0.95
  1485, 'BUS 1485    ',       110, 1,    1,    3, 1,   1.1026583,  -2.3084609, 1.12, 0.95, 1.12, 0.95
  1486, 'BUS 1486    ',       110, 1,    1,    3, 1,   1.0932194,  -5.5581502, 1.12, 0.95, 1.12, 0.95
  1487, 'BUS 1487    ',       110, 1,    1,    3, 1,   1.0965624,  -5.1358791, 1.12, 0.95, 1.12, 0.95
  1488, 'BUS 1488    ',       110, 1,    1,    3, 1,   1.0824589,  -6.0222262, 1.12, 0.95, 1.12, 0.95
  1489, 'BUS 1489    ',       110, 1,    1,    3, 1,   1.0824517,  -6.0167978, 1.12, 0.95, 1.12, 0.95
  1490, 'BUS 1490    ',       110, 1,    1,    3, 1,   1.1013864,  -6.5357401, 1.12, 0.95, 1.12, 0.95
  1491, 'BUS 1491    ',       110, 1,    1,    3, 1,   1.1063344,  -4.8485936, 1.12, 0.95, 1.12, 0.95
  1492, 'BUS 1492    ',       110, 1,    1,    3, 1,   1.1013941,  -6.5346229, 1.12, 0.95, 1.12, 0.95
  1493, 'BUS 1493    ',       110, 1,    1,    3, 1,   1.1035546,  -2.9101019, 1.12, 0.95, 1.12, 0.95
  1494, 'BUS 1494    ',       110, 1,    1,    3, 1,   1.1035508,  -2.9091612, 1.12, 0.95, 1.12, 0.95
  1495, 'BUS 1495    ',       110, 1,    1,    3, 1,   1.1038159,  -4.0258393, 1.12, 0.95, 1.12, 0.95
  1496, 'BUS 1496    ',       110, 1,    1,    3, 1,   1.1038027,  -4.0243891, 1.12, 0.95, 1.12, 0.95
  1497, 'BUS 1497    ',       110, 1,    1,    3, 1,    1.090783,  -7.2381325, 1.12, 0.95, 1.12, 0.95
  1498, 'BUS 1498    ',       110, 1,    1,    3, 1,   1.0908501,  -7.2285083, 1.12, 0.95, 1.12, 0.95
  1499, 'BUS 1499    ',       110, 1,    1,    3, 1,   1.0834763,  -5.0123052, 1.12, 0.95, 1.12, 0.95
  1500, 'BUS 1500    ',       110, 1,    1,    3, 1,   1.0835014,  -5.0084888, 1.12, 0.95, 1.12, 0.95
  1501, 'BUS 1501    ',       110, 1,    1,    3, 1,   1.1045148,  -1.8335314, 1.12, 0.95, 1.12, 0.95
  1502, 'BUS 1502    ',       110, 1,    1,    3, 1,   1.1036637,  -2.0872611, 1.12, 0.95, 1.12, 0.95
  1503, 'BUS 1503    ',       110, 1,    1,    3, 1,   1.0968057,   -6.793502, 1.12, 0.95, 1.12, 0.95
  1504, 'BUS 1504    ',       110, 1,    1,    3, 1,   1.0968383,  -6.7843615, 1.12, 0.95, 1.12, 0.95
  1505, 'BUS 1505    ',       110, 1,    1,    3, 1,   1.0931089,  -5.5638765, 1.12, 0.95, 1.12, 0.95
  1506, 'BUS 1506    ',       110, 1,    1,    3, 1,   1.0968614,  -5.0767249, 1.12, 0.95, 1.12, 0.95
  1507, 'BUS 1507    ',       110, 1,    1,    3, 1,   1.0970858,  -5.0621214, 1.12, 0.95, 1.12, 0.95
  1508, 'BUS 1508    ',       110, 1,    1,    3, 1,   1.1078227,  -5.8440593, 1.12, 0.95, 1.12, 0.95
  1509, 'BUS 1509    ',       110, 1,    1,    3, 1,    1.107847,  -5.8391812, 1.12, 0.95, 1.12, 0.95
  1510, 'BUS 1510    ',       110, 1,    1,    3, 1,   1.1029747,  -2.4646554, 1.12, 0.95, 1.12, 0.95
  1511, 'BUS 1511    ',       110, 1,    1,    3, 1,   1.1029793,  -2.4642186, 1.12, 0.95, 1.12, 0.95
  1512, 'BUS 1512    ',       110, 1,    1,    3, 1,   1.1066185,   -4.817824, 1.12, 0.95, 1.12, 0.95
  1513, 'BUS 1513    ',       110, 1,    1,    3, 1,   1.1081589,   -4.739871, 1.12, 0.95, 1.12, 0.95
  1514, 'BUS 1514    ',       110, 1,    1,    3, 1,    1.115675,  -4.8697417, 1.12, 0.95, 1.12, 0.95
  1515, 'BUS 1515    ',       110, 1,    1,    3, 1,   1.1170904,  -4.7140479, 1.12, 0.95, 1.12, 0.95
  1516, 'BUS 1516    ',       110, 1,    1,    3, 1,   1.1156825,  -4.8675098, 1.12, 0.95, 1.12, 0.95
  1517, 'BUS 1517    ',       110, 1,    1,    3, 1,   1.1170904,  -4.7140479, 1.12, 0.95, 1.12, 0.95
  1518, 'BUS 1518    ',       110, 1,    1,    3, 1,   1.1040303,  -1.9784766, 1.12, 0.95, 1.12, 0.95
  1519, 'BUS 1519    ',       110, 1,    1,    3, 1,   1.1040307,  -1.9776997, 1.12, 0.95, 1.12, 0.95
  1520, 'BUS 1520    ',       110, 1,    1,    3, 1,   1.1055911,  -3.0343193, 1.12, 0.95, 1.12, 0.95
  1521, 'BUS 1521    ',       110, 1,    1,    3, 1,   1.1055911,  -3.0343193, 1.12, 0.95, 1.12, 0.95
  1522, 'BUS 1522    ',       110, 1,    1,    3, 1,   1.1048058,  -3.8539867, 1.12, 0.95, 1.12, 0.95
  1523, 'BUS 1523    ',       110, 1,    1,    3, 1,    1.104826,  -3.8467221, 1.12, 0.95, 1.12, 0.95
  1524, 'BUS 1524    ',       110, 1,    1,    3, 1,   1.0877375,  -7.3574807, 1.12, 0.95, 1.12, 0.95
  1525, 'BUS 1525    ',       110, 1,    1,    3, 1,    1.087782,   -7.352213, 1.12, 0.95, 1.12, 0.95
  1526, 'BUS 1526    ',       110, 1,    1,    3, 1,   1.1127253,  -3.9399854, 1.12, 0.95, 1.12, 0.95
  1527, 'BUS 1527    ',       110, 1,    1,    3, 1,   1.1127372,   -3.933153, 1.12, 0.95, 1.12, 0.95
  1528, 'BUS 1528    ',       110, 1,    1,    3, 1,   1.0842395,  -6.8953839, 1.12, 0.95, 1.12, 0.95
  1529, 'BUS 1529    ',       110, 1,    1,    3, 1,   1.0842432,  -6.8951697, 1.12, 0.95, 1.12, 0.95
  1530, 'BUS 1530    ',       110, 1,    1,    3, 1,   1.1045201,  -3.9106436, 1.12, 0.95, 1.12, 0.95
  1531, 'BUS 1531    ',       110, 1,    1,    3, 1,   1.1045833,  -3.9060249, 1.12, 0.95, 1.12, 0.95
  1532, 'BUS 1532    ',       110, 1,    1,    3, 1,    1.101032,  -2.2212839, 1.12, 0.95, 1.12, 0.95
  1533, 'BUS 1533    ',       110, 1,    1,    3, 1,   1.1041875,  -1.9638502, 1.12, 0.95, 1.12, 0.95
  1534, 'BUS 1534    ',       110, 1,    1,    3, 1,   1.1011666,  -2.2107829, 1.12, 0.95, 1.12, 0.95
  1535, 'BUS 1535    ',       110, 1,    1,    3, 1,   1.1041858,  -1.9637952, 1.12, 0.95, 1.12, 0.95
  1536, 'BUS 1536    ',       110, 1,    1,    3, 1,   1.0923407,  -5.8649218, 1.12, 0.95, 1.12, 0.95
  1537, 'BUS 1537    ',       110, 1,    1,    3, 1,   1.0923261,  -5.8684103, 1.12, 0.95, 1.12, 0.95
  1538, 'BUS 1538    ',       110, 1,    1,    3, 1,   1.0986666,  -3.4629305, 1.12, 0.95, 1.12, 0.95
  1539, 'BUS 1539    ',       110, 1,    1,    3, 1,   1.0972779,  -3.6467028, 1.12, 0.95, 1.12, 0.95
  1540, 'BUS 1540    ',       110, 1,    1,    3, 1,   1.0986947,  -3.4605875, 1.12, 0.95, 1.12, 0.95
  1541, 'BUS 1541    ',       110, 1,    1,    3, 1,   1.0814817,  -6.9261239, 1.12, 0.95, 1.12, 0.95
  1542, 'BUS 1542    ',       110, 1,    1,    3, 1,   1.0899982,  -6.0186412, 1.12, 0.95, 1.12, 0.95
  1543, 'BUS 1543    ',       110, 1,    1,    3, 1,   1.0900227,   -6.017394, 1.12, 0.95, 1.12, 0.95
  1544, 'BUS 1544    ',       110, 1,    1,    3, 1,   1.0976761,  -6.6822274, 1.12, 0.95, 1.12, 0.95
  1545, 'BUS 1545    ',       110, 1,    1,    3, 1,   1.0981953,  -6.5089398, 1.12, 0.95, 1.12, 0.95
  1546, 'BUS 1546    ',       110, 1,    1,    3, 1,   1.1031221,  -6.1142872, 1.12, 0.95, 1.12, 0.95
  1547, 'BUS 1547    ',       110, 1,    1,    3, 1,   1.1031024,   -6.118855, 1.12, 0.95, 1.12, 0.95
  1548, 'BUS 1548    ',       110, 1,    1,    3, 1,   1.1043922,  -3.8927833, 1.12, 0.95, 1.12, 0.95
  1549, 'BUS 1549    ',       110, 1,    1,    3, 1,   1.1043994,  -3.8900506, 1.12, 0.95, 1.12, 0.95
  1550, 'BUS 1550    ',       110, 1,    1,    3, 1,   1.0908844,  -4.1720828, 1.12, 0.95, 1.12, 0.95
  1551, 'BUS 1551    ',       110, 1,    1,    3, 1,   1.0915509,  -4.0899699, 1.12, 0.95, 1.12, 0.95
  1552, 'BUS 1552    ',       110, 1,    1,    3, 1,   1.0908993,  -4.1710998, 1.12, 0.95, 1.12, 0.95
  1553, 'BUS 1553    ',       110, 1,    1,    3, 1,   1.0916503,  -4.0830236, 1.12, 0.95, 1.12, 0.95
  1554, 'BUS 1554    ',       110, 1,    1,    3, 1,   1.0914359,  -4.1978518, 1.12, 0.95, 1.12, 0.95
  1555, 'BUS 1555    ',       110, 1,    1,    3, 1,   1.0914264,  -4.1959977, 1.12, 0.95, 1.12, 0.95
  1556, 'BUS 1556    ',       110, 1,    1,    3, 1,   1.1068855, -0.78904735, 1.12, 0.95, 1.12, 0.95
  1557, 'BUS 1557    ',       110, 1,    1,    3, 1,   1.1069141, -0.79638411, 1.12, 0.95, 1.12, 0.95
  1558, 'BUS 1558    ',       110, 1,    1,    3, 1,   1.0905035,  -5.5468927, 1.12, 0.95, 1.12, 0.95
  1559, 'BUS 1559    ',       110, 1,    1,    3, 1,   1.0905177,  -5.5522611, 1.12, 0.95, 1.12, 0.95
  1560, 'BUS 1560    ',       110, 1,    1,    3, 1,   1.0893934,  -4.0877603, 1.12, 0.95, 1.12, 0.95
  1561, 'BUS 1561    ',       110, 1,    1,    3, 1,   1.0896457,    -4.06161, 1.12, 0.95, 1.12, 0.95
  1562, 'BUS 1562    ',       110, 1,    1,    3, 1,    1.081983,  -5.5175134, 1.12, 0.95, 1.12, 0.95
  1563, 'BUS 1563    ',       110, 1,    1,    3, 1,   1.0820395,  -5.5200301, 1.12, 0.95, 1.12, 0.95
  1564, 'BUS 1564    ',       110, 1,    1,    3, 1,   1.0964206,  -3.9435566, 1.12, 0.95, 1.12, 0.95
  1565, 'BUS 1565    ',       110, 1,    1,    3, 1,   1.0968513,  -3.8997795, 1.12, 0.95, 1.12, 0.95
  1566, 'BUS 1566    ',       110, 1,    1,    3, 1,   1.0965402,  -3.9336977, 1.12, 0.95, 1.12, 0.95
  1567, 'BUS 1567    ',       110, 1,    1,    3, 1,   1.0968507,  -3.8997673, 1.12, 0.95, 1.12, 0.95
  1568, 'BUS 1568    ',       110, 1,    1,    3, 1,    1.101934,  -2.4610454, 1.12, 0.95, 1.12, 0.95
  1569, 'BUS 1569    ',       110, 1,    1,    3, 1,   1.1019261,  -2.4595188, 1.12, 0.95, 1.12, 0.95
  1570, 'BUS 1570    ',       110, 1,    1,    3, 1,   1.0993503,  -5.9953943, 1.12, 0.95, 1.12, 0.95
  1571, 'BUS 1571    ',       110, 1,    1,    3, 1,   1.0993313,  -6.0026248, 1.12, 0.95, 1.12, 0.95
  1572, 'BUS 1572    ',       110, 1,    1,    3, 1,   1.0904554,  -5.9324315, 1.12, 0.95, 1.12, 0.95
  1573, 'BUS 1573    ',       110, 1,    1,    3, 1,   1.0923014,  -5.4992344, 1.12, 0.95, 1.12, 0.95
  1574, 'BUS 1574    ',       110, 1,    1,    3, 1,    1.096858,  -3.8116787, 1.12, 0.95, 1.12, 0.95
  1575, 'BUS 1575    ',       110, 1,    1,    3, 1,   1.0968858,  -3.8048605, 1.12, 0.95, 1.12, 0.95
  1576, 'BUS 1576    ',       110, 1,    1,    3, 1,   1.0894519,  -5.7404016, 1.12, 0.95, 1.12, 0.95
  1577, 'BUS 1577    ',       110, 1,    1,    3, 1,   1.0894659,  -5.7383865, 1.12, 0.95, 1.12, 0.95
  1578, 'BUS 1578    ',       110, 1,    1,    3, 1,   1.0913176,  -4.3957597, 1.12, 0.95, 1.12, 0.95
  1579, 'BUS 1579    ',       110, 1,    1,    3, 1,    1.091325,  -4.3968075, 1.12, 0.95, 1.12, 0.95
  1580, 'BUS 1580    ',       110, 1,    1,    3, 1,   1.1003902,  -3.2361012, 1.12, 0.95, 1.12, 0.95
  1581, 'BUS 1581    ',       110, 1,    1,    3, 1,   1.1003448,  -3.2514736, 1.12, 0.95, 1.12, 0.95
  1582, 'BUS 1582    ',       110, 1,    1,    3, 1,   1.0811722,  -5.3065916, 1.12, 0.95, 1.12, 0.95
  1583, 'BUS 1583    ',       110, 1,    1,    3, 1,   1.0812074,  -5.3108882, 1.12, 0.95, 1.12, 0.95
  1584, 'BUS 1584    ',       110, 1,    1,    3, 1,   1.1035664,   -5.325644, 1.12, 0.95, 1.12, 0.95
  1585, 'BUS 1585    ',       110, 1,    1,    3, 1,   1.1035482,  -5.3324486, 1.12, 0.95, 1.12, 0.95
  1586, 'BUS 1586    ',       110, 1,    1,    3, 1,    1.107748,  -5.8551997, 1.12, 0.95, 1.12, 0.95
  1587, 'BUS 1587    ',       110, 1,    1,    3, 1,    1.107774,  -5.8490113, 1.12, 0.95, 1.12, 0.95
  1588, 'BUS 1588    ',       110, 1,    1,    3, 1,   1.1022405,  -5.7802454, 1.12, 0.95, 1.12, 0.95
  1589, 'BUS 1589    ',       110, 1,    1,    3, 1,   1.1022199,  -5.7978075, 1.12, 0.95, 1.12, 0.95
  1590, 'BUS 1590    ',       110, 1,    1,    3, 1,   1.1067078,  -4.7834607, 1.12, 0.95, 1.12, 0.95
  1591, 'BUS 1591    ',       110, 1,    1,    3, 1,   1.1066757,  -4.7916713, 1.12, 0.95, 1.12, 0.95
  1592, 'BUS 1592    ',       110, 1,    1,    3, 1,   1.0814047,  -4.7922196, 1.12, 0.95, 1.12, 0.95
  1593, 'BUS 1593    ',       110, 1,    1,    3, 1,   1.0814272,  -4.7787496, 1.12, 0.95, 1.12, 0.95
  1594, 'BUS 1594    ',       110, 1,    1,    3, 1,   1.0985844,    -3.48397, 1.12, 0.95, 1.12, 0.95
  1595, 'BUS 1595    ',       110, 1,    1,    3, 1,   1.0985792,  -3.4747603, 1.12, 0.95, 1.12, 0.95
  1596, 'BUS 1596    ',       110, 1,    1,    3, 1,   1.1087844,  -4.5435145, 1.12, 0.95, 1.12, 0.95
  1597, 'BUS 1597    ',       110, 1,    1,    3, 1,    1.108805,  -4.5414005, 1.12, 0.95, 1.12, 0.95
  1598, 'BUS 1598    ',       110, 1,    1,    3, 1,   1.0951684,  -4.0626008, 1.12, 0.95, 1.12, 0.95
  1599, 'BUS 1599    ',       110, 1,    1,    3, 1,   1.0951823,  -4.0615382, 1.12, 0.95, 1.12, 0.95
  1600, 'BUS 1600    ',       110, 1,    1,    3, 1,   1.0935126,  -4.2936689, 1.12, 0.95, 1.12, 0.95
  1601, 'BUS 1601    ',       110, 1,    1,    3, 1,   1.0935177,  -4.2931386, 1.12, 0.95, 1.12, 0.95
  1602, 'BUS 1602    ',       110, 1,    1,    3, 1,   1.0823867,  -5.5258763, 1.12, 0.95, 1.12, 0.95
  1603, 'BUS 1603    ',       110, 1,    1,    3, 1,   1.0823405,  -5.5231078, 1.12, 0.95, 1.12, 0.95
  1604, 'BUS 1604    ',       110, 1,    1,    3, 1,   1.0945589,   -6.183823, 1.12, 0.95, 1.12, 0.95
  1605, 'BUS 1605    ',       110, 1,    1,    3, 1,   1.0945742,  -6.1864474, 1.12, 0.95, 1.12, 0.95
  1606, 'BUS 1606    ',       110, 1,    1,    3, 1,   1.0966836,  -6.5877281, 1.12, 0.95, 1.12, 0.95
  1607, 'BUS 1607    ',       110, 1,    1,    3, 1,   1.0966758,  -6.6025018, 1.12, 0.95, 1.12, 0.95
  1608, 'BUS 1608    ',       110, 1,    1,    3, 1,   1.0891453,  -7.7742052, 1.12, 0.95, 1.12, 0.95
  1609, 'BUS 1609    ',       110, 1,    1,    3, 1,     1.08914,  -7.7738369, 1.12, 0.95, 1.12, 0.95
  1610, 'BUS 1610    ',       110, 1,    1,    3, 1,   1.0989631,  -3.6193278, 1.12, 0.95, 1.12, 0.95
  1611, 'BUS 1611    ',       110, 1,    1,    3, 1,   1.0989661,  -3.6192039, 1.12, 0.95, 1.12, 0.95
  1612, 'BUS 1612    ',       110, 1,    1,    3, 1,   1.1065958,  -4.7616409, 1.12, 0.95, 1.12, 0.95
  1613, 'BUS 1613    ',       110, 1,    1,    3, 1,   1.1066209,  -4.7519965, 1.12, 0.95, 1.12, 0.95
  1614, 'BUS 1614    ',       110, 1,    1,    3, 1,   1.0903399,  -5.5521364, 1.12, 0.95, 1.12, 0.95
  1615, 'BUS 1615    ',       110, 1,    1,    3, 1,   1.0903492,   -5.557905, 1.12, 0.95, 1.12, 0.95
  1616, 'BUS 1616    ',       110, 1,    1,    3, 1,   1.1085067, -0.89433505, 1.12, 0.95, 1.12, 0.95
  1617, 'BUS 1617    ',       110, 1,    1,    3, 1,   1.1081012, -0.87807182, 1.12, 0.95, 1.12, 0.95
  1618, 'BUS 1618    ',       110, 1,    1,    3, 1,   1.0925197,  -4.0725541, 1.12, 0.95, 1.12, 0.95
  1619, 'BUS 1619    ',       110, 1,    1,    3, 1,    1.092576,  -4.0710377, 1.12, 0.95, 1.12, 0.95
  1620, 'BUS 1620    ',       110, 1,    1,    3, 1,   1.1136001,  -5.2495057, 1.12, 0.95, 1.12, 0.95
  1621, 'BUS 1621    ',       110, 1,    1,    3, 1,   1.1136209,  -5.2392831, 1.12, 0.95, 1.12, 0.95
  1622, 'BUS 1622    ',       110, 1,    1,    3, 1,   1.1103313,  -4.3518379, 1.12, 0.95, 1.12, 0.95
  1623, 'BUS 1623    ',       110, 1,    1,    3, 1,   1.1103269,  -4.3517402, 1.12, 0.95, 1.12, 0.95
  1624, 'BUS 1624    ',       110, 1,    1,    3, 1,   1.0994553,  -2.8624043, 1.12, 0.95, 1.12, 0.95
  1625, 'BUS 1625    ',       110, 1,    1,    3, 1,   1.0994434,   -2.867486, 1.12, 0.95, 1.12, 0.95
  1626, 'BUS 1626    ',       110, 1,    1,    3, 1,   1.1057637,  -4.9145598, 1.12, 0.95, 1.12, 0.95
  1627, 'BUS 1627    ',       110, 1,    1,    3, 1,     1.10579,  -4.9117865, 1.12, 0.95, 1.12, 0.95
  1628, 'BUS 1628    ',       110, 1,    1,    3, 1,   1.0988585,  -3.4748448, 1.12, 0.95, 1.12, 0.95
  1629, 'BUS 1629    ',       110, 1,    1,    3, 1,   1.0988742,  -3.4673339, 1.12, 0.95, 1.12, 0.95
  1630, 'BUS 1630    ',       110, 1,    1,    3, 1,     1.09736,   -3.890672, 1.12, 0.95, 1.12, 0.95
  1631, 'BUS 1631    ',       110, 1,    1,    3, 1,   1.0972665,  -3.9011052, 1.12, 0.95, 1.12, 0.95
  1632, 'BUS 1632    ',       110, 1,    1,    3, 1,   1.1020485,  -3.5034555, 1.12, 0.95, 1.12, 0.95
  1633, 'BUS 1633    ',       110, 1,    1,    3, 1,   1.0892336,  -4.1064993, 1.12, 0.95, 1.12, 0.95
  1634, 'BUS 1634    ',       110, 1,    1,    3, 1,   1.0892756,  -4.1082382, 1.12, 0.95, 1.12, 0.95
  1635, 'BUS 1635    ',       110, 1,    1,    3, 1,   1.0896671,  -6.1732101, 1.12, 0.95, 1.12, 0.95
  1636, 'BUS 1636    ',       110, 1,    1,    3, 1,   1.0896651,  -6.1704538, 1.12, 0.95, 1.12, 0.95
  1637, 'BUS 1637    ',       110, 1,    1,    3, 1,    1.099097,  -2.9244758, 1.12, 0.95, 1.12, 0.95
  1638, 'BUS 1638    ',       110, 1,    1,    3, 1,   1.0990985,   -2.922327, 1.12, 0.95, 1.12, 0.95
  1639, 'BUS 1639    ',       110, 1,    1,    3, 1,   1.0990917,  -2.9226586, 1.12, 0.95, 1.12, 0.95
  1640, 'BUS 1640    ',       110, 1,    1,    3, 1,   1.0990959,  -2.9201919, 1.12, 0.95, 1.12, 0.95
  1641, 'BUS 1641    ',       110, 1,    1,    3, 1,   1.1073559,  -2.4526447, 1.12, 0.95, 1.12, 0.95
  1642, 'BUS 1642    ',       110, 1,    1,    3, 1,   1.1093453,  -5.7066949, 1.12, 0.95, 1.12, 0.95
  1643, 'BUS 1643    ',       110, 1,    1,    3, 1,   1.1135858,  -5.2405131, 1.12, 0.95, 1.12, 0.95
  1644, 'BUS 1644    ',       110, 1,    1,    3, 1,   1.1135971,  -5.2396122, 1.12, 0.95, 1.12, 0.95
  1645, 'BUS 1645    ',       110, 1,    1,    3, 1,   1.0823584,  -6.3937762, 1.12, 0.95, 1.12, 0.95
  1646, 'BUS 1646    ',       110, 1,    1,    3, 1,   1.0823475,  -6.3887219, 1.12, 0.95, 1.12, 0.95
  1647, 'BUS 1647    ',       110, 1,    1,    3, 1,   1.1071599,  -4.7631517, 1.12, 0.95, 1.12, 0.95
  1648, 'BUS 1648    ',       110, 1,    1,    3, 1,    1.111249,  -4.3468446, 1.12, 0.95, 1.12, 0.95
  1649, 'BUS 1649    ',       110, 1,    1,    3, 1,   1.1071596,  -4.7631481, 1.12, 0.95, 1.12, 0.95
  1650, 'BUS 1650    ',       110, 1,    1,    3, 1,   1.1024339,  -5.4110362, 1.12, 0.95, 1.12, 0.95
  1651, 'BUS 1651    ',       110, 1,    1,    3, 1,    1.102443,  -5.4087113, 1.12, 0.95, 1.12, 0.95
  1652, 'BUS 1652    ',       110, 1,    1,    3, 1,   1.1030077,  -6.3366421, 1.12, 0.95, 1.12, 0.95
  1653, 'BUS 1653    ',       110, 1,    1,    3, 1,   1.1030129,  -6.3353449, 1.12, 0.95, 1.12, 0.95
  1654, 'BUS 1654    ',       110, 1,    1,    3, 1,   1.0877238,  -4.6503244, 1.12, 0.95, 1.12, 0.95
  1655, 'BUS 1655    ',       110, 1,    1,    3, 1,   1.0877561,  -4.6449384, 1.12, 0.95, 1.12, 0.95
  1656, 'BUS 1656    ',       110, 1,    1,    3, 1,   1.1096929,  -4.3774321, 1.12, 0.95, 1.12, 0.95
  1657, 'BUS 1657    ',       110, 1,    1,    3, 1,    1.109791,   -4.371447, 1.12, 0.95, 1.12, 0.95
  1658, 'BUS 1658    ',       110, 1,    1,    3, 1,   1.1030243,  -2.7629745, 1.12, 0.95, 1.12, 0.95
  1659, 'BUS 1659    ',       110, 1,    1,    3, 1,   1.1030857,  -2.7604591, 1.12, 0.95, 1.12, 0.95
  1660, 'BUS 1660    ',       110, 1,    1,    3, 1,   1.0965265,  -5.1493001, 1.12, 0.95, 1.12, 0.95
  1661, 'BUS 1661    ',       110, 1,    1,    3, 1,   1.0965066,  -5.1500715, 1.12, 0.95, 1.12, 0.95
  1662, 'BUS 1662    ',       110, 1,    1,    3, 1,   1.0806588,  -5.4153595, 1.12, 0.95, 1.12, 0.95
  1663, 'BUS 1663    ',       110, 1,    1,    3, 1,   1.0912249,  -7.6674013, 1.12, 0.95, 1.12, 0.95
  1664, 'BUS 1664    ',       110, 1,    1,    3, 1,   1.0912175,  -7.6701066, 1.12, 0.95, 1.12, 0.95
  1665, 'BUS 1665    ',       110, 1,    1,    3, 1,   1.0970522,  -5.1223405, 1.12, 0.95, 1.12, 0.95
  1666, 'BUS 1666    ',       110, 1,    1,    3, 1,   1.0970905,  -5.1185061, 1.12, 0.95, 1.12, 0.95
  1667, 'BUS 1667    ',       110, 1,    1,    3, 1,   1.0862955,   -6.291195, 1.12, 0.95, 1.12, 0.95
  1668, 'BUS 1668    ',       110, 1,    1,    3, 1,   1.0862921,  -6.2911357, 1.12, 0.95, 1.12, 0.95
  1669, 'BUS 1669    ',       110, 1,    1,    3, 1,   1.0901321,  -4.4152836, 1.12, 0.95, 1.12, 0.95
  1670, 'BUS 1670    ',       110, 1,    1,    3, 1,    1.090135,  -4.4156136, 1.12, 0.95, 1.12, 0.95
  1671, 'BUS 1671    ',       110, 1,    1,    3, 1,    1.103844,  -2.7169985, 1.12, 0.95, 1.12, 0.95
  1672, 'BUS 1672    ',       110, 1,    1,    3, 1,   1.1038963,  -2.6998591, 1.12, 0.95, 1.12, 0.95
  1673, 'BUS 1673    ',       110, 2,    1,    3, 1,   1.1020249,  -5.4136558, 1.12, 0.95, 1.12, 0.95
  1674, 'BUS 1674    ',       110, 1,    1,    3, 1,   1.0962822,  -5.2617492, 1.12, 0.95, 1.12, 0.95
  1675, 'BUS 1675    ',       110, 1,    1,    3, 1,   1.0987002,  -4.8333029, 1.12, 0.95, 1.12, 0.95
  1676, 'BUS 1676    ',       110, 1,    1,    3, 1,      1.1002,  -2.7521214, 1.12, 0.95, 1.12, 0.95
  1677, 'BUS 1677    ',       110, 1,    1,    3, 1,   1.1002039,  -2.7480821, 1.12, 0.95, 1.12, 0.95
  1678, 'BUS 1678    ',       110, 1,    1,    3, 1,   1.1045429,  -1.7928899, 1.12, 0.95, 1.12, 0.95
  1679, 'BUS 1679    ',       110, 1,    1,    3, 1,     1.10455,  -1.7942638, 1.12, 0.95, 1.12, 0.95
  1680, 'BUS 1680    ',       110, 1,    1,    3, 1,   1.0898239,  -4.0529966, 1.12, 0.95, 1.12, 0.95
  1681, 'BUS 1681    ',       110, 1,    1,    3, 1,   1.0898469,    -4.05257, 1.12, 0.95, 1.12, 0.95
  1682, 'BUS 1682    ',       110, 1,    1,    3, 1,   1.0890877,  -4.0151088, 1.12, 0.95, 1.12, 0.95
  1683, 'BUS 1683    ',       110, 1,    1,    3, 1,   1.1149412,  -5.0347779, 1.12, 0.95, 1.12, 0.95
  1684, 'BUS 1684    ',       110, 1,    1,    3, 1,   1.1149198,  -5.0429561, 1.12, 0.95, 1.12, 0.95
  1685, 'BUS 1685    ',       110, 2,    1,    3, 1,   1.0965301,  -5.3229779, 1.12, 0.95, 1.12, 0.95
  1686, 'BUS 1686    ',       110, 2,    1,    3, 1,   1.0965782,  -5.2580893, 1.12, 0.95, 1.12, 0.95
  1687, 'BUS 1687    ',       110, 1,    1,    3, 1,   1.0939209,  -6.4432217, 1.12, 0.95, 1.12, 0.95
  1688, 'BUS 1688    ',       110, 1,    1,    3, 1,   1.0939203,   -6.443296, 1.12, 0.95, 1.12, 0.95
  1689, 'BUS 1689    ',       110, 1,    1,    3, 1,   1.0901137,  -4.4308969, 1.12, 0.95, 1.12, 0.95
  1690, 'BUS 1690    ',       110, 1,    1,    3, 1,   1.0901176,  -4.4250626, 1.12, 0.95, 1.12, 0.95
  1691, 'BUS 1691    ',       110, 1,    1,    3, 1,   1.0970204,  -5.3329132, 1.12, 0.95, 1.12, 0.95
  1692, 'BUS 1692    ',       110, 1,    1,    3, 1,   1.0966984,   -5.373303, 1.12, 0.95, 1.12, 0.95
  1693, 'BUS 1693    ',       110, 1,    1,    3, 1,   1.0975822,  -4.0089504, 1.12, 0.95, 1.12, 0.95
  1694, 'BUS 1694    ',       110, 1,    1,    3, 1,   1.1035808,  -2.0976931, 1.12, 0.95, 1.12, 0.95
  1695, 'BUS 1695    ',       110, 1,    1,    3, 1,   1.0902082,  -7.2830898, 1.12, 0.95, 1.12, 0.95
  1696, 'BUS 1696    ',       110, 1,    1,    3, 1,   1.0901421,  -7.2932333, 1.12, 0.95, 1.12, 0.95
  1697, 'BUS 1697    ',       110, 1,    1,    3, 1,   1.1017446,  -5.4267412, 1.12, 0.95, 1.12, 0.95
  1698, 'BUS 1698    ',       110, 1,    1,    3, 1,   1.1017512,  -5.4227161, 1.12, 0.95, 1.12, 0.95
  1699, 'BUS 1699    ',       110, 1,    1,    3, 1,   1.1013854,  -5.4778467, 1.12, 0.95, 1.12, 0.95
  1700, 'BUS 1700    ',       110, 1,    1,    3, 1,   1.1012361,  -5.5461456, 1.12, 0.95, 1.12, 0.95
  1701, 'BUS 1701    ',       110, 1,    1,    3, 1,   1.1015755,  -5.4682897, 1.12, 0.95, 1.12, 0.95
  1702, 'BUS 1702    ',       110, 1,    1,    3, 1,   1.1014665,  -5.5349484, 1.12, 0.95, 1.12, 0.95
  1703, 'BUS 1703    ',       110, 1,    1,    3, 1,   1.1083602,   -4.545574, 1.12, 0.95, 1.12, 0.95
  1704, 'BUS 1704    ',       110, 1,    1,    3, 1,   1.1097999,  -4.3725325, 1.12, 0.95, 1.12, 0.95
  1705, 'BUS 1705    ',       110, 1,    1,    3, 1,   1.1085049,  -4.5288326, 1.12, 0.95, 1.12, 0.95
  1706, 'BUS 1706    ',       110, 1,    1,    3, 1,    1.089831,  -5.7447928, 1.12, 0.95, 1.12, 0.95
  1707, 'BUS 1707    ',       110, 1,    1,    3, 1,   1.0898344,  -5.7471863, 1.12, 0.95, 1.12, 0.95
  1708, 'BUS 1708    ',       110, 1,    1,    3, 1,   1.1142422,  -5.1495431, 1.12, 0.95, 1.12, 0.95
  1709, 'BUS 1709    ',       110, 1,    1,    3, 1,   1.1142593,  -5.1425285, 1.12, 0.95, 1.12, 0.95
  1710, 'BUS 1710    ',       110, 1,    1,    3, 1,    1.109465,   -4.409176, 1.12, 0.95, 1.12, 0.95
  1711, 'BUS 1711    ',       110, 1,    1,    3, 1,   1.1132783,  -3.9243991, 1.12, 0.95, 1.12, 0.95
  1712, 'BUS 1712    ',       110, 1,    1,    3, 1,   1.1097036,  -4.3983527, 1.12, 0.95, 1.12, 0.95
  1713, 'BUS 1713    ',       110, 1,    1,    3, 1,   1.1134424,  -3.9173666, 1.12, 0.95, 1.12, 0.95
  1714, 'BUS 1714    ',       110, 1,    1,    3, 1,   1.1017068,  -5.3974056, 1.12, 0.95, 1.12, 0.95
  1715, 'BUS 1715    ',       110, 1,    1,    3, 1,   1.1017086,  -5.3975874, 1.12, 0.95, 1.12, 0.95
  1716, 'BUS 1716    ',       110, 1,    1,    3, 1,   1.0939405,  -6.8629685, 1.12, 0.95, 1.12, 0.95
  1717, 'BUS 1717    ',       110, 1,    1,    3, 1,   1.0939313,  -6.8527243, 1.12, 0.95, 1.12, 0.95
  1718, 'BUS 1718    ',       110, 1,    1,    3, 1,   1.0994533,  -3.3804094, 1.12, 0.95, 1.12, 0.95
  1719, 'BUS 1719    ',       110, 1,    1,    3, 1,   1.0997113,  -3.2855019, 1.12, 0.95, 1.12, 0.95
  1720, 'BUS 1720    ',       110, 1,    1,    3, 1,   1.1029647,  -2.2877853, 1.12, 0.95, 1.12, 0.95
  1721, 'BUS 1721    ',       110, 1,    1,    3, 1,   1.1029626,  -2.2884787, 1.12, 0.95, 1.12, 0.95
  1722, 'BUS 1722    ',       110, 1,    1,    3, 1,    1.104801,  -3.8648626, 1.12, 0.95, 1.12, 0.95
  1723, 'BUS 1723    ',       110, 1,    1,    3, 1,   1.1053458,  -3.7806732, 1.12, 0.95, 1.12, 0.95
  1724, 'BUS 1724    ',       110, 1,    1,    3, 1,    1.104804,  -3.8646421, 1.12, 0.95, 1.12, 0.95
  1725, 'BUS 1725    ',       110, 1,    1,    3, 1,   1.1053606,  -3.7792958, 1.12, 0.95, 1.12, 0.95
  1726, 'BUS 1726    ',       110, 1,    1,    3, 1,   1.0895017,  -7.5776072, 1.12, 0.95, 1.12, 0.95
  1727, 'BUS 1727    ',       110, 1,    1,    3, 1,   1.0894963,  -7.5806279, 1.12, 0.95, 1.12, 0.95
  1728, 'BUS 1728    ',       110, 1,    1,    3, 1,   1.1051845,  -3.7941118, 1.12, 0.95, 1.12, 0.95
  1729, 'BUS 1729    ',       110, 1,    1,    3, 1,   1.1051567,  -3.8025466, 1.12, 0.95, 1.12, 0.95
  1730, 'BUS 1730    ',       110, 1,    1,    3, 1,   1.0886149,  -3.9917313, 1.12, 0.95, 1.12, 0.95
  1731, 'BUS 1731    ',       110, 1,    1,    3, 1,   1.0885939,  -3.9909511, 1.12, 0.95, 1.12, 0.95
  1732, 'BUS 1732    ',       110, 1,    1,    3, 1,   1.1038936,  -4.1088035, 1.12, 0.95, 1.12, 0.95
  1733, 'BUS 1733    ',       110, 1,    1,    3, 1,   1.1020614,  -5.4564213, 1.12, 0.95, 1.12, 0.95
  1734, 'BUS 1734    ',       110, 1,    1,    3, 1,   1.0990343,  -3.7960652, 1.12, 0.95, 1.12, 0.95
  1735, 'BUS 1735    ',       110, 1,    1,    3, 1,   1.1037051,  -2.0719107, 1.12, 0.95, 1.12, 0.95
  1736, 'BUS 1736    ',       110, 1,    1,    3, 1,   1.1037084,  -2.0748543, 1.12, 0.95, 1.12, 0.95
  1737, 'BUS 1737    ',       110, 1,    1,    3, 1,   1.0969783,  -3.8706515, 1.12, 0.95, 1.12, 0.95
  1738, 'BUS 1738    ',       110, 1,    1,    3, 1,   1.0969638,  -3.8764572, 1.12, 0.95, 1.12, 0.95
  1739, 'BUS 1739    ',       110, 1,    1,    3, 1,   1.0767788,  -6.3978599, 1.12, 0.95, 1.12, 0.95
  1740, 'BUS 1740    ',       110, 1,    1,    3, 1,   1.0768334,   -6.397955, 1.12, 0.95, 1.12, 0.95
  1741, 'BUS 1741    ',       110, 1,    1,    3, 1,   1.0997193,  -2.8182653, 1.12, 0.95, 1.12, 0.95
  1742, 'BUS 1742    ',       110, 1,    1,    3, 1,   1.0996075,  -2.8260708, 1.12, 0.95, 1.12, 0.95
  1743, 'BUS 1743    ',       110, 1,    1,    3, 1,   1.0724831,  -5.5331058, 1.12, 0.95, 1.12, 0.95
  1744, 'BUS 1744    ',       110, 1,    1,    3, 1,   1.0724895,  -5.5339583, 1.12, 0.95, 1.12, 0.95
  1745, 'BUS 1745    ',       110, 1,    1,    3, 1,    1.102293,  -2.2465231, 1.12, 0.95, 1.12, 0.95
  1746, 'BUS 1746    ',       110, 1,    1,    3, 1,   1.1022894,  -2.2456898, 1.12, 0.95, 1.12, 0.95
  1747, 'BUS 1747    ',       110, 1,    1,    3, 1,    1.094822,  -7.0265442, 1.12, 0.95, 1.12, 0.95
  1748, 'BUS 1748    ',       110, 1,    1,    3, 1,    1.094796,  -7.0338656, 1.12, 0.95, 1.12, 0.95
  1749, 'BUS 1749    ',       110, 1,    1,    3, 1,   1.0844469,  -6.5653249, 1.12, 0.95, 1.12, 0.95
  1750, 'BUS 1750    ',       110, 1,    1,    3, 1,   1.0844431,   -6.562245, 1.12, 0.95, 1.12, 0.95
  1751, 'BUS 1751    ',       110, 1,    1,    3, 1,   1.0976074,  -3.6226473, 1.12, 0.95, 1.12, 0.95
  1752, 'BUS 1752    ',       110, 1,    1,    3, 1,   1.0975908,  -3.6162983, 1.12, 0.95, 1.12, 0.95
  1753, 'BUS 1753    ',       110, 1,    1,    3, 1,   1.0938964,  -6.2769167, 1.12, 0.95, 1.12, 0.95
  1754, 'BUS 1754    ',       110, 1,    1,    3, 1,   1.0938903,  -6.2744892, 1.12, 0.95, 1.12, 0.95
  1755, 'BUS 1755    ',       110, 1,    1,    3, 1,   1.1037115,  -1.8596679, 1.12, 0.95, 1.12, 0.95
  1756, 'BUS 1756    ',       110, 1,    1,    3, 1,   1.1036964,  -1.8623633, 1.12, 0.95, 1.12, 0.95
  1757, 'BUS 1757    ',       110, 1,    1,    3, 1,   1.0999589,  -6.5946764, 1.12, 0.95, 1.12, 0.95
  1758, 'BUS 1758    ',       110, 1,    1,    3, 1,    1.099932,  -6.5964872, 1.12, 0.95, 1.12, 0.95
  1759, 'BUS 1759    ',       110, 1,    1,    3, 1,    1.105516,   -1.791674, 1.12, 0.95, 1.12, 0.95
  1760, 'BUS 1760    ',       110, 1,    1,    3, 1,   1.1055319,  -1.7993571, 1.12, 0.95, 1.12, 0.95
  1761, 'BUS 1761    ',       110, 1,    1,    3, 1,   1.0990233,  -3.7958811, 1.12, 0.95, 1.12, 0.95
  1762, 'BUS 1762    ',       110, 1,    1,    3, 1,   1.0990565,  -3.7902521, 1.12, 0.95, 1.12, 0.95
  1763, 'BUS 1763    ',       110, 1,    1,    3, 1,   1.0926775,   -5.693367, 1.12, 0.95, 1.12, 0.95
  1764, 'BUS 1764    ',       110, 1,    1,    3, 1,   1.0926356,  -5.7008034, 1.12, 0.95, 1.12, 0.95
  1765, 'BUS 1765    ',       110, 1,    1,    3, 1,   1.0819575,  -5.4498048, 1.12, 0.95, 1.12, 0.95
  1766, 'BUS 1766    ',       110, 1,    1,    3, 1,   1.0798499,  -5.3985866, 1.12, 0.95, 1.12, 0.95
  1767, 'BUS 1767    ',       110, 1,    1,    3, 1,   1.1036331,  -5.1331101, 1.12, 0.95, 1.12, 0.95
  1768, 'BUS 1768    ',       110, 1,    1,    3, 1,   1.1036152,  -5.1373948, 1.12, 0.95, 1.12, 0.95
  1769, 'BUS 1769    ',       110, 1,    1,    3, 1,   1.0904033,  -5.7686101, 1.12, 0.95, 1.12, 0.95
  1770, 'BUS 1770    ',       110, 1,    1,    3, 1,   1.0904107,  -5.7674412, 1.12, 0.95, 1.12, 0.95
  1771, 'BUS 1771    ',       110, 1,    1,    3, 1,   1.1039681,  -4.0261326, 1.12, 0.95, 1.12, 0.95
  1772, 'BUS 1772    ',       110, 1,    1,    3, 1,   1.1039502,  -4.0244129, 1.12, 0.95, 1.12, 0.95
  1773, 'BUS 1773    ',       110, 1,    1,    3, 1,   1.1059018,  -3.7060702, 1.12, 0.95, 1.12, 0.95
  1774, 'BUS 1774    ',       110, 1,    1,    3, 1,    1.105905,  -3.7043192, 1.12, 0.95, 1.12, 0.95
  1775, 'BUS 1775    ',       110, 1,    1,    3, 1,    1.094995,  -6.3302751, 1.12, 0.95, 1.12, 0.95
  1776, 'BUS 1776    ',       110, 1,    1,    3, 1,   1.0950105,  -6.3286774, 1.12, 0.95, 1.12, 0.95
  1777, 'BUS 1777    ',       110, 1,    1,    3, 1,   1.0934634,  -4.1197571, 1.12, 0.95, 1.12, 0.95
  1778, 'BUS 1778    ',       110, 1,    1,    3, 1,   1.0935257,  -4.1137087, 1.12, 0.95, 1.12, 0.95
  1779, 'BUS 1779    ',       110, 1,    1,    3, 1,    1.108727,  -2.0877465, 1.12, 0.95, 1.12, 0.95
  1780, 'BUS 1780    ',       110, 1,    1,    3, 1,   1.1087254,  -2.0877216, 1.12, 0.95, 1.12, 0.95
  1781, 'BUS 1781    ',       110, 1,    1,    3, 1,   1.1040811,  -4.0368844, 1.12, 0.95, 1.12, 0.95
  1782, 'BUS 1782    ',       110, 1,    1,    3, 1,    1.104063,  -4.0363943, 1.12, 0.95, 1.12, 0.95
  1783, 'BUS 1783    ',       110, 1,    1,    3, 1,   1.0957763,  -4.0052108, 1.12, 0.95, 1.12, 0.95
  1784, 'BUS 1784    ',       110, 1,    1,    3, 1,    1.095567,  -4.0429792, 1.12, 0.95, 1.12, 0.95
  1785, 'BUS 1785    ',       110, 1,    1,    3, 1,   1.0958652,  -3.9993006, 1.12, 0.95, 1.12, 0.95
  1786, 'BUS 1786    ',       110, 1,    1,    3, 1,   1.0956641,  -4.0383433, 1.12, 0.95, 1.12, 0.95
  1787, 'BUS 1787    ',       110, 1,    1,    3, 1,   1.0809866,  -5.4162173, 1.12, 0.95, 1.12, 0.95
  1788, 'BUS 1788    ',       110, 1,    1,    3, 1,   1.0810262,   -5.420022, 1.12, 0.95, 1.12, 0.95
  1789, 'BUS 1789    ',       110, 1,    1,    3, 1,   1.1056194,  -1.8465267, 1.12, 0.95, 1.12, 0.95
  1790, 'BUS 1790    ',       110, 1,    1,    3, 1,   1.1056226,  -1.8440397, 1.12, 0.95, 1.12, 0.95
  1791, 'BUS 1791    ',       110, 1,    1,    3, 1,   1.0833346,  -5.5851315, 1.12, 0.95, 1.12, 0.95
  1792, 'BUS 1792    ',       110, 1,    1,    3, 1,   1.0831989,  -5.5950172, 1.12, 0.95, 1.12, 0.95
  1793, 'BUS 1793    ',       110, 1,    1,    3, 1,    1.113621,  -3.7917893, 1.12, 0.95, 1.12, 0.95
  1794, 'BUS 1794    ',       110, 2,    1,    3, 1,   1.0975038,  -3.4518822, 1.12, 0.95, 1.12, 0.95
  1795, 'BUS 1795    ',       110, 2,    1,    3, 1,    1.107032,  -4.8879031, 1.12, 0.95, 1.12, 0.95
  1796, 'BUS 1796    ',       110, 1,    1,    3, 1,    1.106977,  -4.8991662, 1.12, 0.95, 1.12, 0.95
  1797, 'BUS 1797    ',       110, 1,    1,    3, 1,   1.1071037,  -4.8528844, 1.12, 0.95, 1.12, 0.95
  1798, 'BUS 1798    ',       110, 1,    1,    3, 1,    1.107094,  -4.8568982, 1.12, 0.95, 1.12, 0.95
  1799, 'BUS 1799    ',       110, 1,    1,    3, 1,   1.1099385,   -4.416709, 1.12, 0.95, 1.12, 0.95
  1800, 'BUS 1800    ',       110, 1,    1,    3, 1,   1.1044436,  -4.0398365, 1.12, 0.95, 1.12, 0.95
  1801, 'BUS 1801    ',       110, 1,    1,    3, 1,   1.1099475,  -4.4161679, 1.12, 0.95, 1.12, 0.95
  1802, 'BUS 1802    ',       110, 1,    1,    3, 1,   1.0984713,  -3.5378038, 1.12, 0.95, 1.12, 0.95
  1803, 'BUS 1803    ',       110, 1,    1,    3, 1,   1.0984656,  -3.5431794, 1.12, 0.95, 1.12, 0.95
  1804, 'BUS 1804    ',       110, 1,    1,    3, 1,   1.1013297,  -5.5604215, 1.12, 0.95, 1.12, 0.95
  1805, 'BUS 1805    ',       110, 1,    1,    3, 1,   1.1009928,  -5.5197966, 1.12, 0.95, 1.12, 0.95
  1806, 'BUS 1806    ',       110, 1,    1,    3, 1,   1.0817712,  -5.8113991, 1.12, 0.95, 1.12, 0.95
  1807, 'BUS 1807    ',       110, 1,    1,    3, 1,   1.0817836,  -5.8072182, 1.12, 0.95, 1.12, 0.95
  1808, 'BUS 1808    ',       110, 1,    1,    3, 1,   1.1040677,  -2.3301528, 1.12, 0.95, 1.12, 0.95
  1809, 'BUS 1809    ',       110, 1,    1,    3, 1,   1.1040677,  -2.3301528, 1.12, 0.95, 1.12, 0.95
  1810, 'BUS 1810    ',       110, 1,    1,    3, 1,   1.1054145,   -5.049965, 1.12, 0.95, 1.12, 0.95
  1811, 'BUS 1811    ',       110, 1,    1,    3, 1,     1.10535,   -5.066621, 1.12, 0.95, 1.12, 0.95
  1812, 'BUS 1812    ',       110, 1,    1,    3, 1,   1.0848115,  -7.6588042, 1.12, 0.95, 1.12, 0.95
  1813, 'BUS 1813    ',       110, 1,    1,    3, 1,   1.0847012,  -7.6708678, 1.12, 0.95, 1.12, 0.95
  1814, 'BUS 1814    ',       110, 1,    1,    3, 1,   1.0970408,  -6.4622494, 1.12, 0.95, 1.12, 0.95
  1815, 'BUS 1815    ',       110, 1,    1,    3, 1,   1.0972161,  -6.4559166, 1.12, 0.95, 1.12, 0.95
  1816, 'BUS 1816    ',       110, 1,    1,    3, 1,   1.0980384,  -3.7834453, 1.12, 0.95, 1.12, 0.95
  1817, 'BUS 1817    ',       110, 1,    1,    3, 1,   1.0980384,  -3.7834452, 1.12, 0.95, 1.12, 0.95
  1818, 'BUS 1818    ',       110, 1,    1,    3, 1,   1.0905047,  -5.5386971, 1.12, 0.95, 1.12, 0.95
  1819, 'BUS 1819    ',       110, 1,    1,    3, 1,    1.089235,  -5.9193085, 1.12, 0.95, 1.12, 0.95
  1820, 'BUS 1820    ',       110, 1,    1,    3, 1,   1.0931081,  -7.2612329, 1.12, 0.95, 1.12, 0.95
  1821, 'BUS 1821    ',       110, 1,    1,    3, 1,   1.0931141,  -7.2677537, 1.12, 0.95, 1.12, 0.95
  1822, 'BUS 1822    ',       110, 1,    1,    3, 1,   1.0946576,  -4.0376196, 1.12, 0.95, 1.12, 0.95
  1823, 'BUS 1823    ',       110, 1,    1,    3, 1,   1.0946835,  -4.0362572, 1.12, 0.95, 1.12, 0.95
  1824, 'BUS 1824    ',       110, 1,    1,    3, 1,   1.0911473,  -5.4856986, 1.12, 0.95, 1.12, 0.95
  1825, 'BUS 1825    ',       110, 1,    1,    3, 1,   1.0911983,  -5.4874005, 1.12, 0.95, 1.12, 0.95
  1826, 'BUS 1826    ',       110, 1,    1,    3, 1,   1.1017156,  -2.0365615, 1.12, 0.95, 1.12, 0.95
  1827, 'BUS 1827    ',       110, 1,    1,    3, 1,   1.1016848,  -2.0328789, 1.12, 0.95, 1.12, 0.95
  1828, 'BUS 1828    ',       110, 1,    1,    3, 1,   1.1101534,  -4.3873158, 1.12, 0.95, 1.12, 0.95
  1829, 'BUS 1829    ',       110, 1,    1,    3, 1,   1.1087751,  -4.4454029, 1.12, 0.95, 1.12, 0.95
  1830, 'BUS 1830    ',       110, 1,    1,    3, 1,   1.1088098,  -4.4428856, 1.12, 0.95, 1.12, 0.95
  1831, 'BUS 1831    ',       110, 1,    1,    3, 1,   1.0887581,   -7.745096, 1.12, 0.95, 1.12, 0.95
  1832, 'BUS 1832    ',       110, 1,    1,    3, 1,   1.0887527,   -7.744044, 1.12, 0.95, 1.12, 0.95
  1833, 'BUS 1833    ',       110, 1,    1,    3, 1,   1.1097001,  -3.8017485, 1.12, 0.95, 1.12, 0.95
  1834, 'BUS 1834    ',       110, 1,    1,    3, 1,   1.1097834,  -3.8015266, 1.12, 0.95, 1.12, 0.95
  1835, 'BUS 1835    ',       110, 1,    1,    3, 1,   1.0980459,  -3.5910876, 1.12, 0.95, 1.12, 0.95
  1836, 'BUS 1836    ',       110, 1,    1,    3, 1,   1.0980786,  -3.5903213, 1.12, 0.95, 1.12, 0.95
  1837, 'BUS 1837    ',       110, 2,    1,    3, 1,   1.1132164,  -1.4664297, 1.12, 0.95, 1.12, 0.95
  1838, 'BUS 1838    ',       110, 1,    1,    3, 1,   1.1137541,  -5.1938309, 1.12, 0.95, 1.12, 0.95
  1839, 'BUS 1839    ',       110, 2,    1,    3, 1,   1.1184062,  -4.5310241, 1.12, 0.95, 1.12, 0.95
  1840, 'BUS 1840    ',       110, 1,    1,    3, 1,   1.1098548,  -4.3677557, 1.12, 0.95, 1.12, 0.95
  1841, 'BUS 1841    ',       110, 1,    1,    3, 1,   1.1098615,  -4.3671905, 1.12, 0.95, 1.12, 0.95
  1842, 'BUS 1842    ',       110, 1,    1,    3, 1,   1.0840529,  -7.7334804, 1.12, 0.95, 1.12, 0.95
  1843, 'BUS 1843    ',       110, 1,    1,    3, 1,   1.0972014,  -3.4812072, 1.12, 0.95, 1.12, 0.95
  1844, 'BUS 1844    ',       110, 1,    1,    3, 1,   1.0891921,  -6.1391544, 1.12, 0.95, 1.12, 0.95
  1845, 'BUS 1845    ',       110, 1,    1,    3, 1,   1.0891784,  -6.1452308, 1.12, 0.95, 1.12, 0.95
  1846, 'BUS 1846    ',       110, 1,    1,    3, 1,   1.1008888,  -5.5306615, 1.12, 0.95, 1.12, 0.95
  1847, 'BUS 1847    ',       110, 1,    1,    3, 1,   1.1008824,  -5.5322827, 1.12, 0.95, 1.12, 0.95
  1848, 'BUS 1848    ',       110, 1,    1,    3, 1,   1.1091376,  -4.4554262, 1.12, 0.95, 1.12, 0.95
  1849, 'BUS 1849    ',       110, 1,    1,    3, 1,   1.1091559,  -4.4535842, 1.12, 0.95, 1.12, 0.95
  1850, 'BUS 1850    ',       110, 1,    1,    3, 1,   1.1060039,  -6.0117081, 1.12, 0.95, 1.12, 0.95
  1851, 'BUS 1851    ',       110, 1,    1,    3, 1,   1.1059733,  -6.0184202, 1.12, 0.95, 1.12, 0.95
  1852, 'BUS 1852    ',       110, 1,    1,    3, 1,   1.0945126,  -5.4110383, 1.12, 0.95, 1.12, 0.95
  1853, 'BUS 1853    ',       110, 1,    1,    3, 1,   1.0944995,  -5.4126522, 1.12, 0.95, 1.12, 0.95
  1854, 'BUS 1854    ',       110, 1,    1,    3, 1,   1.0904599,  -5.7636199, 1.12, 0.95, 1.12, 0.95
  1855, 'BUS 1855    ',       110, 1,    1,    3, 1,   1.0904743,  -5.7612761, 1.12, 0.95, 1.12, 0.95
  1856, 'BUS 1856    ',       110, 1,    1,    3, 1,   1.0987115,  -4.8334948, 1.12, 0.95, 1.12, 0.95
  1857, 'BUS 1857    ',       110, 1,    1,    3, 1,   1.1016853,  -5.4366448, 1.12, 0.95, 1.12, 0.95
  1858, 'BUS 1858    ',       110, 1,    1,    3, 1,   1.1108312,  -4.3322981, 1.12, 0.95, 1.12, 0.95
  1859, 'BUS 1859    ',       110, 1,    1,    3, 1,   1.0997016,  -2.8802236, 1.12, 0.95, 1.12, 0.95
  1860, 'BUS 1860    ',       110, 1,    1,    3, 1,   1.1002049,  -3.5534171, 1.12, 0.95, 1.12, 0.95
  1861, 'BUS 1861    ',       110, 1,    1,    3, 1,   1.0767764,  -6.4008842, 1.12, 0.95, 1.12, 0.95
  1862, 'BUS 1862    ',       110, 1,    1,    3, 1,   1.0767774,  -6.4010505, 1.12, 0.95, 1.12, 0.95
  1863, 'BUS 1863    ',       110, 1,    1,    3, 1,   1.0833609,  -6.5218439, 1.12, 0.95, 1.12, 0.95
  1864, 'BUS 1864    ',       110, 1,    1,    3, 1,    1.083409,  -6.5178912, 1.12, 0.95, 1.12, 0.95
  1865, 'BUS 1865    ',       110, 1,    1,    3, 1,   1.0947834,  -3.7155398, 1.12, 0.95, 1.12, 0.95
  1866, 'BUS 1866    ',       110, 1,    1,    3, 1,   1.0947395,  -3.7228167, 1.12, 0.95, 1.12, 0.95
  1867, 'BUS 1867    ',       110, 1,    1,    3, 1,   1.1031953,   -5.394886, 1.12, 0.95, 1.12, 0.95
  1868, 'BUS 1868    ',       110, 1,    1,    3, 1,   1.1031927,  -5.3901801, 1.12, 0.95, 1.12, 0.95
  1869, 'BUS 1869    ',       110, 1,    1,    3, 1,   1.1015987,  -6.3896731, 1.12, 0.95, 1.12, 0.95
  1870, 'BUS 1870    ',       110, 1,    1,    3, 1,   1.0913212,   -4.220272, 1.12, 0.95, 1.12, 0.95
  1871, 'BUS 1871    ',       110, 1,    1,    3, 1,   1.0913058,  -4.2228386, 1.12, 0.95, 1.12, 0.95
  1872, 'BUS 1872    ',       110, 1,    1,    3, 1,   1.0784135,   -8.002662, 1.12, 0.95, 1.12, 0.95
  1873, 'BUS 1873    ',       110, 1,    1,    3, 1,   1.0993116,  -3.5515188, 1.12, 0.95, 1.12, 0.95
  1874, 'BUS 1874    ',       110, 1,    1,    3, 1,   1.0949982,  -4.0407931, 1.12, 0.95, 1.12, 0.95
  1875, 'BUS 1875    ',       110, 1,    1,    3, 1,   1.1075239,  -4.6276263, 1.12, 0.95, 1.12, 0.95
  1876, 'BUS 1876    ',       110, 1,    1,    3, 1,   1.1093076,  -4.4846401, 1.12, 0.95, 1.12, 0.95
  1877, 'BUS 1877    ',       110, 1,    1,    3, 1,   1.1075255,  -4.6275376, 1.12, 0.95, 1.12, 0.95
  1878, 'BUS 1878    ',       110, 1,    1,    3, 1,   1.1093093,   -4.484523, 1.12, 0.95, 1.12, 0.95
  1879, 'BUS 1879    ',       110, 1,    1,    3, 1,   1.1029124,  -2.4657974, 1.12, 0.95, 1.12, 0.95
  1880, 'BUS 1880    ',       110, 1,    1,    3, 1,   1.1029203,  -2.4615682, 1.12, 0.95, 1.12, 0.95
  1881, 'BUS 1881    ',       110, 1,    1,    3, 1,   1.1085695, -0.62884265, 1.12, 0.95, 1.12, 0.95
  1882, 'BUS 1882    ',       110, 1,    1,    3, 1,    1.108558, -0.64887226, 1.12, 0.95, 1.12, 0.95
  1883, 'BUS 1883    ',       110, 1,    1,    3, 1,   1.0976919,  -3.6206558, 1.12, 0.95, 1.12, 0.95
  1884, 'BUS 1884    ',       110, 1,    1,    3, 1,   1.0976483,   -3.622315, 1.12, 0.95, 1.12, 0.95
  1885, 'BUS 1885    ',       110, 1,    1,    3, 1,    1.096759,  -6.0182154, 1.12, 0.95, 1.12, 0.95
  1886, 'BUS 1886    ',       110, 1,    1,    3, 1,   1.0967795,  -6.0189574, 1.12, 0.95, 1.12, 0.95
  1887, 'BUS 1887    ',       110, 1,    1,    3, 1,   1.0974512,  -5.8557726, 1.12, 0.95, 1.12, 0.95
  1888, 'BUS 1888    ',       110, 1,    1,    3, 1,   1.0974843,  -5.8580708, 1.12, 0.95, 1.12, 0.95
  1889, 'BUS 1889    ',       110, 1,    1,    3, 1,   1.0975789,  -4.0083608, 1.12, 0.95, 1.12, 0.95
  1890, 'BUS 1890    ',       110, 1,    1,    3, 1,   1.1035924,  -2.0963806, 1.12, 0.95, 1.12, 0.95
  1891, 'BUS 1891    ',       110, 1,    1,    3, 1,   1.1015056,  -6.4391002, 1.12, 0.95, 1.12, 0.95
  1892, 'BUS 1892    ',       110, 1,    1,    3, 1,   1.1014974,  -6.4383558, 1.12, 0.95, 1.12, 0.95
  1893, 'BUS 1893    ',       110, 1,    1,    3, 1,   1.0932517,   -5.482687, 1.12, 0.95, 1.12, 0.95
  1894, 'BUS 1894    ',       110, 1,    1,    3, 1,   1.0932371,  -5.4838341, 1.12, 0.95, 1.12, 0.95
  1895, 'BUS 1895    ',       110, 1,    1,    3, 1,   1.1011055,  -2.1721843, 1.12, 0.95, 1.12, 0.95
  1896, 'BUS 1896    ',       110, 1,    1,    3, 1,   1.1011287,  -2.1771044, 1.12, 0.95, 1.12, 0.95
  1897, 'BUS 1897    ',       110, 1,    1,    3, 1,   1.0909893,  -4.0778432, 1.12, 0.95, 1.12, 0.95
  1898, 'BUS 1898    ',       110, 1,    1,    3, 1,   1.0909992,  -4.0773309, 1.12, 0.95, 1.12, 0.95
  1899, 'BUS 1899    ',       110, 1,    1,    3, 1,   1.1104585,   -4.296083, 1.12, 0.95, 1.12, 0.95
  1900, 'BUS 1900    ',       110, 1,    1,    3, 1,   1.1104662,  -4.2955155, 1.12, 0.95, 1.12, 0.95
  1901, 'BUS 1901    ',       110, 1,    1,    3, 1,   1.1034701,  -5.2831014, 1.12, 0.95, 1.12, 0.95
  1902, 'BUS 1902    ',       110, 1,    1,    3, 1,   1.1034493,  -5.2878951, 1.12, 0.95, 1.12, 0.95
  1903, 'BUS 1903    ',       110, 1,    1,    3, 1,   1.0952584,  -6.3896874, 1.12, 0.95, 1.12, 0.95
  1904, 'BUS 1904    ',       110, 1,    1,    3, 1,   1.0952578,  -6.3819935, 1.12, 0.95, 1.12, 0.95
  1905, 'BUS 1905    ',       110, 1,    1,    3, 1,   1.0910484,  -4.0673835, 1.12, 0.95, 1.12, 0.95
  1906, 'BUS 1906    ',       110, 1,    1,    3, 1,   1.0910514,  -4.0655261, 1.12, 0.95, 1.12, 0.95
  1907, 'BUS 1907    ',       110, 1,    1,    3, 1,   1.1029105,  -6.1383873, 1.12, 0.95, 1.12, 0.95
  1908, 'BUS 1908    ',       110, 1,    1,    3, 1,   1.1029049,  -6.1373062, 1.12, 0.95, 1.12, 0.95
  1909, 'BUS 1909    ',       110, 1,    1,    3, 1,   1.1029098,  -6.1384659, 1.12, 0.95, 1.12, 0.95
  1910, 'BUS 1910    ',       110, 1,    1,    3, 1,   1.1029098,  -6.1384659, 1.12, 0.95, 1.12, 0.95
  1911, 'BUS 1911    ',       110, 1,    1,    3, 1,     1.10154,   -6.397073, 1.12, 0.95, 1.12, 0.95
  1912, 'BUS 1912    ',       110, 1,    1,    3, 1,   1.1178167,  -4.6193012, 1.12, 0.95, 1.12, 0.95
  1913, 'BUS 1913    ',       110, 1,    1,    3, 1,   1.1015903,  -6.3907724, 1.12, 0.95, 1.12, 0.95
  1914, 'BUS 1914    ',       110, 1,    1,    3, 1,   1.0909427,  -4.0635469, 1.12, 0.95, 1.12, 0.95
  1915, 'BUS 1915    ',       110, 1,    1,    3, 1,   1.0909216,  -4.0614593, 1.12, 0.95, 1.12, 0.95
  1916, 'BUS 1916    ',       110, 1,    1,    3, 1,   1.0910222,  -4.0689688, 1.12, 0.95, 1.12, 0.95
  1917, 'BUS 1917    ',       110, 1,    1,    3, 1,   1.0910196,  -4.0688489, 1.12, 0.95, 1.12, 0.95
  1918, 'BUS 1918    ',       110, 1,    1,    3, 1,   1.0903196,  -4.3689923, 1.12, 0.95, 1.12, 0.95
  1919, 'BUS 1919    ',       110, 1,    1,    3, 1,   1.0903186,  -4.3667937, 1.12, 0.95, 1.12, 0.95
  1920, 'BUS 1920    ',       110, 1,    1,    3, 1,   1.1004537,  -2.6965934, 1.12, 0.95, 1.12, 0.95
  1921, 'BUS 1921    ',       110, 1,    1,    3, 1,   1.1005415,  -2.6934309, 1.12, 0.95, 1.12, 0.95
  1922, 'BUS 1922    ',       110, 1,    1,    3, 1,   1.1088425,  -4.6450183, 1.12, 0.95, 1.12, 0.95
  1923, 'BUS 1923    ',       110, 1,    1,    3, 1,   1.1088629,  -4.6392669, 1.12, 0.95, 1.12, 0.95
  1924, 'BUS 1924    ',       110, 1,    1,    3, 1,    1.108509,  -4.4906057, 1.12, 0.95, 1.12, 0.95
  1925, 'BUS 1925    ',       110, 1,    1,    3, 1,    1.108509,  -4.4906057, 1.12, 0.95, 1.12, 0.95
  1926, 'BUS 1926    ',       110, 1,    1,    3, 1,   1.1085102,  -4.4905891, 1.12, 0.95, 1.12, 0.95
  1927, 'BUS 1927    ',       110, 1,    1,    3, 1,   1.0903799,  -7.5092438, 1.12, 0.95, 1.12, 0.95
  1928, 'BUS 1928    ',       110, 1,    1,    3, 1,   1.0900513,  -7.7503097, 1.12, 0.95, 1.12, 0.95
  1929, 'BUS 1929    ',       110, 2,    1,    4, 1,   1.1156421,  -2.5340956, 1.12, 0.95, 1.12, 0.95
  1930, 'BUS 1930    ',       110, 1,    1,    4, 1,   1.1155572,   -2.552596, 1.12, 0.95, 1.12, 0.95
  1931, 'BUS 1931    ',       110, 1,    1,    4, 1,   1.1111524,  -2.6606827, 1.12, 0.95, 1.12, 0.95
  1932, 'BUS 1932    ',       110, 1,    1,    4, 1,   1.1115993,   -2.650194, 1.12, 0.95, 1.12, 0.95
  1933, 'BUS 1933    ',       110, 1,    1,    4, 1,   1.1030264,  -7.8158224, 1.12, 0.95, 1.12, 0.95
  1934, 'BUS 1934    ',       110, 1,    1,    4, 1,   1.1015706,  -7.3365699, 1.12, 0.95, 1.12, 0.95
  1935, 'BUS 1935    ',       110, 1,    1,    4, 1,   1.0980077,  -7.3735051, 1.12, 0.95, 1.12, 0.95
  1936, 'BUS 1936    ',       110, 1,    1,    4, 1,    1.107752,  -3.0572635, 1.12, 0.95, 1.12, 0.95
  1937, 'BUS 1937    ',       110, 1,    1,    4, 1,   1.1152846,  -3.6203906, 1.12, 0.95, 1.12, 0.95
  1938, 'BUS 1938    ',       110, 1,    1,    4, 1,   1.1152846,  -3.6203906, 1.12, 0.95, 1.12, 0.95
  1939, 'BUS 1939    ',       110, 1,    1,    4, 1,   1.0897881,  -6.9002824, 1.12, 0.95, 1.12, 0.95
  1940, 'BUS 1940    ',       110, 1,    1,    4, 1,   1.1070646,  -4.3057123, 1.12, 0.95, 1.12, 0.95
  1941, 'BUS 1941    ',       110, 1,    1,    4, 1,   1.0919393,  -6.8850059, 1.12, 0.95, 1.12, 0.95
  1942, 'BUS 1942    ',       110, 1,    1,    4, 1,   1.1031899,  -8.5357914, 1.12, 0.95, 1.12, 0.95
  1943, 'BUS 1943    ',       110, 1,    1,    4, 1,   1.1031964,   -8.542206, 1.12, 0.95, 1.12, 0.95
  1944, 'BUS 1944    ',       110, 1,    1,    4, 1,   1.0923099,  -7.2305251, 1.12, 0.95, 1.12, 0.95
  1945, 'BUS 1945    ',       110, 2,    1,    4, 1,   1.1156569,  -1.8176469, 1.12, 0.95, 1.12, 0.95
  1946, 'BUS 1946    ',       110, 1,    1,    4, 1,   1.1156784,   -1.821486, 1.12, 0.95, 1.12, 0.95
  1947, 'BUS 1947    ',       110, 1,    1,    4, 1,   1.1156495,  -1.9274084, 1.12, 0.95, 1.12, 0.95
  1948, 'BUS 1948    ',       110, 2,    1,    4, 1,   1.1131463,  -3.9874421, 1.12, 0.95, 1.12, 0.95
  1949, 'BUS 1949    ',       110, 1,    1,    4, 1,   1.1131429,  -3.9879697, 1.12, 0.95, 1.12, 0.95
  1950, 'BUS 1950    ',       110, 1,    1,    4, 1,   1.0997119,  -8.6640456, 1.12, 0.95, 1.12, 0.95
  1951, 'BUS 1951    ',       110, 1,    1,    4, 1,   1.1155977,  -3.5566765, 1.12, 0.95, 1.12, 0.95
  1952, 'BUS 1952    ',       110, 1,    1,    4, 1,    1.115815,  -3.5956766, 1.12, 0.95, 1.12, 0.95
  1953, 'BUS 1953    ',       110, 1,    1,    4, 1,   1.0950679,  -8.1110427, 1.12, 0.95, 1.12, 0.95
  1954, 'BUS 1954    ',       110, 1,    1,    4, 1,    1.100257,  -6.4630712, 1.12, 0.95, 1.12, 0.95
  1955, 'BUS 1955    ',       110, 1,    1,    4, 1,   1.0913837,  -7.9151336, 1.12, 0.95, 1.12, 0.95
  1956, 'BUS 1956    ',       110, 1,    1,    4, 1,   1.1047446,  -6.0703986, 1.12, 0.95, 1.12, 0.95
  1957, 'BUS 1957    ',       110, 1,    1,    4, 1,   1.1068047,  -6.2388879, 1.12, 0.95, 1.12, 0.95
  1958, 'BUS 1958    ',       110, 1,    1,    4, 1,   1.1157276, -0.95110006, 1.12, 0.95, 1.12, 0.95
  1959, 'BUS 1959    ',       110, 2,    1,    4, 1,    1.117032,  -3.3557491, 1.12, 0.95, 1.12, 0.95
  1960, 'BUS 1960    ',       110, 1,    1,    4, 1,    1.100733,  -5.0046966, 1.12, 0.95, 1.12, 0.95
  1961, 'BUS 1961    ',       110, 1,    1,    4, 1,   1.1056344,  -8.7144384, 1.12, 0.95, 1.12, 0.95
  1962, 'BUS 1962    ',       110, 1,    1,    4, 1,   1.1007981,  -6.8603186, 1.12, 0.95, 1.12, 0.95
  1963, 'BUS 1963    ',       110, 2,    1,    4, 1,   1.1125249,  -4.2272641, 1.12, 0.95, 1.12, 0.95
  1964, 'BUS 1964    ',       110, 1,    1,    4, 1,   1.1125249,  -4.2272641, 1.12, 0.95, 1.12, 0.95
  1965, 'BUS 1965    ',       110, 2,    1,    4, 1,   1.1082755,  -4.1172292, 1.12, 0.95, 1.12, 0.95
  1966, 'BUS 1966    ',       110, 1,    1,    4, 1,   1.1103818,  -3.9821339, 1.12, 0.95, 1.12, 0.95
  1967, 'BUS 1967    ',       110, 1,    1,    4, 1,   1.1122009,  -3.3558457, 1.12, 0.95, 1.12, 0.95
  1968, 'BUS 1968    ',       110, 1,    1,    4, 1,   1.0903788,  -11.010403, 1.12, 0.95, 1.12, 0.95
  1969, 'BUS 1969    ',       110, 1,    1,    4, 1,   1.0951487,  -6.1787097, 1.12, 0.95, 1.12, 0.95
  1970, 'BUS 1970    ',       110, 1,    1,    4, 1,   1.1109959,  -4.5330626, 1.12, 0.95, 1.12, 0.95
  1971, 'BUS 1971    ',       110, 1,    1,    4, 1,   1.0933417,   -7.332823, 1.12, 0.95, 1.12, 0.95
  1972, 'BUS 1972    ',       110, 1,    1,    4, 1,   1.1074748,  -6.0458274, 1.12, 0.95, 1.12, 0.95
  1973, 'BUS 1973    ',       110, 1,    1,    4, 1,   1.1138173,  -3.0523772, 1.12, 0.95, 1.12, 0.95
  1974, 'BUS 1974    ',       110, 1,    1,    4, 1,    1.102201,  -8.3478209, 1.12, 0.95, 1.12, 0.95
  1975, 'BUS 1975    ',       110, 1,    1,    4, 1,   1.1171892,   -3.276542, 1.12, 0.95, 1.12, 0.95
  1976, 'BUS 1976    ',       110, 1,    1,    4, 1,   1.1171892,   -3.276542, 1.12, 0.95, 1.12, 0.95
  1977, 'BUS 1977    ',       110, 1,    1,    4, 1,   1.1114466,  -4.4860145, 1.12, 0.95, 1.12, 0.95
  1978, 'BUS 1978    ',       110, 1,    1,    4, 1,   1.1068361,  -4.3417546, 1.12, 0.95, 1.12, 0.95
  1979, 'BUS 1979    ',       110, 1,    1,    4, 1,   1.1173099,  -1.5856938, 1.12, 0.95, 1.12, 0.95
  1980, 'BUS 1980    ',       110, 1,    1,    4, 1,   1.0909309,  -8.2926552, 1.12, 0.95, 1.12, 0.95
  1981, 'BUS 1981    ',       110, 1,    1,    4, 1,   1.1017973,  -8.1930237, 1.12, 0.95, 1.12, 0.95
  1982, 'BUS 1982    ',       110, 1,    1,    4, 1,   1.0909468,  -7.4523507, 1.12, 0.95, 1.12, 0.95
  1983, 'BUS 1983    ',       110, 1,    1,    4, 1,   1.1040665,  -8.2060689, 1.12, 0.95, 1.12, 0.95
  1984, 'BUS 1984    ',       110, 1,    1,    4, 1,   1.1039459,  -8.1997061, 1.12, 0.95, 1.12, 0.95
  1985, 'BUS 1985    ',       110, 1,    1,    4, 1,   1.0879547,  -10.919901, 1.12, 0.95, 1.12, 0.95
  1986, 'BUS 1986    ',       110, 1,    1,    4, 1,   1.0911799,  -6.6780013, 1.12, 0.95, 1.12, 0.95
  1987, 'BUS 1987    ',       110, 1,    1,    4, 1,   1.1052067,  -6.4821346, 1.12, 0.95, 1.12, 0.95
  1988, 'BUS 1988    ',       110, 1,    1,    4, 1,   1.1049119,  -4.5993437, 1.12, 0.95, 1.12, 0.95
  1989, 'BUS 1989    ',       110, 1,    1,    4, 1,   1.0943892,  -8.8374203, 1.12, 0.95, 1.12, 0.95
  1990, 'BUS 1990    ',       110, 1,    1,    4, 1,   1.0865351,  -7.4102056, 1.12, 0.95, 1.12, 0.95
  1991, 'BUS 1991    ',       110, 1,    1,    4, 1,   1.0900758,   -8.026917, 1.12, 0.95, 1.12, 0.95
  1992, 'BUS 1992    ',       110, 2,    1,    4, 1,   1.1007817,   -4.990385, 1.12, 0.95, 1.12, 0.95
  1993, 'BUS 1993    ',       110, 1,    1,    4, 1,   1.1007817,   -4.990385, 1.12, 0.95, 1.12, 0.95
  1994, 'BUS 1994    ',       110, 1,    1,    4, 1,   1.0961325,  -8.5880117, 1.12, 0.95, 1.12, 0.95
  1995, 'BUS 1995    ',       110, 1,    1,    4, 1,   1.0961316,  -8.5883796, 1.12, 0.95, 1.12, 0.95
  1996, 'BUS 1996    ',       110, 1,    1,    4, 1,   1.0962651,  -9.0316964, 1.12, 0.95, 1.12, 0.95
  1997, 'BUS 1997    ',       110, 1,    1,    4, 1,   1.1123144,  -4.3630411, 1.12, 0.95, 1.12, 0.95
  1998, 'BUS 1998    ',       110, 1,    1,    4, 1,   1.0970963,  -7.0251883, 1.12, 0.95, 1.12, 0.95
  1999, 'BUS 1999    ',       110, 1,    1,    4, 1,   1.0970963,  -7.0251883, 1.12, 0.95, 1.12, 0.95
  2000, 'BUS 2000    ',       110, 1,    1,    4, 1,   1.1136751,  -3.9404768, 1.12, 0.95, 1.12, 0.95
  2001, 'BUS 2001    ',       110, 1,    1,    4, 1,    1.113248,   -3.992546, 1.12, 0.95, 1.12, 0.95
  2002, 'BUS 2002    ',       110, 2,    1,    4, 1,   1.1031654,  -7.8195847, 1.12, 0.95, 1.12, 0.95
  2003, 'BUS 2003    ',       110, 1,    1,    4, 1,   1.1018832,  -8.3681297, 1.12, 0.95, 1.12, 0.95
  2004, 'BUS 2004    ',       110, 1,    1,    4, 1,   1.0988735,  -8.3052732, 1.12, 0.95, 1.12, 0.95
  2005, 'BUS 2005    ',       110, 1,    1,    4, 1,   1.0941583,  -7.7740985, 1.12, 0.95, 1.12, 0.95
  2006, 'BUS 2006    ',       110, 1,    1,    4, 1,   1.1048242,  -8.4628938, 1.12, 0.95, 1.12, 0.95
  2007, 'BUS 2007    ',       110, 1,    1,    4, 1,   1.0981957,  -8.4729308, 1.12, 0.95, 1.12, 0.95
  2008, 'BUS 2008    ',       110, 2,    1,    4, 1,   1.0809168,  -8.6381743, 1.12, 0.95, 1.12, 0.95
  2009, 'BUS 2009    ',       110, 1,    1,    4, 1,   1.0915044,  -6.9471168, 1.12, 0.95, 1.12, 0.95
  2010, 'BUS 2010    ',       110, 1,    1,    4, 1,   1.0915038,  -6.9531788, 1.12, 0.95, 1.12, 0.95
  2011, 'BUS 2011    ',       110, 1,    1,    4, 1,   1.0989481,  -7.8398235, 1.12, 0.95, 1.12, 0.95
  2012, 'BUS 2012    ',       110, 1,    1,    4, 1,   1.0975371,  -8.2337296, 1.12, 0.95, 1.12, 0.95
  2013, 'BUS 2013    ',       110, 1,    1,    4, 1,   1.0975609,  -8.2455514, 1.12, 0.95, 1.12, 0.95
  2014, 'BUS 2014    ',       110, 1,    1,    4, 1,   1.1002475,  -7.3635411, 1.12, 0.95, 1.12, 0.95
  2015, 'BUS 2015    ',       110, 2,    1,    4, 1,   1.0973331,  -7.0257146, 1.12, 0.95, 1.12, 0.95
  2016, 'BUS 2016    ',       110, 1,    1,    4, 1,   1.0967656,  -7.0812894, 1.12, 0.95, 1.12, 0.95
  2017, 'BUS 2017    ',       110, 1,    1,    4, 1,   1.0811702,  -7.5946475, 1.12, 0.95, 1.12, 0.95
  2018, 'BUS 2018    ',       110, 1,    1,    4, 1,   1.0960173,  -7.1223663, 1.12, 0.95, 1.12, 0.95
  2019, 'BUS 2019    ',       110, 1,    1,    4, 1,    1.096012,  -7.1233078, 1.12, 0.95, 1.12, 0.95
  2020, 'BUS 2020    ',       110, 1,    1,    4, 1,   1.1076176,  -5.2965893, 1.12, 0.95, 1.12, 0.95
  2021, 'BUS 2021    ',       110, 1,    1,    4, 1,    1.107044,  -8.7916266, 1.12, 0.95, 1.12, 0.95
  2022, 'BUS 2022    ',       110, 1,    1,    4, 1,    1.110798,  -4.5478802, 1.12, 0.95, 1.12, 0.95
  2023, 'BUS 2023    ',       110, 1,    1,    4, 1,   1.0981778,  -5.3817437, 1.12, 0.95, 1.12, 0.95
  2024, 'BUS 2024    ',       110, 1,    1,    4, 1,   1.1143117,  -3.8725756, 1.12, 0.95, 1.12, 0.95
  2025, 'BUS 2025    ',       110, 1,    1,    4, 1,   1.1143117,  -3.8725756, 1.12, 0.95, 1.12, 0.95
  2026, 'BUS 2026    ',       110, 1,    1,    4, 1,   1.0960741,  -7.1274165, 1.12, 0.95, 1.12, 0.95
  2027, 'BUS 2027    ',       110, 1,    1,    4, 1,   1.0962719,  -7.1191795, 1.12, 0.95, 1.12, 0.95
  2028, 'BUS 2028    ',       110, 1,    1,    4, 1,    1.092927,  -7.4838781, 1.12, 0.95, 1.12, 0.95
  2029, 'BUS 2029    ',       110, 1,    1,    4, 1,    1.098495,  -7.2922367, 1.12, 0.95, 1.12, 0.95
  2030, 'BUS 2030    ',       110, 1,    1,    4, 1,   1.0908624,  -6.9729763, 1.12, 0.95, 1.12, 0.95
  2031, 'BUS 2031    ',       110, 1,    1,    4, 1,   1.0964165,  -7.0993854, 1.12, 0.95, 1.12, 0.95
  2032, 'BUS 2032    ',       110, 1,    1,    4, 1,    1.080416,  -7.8672508, 1.12, 0.95, 1.12, 0.95
  2033, 'BUS 2033    ',       110, 1,    1,    4, 1,   1.1098864,  -5.3157692, 1.12, 0.95, 1.12, 0.95
  2034, 'BUS 2034    ',       110, 1,    1,    4, 1,   1.1098918,  -5.3215119, 1.12, 0.95, 1.12, 0.95
  2035, 'BUS 2035    ',       110, 1,    1,    4, 1,     1.08955,  -8.2576998, 1.12, 0.95, 1.12, 0.95
  2036, 'BUS 2036    ',       110, 2,    1,    4, 1,    1.105388,  -6.0543601, 1.12, 0.95, 1.12, 0.95
  2037, 'BUS 2037    ',       110, 1,    1,    4, 1,   1.1012697,  -6.4446091, 1.12, 0.95, 1.12, 0.95
  2038, 'BUS 2038    ',       110, 1,    1,    4, 1,    1.097159,   -6.541969, 1.12, 0.95, 1.12, 0.95
  2039, 'BUS 2039    ',       110, 1,    1,    4, 1,   1.1056205,  -6.1843072, 1.12, 0.95, 1.12, 0.95
  2040, 'BUS 2040    ',       110, 2,    1,    4, 1,   1.1036954,  -4.5966014, 1.12, 0.95, 1.12, 0.95
  2041, 'BUS 2041    ',       110, 1,    1,    4, 1,   1.1044836,  -4.5854273, 1.12, 0.95, 1.12, 0.95
  2042, 'BUS 2042    ',       110, 2,    1,    4, 1,   1.1175627,  -4.5499801, 1.12, 0.95, 1.12, 0.95
  2043, 'BUS 2043    ',       110, 1,    1,    4, 1,   1.1175627,  -4.5499801, 1.12, 0.95, 1.12, 0.95
  2044, 'BUS 2044    ',       110, 1,    1,    4, 1,   1.1128928,  -3.2931251, 1.12, 0.95, 1.12, 0.95
  2045, 'BUS 2045    ',       110, 1,    1,    4, 1,    1.107338,  -4.3054191, 1.12, 0.95, 1.12, 0.95
  2046, 'BUS 2046    ',       110, 1,    1,    4, 1,   1.1006061,  -7.7932779, 1.12, 0.95, 1.12, 0.95
  2047, 'BUS 2047    ',       110, 2,    1,    4, 1,   1.1141381,  -3.8360309, 1.12, 0.95, 1.12, 0.95
  2048, 'BUS 2048    ',       110, 1,    1,    4, 1,    1.114137,  -3.8363977, 1.12, 0.95, 1.12, 0.95
  2049, 'BUS 2049    ',       110, 1,    1,    4, 1,   1.0949487,  -7.8114957, 1.12, 0.95, 1.12, 0.95
  2050, 'BUS 2050    ',       110, 1,    1,    4, 1,   1.0971692,  -7.0429033, 1.12, 0.95, 1.12, 0.95
  2051, 'BUS 2051    ',       110, 1,    1,    4, 1,   1.0968723,  -2.4333985, 1.12, 0.95, 1.12, 0.95
  2052, 'BUS 2052    ',       110, 1,    1,    4, 1,   1.1164236,  -3.4274311, 1.12, 0.95, 1.12, 0.95
  2053, 'BUS 2053    ',       110, 1,    1,    4, 1,   1.1022731,  -8.5812428, 1.12, 0.95, 1.12, 0.95
  2054, 'BUS 2054    ',       110, 1,    1,    4, 1,   1.1154176,  -4.1700274, 1.12, 0.95, 1.12, 0.95
  2055, 'BUS 2055    ',       110, 1,    1,    4, 1,   1.1006946,  -5.6507077, 1.12, 0.95, 1.12, 0.95
  2056, 'BUS 2056    ',       110, 1,    1,    4, 1,   1.1014047,   -5.623309, 1.12, 0.95, 1.12, 0.95
  2057, 'BUS 2057    ',       110, 2,    1,    4, 1,   1.0844515,  -11.754061, 1.12, 0.95, 1.12, 0.95
  2058, 'BUS 2058    ',       110, 1,    1,    4, 1,   1.1130036,  -2.7022587, 1.12, 0.95, 1.12, 0.95
  2059, 'BUS 2059    ',       110, 1,    1,    4, 1,   1.1054827,  -4.3118539, 1.12, 0.95, 1.12, 0.95
  2060, 'BUS 2060    ',       110, 1,    1,    4, 1,    1.116783,  -3.3704531, 1.12, 0.95, 1.12, 0.95
  2061, 'BUS 2061    ',       110, 1,    1,    4, 1,    1.117091,  -3.2910676, 1.12, 0.95, 1.12, 0.95
  2062, 'BUS 2062    ',       110, 1,    1,    4, 1,   1.1080358,   -4.238913, 1.12, 0.95, 1.12, 0.95
  2063, 'BUS 2063    ',       110, 1,    1,    4, 1,   1.1154186,  -3.5842153, 1.12, 0.95, 1.12, 0.95
  2064, 'BUS 2064    ',       110, 2,    1,    4, 1,   1.1089044,  -4.0961273, 1.12, 0.95, 1.12, 0.95
  2065, 'BUS 2065    ',       110, 1,    1,    4, 1,   1.1091686,  -5.0676841, 1.12, 0.95, 1.12, 0.95
  2066, 'BUS 2066    ',       110, 1,    1,    4, 1,    1.105241,  -4.5815912, 1.12, 0.95, 1.12, 0.95
  2067, 'BUS 2067    ',       110, 1,    1,    4, 1,        1.12,  -4.0535259, 1.12, 0.95, 1.12, 0.95
  2068, 'BUS 2068    ',       110, 1,    1,    4, 1,   1.0980849,  -8.0093995, 1.12, 0.95, 1.12, 0.95
  2069, 'BUS 2069    ',       110, 1,    1,    4, 1,   1.1103489,  -5.2251924, 1.12, 0.95, 1.12, 0.95
  2070, 'BUS 2070    ',       110, 1,    1,    4, 1,   1.1150157, -0.88706122, 1.12, 0.95, 1.12, 0.95
  2071, 'BUS 2071    ',       110, 2,    1,    4, 1,   1.1125324,  -4.2562464, 1.12, 0.95, 1.12, 0.95
  2072, 'BUS 2072    ',       110, 1,    1,    4, 1,   1.1125342,  -4.2584021, 1.12, 0.95, 1.12, 0.95
  2073, 'BUS 2073    ',       110, 1,    1,    4, 1,   1.0992975,  -8.7963659, 1.12, 0.95, 1.12, 0.95
  2074, 'BUS 2074    ',       110, 1,    1,    4, 1,   1.1057578,  -5.4181101, 1.12, 0.95, 1.12, 0.95
  2075, 'BUS 2075    ',       110, 1,    1,    4, 1,   1.1033981,  -2.3722828, 1.12, 0.95, 1.12, 0.95
  2076, 'BUS 2076    ',       110, 1,    1,    4, 1,   1.1000076,   -7.507245, 1.12, 0.95, 1.12, 0.95
  2077, 'BUS 2077    ',       110, 1,    1,    4, 1,   1.1118946,  -3.4336111, 1.12, 0.95, 1.12, 0.95
  2078, 'BUS 2078    ',       110, 1,    1,    4, 1,   1.1076404,  -4.2707181, 1.12, 0.95, 1.12, 0.95
  2079, 'BUS 2079    ',       110, 1,    1,    4, 1,   1.0977862,  -5.8461515, 1.12, 0.95, 1.12, 0.95
  2080, 'BUS 2080    ',       110, 1,    1,    4, 1,   1.0956998,  -6.4554146, 1.12, 0.95, 1.12, 0.95
  2081, 'BUS 2081    ',       110, 1,    1,    4, 1,   1.0999163,  -5.3496232, 1.12, 0.95, 1.12, 0.95
  2082, 'BUS 2082    ',       110, 1,    1,    4, 1,   1.1034293,  -5.4863418, 1.12, 0.95, 1.12, 0.95
  2083, 'BUS 2083    ',       110, 1,    1,    4, 1,   1.1056691,  -3.2240518, 1.12, 0.95, 1.12, 0.95
  2084, 'BUS 2084    ',       110, 1,    1,    4, 1,   1.0984952,  -5.5950719, 1.12, 0.95, 1.12, 0.95
  2085, 'BUS 2085    ',       110, 1,    1,    4, 1,   1.0977774,  -5.8459858, 1.12, 0.95, 1.12, 0.95
  2086, 'BUS 2086    ',       110, 1,    1,    4, 1,   1.0986141,  -5.7572117, 1.12, 0.95, 1.12, 0.95
  2087, 'BUS 2087    ',       110, 1,    1,    4, 1,   1.0886339,  -8.2438752, 1.12, 0.95, 1.12, 0.95
  2088, 'BUS 2088    ',       110, 1,    1,    4, 1,    1.098833,  -6.8328195, 1.12, 0.95, 1.12, 0.95
  2089, 'BUS 2089    ',       110, 1,    1,    4, 1,   1.1151556, -0.88135238, 1.12, 0.95, 1.12, 0.95
  2090, 'BUS 2090    ',       110, 1,    1,    4, 1,   1.1093704,  -2.9023767, 1.12, 0.95, 1.12, 0.95
  2091, 'BUS 2091    ',       110, 2,    1,    4, 1,   1.1169676,  -4.5591238, 1.12, 0.95, 1.12, 0.95
  2092, 'BUS 2092    ',       110, 2,    1,    4, 1,    1.119368,   -4.821888, 1.12, 0.95, 1.12, 0.95
  2093, 'BUS 2093    ',       110, 1,    1,    4, 1,   1.1197248,  -4.5483652, 1.12, 0.95, 1.12, 0.95
  2094, 'BUS 2094    ',        15, 2,    1,    4, 1,   1.0238788,  -2.5189569, 1.12, 0.95, 1.12, 0.95
  2095, 'BUS 2095    ',       110, 1,    1,    4, 1,   1.1022654,  -5.5462773, 1.12, 0.95, 1.12, 0.95
  2096, 'BUS 2096    ',       110, 1,    1,    4, 1,   1.1156781,   -3.460494, 1.12, 0.95, 1.12, 0.95
  2097, 'BUS 2097    ',       110, 2,    1,    4, 1,    1.098152,  -6.3196277, 1.12, 0.95, 1.12, 0.95
  2098, 'BUS 2098    ',       110, 1,    1,    4, 1,   1.0981874,  -6.3334588, 1.12, 0.95, 1.12, 0.95
  2099, 'BUS 2099    ',       110, 1,    1,    4, 1,   1.0987264,  -5.5835042, 1.12, 0.95, 1.12, 0.95
  2100, 'BUS 2100    ',       110, 1,    1,    4, 1,   1.0989091,  -5.6020012, 1.12, 0.95, 1.12, 0.95
  2101, 'BUS 2101    ',       110, 1,    1,    4, 1,   1.1064614,  -3.1688471, 1.12, 0.95, 1.12, 0.95
  2102, 'BUS 2102    ',       110, 1,    1,    4, 1,   1.0986665,  -5.7769992, 1.12, 0.95, 1.12, 0.95
  2103, 'BUS 2103    ',       110, 1,    1,    4, 1,   1.0986333,  -5.7689061, 1.12, 0.95, 1.12, 0.95
  2104, 'BUS 2104    ',       110, 1,    1,    4, 1,   1.1018243,  -5.0195691, 1.12, 0.95, 1.12, 0.95
  2105, 'BUS 2105    ',       110, 1,    1,    4, 1,   1.1008776,  -5.8940824, 1.12, 0.95, 1.12, 0.95
  2106, 'BUS 2106    ',       110, 1,    1,    4, 1,   1.1155193,  -2.2494414, 1.12, 0.95, 1.12, 0.95
  2107, 'BUS 2107    ',       110, 1,    1,    4, 1,   1.1154961,   -2.242362, 1.12, 0.95, 1.12, 0.95
  2108, 'BUS 2108    ',       110, 1,    1,    4, 1,   1.0979827,  -6.2892036, 1.12, 0.95, 1.12, 0.95
  2109, 'BUS 2109    ',       110, 1,    1,    4, 1,   1.0986283,  -5.5840968, 1.12, 0.95, 1.12, 0.95
  2110, 'BUS 2110    ',       110, 1,    1,    4, 1,   1.0992208,  -6.1822128, 1.12, 0.95, 1.12, 0.95
  2111, 'BUS 2111    ',       110, 1,    1,    4, 1,   1.1006341,  -5.2919889, 1.12, 0.95, 1.12, 0.95
  2112, 'BUS 2112    ',       110, 1,    1,    4, 1,   1.1006687,  -5.2797843, 1.12, 0.95, 1.12, 0.95
  2113, 'BUS 2113    ',       110, 1,    1,    4, 1,   1.0995045,  -6.1160927, 1.12, 0.95, 1.12, 0.95
  2114, 'BUS 2114    ',       110, 1,    1,    4, 1,   1.0995364,  -6.1211943, 1.12, 0.95, 1.12, 0.95
  2115, 'BUS 2115    ',       110, 1,    1,    4, 1,   1.0983383,  -6.2725589, 1.12, 0.95, 1.12, 0.95
  2116, 'BUS 2116    ',       110, 1,    1,    4, 1,   1.0988887,  -5.5573831, 1.12, 0.95, 1.12, 0.95
  2117, 'BUS 2117    ',       110, 1,    1,    4, 1,   1.0999137,  -6.2266156, 1.12, 0.95, 1.12, 0.95
  2118, 'BUS 2118    ',       110, 1,    1,    4, 1,   1.1081409,   -2.982659, 1.12, 0.95, 1.12, 0.95
  2119, 'BUS 2119    ',       110, 2,    1,    4, 1,   1.0779669,  -7.8257085, 1.12, 0.95, 1.12, 0.95
  2120, 'BUS 2120    ',       110, 1,    1,    4, 1,   1.0977464,  -6.4265488, 1.12, 0.95, 1.12, 0.95
  2121, 'BUS 2121    ',       110, 1,    1,    4, 1,   1.0977709,  -6.4270606, 1.12, 0.95, 1.12, 0.95
  2122, 'BUS 2122    ',       110, 1,    1,    4, 1,    1.099262,  -5.9978468, 1.12, 0.95, 1.12, 0.95
  2123, 'BUS 2123    ',       110, 1,    1,    4, 1,   1.0977202,  -6.3736166, 1.12, 0.95, 1.12, 0.95
  2124, 'BUS 2124    ',       110, 1,    1,    4, 1,   1.0966623,  -6.0050096, 1.12, 0.95, 1.12, 0.95
  2125, 'BUS 2125    ',       110, 1,    1,    4, 1,   1.0970146,  -5.8115447, 1.12, 0.95, 1.12, 0.95
  2126, 'BUS 2126    ',       110, 1,    1,    4, 1,   1.1007295,  -8.6392499, 1.12, 0.95, 1.12, 0.95
  2127, 'BUS 2127    ',       110, 1,    1,    4, 1,   1.0969189,  -5.8084457, 1.12, 0.95, 1.12, 0.95
  2128, 'BUS 2128    ',       110, 1,    1,    4, 1,   1.1121811,  -4.3971592, 1.12, 0.95, 1.12, 0.95
  2129, 'BUS 2129    ',       110, 1,    1,    4, 1,   1.1121813,  -4.3976931, 1.12, 0.95, 1.12, 0.95
  2130, 'BUS 2130    ',       110, 1,    1,    4, 1,   1.1044023,  -4.5344152, 1.12, 0.95, 1.12, 0.95
  2131, 'BUS 2131    ',       110, 1,    1,    4, 1,   1.1008938,  -5.2610533, 1.12, 0.95, 1.12, 0.95
  2132, 'BUS 2132    ',       110, 1,    1,    4, 1,   1.1049779,  -4.7294246, 1.12, 0.95, 1.12, 0.95
  2133, 'BUS 2133    ',       110, 1,    1,    4, 1,   1.1099972,  -3.5083424, 1.12, 0.95, 1.12, 0.95
  2134, 'BUS 2134    ',       110, 1,    1,    4, 1,   1.1086323,  -2.9628624, 1.12, 0.95, 1.12, 0.95
  2135, 'BUS 2135    ',       110, 1,    1,    4, 1,   1.1143964,  -3.9734484, 1.12, 0.95, 1.12, 0.95
  2136, 'BUS 2136    ',       110, 1,    1,    4, 1,   1.1143895,  -3.9743063, 1.12, 0.95, 1.12, 0.95
  2137, 'BUS 2137    ',       110, 1,    1,    4, 1,   1.0920793,  -8.5803087, 1.12, 0.95, 1.12, 0.95
  2138, 'BUS 2138    ',       110, 1,    1,    4, 1,   1.1044208,  -4.6240785, 1.12, 0.95, 1.12, 0.95
  2139, 'BUS 2139    ',       110, 1,    1,    4, 1,   1.1097893,  -5.0366983, 1.12, 0.95, 1.12, 0.95
  2140, 'BUS 2140    ',       110, 1,    1,    4, 1,   1.0916406,  -6.9400192, 1.12, 0.95, 1.12, 0.95
  2141, 'BUS 2141    ',       110, 2,    1,    4, 1,   1.1161747,  -1.6101834, 1.12, 0.95, 1.12, 0.95
  2142, 'BUS 2142    ',       110, 1,    1,    4, 1,   1.1153279,  -3.6012152, 1.12, 0.95, 1.12, 0.95
  2143, 'BUS 2143    ',       110, 1,    1,    4, 1,   1.1058509,  -6.1397189, 1.12, 0.95, 1.12, 0.95
  2144, 'BUS 2144    ',       110, 1,    1,    4, 1,   1.1130074,  -4.1401504, 1.12, 0.95, 1.12, 0.95
  2145, 'BUS 2145    ',       110, 1,    1,    4, 1,    1.113007,  -4.1401482, 1.12, 0.95, 1.12, 0.95
  2146, 'BUS 2146    ',       110, 1,    1,    4, 1,   1.1012345,  -7.7071677, 1.12, 0.95, 1.12, 0.95
  2147, 'BUS 2147    ',       110, 1,    1,    4, 1,   1.1012345,  -7.7071677, 1.12, 0.95, 1.12, 0.95
  2148, 'BUS 2148    ',       110, 1,    1,    4, 1,   1.1051504,  -4.6401164, 1.12, 0.95, 1.12, 0.95
  2149, 'BUS 2149    ',       110, 1,    1,    4, 1,   1.1002966,  -4.7744768, 1.12, 0.95, 1.12, 0.95
  2150, 'BUS 2150    ',       110, 1,    1,    4, 1,   1.1054296,  -4.5786746, 1.12, 0.95, 1.12, 0.95
  2151, 'BUS 2151    ',       110, 1,    1,    4, 1,   1.1050243,  -4.5913229, 1.12, 0.95, 1.12, 0.95
  2152, 'BUS 2152    ',       110, 1,    1,    4, 1,   1.1001258,  -7.7973001, 1.12, 0.95, 1.12, 0.95
  2153, 'BUS 2153    ',       110, 1,    1,    4, 1,   1.0903931,  -6.7617468, 1.12, 0.95, 1.12, 0.95
  2154, 'BUS 2154    ',       110, 1,    1,    4, 1,   1.1103904,  -5.9854099, 1.12, 0.95, 1.12, 0.95
  2155, 'BUS 2155    ',       110, 1,    1,    4, 1,   1.1084087,  -5.9159867, 1.12, 0.95, 1.12, 0.95
  2156, 'BUS 2156    ',       110, 1,    1,    4, 1,   1.0996627,  -8.4632745, 1.12, 0.95, 1.12, 0.95
  2157, 'BUS 2157    ',       110, 1,    1,    4, 1,   1.1043943,  -5.5180957, 1.12, 0.95, 1.12, 0.95
  2158, 'BUS 2158    ',       110, 1,    1,    4, 1,   1.0931399,  -7.2741112, 1.12, 0.95, 1.12, 0.95
  2159, 'BUS 2159    ',       110, 1,    1,    4, 1,   1.0987543,  -6.9901608, 1.12, 0.95, 1.12, 0.95
  2160, 'BUS 2160    ',       110, 1,    1,    4, 1,   1.1105953,  -6.1877008, 1.12, 0.95, 1.12, 0.95
  2161, 'BUS 2161    ',       110, 1,    1,    4, 1,   1.1157091,  -2.0064554, 1.12, 0.95, 1.12, 0.95
  2162, 'BUS 2162    ',       110, 1,    1,    4, 1,   1.1154347,  -3.5762035, 1.12, 0.95, 1.12, 0.95
  2163, 'BUS 2163    ',       110, 1,    1,    4, 1,   1.0945963,  -7.4570513, 1.12, 0.95, 1.12, 0.95
  2164, 'BUS 2164    ',       110, 1,    1,    4, 1,   1.1146986,  -3.7041318, 1.12, 0.95, 1.12, 0.95
  2165, 'BUS 2165    ',       110, 1,    1,    4, 1,   1.0915059,   -7.974825, 1.12, 0.95, 1.12, 0.95
  2166, 'BUS 2166    ',       110, 1,    1,    4, 1,   1.0915036,  -7.0587852, 1.12, 0.95, 1.12, 0.95
  2167, 'BUS 2167    ',       110, 1,    1,    4, 1,   1.0747557,  -8.1860215, 1.12, 0.95, 1.12, 0.95
  2168, 'BUS 2168    ',       110, 1,    1,    4, 1,   1.0987826,  -8.9830462, 1.12, 0.95, 1.12, 0.95
  2169, 'BUS 2169    ',       110, 1,    1,    4, 1,   1.0996322,  -8.3465014, 1.12, 0.95, 1.12, 0.95
  2170, 'BUS 2170    ',       110, 1,    1,    4, 1,   1.1157263,  -3.5367502, 1.12, 0.95, 1.12, 0.95
  2171, 'BUS 2171    ',       110, 1,    1,    4, 1,   1.1184193,  -1.0784492, 1.12, 0.95, 1.12, 0.95
  2172, 'BUS 2172    ',       110, 1,    1,    4, 1,   1.1161323, -0.86199388, 1.12, 0.95, 1.12, 0.95
  2173, 'BUS 2173    ',       110, 1,    1,    4, 1,   1.0775181,  -12.333509, 1.12, 0.95, 1.12, 0.95
  2174, 'BUS 2174    ',       110, 1,    1,    4, 1,    1.109833,  -13.729724, 1.12, 0.95, 1.12, 0.95
  2175, 'BUS 2175    ',       110, 1,    1,    4, 1,   1.1034096,  -5.2856723, 1.12, 0.95, 1.12, 0.95
  2176, 'BUS 2176    ',       110, 2,    1,    4, 1,   1.1099776,  -4.1440135, 1.12, 0.95, 1.12, 0.95
  2177, 'BUS 2177    ',       110, 1,    1,    4, 1,   1.0968156,  -2.4382654, 1.12, 0.95, 1.12, 0.95
  2178, 'BUS 2178    ',       110, 1,    1,    4, 1,   1.0905695,  -6.7155546, 1.12, 0.95, 1.12, 0.95
  2179, 'BUS 2179    ',       110, 1,    1,    4, 1,   1.0924659,  -7.0381098, 1.12, 0.95, 1.12, 0.95
  2180, 'BUS 2180    ',       110, 1,    1,    4, 1,   1.1033174,  -7.6333102, 1.12, 0.95, 1.12, 0.95
  2181, 'BUS 2181    ',       110, 1,    1,    4, 1,   1.0917726,  -7.2126199, 1.12, 0.95, 1.12, 0.95
  2182, 'BUS 2182    ',       110, 1,    1,    4, 1,   1.0930304,  -7.2924658, 1.12, 0.95, 1.12, 0.95
  2183, 'BUS 2183    ',       110, 1,    1,    4, 1,   1.0937822,  -8.0753773, 1.12, 0.95, 1.12, 0.95
  2184, 'BUS 2184    ',       110, 1,    1,    4, 1,   1.1013926,  -8.3810489, 1.12, 0.95, 1.12, 0.95
  2185, 'BUS 2185    ',       110, 1,    1,    4, 1,   1.1017673,  -8.1054651, 1.12, 0.95, 1.12, 0.95
  2186, 'BUS 2186    ',       110, 1,    1,    4, 1,   1.0975371,  -8.2887544, 1.12, 0.95, 1.12, 0.95
  2187, 'BUS 2187    ',       110, 1,    1,    4, 1,   1.1016954,  -8.3772773, 1.12, 0.95, 1.12, 0.95
  2188, 'BUS 2188    ',       110, 1,    1,    4, 1,   1.1166132,  -4.9688657, 1.12, 0.95, 1.12, 0.95
  2189, 'BUS 2189    ',       110, 1,    1,    4, 1,    1.097025,  -7.8547806, 1.12, 0.95, 1.12, 0.95
  2190, 'BUS 2190    ',       110, 1,    1,    4, 1,   1.1109352,  -6.0548364, 1.12, 0.95, 1.12, 0.95
  2191, 'BUS 2191    ',       110, 1,    1,    4, 1,   1.0767403,  -8.9122392, 1.12, 0.95, 1.12, 0.95
  2192, 'BUS 2192    ',       110, 1,    1,    4, 1,   1.0912995,  -6.9483313, 1.12, 0.95, 1.12, 0.95
  2193, 'BUS 2193    ',       110, 1,    1,    4, 1,   1.1007403,  -7.2416705, 1.12, 0.95, 1.12, 0.95
  2194, 'BUS 2194    ',       110, 1,    1,    4, 1,   1.1086972,  -8.5593815, 1.12, 0.95, 1.12, 0.95
  2195, 'BUS 2195    ',       110, 1,    1,    4, 1,   1.1009081,  -7.3548801, 1.12, 0.95, 1.12, 0.95
  2196, 'BUS 2196    ',       110, 1,    1,    4, 1,   1.1154903,  -4.2925838, 1.12, 0.95, 1.12, 0.95
  2197, 'BUS 2197    ',       110, 1,    1,    4, 1,   1.0944208,  -7.6020367, 1.12, 0.95, 1.12, 0.95
  2198, 'BUS 2198    ',       110, 1,    1,    4, 1,   1.1145677,  -4.0194063, 1.12, 0.95, 1.12, 0.95
  2199, 'BUS 2199    ',       110, 1,    1,    4, 1,   1.1145587,  -4.0206833, 1.12, 0.95, 1.12, 0.95
  2200, 'BUS 2200    ',       110, 1,    1,    4, 1,   1.0990025,   -9.098313, 1.12, 0.95, 1.12, 0.95
  2201, 'BUS 2201    ',       110, 1,    1,    4, 1,    1.112363,  -3.9574858, 1.12, 0.95, 1.12, 0.95
  2202, 'BUS 2202    ',       110, 1,    1,    4, 1,    1.109934,  -4.9685969, 1.12, 0.95, 1.12, 0.95
  2203, 'BUS 2203    ',       110, 2,    1,    4, 1,   1.0849793,  -11.795464, 1.12, 0.95, 1.12, 0.95
  2204, 'BUS 2204    ',       110, 2,    1,    4, 1,   1.0978993,  -2.3513315, 1.12, 0.95, 1.12, 0.95
  2205, 'BUS 2205    ',       110, 1,    1,    4, 1,   1.1089563,  -4.5187615, 1.12, 0.95, 1.12, 0.95
  2206, 'BUS 2206    ',       110, 1,    1,    4, 1,   1.1066204,  -8.7880431, 1.12, 0.95, 1.12, 0.95
  2207, 'BUS 2207    ',       110, 1,    1,    4, 1,   1.1114574,  -4.9287934, 1.12, 0.95, 1.12, 0.95
  2208, 'BUS 2208    ',       110, 1,    1,    4, 1,   1.1099547,   -5.031091, 1.12, 0.95, 1.12, 0.95
  2209, 'BUS 2209    ',       110, 2,    1,    4, 1,   1.1110902,  -4.9998841, 1.12, 0.95, 1.12, 0.95
  2210, 'BUS 2210    ',       110, 1,    1,    4, 1,   1.1117044,  -4.9091723, 1.12, 0.95, 1.12, 0.95
  2211, 'BUS 2211    ',       110, 1,    1,    4, 1,   1.1115894,  -4.9227684, 1.12, 0.95, 1.12, 0.95
  2212, 'BUS 2212    ',       110, 1,    1,    4, 1,   1.1055964,  -5.4582577, 1.12, 0.95, 1.12, 0.95
  2213, 'BUS 2213    ',       110, 1,    1,    4, 1,   1.1140175,  -3.7807688, 1.12, 0.95, 1.12, 0.95
  2214, 'BUS 2214    ',       110, 1,    1,    4, 1,   1.1128732,  -4.0750121, 1.12, 0.95, 1.12, 0.95
  2215, 'BUS 2215    ',       110, 2,    1,    4, 1,        1.12, -0.75283062, 1.12, 0.95, 1.12, 0.95
  2216, 'BUS 2216    ',       110, 2,    1,    4, 1,   1.1199877,  -4.0531656, 1.12, 0.95, 1.12, 0.95
  2217, 'BUS 2217    ',       110, 1,    1,    4, 1,   1.1046912,  -4.5825033, 1.12, 0.95, 1.12, 0.95
  2218, 'BUS 2218    ',       110, 1,    1,    4, 1,    1.104723,   -4.580251, 1.12, 0.95, 1.12, 0.95
  2219, 'BUS 2219    ',       110, 1,    1,    4, 1,   1.1170506,  -3.2982118, 1.12, 0.95, 1.12, 0.95
  2220, 'BUS 2220    ',       110, 1,    1,    4, 1,   1.1166881,  -3.3099603, 1.12, 0.95, 1.12, 0.95
  2221, 'BUS 2221    ',       110, 1,    1,    4, 1,   1.1137571,  -4.6328609, 1.12, 0.95, 1.12, 0.95
  2222, 'BUS 2222    ',       110, 1,    1,    4, 1,   1.1149423,  -3.7156317, 1.12, 0.95, 1.12, 0.95
  2223, 'BUS 2223    ',       110, 1,    1,    4, 1,   1.1149397,   -3.716611, 1.12, 0.95, 1.12, 0.95
  2224, 'BUS 2224    ',       110, 1,    1,    4, 1,    1.095317,  -6.7518316, 1.12, 0.95, 1.12, 0.95
  2225, 'BUS 2225    ',       110, 1,    1,    4, 1,   1.1123541,  -3.2935155, 1.12, 0.95, 1.12, 0.95
  2226, 'BUS 2226    ',       110, 1,    1,    4, 1,   1.1123634,  -3.2989404, 1.12, 0.95, 1.12, 0.95
  2227, 'BUS 2227    ',       110, 1,    1,    4, 1,   1.1013243,  -8.4253809, 1.12, 0.95, 1.12, 0.95
  2228, 'BUS 2228    ',       110, 1,    1,    4, 1,   1.1003122,  -8.6509064, 1.12, 0.95, 1.12, 0.95
  2229, 'BUS 2229    ',       110, 2,    1,    4, 1,   1.0861307,  -11.628778, 1.12, 0.95, 1.12, 0.95
  2230, 'BUS 2230    ',       110, 1,    1,    4, 1,    1.115032,  -3.7072404, 1.12, 0.95, 1.12, 0.95
  2231, 'BUS 2231    ',       110, 1,    1,    4, 1,    1.115031,  -3.7072352, 1.12, 0.95, 1.12, 0.95
  2232, 'BUS 2232    ',       110, 1,    1,    4, 1,   1.0868355,  -11.580221, 1.12, 0.95, 1.12, 0.95
  2233, 'BUS 2233    ',       110, 1,    1,    4, 1,    1.101841,  -8.3889562, 1.12, 0.95, 1.12, 0.95
  2234, 'BUS 2234    ',       110, 1,    1,    4, 1,   1.0868701,  -11.425833, 1.12, 0.95, 1.12, 0.95
  2235, 'BUS 2235    ',       110, 1,    1,    4, 1,   1.0894763,  -11.344444, 1.12, 0.95, 1.12, 0.95
  2236, 'BUS 2236    ',       110, 2,    1,    4, 1,   1.0610254,  -6.7190484, 1.12, 0.95, 1.12, 0.95
  2237, 'BUS 2237    ',       110, 1,    1,    4, 1,   1.0176478,  -6.8507021, 1.12, 0.95, 1.12, 0.95
  2238, 'BUS 2238    ',       110, 1,    1,    4, 1,   1.1008582,  -8.4923163, 1.12, 0.95, 1.12, 0.95
  2239, 'BUS 2239    ',       110, 1,    1,    4, 1,   1.1050777,  -8.4484998, 1.12, 0.95, 1.12, 0.95
  2240, 'BUS 2240    ',       110, 1,    1,    4, 1,   1.0990951,  -5.5619773, 1.12, 0.95, 1.12, 0.95
  2241, 'BUS 2241    ',       110, 1,    1,    4, 1,   1.0986149,  -6.3123917, 1.12, 0.95, 1.12, 0.95
  2242, 'BUS 2242    ',       110, 1,    1,    4, 1,   1.1094206,   -6.093421, 1.12, 0.95, 1.12, 0.95
  2243, 'BUS 2243    ',       110, 1,    1,    4, 1,   1.0983479,   -6.353783, 1.12, 0.95, 1.12, 0.95
  2244, 'BUS 2244    ',       110, 1,    1,    4, 1,   1.1035181,  -6.7066251, 1.12, 0.95, 1.12, 0.95
  2245, 'BUS 2245    ',       110, 1,    1,    4, 1,   1.0895212,  -7.0621733, 1.12, 0.95, 1.12, 0.95
  2246, 'BUS 2246    ',       110, 1,    1,    4, 1,   1.0886909,  -6.8887034, 1.12, 0.95, 1.12, 0.95
  2247, 'BUS 2247    ',       110, 1,    1,    4, 1,   1.0990757,  -9.3121063, 1.12, 0.95, 1.12, 0.95
  2248, 'BUS 2248    ',       110, 1,    1,    4, 1,   1.0990757,  -9.3121063, 1.12, 0.95, 1.12, 0.95
  2249, 'BUS 2249    ',       110, 1,    1,    4, 1,    1.117528,  -1.4621932, 1.12, 0.95, 1.12, 0.95
  2250, 'BUS 2250    ',       110, 1,    1,    4, 1,   1.1007383,  -8.2990849, 1.12, 0.95, 1.12, 0.95
  2251, 'BUS 2251    ',       110, 1,    1,    4, 1,   1.1018197,  -8.1020603, 1.12, 0.95, 1.12, 0.95
  2252, 'BUS 2252    ',       110, 1,    1,    4, 1,   1.0986171,   -6.312152, 1.12, 0.95, 1.12, 0.95
  2253, 'BUS 2253    ',       110, 1,    1,    4, 1,   1.0991012,  -5.5606546, 1.12, 0.95, 1.12, 0.95
  2254, 'BUS 2254    ',       110, 2,    1,    4, 1,   1.0921509,  -6.8561427, 1.12, 0.95, 1.12, 0.95
  2255, 'BUS 2255    ',       110, 1,    1,    4, 1,   1.0920772,  -6.8674923, 1.12, 0.95, 1.12, 0.95
  2256, 'BUS 2256    ',       110, 1,    1,    4, 1,   1.0995964,  -8.6166588, 1.12, 0.95, 1.12, 0.95
  2257, 'BUS 2257    ',       110, 1,    1,    4, 1,   1.1017434,  -8.3688555, 1.12, 0.95, 1.12, 0.95
  2258, 'BUS 2258    ',       110, 1,    1,    4, 1,   1.1092937,  -7.3555195, 1.12, 0.95, 1.12, 0.95
  2259, 'BUS 2259    ',       110, 1,    1,    4, 1,   1.0990073,  -8.4451243, 1.12, 0.95, 1.12, 0.95
  2260, 'BUS 2260    ',       110, 1,    1,    4, 1,   1.0860797,  -11.633091, 1.12, 0.95, 1.12, 0.95
  2261, 'BUS 2261    ',       110, 1,    1,    4, 1,   1.1004934,  -8.5265654, 1.12, 0.95, 1.12, 0.95
  2262, 'BUS 2262    ',       110, 1,    1,    4, 1,   1.1029289,  -8.3488739, 1.12, 0.95, 1.12, 0.95
  2263, 'BUS 2263    ',       110, 1,    1,    4, 1,   1.1042747,  -4.7661058, 1.12, 0.95, 1.12, 0.95
  2264, 'BUS 2264    ',       110, 1,    1,    4, 1,   1.1042425,  -4.7777221, 1.12, 0.95, 1.12, 0.95
  2265, 'BUS 2265    ',       110, 1,    1,    4, 1,   1.1052373,  -4.4504331, 1.12, 0.95, 1.12, 0.95
  2266, 'BUS 2266    ',       110, 2,    1,    4, 1,   1.1114965,  -3.9258664, 1.12, 0.95, 1.12, 0.95
  2267, 'BUS 2267    ',       110, 1,    1,    4, 1,   1.1057338,  -7.5720197, 1.12, 0.95, 1.12, 0.95
  2268, 'BUS 2268    ',       110, 1,    1,    4, 1,   1.1095372,  -4.2125474, 1.12, 0.95, 1.12, 0.95
  2269, 'BUS 2269    ',       110, 1,    1,    4, 1,   1.1041838,  -5.4108757, 1.12, 0.95, 1.12, 0.95
  2270, 'BUS 2270    ',       110, 1,    1,    4, 1,   1.1102896,  -3.9288476, 1.12, 0.95, 1.12, 0.95
  2271, 'BUS 2271    ',       110, 1,    1,    4, 1,   1.1073524,  -4.1658881, 1.12, 0.95, 1.12, 0.95
  2272, 'BUS 2272    ',       110, 1,    1,    4, 1,   1.1147222,  -3.9372575, 1.12, 0.95, 1.12, 0.95
  2273, 'BUS 2273    ',       110, 1,    1,    4, 1,   1.0901331,  -7.0771215, 1.12, 0.95, 1.12, 0.95
  2274, 'BUS 2274    ',       110, 1,    1,    4, 1,   1.0904365,  -8.2034593, 1.12, 0.95, 1.12, 0.95
  2275, 'BUS 2275    ',       110, 1,    1,    4, 1,   1.0904169,  -8.2046337, 1.12, 0.95, 1.12, 0.95
  2276, 'BUS 2276    ',       110, 1,    1,    4, 1,   1.1154831,  -2.1837981, 1.12, 0.95, 1.12, 0.95
  2277, 'BUS 2277    ',       110, 1,    1,    4, 1,   1.1107033,  -4.6620409, 1.12, 0.95, 1.12, 0.95
  2278, 'BUS 2278    ',       110, 1,    1,    4, 1,   1.0708005,  -8.5023306, 1.12, 0.95, 1.12, 0.95
  2279, 'BUS 2279    ',       110, 2,    1,    4, 1,    1.093077,  -7.9562747, 1.12, 0.95, 1.12, 0.95
  2280, 'BUS 2280    ',       110, 1,    1,    4, 1,   1.0968744,  -9.4975856, 1.12, 0.95, 1.12, 0.95
  2281, 'BUS 2281    ',       110, 1,    1,    4, 1,   1.0971004,  -4.9949965, 1.12, 0.95, 1.12, 0.95
  2282, 'BUS 2282    ',       110, 1,    1,    4, 1,   1.1156404,  -3.7754295, 1.12, 0.95, 1.12, 0.95
  2283, 'BUS 2283    ',       110, 1,    1,    4, 1,   1.0875239,  -7.7063883, 1.12, 0.95, 1.12, 0.95
  2284, 'BUS 2284    ',       110, 1,    1,    4, 1,   1.0835816,  -7.8845352, 1.12, 0.95, 1.12, 0.95
  2285, 'BUS 2285    ',       110, 1,    1,    4, 1,   1.1095097,  -7.3445918, 1.12, 0.95, 1.12, 0.95
  2286, 'BUS 2286    ',       110, 1,    1,    4, 1,   1.1092712,  -7.5139043, 1.12, 0.95, 1.12, 0.95
  2287, 'BUS 2287    ',       110, 1,    1,    4, 1,   1.1136099,  -3.9008863, 1.12, 0.95, 1.12, 0.95
  2288, 'BUS 2288    ',       110, 1,    1,    4, 1,   1.1117431,  -4.6677264, 1.12, 0.95, 1.12, 0.95
  2289, 'BUS 2289    ',       110, 1,    1,    4, 1,   1.1117453,  -4.6688005, 1.12, 0.95, 1.12, 0.95
  2290, 'BUS 2290    ',       110, 1,    1,    4, 1,   1.1148135,  -3.8211315, 1.12, 0.95, 1.12, 0.95
  2291, 'BUS 2291    ',       110, 1,    1,    4, 1,    1.114813,  -3.8211289, 1.12, 0.95, 1.12, 0.95
  2292, 'BUS 2292    ',       110, 1,    1,    4, 1,   1.0986894,   -9.019094, 1.12, 0.95, 1.12, 0.95
  2293, 'BUS 2293    ',       110, 1,    1,    4, 1,    1.098867,  -8.3589193, 1.12, 0.95, 1.12, 0.95
  2294, 'BUS 2294    ',       110, 2,    1,    4, 1,    1.091756,  -7.1432129, 1.12, 0.95, 1.12, 0.95
  2295, 'BUS 2295    ',       110, 1,    1,    4, 1,   1.0914597,   -6.992342, 1.12, 0.95, 1.12, 0.95
  2296, 'BUS 2296    ',       110, 2,    1,    4, 1,   1.1170499,  -3.3052916, 1.12, 0.95, 1.12, 0.95
  2297, 'BUS 2297    ',       110, 2,    1,    4, 1,   1.0979728,  -7.7839461, 1.12, 0.95, 1.12, 0.95
  2298, 'BUS 2298    ',       110, 1,    1,    4, 1,   1.1140884,  -4.1132056, 1.12, 0.95, 1.12, 0.95
  2299, 'BUS 2299    ',       110, 1,    1,    4, 1,   1.1104317,  -5.3861775, 1.12, 0.95, 1.12, 0.95
  2300, 'BUS 2300    ',       110, 1,    1,    4, 1,   1.1029935,  -6.7003247, 1.12, 0.95, 1.12, 0.95
  2301, 'BUS 2301    ',       110, 1,    1,    4, 1,   1.1098939,  -4.2602999, 1.12, 0.95, 1.12, 0.95
  2302, 'BUS 2302    ',       110, 1,    1,    4, 1,    1.114452,  -3.8062738, 1.12, 0.95, 1.12, 0.95
  2303, 'BUS 2303    ',       110, 1,    1,    4, 1,   1.1000703,  -6.8815746, 1.12, 0.95, 1.12, 0.95
  2304, 'BUS 2304    ',       110, 1,    1,    4, 1,   1.0985157,  -7.9235129, 1.12, 0.95, 1.12, 0.95
  2305, 'BUS 2305    ',       110, 1,    1,    4, 1,   1.0973789,  -9.5978096, 1.12, 0.95, 1.12, 0.95
  2306, 'BUS 2306    ',       110, 1,    1,    4, 1,   1.1032928,  -6.6474398, 1.12, 0.95, 1.12, 0.95
  2307, 'BUS 2307    ',       110, 1,    1,    4, 1,   1.0888079,  -8.2919723, 1.12, 0.95, 1.12, 0.95
  2308, 'BUS 2308    ',       110, 1,    1,    4, 1,   1.0986406,  -9.2293866, 1.12, 0.95, 1.12, 0.95
  2309, 'BUS 2309    ',       110, 1,    1,    4, 1,   1.0876431,  -8.2153983, 1.12, 0.95, 1.12, 0.95
  2310, 'BUS 2310    ',       110, 1,    1,    4, 1,   1.1048876,  -4.5553233, 1.12, 0.95, 1.12, 0.95
  2311, 'BUS 2311    ',       110, 1,    1,    4, 1,   1.1095159,  -4.8994865, 1.12, 0.95, 1.12, 0.95
  2312, 'BUS 2312    ',       110, 1,    1,    4, 1,   1.1016758,  -5.1851321, 1.12, 0.95, 1.12, 0.95
  2313, 'BUS 2313    ',       110, 1,    1,    4, 1,     1.10464,  -4.6814342, 1.12, 0.95, 1.12, 0.95
  2314, 'BUS 2314    ',       110, 1,    1,    4, 1,   1.1096928,  -3.9899359, 1.12, 0.95, 1.12, 0.95
  2315, 'BUS 2315    ',       110, 1,    1,    4, 1,   1.1096923,  -3.9899331, 1.12, 0.95, 1.12, 0.95
  2316, 'BUS 2316    ',       110, 1,    1,    4, 1,   1.0960528,  -7.9180264, 1.12, 0.95, 1.12, 0.95
  2317, 'BUS 2317    ',       110, 1,    1,    4, 1,   1.1157409,  -1.8461364, 1.12, 0.95, 1.12, 0.95
  2318, 'BUS 2318    ',       110, 1,    1,    4, 1,   1.1028242,  -6.7681205, 1.12, 0.95, 1.12, 0.95
  2319, 'BUS 2319    ',       110, 1,    1,    4, 1,   1.0986596,  -8.0852093, 1.12, 0.95, 1.12, 0.95
  2320, 'BUS 2320    ',       110, 1,    1,    4, 1,   1.1150646,  -3.7314757, 1.12, 0.95, 1.12, 0.95
  2321, 'BUS 2321    ',       110, 1,    1,    4, 1,   1.1151897,  -3.6941959, 1.12, 0.95, 1.12, 0.95
  2322, 'BUS 2322    ',       110, 1,    1,    4, 1,   1.0693039,  -8.8033007, 1.12, 0.95, 1.12, 0.95
  2323, 'BUS 2323    ',       110, 1,    1,    4, 1,   1.0938099,  -8.0812109, 1.12, 0.95, 1.12, 0.95
  2324, 'BUS 2324    ',       110, 1,    1,    4, 1,   1.1110897,  -4.0708753, 1.12, 0.95, 1.12, 0.95
  2325, 'BUS 2325    ',       110, 1,    1,    4, 1,   1.0937903,  -8.0807885, 1.12, 0.95, 1.12, 0.95
  2326, 'BUS 2326    ',       110, 1,    1,    4, 1,   1.0907053,  -7.4674498, 1.12, 0.95, 1.12, 0.95
  2327, 'BUS 2327    ',       110, 1,    1,    4, 1,    1.107282,  -4.6573615, 1.12, 0.95, 1.12, 0.95
  2328, 'BUS 2328    ',       110, 1,    1,    4, 1,    1.107347,  -5.0578641, 1.12, 0.95, 1.12, 0.95
  2329, 'BUS 2329    ',       110, 2,    1,    4, 1,   1.0918618,  -6.8305135, 1.12, 0.95, 1.12, 0.95
  2330, 'BUS 2330    ',       110, 1,    1,    4, 1,   1.1015161,  -7.1002552, 1.12, 0.95, 1.12, 0.95
  2331, 'BUS 2331    ',       110, 1,    1,    4, 1,   1.0911743,   -6.962719, 1.12, 0.95, 1.12, 0.95
  2332, 'BUS 2332    ',       110, 2,    1,    4, 1,   1.0786901,  -8.8028992, 1.12, 0.95, 1.12, 0.95
  2333, 'BUS 2333    ',       110, 1,    1,    4, 1,   1.0978965,  -9.2931451, 1.12, 0.95, 1.12, 0.95
  2334, 'BUS 2334    ',       110, 1,    1,    4, 1,   1.1106387,  -4.4759044, 1.12, 0.95, 1.12, 0.95
  2335, 'BUS 2335    ',       110, 1,    1,    4, 1,    1.115164,  -2.7088626, 1.12, 0.95, 1.12, 0.95
  2336, 'BUS 2336    ',       110, 1,    1,    4, 1,    1.087597,  -11.196152, 1.12, 0.95, 1.12, 0.95
  2337, 'BUS 2337    ',       110, 1,    1,    4, 1,   1.1157248, -0.54525741, 1.12, 0.95, 1.12, 0.95
  2338, 'BUS 2338    ',       110, 1,    1,    4, 1,   1.1160037, -0.54741922, 1.12, 0.95, 1.12, 0.95
  2339, 'BUS 2339    ',       110, 1,    1,    4, 1,   1.1160025, -0.52920143, 1.12, 0.95, 1.12, 0.95
  2340, 'BUS 2340    ',       110, 1,    1,    4, 1,   1.1160237, -0.54340627, 1.12, 0.95, 1.12, 0.95
  2341, 'BUS 2341    ',       110, 1,    1,    4, 1,   1.1160721, -0.52789591, 1.12, 0.95, 1.12, 0.95
  2342, 'BUS 2342    ',       110, 1,    1,    4, 1,   1.1155601, -0.56417506, 1.12, 0.95, 1.12, 0.95
  2343, 'BUS 2343    ',       110, 1,    1,    4, 1,   1.1155584, -0.56431798, 1.12, 0.95, 1.12, 0.95
  2344, 'BUS 2344    ',       110, 2,    1,    4, 1,   1.1164694, -0.51361312, 1.12, 0.95, 1.12, 0.95
  2345, 'BUS 2345    ',       110, 1,    1,    4, 1,   1.1164037, -0.51772812, 1.12, 0.95, 1.12, 0.95
  2346, 'BUS 2346    ',       110, 1,    1,    4, 1,   1.0911882,   -6.941151, 1.12, 0.95, 1.12, 0.95
  2347, 'BUS 2347    ',       110, 1,    1,    4, 1,   1.1087877,  -4.7745464, 1.12, 0.95, 1.12, 0.95
  2348, 'BUS 2348    ',       110, 1,    1,    4, 1,   1.1146186,  -3.7538786, 1.12, 0.95, 1.12, 0.95
  2349, 'BUS 2349    ',       110, 1,    1,    4, 1,   1.1146089,   -3.755679, 1.12, 0.95, 1.12, 0.95
  2350, 'BUS 2350    ',       110, 1,    1,    4, 1,   1.0937857,  -9.7930121, 1.12, 0.95, 1.12, 0.95
  2351, 'BUS 2351    ',       110, 1,    1,    4, 1,   1.1174732,  -4.5601976, 1.12, 0.95, 1.12, 0.95
  2352, 'BUS 2352    ',       110, 1,    1,    4, 1,   1.1174732,  -4.5601976, 1.12, 0.95, 1.12, 0.95
  2353, 'BUS 2353    ',       110, 1,    1,    4, 1,   1.1019595,  -8.2770772, 1.12, 0.95, 1.12, 0.95
  2354, 'BUS 2354    ',       110, 1,    1,    4, 1,   1.0987258,  -5.4387943, 1.12, 0.95, 1.12, 0.95
  2355, 'BUS 2355    ',       110, 2,    1,    4, 1,   1.1133188,  -3.1653517, 1.12, 0.95, 1.12, 0.95
  2356, 'BUS 2356    ',       110, 1,    1,    4, 1,   1.1073645,  -4.3221257, 1.12, 0.95, 1.12, 0.95
  2357, 'BUS 2357    ',       110, 1,    1,    4, 1,   1.1153007,  -3.3552901, 1.12, 0.95, 1.12, 0.95
  2358, 'BUS 2358    ',       110, 1,    1,    4, 1,   1.0934411,  -7.3958525, 1.12, 0.95, 1.12, 0.95
  2359, 'BUS 2359    ',       110, 1,    1,    4, 1,   1.1157224,  -3.6819114, 1.12, 0.95, 1.12, 0.95
  2360, 'BUS 2360    ',       110, 1,    1,    4, 1,   1.1157224,  -3.6819114, 1.12, 0.95, 1.12, 0.95
  2361, 'BUS 2361    ',       110, 2,    1,    4, 1,   1.1171373,  -3.2847777, 1.12, 0.95, 1.12, 0.95
  2362, 'BUS 2362    ',       110, 1,    1,    4, 1,   1.1171593,  -3.2831098, 1.12, 0.95, 1.12, 0.95
  2363, 'BUS 2363    ',       110, 1,    1,    4, 1,    1.103102,  -6.9297114, 1.12, 0.95, 1.12, 0.95
  2364, 'BUS 2364    ',       110, 1,    1,    4, 1,   1.1156624,  -1.9276037, 1.12, 0.95, 1.12, 0.95
  2365, 'BUS 2365    ',       110, 1,    1,    4, 1,   1.1156649,  -1.8240384, 1.12, 0.95, 1.12, 0.95
  2366, 'BUS 2366    ',       110, 1,    1,    4, 1,   1.0797061,  -12.121608, 1.12, 0.95, 1.12, 0.95
  2367, 'BUS 2367    ',       110, 2,    1,    4, 1,   1.1122586,  -4.4872406, 1.12, 0.95, 1.12, 0.95
  2368, 'BUS 2368    ',       110, 1,    1,    4, 1,   1.1122554,  -4.4875533, 1.12, 0.95, 1.12, 0.95
  2369, 'BUS 2369    ',       110, 1,    1,    4, 1,   1.1123043,  -3.6396545, 1.12, 0.95, 1.12, 0.95
  2370, 'BUS 2370    ',       110, 1,    1,    4, 1,   1.1096448,  -4.2231026, 1.12, 0.95, 1.12, 0.95
  2371, 'BUS 2371    ',       110, 2,    1,    4, 1,   1.1054988,  -4.4346096, 1.12, 0.95, 1.12, 0.95
  2372, 'BUS 2372    ',       110, 1,    1,    4, 1,   1.1055234,  -4.4340016, 1.12, 0.95, 1.12, 0.95
  2373, 'BUS 2373    ',       110, 1,    1,    4, 1,   1.0963991,  -9.7198519, 1.12, 0.95, 1.12, 0.95
  2374, 'BUS 2374    ',       110, 1,    1,    4, 1,   1.1048596,  -4.4730683, 1.12, 0.95, 1.12, 0.95
  2375, 'BUS 2375    ',       110, 1,    1,    4, 1,   1.1119252,  -3.2337087, 1.12, 0.95, 1.12, 0.95
  2376, 'BUS 2376    ',       110, 1,    1,    4, 1,   1.1119226,  -3.4023376, 1.12, 0.95, 1.12, 0.95
  2377, 'BUS 2377    ',       110, 1,    1,    4, 1,   1.1074348,  -4.2831464, 1.12, 0.95, 1.12, 0.95
  2378, 'BUS 2378    ',       110, 1,    1,    4, 1,   1.1037193,  -2.3657954, 1.12, 0.95, 1.12, 0.95
  2379, 'BUS 2379    ',       110, 1,    1,    4, 1,   1.1104277,  -3.9207839, 1.12, 0.95, 1.12, 0.95
  2380, 'BUS 2380    ',       110, 1,    1,    4, 1,   1.1075432,  -4.1573949, 1.12, 0.95, 1.12, 0.95
  2381, 'BUS 2381    ',       110, 1,    1,    4, 1,   1.1015203,   -7.268416, 1.12, 0.95, 1.12, 0.95
  2382, 'BUS 2382    ',       110, 1,    1,    4, 1,   1.0977207,   -7.641107, 1.12, 0.95, 1.12, 0.95
  2383, 'BUS 2383    ',       110, 1,    1,    4, 1,   1.0992981,  -7.0105147, 1.12, 0.95, 1.12, 0.95
  2384, 'BUS 2384    ',       110, 1,    1,    4, 1,   1.0699219,   -8.764305, 1.12, 0.95, 1.12, 0.95
  2385, 'BUS 2385    ',       110, 1,    1,    4, 1,    1.112398,  -3.6656882, 1.12, 0.95, 1.12, 0.95
  2386, 'BUS 2386    ',       110, 1,    1,    4, 1,   1.1110337,  -4.1203586, 1.12, 0.95, 1.12, 0.95
  2387, 'BUS 2387    ',       110, 1,    1,    4, 1,   1.1058297,  -4.2976718, 1.12, 0.95, 1.12, 0.95
  2388, 'BUS 2388    ',       110, 1,    1,    4, 1,   1.1070593,   -4.317401, 1.12, 0.95, 1.12, 0.95
  2389, 'BUS 2389    ',       110, 1,    1,    4, 1,   1.1097449,  -13.710632, 1.12, 0.95, 1.12, 0.95
  2390, 'BUS 2390    ',       110, 1,    1,    4, 1,   1.1062873,  -4.3510364, 1.12, 0.95, 1.12, 0.95
  2391, 'BUS 2391    ',       110, 1,    1,    4, 1,   1.1129034,  -3.2925402, 1.12, 0.95, 1.12, 0.95
  2392, 'BUS 2392    ',       110, 1,    1,    4, 1,   1.1057606,  -4.3016188, 1.12, 0.95, 1.12, 0.95
  2393, 'BUS 2393    ',       110, 1,    1,    4, 1,   1.1120165,   -3.434083, 1.12, 0.95, 1.12, 0.95
  2394, 'BUS 2394    ',       110, 1,    1,    4, 1,   1.1133225,  -3.9878946, 1.12, 0.95, 1.12, 0.95
  2395, 'BUS 2395    ',       110, 1,    1,    4, 1,   1.1029769,  -4.6292664, 1.12, 0.95, 1.12, 0.95
  2396, 'BUS 2396    ',       110, 1,    1,    4, 1,   1.1158244,   -1.848587, 1.12, 0.95, 1.12, 0.95
  2397, 'BUS 2397    ',       110, 1,    1,    4, 1,   1.1121543,  -5.1921751, 1.12, 0.95, 1.12, 0.95
  2398, 'BUS 2398    ',       110, 1,    1,    4, 1,   1.1151556, -0.88135236, 1.12, 0.95, 1.12, 0.95
  2399, 'BUS 2399    ',       110, 1,    1,    4, 1,    1.109785,  -5.0366167, 1.12, 0.95, 1.12, 0.95
  2400, 'BUS 2400    ',       110, 1,    1,    4, 1,   1.0990004,  -5.5926516, 1.12, 0.95, 1.12, 0.95
  2401, 'BUS 2401    ',       110, 1,    1,    4, 1,   1.1009266,  -5.2602293, 1.12, 0.95, 1.12, 0.95
  2402, 'BUS 2402    ',       110, 1,    1,    4, 1,    1.105512,  -4.5763119, 1.12, 0.95, 1.12, 0.95
  2403, 'BUS 2403    ',       110, 1,    1,    4, 1,   1.0931864,   -7.270218, 1.12, 0.95, 1.12, 0.95
  2404, 'BUS 2404    ',       110, 1,    1,    4, 1,   1.0988371,  -6.9855878, 1.12, 0.95, 1.12, 0.95
  2405, 'BUS 2405    ',       110, 1,    1,    4, 1,   1.1015599,  -7.2921621, 1.12, 0.95, 1.12, 0.95
  2406, 'BUS 2406    ',       110, 1,    1,    4, 1,   1.1100412,  -4.1368327, 1.12, 0.95, 1.12, 0.95
  2407, 'BUS 2407    ',       110, 1,    1,    4, 1,   1.0934624,  -7.2190894, 1.12, 0.95, 1.12, 0.95
  2408, 'BUS 2408    ',       110, 1,    1,    4, 1,   1.0999944,  -5.3452407, 1.12, 0.95, 1.12, 0.95
  2409, 'BUS 2409    ',       110, 1,    1,    4, 1,   1.0866808,  -11.585316, 1.12, 0.95, 1.12, 0.95
  2410, 'BUS 2410    ',       110, 1,    1,    4, 1,   1.1016722,  -5.1650253, 1.12, 0.95, 1.12, 0.95
  2411, 'BUS 2411    ',       110, 1,    1,    4, 1,   1.0854734,  -11.586614, 1.12, 0.95, 1.12, 0.95
  2412, 'BUS 2412    ',       110, 1,    1,    4, 1,   1.0996602,  -8.6341755, 1.12, 0.95, 1.12, 0.95
  2413, 'BUS 2413    ',       110, 1,    1,    4, 1,   1.1046351,  -4.6812886, 1.12, 0.95, 1.12, 0.95
  2414, 'BUS 2414    ',       110, 1,    1,    4, 1,   1.0912593,  -6.7281118, 1.12, 0.95, 1.12, 0.95
  2415, 'BUS 2415    ',       110, 1,    1,    4, 1,   1.1114665,  -4.0904965, 1.12, 0.95, 1.12, 0.95
  2416, 'BUS 2416    ',       110, 1,    1,    4, 1,   1.1126838,  -4.3446875, 1.12, 0.95, 1.12, 0.95
  2417, 'BUS 2417    ',       110, 1,    1,    4, 1,   1.1026703,  -2.1474573, 1.12, 0.95, 1.12, 0.95
  2418, 'BUS 2418    ',       110, 1,    1,    4, 1,   1.1059614,  -6.2738067, 1.12, 0.95, 1.12, 0.95
  2419, 'BUS 2419    ',       110, 1,    1,    4, 1,   1.0979271,   -7.615932, 1.12, 0.95, 1.12, 0.95
  2420, 'BUS 2420    ',       110, 1,    1,    4, 1,   1.0858329,  -7.1128908, 1.12, 0.95, 1.12, 0.95
  2421, 'BUS 2421    ',       110, 1,    1,    4, 1,   1.0922244,  -7.9378924, 1.12, 0.95, 1.12, 0.95
  2422, 'BUS 2422    ',       110, 1,    1,    4, 1,   1.1139337,  -4.0279301, 1.12, 0.95, 1.12, 0.95
  2423, 'BUS 2423    ',       110, 1,    1,    4, 1,   1.1139333,  -4.0279279, 1.12, 0.95, 1.12, 0.95
  2424, 'BUS 2424    ',       110, 1,    1,    4, 1,   1.1148638,  -3.9244096, 1.12, 0.95, 1.12, 0.95
  2425, 'BUS 2425    ',       110, 1,    1,    4, 1,   1.1148468,  -3.9277022, 1.12, 0.95, 1.12, 0.95
  2426, 'BUS 2426    ',       110, 1,    1,    4, 1,   1.1084148,  -8.1659275, 1.12, 0.95, 1.12, 0.95
  2427, 'BUS 2427    ',       110, 1,    1,    4, 1,   1.0911246,  -6.7376466, 1.12, 0.95, 1.12, 0.95
  2428, 'BUS 2428    ',       110, 1,    1,    4, 1,   1.1034988,  -7.7412186, 1.12, 0.95, 1.12, 0.95
  2429, 'BUS 2429    ',       110, 1,    1,    4, 1,   1.0893274,  -7.0669813, 1.12, 0.95, 1.12, 0.95
  2430, 'BUS 2430    ',       110, 1,    1,    4, 1,   1.1097425,  -6.1380423, 1.12, 0.95, 1.12, 0.95
  2431, 'BUS 2431    ',       110, 1,    1,    4, 1,   1.1102344,  -6.2067274, 1.12, 0.95, 1.12, 0.95
  2432, 'BUS 2432    ',       110, 2,    1,    4, 1,    1.110043,   -6.163272, 1.12, 0.95, 1.12, 0.95
  2433, 'BUS 2433    ',       110, 1,    1,    4, 1,   1.1177788,  -1.3119656, 1.12, 0.95, 1.12, 0.95
  2434, 'BUS 2434    ',       110, 1,    1,    4, 1,   1.1097531,  -5.2770918, 1.12, 0.95, 1.12, 0.95
  2435, 'BUS 2435    ',       110, 1,    1,    4, 1,   1.0990421,  -8.7048049, 1.12, 0.95, 1.12, 0.95
  2436, 'BUS 2436    ',       110, 1,    1,    4, 1,   1.1152683,  -2.5975533, 1.12, 0.95, 1.12, 0.95
  2437, 'BUS 2437    ',       110, 1,    1,    4, 1,    1.084692,  -11.700424, 1.12, 0.95, 1.12, 0.95
  2438, 'BUS 2438    ',       110, 1,    1,    4, 1,   1.1114348,  -4.0585049, 1.12, 0.95, 1.12, 0.95
  2439, 'BUS 2439    ',       110, 2,    1,    4, 1,   1.0889985,  -10.782272, 1.12, 0.95, 1.12, 0.95
  2440, 'BUS 2440    ',       110, 1,    1,    4, 1,   1.1032543,  -6.0973979, 1.12, 0.95, 1.12, 0.95
  2441, 'BUS 2441    ',       110, 1,    1,    4, 1,   1.1142791,  -3.7631753, 1.12, 0.95, 1.12, 0.95
  2442, 'BUS 2442    ',       110, 1,    1,    4, 1,   1.1142791,  -3.7631753, 1.12, 0.95, 1.12, 0.95
  2443, 'BUS 2443    ',       110, 1,    1,    4, 1,   1.1041504,  -4.6545948, 1.12, 0.95, 1.12, 0.95
  2444, 'BUS 2444    ',       110, 1,    1,    4, 1,   1.1049212,  -4.5849584, 1.12, 0.95, 1.12, 0.95
  2445, 'BUS 2445    ',       110, 1,    1,    4, 1,   1.1057085,  -6.0568201, 1.12, 0.95, 1.12, 0.95
  2446, 'BUS 2446    ',       110, 1,    1,    4, 1,   1.1005899,  -6.4257329, 1.12, 0.95, 1.12, 0.95
  2447, 'BUS 2447    ',       110, 1,    1,    4, 1,   1.1081407,  -4.2990258, 1.12, 0.95, 1.12, 0.95
  2448, 'BUS 2448    ',       110, 1,    1,    4, 1,   1.0922536,  -6.9137763, 1.12, 0.95, 1.12, 0.95
  2449, 'BUS 2449    ',       110, 2,    1,    5, 1,   1.0732686,  -17.838735, 1.12, 0.95, 1.12, 0.95
  2450, 'BUS 2450    ',       110, 1,    1,    5, 1,   1.0609959,  -16.636608, 1.12, 0.95, 1.12, 0.95
  2451, 'BUS 2451    ',       110, 1,    1,    5, 1,   1.1056667,  -13.054754, 1.12, 0.95, 1.12, 0.95
  2452, 'BUS 2452    ',       110, 2,    1,    5, 1,   1.1071102,  -12.920086, 1.12, 0.95, 1.12, 0.95
  2453, 'BUS 2453    ',       110, 1,    1,    5, 1,   1.0630439,  -16.197553, 1.12, 0.95, 1.12, 0.95
  2454, 'BUS 2454    ',       110, 2,    1,    5, 1,   1.0984722,  -16.152437, 1.12, 0.95, 1.12, 0.95
  2455, 'BUS 2455    ',       110, 1,    1,    5, 1,   1.0984653,  -16.154585, 1.12, 0.95, 1.12, 0.95
  2456, 'BUS 2456    ',       110, 1,    1,    5, 1,   1.1064331,  -12.978164, 1.12, 0.95, 1.12, 0.95
  2457, 'BUS 2457    ',       110, 1,    1,    5, 1,   1.0742929,  -14.737321, 1.12, 0.95, 1.12, 0.95
  2458, 'BUS 2458    ',       110, 1,    1,    5, 1,   1.0777418,  -18.045567, 1.12, 0.95, 1.12, 0.95
  2459, 'BUS 2459    ',       110, 1,    1,    5, 1,   1.1063778,  -13.015779, 1.12, 0.95, 1.12, 0.95
  2460, 'BUS 2460    ',       110, 2,    1,    5, 1,   1.0591943,  -17.898374, 1.12, 0.95, 1.12, 0.95
  2461, 'BUS 2461    ',       110, 1,    1,    5, 1,   1.0658785,  -15.850006, 1.12, 0.95, 1.12, 0.95
  2462, 'BUS 2462    ',       110, 1,    1,    5, 1,   1.0757874,  -14.787022, 1.12, 0.95, 1.12, 0.95
  2463, 'BUS 2463    ',       110, 1,    1,    5, 1,   1.0836416,  -15.239996, 1.12, 0.95, 1.12, 0.95
  2464, 'BUS 2464    ',       110, 1,    1,    5, 1,   1.1053885,  -13.067987, 1.12, 0.95, 1.12, 0.95
  2465, 'BUS 2465    ',       110, 1,    1,    5, 1,   1.1067112,  -12.983803, 1.12, 0.95, 1.12, 0.95
  2466, 'BUS 2466    ',       110, 1,    1,    5, 1,   1.1077884,  -12.897206, 1.12, 0.95, 1.12, 0.95
  2467, 'BUS 2467    ',       110, 1,    1,    5, 1,   1.1077841,  -12.891197, 1.12, 0.95, 1.12, 0.95
  2468, 'BUS 2468    ',       110, 2,    1,    5, 1,   1.0957775,  -16.728555, 1.12, 0.95, 1.12, 0.95
  2469, 'BUS 2469    ',       110, 1,    1,    5, 1,   1.0665408,  -18.029921, 1.12, 0.95, 1.12, 0.95
  2470, 'BUS 2470    ',       110, 1,    1,    5, 1,   1.0842473,  -15.127345, 1.12, 0.95, 1.12, 0.95
  2471, 'BUS 2471    ',       110, 2,    1,    5, 1,   1.0710351,  -18.277497, 1.12, 0.95, 1.12, 0.95
  2472, 'BUS 2472    ',       110, 1,    1,    5, 1,   1.0709929,  -18.285624, 1.12, 0.95, 1.12, 0.95
  2473, 'BUS 2473    ',       110, 1,    1,    5, 1,   1.0900993,  -13.161822, 1.12, 0.95, 1.12, 0.95
  2474, 'BUS 2474    ',       110, 1,    1,    5, 1,   1.0904779,   -12.24963, 1.12, 0.95, 1.12, 0.95
  2475, 'BUS 2475    ',       110, 1,    1,    5, 1,   1.0848695,  -15.085366, 1.12, 0.95, 1.12, 0.95
  2476, 'BUS 2476    ',       110, 1,    1,    5, 1,   1.0898867,  -14.544916, 1.12, 0.95, 1.12, 0.95
  2477, 'BUS 2477    ',       110, 1,    1,    5, 1,   1.0516891,  -19.947742, 1.12, 0.95, 1.12, 0.95
  2478, 'BUS 2478    ',       110, 1,    1,    5, 1,   1.0527456,  -19.889011, 1.12, 0.95, 1.12, 0.95
  2479, 'BUS 2479    ',       110, 1,    1,    5, 1,   1.0815193,  -15.398518, 1.12, 0.95, 1.12, 0.95
  2480, 'BUS 2480    ',       110, 1,    1,    5, 1,   1.0721073,  -17.944245, 1.12, 0.95, 1.12, 0.95
  2481, 'BUS 2481    ',       110, 1,    1,    5, 1,   1.0714151,  -20.501266, 1.12, 0.95, 1.12, 0.95
  2482, 'BUS 2482    ',       110, 2,    1,    5, 1,   1.0812705,  -15.519386, 1.12, 0.95, 1.12, 0.95
  2483, 'BUS 2483    ',       110, 2,    1,    5, 1,   1.0843781,  -17.527092, 1.12, 0.95, 1.12, 0.95
  2484, 'BUS 2484    ',       110, 2,    1,    5, 1,    1.095505,   -16.70425, 1.12, 0.95, 1.12, 0.95
  2485, 'BUS 2485    ',       110, 1,    1,    5, 1,   1.0657718,  -16.297782, 1.12, 0.95, 1.12, 0.95
  2486, 'BUS 2486    ',       110, 2,    1,    5, 1,   1.0712443,  -20.544236, 1.12, 0.95, 1.12, 0.95
  2487, 'BUS 2487    ',       110, 1,    1,    5, 1,   1.0913999,  -12.642064, 1.12, 0.95, 1.12, 0.95
  2488, 'BUS 2488    ',       110, 1,    1,    5, 1,   1.0954318,  -10.497415, 1.12, 0.95, 1.12, 0.95
  2489, 'BUS 2489    ',       110, 2,    1,    5, 1,   1.0992606,  -15.945358, 1.12, 0.95, 1.12, 0.95
  2490, 'BUS 2490    ',       110, 1,    1,    5, 1,   1.1010027,  -15.658236, 1.12, 0.95, 1.12, 0.95
  2491, 'BUS 2491    ',       110, 1,    1,    5, 1,   1.1009726,  -15.668737, 1.12, 0.95, 1.12, 0.95
  2492, 'BUS 2492    ',       110, 2,    1,    5, 1,   1.0579148,  -18.152422, 1.12, 0.95, 1.12, 0.95
  2493, 'BUS 2493    ',       110, 1,    1,    5, 1,   1.0578675,  -18.154117, 1.12, 0.95, 1.12, 0.95
  2494, 'BUS 2494    ',       110, 1,    1,    5, 1,   1.0573327,  -18.174434, 1.12, 0.95, 1.12, 0.95
  2495, 'BUS 2495    ',       110, 1,    1,    5, 1,   1.0570871,  -18.170413, 1.12, 0.95, 1.12, 0.95
  2496, 'BUS 2496    ',       110, 1,    1,    5, 1,   1.1059252,  -13.034381, 1.12, 0.95, 1.12, 0.95
  2497, 'BUS 2497    ',       110, 1,    1,    5, 1,   1.1074903,  -12.926179, 1.12, 0.95, 1.12, 0.95
  2498, 'BUS 2498    ',       110, 1,    1,    5, 1,   1.0957178,  -16.735189, 1.12, 0.95, 1.12, 0.95
  2499, 'BUS 2499    ',       110, 1,    1,    5, 1,   1.0723421,  -17.962506, 1.12, 0.95, 1.12, 0.95
  2500, 'BUS 2500    ',       110, 1,    1,    5, 1,   1.0740162,  -17.769515, 1.12, 0.95, 1.12, 0.95
  2501, 'BUS 2501    ',       110, 2,    1,    5, 1,   1.0730973,  -17.843815, 1.12, 0.95, 1.12, 0.95
  2502, 'BUS 2502    ',       110, 1,    1,    5, 1,   1.0711716,  -18.021662, 1.12, 0.95, 1.12, 0.95
  2503, 'BUS 2503    ',       110, 1,    1,    5, 1,    1.072623,  -17.880018, 1.12, 0.95, 1.12, 0.95
  2504, 'BUS 2504    ',       110, 1,    1,    5, 1,   1.0722871,  -17.836283, 1.12, 0.95, 1.12, 0.95
  2505, 'BUS 2505    ',       110, 1,    1,    5, 1,   1.0726152,  -17.864231, 1.12, 0.95, 1.12, 0.95
  2506, 'BUS 2506    ',       110, 1,    1,    5, 1,   1.0685502,  -18.399548, 1.12, 0.95, 1.12, 0.95
  2507, 'BUS 2507    ',       110, 1,    1,    5, 1,   1.0685668,  -18.396776, 1.12, 0.95, 1.12, 0.95
  2508, 'BUS 2508    ',       110, 1,    1,    5, 1,   1.0655836,  -16.234406, 1.12, 0.95, 1.12, 0.95
  2509, 'BUS 2509    ',       110, 1,    1,    5, 1,   1.0912787,  -14.654689, 1.12, 0.95, 1.12, 0.95
  2510, 'BUS 2510    ',       110, 2,    1,    5, 1,   1.0813641,  -4.9622842, 1.12, 0.95, 1.12, 0.95
  2511, 'BUS 2511    ',       110, 1,    1,    5, 1,   1.0860868,  -13.123603, 1.12, 0.95, 1.12, 0.95
  2512, 'BUS 2512    ',       110, 1,    1,    5, 1,   1.0961756,  -16.400804, 1.12, 0.95, 1.12, 0.95
  2513, 'BUS 2513    ',       110, 1,    1,    5, 1,    1.068321,  -18.401601, 1.12, 0.95, 1.12, 0.95
  2514, 'BUS 2514    ',       110, 1,    1,    5, 1,   1.0684002,  -18.408177, 1.12, 0.95, 1.12, 0.95
  2515, 'BUS 2515    ',       110, 1,    1,    5, 1,    1.092335,  -12.998935, 1.12, 0.95, 1.12, 0.95
  2516, 'BUS 2516    ',       110, 1,    1,    5, 1,   1.0923548,  -12.995952, 1.12, 0.95, 1.12, 0.95
  2517, 'BUS 2517    ',       110, 1,    1,    5, 1,   1.0627246,   -16.55885, 1.12, 0.95, 1.12, 0.95
  2518, 'BUS 2518    ',       110, 1,    1,    5, 1,    1.072479,  -17.952606, 1.12, 0.95, 1.12, 0.95
  2519, 'BUS 2519    ',       110, 1,    1,    5, 1,   1.0911963,  -14.664926, 1.12, 0.95, 1.12, 0.95
  2520, 'BUS 2520    ',       110, 1,    1,    5, 1,   1.0934513,  -14.425425, 1.12, 0.95, 1.12, 0.95
  2521, 'BUS 2521    ',       110, 1,    1,    5, 1,   1.0937004,  -14.408494, 1.12, 0.95, 1.12, 0.95
  2522, 'BUS 2522    ',       110, 1,    1,    5, 1,   1.0935586,  -14.400764, 1.12, 0.95, 1.12, 0.95
  2523, 'BUS 2523    ',       110, 1,    1,    5, 1,   1.0813967,  -15.475418, 1.12, 0.95, 1.12, 0.95
  2524, 'BUS 2524    ',       110, 1,    1,    5, 1,   1.1007695,  -16.508666, 1.12, 0.95, 1.12, 0.95
  2525, 'BUS 2525    ',       110, 1,    1,    5, 1,   1.0664952,   -16.21305, 1.12, 0.95, 1.12, 0.95
  2526, 'BUS 2526    ',       110, 1,    1,    5, 1,   1.0827146,  -14.716872, 1.12, 0.95, 1.12, 0.95
  2527, 'BUS 2527    ',       110, 2,    1,    5, 1,   1.1064085,  -13.018141, 1.12, 0.95, 1.12, 0.95
  2528, 'BUS 2528    ',       110, 1,    1,    5, 1,   1.1074238,  -12.932072, 1.12, 0.95, 1.12, 0.95
  2529, 'BUS 2529    ',       110, 1,    1,    5, 1,   1.1074705,  -12.925875, 1.12, 0.95, 1.12, 0.95
  2530, 'BUS 2530    ',       110, 2,    1,    5, 1,   1.0870769,    -4.37728, 1.12, 0.95, 1.12, 0.95
  2531, 'BUS 2531    ',       110, 1,    1,    5, 1,   1.0654989,  -15.925947, 1.12, 0.95, 1.12, 0.95
  2532, 'BUS 2532    ',       110, 1,    1,    5, 1,   1.0970487,  -16.303815, 1.12, 0.95, 1.12, 0.95
  2533, 'BUS 2533    ',       110, 1,    1,    5, 1,   1.0918668,  -12.203188, 1.12, 0.95, 1.12, 0.95
  2534, 'BUS 2534    ',       110, 1,    1,    5, 1,   1.0786396,  -5.2152258, 1.12, 0.95, 1.12, 0.95
  2535, 'BUS 2535    ',       110, 1,    1,    5, 1,   1.0786417,   -5.214949, 1.12, 0.95, 1.12, 0.95
  2536, 'BUS 2536    ',       110, 1,    1,    5, 1,   1.0562161,  -19.318319, 1.12, 0.95, 1.12, 0.95
  2537, 'BUS 2537    ',       110, 1,    1,    5, 1,   1.1020954,  -13.490923, 1.12, 0.95, 1.12, 0.95
  2538, 'BUS 2538    ',       110, 1,    1,    5, 1,   1.0636226,  -18.567945, 1.12, 0.95, 1.12, 0.95
  2539, 'BUS 2539    ',       110, 1,    1,    5, 1,    1.070006,  -18.137187, 1.12, 0.95, 1.12, 0.95
  2540, 'BUS 2540    ',       110, 1,    1,    5, 1,   1.0958678,  -16.440989, 1.12, 0.95, 1.12, 0.95
  2541, 'BUS 2541    ',       110, 1,    1,    5, 1,   1.0688314,  -18.407718, 1.12, 0.95, 1.12, 0.95
  2542, 'BUS 2542    ',       110, 1,    1,    5, 1,   1.0720317,  -17.906794, 1.12, 0.95, 1.12, 0.95
  2543, 'BUS 2543    ',       110, 1,    1,    5, 1,   1.0960946,  -16.407075, 1.12, 0.95, 1.12, 0.95
  2544, 'BUS 2544    ',       110, 1,    1,    5, 1,    1.100988,   -13.60067, 1.12, 0.95, 1.12, 0.95
  2545, 'BUS 2545    ',       110, 1,    1,    5, 1,   1.0985943,  -15.908393, 1.12, 0.95, 1.12, 0.95
  2546, 'BUS 2546    ',       110, 1,    1,    5, 1,   1.1007222,    -13.5772, 1.12, 0.95, 1.12, 0.95
  2547, 'BUS 2547    ',       110, 2,    1,    5, 1,   1.0991414,  -15.811359, 1.12, 0.95, 1.12, 0.95
  2548, 'BUS 2548    ',       110, 2,    1,    5, 1,     1.09877,  -15.890103, 1.12, 0.95, 1.12, 0.95
  2549, 'BUS 2549    ',       110, 1,    1,    5, 1,   1.0872137,  -4.2119054, 1.12, 0.95, 1.12, 0.95
  2550, 'BUS 2550    ',       110, 1,    1,    5, 1,   1.0596575,  -16.590225, 1.12, 0.95, 1.12, 0.95
  2551, 'BUS 2551    ',       110, 1,    1,    5, 1,   1.0854041,  -4.4094678, 1.12, 0.95, 1.12, 0.95
  2552, 'BUS 2552    ',       110, 1,    1,    5, 1,    1.059176,  -16.499482, 1.12, 0.95, 1.12, 0.95
  2553, 'BUS 2553    ',       110, 1,    1,    5, 1,   1.0596917,   -18.32382, 1.12, 0.95, 1.12, 0.95
  2554, 'BUS 2554    ',       110, 1,    1,    5, 1,   1.1071378,  -12.934015, 1.12, 0.95, 1.12, 0.95
  2555, 'BUS 2555    ',       110, 2,    1,    5, 1,   1.0509397,   -17.21362, 1.12, 0.95, 1.12, 0.95
  2556, 'BUS 2556    ',       110, 1,    1,    5, 1,   1.0889412,  -13.395034, 1.12, 0.95, 1.12, 0.95
  2557, 'BUS 2557    ',       110, 1,    1,    5, 1,   1.0514298,  -17.218686, 1.12, 0.95, 1.12, 0.95
  2558, 'BUS 2558    ',       110, 1,    1,    5, 1,   1.0982302,  -15.960491, 1.12, 0.95, 1.12, 0.95
  2559, 'BUS 2559    ',       110, 1,    1,    5, 1,   1.0846164,  -15.036685, 1.12, 0.95, 1.12, 0.95
  2560, 'BUS 2560    ',       110, 1,    1,    5, 1,   1.0977241,   -8.928284, 1.12, 0.95, 1.12, 0.95
  2561, 'BUS 2561    ',       110, 1,    1,    5, 1,    1.091332,  -13.126953, 1.12, 0.95, 1.12, 0.95
  2562, 'BUS 2562    ',       110, 1,    1,    5, 1,   1.0999161,  -8.5458992, 1.12, 0.95, 1.12, 0.95
  2563, 'BUS 2563    ',       110, 1,    1,    5, 1,   1.0654349,  -16.281943, 1.12, 0.95, 1.12, 0.95
  2564, 'BUS 2564    ',       110, 2,    1,    5, 1,   1.0785155,  -18.002334, 1.12, 0.95, 1.12, 0.95
  2565, 'BUS 2565    ',       110, 1,    1,    5, 1,   1.0782534,  -18.048125, 1.12, 0.95, 1.12, 0.95
  2566, 'BUS 2566    ',       110, 1,    1,    5, 1,   1.0730455,  -17.086657, 1.12, 0.95, 1.12, 0.95
  2567, 'BUS 2567    ',       110, 1,    1,    5, 1,    1.087468,  -12.061983, 1.12, 0.95, 1.12, 0.95
  2568, 'BUS 2568    ',       110, 1,    1,    5, 1,   1.0721429,  -17.972736, 1.12, 0.95, 1.12, 0.95
  2569, 'BUS 2569    ',       110, 2,    1,    5, 1,   1.0630591,  -16.528493, 1.12, 0.95, 1.12, 0.95
  2570, 'BUS 2570    ',       110, 1,    1,    5, 1,   1.0884902,  -13.885445, 1.12, 0.95, 1.12, 0.95
  2571, 'BUS 2571    ',       110, 1,    1,    5, 1,   1.0757645,  -16.557982, 1.12, 0.95, 1.12, 0.95
  2572, 'BUS 2572    ',       110, 2,    1,    5, 1,     1.08371,  -4.6603223, 1.12, 0.95, 1.12, 0.95
  2573, 'BUS 2573    ',       110, 1,    1,    5, 1,   1.0527197,   -18.00905, 1.12, 0.95, 1.12, 0.95
  2574, 'BUS 2574    ',       110, 2,    1,    5, 1,   1.0984748,  -16.410762, 1.12, 0.95, 1.12, 0.95
  2575, 'BUS 2575    ',       110, 1,    1,    5, 1,   1.0548559,  -17.115023, 1.12, 0.95, 1.12, 0.95
  2576, 'BUS 2576    ',       110, 1,    1,    5, 1,   1.0698628,  -17.818987, 1.12, 0.95, 1.12, 0.95
  2577, 'BUS 2577    ',       110, 1,    1,    5, 1,   1.0582255,  -17.644063, 1.12, 0.95, 1.12, 0.95
  2578, 'BUS 2578    ',       110, 1,    1,    5, 1,   1.0916687,  -14.621604, 1.12, 0.95, 1.12, 0.95
  2579, 'BUS 2579    ',       110, 2,    1,    5, 1,   1.0775679,  -4.8227447, 1.12, 0.95, 1.12, 0.95
  2580, 'BUS 2580    ',       110, 1,    1,    5, 1,    1.072084,  -17.977405, 1.12, 0.95, 1.12, 0.95
  2581, 'BUS 2581    ',       110, 1,    1,    5, 1,   1.0596158,   -16.59869, 1.12, 0.95, 1.12, 0.95
  2582, 'BUS 2582    ',       110, 1,    1,    5, 1,   1.0600566,  -17.177486, 1.12, 0.95, 1.12, 0.95
  2583, 'BUS 2583    ',       110, 2,    1,    5, 1,   1.0826244,  -4.8144566, 1.12, 0.95, 1.12, 0.95
  2584, 'BUS 2584    ',       110, 1,    1,    5, 1,   1.1071064,  -13.489774, 1.12, 0.95, 1.12, 0.95
  2585, 'BUS 2585    ',       110, 1,    1,    5, 1,   1.0632145,  -14.181405, 1.12, 0.95, 1.12, 0.95
  2586, 'BUS 2586    ',       110, 1,    1,    5, 1,   1.0689999,  -15.748461, 1.12, 0.95, 1.12, 0.95
  2587, 'BUS 2587    ',       110, 1,    1,    5, 1,   1.0613089,  -18.192086, 1.12, 0.95, 1.12, 0.95
  2588, 'BUS 2588    ',       110, 1,    1,    5, 1,    1.105848,  -13.075541, 1.12, 0.95, 1.12, 0.95
  2589, 'BUS 2589    ',       110, 1,    1,    5, 1,   1.0835586,  -4.7550381, 1.12, 0.95, 1.12, 0.95
  2590, 'BUS 2590    ',       110, 2,    1,    5, 1,   1.0978649,  -16.450375, 1.12, 0.95, 1.12, 0.95
  2591, 'BUS 2591    ',       110, 1,    1,    5, 1,   1.0693682,  -18.382374, 1.12, 0.95, 1.12, 0.95
  2592, 'BUS 2592    ',       110, 1,    1,    5, 1,   1.0709986,  -18.014093, 1.12, 0.95, 1.12, 0.95
  2593, 'BUS 2593    ',       110, 1,    1,    5, 1,   1.0662813,  -15.982221, 1.12, 0.95, 1.12, 0.95
  2594, 'BUS 2594    ',       110, 1,    1,    5, 1,   1.0663136,   -15.98736, 1.12, 0.95, 1.12, 0.95
  2595, 'BUS 2595    ',       110, 1,    1,    5, 1,   1.0679269,  -15.610253, 1.12, 0.95, 1.12, 0.95
  2596, 'BUS 2596    ',       110, 1,    1,    5, 1,   1.0679636,  -15.612982, 1.12, 0.95, 1.12, 0.95
  2597, 'BUS 2597    ',       110, 1,    1,    5, 1,   1.0638478,  -15.099105, 1.12, 0.95, 1.12, 0.95
  2598, 'BUS 2598    ',       110, 1,    1,    5, 1,   1.0712175,  -18.022857, 1.12, 0.95, 1.12, 0.95
  2599, 'BUS 2599    ',       110, 1,    1,    5, 1,   1.0652315,  -15.839753, 1.12, 0.95, 1.12, 0.95
  2600, 'BUS 2600    ',       110, 1,    1,    5, 1,   1.0780544,  -17.996583, 1.12, 0.95, 1.12, 0.95
  2601, 'BUS 2601    ',       110, 1,    1,    5, 1,   1.0676355,  -15.638484, 1.12, 0.95, 1.12, 0.95
  2602, 'BUS 2602    ',       110, 1,    1,    5, 1,   1.0641805,  -16.386342, 1.12, 0.95, 1.12, 0.95
  2603, 'BUS 2603    ',       110, 1,    1,    5, 1,   1.0634474,  -17.018861, 1.12, 0.95, 1.12, 0.95
  2604, 'BUS 2604    ',       110, 1,    1,    5, 1,   1.0965136,  -16.629616, 1.12, 0.95, 1.12, 0.95
  2605, 'BUS 2605    ',       110, 1,    1,    5, 1,   1.1070812,  -13.106691, 1.12, 0.95, 1.12, 0.95
  2606, 'BUS 2606    ',       110, 1,    1,    5, 1,   1.0652623,  -15.832618, 1.12, 0.95, 1.12, 0.95
  2607, 'BUS 2607    ',       110, 2,    1,    5, 1,   1.0658489,  -15.795574, 1.12, 0.95, 1.12, 0.95
  2608, 'BUS 2608    ',       110, 1,    1,    5, 1,   1.0655063,   -15.80967, 1.12, 0.95, 1.12, 0.95
  2609, 'BUS 2609    ',       110, 1,    1,    5, 1,   1.0844864,  -4.6936471, 1.12, 0.95, 1.12, 0.95
  2610, 'BUS 2610    ',       110, 1,    1,    5, 1,   1.0844843,  -4.6843988, 1.12, 0.95, 1.12, 0.95
  2611, 'BUS 2611    ',       110, 1,    1,    5, 1,    1.071021,  -17.996657, 1.12, 0.95, 1.12, 0.95
  2612, 'BUS 2612    ',       110, 1,    1,    5, 1,   1.0708317,  -15.934224, 1.12, 0.95, 1.12, 0.95
  2613, 'BUS 2613    ',       110, 1,    1,    5, 1,   1.0979533,  -16.145662, 1.12, 0.95, 1.12, 0.95
  2614, 'BUS 2614    ',       110, 1,    1,    5, 1,    1.098867,  -2.8365906, 1.12, 0.95, 1.12, 0.95
  2615, 'BUS 2615    ',       110, 1,    1,    5, 1,   1.0569912,  -18.048635, 1.12, 0.95, 1.12, 0.95
  2616, 'BUS 2616    ',       110, 1,    1,    5, 1,   1.0569918,  -18.043957, 1.12, 0.95, 1.12, 0.95
  2617, 'BUS 2617    ',       110, 1,    1,    5, 1,   1.0706402,  -17.585216, 1.12, 0.95, 1.12, 0.95
  2618, 'BUS 2618    ',       110, 1,    1,    5, 1,   1.0713276,  -17.871614, 1.12, 0.95, 1.12, 0.95
  2619, 'BUS 2619    ',       110, 1,    1,    5, 1,   1.0707681,  -18.030493, 1.12, 0.95, 1.12, 0.95
  2620, 'BUS 2620    ',       110, 1,    1,    5, 1,   1.0584325,  -18.036766, 1.12, 0.95, 1.12, 0.95
  2621, 'BUS 2621    ',       110, 1,    1,    5, 1,   1.1006943,  -16.689429, 1.12, 0.95, 1.12, 0.95
  2622, 'BUS 2622    ',       110, 1,    1,    5, 1,   1.0728239,  -17.890531, 1.12, 0.95, 1.12, 0.95
  2623, 'BUS 2623    ',       110, 1,    1,    5, 1,   1.0716829,  -17.959943, 1.12, 0.95, 1.12, 0.95
  2624, 'BUS 2624    ',       110, 1,    1,    5, 1,   1.0903244,  -12.964536, 1.12, 0.95, 1.12, 0.95
  2625, 'BUS 2625    ',       110, 1,    1,    5, 1,   1.0796111,  -5.0933356, 1.12, 0.95, 1.12, 0.95
  2626, 'BUS 2626    ',       110, 2,    1,    5, 1,   1.0619443,  -17.502658, 1.12, 0.95, 1.12, 0.95
  2627, 'BUS 2627    ',       110, 1,    1,    5, 1,   1.1029759,   -13.62676, 1.12, 0.95, 1.12, 0.95
  2628, 'BUS 2628    ',       110, 1,    1,    5, 1,   1.0785905,  -13.351315, 1.12, 0.95, 1.12, 0.95
  2629, 'BUS 2629    ',       110, 2,    1,    5, 1,   1.0713755,  -17.951642, 1.12, 0.95, 1.12, 0.95
  2630, 'BUS 2630    ',       110, 1,    1,    5, 1,   1.0881166,   -14.53411, 1.12, 0.95, 1.12, 0.95
  2631, 'BUS 2631    ',       110, 1,    1,    5, 1,   1.0985501,  -13.865574, 1.12, 0.95, 1.12, 0.95
  2632, 'BUS 2632    ',       110, 1,    1,    5, 1,   1.0836442,  -4.7086225, 1.12, 0.95, 1.12, 0.95
  2633, 'BUS 2633    ',       110, 2,    1,    5, 1,   1.0722609,  -17.986825, 1.12, 0.95, 1.12, 0.95
  2634, 'BUS 2634    ',       110, 1,    1,    5, 1,   1.0740171,  -17.769529, 1.12, 0.95, 1.12, 0.95
  2635, 'BUS 2635    ',       110, 2,    1,    5, 1,   1.0531394,  -18.070614, 1.12, 0.95, 1.12, 0.95
  2636, 'BUS 2636    ',       110, 1,    1,    5, 1,   1.0685384,  -18.375579, 1.12, 0.95, 1.12, 0.95
  2637, 'BUS 2637    ',       110, 1,    1,    5, 1,   1.0714569,  -18.356979, 1.12, 0.95, 1.12, 0.95
  2638, 'BUS 2638    ',       110, 1,    1,    5, 1,   1.0578237,  -16.620759, 1.12, 0.95, 1.12, 0.95
  2639, 'BUS 2639    ',       110, 1,    1,    5, 1,    1.107471,  -12.925883, 1.12, 0.95, 1.12, 0.95
  2640, 'BUS 2640    ',       110, 1,    1,    5, 1,   1.0911035,  -12.907625, 1.12, 0.95, 1.12, 0.95
  2641, 'BUS 2641    ',       110, 1,    1,    5, 1,   1.0709114,  -18.327684, 1.12, 0.95, 1.12, 0.95
  2642, 'BUS 2642    ',       110, 1,    1,    5, 1,   1.0984499,  -14.094997, 1.12, 0.95, 1.12, 0.95
  2643, 'BUS 2643    ',       110, 1,    1,    5, 1,   1.1055167,  -13.055925, 1.12, 0.95, 1.12, 0.95
  2644, 'BUS 2644    ',       110, 2,    1,    5, 1,   1.0721823,  -17.845378, 1.12, 0.95, 1.12, 0.95
  2645, 'BUS 2645    ',       110, 1,    1,    5, 1,   1.0751756,  -13.973666, 1.12, 0.95, 1.12, 0.95
  2646, 'BUS 2646    ',       110, 1,    1,    5, 1,   1.0924753,  -14.551271, 1.12, 0.95, 1.12, 0.95
  2647, 'BUS 2647    ',       110, 1,    1,    5, 1,   1.0796486,  -4.9970488, 1.12, 0.95, 1.12, 0.95
  2648, 'BUS 2648    ',       110, 1,    1,    5, 1,   1.1063476,   -13.02164, 1.12, 0.95, 1.12, 0.95
  2649, 'BUS 2649    ',       110, 2,    1,    5, 1,   1.0768875,  -19.643049, 1.12, 0.95, 1.12, 0.95
  2650, 'BUS 2650    ',       110, 1,    1,    5, 1,   1.0783721,  -19.443354, 1.12, 0.95, 1.12, 0.95
  2651, 'BUS 2651    ',       110, 1,    1,    5, 1,   1.1011324,  -16.694638, 1.12, 0.95, 1.12, 0.95
  2652, 'BUS 2652    ',       110, 1,    1,    5, 1,   1.0958003,  -16.378324, 1.12, 0.95, 1.12, 0.95
  2653, 'BUS 2653    ',       110, 1,    1,    5, 1,   1.0959724,  -14.271963, 1.12, 0.95, 1.12, 0.95
  2654, 'BUS 2654    ',       110, 2,    1,    5, 1,    1.095999,  -16.489449, 1.12, 0.95, 1.12, 0.95
  2655, 'BUS 2655    ',       110, 1,    1,    5, 1,   1.0965681,  -16.162486, 1.12, 0.95, 1.12, 0.95
  2656, 'BUS 2656    ',       110, 1,    1,    5, 1,   1.0760387,  -19.901474, 1.12, 0.95, 1.12, 0.95
  2657, 'BUS 2657    ',       110, 1,    1,    5, 1,   1.0527936,   -19.50071, 1.12, 0.95, 1.12, 0.95
  2658, 'BUS 2658    ',       110, 1,    1,    5, 1,   1.0566035,  -19.458561, 1.12, 0.95, 1.12, 0.95
  2659, 'BUS 2659    ',       110, 1,    1,    5, 1,   1.0961537,  -16.260519, 1.12, 0.95, 1.12, 0.95
  2660, 'BUS 2660    ',       110, 1,    1,    5, 1,   1.0915173,  -16.991702, 1.12, 0.95, 1.12, 0.95
  2661, 'BUS 2661    ',       110, 1,    1,    5, 1,   1.0971446,  -16.242242, 1.12, 0.95, 1.12, 0.95
  2662, 'BUS 2662    ',       110, 1,    1,    5, 1,   1.0971454,  -16.253445, 1.12, 0.95, 1.12, 0.95
  2663, 'BUS 2663    ',       110, 2,    1,    5, 1,   1.0948437,  -16.666672, 1.12, 0.95, 1.12, 0.95
  2664, 'BUS 2664    ',       110, 1,    1,    5, 1,   1.0948701,  -16.662168, 1.12, 0.95, 1.12, 0.95
  2665, 'BUS 2665    ',       110, 1,    1,    5, 1,   1.0912714,   -14.66418, 1.12, 0.95, 1.12, 0.95
  2666, 'BUS 2666    ',       110, 1,    1,    5, 1,   1.0706411,  -18.042358, 1.12, 0.95, 1.12, 0.95
  2667, 'BUS 2667    ',       110, 1,    1,    5, 1,   1.0717449,  -17.911681, 1.12, 0.95, 1.12, 0.95
  2668, 'BUS 2668    ',       110, 2,    1,    5, 1,   1.0571652,   -19.49158, 1.12, 0.95, 1.12, 0.95
  2669, 'BUS 2669    ',       110, 1,    1,    5, 1,   1.0949471,  -16.631744, 1.12, 0.95, 1.12, 0.95
  2670, 'BUS 2670    ',       110, 1,    1,    5, 1,   1.0716492,  -17.928883, 1.12, 0.95, 1.12, 0.95
  2671, 'BUS 2671    ',       110, 1,    1,    5, 1,   1.0626051,  -14.901458, 1.12, 0.95, 1.12, 0.95
  2672, 'BUS 2672    ',       110, 1,    1,    5, 1,   1.0684302,   -18.40614, 1.12, 0.95, 1.12, 0.95
  2673, 'BUS 2673    ',       110, 1,    1,    5, 1,   1.1032077,  -2.6057652, 1.12, 0.95, 1.12, 0.95
  2674, 'BUS 2674    ',       110, 1,    1,    5, 1,   1.0713583,   -17.40193, 1.12, 0.95, 1.12, 0.95
  2675, 'BUS 2675    ',       110, 1,    1,    5, 1,   1.0609189,  -16.708098, 1.12, 0.95, 1.12, 0.95
  2676, 'BUS 2676    ',       110, 2,    1,    5, 1,   1.0879881,  -14.524865, 1.12, 0.95, 1.12, 0.95
  2677, 'BUS 2677    ',       110, 1,    1,    5, 1,   1.0921783,  -14.553886, 1.12, 0.95, 1.12, 0.95
  2678, 'BUS 2678    ',       110, 1,    1,    5, 1,   1.1050732,  -13.306454, 1.12, 0.95, 1.12, 0.95
  2679, 'BUS 2679    ',       110, 1,    1,    5, 1,   1.0701245,  -17.750435, 1.12, 0.95, 1.12, 0.95
  2680, 'BUS 2680    ',       110, 1,    1,    5, 1,    1.092332,  -12.998831, 1.12, 0.95, 1.12, 0.95
  2681, 'BUS 2681    ',       110, 1,    1,    5, 1,   1.0923791,  -12.995253, 1.12, 0.95, 1.12, 0.95
  2682, 'BUS 2682    ',       110, 1,    1,    5, 1,   1.0686049,  -18.405396, 1.12, 0.95, 1.12, 0.95
  2683, 'BUS 2683    ',       110, 1,    1,    5, 1,   1.0914032,  -13.016417, 1.12, 0.95, 1.12, 0.95
  2684, 'BUS 2684    ',       110, 1,    1,    5, 1,    1.091435,  -12.967057, 1.12, 0.95, 1.12, 0.95
  2685, 'BUS 2685    ',       110, 2,    1,    5, 1,   1.0904561,  -12.978516, 1.12, 0.95, 1.12, 0.95
  2686, 'BUS 2686    ',       110, 1,    1,    5, 1,    1.089515,  -12.755715, 1.12, 0.95, 1.12, 0.95
  2687, 'BUS 2687    ',       110, 1,    1,    5, 1,   1.0753129,  -4.9585681, 1.12, 0.95, 1.12, 0.95
  2688, 'BUS 2688    ',       110, 1,    1,    5, 1,   1.0911576,  -13.027418, 1.12, 0.95, 1.12, 0.95
  2689, 'BUS 2689    ',       110, 1,    1,    5, 1,   1.0853267,  -14.958682, 1.12, 0.95, 1.12, 0.95
  2690, 'BUS 2690    ',       110, 1,    1,    5, 1,   1.0900382,  -13.105938, 1.12, 0.95, 1.12, 0.95
  2691, 'BUS 2691    ',       110, 1,    1,    5, 1,   1.0969879,  -16.261378, 1.12, 0.95, 1.12, 0.95
  2692, 'BUS 2692    ',       110, 1,    1,    5, 1,   1.0979197,  -16.154233, 1.12, 0.95, 1.12, 0.95
  2693, 'BUS 2693    ',       110, 1,    1,    5, 1,   1.0870732,  -13.631332, 1.12, 0.95, 1.12, 0.95
  2694, 'BUS 2694    ',       110, 1,    1,    5, 1,   1.0730116,  -18.345477, 1.12, 0.95, 1.12, 0.95
  2695, 'BUS 2695    ',       110, 1,    1,    5, 1,   1.0733673,  -18.289351, 1.12, 0.95, 1.12, 0.95
  2696, 'BUS 2696    ',       110, 2,    1,    5, 1,     1.07741,  -18.132978, 1.12, 0.95, 1.12, 0.95
  2697, 'BUS 2697    ',       110, 1,    1,    5, 1,   1.0687562,   -18.31285, 1.12, 0.95, 1.12, 0.95
  2698, 'BUS 2698    ',       110, 1,    1,    5, 1,   1.0964099,  -11.193081, 1.12, 0.95, 1.12, 0.95
  2699, 'BUS 2699    ',       110, 1,    1,    5, 1,   1.0962975,  -11.184322, 1.12, 0.95, 1.12, 0.95
  2700, 'BUS 2700    ',       110, 1,    1,    5, 1,   1.0849661,  -15.396023, 1.12, 0.95, 1.12, 0.95
  2701, 'BUS 2701    ',       110, 1,    1,    5, 1,   1.0952507,  -10.584506, 1.12, 0.95, 1.12, 0.95
  2702, 'BUS 2702    ',       110, 2,    1,    5, 1,   1.0965218,  -10.182545, 1.12, 0.95, 1.12, 0.95
  2703, 'BUS 2703    ',       110, 1,    1,    5, 1,   1.0965034,  -10.206012, 1.12, 0.95, 1.12, 0.95
  2704, 'BUS 2704    ',       110, 1,    1,    5, 1,   1.0943761,  -10.813149, 1.12, 0.95, 1.12, 0.95
  2705, 'BUS 2705    ',       110, 1,    1,    5, 1,   1.0709912,  -18.002469, 1.12, 0.95, 1.12, 0.95
  2706, 'BUS 2706    ',       110, 1,    1,    5, 1,   1.0660127,  -15.842096, 1.12, 0.95, 1.12, 0.95
  2707, 'BUS 2707    ',       110, 1,    1,    5, 1,   1.0979592,  -16.145239, 1.12, 0.95, 1.12, 0.95
  2708, 'BUS 2708    ',       110, 1,    1,    5, 1,    1.070998,  -18.001814, 1.12, 0.95, 1.12, 0.95
  2709, 'BUS 2709    ',       110, 1,    1,    5, 1,   1.1067091,    -12.9523, 1.12, 0.95, 1.12, 0.95
  2710, 'BUS 2710    ',       110, 1,    1,    5, 1,   1.1070417,  -12.926351, 1.12, 0.95, 1.12, 0.95
  2711, 'BUS 2711    ',       110, 1,    1,    5, 1,   1.0708241,  -18.057449, 1.12, 0.95, 1.12, 0.95
  2712, 'BUS 2712    ',       110, 1,    1,    5, 1,   1.0727237,  -17.881465, 1.12, 0.95, 1.12, 0.95
  2713, 'BUS 2713    ',       110, 2,    1,    5, 1,   1.0945995,  -11.282907, 1.12, 0.95, 1.12, 0.95
  2714, 'BUS 2714    ',       110, 1,    1,    5, 1,   1.0945198,  -11.291436, 1.12, 0.95, 1.12, 0.95
  2715, 'BUS 2715    ',       110, 1,    1,    5, 1,   1.0714801,  -20.496289, 1.12, 0.95, 1.12, 0.95
  2716, 'BUS 2716    ',       110, 1,    1,    5, 1,    1.057597,  -18.162469, 1.12, 0.95, 1.12, 0.95
  2717, 'BUS 2717    ',       110, 2,    1,    5, 1,   1.0794779,  -5.1522774, 1.12, 0.95, 1.12, 0.95
  2718, 'BUS 2718    ',       110, 1,    1,    5, 1,   1.0781253,  -17.981466, 1.12, 0.95, 1.12, 0.95
  2719, 'BUS 2719    ',       110, 1,    1,    5, 1,   1.0781573,  -17.980957, 1.12, 0.95, 1.12, 0.95
  2720, 'BUS 2720    ',       110, 1,    1,    5, 1,   1.0912815,  -14.538952, 1.12, 0.95, 1.12, 0.95
  2721, 'BUS 2721    ',       110, 1,    1,    5, 1,   1.1013789,  -16.117557, 1.12, 0.95, 1.12, 0.95
  2722, 'BUS 2722    ',       110, 1,    1,    5, 1,   1.1014372,  -16.109945, 1.12, 0.95, 1.12, 0.95
  2723, 'BUS 2723    ',       110, 1,    1,    5, 1,   1.1012983,  -16.247456, 1.12, 0.95, 1.12, 0.95
  2724, 'BUS 2724    ',       400, 2,    0,    0, 1,   1.0334173,  -3.7992597, 1.05, 0.95, 1.05, 0.95
  2725, 'BUS 2725    ',       400, 2,    0,    0, 1,   1.0268533,  -4.4037894, 1.05, 0.95, 1.05, 0.95
  2726, 'BUS 2726    ',       220, 2,    0,    0, 1,   1.0751948,  -9.2563708, 1.11, 0.95, 1.11, 0.95
  2727, 'BUS 2727    ',       400, 2,    0,    0, 1,   1.0209262,  0.14074228, 1.05, 0.95, 1.05, 0.95
  2728, 'BUS 2728    ',       220, 2,    3,    0, 1,   1.0616356,  0.97338228, 1.11, 0.95, 1.11, 0.95
  2729, 'BUS 2729    ',       220, 2,    0,    0, 1,    1.097449,  -4.6293857, 1.11, 0.95, 1.11, 0.95
  2730, 'BUS 2730    ',       400, 2,    0,    0, 1,    1.028021,  -7.8612949, 1.05, 0.95, 1.05, 0.95
  2731, 'BUS 2731    ',       110, 2,    3,    0, 1,   1.0910956,  0.39167089, 1.12, 0.95, 1.12, 0.95
  2732, 'BUS 2732    ',       110, 1,    2,    0, 1,   1.0857378,  -7.4968572, 1.12, 0.95, 1.12, 0.95
  2733, 'BUS 2733    ',       110, 1,    2,    0, 1,   1.0858269,  -7.4900686, 1.12, 0.95, 1.12, 0.95
  2734, 'BUS 2734    ',       110, 1,    2,    0, 1,   1.0845387,  -7.5789243, 1.12, 0.95, 1.12, 0.95
  2735, 'BUS 2735    ',       110, 1,    2,    0, 1,   1.0845545,   -7.577281, 1.12, 0.95, 1.12, 0.95
  2736, 'BUS 2736    ',       110, 1,    2,    0, 1,   1.0741694,  -8.2840464, 1.12, 0.95, 1.12, 0.95
  2737, 'BUS 2737    ',       110, 1,    2,    0, 1,   1.0649446,  -8.8659959, 1.12, 0.95, 1.12, 0.95
0 / END OF BUS DATA, BEGIN LOAD DATA
    26,  1, 1,    1,    1,    48.178,    65.087, 0, 0, 0, 0, 1, 1, 0
    27,  1, 1,    1,    1,    28.145,    35.087, 0, 0, 0, 0, 1, 1, 0
    29,  1, 1,    1,    1,    44.698,        72, 0, 0, 0, 0, 1, 1, 0
    42,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    43,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    44,  1, 1,    1,    2,        25,         0, 0, 0, 0, 0, 1, 1, 0
    55,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    56,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    57,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
    58,  1, 1,    1,    2,    67.882,    25.273, 0, 0, 0, 0, 1, 1, 0
    78,  1, 1,    1,    3,        27,        70, 0, 0, 0, 0, 1, 1, 0
    79,  1, 1,    1,    3,         9,        21, 0, 0, 0, 0, 1, 1, 0
    80,  1, 1,    1,    3,     4.602,      0.91, 0, 0, 0, 0, 1, 1, 0
    82,  1, 1,    1,    3,        18,        57, 0, 0, 0, 0, 1, 1, 0
    86,  1, 1,    1,    3,    32.969,      -8.4, 0, 0, 0, 0, 1, 1, 0
    98,  1, 1,    1,    3,     9.938,      2.19, 0, 0, 0, 0, 1, 1, 0
    99,  1, 1,    1,    3,    16.652,     3.293, 0, 0, 0, 0, 1, 1, 0
   104,  1, 1,    1,    3,        14,        40, 0, 0, 0, 0, 1, 1, 0
   106,  1, 1,    1,    3,         7,        18, 0, 0, 0, 0, 1, 1, 0
   108,  1, 1,    1,    3,     27.63,     5.872, 0, 0, 0, 0, 1, 1, 0
   109,  1, 1,    1,    3,    17.522,     3.337, 0, 0, 0, 0, 1, 1, 0
   117,  1, 1,    1,    3,         8,        15, 0, 0, 0, 0, 1, 1, 0
   125,  1, 1,    1,    3,     2.929,     0.867, 0, 0, 0, 0, 1, 1, 0
   126,  1, 1,    1,    3,    19.898,    27.707, 0, 0, 0, 0, 1, 1, 0
   127,  1, 1,    1,    3,      12.2,      25.8, 0, 0, 0, 0, 1, 1, 0
   132,  1, 1,    1,    3,       137,         9, 0, 0, 0, 0, 1, 1, 0
   133,  1, 1,    1,    3,       137,         6, 0, 0, 0, 0, 1, 1, 0
   134,  1, 1,    1,    4,     0.515,     1.973, 0, 0, 0, 0, 1, 1, 0
   135,  1, 1,    1,    4,    15.242,    14.277, 0, 0, 0, 0, 1, 1, 0
   146,  1, 1,    1,    4,     7.636,    13.257, 0, 0, 0, 0, 1, 1, 0
   148,  1, 1,    1,    4,     10.87,    14.867, 0, 0, 0, 0, 1, 1, 0
   150,  1, 1,    1,    4,    10.989,        15, 0, 0, 0, 0, 1, 1, 0
   151,  1, 1,    1,    4,    20.672,    21.479, 0, 0, 0, 0, 1, 1, 0
   156,  1, 1,    1,    4,     13.87,        33, 0, 0, 0, 0, 1, 1, 0
   158,  1, 1,    1,    4,     9.989,        25, 0, 0, 0, 0, 1, 1, 0
   164,  1, 1,    1,    4,    11.664,        11, 0, 0, 0, 0, 1, 1, 0
   165,  1, 1,    1,    4,    11.564,    10.667, 0, 0, 0, 0, 1, 1, 0
   180,  1, 1,    1,    4,      3.13,       1.5, 0, 0, 0, 0, 1, 1, 0
   205,  1, 1,    1,    5,       400,        60, 0, 0, 0, 0, 1, 1, 0
   209,  1, 1,    1,    1,     8.114,         2, 0, 0, 0, 0, 1, 1, 0
   210,  1, 1,    1,    1,     2.705,       0.5, 0, 0, 0, 0, 1, 1, 0
   211,  1, 1,    1,    1,     2.705,         2, 0, 0, 0, 0, 1, 1, 0
   212,  1, 1,    1,    1,     4.688,       4.6, 0, 0, 0, 0, 1, 1, 0
   213,  1, 1,    1,    1,     1.623,       0.4, 0, 0, 0, 0, 1, 1, 0
   214,  1, 1,    1,    1,     1.172,       0.3, 0, 0, 0, 0, 1, 1, 0
   215,  1, 1,    1,    1,         6,       8.8, 0, 0, 0, 0, 1, 1, 0
   216,  1, 1,    1,    1,     4.959,       0.5, 0, 0, 0, 0, 1, 1, 0
   217,  1, 1,    1,    1,     4.057,         1, 0, 0, 0, 0, 1, 1, 0
   218,  1, 1,    1,    1,     6.762,       1.5, 0, 0, 0, 0, 1, 1, 0
   219,  1, 1,    1,    1,     5.139,       2.8, 0, 0, 0, 0, 1, 1, 0
   220,  1, 1,    1,    1,      5.41,       1.5, 0, 0, 0, 0, 1, 1, 0
   222,  1, 1,    1,    1,     4.237,       1.7, 0, 0, 0, 0, 1, 1, 0
   223,  1, 1,    1,    1,     6.311,       1.4, 0, 0, 0, 0, 1, 1, 0
   224,  1, 1,    1,    1,     0.721,       0.1, 0, 0, 0, 0, 1, 1, 0
   225,  1, 1,    1,    1,     2.074,       0.4, 0, 0, 0, 0, 1, 1, 0
   226,  1, 1,    1,    1,     1.803,         0, 0, 0, 0, 0, 1, 1, 0
   227,  1, 1,    1,    1,     7.664,       1.5, 0, 0, 0, 0, 1, 1, 0
   228,  1, 1,    1,    1,     2.524,         1, 0, 0, 0, 0, 1, 1, 0
   229,  1, 1,    1,    1,     3.246,         1, 0, 0, 0, 0, 1, 1, 0
   230,  1, 1,    1,    1,     1.533,      0.78, 0, 0, 0, 0, 1, 1, 0
   231,  1, 1,    1,    1,     1.533,      0.78, 0, 0, 0, 0, 1, 1, 0
   232,  1, 1,    1,    1,     3.606,         1, 0, 0, 0, 0, 1, 1, 0
   233,  1, 1,    1,    1,     3.246,         1, 0, 0, 0, 0, 1, 1, 0
   234,  1, 1,    1,    1,     8.114,       0.5, 0, 0, 0, 0, 1, 1, 0
   235,  1, 1,    1,    1,     22.54,        23, 0, 0, 0, 0, 1, 1, 0
   236,  1, 1,    1,    1,     2.975,       0.5, 0, 0, 0, 0, 1, 1, 0
   237,  1, 1,    1,    1,     4.057,      1.78, 0, 0, 0, 0, 1, 1, 0
   238,  1, 1,    1,    1,     2.975,       0.6, 0, 0, 0, 0, 1, 1, 0
   239,  1, 1,    1,    1,     2.254,         1, 0, 0, 0, 0, 1, 1, 0
   241,  1, 1,    1,    1,     4.959,       0.8, 0, 0, 0, 0, 1, 1, 0
   242,  1, 1,    1,    1,     2.074,      0.83, 0, 0, 0, 0, 1, 1, 0
   243,  1, 1,    1,    1,     3.336,       0.4, 0, 0, 0, 0, 1, 1, 0
   244,  1, 1,    1,    1,     3.336,       0.4, 0, 0, 0, 0, 1, 1, 0
   245,  1, 1,    1,    1,     1.623,       1.5, 0, 0, 0, 0, 1, 1, 0
   248,  1, 1,    1,    1,     3.606,         1, 0, 0, 0, 0, 1, 1, 0
   249,  1, 1,    1,    1,     1.352,         0, 0, 0, 0, 0, 1, 1, 0
   250,  1, 1,    1,    1,     1.352,         0, 0, 0, 0, 0, 1, 1, 0
   251,  1, 1,    1,    1,     1.352,         0, 0, 0, 0, 0, 1, 1, 0
   252,  1, 1,    1,    1,     1.984,       0.3, 0, 0, 0, 0, 1, 1, 0
   253,  1, 1,    1,    1,     9.016,         5, 0, 0, 0, 0, 1, 1, 0
   254,  1, 1,    1,    1,     8.565,         4, 0, 0, 0, 0, 1, 1, 0
   255,  1, 1,    1,    1,      5.41,         1, 0, 0, 0, 0, 1, 1, 0
   256,  1, 1,    1,    1,     7.213,         1, 0, 0, 0, 0, 1, 1, 0
   257,  1, 1,    1,    1,     2.254,         0, 0, 0, 0, 0, 1, 1, 0
   258,  1, 1,    1,    1,     2.029,       0.5, 0, 0, 0, 0, 1, 1, 0
   259,  1, 1,    1,    1,     2.029,       0.5, 0, 0, 0, 0, 1, 1, 0
   260,  1, 1,    1,    1,     4.418,      1.78, 0, 0, 0, 0, 1, 1, 0
   261,  1, 1,    1,    1,     2.254,         0, 0, 0, 0, 0, 1, 1, 0
   262,  1, 1,    1,    1,     4.869,       2.1, 0, 0, 0, 0, 1, 1, 0
   264,  1, 1,    1,    1,     0.721,       0.8, 0, 0, 0, 0, 1, 1, 0
   265,  1, 1,    1,    1,    19.835,        20, 0, 0, 0, 0, 1, 1, 0
   266,  1, 1,    1,    1,    31.555,        33, 0, 0, 0, 0, 1, 1, 0
   267,  1, 1,    1,    1,    24.344,       0.9, 0, 0, 0, 0, 1, 1, 0
   268,  1, 1,    1,    1,     0.902,         0, 0, 0, 0, 0, 1, 1, 0
   269,  1, 1,    1,    1,     3.967,       0.1, 0, 0, 0, 0, 1, 1, 0
   270,  1, 1,    1,    1,     3.336,       1.4, 0, 0, 0, 0, 1, 1, 0
   271,  1, 1,    1,    1,     4.508,         1, 0, 0, 0, 0, 1, 1, 0
   272,  1, 1,    1,    1,     4.058,       0.5, 0, 0, 0, 0, 1, 1, 0
   273,  1, 1,    1,    1,     5.229,      1.45, 0, 0, 0, 0, 1, 1, 0
   274,  1, 1,    1,    1,      0.36,       0.1, 0, 0, 0, 0, 1, 1, 0
   275,  1, 1,    1,    1,      0.09,      0.03, 0, 0, 0, 0, 1, 1, 0
   277,  1, 1,    1,    1,     6.311,      3.59, 0, 0, 0, 0, 1, 1, 0
   279,  1, 1,    1,    1,     3.606,       1.4, 0, 0, 0, 0, 1, 1, 0
   280,  1, 1,    1,    1,     1.352,       0.5, 0, 0, 0, 0, 1, 1, 0
   281,  1, 1,    1,    1,     2.705,         0, 0, 0, 0, 0, 1, 1, 0
   282,  1, 1,    1,    1,     2.705,         1, 0, 0, 0, 0, 1, 1, 0
   283,  1, 1,    1,    1,     3.606,         1, 0, 0, 0, 0, 1, 1, 0
   284,  1, 1,    1,    1,    16.229,        16, 0, 0, 0, 0, 1, 1, 0
   285,  1, 1,    1,    1,    40.572,        42, 0, 0, 0, 0, 1, 1, 0
   286,  1, 1,    1,    1,     0.992,       0.3, 0, 0, 0, 0, 1, 1, 0
   288,  1, 1,    1,    1,     4.779,       2.1, 0, 0, 0, 0, 1, 1, 0
   289,  1, 1,    1,    1,     4.959,       1.2, 0, 0, 0, 0, 1, 1, 0
   290,  1, 1,    1,    1,     4.508,       1.5, 0, 0, 0, 0, 1, 1, 0
   291,  1, 1,    1,    1,     2.705,         1, 0, 0, 0, 0, 1, 1, 0
   292,  1, 1,    1,    1,     2.524,         2, 0, 0, 0, 0, 1, 1, 0
   293,  1, 1,    1,    1,     1.443,       0.4, 0, 0, 0, 0, 1, 1, 0
   294,  1, 1,    1,    1,     9.466,       4.2, 0, 0, 0, 0, 1, 1, 0
   295,  1, 1,    1,    1,     7.213,       2.5, 0, 0, 0, 0, 1, 1, 0
   296,  1, 1,    1,    1,     2.795,      1.13, 0, 0, 0, 0, 1, 1, 0
   297,  1, 1,    1,    1,     1.406,       1.1, 0, 0, 0, 0, 1, 1, 0
   298,  1, 1,    1,    1,     2.164,       0.4, 0, 0, 0, 0, 1, 1, 0
   299,  1, 1,    1,    1,     3.787,       0.5, 0, 0, 0, 0, 1, 1, 0
   300,  1, 1,    1,    1,     3.606,       0.7, 0, 0, 0, 0, 1, 1, 0
   301,  1, 1,    1,    1,     2.885,      1.27, 0, 0, 0, 0, 1, 1, 0
   302,  1, 1,    1,    1,     4.598,      1.85, 0, 0, 0, 0, 1, 1, 0
   303,  1, 1,    1,    1,     5.409,         1, 0, 0, 0, 0, 1, 1, 0
   305,  1, 1,    1,    1,     2.705,         1, 0, 0, 0, 0, 1, 1, 0
   306,  1, 1,    1,    1,      5.86,      2.57, 0, 0, 0, 0, 1, 1, 0
   307,  1, 1,    1,    1,     3.877,      1.56, 0, 0, 0, 0, 1, 1, 0
   308,  1, 1,    1,    1,     5.229,      2.11, 0, 0, 0, 0, 1, 1, 0
   309,  1, 1,    1,    1,     6.401,      2.58, 0, 0, 0, 0, 1, 1, 0
   310,  1, 1,    1,    1,     8.934,      4.46, 0, 0, 0, 0, 1, 1, 0
   311,  1, 1,    1,    1,     0.847,      0.56, 0, 0, 0, 0, 1, 1, 0
   312,  1, 1,    1,    1,      7.57,      3.66, 0, 0, 0, 0, 1, 1, 0
   314,  1, 1,    1,    1,     4.173,      2.02, 0, 0, 0, 0, 1, 1, 0
   315,  1, 1,    1,    1,     9.025,      4.72, 0, 0, 0, 0, 1, 1, 0
   316,  1, 1,    1,    1,     4.418,       0.6, 0, 0, 0, 0, 1, 1, 0
   317,  1, 1,    1,    1,     1.352,       0.5, 0, 0, 0, 0, 1, 1, 0
   318,  1, 1,    1,    1,     2.254,         1, 0, 0, 0, 0, 1, 1, 0
   319,  1, 1,    1,    1,     2.254,      1.25, 0, 0, 0, 0, 1, 1, 0
   320,  1, 1,    1,    1,     3.606,      1.25, 0, 0, 0, 0, 1, 1, 0
   321,  1, 1,    1,    1,     4.057,         2, 0, 0, 0, 0, 1, 1, 0
   322,  1, 1,    1,    1,     4.057,      1.63, 0, 0, 0, 0, 1, 1, 0
   323,  1, 1,    1,    1,     7.213,       2.9, 0, 0, 0, 0, 1, 1, 0
   324,  1, 1,    1,    1,     4.959,       2.5, 0, 0, 0, 0, 1, 1, 0
   325,  1, 1,    1,    1,     6.582,      2.89, 0, 0, 0, 0, 1, 1, 0
   326,  1, 1,    1,    1,     2.344,      0.94, 0, 0, 0, 0, 1, 1, 0
   327,  1, 1,    1,    1,     2.344,      0.94, 0, 0, 0, 0, 1, 1, 0
   328,  1, 1,    1,    1,     5.409,       2.5, 0, 0, 0, 0, 1, 1, 0
   329,  1, 1,    1,    1,     7.663,         2, 0, 0, 0, 0, 1, 1, 0
   330,  1, 1,    1,    1,     5.139,      2.07, 0, 0, 0, 0, 1, 1, 0
   331,  1, 1,    1,    1,     3.606,       1.4, 0, 0, 0, 0, 1, 1, 0
   332,  1, 1,    1,    1,     2.254,       0.8, 0, 0, 0, 0, 1, 1, 0
   333,  1, 1,    1,    1,    11.451,      4.61, 0, 0, 0, 0, 1, 1, 0
   334,  1, 1,    1,    1,     6.312,         1, 0, 0, 0, 0, 1, 1, 0
   335,  1, 1,    1,    1,     1.803,       0.5, 0, 0, 0, 0, 1, 1, 0
   336,  1, 1,    1,    1,     3.606,       0.6, 0, 0, 0, 0, 1, 1, 0
   337,  1, 1,    1,    1,     2.164,       0.2, 0, 0, 0, 0, 1, 1, 0
   338,  1, 1,    1,    1,     3.606,      1.45, 0, 0, 0, 0, 1, 1, 0
   339,  1, 1,    1,    1,      5.41,       2.4, 0, 0, 0, 0, 1, 1, 0
   340,  1, 1,    1,    1,     4.959,      1.65, 0, 0, 0, 0, 1, 1, 0
   341,  1, 1,    1,    1,     4.959,      1.65, 0, 0, 0, 0, 1, 1, 0
   342,  1, 1,    1,    1,     1.803,       0.5, 0, 0, 0, 0, 1, 1, 0
   345,  1, 1,    1,    1,     7.212,       3.5, 0, 0, 0, 0, 1, 1, 0
   346,  1, 1,    1,    1,     6.762,       2.5, 0, 0, 0, 0, 1, 1, 0
   348,  1, 1,    1,    1,     2.704,       0.5, 0, 0, 0, 0, 1, 1, 0
   349,  1, 1,    1,    1,     3.606,         1, 0, 0, 0, 0, 1, 1, 0
   350,  1, 1,    1,    1,     3.787,       0.5, 0, 0, 0, 0, 1, 1, 0
   351,  1, 1,    1,    1,       5.5,      2.21, 0, 0, 0, 0, 1, 1, 0
   352,  1, 1,    1,    1,     4.328,       1.2, 0, 0, 0, 0, 1, 1, 0
   354,  1, 1,    1,    1,     2.705,         1, 0, 0, 0, 0, 1, 1, 0
   357,  1, 1,    1,    1,     0.902,       0.3, 0, 0, 0, 0, 1, 1, 0
   359,  1, 1,    1,    1,     3.156,       1.2, 0, 0, 0, 0, 1, 1, 0
   360,  1, 1,    1,    1,     4.959,       1.8, 0, 0, 0, 0, 1, 1, 0
   361,  1, 1,    1,    1,     4.327,       0.8, 0, 0, 0, 0, 1, 1, 0
   364,  1, 1,    1,    1,     3.607,       0.6, 0, 0, 0, 0, 1, 1, 0
   365,  1, 1,    1,    1,     2.705,       0.8, 0, 0, 0, 0, 1, 1, 0
   366,  1, 1,    1,    1,    40.572,        10, 0, 0, 0, 0, 1, 1, 0
   367,  1, 1,    1,    1,    40.572,        10, 0, 0, 0, 0, 1, 1, 0
   368,  1, 1,    1,    1,    40.572,        10, 0, 0, 0, 0, 1, 1, 0
   369,  1, 1,    1,    1,    40.572,        10, 0, 0, 0, 0, 1, 1, 0
   371,  1, 1,    1,    1,     5.229,       0.8, 0, 0, 0, 0, 1, 1, 0
   372,  1, 1,    1,    1,    10.819,       0.5, 0, 0, 0, 0, 1, 1, 0
   373,  1, 1,    1,    1,     3.156,         1, 0, 0, 0, 0, 1, 1, 0
   375,  1, 1,    1,    1,     9.016,       2.5, 0, 0, 0, 0, 1, 1, 0
   376,  1, 1,    1,    1,     1.262,       0.4, 0, 0, 0, 0, 1, 1, 0
   377,  1, 1,    1,    1,     1.533,       0.6, 0, 0, 0, 0, 1, 1, 0
   378,  1, 1,    1,    1,     4.508,         1, 0, 0, 0, 0, 1, 1, 0
   379,  1, 1,    1,    1,     4.057,       0.5, 0, 0, 0, 0, 1, 1, 0
   380,  1, 1,    1,    1,     3.606,       1.1, 0, 0, 0, 0, 1, 1, 0
   381,  1, 1,    1,    1,     3.787,       0.8, 0, 0, 0, 0, 1, 1, 0
   382,  1, 1,    1,    1,     1.803,         1, 0, 0, 0, 0, 1, 1, 0
   383,  1, 1,    1,    1,     8.295,         2, 0, 0, 0, 0, 1, 1, 0
   384,  1, 1,    1,    1,      5.41,       1.5, 0, 0, 0, 0, 1, 1, 0
   385,  1, 1,    1,    1,     10.82,       3.5, 0, 0, 0, 0, 1, 1, 0
   388,  1, 1,    1,    1,     1.803,       0.5, 0, 0, 0, 0, 1, 1, 0
   389,  1, 1,    1,    1,      5.59,       2.8, 0, 0, 0, 0, 1, 1, 0
   390,  1, 1,    1,    1,     7.303,      2.94, 0, 0, 0, 0, 1, 1, 0
   391,  1, 1,    1,    1,     3.967,       1.7, 0, 0, 0, 0, 1, 1, 0
   392,  1, 1,    1,    1,     6.762,      3.42, 0, 0, 0, 0, 1, 1, 0
   393,  1, 1,    1,    1,     1.082,      0.48, 0, 0, 0, 0, 1, 1, 0
   396,  1, 1,    1,    1,     3.156,       0.3, 0, 0, 0, 0, 1, 1, 0
   398,  1, 1,    1,    1,     2.705,         1, 0, 0, 0, 0, 1, 1, 0
   399,  1, 1,    1,    1,     2.434,       0.5, 0, 0, 0, 0, 1, 1, 0
   401,  1, 1,    1,    1,     1.713,       0.5, 0, 0, 0, 0, 1, 1, 0
   403,  1, 1,    1,    1,     2.885,       0.8, 0, 0, 0, 0, 1, 1, 0
   404,  1, 1,    1,    1,     2.164,       0.2, 0, 0, 0, 0, 1, 1, 0
   405,  1, 1,    1,    1,    19.565,         6, 0, 0, 0, 0, 1, 1, 0
   406,  1, 1,    1,    1,    17.852,       3.8, 0, 0, 0, 0, 1, 1, 0
   407,  1, 1,    1,    1,     4.057,       0.4, 0, 0, 0, 0, 1, 1, 0
   408,  1, 1,    1,    1,     3.156,       0.3, 0, 0, 0, 0, 1, 1, 0
   409,  1, 1,    1,    1,     3.606,       0.5, 0, 0, 0, 0, 1, 1, 0
   410,  1, 1,    1,    1,     4.057,       0.5, 0, 0, 0, 0, 1, 1, 0
   411,  1, 1,    1,    1,     4.418,       0.7, 0, 0, 0, 0, 1, 1, 0
   412,  1, 1,    1,    1,     5.409,       1.5, 0, 0, 0, 0, 1, 1, 0
   413,  1, 1,    1,    1,     2.164,       0.5, 0, 0, 0, 0, 1, 1, 0
   416,  1, 1,    1,    1,     6.312,     0.699, 0, 0, 0, 0, 1, 1, 0
   417,  1, 1,    1,    1,      5.41,         2, 0, 0, 0, 0, 1, 1, 0
   418,  1, 1,    1,    1,     2.254,       0.1, 0, 0, 0, 0, 1, 1, 0
   419,  1, 1,    1,    1,     8.835,       0.7, 0, 0, 0, 0, 1, 1, 0
   420,  1, 1,    1,    1,     1.984,       0.3, 0, 0, 0, 0, 1, 1, 0
   421,  1, 1,    1,    1,     3.246,       0.5, 0, 0, 0, 0, 1, 1, 0
   422,  1, 1,    1,    1,     6.672,      2.22, 0, 0, 0, 0, 1, 1, 0
   423,  1, 1,    1,    1,     6.672,      2.22, 0, 0, 0, 0, 1, 1, 0
   424,  1, 1,    1,    1,     3.155,       0.5, 0, 0, 0, 0, 1, 1, 0
   425,  1, 1,    1,    1,     5.229,       2.3, 0, 0, 0, 0, 1, 1, 0
   426,  1, 1,    1,    1,      5.68,       2.5, 0, 0, 0, 0, 1, 1, 0
   427,  1, 1,    1,    1,     3.786,       0.6, 0, 0, 0, 0, 1, 1, 0
   428,  1, 1,    1,    1,     6.311,       1.2, 0, 0, 0, 0, 1, 1, 0
   429,  1, 1,    1,    1,     3.606,         2, 0, 0, 0, 0, 1, 1, 0
   430,  1, 1,    1,    1,      5.68,      2.29, 0, 0, 0, 0, 1, 1, 0
   432,  1, 1,    1,    1,     5.229,       0.9, 0, 0, 0, 0, 1, 1, 0
   433,  1, 1,    1,    1,     2.074,       0.2, 0, 0, 0, 0, 1, 1, 0
   434,  1, 1,    1,    1,     4.959,       1.8, 0, 0, 0, 0, 1, 1, 0
   435,  1, 1,    1,    1,     4.328,       0.8, 0, 0, 0, 0, 1, 1, 0
   436,  1, 1,    1,    1,     2.975,       1.2, 0, 0, 0, 0, 1, 1, 0
   437,  1, 1,    1,    1,     6.131,       2.5, 0, 0, 0, 0, 1, 1, 0
   438,  1, 1,    1,    1,     4.508,         2, 0, 0, 0, 0, 1, 1, 0
   440,  1, 1,    1,    1,     9.918,         2, 0, 0, 0, 0, 1, 1, 0
   441,  1, 1,    1,    1,     4.508,       0.5, 0, 0, 0, 0, 1, 1, 0
   442,  1, 1,    1,    1,     1.082,       0.2, 0, 0, 0, 0, 1, 1, 0
   443,  1, 1,    1,    1,     1.172,       0.3, 0, 0, 0, 0, 1, 1, 0
   444,  1, 1,    1,    1,     2.254,         1, 0, 0, 0, 0, 1, 1, 0
   445,  1, 1,    1,    1,     1.623,       0.1, 0, 0, 0, 0, 1, 1, 0
   446,  1, 1,    1,    1,     1.623,      0.71, 0, 0, 0, 0, 1, 1, 0
   447,  1, 1,    1,    1,     6.492,      2.61, 0, 0, 0, 0, 1, 1, 0
   448,  1, 1,    1,    1,     3.156,       0.4, 0, 0, 0, 0, 1, 1, 0
   449,  1, 1,    1,    1,     1.172,       0.3, 0, 0, 0, 0, 1, 1, 0
   450,  1, 1,    1,    1,     3.606,       1.5, 0, 0, 0, 0, 1, 1, 0
   452,  1, 1,    1,    1,     2.904,         0, 0, 0, 0, 0, 1, 1, 0
   453,  1, 1,    1,    1,     5.501,       0.2, 0, 0, 0, 0, 1, 1, 0
   454,  1, 1,    1,    1,     1.803,       0.5, 0, 0, 0, 0, 1, 1, 0
   455,  1, 1,    1,    1,     2.704,       1.1, 0, 0, 0, 0, 1, 1, 0
   456,  1, 1,    1,    1,     7.663,         3, 0, 0, 0, 0, 1, 1, 0
   457,  1, 1,    1,    1,     0.902,       0.1, 0, 0, 0, 0, 1, 1, 0
   458,  1, 1,    1,    1,     6.762,       1.8, 0, 0, 0, 0, 1, 1, 0
   459,  1, 1,    1,    1,     4.508,         1, 0, 0, 0, 0, 1, 1, 0
   460,  1, 1,    1,    1,     6.671,       1.3, 0, 0, 0, 0, 1, 1, 0
   461,  1, 1,    1,    1,     4.057,       0.4, 0, 0, 0, 0, 1, 1, 0
   462,  1, 1,    1,    1,     1.984,       0.5, 0, 0, 0, 0, 1, 1, 0
   463,  1, 1,    1,    1,     8.114,       1.5, 0, 0, 0, 0, 1, 1, 0
   464,  1, 1,    1,    1,     4.508,       2.5, 0, 0, 0, 0, 1, 1, 0
   465,  1, 1,    1,    1,     4.508,         1, 0, 0, 0, 0, 1, 1, 0
   466,  1, 1,    1,    1,     4.508,       1.1, 0, 0, 0, 0, 1, 1, 0
   467,  1, 1,    1,    1,     8.836,       5.3, 0, 0, 0, 0, 1, 1, 0
   468,  1, 1,    1,    1,     7.213,         1, 0, 0, 0, 0, 1, 1, 0
   469,  1, 1,    1,    1,     3.606,       0.4, 0, 0, 0, 0, 1, 1, 0
   470,  1, 1,    1,    1,     3.065,      1.23, 0, 0, 0, 0, 1, 1, 0
   471,  1, 1,    1,    1,     2.344,         1, 0, 0, 0, 0, 1, 1, 0
   472,  1, 1,    1,    1,     2.524,      1.02, 0, 0, 0, 0, 1, 1, 0
   473,  1, 1,    1,    1,     1.082,       0.2, 0, 0, 0, 0, 1, 1, 0
   474,  1, 1,    1,    1,     1.803,       0.3, 0, 0, 0, 0, 1, 1, 0
   475,  1, 1,    1,    1,     7.212,       0.5, 0, 0, 0, 0, 1, 1, 0
   476,  1, 1,    1,    1,     0.902,       0.5, 0, 0, 0, 0, 1, 1, 0
   477,  1, 1,    1,    1,     0.902,       0.5, 0, 0, 0, 0, 1, 1, 0
   478,  1, 1,    1,    1,     5.409,         1, 0, 0, 0, 0, 1, 1, 0
   479,  1, 1,    1,    1,     1.984,       0.2, 0, 0, 0, 0, 1, 1, 0
   480,  1, 1,    1,    1,     1.082,       0.2, 0, 0, 0, 0, 1, 1, 0
   481,  1, 1,    1,    1,     8.114,         4, 0, 0, 0, 0, 1, 1, 0
   482,  1, 1,    1,    1,     8.746,      3.52, 0, 0, 0, 0, 1, 1, 0
   483,  1, 1,    1,    1,     3.606,       0.9, 0, 0, 0, 0, 1, 1, 0
   484,  1, 1,    1,    1,     1.352,       0.2, 0, 0, 0, 0, 1, 1, 0
   485,  1, 1,    1,    1,     1.803,         0, 0, 0, 0, 0, 1, 1, 0
   486,  1, 1,    1,    1,     2.975,       0.3, 0, 0, 0, 0, 1, 1, 0
   487,  1, 1,    1,    1,     2.524,       0.3, 0, 0, 0, 0, 1, 1, 0
   488,  1, 1,    1,    1,     3.156,         1, 0, 0, 0, 0, 1, 1, 0
   489,  1, 1,    1,    1,     3.156,         1, 0, 0, 0, 0, 1, 1, 0
   490,  1, 1,    1,    1,    14.876,       3.5, 0, 0, 0, 0, 1, 1, 0
   491,  1, 1,    1,    1,     7.664,       4.5, 0, 0, 0, 0, 1, 1, 0
   492,  1, 1,    1,    1,     1.803,       0.6, 0, 0, 0, 0, 1, 1, 0
   493,  1, 1,    1,    1,     2.705,       0.9, 0, 0, 0, 0, 1, 1, 0
   494,  1, 1,    1,    1,     1.803,       0.5, 0, 0, 0, 0, 1, 1, 0
   495,  1, 1,    1,    1,     7.664,      2.55, 0, 0, 0, 0, 1, 1, 0
   496,  1, 1,    1,    1,     7.664,      2.55, 0, 0, 0, 0, 1, 1, 0
   497,  1, 1,    1,    1,     11.27,      3.75, 0, 0, 0, 0, 1, 1, 0
   498,  1, 1,    1,    1,     11.27,      3.13, 0, 0, 0, 0, 1, 1, 0
   499,  1, 1,    1,    1,     1.803,         1, 0, 0, 0, 0, 1, 1, 0
   500,  1, 1,    1,    1,     4.508,       1.6, 0, 0, 0, 0, 1, 1, 0
   501,  1, 1,    1,    1,     3.876,       0.8, 0, 0, 0, 0, 1, 1, 0
   502,  1, 1,    1,    1,     4.508,       1.5, 0, 0, 0, 0, 1, 1, 0
   503,  1, 1,    1,    1,    12.622,       4.2, 0, 0, 0, 0, 1, 1, 0
   504,  1, 1,    1,    1,     6.311,       2.1, 0, 0, 0, 0, 1, 1, 0
   505,  1, 1,    1,    1,     4.057,      1.35, 0, 0, 0, 0, 1, 1, 0
   506,  1, 1,    1,    1,     8.475,      2.35, 0, 0, 0, 0, 1, 1, 0
   507,  1, 1,    1,    1,     2.254,       0.5, 0, 0, 0, 0, 1, 1, 0
   508,  1, 1,    1,    1,     22.54,       7.5, 0, 0, 0, 0, 1, 1, 0
   509,  1, 1,    1,    1,    45.079,        15, 0, 0, 0, 0, 1, 1, 0
   510,  1, 1,    1,    1,     1.172,       0.3, 0, 0, 0, 0, 1, 1, 0
   511,  1, 1,    1,    1,     1.172,       0.3, 0, 0, 0, 0, 1, 1, 0
   512,  1, 1,    1,    1,    10.549,      4.63, 0, 0, 0, 0, 1, 1, 0
   514,  1, 1,    1,    1,     1.803,         1, 0, 0, 0, 0, 1, 1, 0
   515,  1, 1,    1,    1,     2.254,       0.5, 0, 0, 0, 0, 1, 1, 0
   516,  1, 1,    1,    1,     3.787,      1.05, 0, 0, 0, 0, 1, 1, 0
   517,  1, 1,    1,    1,     3.787,      1.05, 0, 0, 0, 0, 1, 1, 0
   518,  1, 1,    1,    1,     1.803,       0.6, 0, 0, 0, 0, 1, 1, 0
   520,  1, 1,    1,    1,     9.196,      2.55, 0, 0, 0, 0, 1, 1, 0
   521,  1, 1,    1,    1,     4.508,      1.25, 0, 0, 0, 0, 1, 1, 0
   522,  1, 1,    1,    1,     4.508,      1.25, 0, 0, 0, 0, 1, 1, 0
   523,  1, 1,    1,    1,     5.049,       1.4, 0, 0, 0, 0, 1, 1, 0
   524,  1, 1,    1,    1,     9.467,         1, 0, 0, 0, 0, 1, 1, 0
   525,  1, 1,    1,    1,     9.918,      2.75, 0, 0, 0, 0, 1, 1, 0
   526,  1, 1,    1,    1,     9.918,      2.75, 0, 0, 0, 0, 1, 1, 0
   527,  1, 1,    1,    1,     8.115,      2.25, 0, 0, 0, 0, 1, 1, 0
   528,  1, 1,    1,    1,    18.933,       6.3, 0, 0, 0, 0, 1, 1, 0
   529,  1, 1,    1,    1,      5.41,       1.8, 0, 0, 0, 0, 1, 1, 0
   530,  1, 1,    1,    1,     3.607,       0.8, 0, 0, 0, 0, 1, 1, 0
   531,  1, 1,    1,    1,     2.705,      0.75, 0, 0, 0, 0, 1, 1, 0
   532,  1, 1,    1,    1,     2.705,      0.75, 0, 0, 0, 0, 1, 1, 0
   533,  1, 1,    1,    1,     9.467,      3.15, 0, 0, 0, 0, 1, 1, 0
   534,  1, 1,    1,    1,     9.466,      3.15, 0, 0, 0, 0, 1, 1, 0
   535,  1, 1,    1,    1,    15.778,      5.25, 0, 0, 0, 0, 1, 1, 0
   536,  1, 1,    1,    1,     2.254,       0.7, 0, 0, 0, 0, 1, 1, 0
   537,  1, 1,    1,    1,    11.557,       3.6, 0, 0, 0, 0, 1, 1, 0
   538,  1, 1,    1,    1,    11.961,       3.6, 0, 0, 0, 0, 1, 1, 0
   539,  1, 1,    1,    1,      5.41,       1.8, 0, 0, 0, 0, 1, 1, 0
   540,  1, 1,    1,    1,      5.41,       1.8, 0, 0, 0, 0, 1, 1, 0
   541,  1, 1,    1,    1,     9.016,       2.5, 0, 0, 0, 0, 1, 1, 0
   542,  1, 1,    1,    1,     8.655,       2.4, 0, 0, 0, 0, 1, 1, 0
   543,  1, 1,    1,    1,     8.655,       2.4, 0, 0, 0, 0, 1, 1, 0
   544,  1, 1,    1,    1,    10.819,         3, 0, 0, 0, 0, 1, 1, 0
   545,  1, 1,    1,    1,    12.803,      4.26, 0, 0, 0, 0, 1, 1, 0
   546,  1, 1,    1,    1,    17.581,      5.85, 0, 0, 0, 0, 1, 1, 0
   547,  1, 1,    1,    1,    12.622,       4.2, 0, 0, 0, 0, 1, 1, 0
   548,  1, 1,    1,    1,     4.779,      1.59, 0, 0, 0, 0, 1, 1, 0
   549,  1, 1,    1,    1,     4.778,      1.59, 0, 0, 0, 0, 1, 1, 0
   550,  1, 1,    1,    1,    14.426,         4, 0, 0, 0, 0, 1, 1, 0
   551,  1, 1,    1,    1,     6.311,       2.1, 0, 0, 0, 0, 1, 1, 0
   552,  1, 1,    1,    1,    19.835,       6.6, 0, 0, 0, 0, 1, 1, 0
   554,  1, 1,    1,    1,     5.409,         3, 0, 0, 0, 0, 1, 1, 0
   555,  1, 1,    1,    1,     2.705,       0.5, 0, 0, 0, 0, 1, 1, 0
   556,  1, 1,    1,    1,     6.311,         1, 0, 0, 0, 0, 1, 1, 0
   557,  1, 1,    1,    1,     2.705,         1, 0, 0, 0, 0, 1, 1, 0
   560,  1, 1,    1,    1,    11.311,       3.6, 0, 0, 0, 0, 1, 1, 0
   561,  1, 1,    1,    1,    11.312,       3.6, 0, 0, 0, 0, 1, 1, 0
   568,  1, 1,    1,    1,     3.697,       0.4, 0, 0, 0, 0, 1, 1, 0
   569,  1, 1,    1,    1,     1.804,         1, 0, 0, 0, 0, 1, 1, 0
   570,  1, 1,    1,    1,     1.803,       0.5, 0, 0, 0, 0, 1, 1, 0
   571,  1, 1,    1,    1,     1.803,       0.2, 0, 0, 0, 0, 1, 1, 0
   572,  1, 1,    1,    1,     6.312,         1, 0, 0, 0, 0, 1, 1, 0
   573,  1, 1,    1,    1,     4.057,       0.4, 0, 0, 0, 0, 1, 1, 0
   574,  1, 1,    1,    1,     7.664,         2, 0, 0, 0, 0, 1, 1, 0
   575,  1, 1,    1,    1,     4.598,      2.33, 0, 0, 0, 0, 1, 1, 0
   577,  1, 1,    1,    1,     2.975,       0.8, 0, 0, 0, 0, 1, 1, 0
   578,  1, 1,    1,    1,     0.902,       0.2, 0, 0, 0, 0, 1, 1, 0
   579,  1, 1,    1,    1,     0.902,       0.2, 0, 0, 0, 0, 1, 1, 0
   580,  1, 1,    1,    1,     1.803,       0.6, 0, 0, 0, 0, 1, 1, 0
   581,  1, 1,    1,    1,      0.18,      0.06, 0, 0, 0, 0, 1, 1, 0
   582,  1, 1,    1,    1,     3.606,       1.7, 0, 0, 0, 0, 1, 1, 0
   583,  1, 1,    1,    1,     3.787,       0.5, 0, 0, 0, 0, 1, 1, 0
   584,  1, 1,    1,    1,     1.623,      0.65, 0, 0, 0, 0, 1, 1, 0
   585,  1, 1,    1,    1,     1.803,         1, 0, 0, 0, 0, 1, 1, 0
   586,  1, 1,    1,    1,     2.705,       0.2, 0, 0, 0, 0, 1, 1, 0
   587,  1, 1,    1,    1,     4.508,       1.8, 0, 0, 0, 0, 1, 1, 0
   589,  1, 1,    1,    2,     1.315,     0.143, 0, 0, 0, 0, 1, 1, 0
   590,  1, 1,    1,    2,     1.103,     0.477, 0, 0, 0, 0, 1, 1, 0
   591,  1, 1,    1,    2,     4.284,     0.484, 0, 0, 0, 0, 1, 1, 0
   592,  1, 1,    1,    2,     4.582,     0.545, 0, 0, 0, 0, 1, 1, 0
   593,  1, 1,    1,    2,     2.343,     0.531, 0, 0, 0, 0, 1, 1, 0
   594,  1, 1,    1,    2,     6.025,     0.954, 0, 0, 0, 0, 1, 1, 0
   596,  1, 1,    1,    2,     8.146,     0.293, 0, 0, 0, 0, 1, 1, 0
   597,  1, 1,    1,    2,     3.394,     0.681, 0, 0, 0, 0, 1, 1, 0
   598,  1, 1,    1,    2,     1.187,     0.817, 0, 0, 0, 0, 1, 1, 0
   599,  1, 1,    1,    2,     4.582,     0.409, 0, 0, 0, 0, 1, 1, 0
   600,  1, 1,    1,    2,     2.206,         0, 0, 0, 0, 0, 1, 1, 0
   601,  1, 1,    1,    2,     3.394,         0, 0, 0, 0, 0, 1, 1, 0
   602,  1, 1,    1,    2,     3.267,     0.245, 0, 0, 0, 0, 1, 1, 0
   603,  1, 1,    1,    2,     3.556,         0, 0, 0, 0, 0, 1, 1, 0
   604,  1, 1,    1,    2,     1.018,     0.341, 0, 0, 0, 0, 1, 1, 0
   605,  1, 1,    1,    2,     1.103,         0, 0, 0, 0, 0, 1, 1, 0
   606,  1, 1,    1,    2,     6.737,     0.777, 0, 0, 0, 0, 1, 1, 0
   607,  1, 1,    1,    2,     5.092,     0.681, 0, 0, 0, 0, 1, 1, 0
   608,  1, 1,    1,    2,     1.697,         0, 0, 0, 0, 0, 1, 1, 0
   609,  1, 1,    1,    2,     3.309,     0.627, 0, 0, 0, 0, 1, 1, 0
   610,  1, 1,    1,    2,      2.63,     0.817, 0, 0, 0, 0, 1, 1, 0
   611,  1, 1,    1,    2,    10.695,     0.066, 0, 0, 0, 0, 1, 1, 0
   612,  1, 1,    1,    2,    10.695,     0.066, 0, 0, 0, 0, 1, 1, 0
   613,  1, 1,    1,    2,     3.564,         0, 0, 0, 0, 0, 1, 1, 0
   616,  1, 1,    1,    2,     4.328,     0.068, 0, 0, 0, 0, 1, 1, 0
   617,  1, 1,    1,    2,     1.697,     0.341, 0, 0, 0, 0, 1, 1, 0
   620,  1, 1,    1,    2,     2.546,         0, 0, 0, 0, 0, 1, 1, 0
   621,  1, 1,    1,    2,     4.328,     0.341, 0, 0, 0, 0, 1, 1, 0
   622,  1, 1,    1,    2,     3.497,     0.484, 0, 0, 0, 0, 1, 1, 0
   623,  1, 1,    1,    2,     2.998,     0.017, 0, 0, 0, 0, 1, 1, 0
   624,  1, 1,    1,    2,     0.849,         0, 0, 0, 0, 0, 1, 1, 0
   625,  1, 1,    1,    2,     2.377,         0, 0, 0, 0, 0, 1, 1, 0
   626,  1, 1,    1,    2,     1.697,         0, 0, 0, 0, 0, 1, 1, 0
   628,  1, 1,    1,    2,     2.715,      1.09, 0, 0, 0, 0, 1, 1, 0
   629,  1, 1,    1,    2,     8.485,     1.362, 0, 0, 0, 0, 1, 1, 0
   630,  1, 1,    1,    2,     2.998,     0.017, 0, 0, 0, 0, 1, 1, 0
   631,  1, 1,    1,    2,     1.723,         0, 0, 0, 0, 0, 1, 1, 0
   632,  1, 1,    1,    2,     7.721,     1.703, 0, 0, 0, 0, 1, 1, 0
   633,  1, 1,    1,    2,     5.218,     0.114, 0, 0, 0, 0, 1, 1, 0
   634,  1, 1,    1,    2,     4.243,     1.226, 0, 0, 0, 0, 1, 1, 0
   635,  1, 1,    1,    2,     1.781,     0.681, 0, 0, 0, 0, 1, 1, 0
   636,  1, 1,    1,    2,     3.649,     0.954, 0, 0, 0, 0, 1, 1, 0
   637,  1, 1,    1,    2,     6.788,     1.362, 0, 0, 0, 0, 1, 1, 0
   638,  1, 1,    1,    2,     3.734,     0.477, 0, 0, 0, 0, 1, 1, 0
   639,  1, 1,    1,    2,     2.486,     0.095, 0, 0, 0, 0, 1, 1, 0
   640,  1, 1,    1,    2,     4.131,         0, 0, 0, 0, 0, 1, 1, 0
   641,  1, 1,    1,    2,     1.697,     0.341, 0, 0, 0, 0, 1, 1, 0
   642,  1, 1,    1,    2,     4.497,     1.567, 0, 0, 0, 0, 1, 1, 0
   643,  1, 1,    1,    2,     3.988,     0.068, 0, 0, 0, 0, 1, 1, 0
   644,  1, 1,    1,    2,     1.697,         0, 0, 0, 0, 0, 1, 1, 0
   645,  1, 1,    1,    2,     4.667,         0, 0, 0, 0, 0, 1, 1, 0
   646,  1, 1,    1,    2,     3.394,     0.681, 0, 0, 0, 0, 1, 1, 0
   647,  1, 1,    1,    2,     1.018,     0.293, 0, 0, 0, 0, 1, 1, 0
   648,  1, 1,    1,    2,     1.697,         0, 0, 0, 0, 0, 1, 1, 0
   649,  1, 1,    1,    2,     2.121,     0.341, 0, 0, 0, 0, 1, 1, 0
   650,  1, 1,    1,    2,     0.679,         0, 0, 0, 0, 0, 1, 1, 0
   651,  1, 1,    1,    2,     1.885,     0.245, 0, 0, 0, 0, 1, 1, 0
   652,  1, 1,    1,    2,     4.275,     0.017, 0, 0, 0, 0, 1, 1, 0
   653,  1, 1,    1,    2,      4.92,      1.09, 0, 0, 0, 0, 1, 1, 0
   654,  1, 1,    1,    2,     2.945,     0.531, 0, 0, 0, 0, 1, 1, 0
   655,  1, 1,    1,    2,     0.849,         0, 0, 0, 0, 0, 1, 1, 0
   656,  1, 1,    1,    2,    14.425,     2.384, 0, 0, 0, 0, 1, 1, 0
   657,  1, 1,    1,    2,     6.788,         0, 0, 0, 0, 0, 1, 1, 0
   658,  1, 1,    1,    2,     2.546,         0, 0, 0, 0, 0, 1, 1, 0
   659,  1, 1,    1,    2,     0.855,     0.003, 0, 0, 0, 0, 1, 1, 0
   660,  1, 1,    1,    2,     2.546,     0.477, 0, 0, 0, 0, 1, 1, 0
   661,  1, 1,    1,    2,     0.424,         0, 0, 0, 0, 0, 1, 1, 0
   662,  1, 1,    1,    2,     2.206,     0.341, 0, 0, 0, 0, 1, 1, 0
   663,  1, 1,    1,    2,     3.267,     0.048, 0, 0, 0, 0, 1, 1, 0
   664,  1, 1,    1,    2,     1.697,         0, 0, 0, 0, 0, 1, 1, 0
   665,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
   667,  1, 1,    1,    2,     2.546,         0, 0, 0, 0, 0, 1, 1, 0
   668,  1, 1,    1,    2,    13.576,     1.362, 0, 0, 0, 0, 1, 1, 0
   669,  1, 1,    1,    2,     4.667,     0.681, 0, 0, 0, 0, 1, 1, 0
   671,  1, 1,    1,    2,     6.025,     0.443, 0, 0, 0, 0, 1, 1, 0
   672,  1, 1,    1,    2,     6.448,     0.341, 0, 0, 0, 0, 1, 1, 0
   673,  1, 1,    1,    2,     7.183,     0.014, 0, 0, 0, 0, 1, 1, 0
   674,  1, 1,    1,    2,     2.546,     0.341, 0, 0, 0, 0, 1, 1, 0
   675,  1, 1,    1,    2,     0.849,     0.341, 0, 0, 0, 0, 1, 1, 0
   676,  1, 1,    1,    2,     6.279,     0.545, 0, 0, 0, 0, 1, 1, 0
   677,  1, 1,    1,    2,     2.546,         0, 0, 0, 0, 0, 1, 1, 0
   678,  1, 1,    1,    2,     3.819,     1.022, 0, 0, 0, 0, 1, 1, 0
   679,  1, 1,    1,    2,     7.636,     0.341, 0, 0, 0, 0, 1, 1, 0
   680,  1, 1,    1,    2,     4.243,     1.022, 0, 0, 0, 0, 1, 1, 0
   681,  1, 1,    1,    2,     9.333,     2.044, 0, 0, 0, 0, 1, 1, 0
   682,  1, 1,    1,    2,     3.649,     0.409, 0, 0, 0, 0, 1, 1, 0
   683,  1, 1,    1,    2,     7.417,     1.233, 0, 0, 0, 0, 1, 1, 0
   684,  1, 1,    1,    2,     3.988,     0.531, 0, 0, 0, 0, 1, 1, 0
   685,  1, 1,    1,    2,     4.166,     0.102, 0, 0, 0, 0, 1, 1, 0
   686,  1, 1,    1,    2,     6.418,     0.042, 0, 0, 0, 0, 1, 1, 0
   688,  1, 1,    1,    2,     7.128,     0.886, 0, 0, 0, 0, 1, 1, 0
   689,  1, 1,    1,    2,     2.121,     0.545, 0, 0, 0, 0, 1, 1, 0
   690,  1, 1,    1,    2,     3.478,     0.681, 0, 0, 0, 0, 1, 1, 0
   691,  1, 1,    1,    2,      3.42,     0.035, 0, 0, 0, 0, 1, 1, 0
   692,  1, 1,    1,    2,     4.243,     1.362, 0, 0, 0, 0, 1, 1, 0
   693,  1, 1,    1,    2,     3.598,     0.361, 0, 0, 0, 0, 1, 1, 0
   694,  1, 1,    1,    2,     4.599,      0.32, 0, 0, 0, 0, 1, 1, 0
   695,  1, 1,    1,    2,     5.092,         0, 0, 0, 0, 0, 1, 1, 0
   696,  1, 1,    1,    2,     2.741,     0.436, 0, 0, 0, 0, 1, 1, 0
   699,  1, 1,    1,    2,     1.357,     0.272, 0, 0, 0, 0, 1, 1, 0
   700,  1, 1,    1,    2,     5.515,     0.395, 0, 0, 0, 0, 1, 1, 0
   701,  1, 1,    1,    2,     3.436,     0.422, 0, 0, 0, 0, 1, 1, 0
   702,  1, 1,    1,    2,     5.999,     0.211, 0, 0, 0, 0, 1, 1, 0
   704,  1, 1,    1,    2,     3.894,     0.511, 0, 0, 0, 0, 1, 1, 0
   705,  1, 1,    1,    2,     2.546,     0.048, 0, 0, 0, 0, 1, 1, 0
   706,  1, 1,    1,    2,     4.608,     0.845, 0, 0, 0, 0, 1, 1, 0
   707,  1, 1,    1,    2,     4.243,     0.681, 0, 0, 0, 0, 1, 1, 0
   708,  1, 1,    1,    2,     4.243,     1.362, 0, 0, 0, 0, 1, 1, 0
   709,  1, 1,    1,    2,     1.357,     0.204, 0, 0, 0, 0, 1, 1, 0
   710,  1, 1,    1,    2,     6.788,     1.362, 0, 0, 0, 0, 1, 1, 0
   711,  1, 1,    1,    2,     4.158,     0.048, 0, 0, 0, 0, 1, 1, 0
   712,  1, 1,    1,    2,     0.594,         0, 0, 0, 0, 0, 1, 1, 0
   713,  1, 1,    1,    2,     2.546,     0.341, 0, 0, 0, 0, 1, 1, 0
   714,  1, 1,    1,    2,     1.285,         0, 0, 0, 0, 0, 1, 1, 0
   717,  1, 1,    1,    2,    23.842,     5.245, 0, 0, 0, 0, 1, 1, 0
   718,  1, 1,    1,    2,    25.456,      5.79, 0, 0, 0, 0, 1, 1, 0
   719,  1, 1,    1,    2,     3.394,     0.341, 0, 0, 0, 0, 1, 1, 0
   720,  1, 1,    1,    2,    12.133,     2.452, 0, 0, 0, 0, 1, 1, 0
   721,  1, 1,    1,    2,     1.952,     0.293, 0, 0, 0, 0, 1, 1, 0
   722,  1, 1,    1,    2,     2.206,     0.477, 0, 0, 0, 0, 1, 1, 0
   723,  1, 1,    1,    2,     8.825,     1.431, 0, 0, 0, 0, 1, 1, 0
   724,  1, 1,    1,    2,     2.298,     0.681, 0, 0, 0, 0, 1, 1, 0
   725,  1, 1,    1,    2,     1.697,     0.552, 0, 0, 0, 0, 1, 1, 0
   726,  1, 1,    1,    2,     1.273,         0, 0, 0, 0, 0, 1, 1, 0
   727,  1, 1,    1,    2,      3.19,     0.293, 0, 0, 0, 0, 1, 1, 0
   728,  1, 1,    1,    2,     0.169,         0, 0, 0, 0, 0, 1, 1, 0
   729,  1, 1,    1,    2,     0.849,     0.341, 0, 0, 0, 0, 1, 1, 0
   730,  1, 1,    1,    2,     3.054,         0, 0, 0, 0, 0, 1, 1, 0
   731,  1, 1,    1,    2,    30.546,    10.218, 0, 0, 0, 0, 1, 1, 0
   733,  1, 1,    1,    2,     0.849,     0.341, 0, 0, 0, 0, 1, 1, 0
   734,  1, 1,    1,    2,    67.882,    27.249, 0, 0, 0, 0, 1, 1, 0
   736,  1, 1,    1,    2,     7.275,     0.049, 0, 0, 0, 0, 1, 1, 0
   737,  1, 1,    1,    2,    14.425,     0.681, 0, 0, 0, 0, 1, 1, 0
   738,  1, 1,    1,    2,     3.394,         0, 0, 0, 0, 0, 1, 1, 0
   739,  1, 1,    1,    2,     3.326,     0.245, 0, 0, 0, 0, 1, 1, 0
   740,  1, 1,    1,    2,     2.546,     0.681, 0, 0, 0, 0, 1, 1, 0
   741,  1, 1,    1,    2,        13,         0, 0, 0, 0, 0, 1, 1, 0
   743,  1, 1,    1,    2,     2.546,     0.341, 0, 0, 0, 0, 1, 1, 0
   744,  1, 1,    1,    2,     4.275,         0, 0, 0, 0, 0, 1, 1, 0
   745,  1, 1,    1,    2,     2.121,         0, 0, 0, 0, 0, 1, 1, 0
   747,  1, 1,    1,    2,     3.013,     0.341, 0, 0, 0, 0, 1, 1, 0
   748,  1, 1,    1,    2,     0.424,         0, 0, 0, 0, 0, 1, 1, 0
   749,  1, 1,    1,    2,     2.265,     0.341, 0, 0, 0, 0, 1, 1, 0
   750,  1, 1,    1,    2,     1.273,     0.136, 0, 0, 0, 0, 1, 1, 0
   751,  1, 1,    1,    2,     5.685,     1.362, 0, 0, 0, 0, 1, 1, 0
   752,  1, 1,    1,    2,     5.939,      1.09, 0, 0, 0, 0, 1, 1, 0
   753,  1, 1,    1,    2,     3.394,         0, 0, 0, 0, 0, 1, 1, 0
   754,  1, 1,    1,    2,     1.187,     0.681, 0, 0, 0, 0, 1, 1, 0
   755,  1, 1,    1,    2,    10.695,     0.028, 0, 0, 0, 0, 1, 1, 0
   756,  1, 1,    1,    2,     3.903,         0, 0, 0, 0, 0, 1, 1, 0
   757,  1, 1,    1,    2,     3.224,     0.545, 0, 0, 0, 0, 1, 1, 0
   758,  1, 1,    1,    2,     8.485,     2.725, 0, 0, 0, 0, 1, 1, 0
   759,  1, 1,    1,    2,    23.758,     3.406, 0, 0, 0, 0, 1, 1, 0
   761,  1, 1,    1,    2,     6.466,     0.777, 0, 0, 0, 0, 1, 1, 0
   762,  1, 1,    1,    2,     5.092,     1.362, 0, 0, 0, 0, 1, 1, 0
   763,  1, 1,    1,    2,     0.849,         0, 0, 0, 0, 0, 1, 1, 0
   764,  1, 1,    1,    2,     4.418,     0.074, 0, 0, 0, 0, 1, 1, 0
   765,  1, 1,    1,    2,    19.163,     0.087, 0, 0, 0, 0, 1, 1, 0
   766,  1, 1,    1,    2,     5.939,     1.362, 0, 0, 0, 0, 1, 1, 0
   767,  1, 1,    1,    2,     4.836,         0, 0, 0, 0, 0, 1, 1, 0
   768,  1, 1,    1,    2,      2.63,     0.817, 0, 0, 0, 0, 1, 1, 0
   769,  1, 1,    1,    2,     5.092,     1.362, 0, 0, 0, 0, 1, 1, 0
   771,  1, 1,    1,    2,     4.243,     0.681, 0, 0, 0, 0, 1, 1, 0
   772,  1, 1,    1,    2,     5.092,     1.703, 0, 0, 0, 0, 1, 1, 0
   773,  1, 1,    1,    2,     4.243,     0.681, 0, 0, 0, 0, 1, 1, 0
   774,  1, 1,    1,    2,     6.843,     0.017, 0, 0, 0, 0, 1, 1, 0
   775,  1, 1,    1,    2,     5.405,     0.777, 0, 0, 0, 0, 1, 1, 0
   776,  1, 1,    1,    2,     1.866,     0.272, 0, 0, 0, 0, 1, 1, 0
   777,  1, 1,    1,    2,     3.139,     0.409, 0, 0, 0, 0, 1, 1, 0
   778,  1, 1,    1,    2,     1.273,         0, 0, 0, 0, 0, 1, 1, 0
   781,  1, 1,    1,    2,     1.273,     0.341, 0, 0, 0, 0, 1, 1, 0
   782,  1, 1,    1,    2,    10.861,     0.681, 0, 0, 0, 0, 1, 1, 0
   783,  1, 1,    1,    2,     8.485,     1.362, 0, 0, 0, 0, 1, 1, 0
   784,  1, 1,    1,    2,     2.291,         0, 0, 0, 0, 0, 1, 1, 0
   785,  1, 1,    1,    2,     2.291,     0.545, 0, 0, 0, 0, 1, 1, 0
   786,  1, 1,    1,    2,     0.849,         0, 0, 0, 0, 0, 1, 1, 0
   788,  1, 1,    1,    2,     6.418,     0.066, 0, 0, 0, 0, 1, 1, 0
   789,  1, 1,    1,    2,     2.546,     0.681, 0, 0, 0, 0, 1, 1, 0
   790,  1, 1,    1,    2,     5.092,     0.436, 0, 0, 0, 0, 1, 1, 0
   791,  1, 1,    1,    2,     3.394,     0.681, 0, 0, 0, 0, 1, 1, 0
   792,  1, 1,    1,    2,     2.715,     0.681, 0, 0, 0, 0, 1, 1, 0
   793,  1, 1,    1,    2,     2.731,     0.277, 0, 0, 0, 0, 1, 1, 0
   794,  1, 1,    1,    2,      2.97,     0.681, 0, 0, 0, 0, 1, 1, 0
   795,  1, 1,    1,    2,     1.273,     0.341, 0, 0, 0, 0, 1, 1, 0
   796,  1, 1,    1,    2,     5.648,         0, 0, 0, 0, 0, 1, 1, 0
   798,  1, 1,    1,    2,     1.697,         0, 0, 0, 0, 0, 1, 1, 0
   799,  1, 1,    1,    2,     2.546,     0.681, 0, 0, 0, 0, 1, 1, 0
   800,  1, 1,    1,    2,     2.546,     0.681, 0, 0, 0, 0, 1, 1, 0
   801,  1, 1,    1,    2,     4.497,     1.499, 0, 0, 0, 0, 1, 1, 0
   802,  1, 1,    1,    2,     2.546,     0.136, 0, 0, 0, 0, 1, 1, 0
   803,  1, 1,    1,    2,    11.031,     1.362, 0, 0, 0, 0, 1, 1, 0
   805,  1, 1,    1,    2,     4.158,     0.409, 0, 0, 0, 0, 1, 1, 0
   806,  1, 1,    1,    2,     2.546,         0, 0, 0, 0, 0, 1, 1, 0
   807,  1, 1,    1,    2,     4.243,     0.681, 0, 0, 0, 0, 1, 1, 0
   808,  1, 1,    1,    2,     16.97,     4.769, 0, 0, 0, 0, 1, 1, 0
   809,  1, 1,    1,    2,    20.149,     4.851, 0, 0, 0, 0, 1, 1, 0
   810,  1, 1,    1,    2,     3.224,      1.09, 0, 0, 0, 0, 1, 1, 0
   811,  1, 1,    1,    2,     0.855,         0, 0, 0, 0, 0, 1, 1, 0
   812,  1, 1,    1,    2,     7.068,     0.954, 0, 0, 0, 0, 1, 1, 0
   813,  1, 1,    1,    2,     2.469,     0.743, 0, 0, 0, 0, 1, 1, 0
   814,  1, 1,    1,    2,     3.819,         0, 0, 0, 0, 0, 1, 1, 0
   815,  1, 1,    1,    2,     2.036,     0.136, 0, 0, 0, 0, 1, 1, 0
   816,  1, 1,    1,    2,     4.158,     0.272, 0, 0, 0, 0, 1, 1, 0
   817,  1, 1,    1,    2,     3.988,     0.068, 0, 0, 0, 0, 1, 1, 0
   818,  1, 1,    1,    2,     1.866,     0.136, 0, 0, 0, 0, 1, 1, 0
   819,  1, 1,    1,    2,     1.952,     0.409, 0, 0, 0, 0, 1, 1, 0
   820,  1, 1,    1,    2,     2.377,     0.204, 0, 0, 0, 0, 1, 1, 0
   821,  1, 1,    1,    2,      0.51,     0.136, 0, 0, 0, 0, 1, 1, 0
   822,  1, 1,    1,    2,     2.036,         0, 0, 0, 0, 0, 1, 1, 0
   823,  1, 1,    1,    2,     5.092,     1.362, 0, 0, 0, 0, 1, 1, 0
   824,  1, 1,    1,    2,     1.383,     0.245, 0, 0, 0, 0, 1, 1, 0
   825,  1, 1,    1,    2,     4.166,     0.293, 0, 0, 0, 0, 1, 1, 0
   826,  1, 1,    1,    2,     3.394,     0.681, 0, 0, 0, 0, 1, 1, 0
   827,  1, 1,    1,    2,     2.377,         0, 0, 0, 0, 0, 1, 1, 0
   828,  1, 1,    1,    2,     2.546,         0, 0, 0, 0, 0, 1, 1, 0
   829,  1, 1,    1,    2,     5.092,         0, 0, 0, 0, 0, 1, 1, 0
   830,  1, 1,    1,    2,     3.996,     0.266, 0, 0, 0, 0, 1, 1, 0
   833,  1, 1,    1,    2,      4.92,     0.477, 0, 0, 0, 0, 1, 1, 0
   834,  1, 1,    1,    2,     0.849,     0.204, 0, 0, 0, 0, 1, 1, 0
   835,  1, 1,    1,    2,     2.121,     0.204, 0, 0, 0, 0, 1, 1, 0
   836,  1, 1,    1,    2,     1.357,     0.681, 0, 0, 0, 0, 1, 1, 0
   837,  1, 1,    1,    2,     3.734,         0, 0, 0, 0, 0, 1, 1, 0
   838,  1, 1,    1,    2,     2.801,         0, 0, 0, 0, 0, 1, 1, 0
   839,  1, 1,    1,    2,     1.697,         0, 0, 0, 0, 0, 1, 1, 0
   840,  1, 1,    1,    2,     3.394,     0.681, 0, 0, 0, 0, 1, 1, 0
   842,  1, 1,    1,    3,    16.484,      0.65, 0, 0, 0, 0, 1, 1, 0
   843,  1, 1,    1,    3,      3.35,     0.509, 0, 0, 0, 0, 1, 1, 0
   845,  1, 1,    1,    3,    35.146,     15.25, 0, 0, 0, 0, 1, 1, 0
   847,  1, 1,    1,    3,     0.661,     0.182, 0, 0, 0, 0, 1, 1, 0
   848,  1, 1,    1,    3,     3.007,     0.901, 0, 0, 0, 0, 1, 1, 0
   849,  1, 1,    1,    3,      2.18,     0.446, 0, 0, 0, 0, 1, 1, 0
   851,  1, 1,    1,    3,     4.524,     0.885, 0, 0, 0, 0, 1, 1, 0
   852,  1, 1,    1,    3,     3.013,    -0.252, 0, 0, 0, 0, 1, 1, 0
   853,  1, 1,    1,    3,     2.227,     0.779, 0, 0, 0, 0, 1, 1, 0
   855,  1, 1,    1,    3,     4.019,     0.278, 0, 0, 0, 0, 1, 1, 0
   856,  1, 1,    1,    3,     2.597,     0.325, 0, 0, 0, 0, 1, 1, 0
   859,  1, 1,    1,    3,     0.418,     0.217, 0, 0, 0, 0, 1, 1, 0
   860,  1, 1,    1,    3,     3.347,     1.517, 0, 0, 0, 0, 1, 1, 0
   861,  1, 1,    1,    3,     1.256,     0.302, 0, 0, 0, 0, 1, 1, 0
   864,  1, 1,    1,    3,     6.288,     0.933, 0, 0, 0, 0, 1, 1, 0
   865,  1, 1,    1,    3,     5.928,      0.81, 0, 0, 0, 0, 1, 1, 0
   866,  1, 1,    1,    3,     6.286,     1.025, 0, 0, 0, 0, 1, 1, 0
   869,  1, 1,    1,    3,     3.773,     1.063, 0, 0, 0, 0, 1, 1, 0
   870,  1, 1,    1,    3,     1.843,     0.618, 0, 0, 0, 0, 1, 1, 0
   871,  1, 1,    1,    3,     2.406,    -1.058, 0, 0, 0, 0, 1, 1, 0
   872,  1, 1,    1,    3,     1.776,    -0.742, 0, 0, 0, 0, 1, 1, 0
   873,  1, 1,    1,    3,     1.088,     0.215, 0, 0, 0, 0, 1, 1, 0
   876,  1, 1,    1,    3,     0.837,     0.433, 0, 0, 0, 0, 1, 1, 0
   877,  1, 1,    1,    3,     1.339,     0.433, 0, 0, 0, 0, 1, 1, 0
   878,  1, 1,    1,    3,     2.176,     2.497, 0, 0, 0, 0, 1, 1, 0
   879,  1, 1,    1,    3,      5.19,     1.577, 0, 0, 0, 0, 1, 1, 0
   880,  1, 1,    1,    3,     3.416,     0.512, 0, 0, 0, 0, 1, 1, 0
   881,  1, 1,    1,    3,     1.675,     0.384, 0, 0, 0, 0, 1, 1, 0
   883,  1, 1,    1,    3,     1.892,     0.401, 0, 0, 0, 0, 1, 1, 0
   884,  1, 1,    1,    3,     4.529,     0.884, 0, 0, 0, 0, 1, 1, 0
   885,  1, 1,    1,    3,     3.012,     0.823, 0, 0, 0, 0, 1, 1, 0
   887,  1, 1,    1,    3,     1.341,     0.472, 0, 0, 0, 0, 1, 1, 0
   888,  1, 1,    1,    3,     0.586,      0.21, 0, 0, 0, 0, 1, 1, 0
   892,  1, 1,    1,    3,     0.753,     0.087, 0, 0, 0, 0, 1, 1, 0
   893,  1, 1,    1,    3,     1.609,     0.305, 0, 0, 0, 0, 1, 1, 0
   895,  1, 1,    1,    3,     4.103,     1.235, 0, 0, 0, 0, 1, 1, 0
   897,  1, 1,    1,    3,     3.014,     0.388, 0, 0, 0, 0, 1, 1, 0
   898,  1, 1,    1,    3,     1.423,     0.085, 0, 0, 0, 0, 1, 1, 0
   900,  1, 1,    1,    3,     5.021,     1.733, 0, 0, 0, 0, 1, 1, 0
   901,  1, 1,    1,    3,         3,         5, 0, 0, 0, 0, 1, 1, 0
   902,  1, 1,    1,    3,     4.184,         0, 0, 0, 0, 0, 1, 1, 0
   904,  1, 1,    1,    3,     2.514,     1.122, 0, 0, 0, 0, 1, 1, 0
   905,  1, 1,    1,    3,     3.082,      0.55, 0, 0, 0, 0, 1, 1, 0
   906,  1, 1,    1,    3,     2.779,     0.542, 0, 0, 0, 0, 1, 1, 0
   907,  1, 1,    1,    3,     6.118,     0.252, 0, 0, 0, 0, 1, 1, 0
   909,  1, 1,    1,    3,     3.349,     0.715, 0, 0, 0, 0, 1, 1, 0
   910,  1, 1,    1,    3,     1.674,     0.498, 0, 0, 0, 0, 1, 1, 0
   911,  1, 1,    1,    3,     1.004,      0.13, 0, 0, 0, 0, 1, 1, 0
   914,  1, 1,    1,    3,     7.113,     0.867, 0, 0, 0, 0, 1, 1, 0
   915,  1, 1,    1,    3,     9.623,     2.167, 0, 0, 0, 0, 1, 1, 0
   916,  1, 1,    1,    3,     8.805,      1.82, 0, 0, 0, 0, 1, 1, 0
   917,  1, 1,    1,    3,     4.997,    -0.478, 0, 0, 0, 0, 1, 1, 0
   918,  1, 1,    1,    3,     3.817,     0.928, 0, 0, 0, 0, 1, 1, 0
   919,  1, 1,    1,    3,     0.502,     0.166, 0, 0, 0, 0, 1, 1, 0
   920,  1, 1,    1,    3,     1.172,     0.293, 0, 0, 0, 0, 1, 1, 0
   921,  1, 1,    1,    3,     5.355,     0.303, 0, 0, 0, 0, 1, 1, 0
   922,  1, 1,    1,    3,     1.757,      0.13, 0, 0, 0, 0, 1, 1, 0
   923,  1, 1,    1,    3,     2.428,     0.042, 0, 0, 0, 0, 1, 1, 0
   928,  1, 1,    1,    3,     1.256,      0.12, 0, 0, 0, 0, 1, 1, 0
   929,  1, 1,    1,    3,     4.188,     0.965, 0, 0, 0, 0, 1, 1, 0
   930,  1, 1,    1,    3,     2.093,     0.705, 0, 0, 0, 0, 1, 1, 0
   931,  1, 1,    1,    3,     5.028,     1.163, 0, 0, 0, 0, 1, 1, 0
   932,  1, 1,    1,    3,     4.864,    -1.124, 0, 0, 0, 0, 1, 1, 0
   933,  1, 1,    1,    3,     4.862,      -0.9, 0, 0, 0, 0, 1, 1, 0
   934,  1, 1,    1,    3,     4.435,     0.936, 0, 0, 0, 0, 1, 1, 0
   935,  1, 1,    1,    3,     1.732,      0.31, 0, 0, 0, 0, 1, 1, 0
   936,  1, 1,    1,    3,     2.295,     0.366, 0, 0, 0, 0, 1, 1, 0
   939,  1, 1,    1,    3,     2.185,     0.477, 0, 0, 0, 0, 1, 1, 0
   940,  1, 1,    1,    3,     3.478,     1.363, 0, 0, 0, 0, 1, 1, 0
   941,  1, 1,    1,    3,     2.512,     0.822, 0, 0, 0, 0, 1, 1, 0
   943,  1, 1,    1,    3,     2.092,      0.39, 0, 0, 0, 0, 1, 1, 0
   944,  1, 1,    1,    3,      2.51,     0.173, 0, 0, 0, 0, 1, 1, 0
   946,  1, 1,    1,    3,     2.512,     0.605, 0, 0, 0, 0, 1, 1, 0
   947,  1, 1,    1,    3,     2.093,     0.345, 0, 0, 0, 0, 1, 1, 0
   949,  1, 1,    1,    3,     0.418,     0.036, 0, 0, 0, 0, 1, 1, 0
   950,  1, 1,    1,    3,     1.675,     0.527, 0, 0, 0, 0, 1, 1, 0
   952,  1, 1,    1,    3,     1.341,     0.252, 0, 0, 0, 0, 1, 1, 0
   954,  1, 1,    1,    3,     0.837,     0.219, 0, 0, 0, 0, 1, 1, 0
   955,  1, 1,    1,    3,     4.101,     0.971, 0, 0, 0, 0, 1, 1, 0
   956,  1, 1,    1,    3,     3.959,     0.494, 0, 0, 0, 0, 1, 1, 0
   957,  1, 1,    1,    3,     1.474,    -3.024, 0, 0, 0, 0, 1, 1, 0
   960,  1, 1,    1,    3,     1.005,     0.203, 0, 0, 0, 0, 1, 1, 0
   962,  1, 1,    1,    3,     1.843,     0.175, 0, 0, 0, 0, 1, 1, 0
   965,  1, 1,    1,    3,     6.945,         0, 0, 0, 0, 0, 1, 1, 0
   966,  1, 1,    1,    3,      2.01,     0.228, 0, 0, 0, 0, 1, 1, 0
   968,  1, 1,    1,    3,     0.837,     0.173, 0, 0, 0, 0, 1, 1, 0
   970,  1, 1,    1,    3,     2.277,     0.124, 0, 0, 0, 0, 1, 1, 0
   971,  1, 1,    1,    3,     0.636,     0.011, 0, 0, 0, 0, 1, 1, 0
   972,  1, 1,    1,    3,     1.423,    -0.228, 0, 0, 0, 0, 1, 1, 0
   973,  1, 1,    1,    3,     1.674,     -0.37, 0, 0, 0, 0, 1, 1, 0
   974,  1, 1,    1,    3,     2.511,     0.585, 0, 0, 0, 0, 1, 1, 0
   975,  1, 1,    1,    3,     2.176,     0.542, 0, 0, 0, 0, 1, 1, 0
   976,  1, 1,    1,    3,    12.554,     4.328, 0, 0, 0, 0, 1, 1, 0
   978,  1, 1,    1,    3,     2.093,     0.498, 0, 0, 0, 0, 1, 1, 0
   979,  1, 1,    1,    3,     4.437,     0.975, 0, 0, 0, 0, 1, 1, 0
   980,  1, 1,    1,    3,     8.619,     0.867, 0, 0, 0, 0, 1, 1, 0
   982,  1, 1,    1,    3,     3.767,     0.888, 0, 0, 0, 0, 1, 1, 0
   984,  1, 1,    1,    3,     1.004,     0.217, 0, 0, 0, 0, 1, 1, 0
   986,  1, 1,    1,    3,      1.34,     0.087, 0, 0, 0, 0, 1, 1, 0
   988,  1, 1,    1,    3,     5.355,     0.607, 0, 0, 0, 0, 1, 1, 0
   989,  1, 1,    1,    3,     3.012,     0.823, 0, 0, 0, 0, 1, 1, 0
   990,  1, 1,    1,    3,     8.319,     1.259, 0, 0, 0, 0, 1, 1, 0
   991,  1, 1,    1,    3,      2.26,     0.631, 0, 0, 0, 0, 1, 1, 0
   992,  1, 1,    1,    3,     2.262,     0.536, 0, 0, 0, 0, 1, 1, 0
   994,  1, 1,    1,    3,     3.197,     0.021, 0, 0, 0, 0, 1, 1, 0
   995,  1, 1,    1,    3,     3.206,     0.147, 0, 0, 0, 0, 1, 1, 0
   996,  1, 1,    1,    3,      2.26,     0.758, 0, 0, 0, 0, 1, 1, 0
   997,  1, 1,    1,    3,      1.34,      0.48, 0, 0, 0, 0, 1, 1, 0
   998,  1, 1,    1,    3,     3.951,     0.906, 0, 0, 0, 0, 1, 1, 0
   999,  1, 1,    1,    3,     3.859,     0.801, 0, 0, 0, 0, 1, 1, 0
  1000,  1, 1,    1,    3,     13.89,      3.38, 0, 0, 0, 0, 1, 1, 0
  1002,  1, 1,    1,    3,    22.184,    51.733, 0, 0, 0, 0, 1, 1, 0
  1003,  1, 1,    1,    3,      5.02,     1.734, 0, 0, 0, 0, 1, 1, 0
  1004,  1, 1,    1,    3,     1.759,     0.178, 0, 0, 0, 0, 1, 1, 0
  1005,  1, 1,    1,    3,     1.507,    -0.197, 0, 0, 0, 0, 1, 1, 0
  1006,  1, 1,    1,    3,    10.199,     3.344, 0, 0, 0, 0, 1, 1, 0
  1010,  1, 1,    1,    3,     4.287,     1.052, 0, 0, 0, 0, 1, 1, 0
  1011,  1, 1,    1,    3,     1.766,     0.802, 0, 0, 0, 0, 1, 1, 0
  1012,  1, 1,    1,    3,    12.673,      1.71, 0, 0, 0, 0, 1, 1, 0
  1014,  1, 1,    1,    3,     5.847,     2.157, 0, 0, 0, 0, 1, 1, 0
  1015,  1, 1,    1,    3,    24.266,     1.733, 0, 0, 0, 0, 1, 1, 0
  1017,  1, 1,    1,    3,     0.587,     0.236, 0, 0, 0, 0, 1, 1, 0
  1019,  1, 1,    1,    3,     6.694,     1.083, 0, 0, 0, 0, 1, 1, 0
  1021,  1, 1,    1,    3,      1.76,     0.343, 0, 0, 0, 0, 1, 1, 0
  1023,  1, 1,    1,    3,     0.017,     0.074, 0, 0, 0, 0, 1, 1, 0
  1025,  1, 1,    1,    3,    17.995,      7.07, 0, 0, 0, 0, 1, 1, 0
  1038,  1, 1,    1,    3,     0.167,         0, 0, 0, 0, 0, 1, 1, 0
  1042,  1, 1,    1,    3,     1.674,     0.173, 0, 0, 0, 0, 1, 1, 0
  1043,  1, 1,    1,    3,     0.251,      0.13, 0, 0, 0, 0, 1, 1, 0
  1046,  1, 1,    1,    3,     5.526,     0.368, 0, 0, 0, 0, 1, 1, 0
  1048,  1, 1,    1,    3,     1.079,       0.1, 0, 0, 0, 0, 1, 1, 0
  1049,  1, 1,    1,    3,     2.184,     0.364, 0, 0, 0, 0, 1, 1, 0
  1050,  1, 1,    1,    3,     2.679,     0.532, 0, 0, 0, 0, 1, 1, 0
  1051,  1, 1,    1,    3,     1.758,     0.402, 0, 0, 0, 0, 1, 1, 0
  1052,  1, 1,    1,    3,     0.167,     0.078, 0, 0, 0, 0, 1, 1, 0
  1055,  1, 1,    1,    3,     1.171,     0.043, 0, 0, 0, 0, 1, 1, 0
  1056,  1, 1,    1,    3,      1.34,     0.314, 0, 0, 0, 0, 1, 1, 0
  1058,  1, 1,    1,    3,       3.1,     0.299, 0, 0, 0, 0, 1, 1, 0
  1060,  1, 1,    1,    3,     1.506,     0.173, 0, 0, 0, 0, 1, 1, 0
  1061,  1, 1,    1,    3,     1.925,      0.26, 0, 0, 0, 0, 1, 1, 0
  1062,  1, 1,    1,    3,     4.351,      0.52, 0, 0, 0, 0, 1, 1, 0
  1063,  1, 1,    1,    3,     2.594,     0.303, 0, 0, 0, 0, 1, 1, 0
  1064,  1, 1,    1,    3,     1.516,     0.038, 0, 0, 0, 0, 1, 1, 0
  1066,  1, 1,    1,    3,     3.521,     0.963, 0, 0, 0, 0, 1, 1, 0
  1068,  1, 1,    1,    3,     1.255,     0.228, 0, 0, 0, 0, 1, 1, 0
  1069,  1, 1,    1,    3,     0.335,     0.066, 0, 0, 0, 0, 1, 1, 0
  1070,  1, 1,    1,    3,    16.066,     3.467, 0, 0, 0, 0, 1, 1, 0
  1071,  1, 1,    1,    3,    15.062,     2.253, 0, 0, 0, 0, 1, 1, 0
  1072,  1, 1,    1,    3,     2.679,     0.845, 0, 0, 0, 0, 1, 1, 0
  1073,  1, 1,    1,    3,      2.26,     0.542, 0, 0, 0, 0, 1, 1, 0
  1074,  1, 1,    1,    3,     2.646,     0.373, 0, 0, 0, 0, 1, 1, 0
  1075,  1, 1,    1,    3,     2.646,     0.235, 0, 0, 0, 0, 1, 1, 0
  1076,  1, 1,    1,    3,     1.172,     0.127, 0, 0, 0, 0, 1, 1, 0
  1077,  1, 1,    1,    3,     2.094,     0.361, 0, 0, 0, 0, 1, 1, 0
  1080,  1, 1,    1,    3,     1.843,     0.661, 0, 0, 0, 0, 1, 1, 0
  1081,  1, 1,    1,    3,      0.92,     0.038, 0, 0, 0, 0, 1, 1, 0
  1082,  1, 1,    1,    3,     4.435,     0.217, 0, 0, 0, 0, 1, 1, 0
  1086,  1, 1,    1,    3,     1.674,     0.089, 0, 0, 0, 0, 1, 1, 0
  1087,  1, 1,    1,    3,      0.92,     0.038, 0, 0, 0, 0, 1, 1, 0
  1088,  1, 1,    1,    3,     0.837,     0.306, 0, 0, 0, 0, 1, 1, 0
  1089,  1, 1,    1,    3,     0.837,     0.391, 0, 0, 0, 0, 1, 1, 0
  1090,  1, 1,    1,    3,     0.837,         0, 0, 0, 0, 0, 1, 1, 0
  1092,  1, 1,    1,    3,     3.012,     0.043, 0, 0, 0, 0, 1, 1, 0
  1093,  1, 1,    1,    3,     1.004,     0.217, 0, 0, 0, 0, 1, 1, 0
  1094,  1, 1,    1,    3,     2.512,     0.778, 0, 0, 0, 0, 1, 1, 0
  1096,  1, 1,    1,    3,     2.243,     0.429, 0, 0, 0, 0, 1, 1, 0
  1097,  1, 1,    1,    3,     1.751,     0.348, 0, 0, 0, 0, 1, 1, 0
  1098,  1, 1,    1,    3,     0.335,     0.043, 0, 0, 0, 0, 1, 1, 0
  1103,  1, 1,    1,    3,      3.18,      0.52, 0, 0, 0, 0, 1, 1, 0
  1105,  1, 1,    1,    3,     5.862,     0.932, 0, 0, 0, 0, 1, 1, 0
  1108,  1, 1,    1,    3,     0.084,     0.065, 0, 0, 0, 0, 1, 1, 0
  1109,  1, 1,    1,    3,     1.172,    -0.327, 0, 0, 0, 0, 1, 1, 0
  1110,  1, 1,    1,    3,     0.837,     0.173, 0, 0, 0, 0, 1, 1, 0
  1112,  1, 1,    1,    3,     1.842,     0.277, 0, 0, 0, 0, 1, 1, 0
  1113,  1, 1,    1,    3,     1.591,     0.366, 0, 0, 0, 0, 1, 1, 0
  1114,  1, 1,    1,    3,     4.169,     7.947, 0, 0, 0, 0, 1, 1, 0
  1117,  1, 1,    1,    3,     3.685,     0.637, 0, 0, 0, 0, 1, 1, 0
  1118,  1, 1,    1,    3,       3.6,     0.514, 0, 0, 0, 0, 1, 1, 0
  1119,  1, 1,    1,    3,     2.068,    -0.765, 0, 0, 0, 0, 1, 1, 0
  1120,  1, 1,    1,    3,     2.303,    -0.251, 0, 0, 0, 0, 1, 1, 0
  1121,  1, 1,    1,    3,     5.021,     1.603, 0, 0, 0, 0, 1, 1, 0
  1122,  1, 1,    1,    3,     0.502,         0, 0, 0, 0, 0, 1, 1, 0
  1124,  1, 1,    1,    3,     2.093,     0.491, 0, 0, 0, 0, 1, 1, 0
  1127,  1, 1,    1,    3,     1.005,     0.126, 0, 0, 0, 0, 1, 1, 0
  1131,  1, 1,    1,    3,    13.432,     3.246, 0, 0, 0, 0, 1, 1, 0
  1132,  1, 1,    1,    3,     7.292,      0.88, 0, 0, 0, 0, 1, 1, 0
  1133,  1, 1,    1,    3,     6.867,     3.209, 0, 0, 0, 0, 1, 1, 0
  1134,  1, 1,    1,    3,     5.274,     0.252, 0, 0, 0, 0, 1, 1, 0
  1135,  1, 1,    1,    3,     1.674,     0.177, 0, 0, 0, 0, 1, 1, 0
  1136,  1, 1,    1,    3,     1.256,     0.522, 0, 0, 0, 0, 1, 1, 0
  1137,  1, 1,    1,    3,     1.423,     0.303, 0, 0, 0, 0, 1, 1, 0
  1138,  1, 1,    1,    3,    59.411,    15.471, 0, 0, 0, 0, 1, 1, 0
  1140,  1, 1,    1,    3,    39.831,     8.451, 0, 0, 0, 0, 1, 1, 0
  1144,  1, 1,    1,    3,     6.694,     1.733, 0, 0, 0, 0, 1, 1, 0
  1145,  1, 1,    1,    3,    16.735,       1.3, 0, 0, 0, 0, 1, 1, 0
  1147,  1, 1,    1,    3,     0.418,      0.13, 0, 0, 0, 0, 1, 1, 0
  1148,  1, 1,    1,    3,     0.837,     0.087, 0, 0, 0, 0, 1, 1, 0
  1149,  1, 1,    1,    3,     0.837,         0, 0, 0, 0, 0, 1, 1, 0
  1150,  1, 1,    1,    3,     2.343,     0.867, 0, 0, 0, 0, 1, 1, 0
  1151,  1, 1,    1,    3,     0.837,         0, 0, 0, 0, 0, 1, 1, 0
  1152,  1, 1,    1,    3,     0.669,     0.087, 0, 0, 0, 0, 1, 1, 0
  1153,  1, 1,    1,    3,    17.017,     3.009, 0, 0, 0, 0, 1, 1, 0
  1154,  1, 1,    1,    3,    14.773,     2.629, 0, 0, 0, 0, 1, 1, 0
  1155,  1, 1,    1,    3,    17.067,     3.019, 0, 0, 0, 0, 1, 1, 0
  1156,  1, 1,    1,    3,     7.566,     1.514, 0, 0, 0, 0, 1, 1, 0
  1157,  1, 1,    1,    3,     3.783,     0.757, 0, 0, 0, 0, 1, 1, 0
  1158,  1, 1,    1,    3,      19.4,     6.163, 0, 0, 0, 0, 1, 1, 0
  1159,  1, 1,    1,    3,     1.674,     0.817, 0, 0, 0, 0, 1, 1, 0
  1160,  1, 1,    1,    3,     7.982,     1.459, 0, 0, 0, 0, 1, 1, 0
  1161,  1, 1,    1,    3,     9.601,     1.737, 0, 0, 0, 0, 1, 1, 0
  1162,  1, 1,    1,    3,      2.52,     0.517, 0, 0, 0, 0, 1, 1, 0
  1163,  1, 1,    1,    3,     6.709,      1.68, 0, 0, 0, 0, 1, 1, 0
  1164,  1, 1,    1,    3,     4.622,     0.836, 0, 0, 0, 0, 1, 1, 0
  1165,  1, 1,    1,    3,     8.037,     1.468, 0, 0, 0, 0, 1, 1, 0
  1166,  1, 1,    1,    3,     8.037,     1.468, 0, 0, 0, 0, 1, 1, 0
  1167,  1, 1,    1,    3,     1.668,     0.329, 0, 0, 0, 0, 1, 1, 0
  1168,  1, 1,    1,    3,      2.86,     0.573, 0, 0, 0, 0, 1, 1, 0
  1171,  1, 1,    1,    3,     1.171,     0.087, 0, 0, 0, 0, 1, 1, 0
  1172,  1, 1,    1,    3,     0.335,     0.043, 0, 0, 0, 0, 1, 1, 0
  1175,  1, 1,    1,    3,     1.004,     0.173, 0, 0, 0, 0, 1, 1, 0
  1178,  1, 1,    1,    3,     6.783,     1.452, 0, 0, 0, 0, 1, 1, 0
  1179,  1, 1,    1,    3,      2.93,     0.628, 0, 0, 0, 0, 1, 1, 0
  1180,  1, 1,    1,    3,     7.339,      8.52, 0, 0, 0, 0, 1, 1, 0
  1181,  1, 1,    1,    3,     0.921,      0.39, 0, 0, 0, 0, 1, 1, 0
  1182,  1, 1,    1,    3,     0.913,     0.329, 0, 0, 0, 0, 1, 1, 0
  1183,  1, 1,    1,    3,     0.561,     0.264, 0, 0, 0, 0, 1, 1, 0
  1187,  1, 1,    1,    3,     4.184,     0.433, 0, 0, 0, 0, 1, 1, 0
  1188,  1, 1,    1,    3,    63.595,    12.135, 0, 0, 0, 0, 1, 1, 0
  1189,  1, 1,    1,    3,    60.237,    20.877, 0, 0, 0, 0, 1, 1, 0
  1191,  1, 1,    1,    3,     2.514,     0.498, 0, 0, 0, 0, 1, 1, 0
  1193,  1, 1,    1,    3,     0.586,     0.154, 0, 0, 0, 0, 1, 1, 0
  1195,  1, 1,    1,    3,     7.364,       1.3, 0, 0, 0, 0, 1, 1, 0
  1198,  1, 1,    1,    3,      0.92,     0.282, 0, 0, 0, 0, 1, 1, 0
  1199,  1, 1,    1,    3,     0.418,     0.065, 0, 0, 0, 0, 1, 1, 0
  1202,  1, 1,    1,    3,     1.256,     0.302, 0, 0, 0, 0, 1, 1, 0
  1203,  1, 1,    1,    3,     0.167,     0.078, 0, 0, 0, 0, 1, 1, 0
  1204,  1, 1,    1,    3,     0.418,         0, 0, 0, 0, 0, 1, 1, 0
  1205,  1, 1,    1,    3,     0.838,     0.157, 0, 0, 0, 0, 1, 1, 0
  1206,  1, 1,    1,    3,     0.167,     0.065, 0, 0, 0, 0, 1, 1, 0
  1208,  1, 1,    1,    3,     1.674,     0.043, 0, 0, 0, 0, 1, 1, 0
  1211,  1, 1,    1,    3,     0.753,     0.262, 0, 0, 0, 0, 1, 1, 0
  1212,  1, 1,    1,    3,     0.586,     0.175, 0, 0, 0, 0, 1, 1, 0
  1213,  1, 1,    1,    3,     0.586,     0.154, 0, 0, 0, 0, 1, 1, 0
  1214,  1, 1,    1,    3,     0.921,     0.289, 0, 0, 0, 0, 1, 1, 0
  1215,  1, 1,    1,    3,     1.802,     0.575, 0, 0, 0, 0, 1, 1, 0
  1216,  1, 1,    1,    3,     0.813,     0.367, 0, 0, 0, 0, 1, 1, 0
  1217,  1, 1,    1,    3,     0.418,     0.152, 0, 0, 0, 0, 1, 1, 0
  1219,  1, 1,    1,    3,     2.511,     0.585, 0, 0, 0, 0, 1, 1, 0
  1220,  1, 1,    1,    3,      1.59,     0.412, 0, 0, 0, 0, 1, 1, 0
  1221,  1, 1,    1,    3,     0.443,     -0.05, 0, 0, 0, 0, 1, 1, 0
  1222,  1, 1,    1,    3,     0.218,      -0.1, 0, 0, 0, 0, 1, 1, 0
  1223,  1, 1,    1,    3,     0.335,     0.169, 0, 0, 0, 0, 1, 1, 0
  1224,  1, 1,    1,    3,     5.192,      1.22, 0, 0, 0, 0, 1, 1, 0
  1225,  1, 1,    1,    3,     1.089,     0.174, 0, 0, 0, 0, 1, 1, 0
  1226,  1, 1,    1,    3,     1.702,     0.605, 0, 0, 0, 0, 1, 1, 0
  1227,  1, 1,    1,    3,      2.11,     0.253, 0, 0, 0, 0, 1, 1, 0
  1228,  1, 1,    1,    3,     1.884,     0.236, 0, 0, 0, 0, 1, 1, 0
  1231,  1, 1,    1,    3,     3.516,     1.192, 0, 0, 0, 0, 1, 1, 0
  1235,  1, 1,    1,    3,      2.26,     0.498, 0, 0, 0, 0, 1, 1, 0
  1236,  1, 1,    1,    3,     3.935,     0.932, 0, 0, 0, 0, 1, 1, 0
  1237,  1, 1,    1,    3,      1.59,     0.368, 0, 0, 0, 0, 1, 1, 0
  1238,  1, 1,    1,    3,     0.502,     0.152, 0, 0, 0, 0, 1, 1, 0
  1241,  1, 1,    1,    3,     2.253,     0.338, 0, 0, 0, 0, 1, 1, 0
  1242,  1, 1,    1,    3,     1.113,     0.283, 0, 0, 0, 0, 1, 1, 0
  1244,  1, 1,    1,    3,     3.524,     0.544, 0, 0, 0, 0, 1, 1, 0
  1245,  1, 1,    1,    3,     1.757,     0.451, 0, 0, 0, 0, 1, 1, 0
  1246,  1, 1,    1,    3,     4.104,     0.744, 0, 0, 0, 0, 1, 1, 0
  1247,  1, 1,    1,    3,    16.056,      5.97, 0, 0, 0, 0, 1, 1, 0
  1248,  1, 1,    1,    3,    41.754,       7.2, 0, 0, 0, 0, 1, 1, 0
  1249,  1, 1,    1,    3,     8.398,     1.782, 0, 0, 0, 0, 1, 1, 0
  1250,  1, 1,    1,    3,     4.254,      1.08, 0, 0, 0, 0, 1, 1, 0
  1251,  1, 1,    1,    3,     0.753,     0.087, 0, 0, 0, 0, 1, 1, 0
  1252,  1, 1,    1,    3,     2.259,     0.303, 0, 0, 0, 0, 1, 1, 0
  1257,  1, 1,    1,    3,     2.008,     0.217, 0, 0, 0, 0, 1, 1, 0
  1258,  1, 1,    1,    3,     2.008,     0.217, 0, 0, 0, 0, 1, 1, 0
  1259,  1, 1,    1,    3,     2.681,     0.501, 0, 0, 0, 0, 1, 1, 0
  1261,  1, 1,    1,    3,     1.005,     0.247, 0, 0, 0, 0, 1, 1, 0
  1265,  1, 1,    1,    3,     0.418,     0.128, 0, 0, 0, 0, 1, 1, 0
  1267,  1, 1,    1,    3,     1.592,     0.395, 0, 0, 0, 0, 1, 1, 0
  1268,  1, 1,    1,    3,     1.172,     0.346, 0, 0, 0, 0, 1, 1, 0
  1269,  1, 1,    1,    3,     3.933,     1.517, 0, 0, 0, 0, 1, 1, 0
  1270,  1, 1,    1,    3,     1.506,     0.087, 0, 0, 0, 0, 1, 1, 0
  1273,  1, 1,    1,    3,     1.256,     0.346, 0, 0, 0, 0, 1, 1, 0
  1275,  1, 1,    1,    3,     2.688,     0.026, 0, 0, 0, 0, 1, 1, 0
  1277,  1, 1,    1,    3,     4.773,     1.625, 0, 0, 0, 0, 1, 1, 0
  1279,  1, 1,    1,    3,     3.349,     0.562, 0, 0, 0, 0, 1, 1, 0
  1280,  1, 1,    1,    3,     1.423,     0.215, 0, 0, 0, 0, 1, 1, 0
  1281,  1, 1,    1,    3,     6.276,     1.122, 0, 0, 0, 0, 1, 1, 0
  1283,  1, 1,    1,    3,     2.762,     0.672, 0, 0, 0, 0, 1, 1, 0
  1285,  1, 1,    1,    3,      2.51,     1.213, 0, 0, 0, 0, 1, 1, 0
  1287,  1, 1,    1,    3,     3.267,     0.514, 0, 0, 0, 0, 1, 1, 0
  1288,  1, 1,    1,    3,        18,        42, 0, 0, 0, 0, 1, 1, 0
  1290,  1, 1,    1,    3,     0.418,     0.013, 0, 0, 0, 0, 1, 1, 0
  1291,  1, 1,    1,    3,     0.669,      0.05, 0, 0, 0, 0, 1, 1, 0
  1293,  1, 1,    1,    3,      2.18,     0.318, 0, 0, 0, 0, 1, 1, 0
  1294,  1, 1,    1,    3,      2.01,     0.139, 0, 0, 0, 0, 1, 1, 0
  1295,  1, 1,    1,    3,     0.669,     0.167, 0, 0, 0, 0, 1, 1, 0
  1296,  1, 1,    1,    3,     1.506,      0.26, 0, 0, 0, 0, 1, 1, 0
  1297,  1, 1,    1,    3,      0.92,      0.13, 0, 0, 0, 0, 1, 1, 0
  1298,  1, 1,    1,    3,     1.674,      0.06, 0, 0, 0, 0, 1, 1, 0
  1299,  1, 1,    1,    3,     2.679,     0.161, 0, 0, 0, 0, 1, 1, 0
  1300,  1, 1,    1,    3,     0.418,     0.122, 0, 0, 0, 0, 1, 1, 0
  1301,  1, 1,    1,    3,     3.355,     1.506, 0, 0, 0, 0, 1, 1, 0
  1302,  1, 1,    1,    3,     1.843,     0.137, 0, 0, 0, 0, 1, 1, 0
  1303,  1, 1,    1,    3,     0.251,     0.058, 0, 0, 0, 0, 1, 1, 0
  1304,  1, 1,    1,    3,     3.392,     -1.44, 0, 0, 0, 0, 1, 1, 0
  1306,  1, 1,    1,    3,     3.453,    -1.268, 0, 0, 0, 0, 1, 1, 0
  1308,  1, 1,    1,    3,     2.336,     0.462, 0, 0, 0, 0, 1, 1, 0
  1309,  1, 1,    1,    3,     1.248,     0.257, 0, 0, 0, 0, 1, 1, 0
  1312,  1, 1,    1,    3,     0.838,     0.108, 0, 0, 0, 0, 1, 1, 0
  1313,  1, 1,    1,    3,     1.258,     0.249, 0, 0, 0, 0, 1, 1, 0
  1314,  1, 1,    1,    3,     1.649,     0.211, 0, 0, 0, 0, 1, 1, 0
  1315,  1, 1,    1,    3,     1.976,     0.282, 0, 0, 0, 0, 1, 1, 0
  1317,  1, 1,    1,    3,     0.084,     0.035, 0, 0, 0, 0, 1, 1, 0
  1318,  1, 1,    1,    3,      4.77,      1.04, 0, 0, 0, 0, 1, 1, 0
  1324,  1, 1,    1,    3,     2.845,     0.477, 0, 0, 0, 0, 1, 1, 0
  1325,  1, 1,    1,    3,     1.757,      0.26, 0, 0, 0, 0, 1, 1, 0
  1326,  1, 1,    1,    3,     0.586,     0.087, 0, 0, 0, 0, 1, 1, 0
  1330,  1, 1,    1,    3,     0.686,     0.036, 0, 0, 0, 0, 1, 1, 0
  1332,  1, 1,    1,    3,      2.18,     0.624, 0, 0, 0, 0, 1, 1, 0
  1334,  1, 1,    1,    3,     2.096,     0.445, 0, 0, 0, 0, 1, 1, 0
  1335,  1, 1,    1,    3,     0.838,     0.026, 0, 0, 0, 0, 1, 1, 0
  1336,  1, 1,    1,    3,     1.257,      0.25, 0, 0, 0, 0, 1, 1, 0
  1337,  1, 1,    1,    3,     1.256,     0.041, 0, 0, 0, 0, 1, 1, 0
  1338,  1, 1,    1,    3,     2.596,     0.605, 0, 0, 0, 0, 1, 1, 0
  1339,  1, 1,    1,    3,     1.506,    -0.504, 0, 0, 0, 0, 1, 1, 0
  1340,  1, 1,    1,    3,     4.693,     1.221, 0, 0, 0, 0, 1, 1, 0
  1341,  1, 1,    1,    3,     1.506,      0.26, 0, 0, 0, 0, 1, 1, 0
  1343,  1, 1,    1,    3,    18.064,     4.757, 0, 0, 0, 0, 1, 1, 0
  1344,  1, 1,    1,    3,    17.981,     4.757, 0, 0, 0, 0, 1, 1, 0
  1345,  1, 1,    1,    3,     2.094,      0.14, 0, 0, 0, 0, 1, 1, 0
  1346,  1, 1,    1,    3,     1.759,     0.397, 0, 0, 0, 0, 1, 1, 0
  1348,  1, 1,    1,    3,     1.925,     0.321, 0, 0, 0, 0, 1, 1, 0
  1349,  1, 1,    1,    3,     5.362,     1.008, 0, 0, 0, 0, 1, 1, 0
  1350,  1, 1,    1,    3,     0.837,     0.255, 0, 0, 0, 0, 1, 1, 0
  1352,  1, 1,    1,    3,     3.766,     1.511, 0, 0, 0, 0, 1, 1, 0
  1353,  1, 1,    1,    3,     8.837,    16.416, 0, 0, 0, 0, 1, 1, 0
  1355,  1, 1,    1,    3,     1.164,     0.233, 0, 0, 0, 0, 1, 1, 0
  1356,  1, 1,    1,    3,     1.248,     0.244, 0, 0, 0, 0, 1, 1, 0
  1357,  1, 1,    1,    3,     5.026,     1.096, 0, 0, 0, 0, 1, 1, 0
  1358,  1, 1,    1,    3,     3.685,     0.836, 0, 0, 0, 0, 1, 1, 0
  1361,  1, 1,    1,    3,     3.351,     1.342, 0, 0, 0, 0, 1, 1, 0
  1362,  1, 1,    1,    3,     4.688,     0.498, 0, 0, 0, 0, 1, 1, 0
  1364,  1, 1,    1,    3,    13.388,     5.634, 0, 0, 0, 0, 1, 1, 0
  1365,  1, 1,    1,    3,     2.093,     0.055, 0, 0, 0, 0, 1, 1, 0
  1366,  1, 1,    1,    3,     2.345,     0.276, 0, 0, 0, 0, 1, 1, 0
  1367,  1, 1,    1,    3,     0.838,     0.201, 0, 0, 0, 0, 1, 1, 0
  1368,  1, 1,    1,    3,     0.167,     0.122, 0, 0, 0, 0, 1, 1, 0
  1369,  1, 1,    1,    3,     3.267,     0.936, 0, 0, 0, 0, 1, 1, 0
  1370,  1, 1,    1,    3,     0.167,         0, 0, 0, 0, 0, 1, 1, 0
  1372,  1, 1,    1,    3,     3.348,     0.455, 0, 0, 0, 0, 1, 1, 0
  1375,  1, 1,    1,    3,     7.943,    13.795, 0, 0, 0, 0, 1, 1, 0
  1377,  1, 1,    1,    3,     2.848,     1.074, 0, 0, 0, 0, 1, 1, 0
  1378,  1, 1,    1,    3,     2.933,     0.507, 0, 0, 0, 0, 1, 1, 0
  1379,  1, 1,    1,    3,     1.675,     0.264, 0, 0, 0, 0, 1, 1, 0
  1380,  1, 1,    1,    3,     3.352,     0.213, 0, 0, 0, 0, 1, 1, 0
  1382,  1, 1,    1,    3,     3.432,     1.192, 0, 0, 0, 0, 1, 1, 0
  1384,  1, 1,    1,    3,     1.223,     0.321, 0, 0, 0, 0, 1, 1, 0
  1385,  1, 1,    1,    3,     0.452,     0.062, 0, 0, 0, 0, 1, 1, 0
  1386,  1, 1,    1,    3,     1.807,    -0.562, 0, 0, 0, 0, 1, 1, 0
  1387,  1, 1,    1,    3,     3.709,    -1.616, 0, 0, 0, 0, 1, 1, 0
  1390,  1, 1,    1,    3,     2.094,      0.49, 0, 0, 0, 0, 1, 1, 0
  1391,  1, 1,    1,    3,     0.837,     0.211, 0, 0, 0, 0, 1, 1, 0
  1392,  1, 1,    1,    3,     3.916,    -2.726, 0, 0, 0, 0, 1, 1, 0
  1393,  1, 1,    1,    3,     3.229,    -0.014, 0, 0, 0, 0, 1, 1, 0
  1394,  1, 1,    1,    3,      2.42,     0.472, 0, 0, 0, 0, 1, 1, 0
  1395,  1, 1,    1,    3,     5.044,     0.924, 0, 0, 0, 0, 1, 1, 0
  1396,  1, 1,    1,    3,     1.676,      0.39, 0, 0, 0, 0, 1, 1, 0
  1398,  1, 1,    1,    3,     4.775,     1.009, 0, 0, 0, 0, 1, 1, 0
  1399,  1, 1,    1,    3,     3.852,     0.836, 0, 0, 0, 0, 1, 1, 0
  1400,  1, 1,    1,    3,     0.335,     0.087, 0, 0, 0, 0, 1, 1, 0
  1403,  1, 1,    1,    3,     3.012,     0.607, 0, 0, 0, 0, 1, 1, 0
  1404,  1, 1,    1,    3,     7.615,     3.293, 0, 0, 0, 0, 1, 1, 0
  1405,  1, 1,    1,    3,     3.017,     0.466, 0, 0, 0, 0, 1, 1, 0
  1406,  1, 1,    1,    3,     0.753,     0.128, 0, 0, 0, 0, 1, 1, 0
  1409,  1, 1,    1,    3,     0.653,     0.061, 0, 0, 0, 0, 1, 1, 0
  1411,  1, 1,    1,    3,     3.852,     1.125, 0, 0, 0, 0, 1, 1, 0
  1412,  1, 1,    1,    3,     3.114,     0.626, 0, 0, 0, 0, 1, 1, 0
  1417,  1, 1,    1,    3,      6.28,     0.498, 0, 0, 0, 0, 1, 1, 0
  1418,  1, 1,    1,    3,    10.472,     0.932, 0, 0, 0, 0, 1, 1, 0
  1419,  1, 1,    1,    3,     2.093,     0.758, 0, 0, 0, 0, 1, 1, 0
  1420,  1, 1,    1,    3,     1.255,     0.238, 0, 0, 0, 0, 1, 1, 0
  1421,  1, 1,    1,    3,     0.837,     0.219, 0, 0, 0, 0, 1, 1, 0
  1422,  1, 1,    1,    3,     0.502,     0.174, 0, 0, 0, 0, 1, 1, 0
  1423,  1, 1,    1,    3,     0.167,     0.014, 0, 0, 0, 0, 1, 1, 0
  1424,  1, 1,    1,    3,     0.301,     0.045, 0, 0, 0, 0, 1, 1, 0
  1427,  1, 1,    1,    3,     1.138,     0.202, 0, 0, 0, 0, 1, 1, 0
  1428,  1, 1,    1,    3,     3.736,     1.079, 0, 0, 0, 0, 1, 1, 0
  1429,  1, 1,    1,    3,     1.482,    -0.436, 0, 0, 0, 0, 1, 1, 0
  1430,  1, 1,    1,    3,     1.189,     0.062, 0, 0, 0, 0, 1, 1, 0
  1431,  1, 1,    1,    3,     1.591,     0.219, 0, 0, 0, 0, 1, 1, 0
  1433,  1, 1,    1,    3,     2.072,     0.197, 0, 0, 0, 0, 1, 1, 0
  1434,  1, 1,    1,    3,     3.347,     0.867, 0, 0, 0, 0, 1, 1, 0
  1435,  1, 1,    1,    3,    11.537,     2.373, 0, 0, 0, 0, 1, 1, 0
  1436,  1, 1,    1,    3,     2.919,     0.597, 0, 0, 0, 0, 1, 1, 0
  1438,  1, 1,    1,    3,     3.274,      0.66, 0, 0, 0, 0, 1, 1, 0
  1439,  1, 1,    1,    3,     4.172,     0.819, 0, 0, 0, 0, 1, 1, 0
  1440,  1, 1,    1,    3,      5.11,     1.691, 0, 0, 0, 0, 1, 1, 0
  1441,  1, 1,    1,    3,      3.35,     0.775, 0, 0, 0, 0, 1, 1, 0
  1444,  1, 1,    1,    3,     4.615,     1.723, 0, 0, 0, 0, 1, 1, 0
  1445,  1, 1,    1,    3,     5.873,     1.193, 0, 0, 0, 0, 1, 1, 0
  1448,  1, 1,    1,    3,     0.669,     0.146, 0, 0, 0, 0, 1, 1, 0
  1449,  1, 1,    1,    3,     0.134,    -0.113, 0, 0, 0, 0, 1, 1, 0
  1451,  1, 1,    1,    3,     0.084,     0.035, 0, 0, 0, 0, 1, 1, 0
  1452,  1, 1,    1,    3,     1.674,     0.628, 0, 0, 0, 0, 1, 1, 0
  1453,  1, 1,    1,    3,     1.423,     0.282, 0, 0, 0, 0, 1, 1, 0
  1454,  1, 1,    1,    3,     4.021,     0.537, 0, 0, 0, 0, 1, 1, 0
  1455,  1, 1,    1,    3,     1.926,     0.267, 0, 0, 0, 0, 1, 1, 0
  1457,  1, 1,    1,    3,     2.168,    -0.589, 0, 0, 0, 0, 1, 1, 0
  1458,  1, 1,    1,    3,      5.86,     1.317, 0, 0, 0, 0, 1, 1, 0
  1459,  1, 1,    1,    3,     4.185,     0.971, 0, 0, 0, 0, 1, 1, 0
  1460,  1, 1,    1,    3,     2.597,     0.764, 0, 0, 0, 0, 1, 1, 0
  1462,  1, 1,    1,    3,     1.339,     0.498, 0, 0, 0, 0, 1, 1, 0
  1464,  1, 1,    1,    3,     2.514,     0.726, 0, 0, 0, 0, 1, 1, 0
  1465,  1, 1,    1,    3,     4.049,    -2.067, 0, 0, 0, 0, 1, 1, 0
  1468,  1, 1,    1,    3,     1.256,     0.128, 0, 0, 0, 0, 1, 1, 0
  1469,  1, 1,    1,    3,     0.837,     0.124, 0, 0, 0, 0, 1, 1, 0
  1472,  1, 1,    1,    3,     3.354,      0.61, 0, 0, 0, 0, 1, 1, 0
  1473,  1, 1,    1,    3,     4.194,     0.773, 0, 0, 0, 0, 1, 1, 0
  1474,  1, 1,    1,    3,     1.591,     1.582, 0, 0, 0, 0, 1, 1, 0
  1475,  1, 1,    1,    3,     1.674,     0.542, 0, 0, 0, 0, 1, 1, 0
  1476,  1, 1,    1,    3,     0.837,     0.229, 0, 0, 0, 0, 1, 1, 0
  1477,  1, 1,    1,    3,     2.428,     0.575, 0, 0, 0, 0, 1, 1, 0
  1480,  1, 1,    1,    3,     0.335,     0.085, 0, 0, 0, 0, 1, 1, 0
  1481,  1, 1,    1,    3,     0.586,     0.195, 0, 0, 0, 0, 1, 1, 0
  1482,  1, 1,    1,    3,     2.512,     0.475, 0, 0, 0, 0, 1, 1, 0
  1483,  1, 1,    1,    3,     1.423,     0.238, 0, 0, 0, 0, 1, 1, 0
  1484,  1, 1,    1,    3,     1.759,     0.048, 0, 0, 0, 0, 1, 1, 0
  1485,  1, 1,    1,    3,     0.838,    -0.039, 0, 0, 0, 0, 1, 1, 0
  1486,  1, 1,    1,    3,     2.428,     0.735, 0, 0, 0, 0, 1, 1, 0
  1487,  1, 1,    1,    3,     1.928,     0.485, 0, 0, 0, 0, 1, 1, 0
  1488,  1, 1,    1,    3,     3.017,     0.952, 0, 0, 0, 0, 1, 1, 0
  1490,  1, 1,    1,    3,     2.936,     0.741, 0, 0, 0, 0, 1, 1, 0
  1491,  1, 1,    1,    3,     2.094,     0.402, 0, 0, 0, 0, 1, 1, 0
  1493,  1, 1,    1,    3,      1.34,     0.043, 0, 0, 0, 0, 1, 1, 0
  1494,  1, 1,    1,    3,     1.004,     0.257, 0, 0, 0, 0, 1, 1, 0
  1495,  1, 1,    1,    3,     2.511,     0.585, 0, 0, 0, 0, 1, 1, 0
  1496,  1, 1,    1,    3,     3.515,      0.77, 0, 0, 0, 0, 1, 1, 0
  1497,  1, 1,    1,    3,    11.045,     2.964, 0, 0, 0, 0, 1, 1, 0
  1498,  1, 1,    1,    3,     0.025,     0.043, 0, 0, 0, 0, 1, 1, 0
  1499,  1, 1,    1,    3,     0.921,     0.695, 0, 0, 0, 0, 1, 1, 0
  1501,  1, 1,    1,    3,     1.842,      0.28, 0, 0, 0, 0, 1, 1, 0
  1502,  1, 1,    1,    3,     1.507,     0.151, 0, 0, 0, 0, 1, 1, 0
  1503,  1, 1,    1,    3,     3.187,     0.181, 0, 0, 0, 0, 1, 1, 0
  1505,  1, 1,    1,    3,     1.004,     0.273, 0, 0, 0, 0, 1, 1, 0
  1506,  1, 1,    1,    3,     2.679,     1.096, 0, 0, 0, 0, 1, 1, 0
  1508,  1, 1,    1,    3,     1.506,      0.26, 0, 0, 0, 0, 1, 1, 0
  1509,  1, 1,    1,    3,     1.757,     0.303, 0, 0, 0, 0, 1, 1, 0
  1510,  1, 1,    1,    3,     0.921,     0.114, 0, 0, 0, 0, 1, 1, 0
  1511,  1, 1,    1,    3,     1.089,    -0.131, 0, 0, 0, 0, 1, 1, 0
  1512,  1, 1,    1,    3,     2.263,     0.802, 0, 0, 0, 0, 1, 1, 0
  1514,  1, 1,    1,    3,     5.867,     1.011, 0, 0, 0, 0, 1, 1, 0
  1518,  1, 1,    1,    3,     1.255,    -0.167, 0, 0, 0, 0, 1, 1, 0
  1519,  1, 1,    1,    3,     1.423,      0.32, 0, 0, 0, 0, 1, 1, 0
  1521,  1, 1,    1,    3,      2.85,    -2.295, 0, 0, 0, 0, 1, 1, 0
  1522,  1, 1,    1,    3,     2.935,     0.648, 0, 0, 0, 0, 1, 1, 0
  1523,  1, 1,    1,    3,     1.925,     0.432, 0, 0, 0, 0, 1, 1, 0
  1527,  1, 1,    1,    3,     6.113,     2.058, 0, 0, 0, 0, 1, 1, 0
  1528,  1, 1,    1,    3,     0.905,     0.387, 0, 0, 0, 0, 1, 1, 0
  1529,  1, 1,    1,    3,     0.318,       0.1, 0, 0, 0, 0, 1, 1, 0
  1530,  1, 1,    1,    3,     2.767,     0.379, 0, 0, 0, 0, 1, 1, 0
  1532,  1, 1,    1,    3,     4.184,     0.217, 0, 0, 0, 0, 1, 1, 0
  1536,  1, 1,    1,    3,     2.463,    -0.944, 0, 0, 0, 0, 1, 1, 0
  1537,  1, 1,    1,    3,     1.608,      0.16, 0, 0, 0, 0, 1, 1, 0
  1538,  1, 1,    1,    3,    10.827,      2.62, 0, 0, 0, 0, 1, 1, 0
  1539,  1, 1,    1,    3,     2.343,     0.347, 0, 0, 0, 0, 1, 1, 0
  1541,  1, 1,    1,    3,    14.834,     2.626, 0, 0, 0, 0, 1, 1, 0
  1542,  1, 1,    1,    3,     2.924,     0.335, 0, 0, 0, 0, 1, 1, 0
  1543,  1, 1,    1,    3,     3.831,     0.254, 0, 0, 0, 0, 1, 1, 0
  1544,  1, 1,    1,    3,     0.921,     0.433, 0, 0, 0, 0, 1, 1, 0
  1545,  1, 1,    1,    3,     5.439,     0.303, 0, 0, 0, 0, 1, 1, 0
  1546,  1, 1,    1,    3,     3.769,     0.517, 0, 0, 0, 0, 1, 1, 0
  1548,  1, 1,    1,    3,     0.838,     0.201, 0, 0, 0, 0, 1, 1, 0
  1550,  1, 1,    1,    3,     0.335,     0.166, 0, 0, 0, 0, 1, 1, 0
  1551,  1, 1,    1,    3,     2.261,       0.8, 0, 0, 0, 0, 1, 1, 0
  1554,  1, 1,    1,    3,     1.675,    -0.886, 0, 0, 0, 0, 1, 1, 0
  1556,  1, 1,    1,    3,     0.586,     0.242, 0, 0, 0, 0, 1, 1, 0
  1557,  1, 1,    1,    3,     0.838,    -0.435, 0, 0, 0, 0, 1, 1, 0
  1558,  1, 1,    1,    3,      2.58,    -0.322, 0, 0, 0, 0, 1, 1, 0
  1559,  1, 1,    1,    3,     1.356,     0.157, 0, 0, 0, 0, 1, 1, 0
  1560,  1, 1,    1,    3,     3.096,     0.607, 0, 0, 0, 0, 1, 1, 0
  1562,  1, 1,    1,    3,     0.084,     0.022, 0, 0, 0, 0, 1, 1, 0
  1563,  1, 1,    1,    3,     0.084,     0.065, 0, 0, 0, 0, 1, 1, 0
  1564,  1, 1,    1,    3,     8.627,     1.238, 0, 0, 0, 0, 1, 1, 0
  1568,  1, 1,    1,    3,     4.023,     0.277, 0, 0, 0, 0, 1, 1, 0
  1569,  1, 1,    1,    3,     0.838,     0.026, 0, 0, 0, 0, 1, 1, 0
  1572,  1, 1,    1,    3,     3.306,    -0.622, 0, 0, 0, 0, 1, 1, 0
  1573,  1, 1,    1,    3,     3.582,    -0.072, 0, 0, 0, 0, 1, 1, 0
  1574,  1, 1,    1,    3,     3.437,     0.786, 0, 0, 0, 0, 1, 1, 0
  1576,  1, 1,    1,    3,     1.834,     0.701, 0, 0, 0, 0, 1, 1, 0
  1577,  1, 1,    1,    3,     1.784,     0.169, 0, 0, 0, 0, 1, 1, 0
  1578,  1, 1,    1,    3,     1.506,     0.347, 0, 0, 0, 0, 1, 1, 0
  1579,  1, 1,    1,    3,     2.092,      -0.4, 0, 0, 0, 0, 1, 1, 0
  1580,  1, 1,    1,    3,     0.837,     0.173, 0, 0, 0, 0, 1, 1, 0
  1581,  1, 1,    1,    3,     2.008,     0.563, 0, 0, 0, 0, 1, 1, 0
  1582,  1, 1,    1,    3,     2.344,     0.412, 0, 0, 0, 0, 1, 1, 0
  1583,  1, 1,    1,    3,     0.167,     0.108, 0, 0, 0, 0, 1, 1, 0
  1585,  1, 1,    1,    3,     4.017,     0.477, 0, 0, 0, 0, 1, 1, 0
  1586,  1, 1,    1,    3,     1.089,     0.127, 0, 0, 0, 0, 1, 1, 0
  1588,  1, 1,    1,    3,     2.345,     0.363, 0, 0, 0, 0, 1, 1, 0
  1589,  1, 1,    1,    3,     1.507,     0.093, 0, 0, 0, 0, 1, 1, 0
  1590,  1, 1,    1,    3,     1.423,     0.484, 0, 0, 0, 0, 1, 1, 0
  1591,  1, 1,    1,    3,     2.764,     0.939, 0, 0, 0, 0, 1, 1, 0
  1592,  1, 1,    1,    3,     2.094,     0.166, 0, 0, 0, 0, 1, 1, 0
  1594,  1, 1,    1,    3,     2.513,      0.41, 0, 0, 0, 0, 1, 1, 0
  1595,  1, 1,    1,    3,     1.005,     0.169, 0, 0, 0, 0, 1, 1, 0
  1596,  1, 1,    1,    3,     1.255,     0.217, 0, 0, 0, 0, 1, 1, 0
  1598,  1, 1,    1,    3,     4.186,     0.715, 0, 0, 0, 0, 1, 1, 0
  1600,  1, 1,    1,    3,     4.696,     0.696, 0, 0, 0, 0, 1, 1, 0
  1602,  1, 1,    1,    3,     1.758,     0.345, 0, 0, 0, 0, 1, 1, 0
  1603,  1, 1,    1,    3,     2.009,     0.715, 0, 0, 0, 0, 1, 1, 0
  1604,  1, 1,    1,    3,     2.052,     0.594, 0, 0, 0, 0, 1, 1, 0
  1605,  1, 1,    1,    3,     2.412,     0.683, 0, 0, 0, 0, 1, 1, 0
  1606,  1, 1,    1,    3,     1.607,     0.435, 0, 0, 0, 0, 1, 1, 0
  1607,  1, 1,    1,    3,     0.753,    -0.709, 0, 0, 0, 0, 1, 1, 0
  1608,  1, 1,    1,    3,      1.66,     0.651, 0, 0, 0, 0, 1, 1, 0
  1610,  1, 1,    1,    3,     1.339,     0.429, 0, 0, 0, 0, 1, 1, 0
  1612,  1, 1,    1,    3,     0.586,      0.26, 0, 0, 0, 0, 1, 1, 0
  1614,  1, 1,    1,    3,     0.981,     0.189, 0, 0, 0, 0, 1, 1, 0
  1615,  1, 1,    1,    3,      0.88,     0.179, 0, 0, 0, 0, 1, 1, 0
  1616,  1, 1,    1,    3,     0.671,    -0.959, 0, 0, 0, 0, 1, 1, 0
  1618,  1, 1,    1,    3,     0.502,     0.238, 0, 0, 0, 0, 1, 1, 0
  1619,  1, 1,    1,    3,     0.335,     0.097, 0, 0, 0, 0, 1, 1, 0
  1620,  1, 1,    1,    3,     1.842,     0.401, 0, 0, 0, 0, 1, 1, 0
  1624,  1, 1,    1,    3,     1.005,     0.072, 0, 0, 0, 0, 1, 1, 0
  1625,  1, 1,    1,    3,     1.257,     0.207, 0, 0, 0, 0, 1, 1, 0
  1626,  1, 1,    1,    3,     4.693,     1.643, 0, 0, 0, 0, 1, 1, 0
  1628,  1, 1,    1,    3,     2.513,      0.41, 0, 0, 0, 0, 1, 1, 0
  1629,  1, 1,    1,    3,     1.675,     0.264, 0, 0, 0, 0, 1, 1, 0
  1633,  1, 1,    1,    3,     2.595,     0.455, 0, 0, 0, 0, 1, 1, 0
  1635,  1, 1,    1,    3,     4.129,    -0.864, 0, 0, 0, 0, 1, 1, 0
  1636,  1, 1,    1,    3,     3.207,    -0.496, 0, 0, 0, 0, 1, 1, 0
  1637,  1, 1,    1,    3,     6.798,     0.579, 0, 0, 0, 0, 1, 1, 0
  1639,  1, 1,    1,    3,     6.293,     0.551, 0, 0, 0, 0, 1, 1, 0
  1641,  1, 1,    1,    3,     5.446,     1.051, 0, 0, 0, 0, 1, 1, 0
  1642,  1, 1,    1,    3,     6.697,     1.404, 0, 0, 0, 0, 1, 1, 0
  1643,  1, 1,    1,    3,     0.586,     0.173, 0, 0, 0, 0, 1, 1, 0
  1645,  1, 1,    1,    3,     4.303,     1.016, 0, 0, 0, 0, 1, 1, 0
  1648,  1, 1,    1,    3,     0.167,         0, 0, 0, 0, 0, 1, 1, 0
  1650,  1, 1,    1,    3,     1.841,     0.173, 0, 0, 0, 0, 1, 1, 0
  1651,  1, 1,    1,    3,     4.017,     0.693, 0, 0, 0, 0, 1, 1, 0
  1652,  1, 1,    1,    3,     0.418,         0, 0, 0, 0, 0, 1, 1, 0
  1654,  1, 1,    1,    3,     1.508,     0.412, 0, 0, 0, 0, 1, 1, 0
  1656,  1, 1,    1,    3,     3.432,     1.192, 0, 0, 0, 0, 1, 1, 0
  1657,  1, 1,    1,    3,     1.506,     0.542, 0, 0, 0, 0, 1, 1, 0
  1658,  1, 1,    1,    3,     2.092,     0.815, 0, 0, 0, 0, 1, 1, 0
  1660,  1, 1,    1,    3,     4.351,     0.997, 0, 0, 0, 0, 1, 1, 0
  1661,  1, 1,    1,    3,     8.619,      1.69, 0, 0, 0, 0, 1, 1, 0
  1662,  1, 1,    1,    3,     1.509,      0.52, 0, 0, 0, 0, 1, 1, 0
  1663,  1, 1,    1,    3,      1.49,     0.305, 0, 0, 0, 0, 1, 1, 0
  1664,  1, 1,    1,    3,     1.172,     0.075, 0, 0, 0, 0, 1, 1, 0
  1665,  1, 1,    1,    3,     3.598,      0.78, 0, 0, 0, 0, 1, 1, 0
  1666,  1, 1,    1,    3,     2.427,     0.433, 0, 0, 0, 0, 1, 1, 0
  1669,  1, 1,    1,    3,     1.089,     0.257, 0, 0, 0, 0, 1, 1, 0
  1670,  1, 1,    1,    3,     0.167,     0.022, 0, 0, 0, 0, 1, 1, 0
  1671,  1, 1,    1,    3,     5.032,      0.44, 0, 0, 0, 0, 1, 1, 0
  1672,  1, 1,    1,    3,     3.516,     0.628, 0, 0, 0, 0, 1, 1, 0
  1673,  1, 1,    1,    3,    16.255,      20.3, 0, 0, 0, 0, 1, 1, 0
  1675,  1, 1,    1,    3,       4.1,     0.303, 0, 0, 0, 0, 1, 1, 0
  1676,  1, 1,    1,    3,     1.758,     0.312, 0, 0, 0, 0, 1, 1, 0
  1677,  1, 1,    1,    3,     1.507,     0.088, 0, 0, 0, 0, 1, 1, 0
  1678,  1, 1,    1,    3,     1.257,     0.383, 0, 0, 0, 0, 1, 1, 0
  1680,  1, 1,    1,    3,       2.6,     0.639, 0, 0, 0, 0, 1, 1, 0
  1681,  1, 1,    1,    3,     2.093,     0.491, 0, 0, 0, 0, 1, 1, 0
  1684,  1, 1,    1,    3,      2.51,         0, 0, 0, 0, 0, 1, 1, 0
  1685,  1, 1,    1,    3,    10.017,    10.997, 0, 0, 0, 0, 1, 1, 0
  1686,  1, 1,    1,    3,     4.418,    10.987, 0, 0, 0, 0, 1, 1, 0
  1687,  1, 1,    1,    3,     0.871,     0.027, 0, 0, 0, 0, 1, 1, 0
  1688,  1, 1,    1,    3,     2.177,     0.054, 0, 0, 0, 0, 1, 1, 0
  1689,  1, 1,    1,    3,     1.508,     0.124, 0, 0, 0, 0, 1, 1, 0
  1693,  1, 1,    1,    3,     0.251,      -0.2, 0, 0, 0, 0, 1, 1, 0
  1694,  1, 1,    1,    3,     0.837,      0.13, 0, 0, 0, 0, 1, 1, 0
  1695,  1, 1,    1,    3,     1.139,     0.371, 0, 0, 0, 0, 1, 1, 0
  1696,  1, 1,    1,    3,     2.664,     0.352, 0, 0, 0, 0, 1, 1, 0
  1697,  1, 1,    1,    3,     2.008,     0.433, 0, 0, 0, 0, 1, 1, 0
  1699,  1, 1,    1,    3,     1.423,     0.368, 0, 0, 0, 0, 1, 1, 0
  1700,  1, 1,    1,    3,     1.674,     0.429, 0, 0, 0, 0, 1, 1, 0
  1703,  1, 1,    1,    3,     5.021,     0.693, 0, 0, 0, 0, 1, 1, 0
  1704,  1, 1,    1,    3,     1.506,      0.39, 0, 0, 0, 0, 1, 1, 0
  1706,  1, 1,    1,    3,     2.059,      0.48, 0, 0, 0, 0, 1, 1, 0
  1707,  1, 1,    1,    3,     2.111,     0.053, 0, 0, 0, 0, 1, 1, 0
  1708,  1, 1,    1,    3,     3.598,     0.433, 0, 0, 0, 0, 1, 1, 0
  1709,  1, 1,    1,    3,     0.586,      0.39, 0, 0, 0, 0, 1, 1, 0
  1710,  1, 1,    1,    3,     3.351,     1.138, 0, 0, 0, 0, 1, 1, 0
  1711,  1, 1,    1,    3,      2.26,     0.841, 0, 0, 0, 0, 1, 1, 0
  1714,  1, 1,    1,    3,     6.291,     1.466, 0, 0, 0, 0, 1, 1, 0
  1715,  1, 1,    1,    3,     0.418,      0.13, 0, 0, 0, 0, 1, 1, 0
  1716,  1, 1,    1,    3,     2.632,     0.455, 0, 0, 0, 0, 1, 1, 0
  1717,  1, 1,    1,    3,     0.669,     0.128, 0, 0, 0, 0, 1, 1, 0
  1718,  1, 1,    1,    3,      2.51,     0.217, 0, 0, 0, 0, 1, 1, 0
  1719,  1, 1,    1,    3,     9.205,     2.167, 0, 0, 0, 0, 1, 1, 0
  1722,  1, 1,    1,    3,     1.256,     0.302, 0, 0, 0, 0, 1, 1, 0
  1723,  1, 1,    1,    3,     0.586,     0.166, 0, 0, 0, 0, 1, 1, 0
  1726,  1, 1,    1,    3,      2.17,     0.667, 0, 0, 0, 0, 1, 1, 0
  1727,  1, 1,    1,    3,     2.495,     0.693, 0, 0, 0, 0, 1, 1, 0
  1728,  1, 1,    1,    3,     3.852,     0.888, 0, 0, 0, 0, 1, 1, 0
  1729,  1, 1,    1,    3,     1.171,     0.325, 0, 0, 0, 0, 1, 1, 0
  1730,  1, 1,    1,    3,     0.418,      0.11, 0, 0, 0, 0, 1, 1, 0
  1732,  1, 1,    1,    3,     0.251,     0.238, 0, 0, 0, 0, 1, 1, 0
  1733,  1, 1,    1,    3,     4.186,     0.715, 0, 0, 0, 0, 1, 1, 0
  1736,  1, 1,    1,    3,     4.016,     -1.88, 0, 0, 0, 0, 1, 1, 0
  1737,  1, 1,    1,    3,     3.014,     0.536, 0, 0, 0, 0, 1, 1, 0
  1738,  1, 1,    1,    3,     0.502,      0.13, 0, 0, 0, 0, 1, 1, 0
  1739,  1, 1,    1,    3,     2.354,     0.767, 0, 0, 0, 0, 1, 1, 0
  1740,  1, 1,    1,    3,     3.487,     1.046, 0, 0, 0, 0, 1, 1, 0
  1741,  1, 1,    1,    3,      2.01,     0.313, 0, 0, 0, 0, 1, 1, 0
  1742,  1, 1,    1,    3,     3.264,     0.542, 0, 0, 0, 0, 1, 1, 0
  1743,  1, 1,    1,    3,     5.021,     0.867, 0, 0, 0, 0, 1, 1, 0
  1744,  1, 1,    1,    3,     5.021,     0.867, 0, 0, 0, 0, 1, 1, 0
  1745,  1, 1,    1,    3,     0.669,     0.025, 0, 0, 0, 0, 1, 1, 0
  1746,  1, 1,    1,    3,     0.669,     0.025, 0, 0, 0, 0, 1, 1, 0
  1747,  1, 1,    1,    3,     1.515,     0.505, 0, 0, 0, 0, 1, 1, 0
  1748,  1, 1,    1,    3,     1.867,     0.054, 0, 0, 0, 0, 1, 1, 0
  1749,  1, 1,    1,    3,     2.948,     0.921, 0, 0, 0, 0, 1, 1, 0
  1750,  1, 1,    1,    3,     0.602,     0.163, 0, 0, 0, 0, 1, 1, 0
  1751,  1, 1,    1,    3,     2.932,     0.286, 0, 0, 0, 0, 1, 1, 0
  1752,  1, 1,    1,    3,     2.514,     0.499, 0, 0, 0, 0, 1, 1, 0
  1754,  1, 1,    1,    3,     3.117,     0.873, 0, 0, 0, 0, 1, 1, 0
  1755,  1, 1,    1,    3,     2.512,     0.136, 0, 0, 0, 0, 1, 1, 0
  1756,  1, 1,    1,    3,      0.92,    -0.069, 0, 0, 0, 0, 1, 1, 0
  1757,  1, 1,    1,    3,     1.506,     0.087, 0, 0, 0, 0, 1, 1, 0
  1759,  1, 1,    1,    3,     1.088,     0.144, 0, 0, 0, 0, 1, 1, 0
  1760,  1, 1,    1,    3,      2.68,    -0.769, 0, 0, 0, 0, 1, 1, 0
  1761,  1, 1,    1,    3,     5.872,     0.661, 0, 0, 0, 0, 1, 1, 0
  1763,  1, 1,    1,    3,     2.827,     0.582, 0, 0, 0, 0, 1, 1, 0
  1764,  1, 1,    1,    3,     2.315,     0.477, 0, 0, 0, 0, 1, 1, 0
  1765,  1, 1,    1,    3,     1.255,     0.042, 0, 0, 0, 0, 1, 1, 0
  1767,  1, 1,    1,    3,     1.424,     0.036, 0, 0, 0, 0, 1, 1, 0
  1768,  1, 1,    1,    3,     0.921,     0.071, 0, 0, 0, 0, 1, 1, 0
  1771,  1, 1,    1,    3,     3.765,     0.867, 0, 0, 0, 0, 1, 1, 0
  1773,  1, 1,    1,    3,     3.181,     0.498, 0, 0, 0, 0, 1, 1, 0
  1774,  1, 1,    1,    3,     2.511,     0.676, 0, 0, 0, 0, 1, 1, 0
  1775,  1, 1,    1,    3,     1.054,     0.409, 0, 0, 0, 0, 1, 1, 0
  1777,  1, 1,    1,    3,    15.899,     4.767, 0, 0, 0, 0, 1, 1, 0
  1781,  1, 1,    1,    3,     1.925,     0.648, 0, 0, 0, 0, 1, 1, 0
  1783,  1, 1,    1,    3,     2.093,     0.141, 0, 0, 0, 0, 1, 1, 0
  1784,  1, 1,    1,    3,     2.093,     0.412, 0, 0, 0, 0, 1, 1, 0
  1787,  1, 1,    1,    3,     1.005,     0.169, 0, 0, 0, 0, 1, 1, 0
  1789,  1, 1,    1,    3,     1.005,     0.126, 0, 0, 0, 0, 1, 1, 0
  1793,  1, 1,    1,    3,     5.021,     1.733, 0, 0, 0, 0, 1, 1, 0
  1794,  1, 1,    1,    3,    20.073,     8.094, 0, 0, 0, 0, 1, 1, 0
  1795,  1, 1,    1,    3,    10.011,     8.809, 0, 0, 0, 0, 1, 1, 0
  1796,  1, 1,    1,    3,     1.759,     0.623, 0, 0, 0, 0, 1, 1, 0
  1797,  1, 1,    1,    3,     2.931,     1.029, 0, 0, 0, 0, 1, 1, 0
  1798,  1, 1,    1,    3,     3.942,     1.382, 0, 0, 0, 0, 1, 1, 0
  1799,  1, 1,    1,    3,     1.089,     0.388, 0, 0, 0, 0, 1, 1, 0
  1800,  1, 1,    1,    3,     1.089,     0.388, 0, 0, 0, 0, 1, 1, 0
  1802,  1, 1,    1,    3,     3.013,     0.455, 0, 0, 0, 0, 1, 1, 0
  1803,  1, 1,    1,    3,     1.255,     0.195, 0, 0, 0, 0, 1, 1, 0
  1804,  1, 1,    1,    3,     4.023,     0.693, 0, 0, 0, 0, 1, 1, 0
  1805,  1, 1,    1,    3,     4.353,     0.775, 0, 0, 0, 0, 1, 1, 0
  1807,  1, 1,    1,    3,     1.841,     0.217, 0, 0, 0, 0, 1, 1, 0
  1808,  1, 1,    1,    3,     1.005,    -0.706, 0, 0, 0, 0, 1, 1, 0
  1810,  1, 1,    1,    3,     2.762,     0.975, 0, 0, 0, 0, 1, 1, 0
  1811,  1, 1,    1,    3,     4.103,     1.408, 0, 0, 0, 0, 1, 1, 0
  1812,  1, 1,    1,    3,     2.899,      0.68, 0, 0, 0, 0, 1, 1, 0
  1813,  1, 1,    1,    3,     1.967,      0.47, 0, 0, 0, 0, 1, 1, 0
  1814,  1, 1,    1,    3,     2.094,     0.719, 0, 0, 0, 0, 1, 1, 0
  1820,  1, 1,    1,    3,     3.227,     0.769, 0, 0, 0, 0, 1, 1, 0
  1821,  1, 1,    1,    3,     1.683,      0.23, 0, 0, 0, 0, 1, 1, 0
  1822,  1, 1,    1,    3,     2.679,     0.908, 0, 0, 0, 0, 1, 1, 0
  1824,  1, 1,    1,    3,     3.207,     0.488, 0, 0, 0, 0, 1, 1, 0
  1825,  1, 1,    1,    3,     4.356,     0.842, 0, 0, 0, 0, 1, 1, 0
  1826,  1, 1,    1,    3,     2.262,     0.492, 0, 0, 0, 0, 1, 1, 0
  1827,  1, 1,    1,    3,     2.514,     0.672, 0, 0, 0, 0, 1, 1, 0
  1828,  1, 1,    1,    3,      1.34,     0.478, 0, 0, 0, 0, 1, 1, 0
  1829,  1, 1,    1,    3,     2.511,     0.845, 0, 0, 0, 0, 1, 1, 0
  1831,  1, 1,    1,    3,     1.692,     0.439, 0, 0, 0, 0, 1, 1, 0
  1832,  1, 1,    1,    3,     2.531,     1.028, 0, 0, 0, 0, 1, 1, 0
  1833,  1, 1,    1,    3,     2.511,     0.602, 0, 0, 0, 0, 1, 1, 0
  1834,  1, 1,    1,    3,     2.932,     0.675, 0, 0, 0, 0, 1, 1, 0
  1836,  1, 1,    1,    3,      2.51,      0.26, 0, 0, 0, 0, 1, 1, 0
  1837,  1, 1,    1,    3,        13,        29, 0, 0, 0, 0, 1, 1, 0
  1839,  1, 1,    1,    3,        13,        29, 0, 0, 0, 0, 1, 1, 0
  1841,  1, 1,    1,    3,     0.837,     0.299, 0, 0, 0, 0, 1, 1, 0
  1842,  1, 1,    1,    3,     2.967,     0.882, 0, 0, 0, 0, 1, 1, 0
  1843,  1, 1,    1,    3,     5.196,     1.167, 0, 0, 0, 0, 1, 1, 0
  1844,  1, 1,    1,    3,     2.638,     0.843, 0, 0, 0, 0, 1, 1, 0
  1845,  1, 1,    1,    3,     2.555,     0.956, 0, 0, 0, 0, 1, 1, 0
  1846,  1, 1,    1,    3,     8.874,     1.885, 0, 0, 0, 0, 1, 1, 0
  1847,  1, 1,    1,    3,     5.862,     0.672, 0, 0, 0, 0, 1, 1, 0
  1849,  1, 1,    1,    3,     2.514,     0.586, 0, 0, 0, 0, 1, 1, 0
  1850,  1, 1,    1,    3,      3.35,     0.553, 0, 0, 0, 0, 1, 1, 0
  1851,  1, 1,    1,    3,     4.105,      0.92, 0, 0, 0, 0, 1, 1, 0
  1852,  1, 1,    1,    3,      1.91,     0.407, 0, 0, 0, 0, 1, 1, 0
  1853,  1, 1,    1,    3,     1.156,     0.315, 0, 0, 0, 0, 1, 1, 0
  1854,  1, 1,    1,    3,     3.013,     0.672, 0, 0, 0, 0, 1, 1, 0
  1855,  1, 1,    1,    3,     2.094,     0.502, 0, 0, 0, 0, 1, 1, 0
  1857,  1, 1,    1,    3,      4.19,     1.571, 0, 0, 0, 0, 1, 1, 0
  1859,  1, 1,    1,    3,     3.432,    -32.05, 0, 0, 0, 0, 1, 1, 0
  1860,  1, 1,    1,    3,     0.753,     0.065, 0, 0, 0, 0, 1, 1, 0
  1862,  1, 1,    1,    3,     1.013,     0.039, 0, 0, 0, 0, 1, 1, 0
  1863,  1, 1,    1,    3,     2.848,     0.778, 0, 0, 0, 0, 1, 1, 0
  1864,  1, 1,    1,    3,     1.842,     0.542, 0, 0, 0, 0, 1, 1, 0
  1865,  1, 1,    1,    3,     0.084,     0.031, 0, 0, 0, 0, 1, 1, 0
  1867,  1, 1,    1,    3,     0.502,     0.087, 0, 0, 0, 0, 1, 1, 0
  1868,  1, 1,    1,    3,     0.335,     0.043, 0, 0, 0, 0, 1, 1, 0
  1875,  1, 1,    1,    3,     1.341,     0.384, 0, 0, 0, 0, 1, 1, 0
  1876,  1, 1,    1,    3,     1.675,     0.308, 0, 0, 0, 0, 1, 1, 0
  1879,  1, 1,    1,    3,     1.088,     0.217, 0, 0, 0, 0, 1, 1, 0
  1880,  1, 1,    1,    3,     1.674,     0.575, 0, 0, 0, 0, 1, 1, 0
  1881,  1, 1,    1,    3,     4.272,     0.326, 0, 0, 0, 0, 1, 1, 0
  1882,  1, 1,    1,    3,     2.679,    -1.024, 0, 0, 0, 0, 1, 1, 0
  1883,  1, 1,    1,    3,     6.108,     1.733, 0, 0, 0, 0, 1, 1, 0
  1884,  1, 1,    1,    3,     6.443,     1.993, 0, 0, 0, 0, 1, 1, 0
  1885,  1, 1,    1,    3,     1.951,     0.538, 0, 0, 0, 0, 1, 1, 0
  1886,  1, 1,    1,    3,     3.235,     0.769, 0, 0, 0, 0, 1, 1, 0
  1887,  1, 1,    1,    3,     3.419,     0.528, 0, 0, 0, 0, 1, 1, 0
  1890,  1, 1,    1,    3,     2.848,     0.507, 0, 0, 0, 0, 1, 1, 0
  1891,  1, 1,    1,    3,     0.502,      0.26, 0, 0, 0, 0, 1, 1, 0
  1892,  1, 1,    1,    3,     2.929,     0.607, 0, 0, 0, 0, 1, 1, 0
  1894,  1, 1,    1,    3,     1.566,    -0.068, 0, 0, 0, 0, 1, 1, 0
  1895,  1, 1,    1,    3,     1.424,     0.253, 0, 0, 0, 0, 1, 1, 0
  1896,  1, 1,    1,    3,     0.586,     0.065, 0, 0, 0, 0, 1, 1, 0
  1897,  1, 1,    1,    3,     6.067,     1.105, 0, 0, 0, 0, 1, 1, 0
  1898,  1, 1,    1,    3,     4.745,     0.555, 0, 0, 0, 0, 1, 1, 0
  1899,  1, 1,    1,    3,     0.586,     0.217, 0, 0, 0, 0, 1, 1, 0
  1901,  1, 1,    1,    3,     5.857,     0.867, 0, 0, 0, 0, 1, 1, 0
  1902,  1, 1,    1,    3,     2.427,      0.52, 0, 0, 0, 0, 1, 1, 0
  1903,  1, 1,    1,    3,     3.519,    -0.003, 0, 0, 0, 0, 1, 1, 0
  1906,  1, 1,    1,    3,     3.268,     0.585, 0, 0, 0, 0, 1, 1, 0
  1907,  1, 1,    1,    3,     1.674,        -1, 0, 0, 0, 0, 1, 1, 0
  1908,  1, 1,    1,    3,     9.205,     2.513, 0, 0, 0, 0, 1, 1, 0
  1911,  1, 1,    1,    3,     1.004,     0.176, 0, 0, 0, 0, 1, 1, 0
  1912,  1, 1,    1,    3,     1.256,     0.265, 0, 0, 0, 0, 1, 1, 0
  1914,  1, 1,    1,    3,     5.565,     0.914, 0, 0, 0, 0, 1, 1, 0
  1915,  1, 1,    1,    3,     8.621,     2.388, 0, 0, 0, 0, 1, 1, 0
  1916,  1, 1,    1,    3,     2.179,     0.468, 0, 0, 0, 0, 1, 1, 0
  1917,  1, 1,    1,    3,     3.689,     0.862, 0, 0, 0, 0, 1, 1, 0
  1918,  1, 1,    1,    3,     1.172,     0.084, 0, 0, 0, 0, 1, 1, 0
  1920,  1, 1,    1,    3,     3.013,     0.282, 0, 0, 0, 0, 1, 1, 0
  1921,  1, 1,    1,    3,      0.92,     0.271, 0, 0, 0, 0, 1, 1, 0
  1922,  1, 1,    1,    3,     1.507,     0.529, 0, 0, 0, 0, 1, 1, 0
  1923,  1, 1,    1,    3,     1.758,     0.618, 0, 0, 0, 0, 1, 1, 0
  1924,  1, 1,    1,    3,     0.084,      0.13, 0, 0, 0, 0, 1, 1, 0
  1927,  1, 1,    1,    3,     5.478,     1.398, 0, 0, 0, 0, 1, 1, 0
  1928,  1, 1,    1,    3,      4.84,     0.583, 0, 0, 0, 0, 1, 1, 0
  1929,  1, 1,    1,    4,     9.576,     8.745, 0, 0, 0, 0, 1, 1, 0
  1931,  1, 1,    1,    4,     7.964,     5.762, 0, 0, 0, 0, 1, 1, 0
  1932,  1, 1,    1,    4,     6.884,      4.61, 0, 0, 0, 0, 1, 1, 0
  1933,  1, 1,    1,    4,     7.554,     1.408, 0, 0, 0, 0, 1, 1, 0
  1934,  1, 1,    1,    4,      2.32,     2.245, 0, 0, 0, 0, 1, 1, 0
  1935,  1, 1,    1,    4,     2.148,    -1.238, 0, 0, 0, 0, 1, 1, 0
  1937,  1, 1,    1,    4,     3.435,     1.059, 0, 0, 0, 0, 1, 1, 0
  1939,  1, 1,    1,    4,     2.751,     -0.07, 0, 0, 0, 0, 1, 1, 0
  1940,  1, 1,    1,    4,    11.092,     4.181, 0, 0, 0, 0, 1, 1, 0
  1941,  1, 1,    1,    4,     4.638,     0.914, 0, 0, 0, 0, 1, 1, 0
  1942,  1, 1,    1,    4,     3.004,    -1.413, 0, 0, 0, 0, 1, 1, 0
  1944,  1, 1,    1,    4,     2.319,     0.409, 0, 0, 0, 0, 1, 1, 0
  1945,  1, 1,    1,    4,     5.148,    -0.188, 0, 0, 0, 0, 1, 1, 0
  1946,  1, 1,    1,    4,     4.269,     0.092, 0, 0, 0, 0, 1, 1, 0
  1947,  1, 1,    1,    4,     3.178,     1.484, 0, 0, 0, 0, 1, 1, 0
  1948,  1, 1,    1,    4,     6.059,     1.687, 0, 0, 0, 0, 1, 1, 0
  1949,  1, 1,    1,    4,     1.412,     0.313, 0, 0, 0, 0, 1, 1, 0
  1950,  1, 1,    1,    4,      6.61,     2.988, 0, 0, 0, 0, 1, 1, 0
  1951,  1, 1,    1,    4,     1.889,     0.353, 0, 0, 0, 0, 1, 1, 0
  1952,  1, 1,    1,    4,     1.717,     0.356, 0, 0, 0, 0, 1, 1, 0
  1953,  1, 1,    1,    4,     3.777,     1.427, 0, 0, 0, 0, 1, 1, 0
  1954,  1, 1,    1,    4,     2.491,     0.164, 0, 0, 0, 0, 1, 1, 0
  1955,  1, 1,    1,    4,     0.042,     1.498, 0, 0, 0, 0, 1, 1, 0
  1956,  1, 1,    1,    4,     3.524,     0.778, 0, 0, 0, 0, 1, 1, 0
  1957,  1, 1,    1,    4,     0.407,    -0.023, 0, 0, 0, 0, 1, 1, 0
  1958,  1, 1,    1,    4,     2.663,     0.012, 0, 0, 0, 0, 1, 1, 0
  1959,  1, 1,    1,    4,     1.888,     0.101, 0, 0, 0, 0, 1, 1, 0
  1961,  1, 1,    1,    4,     4.206,     0.922, 0, 0, 0, 0, 1, 1, 0
  1962,  1, 1,    1,    4,     2.534,    -1.677, 0, 0, 0, 0, 1, 1, 0
  1963,  1, 1,    1,    4,     3.523,      1.03, 0, 0, 0, 0, 1, 1, 0
  1965,  1, 1,    1,    4,     3.803,     3.849, 0, 0, 0, 0, 1, 1, 0
  1967,  1, 1,    1,    4,     1.213,     0.083, 0, 0, 0, 0, 1, 1, 0
  1968,  1, 1,    1,    4,     7.124,    -0.423, 0, 0, 0, 0, 1, 1, 0
  1969,  1, 1,    1,    4,     2.663,     -0.29, 0, 0, 0, 0, 1, 1, 0
  1970,  1, 1,    1,    4,     0.859,     0.182, 0, 0, 0, 0, 1, 1, 0
  1971,  1, 1,    1,    4,     2.578,    -0.436, 0, 0, 0, 0, 1, 1, 0
  1972,  1, 1,    1,    4,     0.946,     0.565, 0, 0, 0, 0, 1, 1, 0
  1973,  1, 1,    1,    4,     2.834,     0.239, 0, 0, 0, 0, 1, 1, 0
  1974,  1, 1,    1,    4,     0.686,     -2.42, 0, 0, 0, 0, 1, 1, 0
  1979,  1, 1,    1,    4,     0.601,     0.083, 0, 0, 0, 0, 1, 1, 0
  1980,  1, 1,    1,    4,      2.32,     0.128, 0, 0, 0, 0, 1, 1, 0
  1981,  1, 1,    1,    4,     6.352,     1.472, 0, 0, 0, 0, 1, 1, 0
  1982,  1, 1,    1,    4,     1.041,     0.883, 0, 0, 0, 0, 1, 1, 0
  1983,  1, 1,    1,    4,     3.948,    -1.474, 0, 0, 0, 0, 1, 1, 0
  1984,  1, 1,    1,    4,     1.328,     0.576, 0, 0, 0, 0, 1, 1, 0
  1985,  1, 1,    1,    4,     4.293,     0.682, 0, 0, 0, 0, 1, 1, 0
  1986,  1, 1,    1,    4,     4.726,     0.645, 0, 0, 0, 0, 1, 1, 0
  1987,  1, 1,    1,    4,     1.787,     0.192, 0, 0, 0, 0, 1, 1, 0
  1988,  1, 1,    1,    4,     2.133,     0.872, 0, 0, 0, 0, 1, 1, 0
  1989,  1, 1,    1,    4,     1.289,    -0.071, 0, 0, 0, 0, 1, 1, 0
  1990,  1, 1,    1,    4,      2.75,    -0.313, 0, 0, 0, 0, 1, 1, 0
  1991,  1, 1,    1,    4,     1.719,     2.228, 0, 0, 0, 0, 1, 1, 0
  1992,  1, 1,    1,    4,    13.979,     8.413, 0, 0, 0, 0, 1, 1, 0
  1994,  1, 1,    1,    4,     1.038,     0.036, 0, 0, 0, 0, 1, 1, 0
  1995,  1, 1,    1,    4,     0.937,     0.035, 0, 0, 0, 0, 1, 1, 0
  1996,  1, 1,    1,    4,     3.863,     -1.05, 0, 0, 0, 0, 1, 1, 0
  1997,  1, 1,    1,    4,     1.289,    -0.046, 0, 0, 0, 0, 1, 1, 0
  1998,  1, 1,    1,    4,     9.204,     0.198, 0, 0, 0, 0, 1, 1, 0
  2000,  1, 1,    1,    4,     2.756,     0.845, 0, 0, 0, 0, 1, 1, 0
  2001,  1, 1,    1,    4,     2.493,     0.841, 0, 0, 0, 0, 1, 1, 0
  2002,  1, 1,    1,    4,    14.089,     13.83, 0, 0, 0, 0, 1, 1, 0
  2004,  1, 1,    1,    4,     3.265,      1.49, 0, 0, 0, 0, 1, 1, 0
  2006,  1, 1,    1,    4,      2.75,     0.691, 0, 0, 0, 0, 1, 1, 0
  2007,  1, 1,    1,    4,      2.32,     1.383, 0, 0, 0, 0, 1, 1, 0
  2008,  1, 1,    1,    4,     2.014,     1.207, 0, 0, 0, 0, 1, 1, 0
  2009,  1, 1,    1,    4,     2.919,     1.383, 0, 0, 0, 0, 1, 1, 0
  2011,  1, 1,    1,    4,     4.035,     1.478, 0, 0, 0, 0, 1, 1, 0
  2012,  1, 1,    1,    4,      5.07,     2.575, 0, 0, 0, 0, 1, 1, 0
  2013,  1, 1,    1,    4,     5.882,     1.832, 0, 0, 0, 0, 1, 1, 0
  2014,  1, 1,    1,    4,     3.004,     1.152, 0, 0, 0, 0, 1, 1, 0
  2015,  1, 1,    1,    4,    24.136,     9.827, 0, 0, 0, 0, 1, 1, 0
  2016,  1, 1,    1,    4,     1.618,         0, 0, 0, 0, 0, 1, 1, 0
  2017,  1, 1,    1,    4,     3.266,     0.221, 0, 0, 0, 0, 1, 1, 0
  2018,  1, 1,    1,    4,     2.406,     0.674, 0, 0, 0, 0, 1, 1, 0
  2019,  1, 1,    1,    4,     2.148,     1.242, 0, 0, 0, 0, 1, 1, 0
  2020,  1, 1,    1,    4,     2.839,     0.975, 0, 0, 0, 0, 1, 1, 0
  2021,  1, 1,    1,    4,     5.493,    -1.247, 0, 0, 0, 0, 1, 1, 0
  2022,  1, 1,    1,    4,     0.859,     0.532, 0, 0, 0, 0, 1, 1, 0
  2023,  1, 1,    1,    4,     4.297,     2.568, 0, 0, 0, 0, 1, 1, 0
  2024,  1, 1,    1,    4,      2.32,     0.792, 0, 0, 0, 0, 1, 1, 0
  2026,  1, 1,    1,    4,     3.694,     0.754, 0, 0, 0, 0, 1, 1, 0
  2027,  1, 1,    1,    4,     2.319,      0.38, 0, 0, 0, 0, 1, 1, 0
  2028,  1, 1,    1,    4,    13.219,     7.162, 0, 0, 0, 0, 1, 1, 0
  2029,  1, 1,    1,    4,     1.959,    -1.738, 0, 0, 0, 0, 1, 1, 0
  2030,  1, 1,    1,    4,     6.705,     0.916, 0, 0, 0, 0, 1, 1, 0
  2031,  1, 1,    1,    4,     1.375,     0.755, 0, 0, 0, 0, 1, 1, 0
  2032,  1, 1,    1,    4,     1.289,      0.99, 0, 0, 0, 0, 1, 1, 0
  2033,  1, 1,    1,    4,     0.175,      0.16, 0, 0, 0, 0, 1, 1, 0
  2035,  1, 1,    1,    4,     2.748,      0.55, 0, 0, 0, 0, 1, 1, 0
  2036,  1, 1,    1,    4,     10.07,     4.137, 0, 0, 0, 0, 1, 1, 0
  2037,  1, 1,    1,    4,     1.983,     -9.52, 0, 0, 0, 0, 1, 1, 0
  2038,  1, 1,    1,    4,    22.407,    17.919, 0, 0, 0, 0, 1, 1, 0
  2040,  1, 1,    1,    4,    14.218,     9.189, 0, 0, 0, 0, 1, 1, 0
  2041,  1, 1,    1,    4,     2.591,      2.04, 0, 0, 0, 0, 1, 1, 0
  2042,  1, 1,    1,    4,    88.535,     66.96, 0, 0, 0, 0, 1, 1, 0
  2044,  1, 1,    1,    4,     0.601,      0.29, 0, 0, 0, 0, 1, 1, 0
  2045,  1, 1,    1,    4,     1.804,     0.886, 0, 0, 0, 0, 1, 1, 0
  2046,  1, 1,    1,    4,     4.035,     2.896, 0, 0, 0, 0, 1, 1, 0
  2047,  1, 1,    1,    4,     3.151,     0.106, 0, 0, 0, 0, 1, 1, 0
  2048,  1, 1,    1,    4,     0.967,     0.054, 0, 0, 0, 0, 1, 1, 0
  2049,  1, 1,    1,    4,     4.242,     0.218, 0, 0, 0, 0, 1, 1, 0
  2050,  1, 1,    1,    4,     3.866,     0.604, 0, 0, 0, 0, 1, 1, 0
  2051,  1, 1,    1,    4,     3.265,      1.42, 0, 0, 0, 0, 1, 1, 0
  2052,  1, 1,    1,    4,     4.811,     0.304, 0, 0, 0, 0, 1, 1, 0
  2053,  1, 1,    1,    4,     5.666,     1.733, 0, 0, 0, 0, 1, 1, 0
  2054,  1, 1,    1,    4,    17.293,     11.64, 0, 0, 0, 0, 1, 1, 0
  2055,  1, 1,    1,    4,     5.415,     3.014, 0, 0, 0, 0, 1, 1, 0
  2057,  1, 1,    1,    4,     1.968,     1.882, 0, 0, 0, 0, 1, 1, 0
  2059,  1, 1,    1,    4,      2.58,     3.789, 0, 0, 0, 0, 1, 1, 0
  2060,  1, 1,    1,    4,     1.717,      0.13, 0, 0, 0, 0, 1, 1, 0
  2061,  1, 1,    1,    4,     0.859,     0.071, 0, 0, 0, 0, 1, 1, 0
  2062,  1, 1,    1,    4,     3.984,    -1.078, 0, 0, 0, 0, 1, 1, 0
  2063,  1, 1,    1,    4,     3.436,     0.784, 0, 0, 0, 0, 1, 1, 0
  2064,  1, 1,    1,    4,      0.36,     0.346, 0, 0, 0, 0, 1, 1, 0
  2065,  1, 1,    1,    4,     6.178,     3.342, 0, 0, 0, 0, 1, 1, 0
  2066,  1, 1,    1,    4,     7.305,     1.309, 0, 0, 0, 0, 1, 1, 0
  2068,  1, 1,    1,    4,     7.468,     4.588, 0, 0, 0, 0, 1, 1, 0
  2069,  1, 1,    1,    4,     3.866,     3.573, 0, 0, 0, 0, 1, 1, 0
  2070,  1, 1,    1,    4,     6.652,     4.714, 0, 0, 0, 0, 1, 1, 0
  2071,  1, 1,    1,    4,     2.901,     0.129, 0, 0, 0, 0, 1, 1, 0
  2072,  1, 1,    1,    4,     3.644,     0.706, 0, 0, 0, 0, 1, 1, 0
  2073,  1, 1,    1,    4,     8.843,     3.761, 0, 0, 0, 0, 1, 1, 0
  2074,  1, 1,    1,    4,     6.528,     0.534, 0, 0, 0, 0, 1, 1, 0
  2076,  1, 1,    1,    4,     2.406,    -0.675, 0, 0, 0, 0, 1, 1, 0
  2080,  1, 1,    1,    4,    10.897,     5.336, 0, 0, 0, 0, 1, 1, 0
  2081,  1, 1,    1,    4,    10.301,     2.305, 0, 0, 0, 0, 1, 1, 0
  2082,  1, 1,    1,    4,     6.185,     2.708, 0, 0, 0, 0, 1, 1, 0
  2083,  1, 1,    1,    4,     1.717,     1.735, 0, 0, 0, 0, 1, 1, 0
  2084,  1, 1,    1,    4,     4.641,     1.152, 0, 0, 0, 0, 1, 1, 0
  2085,  1, 1,    1,    4,     3.141,     1.245, 0, 0, 0, 0, 1, 1, 0
  2086,  1, 1,    1,    4,     2.579,     1.265, 0, 0, 0, 0, 1, 1, 0
  2087,  1, 1,    1,    4,     3.267,     0.363, 0, 0, 0, 0, 1, 1, 0
  2088,  1, 1,    1,    4,      8.51,     4.858, 0, 0, 0, 0, 1, 1, 0
  2090,  1, 1,    1,    4,     3.607,     3.126, 0, 0, 0, 0, 1, 1, 0
  2092,  1, 1,    1,    4,     3.005,         0, 0, 0, 0, 0, 1, 1, 0
  2094,  1, 1,    1,    4,     2.146,         0, 0, 0, 0, 0, 1, 1, 0
  2095,  1, 1,    1,    4,     1.289,     0.627, 0, 0, 0, 0, 1, 1, 0
  2096,  1, 1,    1,    4,     3.436,     0.734, 0, 0, 0, 0, 1, 1, 0
  2097,  1, 1,    1,    4,     9.249,     7.082, 0, 0, 0, 0, 1, 1, 0
  2098,  1, 1,    1,    4,    12.062,      3.63, 0, 0, 0, 0, 1, 1, 0
  2099,  1, 1,    1,    4,    12.037,     2.305, 0, 0, 0, 0, 1, 1, 0
  2100,  1, 1,    1,    4,     6.009,     1.152, 0, 0, 0, 0, 1, 1, 0
  2101,  1, 1,    1,    4,     0.259,         0, 0, 0, 0, 0, 1, 1, 0
  2102,  1, 1,    1,    4,     1.203,     2.206, 0, 0, 0, 0, 1, 1, 0
  2103,  1, 1,    1,    4,     2.089,     1.072, 0, 0, 0, 0, 1, 1, 0
  2105,  1, 1,    1,    4,     0.172,     0.115, 0, 0, 0, 0, 1, 1, 0
  2108,  1, 1,    1,    4,    18.564,    14.845, 0, 0, 0, 0, 1, 1, 0
  2109,  1, 1,    1,    4,     9.134,     4.472, 0, 0, 0, 0, 1, 1, 0
  2110,  1, 1,    1,    4,       4.3,     0.191, 0, 0, 0, 0, 1, 1, 0
  2111,  1, 1,    1,    4,     0.343,     2.122, 0, 0, 0, 0, 1, 1, 0
  2113,  1, 1,    1,    4,     3.784,     3.406, 0, 0, 0, 0, 1, 1, 0
  2114,  1, 1,    1,    4,     1.897,     1.164, 0, 0, 0, 0, 1, 1, 0
  2115,  1, 1,    1,    4,     1.546,     5.254, 0, 0, 0, 0, 1, 1, 0
  2117,  1, 1,    1,    4,     0.515,      0.65, 0, 0, 0, 0, 1, 1, 0
  2118,  1, 1,    1,    4,     3.268,     1.537, 0, 0, 0, 0, 1, 1, 0
  2119,  1, 1,    1,    4,    21.559,     10.82, 0, 0, 0, 0, 1, 1, 0
  2120,  1, 1,    1,    4,     5.759,     4.306, 0, 0, 0, 0, 1, 1, 0
  2121,  1, 1,    1,    4,     3.132,     3.596, 0, 0, 0, 0, 1, 1, 0
  2122,  1, 1,    1,    4,     5.156,    -1.512, 0, 0, 0, 0, 1, 1, 0
  2123,  1, 1,    1,    4,     4.563,     1.925, 0, 0, 0, 0, 1, 1, 0
  2125,  1, 1,    1,    4,     2.922,     0.088, 0, 0, 0, 0, 1, 1, 0
  2126,  1, 1,    1,    4,     4.378,     2.409, 0, 0, 0, 0, 1, 1, 0
  2127,  1, 1,    1,    4,     15.56,    16.049, 0, 0, 0, 0, 1, 1, 0
  2129,  1, 1,    1,    4,     1.378,    -0.166, 0, 0, 0, 0, 1, 1, 0
  2130,  1, 1,    1,    4,     7.489,     2.599, 0, 0, 0, 0, 1, 1, 0
  2131,  1, 1,    1,    4,     4.185,     2.847, 0, 0, 0, 0, 1, 1, 0
  2132,  1, 1,    1,    4,     1.289,     0.192, 0, 0, 0, 0, 1, 1, 0
  2133,  1, 1,    1,    4,     4.474,     2.047, 0, 0, 0, 0, 1, 1, 0
  2134,  1, 1,    1,    4,     2.063,     1.374, 0, 0, 0, 0, 1, 1, 0
  2136,  1, 1,    1,    4,      2.32,     0.702, 0, 0, 0, 0, 1, 1, 0
  2137,  1, 1,    1,    4,      2.75,     0.199, 0, 0, 0, 0, 1, 1, 0
  2138,  1, 1,    1,    4,     6.328,     3.576, 0, 0, 0, 0, 1, 1, 0
  2140,  1, 1,    1,    4,     1.116,    -0.232, 0, 0, 0, 0, 1, 1, 0
  2141,  1, 1,    1,    4,     4.719,     0.815, 0, 0, 0, 0, 1, 1, 0
  2142,  1, 1,    1,    4,     1.204,     0.164, 0, 0, 0, 0, 1, 1, 0
  2143,  1, 1,    1,    4,     9.116,     3.863, 0, 0, 0, 0, 1, 1, 0
  2144,  1, 1,    1,    4,     1.717,    -0.052, 0, 0, 0, 0, 1, 1, 0
  2146,  1, 1,    1,    4,     8.756,    -1.053, 0, 0, 0, 0, 1, 1, 0
  2148,  1, 1,    1,    4,     6.529,     0.113, 0, 0, 0, 0, 1, 1, 0
  2149,  1, 1,    1,    4,     7.896,     3.988, 0, 0, 0, 0, 1, 1, 0
  2151,  1, 1,    1,    4,     3.264,     0.361, 0, 0, 0, 0, 1, 1, 0
  2152,  1, 1,    1,    4,     5.667,     0.644, 0, 0, 0, 0, 1, 1, 0
  2153,  1, 1,    1,    4,     1.264,     0.325, 0, 0, 0, 0, 1, 1, 0
  2156,  1, 1,    1,    4,     0.343,    -0.115, 0, 0, 0, 0, 1, 1, 0
  2157,  1, 1,    1,    4,     0.515,     0.288, 0, 0, 0, 0, 1, 1, 0
  2158,  1, 1,    1,    4,     2.405,     0.115, 0, 0, 0, 0, 1, 1, 0
  2159,  1, 1,    1,    4,     2.491,     0.626, 0, 0, 0, 0, 1, 1, 0
  2160,  1, 1,    1,    4,     3.706,    -3.339, 0, 0, 0, 0, 1, 1, 0
  2161,  1, 1,    1,    4,     1.374,     0.106, 0, 0, 0, 0, 1, 1, 0
  2162,  1, 1,    1,    4,     3.006,     0.217, 0, 0, 0, 0, 1, 1, 0
  2163,  1, 1,    1,    4,     1.719,    -1.244, 0, 0, 0, 0, 1, 1, 0
  2164,  1, 1,    1,    4,     3.264,     0.944, 0, 0, 0, 0, 1, 1, 0
  2165,  1, 1,    1,    4,      2.49,     2.017, 0, 0, 0, 0, 1, 1, 0
  2166,  1, 1,    1,    4,     1.719,     0.905, 0, 0, 0, 0, 1, 1, 0
  2167,  1, 1,    1,    4,     0.343,     0.293, 0, 0, 0, 0, 1, 1, 0
  2168,  1, 1,    1,    4,      1.72,     0.118, 0, 0, 0, 0, 1, 1, 0
  2169,  1, 1,    1,    4,     3.781,    -1.308, 0, 0, 0, 0, 1, 1, 0
  2170,  1, 1,    1,    4,     1.289,     0.073, 0, 0, 0, 0, 1, 1, 0
  2171,  1, 1,    1,    4,     0.686,     0.187, 0, 0, 0, 0, 1, 1, 0
  2172,  1, 1,    1,    4,      2.32,     0.761, 0, 0, 0, 0, 1, 1, 0
  2173,  1, 1,    1,    4,     3.606,     0.584, 0, 0, 0, 0, 1, 1, 0
  2174,  1, 1,    1,    4,     0.515,      0.12, 0, 0, 0, 0, 1, 1, 0
  2175,  1, 1,    1,    4,     4.553,    -1.094, 0, 0, 0, 0, 1, 1, 0
  2176,  1, 1,    1,    4,     1.499,     0.085, 0, 0, 0, 0, 1, 1, 0
  2177,  1, 1,    1,    4,     0.817,     0.084, 0, 0, 0, 0, 1, 1, 0
  2178,  1, 1,    1,    4,     4.555,     1.643, 0, 0, 0, 0, 1, 1, 0
  2179,  1, 1,    1,    4,     2.235,     0.906, 0, 0, 0, 0, 1, 1, 0
  2180,  1, 1,    1,    4,     5.323,     3.652, 0, 0, 0, 0, 1, 1, 0
  2181,  1, 1,    1,    4,      1.46,     0.943, 0, 0, 0, 0, 1, 1, 0
  2182,  1, 1,    1,    4,     2.148,     0.448, 0, 0, 0, 0, 1, 1, 0
  2183,  1, 1,    1,    4,      2.92,    -1.971, 0, 0, 0, 0, 1, 1, 0
  2184,  1, 1,    1,    4,     4.035,     4.339, 0, 0, 0, 0, 1, 1, 0
  2185,  1, 1,    1,    4,     1.803,     0.576, 0, 0, 0, 0, 1, 1, 0
  2186,  1, 1,    1,    4,     6.009,     5.187, 0, 0, 0, 0, 1, 1, 0
  2187,  1, 1,    1,    4,     4.206,     1.585, 0, 0, 0, 0, 1, 1, 0
  2188,  1, 1,    1,    4,     3.009,     1.943, 0, 0, 0, 0, 1, 1, 0
  2189,  1, 1,    1,    4,     4.464,      2.42, 0, 0, 0, 0, 1, 1, 0
  2190,  1, 1,    1,    4,     1.408,    -0.602, 0, 0, 0, 0, 1, 1, 0
  2191,  1, 1,    1,    4,     3.955,     2.391, 0, 0, 0, 0, 1, 1, 0
  2192,  1, 1,    1,    4,     1.289,    -0.448, 0, 0, 0, 0, 1, 1, 0
  2193,  1, 1,    1,    4,     2.217,    -0.726, 0, 0, 0, 0, 1, 1, 0
  2194,  1, 1,    1,    4,      4.04,    -1.832, 0, 0, 0, 0, 1, 1, 0
  2195,  1, 1,    1,    4,     4.666,     -5.11, 0, 0, 0, 0, 1, 1, 0
  2196,  1, 1,    1,    4,     5.159,     3.564, 0, 0, 0, 0, 1, 1, 0
  2197,  1, 1,    1,    4,     2.492,     -0.57, 0, 0, 0, 0, 1, 1, 0
  2199,  1, 1,    1,    4,     3.438,     0.878, 0, 0, 0, 0, 1, 1, 0
  2200,  1, 1,    1,    4,      1.03,    -1.141, 0, 0, 0, 0, 1, 1, 0
  2201,  1, 1,    1,    4,     3.695,     1.479, 0, 0, 0, 0, 1, 1, 0
  2202,  1, 1,    1,    4,      5.07,     1.261, 0, 0, 0, 0, 1, 1, 0
  2203,  1, 1,    1,    4,     1.884,    -0.981, 0, 0, 0, 0, 1, 1, 0
  2204,  1, 1,    1,    4,     9.285,     2.525, 0, 0, 0, 0, 1, 1, 0
  2205,  1, 1,    1,    4,      7.73,     2.223, 0, 0, 0, 0, 1, 1, 0
  2206,  1, 1,    1,    4,     2.491,    -1.116, 0, 0, 0, 0, 1, 1, 0
  2207,  1, 1,    1,    4,     2.407,     0.839, 0, 0, 0, 0, 1, 1, 0
  2208,  1, 1,    1,    4,     3.596,     2.443, 0, 0, 0, 0, 1, 1, 0
  2209,  1, 1,    1,    4,    10.969,    -2.674, 0, 0, 0, 0, 1, 1, 0
  2212,  1, 1,    1,    4,     7.825,     2.514, 0, 0, 0, 0, 1, 1, 0
  2215,  1, 1,    1,    4,     2.053,     1.959, 0, 0, 0, 0, 1, 1, 0
  2216,  1, 1,    1,    4,     1.991,     2.727, 0, 0, 0, 0, 1, 1, 0
  2217,  1, 1,    1,    4,     0.515,    -2.621, 0, 0, 0, 0, 1, 1, 0
  2218,  1, 1,    1,    4,     1.422,     0.138, 0, 0, 0, 0, 1, 1, 0
  2219,  1, 1,    1,    4,     1.203,     0.085, 0, 0, 0, 0, 1, 1, 0
  2220,  1, 1,    1,    4,      3.27,     0.822, 0, 0, 0, 0, 1, 1, 0
  2221,  1, 1,    1,    4,     4.039,     2.703, 0, 0, 0, 0, 1, 1, 0
  2222,  1, 1,    1,    4,      2.15,     0.315, 0, 0, 0, 0, 1, 1, 0
  2223,  1, 1,    1,    4,     2.581,       0.1, 0, 0, 0, 0, 1, 1, 0
  2224,  1, 1,    1,    4,     2.748,      -0.9, 0, 0, 0, 0, 1, 1, 0
  2225,  1, 1,    1,    4,     0.772,     0.521, 0, 0, 0, 0, 1, 1, 0
  2226,  1, 1,    1,    4,     2.657,     0.519, 0, 0, 0, 0, 1, 1, 0
  2227,  1, 1,    1,    4,     1.717,     0.938, 0, 0, 0, 0, 1, 1, 0
  2228,  1, 1,    1,    4,     4.126,     2.654, 0, 0, 0, 0, 1, 1, 0
  2229,  1, 1,    1,    4,     6.436,     1.383, 0, 0, 0, 0, 1, 1, 0
  2230,  1, 1,    1,    4,      3.18,     0.443, 0, 0, 0, 0, 1, 1, 0
  2232,  1, 1,    1,    4,     5.667,    -0.272, 0, 0, 0, 0, 1, 1, 0
  2233,  1, 1,    1,    4,     6.438,     1.532, 0, 0, 0, 0, 1, 1, 0
  2236,  1, 1,    1,    4,    18.973,    15.507, 0, 0, 0, 0, 1, 1, 0
  2237,  1, 1,    1,    4,    12.421,     8.764, 0, 0, 0, 0, 1, 1, 0
  2240,  1, 1,    1,    4,     6.884,    -0.464, 0, 0, 0, 0, 1, 1, 0
  2241,  1, 1,    1,    4,      1.68,      0.23, 0, 0, 0, 0, 1, 1, 0
  2242,  1, 1,    1,    4,     2.681,    -1.881, 0, 0, 0, 0, 1, 1, 0
  2243,  1, 1,    1,    4,    10.301,         0, 0, 0, 0, 0, 1, 1, 0
  2244,  1, 1,    1,    4,     0.945,    -0.842, 0, 0, 0, 0, 1, 1, 0
  2245,  1, 1,    1,    4,       5.5,     1.566, 0, 0, 0, 0, 1, 1, 0
  2246,  1, 1,    1,    4,     5.323,     0.236, 0, 0, 0, 0, 1, 1, 0
  2247,  1, 1,    1,    4,      4.12,    -1.747, 0, 0, 0, 0, 1, 1, 0
  2249,  1, 1,    1,    4,     1.546,     0.176, 0, 0, 0, 0, 1, 1, 0
  2250,  1, 1,    1,    4,     2.232,     -0.23, 0, 0, 0, 0, 1, 1, 0
  2251,  1, 1,    1,    4,      6.01,      4.67, 0, 0, 0, 0, 1, 1, 0
  2254,  1, 1,    1,    4,     2.318,     0.346, 0, 0, 0, 0, 1, 1, 0
  2255,  1, 1,    1,    4,     3.606,     3.331, 0, 0, 0, 0, 1, 1, 0
  2256,  1, 1,    1,    4,     9.787,     3.823, 0, 0, 0, 0, 1, 1, 0
  2257,  1, 1,    1,    4,     6.269,     1.445, 0, 0, 0, 0, 1, 1, 0
  2258,  1, 1,    1,    4,     2.059,      0.84, 0, 0, 0, 0, 1, 1, 0
  2259,  1, 1,    1,    4,     2.919,     0.209, 0, 0, 0, 0, 1, 1, 0
  2260,  1, 1,    1,    4,     8.927,     2.912, 0, 0, 0, 0, 1, 1, 0
  2261,  1, 1,    1,    4,     3.091,     0.576, 0, 0, 0, 0, 1, 1, 0
  2262,  1, 1,    1,    4,     3.692,     1.498, 0, 0, 0, 0, 1, 1, 0
  2263,  1, 1,    1,    4,     5.328,    -0.701, 0, 0, 0, 0, 1, 1, 0
  2265,  1, 1,    1,    4,      0.86,      2.68, 0, 0, 0, 0, 1, 1, 0
  2266,  1, 1,    1,    4,     6.774,     3.204, 0, 0, 0, 0, 1, 1, 0
  2267,  1, 1,    1,    4,     4.035,     1.498, 0, 0, 0, 0, 1, 1, 0
  2268,  1, 1,    1,    4,     1.203,     0.165, 0, 0, 0, 0, 1, 1, 0
  2269,  1, 1,    1,    4,     4.295,     1.605, 0, 0, 0, 0, 1, 1, 0
  2270,  1, 1,    1,    4,     2.232,     1.097, 0, 0, 0, 0, 1, 1, 0
  2271,  1, 1,    1,    4,     2.491,     1.663, 0, 0, 0, 0, 1, 1, 0
  2272,  1, 1,    1,    4,     0.601,     0.271, 0, 0, 0, 0, 1, 1, 0
  2273,  1, 1,    1,    4,     2.837,     2.228, 0, 0, 0, 0, 1, 1, 0
  2274,  1, 1,    1,    4,     3.096,     1.655, 0, 0, 0, 0, 1, 1, 0
  2275,  1, 1,    1,    4,     3.176,      2.27, 0, 0, 0, 0, 1, 1, 0
  2276,  1, 1,    1,    4,      1.89,     0.658, 0, 0, 0, 0, 1, 1, 0
  2277,  1, 1,    1,    4,     1.808,     1.977, 0, 0, 0, 0, 1, 1, 0
  2278,  1, 1,    1,    4,     3.784,     2.234, 0, 0, 0, 0, 1, 1, 0
  2279,  1, 1,    1,    4,     3.408,         0, 0, 0, 0, 0, 1, 1, 0
  2280,  1, 1,    1,    4,     6.523,     0.278, 0, 0, 0, 0, 1, 1, 0
  2281,  1, 1,    1,    4,    35.196,    16.873, 0, 0, 0, 0, 1, 1, 0
  2282,  1, 1,    1,    4,      1.46,    -1.058, 0, 0, 0, 0, 1, 1, 0
  2283,  1, 1,    1,    4,     2.492,     0.262, 0, 0, 0, 0, 1, 1, 0
  2284,  1, 1,    1,    4,     2.834,    -0.977, 0, 0, 0, 0, 1, 1, 0
  2285,  1, 1,    1,    4,     3.138,    -0.839, 0, 0, 0, 0, 1, 1, 0
  2286,  1, 1,    1,    4,     2.981,    -0.071, 0, 0, 0, 0, 1, 1, 0
  2287,  1, 1,    1,    4,     2.581,     0.628, 0, 0, 0, 0, 1, 1, 0
  2288,  1, 1,    1,    4,     2.059,     0.272, 0, 0, 0, 0, 1, 1, 0
  2290,  1, 1,    1,    4,     1.717,    -0.244, 0, 0, 0, 0, 1, 1, 0
  2293,  1, 1,    1,    4,      3.52,     2.826, 0, 0, 0, 0, 1, 1, 0
  2294,  1, 1,    1,    4,     7.496,    -3.611, 0, 0, 0, 0, 1, 1, 0
  2295,  1, 1,    1,    4,     6.773,      -3.5, 0, 0, 0, 0, 1, 1, 0
  2296,  1, 1,    1,    4,     0.859,    -0.058, 0, 0, 0, 0, 1, 1, 0
  2297,  1, 1,    1,    4,     1.808,     2.019, 0, 0, 0, 0, 1, 1, 0
  2298,  1, 1,    1,    4,     1.717,    -0.141, 0, 0, 0, 0, 1, 1, 0
  2299,  1, 1,    1,    4,     2.149,     1.668, 0, 0, 0, 0, 1, 1, 0
  2300,  1, 1,    1,    4,    10.598,     0.467, 0, 0, 0, 0, 1, 1, 0
  2301,  1, 1,    1,    4,     5.586,     1.831, 0, 0, 0, 0, 1, 1, 0
  2302,  1, 1,    1,    4,     2.148,     0.834, 0, 0, 0, 0, 1, 1, 0
  2303,  1, 1,    1,    4,     5.354,    -0.579, 0, 0, 0, 0, 1, 1, 0
  2304,  1, 1,    1,    4,     3.606,     2.305, 0, 0, 0, 0, 1, 1, 0
  2305,  1, 1,    1,    4,     7.216,    -1.202, 0, 0, 0, 0, 1, 1, 0
  2306,  1, 1,    1,    4,     5.161,     2.299, 0, 0, 0, 0, 1, 1, 0
  2307,  1, 1,    1,    4,     9.357,     3.112, 0, 0, 0, 0, 1, 1, 0
  2308,  1, 1,    1,    4,     4.464,    -1.132, 0, 0, 0, 0, 1, 1, 0
  2309,  1, 1,    1,    4,     8.584,     4.291, 0, 0, 0, 0, 1, 1, 0
  2310,  1, 1,    1,    4,      6.19,     0.438, 0, 0, 0, 0, 1, 1, 0
  2311,  1, 1,    1,    4,     0.687,     0.292, 0, 0, 0, 0, 1, 1, 0
  2312,  1, 1,    1,    4,     2.148,    -1.171, 0, 0, 0, 0, 1, 1, 0
  2314,  1, 1,    1,    4,     6.881,       3.6, 0, 0, 0, 0, 1, 1, 0
  2316,  1, 1,    1,    4,     2.751,     0.978, 0, 0, 0, 0, 1, 1, 0
  2317,  1, 1,    1,    4,     0.859,     0.077, 0, 0, 0, 0, 1, 1, 0
  2318,  1, 1,    1,    4,     2.663,     0.417, 0, 0, 0, 0, 1, 1, 0
  2319,  1, 1,    1,    4,     9.958,     3.815, 0, 0, 0, 0, 1, 1, 0
  2321,  1, 1,    1,    4,     5.162,     0.177, 0, 0, 0, 0, 1, 1, 0
  2322,  1, 1,    1,    4,     4.897,     1.705, 0, 0, 0, 0, 1, 1, 0
  2324,  1, 1,    1,    4,     1.976,     0.594, 0, 0, 0, 0, 1, 1, 0
  2325,  1, 1,    1,    4,     0.343,     0.232, 0, 0, 0, 0, 1, 1, 0
  2326,  1, 1,    1,    4,     4.125,     0.758, 0, 0, 0, 0, 1, 1, 0
  2327,  1, 1,    1,    4,     2.839,     1.262, 0, 0, 0, 0, 1, 1, 0
  2328,  1, 1,    1,    4,      2.32,     0.282, 0, 0, 0, 0, 1, 1, 0
  2329,  1, 1,    1,    4,     5.493,         0, 0, 0, 0, 0, 1, 1, 0
  2330,  1, 1,    1,    4,     2.476,     -0.66, 0, 0, 0, 0, 1, 1, 0
  2331,  1, 1,    1,    4,      1.63,     0.972, 0, 0, 0, 0, 1, 1, 0
  2332,  1, 1,    1,    4,     2.491,     0.824, 0, 0, 0, 0, 1, 1, 0
  2333,  1, 1,    1,    4,    10.388,    -0.182, 0, 0, 0, 0, 1, 1, 0
  2334,  1, 1,    1,    4,     3.699,     1.956, 0, 0, 0, 0, 1, 1, 0
  2335,  1, 1,    1,    4,      5.16,     2.725, 0, 0, 0, 0, 1, 1, 0
  2336,  1, 1,    1,    4,     4.721,    -0.886, 0, 0, 0, 0, 1, 1, 0
  2337,  1, 1,    1,    4,     8.594,     4.482, 0, 0, 0, 0, 1, 1, 0
  2338,  1, 1,    1,    4,     0.859,         0, 0, 0, 0, 0, 1, 1, 0
  2339,  1, 1,    1,    4,      0.43,     0.582, 0, 0, 0, 0, 1, 1, 0
  2340,  1, 1,    1,    4,     4.721,     1.204, 0, 0, 0, 0, 1, 1, 0
  2341,  1, 1,    1,    4,     1.288,     1.747, 0, 0, 0, 0, 1, 1, 0
  2342,  1, 1,    1,    4,     1.373,     1.163, 0, 0, 0, 0, 1, 1, 0
  2343,  1, 1,    1,    4,     2.576,     1.181, 0, 0, 0, 0, 1, 1, 0
  2344,  1, 1,    1,    4,    16.416,     23.05, 0, 0, 0, 0, 1, 1, 0
  2345,  1, 1,    1,    4,     3.006,     3.342, 0, 0, 0, 0, 1, 1, 0
  2346,  1, 1,    1,    4,     9.197,     4.467, 0, 0, 0, 0, 1, 1, 0
  2347,  1, 1,    1,    4,     2.662,     1.458, 0, 0, 0, 0, 1, 1, 0
  2348,  1, 1,    1,    4,     1.305,     0.422, 0, 0, 0, 0, 1, 1, 0
  2349,  1, 1,    1,    4,     4.807,     0.835, 0, 0, 0, 0, 1, 1, 0
  2350,  1, 1,    1,    4,     6.267,     1.139, 0, 0, 0, 0, 1, 1, 0
  2351,  1, 1,    1,    4,     2.919,     0.944, 0, 0, 0, 0, 1, 1, 0
  2353,  1, 1,    1,    4,     4.807,     1.385, 0, 0, 0, 0, 1, 1, 0
  2354,  1, 1,    1,    4,     0.515,     0.169, 0, 0, 0, 0, 1, 1, 0
  2355,  1, 1,    1,    4,     9.014,     8.298, 0, 0, 0, 0, 1, 1, 0
  2356,  1, 1,    1,    4,     3.606,     2.199, 0, 0, 0, 0, 1, 1, 0
  2357,  1, 1,    1,    4,     1.031,     0.691, 0, 0, 0, 0, 1, 1, 0
  2358,  1, 1,    1,    4,     1.203,     0.076, 0, 0, 0, 0, 1, 1, 0
  2361,  1, 1,    1,    4,     6.758,      0.22, 0, 0, 0, 0, 1, 1, 0
  2362,  1, 1,    1,    4,     2.837,    -0.171, 0, 0, 0, 0, 1, 1, 0
  2363,  1, 1,    1,    4,     1.719,     1.037, 0, 0, 0, 0, 1, 1, 0
  2365,  1, 1,    1,    4,      0.43,         0, 0, 0, 0, 0, 1, 1, 0
  2366,  1, 1,    1,    4,     5.666,      2.08, 0, 0, 0, 0, 1, 1, 0
  2367,  1, 1,    1,    4,     3.254,     0.369, 0, 0, 0, 0, 1, 1, 0
  2368,  1, 1,    1,    4,     0.852,      0.35, 0, 0, 0, 0, 1, 1, 0
  2369,  1, 1,    1,    4,     3.095,     1.396, 0, 0, 0, 0, 1, 1, 0
  2370,  1, 1,    1,    4,     3.692,     2.443, 0, 0, 0, 0, 1, 1, 0
  2371,  1, 1,    1,    4,      3.18,     1.277, 0, 0, 0, 0, 1, 1, 0
  2372,  1, 1,    1,    4,     2.608,     0.945, 0, 0, 0, 0, 1, 1, 0
  2373,  1, 1,    1,    4,     6.009,    -0.811, 0, 0, 0, 0, 1, 1, 0
  2374,  1, 1,    1,    4,     3.949,     1.927, 0, 0, 0, 0, 1, 1, 0
  2375,  1, 1,    1,    4,     3.693,     2.332, 0, 0, 0, 0, 1, 1, 0
  2376,  1, 1,    1,    4,     2.235,     1.673, 0, 0, 0, 0, 1, 1, 0
  2377,  1, 1,    1,    4,     1.719,     0.829, 0, 0, 0, 0, 1, 1, 0
  2378,  1, 1,    1,    4,     4.982,    -0.772, 0, 0, 0, 0, 1, 1, 0
  2379,  1, 1,    1,    4,     2.491,         0, 0, 0, 0, 0, 1, 1, 0
  2380,  1, 1,    1,    4,     3.522,     0.879, 0, 0, 0, 0, 1, 1, 0
  2381,  1, 1,    1,    4,      3.52,     1.457, 0, 0, 0, 0, 1, 1, 0
  2382,  1, 1,    1,    4,     7.211,     0.906, 0, 0, 0, 0, 1, 1, 0
  2383,  1, 1,    1,    4,     7.766,     2.915, 0, 0, 0, 0, 1, 1, 0
  2384,  1, 1,    1,    4,     1.375,    -1.789, 0, 0, 0, 0, 1, 1, 0
  2385,  1, 1,    1,    4,     3.778,     2.406, 0, 0, 0, 0, 1, 1, 0
  2386,  1, 1,    1,    4,     4.294,     1.692, 0, 0, 0, 0, 1, 1, 0
  2387,  1, 1,    1,    4,     3.434,      0.12, 0, 0, 0, 0, 1, 1, 0
  2388,  1, 1,    1,    4,     3.434,     0.484, 0, 0, 0, 0, 1, 1, 0
  2389,  1, 1,    1,    4,     3.004,    -2.714, 0, 0, 0, 0, 1, 1, 0
  2390,  1, 1,    1,    4,     5.066,      2.42, 0, 0, 0, 0, 1, 1, 0
  2391,  1, 1,    1,    4,     1.803,     0.369, 0, 0, 0, 0, 1, 1, 0
  2392,  1, 1,    1,    4,     5.411,     4.195, 0, 0, 0, 0, 1, 1, 0
  2393,  1, 1,    1,    4,     4.293,     0.728, 0, 0, 0, 0, 1, 1, 0
  2417,  1, 1,    1,    4,     2.581,     0.396, 0, 0, 0, 0, 1, 1, 0
  2418,  1, 1,    1,    4,     0.765,     0.488, 0, 0, 0, 0, 1, 1, 0
  2419,  1, 1,    1,    4,     3.308,    -1.468, 0, 0, 0, 0, 1, 1, 0
  2420,  1, 1,    1,    4,     5.415,     3.331, 0, 0, 0, 0, 1, 1, 0
  2421,  1, 1,    1,    4,    30.007,     9.432, 0, 0, 0, 0, 1, 1, 0
  2422,  1, 1,    1,    4,     3.009,     0.861, 0, 0, 0, 0, 1, 1, 0
  2424,  1, 1,    1,    4,     3.437,     1.207, 0, 0, 0, 0, 1, 1, 0
  2426,  1, 1,    1,    4,     4.934,      0.87, 0, 0, 0, 0, 1, 1, 0
  2427,  1, 1,    1,    4,      3.18,     0.416, 0, 0, 0, 0, 1, 1, 0
  2428,  1, 1,    1,    4,    12.706,     5.192, 0, 0, 0, 0, 1, 1, 0
  2429,  1, 1,    1,    4,     9.619,     3.508, 0, 0, 0, 0, 1, 1, 0
  2430,  1, 1,    1,    4,     2.475,    -1.388, 0, 0, 0, 0, 1, 1, 0
  2431,  1, 1,    1,    4,     5.432,    -2.163, 0, 0, 0, 0, 1, 1, 0
  2432,  1, 1,    1,    4,     1.264,     0.394, 0, 0, 0, 0, 1, 1, 0
  2433,  1, 1,    1,    4,     3.693,     0.365, 0, 0, 0, 0, 1, 1, 0
  2434,  1, 1,    1,    4,     2.059,      2.42, 0, 0, 0, 0, 1, 1, 0
  2435,  1, 1,    1,    4,     1.717,    -0.008, 0, 0, 0, 0, 1, 1, 0
  2436,  1, 1,    1,    4,     4.898,     3.461, 0, 0, 0, 0, 1, 1, 0
