0, 100, 33, 0, 0, 60  / 28-Jan-2026 21:51:30 - MATPOWER 8.1


     1, 'BUS 1       ',       220, 1,    1,    1, 1,   1.1003396,  -5.8041144, 1.11, 0.95, 1.11, 0.95
     2, 'BUS 2       ',       220, 1,    1,    1, 1,   1.1039808,  -2.5080831, 1.11, 0.95, 1.11, 0.95
     3, 'BUS 3       ',       220, 1,    1,    1, 1,   1.0727181,   -22.67999, 1.11, 0.95, 1.11, 0.95
     4, 'BUS 4       ',       220, 1,    1,    1, 1,   1.0979142,  -8.8291158, 1.11, 0.95, 1.11, 0.95
     5, 'BUS 5       ',       220, 1,    1,    1, 1,   1.0979424,  -8.8358003, 1.11, 0.95, 1.11, 0.95
     6, 'BUS 6       ',       220, 1,    1,    1, 1,   1.0787899,  -16.503557, 1.11, 0.95, 1.11, 0.95
     7, 'BUS 7       ',       220, 1,    1,    1, 1,   1.0788162,  -16.497825, 1.11, 0.95, 1.11, 0.95
     8, 'BUS 8       ',       400, 1,    1,    1, 1,    1.029636,   -14.94355, 1.05, 0.95, 1.05, 0.95
     9, 'BUS 9       ',       400, 1,    1,    1, 1,   1.0296346,  -14.945198, 1.05, 0.95, 1.05, 0.95
    10, 'BUS 10      ',       220, 1,    1,    1, 1,   1.0764851,  -16.871989, 1.11, 0.95, 1.11, 0.95
    11, 'BUS 11      ',       220, 1,    1,    1, 1,   1.0764187,  -16.885088, 1.11, 0.95, 1.11, 0.95
    12, 'BUS 12      ',       220, 1,    1,    1, 1,   1.0764286,  -16.878588, 1.11, 0.95, 1.11, 0.95
    13, 'BUS 13      ',       400, 1,    1,    1, 1,   1.0247184,  -13.167523, 1.05, 0.95, 1.05, 0.95
    14, 'BUS 14      ',       400, 1,    1,    1, 1,   1.0248019,  -13.162182, 1.05, 0.95, 1.05, 0.95
    15, 'BUS 15      ',       400, 1,    1,    1, 1,   1.0390928,  -16.217261, 1.05, 0.95, 1.05, 0.95
    16, 'BUS 16      ',       400, 1,    1,    1, 1,   1.0390928,  -16.217261, 1.05, 0.95, 1.05, 0.95
    17, 'BUS 17      ',       220, 2,    1,    1, 1,   1.1007402,  -18.634562, 1.11, 0.95, 1.11, 0.95
    18, 'BUS 18      ',       220, 2,    1,    1, 1,   1.1008786,  -18.636829, 1.11, 0.95, 1.11, 0.95
    19, 'BUS 19      ',       220, 1,    1,    1, 1,   1.0998027,  -8.0293797, 1.11, 0.95, 1.11, 0.95
    20, 'BUS 20      ',       220, 1,    1,    1, 1,   1.0997938,   -8.025711, 1.11, 0.95, 1.11, 0.95
    21, 'BUS 21      ',       220, 1,    1,    1, 1,   1.0907944,  -18.579546, 1.11, 0.95, 1.11, 0.95
    22, 'BUS 22      ',       220, 1,    1,    1, 1,   1.0907944,  -18.579546, 1.11, 0.95, 1.11, 0.95
    23, 'BUS 23      ',       220, 1,    1,    1, 1,   1.0767644,  -16.828683, 1.11, 0.95, 1.11, 0.95
    24, 'BUS 24      ',       220, 1,    1,    1, 1,   1.1002404,  -5.9666469, 1.11, 0.95, 1.11, 0.95
    25, 'BUS 25      ',       400, 1,    1,    1, 1,   1.0208745,  -17.645776, 1.05, 0.95, 1.05, 0.95
    26, 'BUS 26      ',       220, 2,    1,    1, 1,   1.1094364,  -5.6168012, 1.11, 0.95, 1.11, 0.95
    27, 'BUS 27      ',       220, 2,    1,    1, 1,        1.11,  -2.2752568, 1.11, 0.95, 1.11, 0.95
    28, 'BUS 28      ',       400, 3,    1,    1, 1,    1.048419,   -4.412957, 1.05, 0.95, 1.05, 0.95
    29, 'BUS 29      ',       400, 2,    1,    1, 1,   1.0484076,  -4.4038563, 1.05, 0.95, 1.05, 0.95
    30, 'BUS 30      ',       220, 1,    1,    1, 1,   1.0806119,  -18.048309, 1.11, 0.95, 1.11, 0.95
    31, 'BUS 31      ',       400, 1,    1,    1, 1,   1.0490196,  -5.4090272, 1.05, 0.95, 1.05, 0.95
    32, 'BUS 32      ',       220, 1,    1,    1, 1,   1.0750736,  -17.031979, 1.11, 0.95, 1.11, 0.95
    33, 'BUS 33      ',       220, 1,    1,    1, 1,   1.1002441,  -5.9657856, 1.11, 0.95, 1.11, 0.95
    34, 'BUS 34      ',       220, 1,    1,    1, 1,   1.1001336,  -11.700376, 1.11, 0.95, 1.11, 0.95
    35, 'BUS 35      ',       220, 1,    1,    2, 1,   1.0930028,  -14.672176, 1.11, 0.95, 1.11, 0.95
    36, 'BUS 36      ',       220, 1,    1,    2, 1,   1.0813334,  -15.095174, 1.11, 0.95, 1.11, 0.95
    37, 'BUS 37      ',       220, 1,    1,    2, 1,    1.090534,  -14.116108, 1.11, 0.95, 1.11, 0.95
    38, 'BUS 38      ',       220, 1,    1,    2, 1,   1.0905091,   -14.11899, 1.11, 0.95, 1.11, 0.95
    39, 'BUS 39      ',       220, 1,    1,    2, 1,   1.0853026,  -15.717887, 1.11, 0.95, 1.11, 0.95
    40, 'BUS 40      ',       220, 1,    1,    2, 1,        1.11,  -13.425662, 1.11, 0.95, 1.11, 0.95
    41, 'BUS 41      ',       220, 1,    1,    2, 1,   1.1099097,   -13.42867, 1.11, 0.95, 1.11, 0.95
    42, 'BUS 42      ',       400, 1,    1,    2, 1,    1.026429,  -13.487985, 1.05, 0.95, 1.05, 0.95
    43, 'BUS 43      ',       220, 2,    1,    2, 1,   1.0984004,  -13.307731, 1.11, 0.95, 1.11, 0.95
    44, 'BUS 44      ',       220, 2,    1,    2, 1,   1.0983481,  -13.292422, 1.11, 0.95, 1.11, 0.95
    45, 'BUS 45      ',       400, 2,    1,    2, 1,   1.0325913,  -13.232481, 1.05, 0.95, 1.05, 0.95
    46, 'BUS 46      ',       400, 1,    1,    2, 1,    1.032567,  -13.234248, 1.05, 0.95, 1.05, 0.95
    47, 'BUS 47      ',       220, 1,    1,    2, 1,   1.1087361,  -13.856041, 1.11, 0.95, 1.11, 0.95
    48, 'BUS 48      ',       400, 1,    1,    2, 1,   1.0284578,   -17.17828, 1.05, 0.95, 1.05, 0.95
    49, 'BUS 49      ',       400, 1,    1,    2, 1,   1.0284335,  -17.183891, 1.05, 0.95, 1.05, 0.95
    50, 'BUS 50      ',       400, 1,    1,    2, 1,   1.0284061,  -13.715843, 1.05, 0.95, 1.05, 0.95
    51, 'BUS 51      ',       220, 1,    1,    2, 1,    1.085418,  -14.827225, 1.11, 0.95, 1.11, 0.95
    52, 'BUS 52      ',       220, 1,    1,    2, 1,   1.0854171,  -14.824059, 1.11, 0.95, 1.11, 0.95
    53, 'BUS 53      ',       400, 1,    1,    2, 1,   1.0367923,  -13.975449, 1.05, 0.95, 1.05, 0.95
    54, 'BUS 54      ',       400, 1,    1,    2, 1,   1.0368177,  -13.975713, 1.05, 0.95, 1.05, 0.95
    55, 'BUS 55      ',       220, 2,    1,    2, 1,   1.0933675,  -13.241702, 1.11, 0.95, 1.11, 0.95
    56, 'BUS 56      ',       220, 2,    1,    2, 1,   1.0933406,   -13.24139, 1.11, 0.95, 1.11, 0.95
    57, 'BUS 57      ',       400, 2,    1,    2, 1,   1.0399269,  -13.602589, 1.05, 0.95, 1.05, 0.95
    58, 'BUS 58      ',       400, 2,    1,    2, 1,   1.0399116,  -13.607331, 1.05, 0.95, 1.05, 0.95
    59, 'BUS 59      ',       220, 2,    1,    2, 1,   1.0905288,  -14.340794, 1.11, 0.95, 1.11, 0.95
    60, 'BUS 60      ',       220, 1,    1,    2, 1,   1.0905917,    -14.3368, 1.11, 0.95, 1.11, 0.95
    61, 'BUS 61      ',       220, 1,    1,    2, 1,   1.1039125,  -13.978585, 1.11, 0.95, 1.11, 0.95
    62, 'BUS 62      ',       220, 1,    1,    2, 1,   1.0972139,  -14.122428, 1.11, 0.95, 1.11, 0.95
    63, 'BUS 63      ',       220, 1,    1,    2, 1,   1.0971852,  -14.124141, 1.11, 0.95, 1.11, 0.95
    64, 'BUS 64      ',       400, 1,    1,    2, 1,   1.0393295,  -14.834542, 1.05, 0.95, 1.05, 0.95
    65, 'BUS 65      ',       400, 1,    1,    2, 1,   1.0392873,  -14.845309, 1.05, 0.95, 1.05, 0.95
    66, 'BUS 66      ',       220, 1,    1,    2, 1,   1.0885809,  -14.851473, 1.11, 0.95, 1.11, 0.95
    67, 'BUS 67      ',       220, 1,    1,    2, 1,    1.089995,  -14.701292, 1.11, 0.95, 1.11, 0.95
    68, 'BUS 68      ',       220, 1,    1,    2, 1,   1.0846849,  -14.135762, 1.11, 0.95, 1.11, 0.95
    69, 'BUS 69      ',       220, 1,    1,    3, 1,   1.0984623,  -9.2101367, 1.11, 0.95, 1.11, 0.95
    70, 'BUS 70      ',       220, 1,    1,    3, 1,    1.097636,  -14.395557, 1.11, 0.95, 1.11, 0.95
    71, 'BUS 71      ',       220, 1,    1,    3, 1,   1.0975064,  -14.403378, 1.11, 0.95, 1.11, 0.95
    72, 'BUS 72      ',       220, 1,    1,    3, 1,   1.0946558,  -13.203738, 1.11, 0.95, 1.11, 0.95
    73, 'BUS 73      ',       220, 1,    1,    3, 1,   1.0946671,  -13.188287, 1.11, 0.95, 1.11, 0.95
    74, 'BUS 74      ',       220, 1,    1,    3, 1,   1.1051601,  -10.740817, 1.11, 0.95, 1.11, 0.95
    75, 'BUS 75      ',       220, 1,    1,    3, 1,    1.105133,  -10.745835, 1.11, 0.95, 1.11, 0.95
    76, 'BUS 76      ',       220, 1,    1,    3, 1,   1.0977557,  -17.582249, 1.11, 0.95, 1.11, 0.95
    77, 'BUS 77      ',       220, 1,    1,    3, 1,   1.0977202,  -17.594098, 1.11, 0.95, 1.11, 0.95
    78, 'BUS 78      ',       220, 2,    1,    3, 1,   1.0964689,  -12.136129, 1.11, 0.95, 1.11, 0.95
    79, 'BUS 79      ',       220, 2,    1,    3, 1,   1.0978822,  -12.713425, 1.11, 0.95, 1.11, 0.95
    80, 'BUS 80      ',       220, 1,    1,    3, 1,   1.0931866,  -12.507737, 1.11, 0.95, 1.11, 0.95
    81, 'BUS 81      ',       220, 1,    1,    3, 1,    1.093188,  -12.511077, 1.11, 0.95, 1.11, 0.95
    82, 'BUS 82      ',       400, 2,    1,    3, 1,   1.0444058,  -6.4720845, 1.05, 0.95, 1.05, 0.95
    83, 'BUS 83      ',       220, 1,    1,    3, 1,   1.1049043,  -10.293455, 1.11, 0.95, 1.11, 0.95
    84, 'BUS 84      ',       220, 1,    1,    3, 1,   1.1026824,   -11.36773, 1.11, 0.95, 1.11, 0.95
    85, 'BUS 85      ',       220, 1,    1,    3, 1,   1.1026432,  -11.377001, 1.11, 0.95, 1.11, 0.95
    86, 'BUS 86      ',       220, 1,    1,    3, 1,   1.0984388,  -9.2863579, 1.11, 0.95, 1.11, 0.95
    87, 'BUS 87      ',       220, 1,    1,    3, 1,   1.0984259,  -9.2914791, 1.11, 0.95, 1.11, 0.95
    88, 'BUS 88      ',       220, 1,    1,    3, 1,   1.0937893,  -11.307709, 1.11, 0.95, 1.11, 0.95
    89, 'BUS 89      ',       220, 1,    1,    3, 1,   1.0937779,   -11.31451, 1.11, 0.95, 1.11, 0.95
    90, 'BUS 90      ',       220, 1,    1,    3, 1,   1.1006589,  -8.8485145, 1.11, 0.95, 1.11, 0.95
    91, 'BUS 91      ',       220, 1,    1,    3, 1,   1.1006662,  -8.8442565, 1.11, 0.95, 1.11, 0.95
    92, 'BUS 92      ',       400, 1,    1,    3, 1,   1.0494747,  -6.6627576, 1.05, 0.95, 1.05, 0.95
    93, 'BUS 93      ',       400, 1,    1,    3, 1,   1.0494739,  -6.6630247, 1.05, 0.95, 1.05, 0.95
    94, 'BUS 94      ',       220, 1,    1,    3, 1,   1.1018218,  -10.698364, 1.11, 0.95, 1.11, 0.95
    95, 'BUS 95      ',       220, 1,    1,    3, 1,   1.1018628,  -10.698531, 1.11, 0.95, 1.11, 0.95
    96, 'BUS 96      ',       220, 1,    1,    3, 1,   1.1057907,  -10.479777, 1.11, 0.95, 1.11, 0.95
    97, 'BUS 97      ',       220, 1,    1,    3, 1,   1.1057932,  -10.478906, 1.11, 0.95, 1.11, 0.95
    98, 'BUS 98      ',       220, 1,    1,    3, 1,   1.0963136,  -12.427766, 1.11, 0.95, 1.11, 0.95
    99, 'BUS 99      ',       220, 1,    1,    3, 1,   1.0963094,  -12.423739, 1.11, 0.95, 1.11, 0.95
   100, 'BUS 100     ',       220, 1,    1,    3, 1,   1.0976761,  -14.377845, 1.11, 0.95, 1.11, 0.95
   101, 'BUS 101     ',       220, 1,    1,    3, 1,   1.0976653,  -14.379626, 1.11, 0.95, 1.11, 0.95
   102, 'BUS 102     ',       220, 1,    1,    3, 1,   1.0968926,  -16.800572, 1.11, 0.95, 1.11, 0.95
   103, 'BUS 103     ',       220, 1,    1,    3, 1,    1.096839,  -16.788467, 1.11, 0.95, 1.11, 0.95
   104, 'BUS 104     ',       220, 2,    1,    3, 1,   1.1058911,  -10.737461, 1.11, 0.95, 1.11, 0.95
   105, 'BUS 105     ',       220, 2,    1,    3, 1,   1.1058905,  -10.750145, 1.11, 0.95, 1.11, 0.95
   106, 'BUS 106     ',       220, 2,    1,    3, 1,   1.0998576,  -10.553363, 1.11, 0.95, 1.11, 0.95
   107, 'BUS 107     ',       220, 2,    1,    3, 1,   1.0997476,  -10.555772, 1.11, 0.95, 1.11, 0.95
   108, 'BUS 108     ',       220, 1,    1,    3, 1,   1.0956641,  -11.948298, 1.11, 0.95, 1.11, 0.95
   109, 'BUS 109     ',       220, 1,    1,    3, 1,    1.095698,  -11.961463, 1.11, 0.95, 1.11, 0.95
   110, 'BUS 110     ',       220, 1,    1,    3, 1,    1.093902,  -13.568177, 1.11, 0.95, 1.11, 0.95
   111, 'BUS 111     ',       220, 1,    1,    3, 1,   1.0939286,   -11.62069, 1.11, 0.95, 1.11, 0.95
   112, 'BUS 112     ',       220, 1,    1,    3, 1,   1.0939386,  -11.625092, 1.11, 0.95, 1.11, 0.95
   113, 'BUS 113     ',       220, 1,    1,    3, 1,   1.0928751,  -12.746764, 1.11, 0.95, 1.11, 0.95
   114, 'BUS 114     ',       220, 1,    1,    3, 1,   1.0929005,  -12.742224, 1.11, 0.95, 1.11, 0.95
   115, 'BUS 115     ',       400, 1,    1,    3, 1,    1.040122,  -9.1865909, 1.05, 0.95, 1.05, 0.95
   116, 'BUS 116     ',       220, 2,    1,    3, 1,   1.0957717,  -12.485668, 1.11, 0.95, 1.11, 0.95
   117, 'BUS 117     ',       220, 2,    1,    3, 1,   1.0957311,  -12.476078, 1.11, 0.95, 1.11, 0.95
   118, 'BUS 118     ',       220, 2,    1,    3, 1,   1.0999227,  -13.165235, 1.11, 0.95, 1.11, 0.95
   119, 'BUS 119     ',       220, 1,    1,    3, 1,   1.0999096,   -13.17059, 1.11, 0.95, 1.11, 0.95
   120, 'BUS 120     ',       400, 1,    1,    3, 1,    1.042963,   -13.58135, 1.05, 0.95, 1.05, 0.95
   121, 'BUS 121     ',       400, 1,    1,    3, 1,   1.0429996,  -13.574265, 1.05, 0.95, 1.05, 0.95
   122, 'BUS 122     ',       400, 1,    1,    3, 1,   1.0434218,   -9.342175, 1.05, 0.95, 1.05, 0.95
   123, 'BUS 123     ',       400, 1,    1,    3, 1,   1.0434566,   -9.340653, 1.05, 0.95, 1.05, 0.95
   124, 'BUS 124     ',       220, 1,    1,    3, 1,   1.0942312,  -13.598007, 1.11, 0.95, 1.11, 0.95
   125, 'BUS 125     ',       220, 2,    1,    3, 1,        1.11,  -9.7385765, 1.11, 0.95, 1.11, 0.95
   126, 'BUS 126     ',       220, 2,    1,    3, 1,   1.1099486,  -9.7467082, 1.11, 0.95, 1.11, 0.95
   127, 'BUS 127     ',       400, 2,    1,    3, 1,   1.0401443,  -8.1111678, 1.05, 0.95, 1.05, 0.95
   128, 'BUS 128     ',       400, 1,    1,    3, 1,   1.0401433,  -8.1210678, 1.05, 0.95, 1.05, 0.95
   129, 'BUS 129     ',       220, 1,    1,    3, 1,   1.0980766,  -9.3931842, 1.11, 0.95, 1.11, 0.95
   130, 'BUS 130     ',       220, 1,    1,    3, 1,   1.0980814,  -9.3920832, 1.11, 0.95, 1.11, 0.95
   131, 'BUS 131     ',       220, 1,    1,    3, 1,   1.0993526,  -9.2111481, 1.11, 0.95, 1.11, 0.95
   132, 'BUS 132     ',       220, 2,    1,    3, 1,   1.0990964,  -18.413405, 1.11, 0.95, 1.11, 0.95
   133, 'BUS 133     ',       220, 2,    1,    3, 1,    1.097002,  -18.398163, 1.11, 0.95, 1.11, 0.95
   134, 'BUS 134     ',       220, 2,    1,    4, 1,   1.1065123,  -13.462082, 1.11, 0.95, 1.11, 0.95
   135, 'BUS 135     ',       220, 2,    1,    4, 1,   1.1064205,  -13.470946, 1.11, 0.95, 1.11, 0.95
   136, 'BUS 136     ',       220, 1,    1,    4, 1,   1.0815293,   -16.24031, 1.11, 0.95, 1.11, 0.95
   137, 'BUS 137     ',       220, 1,    1,    4, 1,   1.0845102,  -15.737843, 1.11, 0.95, 1.11, 0.95
   138, 'BUS 138     ',       400, 1,    1,    4, 1,   1.0450222,  -13.350134, 1.05, 0.95, 1.05, 0.95
   139, 'BUS 139     ',       400, 1,    1,    4, 1,   1.0450451,  -13.346304, 1.05, 0.95, 1.05, 0.95
   140, 'BUS 140     ',       220, 1,    1,    4, 1,    1.104459,  -22.571041, 1.11, 0.95, 1.11, 0.95
   141, 'BUS 141     ',       220, 1,    1,    4, 1,   1.0845379,  -24.970176, 1.11, 0.95, 1.11, 0.95
   142, 'BUS 142     ',       220, 1,    1,    4, 1,   1.0845379,  -24.970176, 1.11, 0.95, 1.11, 0.95
   143, 'BUS 143     ',       220, 1,    1,    4, 1,   1.0868162,   -23.55336, 1.11, 0.95, 1.11, 0.95
   144, 'BUS 144     ',       220, 1,    1,    4, 1,   1.0904594,   -14.90911, 1.11, 0.95, 1.11, 0.95
   145, 'BUS 145     ',       220, 1,    1,    4, 1,   1.0904594,   -14.90911, 1.11, 0.95, 1.11, 0.95
   146, 'BUS 146     ',       220, 2,    1,    4, 1,   1.1010599,  -16.894759, 1.11, 0.95, 1.11, 0.95
   147, 'BUS 147     ',       220, 2,    1,    4, 1,   1.1010627,   -16.90408, 1.11, 0.95, 1.11, 0.95
   148, 'BUS 148     ',       220, 2,    1,    4, 1,   1.0847972,  -24.077917, 1.11, 0.95, 1.11, 0.95
   149, 'BUS 149     ',       220, 1,    1,    4, 1,   1.0847555,  -24.092279, 1.11, 0.95, 1.11, 0.95
   150, 'BUS 150     ',       400, 2,    1,    4, 1,   1.0209404,  -25.772587, 1.05, 0.95, 1.05, 0.95
   151, 'BUS 151     ',       400, 2,    1,    4, 1,   1.0209246,   -25.77869, 1.05, 0.95, 1.05, 0.95
   152, 'BUS 152     ',       220, 1,    1,    4, 1,   1.0894799,  -22.639017, 1.11, 0.95, 1.11, 0.95
   153, 'BUS 153     ',       220, 1,    1,    4, 1,   1.0822243,  -21.657901, 1.11, 0.95, 1.11, 0.95
   154, 'BUS 154     ',       220, 1,    1,    4, 1,   1.0822555,  -21.651456, 1.11, 0.95, 1.11, 0.95
   155, 'BUS 155     ',       220, 2,    1,    4, 1,   1.0890716,  -14.012337, 1.11, 0.95, 1.11, 0.95
   156, 'BUS 156     ',       220, 2,    1,    4, 1,   1.0889495,  -14.067839, 1.11, 0.95, 1.11, 0.95
   157, 'BUS 157     ',       220, 1,    1,    4, 1,   1.0890716,  -14.012337, 1.11, 0.95, 1.11, 0.95
   158, 'BUS 158     ',       400, 1,    1,    4, 1,   1.0340575,  -13.036901, 1.05, 0.95, 1.05, 0.95
   159, 'BUS 159     ',       400, 2,    1,    4, 1,   1.0340329,  -13.034686, 1.05, 0.95, 1.05, 0.95
   160, 'BUS 160     ',       220, 1,    1,    4, 1,   1.0842564,  -25.032974, 1.11, 0.95, 1.11, 0.95
   161, 'BUS 161     ',       220, 1,    1,    4, 1,   1.0842564,  -25.032974, 1.11, 0.95, 1.11, 0.95
   162, 'BUS 162     ',       400, 1,    1,    4, 1,        1.05,  -12.564217, 1.05, 0.95, 1.05, 0.95
   163, 'BUS 163     ',       400, 1,    1,    4, 1,   1.0483545,  -11.638085, 1.05, 0.95, 1.05, 0.95
   164, 'BUS 164     ',       400, 1,    1,    4, 1,   1.0483556,  -11.644285, 1.05, 0.95, 1.05, 0.95
   165, 'BUS 165     ',       220, 2,    1,    4, 1,   1.1008249,  -17.138713, 1.11, 0.95, 1.11, 0.95
   166, 'BUS 166     ',       220, 2,    1,    4, 1,   1.1007016,  -17.154685, 1.11, 0.95, 1.11, 0.95
   167, 'BUS 167     ',       220, 1,    1,    4, 1,   1.1007966,  -17.139982, 1.11, 0.95, 1.11, 0.95
   168, 'BUS 168     ',       220, 1,    1,    4, 1,   1.1079282,  -28.127364, 1.11, 0.95, 1.11, 0.95
   169, 'BUS 169     ',       220, 1,    1,    4, 1,    1.087324,  -25.067011, 1.11, 0.95, 1.11, 0.95
   170, 'BUS 170     ',       220, 1,    1,    4, 1,        1.11,  -23.559049, 1.11, 0.95, 1.11, 0.95
   171, 'BUS 171     ',       220, 1,    1,    4, 1,   1.1098972,  -23.558201, 1.11, 0.95, 1.11, 0.95
   172, 'BUS 172     ',       400, 1,    1,    4, 1,  0.96398571,  -24.638265, 1.05, 0.95, 1.05, 0.95
   173, 'BUS 173     ',       400, 1,    1,    4, 1,  0.96398571,  -24.638265, 1.05, 0.95, 1.05, 0.95
   174, 'BUS 174     ',       220, 1,    1,    4, 1,   1.0696839,  -20.949808, 1.11, 0.95, 1.11, 0.95
   175, 'BUS 175     ',       220, 1,    1,    4, 1,   1.0696958,  -20.947885, 1.11, 0.95, 1.11, 0.95
   176, 'BUS 176     ',       220, 1,    1,    4, 1,   1.1082501,  -23.792603, 1.11, 0.95, 1.11, 0.95
   177, 'BUS 177     ',       220, 1,    1,    4, 1,   1.0859664,  -15.678153, 1.11, 0.95, 1.11, 0.95
   178, 'BUS 178     ',       220, 1,    1,    4, 1,   1.0859993,  -15.673145, 1.11, 0.95, 1.11, 0.95
   179, 'BUS 179     ',       220, 1,    1,    4, 1,   1.0917114,  -14.683654, 1.11, 0.95, 1.11, 0.95
   180, 'BUS 180     ',       220, 1,    1,    4, 1,   1.0917114,  -14.683654, 1.11, 0.95, 1.11, 0.95
   181, 'BUS 181     ',       220, 1,    1,    4, 1,   1.0678356,   -21.76123, 1.11, 0.95, 1.11, 0.95
   182, 'BUS 182     ',       220, 1,    1,    5, 1,    1.063868,   -24.73491, 1.11, 0.95, 1.11, 0.95
   183, 'BUS 183     ',       220, 1,    1,    5, 1,        1.11,  -31.694348, 1.11, 0.95, 1.11, 0.95
   184, 'BUS 184     ',       400, 1,    1,    5, 1,   1.0275404,  -31.317799, 1.05, 0.95, 1.05, 0.95
   185, 'BUS 185     ',       400, 1,    1,    5, 1,   1.0275436,  -31.310859, 1.05, 0.95, 1.05, 0.95
   186, 'BUS 186     ',       400, 1,    1,    5, 1,   1.0179187,  -33.636246, 1.05, 0.95, 1.05, 0.95
   187, 'BUS 187     ',       400, 1,    1,    5, 1,   1.0179404,  -33.643752, 1.05, 0.95, 1.05, 0.95
   188, 'BUS 188     ',       220, 1,    1,    5, 1,   1.0778956,  -31.850779, 1.11, 0.95, 1.11, 0.95
   189, 'BUS 189     ',       220, 1,    1,    5, 1,   1.0779468,  -31.854197, 1.11, 0.95, 1.11, 0.95
   190, 'BUS 190     ',       220, 1,    1,    5, 1,    1.060876,  -26.835974, 1.11, 0.95, 1.11, 0.95
   191, 'BUS 191     ',       220, 1,    1,    5, 1,   1.0609263,  -26.833741, 1.11, 0.95, 1.11, 0.95
   192, 'BUS 192     ',       400, 1,    1,    5, 1,   1.0061829,   -26.37235, 1.05, 0.95, 1.05, 0.95
   193, 'BUS 193     ',       220, 1,    1,    5, 1,   1.0693967,  -24.332532, 1.11, 0.95, 1.11, 0.95
   194, 'BUS 194     ',       220, 1,    1,    5, 1,   1.0693881,  -24.329742, 1.11, 0.95, 1.11, 0.95
   195, 'BUS 195     ',       400, 1,    1,    5, 1,   1.0184099,  -32.763078, 1.05, 0.95, 1.05, 0.95
   196, 'BUS 196     ',       400, 1,    1,    5, 1,   1.0183911,  -32.760735, 1.05, 0.95, 1.05, 0.95
   197, 'BUS 197     ',       220, 1,    1,    5, 1,   1.0693764,  -26.606702, 1.11, 0.95, 1.11, 0.95
   198, 'BUS 198     ',       220, 1,    1,    5, 1,   1.0693398,  -26.599683, 1.11, 0.95, 1.11, 0.95
   199, 'BUS 199     ',       400, 1,    1,    5, 1,   1.0266211,  -32.853512, 1.05, 0.95, 1.05, 0.95
   200, 'BUS 200     ',       400, 1,    1,    5, 1,   1.0266502,  -32.840632, 1.05, 0.95, 1.05, 0.95
   201, 'BUS 201     ',       220, 1,    1,    5, 1,   1.0504501,  -26.531904, 1.11, 0.95, 1.11, 0.95
   202, 'BUS 202     ',       220, 1,    1,    5, 1,   1.0504315,  -26.525917, 1.11, 0.95, 1.11, 0.95
   203, 'BUS 203     ',       220, 1,    1,    5, 1,   1.0520891,  -24.098864, 1.11, 0.95, 1.11, 0.95
   204, 'BUS 204     ',       220, 1,    1,    5, 1,   1.0520151,  -24.112731, 1.11, 0.95, 1.11, 0.95
   205, 'BUS 205     ',       400, 2,    1,    5, 1,   1.0176137,  -35.925103, 1.05, 0.95, 1.05, 0.95
   206, 'BUS 206     ',       400, 2,    1,    5, 1,   1.0175965,  -35.923079, 1.05, 0.95, 1.05, 0.95
   207, 'BUS 207     ',       220, 1,    1,    5, 1,   1.1006654,  -32.082795, 1.11, 0.95, 1.11, 0.95
   208, 'BUS 208     ',       220, 1,    1,    5, 1,   1.1006733,  -32.085901, 1.11, 0.95, 1.11, 0.95
   209, 'BUS 209     ',       110, 1,    1,    1, 1,   1.0893953,  -19.598542, 1.12, 0.95, 1.12, 0.95
   210, 'BUS 210     ',       110, 1,    1,    1, 1,   1.0780802,  -26.947828, 1.12, 0.95, 1.12, 0.95
   211, 'BUS 211     ',       110, 1,    1,    1, 1,   1.0946101,   -18.29998, 1.12, 0.95, 1.12, 0.95
   212, 'BUS 212     ',       110, 1,    1,    1, 1,    1.043808,   -21.64187, 1.12, 0.95, 1.12, 0.95
   213, 'BUS 213     ',       110, 1,    1,    1, 1,   1.0691315,  -5.1118202, 1.12, 0.95, 1.12, 0.95
   214, 'BUS 214     ',       110, 1,    1,    1, 1,   1.0831021,  -7.6101832, 1.12, 0.95, 1.12, 0.95
   215, 'BUS 215     ',       110, 2,    1,    1, 1,   1.1183524,  -17.842005, 1.12, 0.95, 1.12, 0.95
   216, 'BUS 216     ',       110, 1,    1,    1, 1,   1.1175586,  -18.044515, 1.12, 0.95, 1.12, 0.95
   217, 'BUS 217     ',       110, 1,    1,    1, 1,   1.1176337,  -18.005824, 1.12, 0.95, 1.12, 0.95
   218, 'BUS 218     ',       110, 1,    1,    1, 1,   1.1172392,  -18.107849, 1.12, 0.95, 1.12, 0.95
   219, 'BUS 219     ',       110, 2,    1,    1, 1,   1.0797758,  -21.097123, 1.12, 0.95, 1.12, 0.95
   220, 'BUS 220     ',       110, 1,    1,    1, 1,   1.0835093,  -19.405697, 1.12, 0.95, 1.12, 0.95
   221, 'BUS 221     ',       110, 2,    1,    1, 1,   1.0721998,  -16.594249, 1.12, 0.95, 1.12, 0.95
   222, 'BUS 222     ',       110, 2,    1,    1, 1,   1.0946839,  -11.808388, 1.12, 0.95, 1.12, 0.95
   223, 'BUS 223     ',       110, 2,    1,    1, 1,   1.0853883,  -20.402784, 1.12, 0.95, 1.12, 0.95
   224, 'BUS 224     ',       110, 1,    1,    1, 1,   1.0538034,  -7.0321268, 1.12, 0.95, 1.12, 0.95
   225, 'BUS 225     ',       110, 1,    1,    1, 1,   1.0754425,   -23.07969, 1.12, 0.95, 1.12, 0.95
   226, 'BUS 226     ',       110, 1,    1,    1, 1,   1.0966155,   -23.49709, 1.12, 0.95, 1.12, 0.95
   227, 'BUS 227     ',       110, 1,    1,    1, 1,   1.1065854,  -19.005119, 1.12, 0.95, 1.12, 0.95
   228, 'BUS 228     ',       110, 1,    1,    1, 1,   1.0818807,  -20.892765, 1.12, 0.95, 1.12, 0.95
   229, 'BUS 229     ',       110, 2,    1,    1, 1,   1.1068722,    -11.6927, 1.12, 0.95, 1.12, 0.95
   230, 'BUS 230     ',       110, 2,    1,    1, 1,    1.107264,    -11.6972, 1.12, 0.95, 1.12, 0.95
   231, 'BUS 231     ',       110, 1,    1,    1, 1,   1.0775116,  -20.614289, 1.12, 0.95, 1.12, 0.95
   232, 'BUS 232     ',       110, 1,    1,    1, 1,    1.084071,  -7.5052918, 1.12, 0.95, 1.12, 0.95
   233, 'BUS 233     ',       110, 1,    1,    1, 1,   1.0721931,  -14.854686, 1.12, 0.95, 1.12, 0.95
   234, 'BUS 234     ',       110, 1,    1,    1, 1,   1.0685775,  -5.7867467, 1.12, 0.95, 1.12, 0.95
   235, 'BUS 235     ',       110, 1,    1,    1, 1,    1.077336,  -23.526478, 1.12, 0.95, 1.12, 0.95
   236, 'BUS 236     ',       110, 1,    1,    1, 1,   1.1110461,   -11.05696, 1.12, 0.95, 1.12, 0.95
   237, 'BUS 237     ',       110, 1,    1,    1, 1,   1.0766985,  -23.563158, 1.12, 0.95, 1.12, 0.95
   238, 'BUS 238     ',       110, 1,    1,    1, 1,   1.0885291,  -20.919882, 1.12, 0.95, 1.12, 0.95
   239, 'BUS 239     ',       110, 2,    1,    1, 1,   1.0752469,  -21.133952, 1.12, 0.95, 1.12, 0.95
   240, 'BUS 240     ',       110, 1,    1,    1, 1,    1.061592,  -27.435014, 1.12, 0.95, 1.12, 0.95
   241, 'BUS 241     ',       110, 1,    1,    1, 1,   1.1110439,  -11.243631, 1.12, 0.95, 1.12, 0.95
   242, 'BUS 242     ',       110, 1,    1,    1, 1,   1.1177729,  -8.7603582, 1.12, 0.95, 1.12, 0.95
   243, 'BUS 243     ',       110, 1,    1,    1, 1,   1.1178589,  -8.7383321, 1.12, 0.95, 1.12, 0.95
   244, 'BUS 244     ',       110, 1,    1,    1, 1,   1.0915174,  -18.434223, 1.12, 0.95, 1.12, 0.95
   245, 'BUS 245     ',       110, 1,    1,    1, 1,   1.0783284,  -3.6082787, 1.12, 0.95, 1.12, 0.95
   246, 'BUS 246     ',        22, 2,    1,    1, 1,   1.0855015,  -0.2958284, 1.12, 0.95, 1.12, 0.95
   247, 'BUS 247     ',       110, 1,    1,    1, 1,    1.093579,  -24.555447, 1.12, 0.95, 1.12, 0.95
   248, 'BUS 248     ',       110, 1,    1,    1, 1,   1.0933423,  -25.308525, 1.12, 0.95, 1.12, 0.95
   249, 'BUS 249     ',       110, 1,    1,    1, 1,   1.1018756,  -23.685465, 1.12, 0.95, 1.12, 0.95
   250, 'BUS 250     ',       110, 1,    1,    1, 1,   1.0632486,  -28.336295, 1.12, 0.95, 1.12, 0.95
   251, 'BUS 251     ',       110, 1,    1,    1, 1,   1.0844642,  -20.775446, 1.12, 0.95, 1.12, 0.95
   252, 'BUS 252     ',       110, 1,    1,    1, 1,   1.0727626,  -16.114865, 1.12, 0.95, 1.12, 0.95
   253, 'BUS 253     ',       110, 1,    1,    1, 1,   1.0767513,  -20.843149, 1.12, 0.95, 1.12, 0.95
   254, 'BUS 254     ',       110, 1,    1,    1, 1,   1.0684869,  -28.559916, 1.12, 0.95, 1.12, 0.95
   255, 'BUS 255     ',       110, 1,    1,    1, 1,   1.1007103,  -22.993531, 1.12, 0.95, 1.12, 0.95
   256, 'BUS 256     ',       110, 1,    1,    1, 1,   1.1012721,  -23.168569, 1.12, 0.95, 1.12, 0.95
   257, 'BUS 257     ',       110, 1,    1,    1, 1,   1.0709915,   -4.861503, 1.12, 0.95, 1.12, 0.95
   258, 'BUS 258     ',       110, 1,    1,    1, 1,   1.0709312,  -4.8717295, 1.12, 0.95, 1.12, 0.95
   259, 'BUS 259     ',       110, 1,    1,    1, 1,    1.100147,  -12.251615, 1.12, 0.95, 1.12, 0.95
   260, 'BUS 260     ',       110, 1,    1,    1, 1,   1.0613374,  -28.721247, 1.12, 0.95, 1.12, 0.95
   261, 'BUS 261     ',       110, 1,    1,    1, 1,   1.0998302,  -18.516798, 1.12, 0.95, 1.12, 0.95
   262, 'BUS 262     ',       110, 1,    1,    1, 1,   1.0867375,  -18.241882, 1.12, 0.95, 1.12, 0.95
   263, 'BUS 263     ',       110, 1,    1,    1, 1,   1.0730617,  -24.726757, 1.12, 0.95, 1.12, 0.95
   264, 'BUS 264     ',       110, 1,    1,    1, 1,   1.0760739,  -4.0395362, 1.12, 0.95, 1.12, 0.95
   265, 'BUS 265     ',       110, 1,    1,    1, 1,   1.0767596,  -7.2243557, 1.12, 0.95, 1.12, 0.95
   266, 'BUS 266     ',       110, 1,    1,    1, 1,     1.08214,  -20.125961, 1.12, 0.95, 1.12, 0.95
   267, 'BUS 267     ',       110, 1,    1,    1, 1,   1.0804063,  -21.053651, 1.12, 0.95, 1.12, 0.95
   268, 'BUS 268     ',       110, 1,    1,    1, 1,   1.0847404,  -20.674913, 1.12, 0.95, 1.12, 0.95
   269, 'BUS 269     ',       110, 1,    1,    1, 1,   1.1076506,  -19.037162, 1.12, 0.95, 1.12, 0.95
   270, 'BUS 270     ',       110, 1,    1,    1, 1,   1.0649129,  -27.945983, 1.12, 0.95, 1.12, 0.95
   271, 'BUS 271     ',       110, 1,    1,    1, 1,   1.0823726,  -19.058545, 1.12, 0.95, 1.12, 0.95
   272, 'BUS 272     ',       110, 1,    1,    1, 1,   1.0808014,  -20.628245, 1.12, 0.95, 1.12, 0.95
   273, 'BUS 273     ',       110, 1,    1,    1, 1,   1.1014805,  -17.787678, 1.12, 0.95, 1.12, 0.95
   274, 'BUS 274     ',       110, 1,    1,    1, 1,   1.0939022,  -18.352137, 1.12, 0.95, 1.12, 0.95
   275, 'BUS 275     ',       110, 1,    1,    1, 1,   1.1088156,  -10.503272, 1.12, 0.95, 1.12, 0.95
   276, 'BUS 276     ',       110, 1,    1,    1, 1,   1.1132525,  -10.968029, 1.12, 0.95, 1.12, 0.95
   277, 'BUS 277     ',       110, 1,    1,    1, 1,   1.0978754,  -11.570257, 1.12, 0.95, 1.12, 0.95
   278, 'BUS 278     ',       110, 1,    1,    1, 1,   1.1095268,  -18.963812, 1.12, 0.95, 1.12, 0.95
   279, 'BUS 279     ',       110, 1,    1,    1, 1,   1.0947849,  -20.321637, 1.12, 0.95, 1.12, 0.95
   280, 'BUS 280     ',       110, 1,    1,    1, 1,   1.0948371,    -18.2804, 1.12, 0.95, 1.12, 0.95
   281, 'BUS 281     ',       110, 1,    1,    1, 1,   1.0714759,  -19.886669, 1.12, 0.95, 1.12, 0.95
   282, 'BUS 282     ',       110, 1,    1,    1, 1,    1.068342,  -6.8444492, 1.12, 0.95, 1.12, 0.95
   283, 'BUS 283     ',       110, 1,    1,    1, 1,   1.0682129,  -6.8223579, 1.12, 0.95, 1.12, 0.95
   284, 'BUS 284     ',       110, 1,    1,    1, 1,   1.1074929,  -10.365018, 1.12, 0.95, 1.12, 0.95
   285, 'BUS 285     ',       110, 1,    1,    1, 1,   1.1037976,    -11.2444, 1.12, 0.95, 1.12, 0.95
   286, 'BUS 286     ',       110, 1,    1,    1, 1,   1.0917512,  -23.189868, 1.12, 0.95, 1.12, 0.95
   287, 'BUS 287     ',       110, 1,    1,    1, 1,   1.1110163,  -19.904455, 1.12, 0.95, 1.12, 0.95
   288, 'BUS 288     ',       110, 1,    1,    1, 1,   1.0745673,  -20.662545, 1.12, 0.95, 1.12, 0.95
   289, 'BUS 289     ',       110, 1,    1,    1, 1,    1.099565,  -14.075415, 1.12, 0.95, 1.12, 0.95
   290, 'BUS 290     ',       110, 1,    1,    1, 1,   1.0723554,  -19.777479, 1.12, 0.95, 1.12, 0.95
   291, 'BUS 291     ',       110, 2,    1,    1, 1,   1.1009634,  -18.317475, 1.12, 0.95, 1.12, 0.95
   292, 'BUS 292     ',       110, 1,    1,    1, 1,   1.1075243,  -10.167008, 1.12, 0.95, 1.12, 0.95
   293, 'BUS 293     ',       110, 1,    1,    1, 1,   1.0793622,  -18.725171, 1.12, 0.95, 1.12, 0.95
   294, 'BUS 294     ',       110, 2,    1,    1, 1,   1.0795377,  -21.410581, 1.12, 0.95, 1.12, 0.95
   295, 'BUS 295     ',       110, 1,    1,    1, 1,   1.1001007,   -13.85187, 1.12, 0.95, 1.12, 0.95
   296, 'BUS 296     ',       110, 1,    1,    1, 1,   1.1056563,  -10.867097, 1.12, 0.95, 1.12, 0.95
   297, 'BUS 297     ',       110, 1,    1,    1, 1,   1.1045666,  -11.749084, 1.12, 0.95, 1.12, 0.95
   298, 'BUS 298     ',       110, 1,    1,    1, 1,   1.1060563,  -11.761412, 1.12, 0.95, 1.12, 0.95
   299, 'BUS 299     ',       110, 2,    1,    1, 1,   1.1062355,  -19.171947, 1.12, 0.95, 1.12, 0.95
   300, 'BUS 300     ',       110, 1,    1,    1, 1,   1.1135182,  -10.972188, 1.12, 0.95, 1.12, 0.95
   301, 'BUS 301     ',       110, 1,    1,    1, 1,   1.0492538,  -7.6572148, 1.12, 0.95, 1.12, 0.95
   302, 'BUS 302     ',       110, 1,    1,    1, 1,   1.1075531,  -10.162469, 1.12, 0.95, 1.12, 0.95
   303, 'BUS 303     ',       110, 1,    1,    1, 1,   1.1109223,  -11.241758, 1.12, 0.95, 1.12, 0.95
   304, 'BUS 304     ',       110, 1,    1,    1, 1,    1.108933,  -10.376113, 1.12, 0.95, 1.12, 0.95
   305, 'BUS 305     ',       110, 1,    1,    1, 1,   1.1051559,  -11.758363, 1.12, 0.95, 1.12, 0.95
   306, 'BUS 306     ',       110, 2,    1,    1, 1,   1.1019165,  -11.609086, 1.12, 0.95, 1.12, 0.95
   307, 'BUS 307     ',       110, 2,    1,    1, 1,   1.1066548,  -11.686355, 1.12, 0.95, 1.12, 0.95
   308, 'BUS 308     ',       110, 2,    1,    1, 1,   1.1129305,  -11.213197, 1.12, 0.95, 1.12, 0.95
   309, 'BUS 309     ',       110, 1,    1,    1, 1,   1.1047854,  -11.752653, 1.12, 0.95, 1.12, 0.95
   310, 'BUS 310     ',       110, 2,    1,    1, 1,   1.1106088,  -10.347089, 1.12, 0.95, 1.12, 0.95
   311, 'BUS 311     ',       110, 2,    1,    1, 1,   1.1134899,  -11.051498, 1.12, 0.95, 1.12, 0.95
   312, 'BUS 312     ',       110, 1,    1,    1, 1,   1.1034877,  -13.008117, 1.12, 0.95, 1.12, 0.95
   313, 'BUS 313     ',       110, 1,    1,    1, 1,   1.1118562,  -18.815042, 1.12, 0.95, 1.12, 0.95
   314, 'BUS 314     ',       110, 1,    1,    1, 1,   1.0769668,  -20.541498, 1.12, 0.95, 1.12, 0.95
   315, 'BUS 315     ',       110, 1,    1,    1, 1,   1.0748035,  -20.952427, 1.12, 0.95, 1.12, 0.95
   316, 'BUS 316     ',       110, 1,    1,    1, 1,   1.0748103,    -20.9414, 1.12, 0.95, 1.12, 0.95
   317, 'BUS 317     ',       110, 1,    1,    1, 1,   1.0860755,  -18.860027, 1.12, 0.95, 1.12, 0.95
   318, 'BUS 318     ',       110, 1,    1,    1, 1,   1.1083996,  -10.326425, 1.12, 0.95, 1.12, 0.95
   319, 'BUS 319     ',       110, 2,    1,    1, 1,   1.1082845,   -10.53425, 1.12, 0.95, 1.12, 0.95
   320, 'BUS 320     ',       110, 1,    1,    1, 1,   1.0930169,  -20.629709, 1.12, 0.95, 1.12, 0.95
   321, 'BUS 321     ',       110, 1,    1,    1, 1,    1.112626,  -11.077955, 1.12, 0.95, 1.12, 0.95
   322, 'BUS 322     ',       110, 1,    1,    1, 1,   1.1007043,  -11.686497, 1.12, 0.95, 1.12, 0.95
   323, 'BUS 323     ',       110, 1,    1,    1, 1,    1.102099,  -11.676436, 1.12, 0.95, 1.12, 0.95
   324, 'BUS 324     ',       110, 1,    1,    1, 1,   1.0938518,  -20.383829, 1.12, 0.95, 1.12, 0.95
   325, 'BUS 325     ',       110, 1,    1,    1, 1,   1.0737942,  -21.544067, 1.12, 0.95, 1.12, 0.95
   326, 'BUS 326     ',       110, 1,    1,    1, 1,   1.1021181,  -11.678264, 1.12, 0.95, 1.12, 0.95
   327, 'BUS 327     ',       110, 1,    1,    1, 1,   1.1059571,  -11.303873, 1.12, 0.95, 1.12, 0.95
   328, 'BUS 328     ',       110, 1,    1,    1, 1,   1.1055599,  -11.323435, 1.12, 0.95, 1.12, 0.95
   329, 'BUS 329     ',       110, 1,    1,    1, 1,   1.1057803,  -10.705471, 1.12, 0.95, 1.12, 0.95
   330, 'BUS 330     ',       110, 1,    1,    1, 1,   1.0859804,  -16.225976, 1.12, 0.95, 1.12, 0.95
   331, 'BUS 331     ',       110, 1,    1,    1, 1,   1.1004887,  -12.260886, 1.12, 0.95, 1.12, 0.95
   332, 'BUS 332     ',       110, 1,    1,    1, 1,   1.0726917,  -21.612266, 1.12, 0.95, 1.12, 0.95
   333, 'BUS 333     ',       110, 1,    1,    1, 1,   1.0593344,  -28.857719, 1.12, 0.95, 1.12, 0.95
   334, 'BUS 334     ',       110, 1,    1,    1, 1,   1.1110863,  -11.191564, 1.12, 0.95, 1.12, 0.95
   335, 'BUS 335     ',       110, 1,    1,    1, 1,   1.0849508,  -21.150399, 1.12, 0.95, 1.12, 0.95
   336, 'BUS 336     ',       110, 1,    1,    1, 1,   1.1015885,  -17.792705, 1.12, 0.95, 1.12, 0.95
   337, 'BUS 337     ',       110, 1,    1,    1, 1,    1.083528,  -18.944977, 1.12, 0.95, 1.12, 0.95
   338, 'BUS 338     ',       110, 1,    1,    1, 1,   1.1139332,  -18.574042, 1.12, 0.95, 1.12, 0.95
   339, 'BUS 339     ',       110, 1,    1,    1, 1,   1.1008446,  -17.761724, 1.12, 0.95, 1.12, 0.95
   340, 'BUS 340     ',       110, 1,    1,    1, 1,   1.0842971,  -18.782705, 1.12, 0.95, 1.12, 0.95
   341, 'BUS 341     ',       110, 1,    1,    1, 1,    1.073945,  -18.664244, 1.12, 0.95, 1.12, 0.95
   342, 'BUS 342     ',       110, 1,    1,    1, 1,   1.0740797,  -18.669293, 1.12, 0.95, 1.12, 0.95
   343, 'BUS 343     ',       110, 1,    1,    1, 1,   1.1010561,  -17.765968, 1.12, 0.95, 1.12, 0.95
   344, 'BUS 344     ',       110, 1,    1,    1, 1,   1.0542997,  -31.027829, 1.12, 0.95, 1.12, 0.95
   345, 'BUS 345     ',       110, 2,    1,    1, 1,   1.0805191,  -19.848102, 1.12, 0.95, 1.12, 0.95
   346, 'BUS 346     ',       110, 1,    1,    1, 1,   1.0663952,  -26.429018, 1.12, 0.95, 1.12, 0.95
   347, 'BUS 347     ',       110, 1,    1,    1, 1,   1.1076335,  -10.177731, 1.12, 0.95, 1.12, 0.95
   348, 'BUS 348     ',       110, 1,    1,    1, 1,   1.0878083,   -18.79695, 1.12, 0.95, 1.12, 0.95
   349, 'BUS 349     ',       110, 1,    1,    1, 1,   1.0896252,  -18.625591, 1.12, 0.95, 1.12, 0.95
   350, 'BUS 350     ',       110, 1,    1,    1, 1,   1.1054958,  -20.721221, 1.12, 0.95, 1.12, 0.95
   351, 'BUS 351     ',       110, 1,    1,    1, 1,   1.0945617,  -19.011066, 1.12, 0.95, 1.12, 0.95
   352, 'BUS 352     ',       110, 1,    1,    1, 1,   1.0921043,  -18.473826, 1.12, 0.95, 1.12, 0.95
   353, 'BUS 353     ',       110, 1,    1,    1, 1,    1.093979,  -18.371381, 1.12, 0.95, 1.12, 0.95
   354, 'BUS 354     ',       110, 1,    1,    1, 1,   1.0945446,  -19.013417, 1.12, 0.95, 1.12, 0.95
   355, 'BUS 355     ',       110, 1,    1,    1, 1,   1.0755324,  -18.829596, 1.12, 0.95, 1.12, 0.95
   356, 'BUS 356     ',       110, 1,    1,    1, 1,   1.0797659,  -20.870602, 1.12, 0.95, 1.12, 0.95
   357, 'BUS 357     ',       110, 1,    1,    1, 1,   1.0829974,   -20.16673, 1.12, 0.95, 1.12, 0.95
   358, 'BUS 358     ',       110, 1,    1,    1, 1,   1.0960009,  -18.157786, 1.12, 0.95, 1.12, 0.95
   359, 'BUS 359     ',       110, 1,    1,    1, 1,   1.0962998,  -18.120349, 1.12, 0.95, 1.12, 0.95
   360, 'BUS 360     ',       110, 1,    1,    1, 1,    1.069361,  -15.523968, 1.12, 0.95, 1.12, 0.95
   361, 'BUS 361     ',       110, 1,    1,    1, 1,   1.0896917,  -18.675157, 1.12, 0.95, 1.12, 0.95
   362, 'BUS 362     ',       110, 2,    1,    1, 1,   1.0842257,  -20.612723, 1.12, 0.95, 1.12, 0.95
   363, 'BUS 363     ',       110, 2,    1,    1, 1,   1.0811952,  -20.042971, 1.12, 0.95, 1.12, 0.95
   364, 'BUS 364     ',       110, 2,    1,    1, 1,   1.0871808,  -20.377048, 1.12, 0.95, 1.12, 0.95
   365, 'BUS 365     ',       110, 2,    1,    1, 1,   1.0879799,  -19.184996, 1.12, 0.95, 1.12, 0.95
   366, 'BUS 366     ',       110, 1,    1,    1, 1,        1.12,  -17.950873, 1.12, 0.95, 1.12, 0.95
   367, 'BUS 367     ',       110, 1,    1,    1, 1,   1.0757767,   -21.87254, 1.12, 0.95, 1.12, 0.95
   368, 'BUS 368     ',       110, 2,    1,    1, 1,   1.0785942,  -23.418912, 1.12, 0.95, 1.12, 0.95
   369, 'BUS 369     ',       110, 1,    1,    1, 1,   1.0800174,  -26.149138, 1.12, 0.95, 1.12, 0.95
   370, 'BUS 370     ',       110, 1,    1,    1, 1,   1.0923596,  -21.165948, 1.12, 0.95, 1.12, 0.95
   371, 'BUS 371     ',       110, 1,    1,    1, 1,   1.0713728,  -21.262002, 1.12, 0.95, 1.12, 0.95
   372, 'BUS 372     ',       110, 1,    1,    1, 1,   1.1033009,  -11.334353, 1.12, 0.95, 1.12, 0.95
   373, 'BUS 373     ',       110, 1,    1,    1, 1,   1.1051557,  -11.947846, 1.12, 0.95, 1.12, 0.95
   374, 'BUS 374     ',       110, 1,    1,    1, 1,   1.0791374,  -26.143118, 1.12, 0.95, 1.12, 0.95
   375, 'BUS 375     ',       110, 1,    1,    1, 1,   1.0697562,  -25.911972, 1.12, 0.95, 1.12, 0.95
   376, 'BUS 376     ',       110, 1,    1,    1, 1,   1.0728797,  -14.723246, 1.12, 0.95, 1.12, 0.95
   377, 'BUS 377     ',       110, 1,    1,    1, 1,   1.0729502,  -14.739461, 1.12, 0.95, 1.12, 0.95
   378, 'BUS 378     ',       110, 1,    1,    1, 1,   1.0730248,  -21.229397, 1.12, 0.95, 1.12, 0.95
   379, 'BUS 379     ',       110, 1,    1,    1, 1,   1.0918642,  -18.472608, 1.12, 0.95, 1.12, 0.95
   380, 'BUS 380     ',       110, 1,    1,    1, 1,   1.0905356,  -18.438231, 1.12, 0.95, 1.12, 0.95
   381, 'BUS 381     ',       110, 1,    1,    1, 1,   1.0875751,  -21.150639, 1.12, 0.95, 1.12, 0.95
   382, 'BUS 382     ',       110, 2,    1,    1, 1,   1.0932947,  -18.223403, 1.12, 0.95, 1.12, 0.95
   383, 'BUS 383     ',       110, 2,    1,    1, 1,   1.1017396,  -20.208826, 1.12, 0.95, 1.12, 0.95
   384, 'BUS 384     ',       110, 1,    1,    1, 1,   1.1034736,  -21.589272, 1.12, 0.95, 1.12, 0.95
   385, 'BUS 385     ',       110, 1,    1,    1, 1,   1.0958819,   -18.19391, 1.12, 0.95, 1.12, 0.95
   386, 'BUS 386     ',       110, 2,    1,    1, 1,   1.1033362,  -12.633108, 1.12, 0.95, 1.12, 0.95
   387, 'BUS 387     ',       110, 1,    1,    1, 1,   1.0924455,  -19.312982, 1.12, 0.95, 1.12, 0.95
   388, 'BUS 388     ',       110, 1,    1,    1, 1,   1.1085863,  -10.091216, 1.12, 0.95, 1.12, 0.95
   389, 'BUS 389     ',       110, 1,    1,    1, 1,   1.1112655,  -10.928279, 1.12, 0.95, 1.12, 0.95
   390, 'BUS 390     ',       110, 1,    1,    1, 1,   1.0868264,  -7.2049713, 1.12, 0.95, 1.12, 0.95
   391, 'BUS 391     ',       110, 1,    1,    1, 1,   1.0792496,  -4.0446048, 1.12, 0.95, 1.12, 0.95
   392, 'BUS 392     ',       110, 1,    1,    1, 1,   1.0853918,  -19.481227, 1.12, 0.95, 1.12, 0.95
   393, 'BUS 393     ',       110, 1,    1,    1, 1,   1.0794024,  -19.606448, 1.12, 0.95, 1.12, 0.95
   394, 'BUS 394     ',       110, 1,    1,    1, 1,   1.1080332,  -11.869399, 1.12, 0.95, 1.12, 0.95
   395, 'BUS 395     ',       110, 2,    1,    1, 1,   1.0842606,  -20.054358, 1.12, 0.95, 1.12, 0.95
   396, 'BUS 396     ',       110, 1,    1,    1, 1,   1.0871463,   -19.21062, 1.12, 0.95, 1.12, 0.95
   397, 'BUS 397     ',       110, 1,    1,    1, 1,   1.0848765,   -20.64638, 1.12, 0.95, 1.12, 0.95
   398, 'BUS 398     ',       110, 1,    1,    1, 1,   1.0826608,  -20.455221, 1.12, 0.95, 1.12, 0.95
   399, 'BUS 399     ',       110, 1,    1,    1, 1,   1.0745406,  -20.439086, 1.12, 0.95, 1.12, 0.95
   400, 'BUS 400     ',       110, 1,    1,    1, 1,   1.0685233,  -15.894897, 1.12, 0.95, 1.12, 0.95
   401, 'BUS 401     ',       110, 1,    1,    1, 1,   1.1005342,   -18.46013, 1.12, 0.95, 1.12, 0.95
   402, 'BUS 402     ',       110, 1,    1,    1, 1,   1.0896429,  -18.046386, 1.12, 0.95, 1.12, 0.95
   403, 'BUS 403     ',       110, 1,    1,    1, 1,   1.0943001,  -8.4229871, 1.12, 0.95, 1.12, 0.95
   404, 'BUS 404     ',       110, 1,    1,    1, 1,   1.0578075,  -6.3829414, 1.12, 0.95, 1.12, 0.95
   405, 'BUS 405     ',       110, 1,    1,    1, 1,   1.0863415,  -24.985241, 1.12, 0.95, 1.12, 0.95
   406, 'BUS 406     ',       110, 1,    1,    1, 1,   1.0933153,  -8.3403579, 1.12, 0.95, 1.12, 0.95
   407, 'BUS 407     ',       110, 1,    1,    1, 1,   1.0833602,  -20.142485, 1.12, 0.95, 1.12, 0.95
   408, 'BUS 408     ',       110, 1,    1,    1, 1,   1.0716587,   -16.74797, 1.12, 0.95, 1.12, 0.95
   409, 'BUS 409     ',       110, 1,    1,    1, 1,   1.0826194,  -20.454523, 1.12, 0.95, 1.12, 0.95
   410, 'BUS 410     ',       110, 1,    1,    1, 1,   1.0867893,  -20.431553, 1.12, 0.95, 1.12, 0.95
   411, 'BUS 411     ',       110, 1,    1,    1, 1,   1.0828629,  -20.103766, 1.12, 0.95, 1.12, 0.95
   412, 'BUS 412     ',       110, 1,    1,    1, 1,   1.0584572,   -6.253183, 1.12, 0.95, 1.12, 0.95
   413, 'BUS 413     ',       110, 1,    1,    1, 1,   1.0716908,  -21.268723, 1.12, 0.95, 1.12, 0.95
   414, 'BUS 414     ',       110, 1,    1,    1, 1,    1.083832,  -20.097496, 1.12, 0.95, 1.12, 0.95
   415, 'BUS 415     ',       110, 1,    1,    1, 1,   1.0749483,  -20.944888, 1.12, 0.95, 1.12, 0.95
   416, 'BUS 416     ',       110, 1,    1,    1, 1,   1.1084556,  -11.847927, 1.12, 0.95, 1.12, 0.95
   417, 'BUS 417     ',       110, 1,    1,    1, 1,   1.0903454,  -18.653882, 1.12, 0.95, 1.12, 0.95
   418, 'BUS 418     ',       110, 1,    1,    1, 1,   1.0810127,  -19.243868, 1.12, 0.95, 1.12, 0.95
   419, 'BUS 419     ',       110, 1,    1,    1, 1,   1.0809708,  -19.250793, 1.12, 0.95, 1.12, 0.95
   420, 'BUS 420     ',       110, 1,    1,    1, 1,   1.0803749,  -20.295772, 1.12, 0.95, 1.12, 0.95
   421, 'BUS 421     ',       110, 2,    1,    1, 1,   1.0840179,  -19.948689, 1.12, 0.95, 1.12, 0.95
   422, 'BUS 422     ',       110, 1,    1,    1, 1,   1.0831332,  -22.771294, 1.12, 0.95, 1.12, 0.95
   423, 'BUS 423     ',       110, 1,    1,    1, 1,   1.0753508,  -20.521584, 1.12, 0.95, 1.12, 0.95
   424, 'BUS 424     ',       110, 1,    1,    1, 1,   1.0665453,  -20.506138, 1.12, 0.95, 1.12, 0.95
   425, 'BUS 425     ',       110, 1,    1,    1, 1,   1.0866775,  -19.676002, 1.12, 0.95, 1.12, 0.95
   426, 'BUS 426     ',       110, 2,    1,    1, 1,   1.1073348,    -10.2316, 1.12, 0.95, 1.12, 0.95
   427, 'BUS 427     ',       110, 1,    1,    1, 1,   1.1073249,  -10.233668, 1.12, 0.95, 1.12, 0.95
   428, 'BUS 428     ',       110, 1,    1,    1, 1,   1.0615185,  -5.7510027, 1.12, 0.95, 1.12, 0.95
   429, 'BUS 429     ',       110, 1,    1,    1, 1,   1.0832348,  -20.278034, 1.12, 0.95, 1.12, 0.95
   430, 'BUS 430     ',       110, 1,    1,    1, 1,   1.0902509,  -13.053057, 1.12, 0.95, 1.12, 0.95
   431, 'BUS 431     ',       110, 2,    1,    1, 1,   1.0872862,  -22.157649, 1.12, 0.95, 1.12, 0.95
   432, 'BUS 432     ',       110, 1,    1,    1, 1,   1.1067644,  -11.430546, 1.12, 0.95, 1.12, 0.95
   433, 'BUS 433     ',       110, 1,    1,    1, 1,   1.0580062,  -21.158649, 1.12, 0.95, 1.12, 0.95
   434, 'BUS 434     ',       110, 1,    1,    1, 1,   1.0741203,  -22.076667, 1.12, 0.95, 1.12, 0.95
   435, 'BUS 435     ',       110, 1,    1,    1, 1,   1.0916457,  -11.719344, 1.12, 0.95, 1.12, 0.95
   436, 'BUS 436     ',       110, 1,    1,    1, 1,   1.0602381,  -5.8406448, 1.12, 0.95, 1.12, 0.95
   437, 'BUS 437     ',       110, 1,    1,    1, 1,   1.0651446,  -27.972203, 1.12, 0.95, 1.12, 0.95
   438, 'BUS 438     ',       110, 1,    1,    1, 1,      1.0777,  -3.8189778, 1.12, 0.95, 1.12, 0.95
   439, 'BUS 439     ',       110, 1,    1,    1, 1,   1.0775948,  -3.8351008, 1.12, 0.95, 1.12, 0.95
   440, 'BUS 440     ',       110, 2,    1,    1, 1,    1.061079,  -5.7868427, 1.12, 0.95, 1.12, 0.95
   441, 'BUS 441     ',       110, 1,    1,    1, 1,   1.0508462,  -7.4351419, 1.12, 0.95, 1.12, 0.95
   442, 'BUS 442     ',       110, 1,    1,    1, 1,   1.1056004,   -11.35271, 1.12, 0.95, 1.12, 0.95
   443, 'BUS 443     ',       110, 1,    1,    1, 1,   1.1039311,  -11.919643, 1.12, 0.95, 1.12, 0.95
   444, 'BUS 444     ',       110, 1,    1,    1, 1,     1.11139,  -9.8216437, 1.12, 0.95, 1.12, 0.95
   445, 'BUS 445     ',       110, 1,    1,    1, 1,   1.0846466,  -13.766138, 1.12, 0.95, 1.12, 0.95
   446, 'BUS 446     ',       110, 1,    1,    1, 1,   1.1043209,  -11.585254, 1.12, 0.95, 1.12, 0.95
   447, 'BUS 447     ',       110, 2,    1,    1, 1,   1.0818988,  -18.636852, 1.12, 0.95, 1.12, 0.95
   448, 'BUS 448     ',       110, 1,    1,    1, 1,   1.0830096,  -18.204896, 1.12, 0.95, 1.12, 0.95
   449, 'BUS 449     ',       110, 2,    1,    1, 1,   1.0844962,  -17.734811, 1.12, 0.95, 1.12, 0.95
   450, 'BUS 450     ',       110, 1,    1,    1, 1,   1.0608163,  -28.324835, 1.12, 0.95, 1.12, 0.95
   451, 'BUS 451     ',       110, 1,    1,    1, 1,   1.0748859,  -20.957908, 1.12, 0.95, 1.12, 0.95
   452, 'BUS 452     ',       110, 1,    1,    1, 1,   1.0900577,  -18.312268, 1.12, 0.95, 1.12, 0.95
   453, 'BUS 453     ',       110, 1,    1,    1, 1,   1.1177723,  -8.8959589, 1.12, 0.95, 1.12, 0.95
   454, 'BUS 454     ',       110, 1,    1,    1, 1,   1.0991271,   -12.03372, 1.12, 0.95, 1.12, 0.95
   455, 'BUS 455     ',       110, 1,    1,    1, 1,   1.0753977,  -21.615742, 1.12, 0.95, 1.12, 0.95
   456, 'BUS 456     ',       110, 1,    1,    1, 1,   1.0825463,  -18.946715, 1.12, 0.95, 1.12, 0.95
   457, 'BUS 457     ',       110, 1,    1,    1, 1,   1.0796352,  -21.388457, 1.12, 0.95, 1.12, 0.95
   458, 'BUS 458     ',       110, 1,    1,    1, 1,   1.0996248,  -13.899347, 1.12, 0.95, 1.12, 0.95
   459, 'BUS 459     ',       110, 1,    1,    1, 1,   1.0842293,    -19.6704, 1.12, 0.95, 1.12, 0.95
   460, 'BUS 460     ',       110, 1,    1,    1, 1,   1.0834349,  -13.994684, 1.12, 0.95, 1.12, 0.95
   461, 'BUS 461     ',       110, 1,    1,    1, 1,   1.0842068,  -20.642545, 1.12, 0.95, 1.12, 0.95
   462, 'BUS 462     ',       110, 1,    1,    1, 1,   1.0842666,  -20.621824, 1.12, 0.95, 1.12, 0.95
   463, 'BUS 463     ',       110, 2,    1,    1, 1,   1.0790586,  -19.839023, 1.12, 0.95, 1.12, 0.95
   464, 'BUS 464     ',       110, 1,    1,    1, 1,   1.0982212,  -11.686755, 1.12, 0.95, 1.12, 0.95
   465, 'BUS 465     ',       110, 1,    1,    1, 1,   1.0776859,  -22.538597, 1.12, 0.95, 1.12, 0.95
   466, 'BUS 466     ',       110, 1,    1,    1, 1,   1.1112132,  -11.044777, 1.12, 0.95, 1.12, 0.95
   467, 'BUS 467     ',       110, 1,    1,    1, 1,   1.0854898,  -15.198036, 1.12, 0.95, 1.12, 0.95
   468, 'BUS 468     ',       110, 1,    1,    1, 1,    1.101218,  -12.154892, 1.12, 0.95, 1.12, 0.95
   469, 'BUS 469     ',       110, 1,    1,    1, 1,   1.0814428,  -20.059693, 1.12, 0.95, 1.12, 0.95
   470, 'BUS 470     ',       110, 1,    1,    1, 1,   1.0555791,  -6.7413075, 1.12, 0.95, 1.12, 0.95
   471, 'BUS 471     ',       110, 1,    1,    1, 1,   1.0669622,  -27.918548, 1.12, 0.95, 1.12, 0.95
   472, 'BUS 472     ',       110, 1,    1,    1, 1,   1.0736507,   -18.69777, 1.12, 0.95, 1.12, 0.95
   473, 'BUS 473     ',       110, 1,    1,    1, 1,   1.0763016,  -19.448888, 1.12, 0.95, 1.12, 0.95
   474, 'BUS 474     ',       110, 1,    1,    1, 1,   1.0904472,   -25.63292, 1.12, 0.95, 1.12, 0.95
   475, 'BUS 475     ',       110, 1,    1,    1, 1,   1.0844144,  -20.796541, 1.12, 0.95, 1.12, 0.95
   476, 'BUS 476     ',       110, 1,    1,    1, 1,   1.0684016,  -16.048917, 1.12, 0.95, 1.12, 0.95
   477, 'BUS 477     ',       110, 1,    1,    1, 1,   1.0876666,   -19.54218, 1.12, 0.95, 1.12, 0.95
   478, 'BUS 478     ',       110, 1,    1,    1, 1,     1.10931,  -11.496025, 1.12, 0.95, 1.12, 0.95
   479, 'BUS 479     ',       110, 1,    1,    1, 1,   1.0815505,  -20.871016, 1.12, 0.95, 1.12, 0.95
   480, 'BUS 480     ',       110, 1,    1,    1, 1,   1.0603381,   -28.18334, 1.12, 0.95, 1.12, 0.95
   481, 'BUS 481     ',       110, 1,    1,    1, 1,    1.050202,  -21.479333, 1.12, 0.95, 1.12, 0.95
   482, 'BUS 482     ',       110, 2,    1,    1, 1,   1.0518565,  -7.3541678, 1.12, 0.95, 1.12, 0.95
   483, 'BUS 483     ',       110, 1,    1,    1, 1,    1.079358,  -11.829066, 1.12, 0.95, 1.12, 0.95
   484, 'BUS 484     ',       110, 1,    1,    1, 1,   1.0501952,  -7.4985766, 1.12, 0.95, 1.12, 0.95
   485, 'BUS 485     ',       110, 1,    1,    1, 1,   1.0784862,  -11.909054, 1.12, 0.95, 1.12, 0.95
   486, 'BUS 486     ',       110, 1,    1,    1, 1,        1.12,  -8.4934617, 1.12, 0.95, 1.12, 0.95
   487, 'BUS 487     ',       110, 1,    1,    1, 1,   1.1165491,  -8.5547503, 1.12, 0.95, 1.12, 0.95
   488, 'BUS 488     ',       110, 1,    1,    1, 1,   1.0788274,  -11.880317, 1.12, 0.95, 1.12, 0.95
   489, 'BUS 489     ',       110, 1,    1,    1, 1,   1.0788152,  -11.883044, 1.12, 0.95, 1.12, 0.95
   490, 'BUS 490     ',       110, 2,    1,    1, 1,   1.0937004,  -18.364827, 1.12, 0.95, 1.12, 0.95
   491, 'BUS 491     ',       110, 1,    1,    1, 1,   1.0932145,  -18.422005, 1.12, 0.95, 1.12, 0.95
   492, 'BUS 492     ',       110, 1,    1,    1, 1,   1.1178529,  -17.908693, 1.12, 0.95, 1.12, 0.95
   493, 'BUS 493     ',       110, 1,    1,    1, 1,   1.0849657,  -18.932706, 1.12, 0.95, 1.12, 0.95
   494, 'BUS 494     ',       110, 1,    1,    1, 1,   1.0851075,  -18.916143, 1.12, 0.95, 1.12, 0.95
   495, 'BUS 495     ',       110, 1,    1,    1, 1,   1.0936724,  -18.592715, 1.12, 0.95, 1.12, 0.95
   496, 'BUS 496     ',       110, 1,    1,    1, 1,   1.0849642,  -19.008039, 1.12, 0.95, 1.12, 0.95
   497, 'BUS 497     ',       110, 1,    1,    1, 1,   1.0750443,  -21.046615, 1.12, 0.95, 1.12, 0.95
   498, 'BUS 498     ',       110, 1,    1,    1, 1,    1.075634,  -21.588592, 1.12, 0.95, 1.12, 0.95
   499, 'BUS 499     ',       110, 1,    1,    1, 1,   1.0791928,  -20.628894, 1.12, 0.95, 1.12, 0.95
   500, 'BUS 500     ',       110, 1,    1,    1, 1,   1.0817308,  -19.047726, 1.12, 0.95, 1.12, 0.95
   501, 'BUS 501     ',       110, 1,    1,    1, 1,   1.0904475,  -18.457676, 1.12, 0.95, 1.12, 0.95
   502, 'BUS 502     ',       110, 1,    1,    1, 1,   1.0870615,  -18.862703, 1.12, 0.95, 1.12, 0.95
   503, 'BUS 503     ',       110, 1,    1,    1, 1,   1.0816898,  -19.163963, 1.12, 0.95, 1.12, 0.95
   504, 'BUS 504     ',       110, 1,    1,    1, 1,   1.0920867,  -18.328513, 1.12, 0.95, 1.12, 0.95
   505, 'BUS 505     ',       110, 1,    1,    1, 1,   1.0592577,  -29.066416, 1.12, 0.95, 1.12, 0.95
   506, 'BUS 506     ',       110, 1,    1,    1, 1,   1.0899599,  -18.629896, 1.12, 0.95, 1.12, 0.95
   507, 'BUS 507     ',       110, 1,    1,    1, 1,   1.0898945,  -18.607539, 1.12, 0.95, 1.12, 0.95
   508, 'BUS 508     ',       110, 1,    1,    1, 1,   1.1108665,  -9.2757712, 1.12, 0.95, 1.12, 0.95
   509, 'BUS 509     ',       110, 1,    1,    1, 1,   1.1108156,  -9.2899245, 1.12, 0.95, 1.12, 0.95
   510, 'BUS 510     ',       110, 1,    1,    1, 1,   1.1127293,  -11.054854, 1.12, 0.95, 1.12, 0.95
   511, 'BUS 511     ',       110, 1,    1,    1, 1,   1.1094464,  -10.441095, 1.12, 0.95, 1.12, 0.95
   512, 'BUS 512     ',       110, 1,    1,    1, 1,    1.075064,  -21.087087, 1.12, 0.95, 1.12, 0.95
   513, 'BUS 513     ',       110, 1,    1,    1, 1,   1.1011278,  -19.770745, 1.12, 0.95, 1.12, 0.95
   514, 'BUS 514     ',       110, 1,    1,    1, 1,   1.0905724,  -18.608478, 1.12, 0.95, 1.12, 0.95
   515, 'BUS 515     ',       110, 1,    1,    1, 1,   1.0906146,  -18.602339, 1.12, 0.95, 1.12, 0.95
   516, 'BUS 516     ',       110, 1,    1,    1, 1,   1.0832653,  -19.142776, 1.12, 0.95, 1.12, 0.95
   517, 'BUS 517     ',       110, 1,    1,    1, 1,   1.0766532,  -19.578371, 1.12, 0.95, 1.12, 0.95
   518, 'BUS 518     ',       110, 1,    1,    1, 1,   1.0925082,  -18.427799, 1.12, 0.95, 1.12, 0.95
   519, 'BUS 519     ',       110, 1,    1,    1, 1,    1.090249,  -18.636599, 1.12, 0.95, 1.12, 0.95
   520, 'BUS 520     ',       110, 1,    1,    1, 1,    1.092727,  -18.478034, 1.12, 0.95, 1.12, 0.95
   521, 'BUS 521     ',       110, 1,    1,    1, 1,   1.0591594,  -21.090964, 1.12, 0.95, 1.12, 0.95
   522, 'BUS 522     ',       110, 2,    1,    1, 1,   1.1028639,  -10.216717, 1.12, 0.95, 1.12, 0.95
   523, 'BUS 523     ',       110, 1,    1,    1, 1,   1.0933646,  -18.748844, 1.12, 0.95, 1.12, 0.95
   524, 'BUS 524     ',       110, 1,    1,    1, 1,   1.0941193,  -17.941086, 1.12, 0.95, 1.12, 0.95
   525, 'BUS 525     ',       110, 1,    1,    1, 1,   1.0951247,  -18.292628, 1.12, 0.95, 1.12, 0.95
   526, 'BUS 526     ',       110, 1,    1,    1, 1,    1.085309,  -18.977544, 1.12, 0.95, 1.12, 0.95
   527, 'BUS 527     ',       110, 1,    1,    1, 1,   1.0573835,  -21.185296, 1.12, 0.95, 1.12, 0.95
   528, 'BUS 528     ',       110, 1,    1,    1, 1,   1.0933281,   -18.75408, 1.12, 0.95, 1.12, 0.95
   529, 'BUS 529     ',       110, 1,    1,    1, 1,   1.0809336,  -19.256146, 1.12, 0.95, 1.12, 0.95
   530, 'BUS 530     ',       110, 1,    1,    1, 1,   1.0970079,  -18.169905, 1.12, 0.95, 1.12, 0.95
   531, 'BUS 531     ',       110, 1,    1,    1, 1,   1.0950043,  -18.340733, 1.12, 0.95, 1.12, 0.95
   532, 'BUS 532     ',       110, 1,    1,    1, 1,   1.0954267,  -18.280414, 1.12, 0.95, 1.12, 0.95
   533, 'BUS 533     ',       110, 2,    1,    1, 1,   1.0850536,  -20.711793, 1.12, 0.95, 1.12, 0.95
   534, 'BUS 534     ',       110, 2,    1,    1, 1,    1.103827,  -17.694064, 1.12, 0.95, 1.12, 0.95
   535, 'BUS 535     ',       110, 2,    1,    1, 1,     1.10249,  -17.556058, 1.12, 0.95, 1.12, 0.95
   536, 'BUS 536     ',       110, 1,    1,    1, 1,   1.1020928,  -17.581528, 1.12, 0.95, 1.12, 0.95
   537, 'BUS 537     ',       110, 1,    1,    1, 1,   1.1032282,  -17.732111, 1.12, 0.95, 1.12, 0.95
   538, 'BUS 538     ',       110, 1,    1,    1, 1,   1.0872876,  -18.848411, 1.12, 0.95, 1.12, 0.95
   539, 'BUS 539     ',       110, 1,    1,    1, 1,   1.0934973,  -18.641601, 1.12, 0.95, 1.12, 0.95
   540, 'BUS 540     ',       110, 1,    1,    1, 1,   1.0935145,  -18.660196, 1.12, 0.95, 1.12, 0.95
   541, 'BUS 541     ',       110, 1,    1,    1, 1,   1.0996145,  -17.987181, 1.12, 0.95, 1.12, 0.95
   542, 'BUS 542     ',       110, 1,    1,    1, 1,   1.0772594,  -19.422769, 1.12, 0.95, 1.12, 0.95
   543, 'BUS 543     ',       110, 1,    1,    1, 1,   1.0936138,  -18.718827, 1.12, 0.95, 1.12, 0.95
   544, 'BUS 544     ',       110, 1,    1,    1, 1,   1.0816486,  -19.079413, 1.12, 0.95, 1.12, 0.95
   545, 'BUS 545     ',       110, 1,    1,    1, 1,   1.0926134,  -18.467893, 1.12, 0.95, 1.12, 0.95
   546, 'BUS 546     ',       110, 1,    1,    1, 1,    1.096992,  -18.755874, 1.12, 0.95, 1.12, 0.95
   547, 'BUS 547     ',       110, 1,    1,    1, 1,   1.0995728,  -18.007115, 1.12, 0.95, 1.12, 0.95
   548, 'BUS 548     ',       110, 1,    1,    1, 1,   1.0918395,  -18.514147, 1.12, 0.95, 1.12, 0.95
   549, 'BUS 549     ',       110, 2,    1,    1, 1,   1.0832679,  -19.131184, 1.12, 0.95, 1.12, 0.95
   550, 'BUS 550     ',       110, 1,    1,    1, 1,   1.0821238,  -19.033329, 1.12, 0.95, 1.12, 0.95
   551, 'BUS 551     ',       110, 1,    1,    1, 1,   1.0713972,  -20.283034, 1.12, 0.95, 1.12, 0.95
   552, 'BUS 552     ',       110, 1,    1,    1, 1,   1.0768522,  -27.406097, 1.12, 0.95, 1.12, 0.95
   553, 'BUS 553     ',       110, 1,    1,    1, 1,   1.0936642,  -20.491615, 1.12, 0.95, 1.12, 0.95
   554, 'BUS 554     ',       110, 1,    1,    1, 1,   1.0707701,  -20.326048, 1.12, 0.95, 1.12, 0.95
   555, 'BUS 555     ',       110, 1,    1,    1, 1,    1.080751,  -21.658349, 1.12, 0.95, 1.12, 0.95
   556, 'BUS 556     ',       110, 1,    1,    1, 1,   1.0440399,   -21.64914, 1.12, 0.95, 1.12, 0.95
   557, 'BUS 557     ',       110, 2,    1,    1, 1,   1.0877714,  -18.799652, 1.12, 0.95, 1.12, 0.95
   558, 'BUS 558     ',       110, 2,    1,    1, 1,   1.0819125,  -19.034173, 1.12, 0.95, 1.12, 0.95
   559, 'BUS 559     ',       110, 1,    1,    1, 1,    1.079964,  -21.337256, 1.12, 0.95, 1.12, 0.95
   560, 'BUS 560     ',       110, 1,    1,    1, 1,   1.0951765,  -18.349027, 1.12, 0.95, 1.12, 0.95
   561, 'BUS 561     ',       110, 1,    1,    1, 1,   1.0709461,  -20.105261, 1.12, 0.95, 1.12, 0.95
   562, 'BUS 562     ',       110, 1,    1,    1, 1,   1.1046678,  -11.726519, 1.12, 0.95, 1.12, 0.95
   563, 'BUS 563     ',       110, 1,    1,    1, 1,   1.0973981,  -18.063261, 1.12, 0.95, 1.12, 0.95
   564, 'BUS 564     ',       110, 1,    1,    1, 1,   1.0828285,  -19.189112, 1.12, 0.95, 1.12, 0.95
   565, 'BUS 565     ',       110, 1,    1,    1, 1,   1.0708395,  -20.122563, 1.12, 0.95, 1.12, 0.95
   566, 'BUS 566     ',       110, 1,    1,    1, 1,   1.0851093,  -19.022181, 1.12, 0.95, 1.12, 0.95
   567, 'BUS 567     ',       110, 1,    1,    1, 1,   1.0922292,  -20.603735, 1.12, 0.95, 1.12, 0.95
   568, 'BUS 568     ',       110, 1,    1,    1, 1,   1.0998937,   -10.97927, 1.12, 0.95, 1.12, 0.95
   569, 'BUS 569     ',       110, 2,    1,    1, 1,   1.1037528,  -11.375776, 1.12, 0.95, 1.12, 0.95
   570, 'BUS 570     ',       110, 1,    1,    1, 1,   1.1068147,  -11.698975, 1.12, 0.95, 1.12, 0.95
   571, 'BUS 571     ',       110, 1,    1,    1, 1,    1.106993,  -11.700072, 1.12, 0.95, 1.12, 0.95
   572, 'BUS 572     ',       110, 1,    1,    1, 1,   1.1010769,  -11.558258, 1.12, 0.95, 1.12, 0.95
   573, 'BUS 573     ',       110, 1,    1,    1, 1,   1.1078476,  -10.242009, 1.12, 0.95, 1.12, 0.95
   574, 'BUS 574     ',       110, 1,    1,    1, 1,   1.0815897,  -7.7768786, 1.12, 0.95, 1.12, 0.95
   575, 'BUS 575     ',       110, 1,    1,    1, 1,   1.0930148,  -18.453318, 1.12, 0.95, 1.12, 0.95
   576, 'BUS 576     ',       110, 1,    1,    1, 1,   1.0903064,  -18.603315, 1.12, 0.95, 1.12, 0.95
   577, 'BUS 577     ',       110, 1,    1,    1, 1,    1.087078,  -13.423439, 1.12, 0.95, 1.12, 0.95
   578, 'BUS 578     ',       110, 1,    1,    1, 1,   1.0667978,  -25.354324, 1.12, 0.95, 1.12, 0.95
   579, 'BUS 579     ',       110, 1,    1,    1, 1,   1.1063614,  -11.701817, 1.12, 0.95, 1.12, 0.95
   580, 'BUS 580     ',       110, 1,    1,    1, 1,   1.0786237,  -20.508362, 1.12, 0.95, 1.12, 0.95
   581, 'BUS 581     ',       110, 2,    1,    1, 1,   1.0779816,  -21.548066, 1.12, 0.95, 1.12, 0.95
   582, 'BUS 582     ',       110, 1,    1,    1, 1,   1.0787214,  -21.077049, 1.12, 0.95, 1.12, 0.95
   583, 'BUS 583     ',       110, 1,    1,    2, 1,   1.0955833,  -14.830249, 1.12, 0.95, 1.12, 0.95
   584, 'BUS 584     ',       110, 1,    1,    2, 1,   1.0955902,  -14.834155, 1.12, 0.95, 1.12, 0.95
   585, 'BUS 585     ',       110, 1,    1,    2, 1,   1.0750696,  -16.626389, 1.12, 0.95, 1.12, 0.95
   586, 'BUS 586     ',       110, 1,    1,    2, 1,   1.0877702,  -16.159833, 1.12, 0.95, 1.12, 0.95
   587, 'BUS 587     ',       110, 1,    1,    2, 1,   1.0298222,  -18.303712, 1.12, 0.95, 1.12, 0.95
   588, 'BUS 588     ',       110, 1,    1,    2, 1,   1.0854379,  -15.744206, 1.12, 0.95, 1.12, 0.95
   589, 'BUS 589     ',       110, 1,    1,    2, 1,   1.0572428,  -16.302463, 1.12, 0.95, 1.12, 0.95
   590, 'BUS 590     ',       110, 1,    1,    2, 1,   1.0572048,  -16.302287, 1.12, 0.95, 1.12, 0.95
   591, 'BUS 591     ',       110, 1,    1,    2, 1,   1.0870011,  -16.359336, 1.12, 0.95, 1.12, 0.95
   592, 'BUS 592     ',       110, 1,    1,    2, 1,   1.0806233,  -14.281774, 1.12, 0.95, 1.12, 0.95
   593, 'BUS 593     ',       110, 1,    1,    2, 1,   1.0457113,  -17.889841, 1.12, 0.95, 1.12, 0.95
   594, 'BUS 594     ',       110, 2,    1,    2, 1,   1.0726625,  -16.497577, 1.12, 0.95, 1.12, 0.95
   595, 'BUS 595     ',       110, 1,    1,    2, 1,   1.0712401,  -16.533026, 1.12, 0.95, 1.12, 0.95
   596, 'BUS 596     ',       110, 1,    1,    2, 1,   1.0720613,  -16.251305, 1.12, 0.95, 1.12, 0.95
   597, 'BUS 597     ',       110, 1,    1,    2, 1,   1.0941726,  -16.055476, 1.12, 0.95, 1.12, 0.95
   598, 'BUS 598     ',       110, 1,    1,    2, 1,   1.0931471,  -16.179037, 1.12, 0.95, 1.12, 0.95
   599, 'BUS 599     ',       110, 1,    1,    2, 1,   1.0367903,  -19.094444, 1.12, 0.95, 1.12, 0.95
   600, 'BUS 600     ',       110, 1,    1,    2, 1,   1.0740883,  -16.543192, 1.12, 0.95, 1.12, 0.95
   601, 'BUS 601     ',       110, 2,    1,    2, 1,   1.0748666,  -16.448246, 1.12, 0.95, 1.12, 0.95
   602, 'BUS 602     ',       110, 1,    1,    2, 1,   1.0667379,  -16.197944, 1.12, 0.95, 1.12, 0.95
   603, 'BUS 603     ',       110, 1,    1,    2, 1,   1.0670323,  -16.082999, 1.12, 0.95, 1.12, 0.95
   604, 'BUS 604     ',       110, 1,    1,    2, 1,   1.0854591,  -15.673606, 1.12, 0.95, 1.12, 0.95
   605, 'BUS 605     ',       110, 1,    1,    2, 1,   1.0284832,  -18.196484, 1.12, 0.95, 1.12, 0.95
   606, 'BUS 606     ',       110, 1,    1,    2, 1,   1.0817683,  -16.837316, 1.12, 0.95, 1.12, 0.95
   607, 'BUS 607     ',       110, 1,    1,    2, 1,   1.0758165,  -17.222472, 1.12, 0.95, 1.12, 0.95
   608, 'BUS 608     ',       110, 1,    1,    2, 1,   1.0807853,  -16.967392, 1.12, 0.95, 1.12, 0.95
   609, 'BUS 609     ',       110, 1,    1,    2, 1,    1.074674,  -15.526702, 1.12, 0.95, 1.12, 0.95
   610, 'BUS 610     ',       110, 1,    1,    2, 1,   1.0716585,  -15.490615, 1.12, 0.95, 1.12, 0.95
   611, 'BUS 611     ',       110, 1,    1,    2, 1,   1.0808507,  -16.968935, 1.12, 0.95, 1.12, 0.95
   612, 'BUS 612     ',       110, 1,    1,    2, 1,   1.0801077,  -15.668864, 1.12, 0.95, 1.12, 0.95
   613, 'BUS 613     ',       110, 1,    1,    2, 1,   1.0817186,  -16.836053, 1.12, 0.95, 1.12, 0.95
   614, 'BUS 614     ',       110, 1,    1,    2, 1,   1.0816811,  -16.849453, 1.12, 0.95, 1.12, 0.95
   615, 'BUS 615     ',       110, 1,    1,    2, 1,   1.0686255,  -16.070935, 1.12, 0.95, 1.12, 0.95
   616, 'BUS 616     ',       110, 1,    1,    2, 1,   1.0804005,   -17.01457, 1.12, 0.95, 1.12, 0.95
   617, 'BUS 617     ',       110, 1,    1,    2, 1,   1.0727027,  -16.014376, 1.12, 0.95, 1.12, 0.95
   618, 'BUS 618     ',       110, 1,    1,    2, 1,   1.0809743,  -14.242826, 1.12, 0.95, 1.12, 0.95
   619, 'BUS 619     ',       110, 1,    1,    2, 1,   1.0741699,   -15.06866, 1.12, 0.95, 1.12, 0.95
   620, 'BUS 620     ',       110, 1,    1,    2, 1,   1.0467356,  -17.404112, 1.12, 0.95, 1.12, 0.95
   621, 'BUS 621     ',       110, 1,    1,    2, 1,   1.0671659,  -16.218013, 1.12, 0.95, 1.12, 0.95
   622, 'BUS 622     ',       110, 2,    1,    2, 1,    1.075489,  -14.109034, 1.12, 0.95, 1.12, 0.95
   623, 'BUS 623     ',       110, 1,    1,    2, 1,    1.067233,  -16.751017, 1.12, 0.95, 1.12, 0.95
   624, 'BUS 624     ',       110, 1,    1,    2, 1,   1.0783559,  -17.059895, 1.12, 0.95, 1.12, 0.95
   625, 'BUS 625     ',       110, 1,    1,    2, 1,   1.0694637,  -15.132566, 1.12, 0.95, 1.12, 0.95
   626, 'BUS 626     ',       110, 2,    1,    2, 1,   1.0964038,  -15.464596, 1.12, 0.95, 1.12, 0.95
   627, 'BUS 627     ',       110, 1,    1,    2, 1,   1.0655645,  -16.747076, 1.12, 0.95, 1.12, 0.95
   628, 'BUS 628     ',       110, 1,    1,    2, 1,   1.0708128,    -14.8456, 1.12, 0.95, 1.12, 0.95
   629, 'BUS 629     ',       110, 1,    1,    2, 1,   1.0366071,  -18.166124, 1.12, 0.95, 1.12, 0.95
   630, 'BUS 630     ',       110, 2,    1,    2, 1,   1.0744137,  -16.607103, 1.12, 0.95, 1.12, 0.95
   631, 'BUS 631     ',       110, 2,    1,    2, 1,   1.0747461,  -16.589704, 1.12, 0.95, 1.12, 0.95
   632, 'BUS 632     ',       110, 1,    1,    2, 1,   1.0664558,  -16.653407, 1.12, 0.95, 1.12, 0.95
   633, 'BUS 633     ',       110, 1,    1,    2, 1,   1.0514785,  -16.938119, 1.12, 0.95, 1.12, 0.95
   634, 'BUS 634     ',       110, 1,    1,    2, 1,   1.0946039,  -16.066171, 1.12, 0.95, 1.12, 0.95
   635, 'BUS 635     ',       110, 1,    1,    2, 1,   1.0279726,  -18.007678, 1.12, 0.95, 1.12, 0.95
   636, 'BUS 636     ',       110, 1,    1,    2, 1,   1.0777479,  -16.210275, 1.12, 0.95, 1.12, 0.95
   637, 'BUS 637     ',       110, 1,    1,    2, 1,    1.067298,  -16.770908, 1.12, 0.95, 1.12, 0.95
   638, 'BUS 638     ',       110, 1,    1,    2, 1,    1.048355,  -18.305704, 1.12, 0.95, 1.12, 0.95
   639, 'BUS 639     ',       110, 1,    1,    2, 1,   1.0725282,   -14.97008, 1.12, 0.95, 1.12, 0.95
   640, 'BUS 640     ',       110, 1,    1,    2, 1,   1.0719327,  -15.146065, 1.12, 0.95, 1.12, 0.95
   641, 'BUS 641     ',       110, 1,    1,    2, 1,   1.0766755,  -15.120448, 1.12, 0.95, 1.12, 0.95
   642, 'BUS 642     ',       110, 1,    1,    2, 1,   1.0971437,  -15.481779, 1.12, 0.95, 1.12, 0.95
   643, 'BUS 643     ',       110, 1,    1,    2, 1,   1.0520577,  -17.775281, 1.12, 0.95, 1.12, 0.95
   644, 'BUS 644     ',       110, 1,    1,    2, 1,   1.0841572,  -16.221974, 1.12, 0.95, 1.12, 0.95
   645, 'BUS 645     ',       110, 1,    1,    2, 1,   1.0747823,  -15.691019, 1.12, 0.95, 1.12, 0.95
   646, 'BUS 646     ',       110, 1,    1,    2, 1,   1.0726735,  -16.644247, 1.12, 0.95, 1.12, 0.95
   647, 'BUS 647     ',       110, 1,    1,    2, 1,   1.0706039,  -15.857287, 1.12, 0.95, 1.12, 0.95
   648, 'BUS 648     ',       110, 1,    1,    2, 1,   1.0633368,  -15.448892, 1.12, 0.95, 1.12, 0.95
   649, 'BUS 649     ',       110, 1,    1,    2, 1,   1.0879113,  -16.329623, 1.12, 0.95, 1.12, 0.95
   650, 'BUS 650     ',       110, 1,    1,    2, 1,   1.0696774,  -15.932375, 1.12, 0.95, 1.12, 0.95
   651, 'BUS 651     ',       110, 1,    1,    2, 1,   1.0697937,  -15.936382, 1.12, 0.95, 1.12, 0.95
   652, 'BUS 652     ',       110, 1,    1,    2, 1,   1.0689382,  -16.022937, 1.12, 0.95, 1.12, 0.95
   653, 'BUS 653     ',       110, 1,    1,    2, 1,    1.069371,  -16.023008, 1.12, 0.95, 1.12, 0.95
   654, 'BUS 654     ',       110, 1,    1,    2, 1,   1.0411445,  -17.822602, 1.12, 0.95, 1.12, 0.95
   655, 'BUS 655     ',       110, 2,    1,    2, 1,    1.038659,  -18.072461, 1.12, 0.95, 1.12, 0.95
   656, 'BUS 656     ',       110, 1,    1,    2, 1,   1.0666333,  -16.270809, 1.12, 0.95, 1.12, 0.95
   657, 'BUS 657     ',       110, 1,    1,    2, 1,   1.0795232,  -15.541113, 1.12, 0.95, 1.12, 0.95
   658, 'BUS 658     ',       110, 1,    1,    2, 1,   1.0738861,  -16.564827, 1.12, 0.95, 1.12, 0.95
   659, 'BUS 659     ',       110, 1,    1,    2, 1,   1.0810715,  -16.261569, 1.12, 0.95, 1.12, 0.95
   660, 'BUS 660     ',       110, 2,    1,    2, 1,   1.0871861,  -13.109123, 1.12, 0.95, 1.12, 0.95
   661, 'BUS 661     ',       110, 2,    1,    2, 1,   1.0868326,  -13.115333, 1.12, 0.95, 1.12, 0.95
   662, 'BUS 662     ',       110, 1,    1,    2, 1,   1.0694276,  -16.033643, 1.12, 0.95, 1.12, 0.95
   663, 'BUS 663     ',       110, 1,    1,    2, 1,   1.0703021,  -15.856268, 1.12, 0.95, 1.12, 0.95
   664, 'BUS 664     ',       110, 1,    1,    2, 1,   1.0332461,  -18.113533, 1.12, 0.95, 1.12, 0.95
   665, 'BUS 665     ',       110, 1,    1,    2, 1,   1.0281626,   -17.95345, 1.12, 0.95, 1.12, 0.95
   666, 'BUS 666     ',       110, 1,    1,    2, 1,   1.0329767,  -18.118073, 1.12, 0.95, 1.12, 0.95
   667, 'BUS 667     ',       110, 2,    1,    2, 1,   1.0337939,  -18.103144, 1.12, 0.95, 1.12, 0.95
   668, 'BUS 668     ',       110, 1,    1,    2, 1,   1.0297479,  -18.030264, 1.12, 0.95, 1.12, 0.95
   669, 'BUS 669     ',       110, 1,    1,    2, 1,   1.0696214,  -15.781289, 1.12, 0.95, 1.12, 0.95
   670, 'BUS 670     ',       110, 1,    1,    2, 1,   1.0696678,  -15.725771, 1.12, 0.95, 1.12, 0.95
   671, 'BUS 671     ',       110, 2,    1,    2, 1,   1.0806693,  -16.768156, 1.12, 0.95, 1.12, 0.95
   672, 'BUS 672     ',       110, 1,    1,    2, 1,   1.0696783,  -15.700776, 1.12, 0.95, 1.12, 0.95
   673, 'BUS 673     ',       110, 2,    1,    2, 1,   1.0686377,  -15.983305, 1.12, 0.95, 1.12, 0.95
   674, 'BUS 674     ',       110, 1,    1,    2, 1,   1.0690503,  -16.074732, 1.12, 0.95, 1.12, 0.95
   675, 'BUS 675     ',       110, 1,    1,    2, 1,   1.0836981,   -13.90587, 1.12, 0.95, 1.12, 0.95
   676, 'BUS 676     ',       110, 1,    1,    2, 1,   1.0494845,  -17.132257, 1.12, 0.95, 1.12, 0.95
   677, 'BUS 677     ',       110, 1,    1,    2, 1,   1.0538392,  -18.190116, 1.12, 0.95, 1.12, 0.95
   678, 'BUS 678     ',       110, 1,    1,    2, 1,   1.0915399,  -15.995968, 1.12, 0.95, 1.12, 0.95
   679, 'BUS 679     ',       110, 1,    1,    2, 1,   1.0894685,  -16.139157, 1.12, 0.95, 1.12, 0.95
   680, 'BUS 680     ',       110, 1,    1,    2, 1,   1.0963512,  -14.948606, 1.12, 0.95, 1.12, 0.95
   681, 'BUS 681     ',       110, 2,    1,    2, 1,   1.0987618,  -14.358492, 1.12, 0.95, 1.12, 0.95
   682, 'BUS 682     ',       110, 1,    1,    2, 1,    1.098784,  -14.376585, 1.12, 0.95, 1.12, 0.95
   683, 'BUS 683     ',       110, 1,    1,    2, 1,    1.070197,  -14.518007, 1.12, 0.95, 1.12, 0.95
   684, 'BUS 684     ',       110, 1,    1,    2, 1,   1.0338079,  -18.781991, 1.12, 0.95, 1.12, 0.95
   685, 'BUS 685     ',       110, 1,    1,    2, 1,   1.0698597,  -14.558212, 1.12, 0.95, 1.12, 0.95
   686, 'BUS 686     ',       110, 1,    1,    2, 1,   1.0963465,   -15.23891, 1.12, 0.95, 1.12, 0.95
   687, 'BUS 687     ',       110, 2,    1,    2, 1,   1.0962343,  -15.237923, 1.12, 0.95, 1.12, 0.95
   688, 'BUS 688     ',       110, 1,    1,    2, 1,   1.0966626,  -15.274023, 1.12, 0.95, 1.12, 0.95
   689, 'BUS 689     ',       110, 1,    1,    2, 1,   1.0963386,  -15.452199, 1.12, 0.95, 1.12, 0.95
   690, 'BUS 690     ',       110, 1,    1,    2, 1,   1.0819106,  -16.282554, 1.12, 0.95, 1.12, 0.95
   691, 'BUS 691     ',       110, 1,    1,    2, 1,   1.0930437,  -16.585732, 1.12, 0.95, 1.12, 0.95
   692, 'BUS 692     ',       110, 1,    1,    2, 1,    1.098145,   -15.32619, 1.12, 0.95, 1.12, 0.95
   693, 'BUS 693     ',       110, 1,    1,    2, 1,   1.0979608,    -15.3378, 1.12, 0.95, 1.12, 0.95
   694, 'BUS 694     ',       110, 1,    1,    2, 1,   1.0920148,  -16.319093, 1.12, 0.95, 1.12, 0.95
   695, 'BUS 695     ',       110, 1,    1,    2, 1,   1.0953793,  -15.503089, 1.12, 0.95, 1.12, 0.95
   696, 'BUS 696     ',       110, 1,    1,    2, 1,   1.0933185,  -14.974527, 1.12, 0.95, 1.12, 0.95
   697, 'BUS 697     ',       110, 1,    1,    2, 1,   1.0949179,  -15.384194, 1.12, 0.95, 1.12, 0.95
   698, 'BUS 698     ',       110, 1,    1,    2, 1,   1.0967382,  -15.222413, 1.12, 0.95, 1.12, 0.95
   699, 'BUS 699     ',       110, 2,    1,    2, 1,    1.093058,   -14.98951, 1.12, 0.95, 1.12, 0.95
   700, 'BUS 700     ',       110, 1,    1,    2, 1,   1.0941754,  -14.923874, 1.12, 0.95, 1.12, 0.95
   701, 'BUS 701     ',       110, 1,    1,    2, 1,   1.0963305,  -15.230521, 1.12, 0.95, 1.12, 0.95
   702, 'BUS 702     ',       110, 2,    1,    2, 1,   1.0719326,  -15.509072, 1.12, 0.95, 1.12, 0.95
   703, 'BUS 703     ',       110, 1,    1,    2, 1,   1.0726875,  -15.491766, 1.12, 0.95, 1.12, 0.95
   704, 'BUS 704     ',       110, 1,    1,    2, 1,   1.0859944,  -16.772517, 1.12, 0.95, 1.12, 0.95
   705, 'BUS 705     ',       110, 1,    1,    2, 1,   1.0684451,  -15.558236, 1.12, 0.95, 1.12, 0.95
   706, 'BUS 706     ',       110, 1,    1,    2, 1,   1.0881813,  -16.366217, 1.12, 0.95, 1.12, 0.95
   707, 'BUS 707     ',       110, 1,    1,    2, 1,     1.03792,  -19.151728, 1.12, 0.95, 1.12, 0.95
   708, 'BUS 708     ',       110, 1,    1,    2, 1,   1.0813058,  -14.170779, 1.12, 0.95, 1.12, 0.95
   709, 'BUS 709     ',       110, 1,    1,    2, 1,    1.081612,  -16.226262, 1.12, 0.95, 1.12, 0.95
   710, 'BUS 710     ',       110, 1,    1,    2, 1,   1.0860523,  -16.038732, 1.12, 0.95, 1.12, 0.95
   711, 'BUS 711     ',       110, 1,    1,    2, 1,   1.0861173,  -16.032247, 1.12, 0.95, 1.12, 0.95
   712, 'BUS 712     ',       110, 2,    1,    2, 1,   1.0715056,   -15.10253, 1.12, 0.95, 1.12, 0.95
   713, 'BUS 713     ',       110, 1,    1,    2, 1,   1.0687825,  -16.109697, 1.12, 0.95, 1.12, 0.95
   714, 'BUS 714     ',       110, 1,    1,    2, 1,   1.0725439,  -15.635588, 1.12, 0.95, 1.12, 0.95
   715, 'BUS 715     ',       110, 1,    1,    2, 1,   1.0468308,  -18.476003, 1.12, 0.95, 1.12, 0.95
   716, 'BUS 716     ',       110, 1,    1,    2, 1,   1.0755393,  -16.482525, 1.12, 0.95, 1.12, 0.95
   717, 'BUS 717     ',       110, 1,    1,    2, 1,   1.0681235,  -15.545308, 1.12, 0.95, 1.12, 0.95
   718, 'BUS 718     ',       110, 2,    1,    2, 1,   1.0402155,  -17.988458, 1.12, 0.95, 1.12, 0.95
   719, 'BUS 719     ',       110, 1,    1,    2, 1,   1.0774898,  -16.163936, 1.12, 0.95, 1.12, 0.95
   720, 'BUS 720     ',       110, 1,    1,    2, 1,   1.0864983,  -16.408547, 1.12, 0.95, 1.12, 0.95
   721, 'BUS 721     ',       110, 1,    1,    2, 1,   1.0751438,  -16.522585, 1.12, 0.95, 1.12, 0.95
   722, 'BUS 722     ',       110, 2,    1,    2, 1,   1.0778609,  -16.375378, 1.12, 0.95, 1.12, 0.95
   723, 'BUS 723     ',       110, 1,    1,    2, 1,   1.0758187,  -15.880691, 1.12, 0.95, 1.12, 0.95
   724, 'BUS 724     ',       110, 1,    1,    2, 1,   1.0683228,   -16.13805, 1.12, 0.95, 1.12, 0.95
   725, 'BUS 725     ',       110, 1,    1,    2, 1,   1.0827653,  -15.814514, 1.12, 0.95, 1.12, 0.95
   726, 'BUS 726     ',       110, 1,    1,    2, 1,   1.0869001,  -15.965052, 1.12, 0.95, 1.12, 0.95
   727, 'BUS 727     ',       110, 1,    1,    2, 1,   1.0867137,  -15.958296, 1.12, 0.95, 1.12, 0.95
   728, 'BUS 728     ',       110, 1,    1,    2, 1,   1.0765997,  -15.099906, 1.12, 0.95, 1.12, 0.95
   729, 'BUS 729     ',       110, 1,    1,    2, 1,   1.0892884,  -15.880392, 1.12, 0.95, 1.12, 0.95
   730, 'BUS 730     ',       110, 1,    1,    2, 1,   1.0897096,  -15.871247, 1.12, 0.95, 1.12, 0.95
   731, 'BUS 731     ',       110, 2,    1,    2, 1,   1.0829362,  -16.206978, 1.12, 0.95, 1.12, 0.95
   732, 'BUS 732     ',       110, 1,    1,    2, 1,   1.0817762,  -16.534443, 1.12, 0.95, 1.12, 0.95
   733, 'BUS 733     ',       110, 1,    1,    2, 1,    1.075264,  -16.584062, 1.12, 0.95, 1.12, 0.95
   734, 'BUS 734     ',       110, 1,    1,    2, 1,   1.0975287,  -15.758735, 1.12, 0.95, 1.12, 0.95
   735, 'BUS 735     ',       110, 1,    1,    2, 1,   1.0720974,  -16.294334, 1.12, 0.95, 1.12, 0.95
   736, 'BUS 736     ',       110, 2,    1,    2, 1,   1.0785411,  -14.196757, 1.12, 0.95, 1.12, 0.95
   737, 'BUS 737     ',       110, 1,    1,    2, 1,   1.0786141,  -14.209093, 1.12, 0.95, 1.12, 0.95
   738, 'BUS 738     ',       110, 1,    1,    2, 1,   1.0665807,  -16.255022, 1.12, 0.95, 1.12, 0.95
   739, 'BUS 739     ',       110, 1,    1,    2, 1,   1.0818664,  -14.535839, 1.12, 0.95, 1.12, 0.95
   740, 'BUS 740     ',       110, 2,    1,    2, 1,   1.0803312,  -15.070189, 1.12, 0.95, 1.12, 0.95
   741, 'BUS 741     ',       110, 1,    1,    2, 1,   1.0734901,   -16.56144, 1.12, 0.95, 1.12, 0.95
   742, 'BUS 742     ',       110, 1,    1,    2, 1,   1.0732069,  -16.556261, 1.12, 0.95, 1.12, 0.95
   743, 'BUS 743     ',       110, 1,    1,    2, 1,   1.0796658,   -16.25237, 1.12, 0.95, 1.12, 0.95
   744, 'BUS 744     ',       110, 1,    1,    2, 1,   1.0805125,   -16.18911, 1.12, 0.95, 1.12, 0.95
   745, 'BUS 745     ',       110, 1,    1,    2, 1,   1.0766376,  -16.529821, 1.12, 0.95, 1.12, 0.95
   746, 'BUS 746     ',       110, 1,    1,    2, 1,   1.0361855,  -19.291264, 1.12, 0.95, 1.12, 0.95
   747, 'BUS 747     ',       110, 2,    1,    2, 1,   1.0427217,  -18.079568, 1.12, 0.95, 1.12, 0.95
   748, 'BUS 748     ',       110, 1,    1,    2, 1,   1.0765658,  -15.449249, 1.12, 0.95, 1.12, 0.95
   749, 'BUS 749     ',       110, 1,    1,    2, 1,    1.073905,  -15.386049, 1.12, 0.95, 1.12, 0.95
   750, 'BUS 750     ',       110, 1,    1,    2, 1,    1.036348,  -19.305904, 1.12, 0.95, 1.12, 0.95
   751, 'BUS 751     ',       110, 1,    1,    2, 1,   1.0380403,  -19.135263, 1.12, 0.95, 1.12, 0.95
   752, 'BUS 752     ',       110, 1,    1,    2, 1,    1.036364,  -19.269811, 1.12, 0.95, 1.12, 0.95
   753, 'BUS 753     ',       110, 1,    1,    2, 1,   1.0769818,  -16.006152, 1.12, 0.95, 1.12, 0.95
   754, 'BUS 754     ',       110, 1,    1,    2, 1,   1.0738226,  -15.416204, 1.12, 0.95, 1.12, 0.95
   755, 'BUS 755     ',       110, 1,    1,    2, 1,   1.0738546,   -15.40933, 1.12, 0.95, 1.12, 0.95
   756, 'BUS 756     ',       110, 1,    1,    2, 1,   1.0857243,  -16.458522, 1.12, 0.95, 1.12, 0.95
   757, 'BUS 757     ',       110, 1,    1,    2, 1,    1.076651,  -16.003828, 1.12, 0.95, 1.12, 0.95
   758, 'BUS 758     ',       110, 1,    1,    2, 1,   1.0742354,  -15.055882, 1.12, 0.95, 1.12, 0.95
   759, 'BUS 759     ',       110, 2,    1,    2, 1,   1.0667654,  -14.473219, 1.12, 0.95, 1.12, 0.95
   760, 'BUS 760     ',       110, 2,    1,    2, 1,   1.0817756,  -16.791887, 1.12, 0.95, 1.12, 0.95
   761, 'BUS 761     ',       110, 1,    1,    2, 1,   1.0732077,    -15.9649, 1.12, 0.95, 1.12, 0.95
   762, 'BUS 762     ',       110, 1,    1,    2, 1,   1.0606236,  -15.610446, 1.12, 0.95, 1.12, 0.95
   763, 'BUS 763     ',       110, 1,    1,    2, 1,    1.049144,  -16.809529, 1.12, 0.95, 1.12, 0.95
   764, 'BUS 764     ',       110, 1,    1,    2, 1,   1.0816602,  -15.672265, 1.12, 0.95, 1.12, 0.95
   765, 'BUS 765     ',       110, 1,    1,    2, 1,   1.0816459,  -15.676223, 1.12, 0.95, 1.12, 0.95
   766, 'BUS 766     ',       110, 1,    1,    2, 1,   1.0783828,  -15.749808, 1.12, 0.95, 1.12, 0.95
   767, 'BUS 767     ',       110, 1,    1,    2, 1,   1.0787347,   -15.77842, 1.12, 0.95, 1.12, 0.95
   768, 'BUS 768     ',       110, 1,    1,    2, 1,   1.0730141,  -16.025579, 1.12, 0.95, 1.12, 0.95
   769, 'BUS 769     ',       110, 1,    1,    2, 1,   1.0681184,  -15.572631, 1.12, 0.95, 1.12, 0.95
   770, 'BUS 770     ',       110, 1,    1,    2, 1,    1.075076,  -15.301426, 1.12, 0.95, 1.12, 0.95
   771, 'BUS 771     ',       110, 1,    1,    2, 1,   1.0579843,  -16.024411, 1.12, 0.95, 1.12, 0.95
   772, 'BUS 772     ',       110, 1,    1,    2, 1,   1.0597948,  -15.777459, 1.12, 0.95, 1.12, 0.95
   773, 'BUS 773     ',       110, 1,    1,    2, 1,   1.0572138,  -16.246991, 1.12, 0.95, 1.12, 0.95
   774, 'BUS 774     ',       110, 1,    1,    2, 1,   1.0622653,  -15.306016, 1.12, 0.95, 1.12, 0.95
   775, 'BUS 775     ',       110, 1,    1,    2, 1,   1.0622622,  -15.313758, 1.12, 0.95, 1.12, 0.95
   776, 'BUS 776     ',       110, 1,    1,    2, 1,   1.0777541,  -15.954888, 1.12, 0.95, 1.12, 0.95
   777, 'BUS 777     ',       110, 1,    1,    2, 1,   1.0662501,  -14.553252, 1.12, 0.95, 1.12, 0.95
   778, 'BUS 778     ',       110, 2,    1,    2, 1,   1.0583239,  -16.079052, 1.12, 0.95, 1.12, 0.95
   779, 'BUS 779     ',       110, 1,    1,    2, 1,   1.0726938,  -16.254442, 1.12, 0.95, 1.12, 0.95
   780, 'BUS 780     ',       110, 2,    1,    2, 1,    1.075436,  -14.114976, 1.12, 0.95, 1.12, 0.95
   781, 'BUS 781     ',       110, 1,    1,    2, 1,   1.0676342,  -16.158157, 1.12, 0.95, 1.12, 0.95
   782, 'BUS 782     ',       110, 1,    1,    2, 1,   1.0942616,  -15.396127, 1.12, 0.95, 1.12, 0.95
   783, 'BUS 783     ',       110, 2,    1,    2, 1,   1.0936108,  -15.404235, 1.12, 0.95, 1.12, 0.95
   784, 'BUS 784     ',       110, 1,    1,    2, 1,   1.0739017,  -16.152651, 1.12, 0.95, 1.12, 0.95
   785, 'BUS 785     ',       110, 1,    1,    2, 1,   1.0929872,  -15.428606, 1.12, 0.95, 1.12, 0.95
   786, 'BUS 786     ',       110, 1,    1,    2, 1,   1.0755489,  -14.318557, 1.12, 0.95, 1.12, 0.95
   787, 'BUS 787     ',       110, 1,    1,    2, 1,   1.0506133,  -16.739178, 1.12, 0.95, 1.12, 0.95
   788, 'BUS 788     ',       110, 2,    1,    2, 1,   1.0337948,  -18.631185, 1.12, 0.95, 1.12, 0.95
   789, 'BUS 789     ',       110, 1,    1,    2, 1,   1.0357538,  -18.477416, 1.12, 0.95, 1.12, 0.95
   790, 'BUS 790     ',       110, 1,    1,    2, 1,   1.0651874,  -16.321201, 1.12, 0.95, 1.12, 0.95
   791, 'BUS 791     ',       110, 1,    1,    2, 1,    1.064674,  -15.084785, 1.12, 0.95, 1.12, 0.95
   792, 'BUS 792     ',       110, 2,    1,    2, 1,   1.0345325,  -18.881335, 1.12, 0.95, 1.12, 0.95
   793, 'BUS 793     ',       110, 1,    1,    2, 1,   1.0719157,  -16.296731, 1.12, 0.95, 1.12, 0.95
   794, 'BUS 794     ',       110, 1,    1,    2, 1,   1.0703611,  -16.037213, 1.12, 0.95, 1.12, 0.95
   795, 'BUS 795     ',       110, 1,    1,    2, 1,   1.0723703,  -16.273406, 1.12, 0.95, 1.12, 0.95
   796, 'BUS 796     ',       110, 1,    1,    2, 1,   1.0574362,  -16.124296, 1.12, 0.95, 1.12, 0.95
   797, 'BUS 797     ',       110, 1,    1,    2, 1,   1.0728018,  -14.705568, 1.12, 0.95, 1.12, 0.95
   798, 'BUS 798     ',       110, 1,    1,    2, 1,   1.0766476,  -16.351772, 1.12, 0.95, 1.12, 0.95
   799, 'BUS 799     ',       110, 1,    1,    2, 1,    1.087169,  -16.332317, 1.12, 0.95, 1.12, 0.95
   800, 'BUS 800     ',       110, 1,    1,    2, 1,   1.0342392,  -18.602879, 1.12, 0.95, 1.12, 0.95
   801, 'BUS 801     ',       110, 1,    1,    2, 1,   1.0682091,  -15.642099, 1.12, 0.95, 1.12, 0.95
   802, 'BUS 802     ',       110, 1,    1,    2, 1,   1.0764443,  -16.372231, 1.12, 0.95, 1.12, 0.95
   803, 'BUS 803     ',       110, 2,    1,    2, 1,    1.078452,   -16.06958, 1.12, 0.95, 1.12, 0.95
   804, 'BUS 804     ',       110, 2,    1,    2, 1,   1.0645804,  -16.544751, 1.12, 0.95, 1.12, 0.95
   805, 'BUS 805     ',       110, 1,    1,    2, 1,    1.044219,   -17.33952, 1.12, 0.95, 1.12, 0.95
   806, 'BUS 806     ',       110, 1,    1,    2, 1,   1.0715253,  -16.207872, 1.12, 0.95, 1.12, 0.95
   807, 'BUS 807     ',       110, 1,    1,    2, 1,   1.0767672,   -16.10817, 1.12, 0.95, 1.12, 0.95
   808, 'BUS 808     ',       110, 1,    1,    2, 1,   1.0779428,  -16.083573, 1.12, 0.95, 1.12, 0.95
   809, 'BUS 809     ',       110, 2,    1,    2, 1,   1.0813372,  -16.271957, 1.12, 0.95, 1.12, 0.95
   810, 'BUS 810     ',       110, 1,    1,    2, 1,   1.0686704,  -16.512826, 1.12, 0.95, 1.12, 0.95
   811, 'BUS 811     ',       110, 1,    1,    2, 1,   1.0698129,  -16.203602, 1.12, 0.95, 1.12, 0.95
   812, 'BUS 812     ',       110, 1,    1,    2, 1,   1.0668885,  -17.497306, 1.12, 0.95, 1.12, 0.95
   813, 'BUS 813     ',       110, 1,    1,    2, 1,   1.0697319,   -17.25077, 1.12, 0.95, 1.12, 0.95
   814, 'BUS 814     ',       110, 1,    1,    2, 1,   1.0659057,  -16.708566, 1.12, 0.95, 1.12, 0.95
   815, 'BUS 815     ',       110, 2,    1,    2, 1,   1.0784049,  -16.423002, 1.12, 0.95, 1.12, 0.95
   816, 'BUS 816     ',       110, 1,    1,    2, 1,   1.0669835,  -17.564284, 1.12, 0.95, 1.12, 0.95
   817, 'BUS 817     ',       110, 1,    1,    2, 1,   1.0339754,    -18.8798, 1.12, 0.95, 1.12, 0.95
   818, 'BUS 818     ',       110, 1,    1,    2, 1,   1.0813865,  -15.432543, 1.12, 0.95, 1.12, 0.95
   819, 'BUS 819     ',       110, 1,    1,    2, 1,   1.0972383,  -15.587248, 1.12, 0.95, 1.12, 0.95
   820, 'BUS 820     ',       110, 1,    1,    2, 1,   1.1012527,  -14.463568, 1.12, 0.95, 1.12, 0.95
   821, 'BUS 821     ',       110, 1,    1,    2, 1,   1.0724975,  -15.387541, 1.12, 0.95, 1.12, 0.95
   822, 'BUS 822     ',       110, 1,    1,    2, 1,   1.0892821,  -16.625889, 1.12, 0.95, 1.12, 0.95
   823, 'BUS 823     ',       110, 1,    1,    2, 1,   1.0705312,  -16.054484, 1.12, 0.95, 1.12, 0.95
   824, 'BUS 824     ',       110, 1,    1,    2, 1,   1.0809667,  -13.394116, 1.12, 0.95, 1.12, 0.95
   825, 'BUS 825     ',       110, 1,    1,    2, 1,    1.093898,  -14.946882, 1.12, 0.95, 1.12, 0.95
   826, 'BUS 826     ',       110, 1,    1,    2, 1,   1.0726267,  -16.223575, 1.12, 0.95, 1.12, 0.95
   827, 'BUS 827     ',       110, 1,    1,    2, 1,   1.0676475,  -16.153471, 1.12, 0.95, 1.12, 0.95
   828, 'BUS 828     ',       110, 1,    1,    2, 1,   1.0842032,  -16.012834, 1.12, 0.95, 1.12, 0.95
   829, 'BUS 829     ',       110, 1,    1,    2, 1,   1.0336559,  -18.678808, 1.12, 0.95, 1.12, 0.95
   830, 'BUS 830     ',       110, 1,    1,    2, 1,   1.0780461,   -16.43226, 1.12, 0.95, 1.12, 0.95
   831, 'BUS 831     ',       110, 1,    1,    2, 1,     1.07026,  -16.538367, 1.12, 0.95, 1.12, 0.95
   832, 'BUS 832     ',       110, 1,    1,    2, 1,   1.0847788,  -16.085268, 1.12, 0.95, 1.12, 0.95
   833, 'BUS 833     ',       110, 1,    1,    2, 1,   1.0842449,  -16.050483, 1.12, 0.95, 1.12, 0.95
   834, 'BUS 834     ',       110, 2,    1,    2, 1,   1.0718425,  -16.278352, 1.12, 0.95, 1.12, 0.95
   835, 'BUS 835     ',       110, 1,    1,    2, 1,   1.0786532,  -16.288126, 1.12, 0.95, 1.12, 0.95
   836, 'BUS 836     ',       110, 1,    1,    3, 1,   1.1004539,  -10.510528, 1.12, 0.95, 1.12, 0.95
   837, 'BUS 837     ',       110, 1,    1,    3, 1,   1.0975406,  -11.359634, 1.12, 0.95, 1.12, 0.95
   838, 'BUS 838     ',       110, 1,    1,    3, 1,   1.0591282,  -16.027542, 1.12, 0.95, 1.12, 0.95
   839, 'BUS 839     ',       110, 1,    1,    3, 1,    1.061774,  -16.154877, 1.12, 0.95, 1.12, 0.95
   840, 'BUS 840     ',       110, 2,    1,    3, 1,   1.0590098,  -16.016851, 1.12, 0.95, 1.12, 0.95
   841, 'BUS 841     ',       110, 1,    1,    3, 1,   1.0592076,  -16.022906, 1.12, 0.95, 1.12, 0.95
   842, 'BUS 842     ',       110, 1,    1,    3, 1,   1.0768622,  -16.274882, 1.12, 0.95, 1.12, 0.95
   843, 'BUS 843     ',       110, 1,    1,    3, 1,   1.0768281,    -16.2775, 1.12, 0.95, 1.12, 0.95
   844, 'BUS 844     ',       110, 2,    1,    3, 1,   1.0803363,  -15.068669, 1.12, 0.95, 1.12, 0.95
   845, 'BUS 845     ',       110, 1,    1,    3, 1,   1.0870552,   -11.88581, 1.12, 0.95, 1.12, 0.95
   846, 'BUS 846     ',       110, 1,    1,    3, 1,   1.0870386,  -11.883258, 1.12, 0.95, 1.12, 0.95
   847, 'BUS 847     ',       110, 1,    1,    3, 1,   1.0716095,  -16.011301, 1.12, 0.95, 1.12, 0.95
   848, 'BUS 848     ',       110, 2,    1,    3, 1,   1.0716248,  -16.005178, 1.12, 0.95, 1.12, 0.95
   849, 'BUS 849     ',       110, 1,    1,    3, 1,   1.0716377,  -16.000297, 1.12, 0.95, 1.12, 0.95
   850, 'BUS 850     ',       110, 1,    1,    3, 1,   1.0951231,  -11.200976, 1.12, 0.95, 1.12, 0.95
   851, 'BUS 851     ',       110, 1,    1,    3, 1,   1.0950996,  -11.210722, 1.12, 0.95, 1.12, 0.95
   852, 'BUS 852     ',       110, 1,    1,    3, 1,   1.0958615,  -13.381108, 1.12, 0.95, 1.12, 0.95
   853, 'BUS 853     ',       110, 1,    1,    3, 1,   1.0958581,  -13.380859, 1.12, 0.95, 1.12, 0.95
   854, 'BUS 854     ',       110, 2,    1,    3, 1,   1.0869086,  -14.073895, 1.12, 0.95, 1.12, 0.95
   855, 'BUS 855     ',       110, 1,    1,    3, 1,   1.0868647,  -14.075266, 1.12, 0.95, 1.12, 0.95
   856, 'BUS 856     ',       110, 1,    1,    3, 1,   1.0860033,  -12.336912, 1.12, 0.95, 1.12, 0.95
   857, 'BUS 857     ',       110, 1,    1,    3, 1,   1.0859937,  -12.341502, 1.12, 0.95, 1.12, 0.95
   858, 'BUS 858     ',       110, 1,    1,    3, 1,   1.0617893,   -16.15514, 1.12, 0.95, 1.12, 0.95
   859, 'BUS 859     ',       110, 1,    1,    3, 1,   1.0719862,  -16.010862, 1.12, 0.95, 1.12, 0.95
   860, 'BUS 860     ',       110, 1,    1,    3, 1,   1.0719678,  -16.010363, 1.12, 0.95, 1.12, 0.95
   861, 'BUS 861     ',       110, 1,    1,    3, 1,   1.0902572,  -13.772281, 1.12, 0.95, 1.12, 0.95
   862, 'BUS 862     ',       110, 1,    1,    3, 1,    1.088405,  -14.056233, 1.12, 0.95, 1.12, 0.95
   863, 'BUS 863     ',       110, 1,    1,    3, 1,    1.088405,  -14.056232, 1.12, 0.95, 1.12, 0.95
   864, 'BUS 864     ',       110, 1,    1,    3, 1,   1.0893327,  -11.982218, 1.12, 0.95, 1.12, 0.95
   865, 'BUS 865     ',       110, 1,    1,    3, 1,   1.0892974,  -11.988835, 1.12, 0.95, 1.12, 0.95
   866, 'BUS 866     ',       110, 1,    1,    3, 1,   1.0773467,  -14.814384, 1.12, 0.95, 1.12, 0.95
   867, 'BUS 867     ',       110, 1,    1,    3, 1,   1.0773651,  -14.808792, 1.12, 0.95, 1.12, 0.95
   868, 'BUS 868     ',       110, 1,    1,    3, 1,   1.0588094,  -17.411115, 1.12, 0.95, 1.12, 0.95
   869, 'BUS 869     ',       110, 1,    1,    3, 1,   1.0633562,  -16.384321, 1.12, 0.95, 1.12, 0.95
   870, 'BUS 870     ',       110, 1,    1,    3, 1,   1.0588233,  -17.410395, 1.12, 0.95, 1.12, 0.95
   871, 'BUS 871     ',       110, 1,    1,    3, 1,    1.088215,  -13.041137, 1.12, 0.95, 1.12, 0.95
   872, 'BUS 872     ',       110, 1,    1,    3, 1,   1.0881515,  -13.045591, 1.12, 0.95, 1.12, 0.95
   873, 'BUS 873     ',       110, 2,    1,    3, 1,    1.100105,  -10.923695, 1.12, 0.95, 1.12, 0.95
   874, 'BUS 874     ',       110, 1,    1,    3, 1,   1.0955747,  -11.444227, 1.12, 0.95, 1.12, 0.95
   875, 'BUS 875     ',       110, 1,    1,    3, 1,   1.0595595,  -17.069559, 1.12, 0.95, 1.12, 0.95
   876, 'BUS 876     ',       110, 2,    1,    3, 1,   1.0814129,  -10.350251, 1.12, 0.95, 1.12, 0.95
   877, 'BUS 877     ',       110, 1,    1,    3, 1,   1.0817365,  -10.302583, 1.12, 0.95, 1.12, 0.95
   878, 'BUS 878     ',       110, 1,    1,    3, 1,   1.0545878,  -18.205302, 1.12, 0.95, 1.12, 0.95
   879, 'BUS 879     ',       110, 1,    1,    3, 1,     1.05459,  -18.211005, 1.12, 0.95, 1.12, 0.95
   880, 'BUS 880     ',       110, 1,    1,    3, 1,   1.0805695,  -14.894831, 1.12, 0.95, 1.12, 0.95
   881, 'BUS 881     ',       110, 1,    1,    3, 1,   1.0805465,  -14.897008, 1.12, 0.95, 1.12, 0.95
   882, 'BUS 882     ',       110, 1,    1,    3, 1,   1.0917916,  -11.728796, 1.12, 0.95, 1.12, 0.95
   883, 'BUS 883     ',       110, 1,    1,    3, 1,   1.0914397,  -11.717774, 1.12, 0.95, 1.12, 0.95
   884, 'BUS 884     ',       110, 1,    1,    3, 1,   1.0918302,  -11.727452, 1.12, 0.95, 1.12, 0.95
   885, 'BUS 885     ',       110, 1,    1,    3, 1,   1.0914599,  -11.717066, 1.12, 0.95, 1.12, 0.95
   886, 'BUS 886     ',       110, 1,    1,    3, 1,   1.1009847,  -6.2877727, 1.12, 0.95, 1.12, 0.95
   887, 'BUS 887     ',       110, 1,    1,    3, 1,   1.1009666,  -6.2737202, 1.12, 0.95, 1.12, 0.95
   888, 'BUS 888     ',       110, 1,    1,    3, 1,   1.0603905,  -18.192157, 1.12, 0.95, 1.12, 0.95
   889, 'BUS 889     ',       110, 1,    1,    3, 1,   1.0610438,  -18.134134, 1.12, 0.95, 1.12, 0.95
   890, 'BUS 890     ',       110, 1,    1,    3, 1,   1.0873064,  -11.932669, 1.12, 0.95, 1.12, 0.95
   891, 'BUS 891     ',       110, 1,    1,    3, 1,   1.0873603,  -11.929909, 1.12, 0.95, 1.12, 0.95
   892, 'BUS 892     ',       110, 1,    1,    3, 1,   1.0949499,   -11.96598, 1.12, 0.95, 1.12, 0.95
   893, 'BUS 893     ',       110, 1,    1,    3, 1,   1.0900393,  -12.329718, 1.12, 0.95, 1.12, 0.95
   894, 'BUS 894     ',       110, 1,    1,    3, 1,   1.0955584,  -11.929846, 1.12, 0.95, 1.12, 0.95
   895, 'BUS 895     ',       110, 1,    1,    3, 1,   1.0862199,  -8.7131917, 1.12, 0.95, 1.12, 0.95
   896, 'BUS 896     ',       110, 2,    1,    3, 1,   1.0925535,  -12.604135, 1.12, 0.95, 1.12, 0.95
   897, 'BUS 897     ',       110, 1,    1,    3, 1,   1.0922526,  -12.618177, 1.12, 0.95, 1.12, 0.95
   898, 'BUS 898     ',       110, 1,    1,    3, 1,   1.0930604,  -11.443492, 1.12, 0.95, 1.12, 0.95
   899, 'BUS 899     ',       110, 1,    1,    3, 1,   1.0930383,  -11.443909, 1.12, 0.95, 1.12, 0.95
   900, 'BUS 900     ',       110, 1,    1,    3, 1,    1.054617,  -18.271893, 1.12, 0.95, 1.12, 0.95
   901, 'BUS 901     ',       110, 1,    1,    3, 1,   1.0545836,   -18.27097, 1.12, 0.95, 1.12, 0.95
   902, 'BUS 902     ',       110, 2,    1,    3, 1,   1.0658514,   -14.87065, 1.12, 0.95, 1.12, 0.95
   903, 'BUS 903     ',       110, 2,    1,    3, 1,   1.0658367,  -14.872553, 1.12, 0.95, 1.12, 0.95
   904, 'BUS 904     ',       110, 1,    1,    3, 1,   1.0682593,  -14.726719, 1.12, 0.95, 1.12, 0.95
   905, 'BUS 905     ',       110, 1,    1,    3, 1,   1.0998332,  -10.634858, 1.12, 0.95, 1.12, 0.95
   906, 'BUS 906     ',       110, 1,    1,    3, 1,   1.0962577,  -11.332723, 1.12, 0.95, 1.12, 0.95
   907, 'BUS 907     ',       110, 1,    1,    3, 1,   1.0798967,  -14.955143, 1.12, 0.95, 1.12, 0.95
   908, 'BUS 908     ',       110, 1,    1,    3, 1,   1.0806063,  -14.898054, 1.12, 0.95, 1.12, 0.95
   909, 'BUS 909     ',       110, 1,    1,    3, 1,   1.0837785,   -13.73561, 1.12, 0.95, 1.12, 0.95
   910, 'BUS 910     ',       110, 1,    1,    3, 1,   1.0874598,  -12.967244, 1.12, 0.95, 1.12, 0.95
   911, 'BUS 911     ',       110, 1,    1,    3, 1,   1.0874598,  -12.967244, 1.12, 0.95, 1.12, 0.95
   912, 'BUS 912     ',       110, 1,    1,    3, 1,   1.0837677,  -13.733342, 1.12, 0.95, 1.12, 0.95
   913, 'BUS 913     ',       110, 1,    1,    3, 1,   1.0731354,  -15.986159, 1.12, 0.95, 1.12, 0.95
   914, 'BUS 914     ',       110, 1,    1,    3, 1,   1.0731093,  -15.992704, 1.12, 0.95, 1.12, 0.95
   915, 'BUS 915     ',       110, 1,    1,    3, 1,   1.0864026,  -12.296796, 1.12, 0.95, 1.12, 0.95
   916, 'BUS 916     ',       110, 1,    1,    3, 1,   1.0863928,  -12.299613, 1.12, 0.95, 1.12, 0.95
   917, 'BUS 917     ',       110, 1,    1,    3, 1,   1.0844806,   -14.04502, 1.12, 0.95, 1.12, 0.95
   918, 'BUS 918     ',       110, 1,    1,    3, 1,   1.0866348,  -13.922261, 1.12, 0.95, 1.12, 0.95
   919, 'BUS 919     ',       110, 1,    1,    3, 1,   1.0910057,  -12.672481, 1.12, 0.95, 1.12, 0.95
   920, 'BUS 920     ',       110, 1,    1,    3, 1,   1.0914781,  -12.650087, 1.12, 0.95, 1.12, 0.95
   921, 'BUS 921     ',       110, 1,    1,    3, 1,   1.0910484,  -12.668608, 1.12, 0.95, 1.12, 0.95
   922, 'BUS 922     ',       110, 1,    1,    3, 1,   1.0914772,  -12.650071, 1.12, 0.95, 1.12, 0.95
   923, 'BUS 923     ',       110, 1,    1,    3, 1,   1.0860205,   -8.989381, 1.12, 0.95, 1.12, 0.95
   924, 'BUS 924     ',       110, 1,    1,    3, 1,   1.0860219,  -8.9981518, 1.12, 0.95, 1.12, 0.95
   925, 'BUS 925     ',       110, 1,    1,    3, 1,   1.0874663,  -12.254321, 1.12, 0.95, 1.12, 0.95
   926, 'BUS 926     ',       110, 1,    1,    3, 1,   1.0968369,  -11.087034, 1.12, 0.95, 1.12, 0.95
   927, 'BUS 927     ',       110, 1,    1,    3, 1,   1.0561099,  -17.651781, 1.12, 0.95, 1.12, 0.95
   928, 'BUS 928     ',       110, 1,    1,    3, 1,   1.0561108,  -17.644955, 1.12, 0.95, 1.12, 0.95
   929, 'BUS 929     ',       110, 1,    1,    3, 1,   1.0680747,  -16.180975, 1.12, 0.95, 1.12, 0.95
   930, 'BUS 930     ',       110, 1,    1,    3, 1,   1.0681203,  -16.178441, 1.12, 0.95, 1.12, 0.95
   931, 'BUS 931     ',       110, 1,    1,    3, 1,   1.0742957,   -16.13262, 1.12, 0.95, 1.12, 0.95
   932, 'BUS 932     ',       110, 1,    1,    3, 1,   1.0743855,  -16.128869, 1.12, 0.95, 1.12, 0.95
   933, 'BUS 933     ',       110, 1,    1,    3, 1,   1.0899296,   -12.75786, 1.12, 0.95, 1.12, 0.95
   934, 'BUS 934     ',       110, 1,    1,    3, 1,    1.090311,  -12.738046, 1.12, 0.95, 1.12, 0.95
   935, 'BUS 935     ',       110, 1,    1,    3, 1,   1.0765851,   -15.65331, 1.12, 0.95, 1.12, 0.95
   936, 'BUS 936     ',       110, 1,    1,    3, 1,   1.0765718,  -15.658204, 1.12, 0.95, 1.12, 0.95
   937, 'BUS 937     ',       110, 1,    1,    3, 1,   1.0949924,  -11.224009, 1.12, 0.95, 1.12, 0.95
   938, 'BUS 938     ',       110, 1,    1,    3, 1,   1.0950426,  -11.213763, 1.12, 0.95, 1.12, 0.95
   939, 'BUS 939     ',       110, 1,    1,    3, 1,   1.0986097,  -12.984149, 1.12, 0.95, 1.12, 0.95
   940, 'BUS 940     ',       110, 1,    1,    3, 1,   1.1032235,  -12.943145, 1.12, 0.95, 1.12, 0.95
   941, 'BUS 941     ',       110, 1,    1,    3, 1,   1.0992833,  -12.911513, 1.12, 0.95, 1.12, 0.95
   942, 'BUS 942     ',       110, 1,    1,    3, 1,   1.0839071,  -13.728109, 1.12, 0.95, 1.12, 0.95
   943, 'BUS 943     ',       110, 1,    1,    3, 1,   1.0874597,   -12.96724, 1.12, 0.95, 1.12, 0.95
   944, 'BUS 944     ',       110, 1,    1,    3, 1,   1.0886848,  -12.880597, 1.12, 0.95, 1.12, 0.95
   945, 'BUS 945     ',       110, 1,    1,    3, 1,    1.088724,  -12.872135, 1.12, 0.95, 1.12, 0.95
   946, 'BUS 946     ',       110, 1,    1,    3, 1,    1.092498,   -11.46664, 1.12, 0.95, 1.12, 0.95
   947, 'BUS 947     ',       110, 1,    1,    3, 1,   1.0930771,  -11.399267, 1.12, 0.95, 1.12, 0.95
   948, 'BUS 948     ',       110, 1,    1,    3, 1,   1.0903337,   -12.63463, 1.12, 0.95, 1.12, 0.95
   949, 'BUS 949     ',       110, 1,    1,    3, 1,    1.090403,  -12.631457, 1.12, 0.95, 1.12, 0.95
   950, 'BUS 950     ',       110, 1,    1,    3, 1,   1.0870436,  -13.100531, 1.12, 0.95, 1.12, 0.95
   951, 'BUS 951     ',       110, 1,    1,    3, 1,   1.0871081,  -13.096074, 1.12, 0.95, 1.12, 0.95
   952, 'BUS 952     ',       110, 2,    1,    3, 1,   1.0723286,  -16.096771, 1.12, 0.95, 1.12, 0.95
   953, 'BUS 953     ',       110, 1,    1,    3, 1,   1.0723816,  -16.076166, 1.12, 0.95, 1.12, 0.95
   954, 'BUS 954     ',       110, 1,    1,    3, 1,   1.0951408,  -11.201264, 1.12, 0.95, 1.12, 0.95
   955, 'BUS 955     ',       110, 1,    1,    3, 1,   1.0949633,  -11.239432, 1.12, 0.95, 1.12, 0.95
   956, 'BUS 956     ',       110, 1,    1,    3, 1,   1.0549191,  -17.278377, 1.12, 0.95, 1.12, 0.95
   957, 'BUS 957     ',       110, 1,    1,    3, 1,    1.054895,   -17.28491, 1.12, 0.95, 1.12, 0.95
   958, 'BUS 958     ',       110, 2,    1,    3, 1,   1.0865762,  -13.149657, 1.12, 0.95, 1.12, 0.95
   959, 'BUS 959     ',       110, 1,    1,    3, 1,   1.0865744,  -13.150678, 1.12, 0.95, 1.12, 0.95
   960, 'BUS 960     ',       110, 1,    1,    3, 1,   1.0897863,  -8.3511956, 1.12, 0.95, 1.12, 0.95
   961, 'BUS 961     ',       110, 1,    1,    3, 1,   1.0898015,    -8.34631, 1.12, 0.95, 1.12, 0.95
   962, 'BUS 962     ',       110, 1,    1,    3, 1,   1.0811305,  -13.778729, 1.12, 0.95, 1.12, 0.95
   963, 'BUS 963     ',       110, 1,    1,    3, 1,   1.0811551,  -13.771041, 1.12, 0.95, 1.12, 0.95
   964, 'BUS 964     ',       110, 1,    1,    3, 1,   1.0992786,  -12.913247, 1.12, 0.95, 1.12, 0.95
   965, 'BUS 965     ',       110, 1,    1,    3, 1,   1.0993084,  -12.917337, 1.12, 0.95, 1.12, 0.95
   966, 'BUS 966     ',       110, 1,    1,    3, 1,   1.0795209,  -15.039735, 1.12, 0.95, 1.12, 0.95
   967, 'BUS 967     ',       110, 1,    1,    3, 1,   1.0795319,  -15.036768, 1.12, 0.95, 1.12, 0.95
   968, 'BUS 968     ',       110, 1,    1,    3, 1,   1.0913859,  -12.782707, 1.12, 0.95, 1.12, 0.95
   969, 'BUS 969     ',       110, 1,    1,    3, 1,   1.0913794,   -12.78795, 1.12, 0.95, 1.12, 0.95
   970, 'BUS 970     ',       110, 1,    1,    3, 1,   1.0940355,  -11.785284, 1.12, 0.95, 1.12, 0.95
   971, 'BUS 971     ',       110, 1,    1,    3, 1,   1.0940733,  -11.775206, 1.12, 0.95, 1.12, 0.95
   972, 'BUS 972     ',       110, 2,    1,    3, 1,   1.1011389,  -10.576607, 1.12, 0.95, 1.12, 0.95
   973, 'BUS 973     ',       110, 2,    1,    3, 1,   1.1003439,  -10.729153, 1.12, 0.95, 1.12, 0.95
   974, 'BUS 974     ',       110, 1,    1,    3, 1,   1.0800652,  -15.057224, 1.12, 0.95, 1.12, 0.95
   975, 'BUS 975     ',       110, 1,    1,    3, 1,    1.080068,   -15.05322, 1.12, 0.95, 1.12, 0.95
   976, 'BUS 976     ',       110, 1,    1,    3, 1,   1.1016474,  -12.334034, 1.12, 0.95, 1.12, 0.95
   977, 'BUS 977     ',       110, 2,    1,    3, 1,   1.1017834,  -12.310584, 1.12, 0.95, 1.12, 0.95
   978, 'BUS 978     ',       110, 1,    1,    3, 1,   1.0908748,  -12.268325, 1.12, 0.95, 1.12, 0.95
   979, 'BUS 979     ',       110, 1,    1,    3, 1,   1.0908734,   -12.28162, 1.12, 0.95, 1.12, 0.95
   980, 'BUS 980     ',       110, 1,    1,    3, 1,   1.0801992,  -10.582913, 1.12, 0.95, 1.12, 0.95
   981, 'BUS 981     ',       110, 1,    1,    3, 1,   1.0801987,  -10.582857, 1.12, 0.95, 1.12, 0.95
   982, 'BUS 982     ',       110, 1,    1,    3, 1,   1.1006824,  -10.553623, 1.12, 0.95, 1.12, 0.95
   983, 'BUS 983     ',       110, 1,    1,    3, 1,   1.1007277,  -10.540436, 1.12, 0.95, 1.12, 0.95
   984, 'BUS 984     ',       110, 1,    1,    3, 1,   1.0917795,  -12.157287, 1.12, 0.95, 1.12, 0.95
   985, 'BUS 985     ',       110, 1,    1,    3, 1,   1.0917633,  -12.151242, 1.12, 0.95, 1.12, 0.95
   986, 'BUS 986     ',       110, 2,    1,    3, 1,   1.0822322,  -15.266936, 1.12, 0.95, 1.12, 0.95
   987, 'BUS 987     ',       110, 1,    1,    3, 1,   1.0822683,  -15.250375, 1.12, 0.95, 1.12, 0.95
   988, 'BUS 988     ',       110, 1,    1,    3, 1,   1.1008949,   -10.46223, 1.12, 0.95, 1.12, 0.95
   989, 'BUS 989     ',       110, 1,    1,    3, 1,   1.1009701,  -10.456099, 1.12, 0.95, 1.12, 0.95
   990, 'BUS 990     ',       110, 1,    1,    3, 1,   1.0785166,  -14.625694, 1.12, 0.95, 1.12, 0.95
   991, 'BUS 991     ',       110, 1,    1,    3, 1,   1.0784809,  -14.637122, 1.12, 0.95, 1.12, 0.95
   992, 'BUS 992     ',       110, 1,    1,    3, 1,   1.0890866,  -11.979381, 1.12, 0.95, 1.12, 0.95
   993, 'BUS 993     ',       110, 1,    1,    3, 1,   1.0985639,  -10.798576, 1.12, 0.95, 1.12, 0.95
   994, 'BUS 994     ',       110, 1,    1,    3, 1,   1.0792934,  -14.599578, 1.12, 0.95, 1.12, 0.95
   995, 'BUS 995     ',       110, 1,    1,    3, 1,    1.074212,  -15.670174, 1.12, 0.95, 1.12, 0.95
   996, 'BUS 996     ',       110, 1,    1,    3, 1,     1.09711,  -11.296951, 1.12, 0.95, 1.12, 0.95
   997, 'BUS 997     ',       110, 1,    1,    3, 1,   1.0971727,  -11.288396, 1.12, 0.95, 1.12, 0.95
   998, 'BUS 998     ',       110, 2,    1,    3, 1,   1.1016481,   -6.003408, 1.12, 0.95, 1.12, 0.95
   999, 'BUS 999     ',       110, 2,    1,    3, 1,   1.1012428,  -5.6615935, 1.12, 0.95, 1.12, 0.95
  1000, 'BUS 1000    ',       110, 1,    1,    3, 1,   1.0862636,  -9.0402283, 1.12, 0.95, 1.12, 0.95
  1001, 'BUS 1001    ',       110, 1,    1,    3, 1,   1.0862636,  -9.0320653, 1.12, 0.95, 1.12, 0.95
  1002, 'BUS 1002    ',       110, 2,    1,    3, 1,   1.1018935,  -12.384275, 1.12, 0.95, 1.12, 0.95
  1003, 'BUS 1003    ',       110, 2,    1,    3, 1,   1.1018881,  -12.393548, 1.12, 0.95, 1.12, 0.95
  1004, 'BUS 1004    ',       110, 2,    1,    3, 1,   1.1018782,  -10.364002, 1.12, 0.95, 1.12, 0.95
  1005, 'BUS 1005    ',       110, 1,    1,    3, 1,   1.1017744,  -10.383729, 1.12, 0.95, 1.12, 0.95
  1006, 'BUS 1006    ',       110, 1,    1,    3, 1,   1.0662883,  -16.674525, 1.12, 0.95, 1.12, 0.95
  1007, 'BUS 1007    ',       110, 2,    1,    3, 1,    1.066241,  -16.684775, 1.12, 0.95, 1.12, 0.95
  1008, 'BUS 1008    ',       110, 1,    1,    3, 1,   1.0610512,   -16.85752, 1.12, 0.95, 1.12, 0.95
  1009, 'BUS 1009    ',       110, 1,    1,    3, 1,   1.0610602,  -16.848395, 1.12, 0.95, 1.12, 0.95
  1010, 'BUS 1010    ',       110, 2,    1,    3, 1,   1.0829786,  -14.674009, 1.12, 0.95, 1.12, 0.95
  1011, 'BUS 1011    ',       110, 1,    1,    3, 1,   1.0730125,  -15.657269, 1.12, 0.95, 1.12, 0.95
  1012, 'BUS 1012    ',       110, 2,    1,    3, 1,   1.0798511,  -14.991815, 1.12, 0.95, 1.12, 0.95
  1013, 'BUS 1013    ',       110, 1,    1,    3, 1,   1.1068498,  -9.7715796, 1.12, 0.95, 1.12, 0.95
  1014, 'BUS 1014    ',       110, 1,    1,    3, 1,   1.1068532,  -9.7714501, 1.12, 0.95, 1.12, 0.95
  1015, 'BUS 1015    ',       110, 1,    1,    3, 1,   1.0887436,  -11.883637, 1.12, 0.95, 1.12, 0.95
  1016, 'BUS 1016    ',       110, 1,    1,    3, 1,   1.0888084,  -11.878838, 1.12, 0.95, 1.12, 0.95
  1017, 'BUS 1017    ',       110, 1,    1,    3, 1,   1.0439894,  -17.316297, 1.12, 0.95, 1.12, 0.95
  1018, 'BUS 1018    ',       110, 1,    1,    3, 1,   1.0440103,   -17.31451, 1.12, 0.95, 1.12, 0.95
  1019, 'BUS 1019    ',       110, 1,    1,    3, 1,   1.0954585,  -11.448074, 1.12, 0.95, 1.12, 0.95
  1020, 'BUS 1020    ',       110, 1,    1,    3, 1,   1.0954602,  -11.448102, 1.12, 0.95, 1.12, 0.95
  1021, 'BUS 1021    ',       110, 2,    1,    3, 1,   1.0799924,  -16.053327, 1.12, 0.95, 1.12, 0.95
  1022, 'BUS 1022    ',       110, 2,    1,    3, 1,   1.0800088,  -16.048024, 1.12, 0.95, 1.12, 0.95
  1023, 'BUS 1023    ',       110, 2,    1,    3, 1,   1.0799998,  -16.053114, 1.12, 0.95, 1.12, 0.95
  1024, 'BUS 1024    ',       110, 1,    1,    3, 1,   1.0760859,  -16.230998, 1.12, 0.95, 1.12, 0.95
  1025, 'BUS 1025    ',       110, 1,    1,    3, 1,   1.0899162,  -12.713153, 1.12, 0.95, 1.12, 0.95
  1026, 'BUS 1026    ',       110, 1,    1,    3, 1,   1.0899694,  -12.708858, 1.12, 0.95, 1.12, 0.95
  1027, 'BUS 1027    ',       110, 1,    1,    3, 1,   1.1018785,  -10.364006, 1.12, 0.95, 1.12, 0.95
  1028, 'BUS 1028    ',       110, 1,    1,    3, 1,   1.1017746,  -10.383733, 1.12, 0.95, 1.12, 0.95
  1029, 'BUS 1029    ',       110, 1,    1,    3, 1,   1.0929432,  -11.635729, 1.12, 0.95, 1.12, 0.95
  1030, 'BUS 1030    ',       110, 1,    1,    3, 1,   1.0929429,  -11.635724, 1.12, 0.95, 1.12, 0.95
  1031, 'BUS 1031    ',       110, 1,    1,    3, 1,   1.0998874,  -10.631878, 1.12, 0.95, 1.12, 0.95
  1032, 'BUS 1032    ',       110, 1,    1,    3, 1,   1.0834574,   -14.60333, 1.12, 0.95, 1.12, 0.95
  1033, 'BUS 1033    ',       110, 1,    1,    3, 1,   1.0834303,  -14.595831, 1.12, 0.95, 1.12, 0.95
  1034, 'BUS 1034    ',       110, 1,    1,    3, 1,   1.1055989,  -12.036236, 1.12, 0.95, 1.12, 0.95
  1035, 'BUS 1035    ',       110, 1,    1,    3, 1,   1.1055983,  -12.037057, 1.12, 0.95, 1.12, 0.95
  1036, 'BUS 1036    ',       110, 1,    1,    3, 1,    1.096032,  -11.350577, 1.12, 0.95, 1.12, 0.95
  1037, 'BUS 1037    ',       110, 1,    1,    3, 1,   1.0960565,  -11.347765, 1.12, 0.95, 1.12, 0.95
  1038, 'BUS 1038    ',       110, 1,    1,    3, 1,   1.0933885,  -11.484344, 1.12, 0.95, 1.12, 0.95
  1039, 'BUS 1039    ',       110, 1,    1,    3, 1,   1.0933836,  -11.486127, 1.12, 0.95, 1.12, 0.95
  1040, 'BUS 1040    ',       110, 1,    1,    3, 1,   1.1055992,  -12.036174, 1.12, 0.95, 1.12, 0.95
  1041, 'BUS 1041    ',       110, 1,    1,    3, 1,   1.1055983,  -12.037057, 1.12, 0.95, 1.12, 0.95
  1042, 'BUS 1042    ',       110, 1,    1,    3, 1,   1.0864417,  -12.315721, 1.12, 0.95, 1.12, 0.95
  1043, 'BUS 1043    ',       110, 1,    1,    3, 1,   1.0968439,  -11.087147, 1.12, 0.95, 1.12, 0.95
  1044, 'BUS 1044    ',       110, 1,    1,    3, 1,   1.0753788,  -16.105554, 1.12, 0.95, 1.12, 0.95
  1045, 'BUS 1045    ',       110, 1,    1,    3, 1,   1.0754771,  -16.099952, 1.12, 0.95, 1.12, 0.95
  1046, 'BUS 1046    ',       110, 1,    1,    3, 1,   1.0834129,  -14.612681, 1.12, 0.95, 1.12, 0.95
  1047, 'BUS 1047    ',       110, 1,    1,    3, 1,   1.0834827,  -14.599963, 1.12, 0.95, 1.12, 0.95
  1048, 'BUS 1048    ',       110, 1,    1,    3, 1,   1.0869647,  -12.187138, 1.12, 0.95, 1.12, 0.95
  1049, 'BUS 1049    ',       110, 1,    1,    3, 1,   1.0869479,  -12.185093, 1.12, 0.95, 1.12, 0.95
  1050, 'BUS 1050    ',       110, 1,    1,    3, 1,   1.0914332,  -8.2302876, 1.12, 0.95, 1.12, 0.95
  1051, 'BUS 1051    ',       110, 1,    1,    3, 1,   1.0909431,  -8.3189519, 1.12, 0.95, 1.12, 0.95
  1052, 'BUS 1052    ',       110, 1,    1,    3, 1,   1.0904765,  -11.416065, 1.12, 0.95, 1.12, 0.95
  1053, 'BUS 1053    ',       110, 1,    1,    3, 1,    1.090504,  -11.415148, 1.12, 0.95, 1.12, 0.95
  1054, 'BUS 1054    ',       110, 1,    1,    3, 1,   1.0831545,  -10.009787, 1.12, 0.95, 1.12, 0.95
  1055, 'BUS 1055    ',       110, 1,    1,    3, 1,   1.0831543,  -10.014095, 1.12, 0.95, 1.12, 0.95
  1056, 'BUS 1056    ',       110, 1,    1,    3, 1,   1.0911099,  -12.687661, 1.12, 0.95, 1.12, 0.95
  1057, 'BUS 1057    ',       110, 1,    1,    3, 1,   1.0913439,  -12.669371, 1.12, 0.95, 1.12, 0.95
  1058, 'BUS 1058    ',       110, 1,    1,    3, 1,   1.0954922,  -11.383527, 1.12, 0.95, 1.12, 0.95
  1059, 'BUS 1059    ',       110, 1,    1,    3, 1,    1.095473,  -11.385285, 1.12, 0.95, 1.12, 0.95
  1060, 'BUS 1060    ',       110, 1,    1,    3, 1,   1.0509576,   -17.74852, 1.12, 0.95, 1.12, 0.95
  1061, 'BUS 1061    ',       110, 1,    1,    3, 1,   1.0694555,  -14.399702, 1.12, 0.95, 1.12, 0.95
  1062, 'BUS 1062    ',       110, 1,    1,    3, 1,   1.0694524,  -14.395525, 1.12, 0.95, 1.12, 0.95
  1063, 'BUS 1063    ',       110, 1,    1,    3, 1,   1.0865065,  -14.773546, 1.12, 0.95, 1.12, 0.95
  1064, 'BUS 1064    ',       110, 1,    1,    3, 1,   1.0865433,  -14.756618, 1.12, 0.95, 1.12, 0.95
  1065, 'BUS 1065    ',       110, 1,    1,    3, 1,   1.0865046,  -14.773512, 1.12, 0.95, 1.12, 0.95
  1066, 'BUS 1066    ',       110, 1,    1,    3, 1,   1.0860924,  -8.7633508, 1.12, 0.95, 1.12, 0.95
  1067, 'BUS 1067    ',       110, 1,    1,    3, 1,   1.0861414,  -8.7572759, 1.12, 0.95, 1.12, 0.95
  1068, 'BUS 1068    ',       110, 1,    1,    3, 1,   1.0923942,   -11.67283, 1.12, 0.95, 1.12, 0.95
  1069, 'BUS 1069    ',       110, 1,    1,    3, 1,   1.0925079,  -11.662031, 1.12, 0.95, 1.12, 0.95
  1070, 'BUS 1070    ',       110, 1,    1,    3, 1,   1.0752536,  -15.245288, 1.12, 0.95, 1.12, 0.95
  1071, 'BUS 1071    ',       110, 1,    1,    3, 1,   1.0752491,  -15.255412, 1.12, 0.95, 1.12, 0.95
  1072, 'BUS 1072    ',       110, 1,    1,    3, 1,   1.0962426,  -7.0982731, 1.12, 0.95, 1.12, 0.95
  1073, 'BUS 1073    ',       110, 1,    1,    3, 1,   1.0962609,  -7.0721692, 1.12, 0.95, 1.12, 0.95
  1074, 'BUS 1074    ',       110, 1,    1,    3, 1,   1.0551427,  -18.265116, 1.12, 0.95, 1.12, 0.95
  1075, 'BUS 1075    ',       110, 1,    1,    3, 1,   1.0551431,  -18.260198, 1.12, 0.95, 1.12, 0.95
  1076, 'BUS 1076    ',       110, 2,    1,    3, 1,   1.0851887,  -9.6308654, 1.12, 0.95, 1.12, 0.95
  1077, 'BUS 1077    ',       110, 1,    1,    3, 1,    1.085191,  -9.6336418, 1.12, 0.95, 1.12, 0.95
  1078, 'BUS 1078    ',       110, 1,    1,    3, 1,   1.0924386,  -11.716506, 1.12, 0.95, 1.12, 0.95
  1079, 'BUS 1079    ',       110, 1,    1,    3, 1,   1.0928034,  -11.685164, 1.12, 0.95, 1.12, 0.95
  1080, 'BUS 1080    ',       110, 1,    1,    3, 1,   1.0924724,  -11.713677, 1.12, 0.95, 1.12, 0.95
  1081, 'BUS 1081    ',       110, 1,    1,    3, 1,   1.0928028,  -11.685155, 1.12, 0.95, 1.12, 0.95
  1082, 'BUS 1082    ',       110, 1,    1,    3, 1,   1.0934258,   -7.715964, 1.12, 0.95, 1.12, 0.95
  1083, 'BUS 1083    ',       110, 1,    1,    3, 1,   1.0934215,  -7.7365152, 1.12, 0.95, 1.12, 0.95
  1084, 'BUS 1084    ',       110, 1,    1,    3, 1,   1.0626106,  -16.098754, 1.12, 0.95, 1.12, 0.95
  1085, 'BUS 1085    ',       110, 1,    1,    3, 1,   1.0626409,  -16.104399, 1.12, 0.95, 1.12, 0.95
  1086, 'BUS 1086    ',       110, 1,    1,    3, 1,   1.0961734,  -12.033627, 1.12, 0.95, 1.12, 0.95
  1087, 'BUS 1087    ',       110, 1,    1,    3, 1,   1.0962443,  -12.017976, 1.12, 0.95, 1.12, 0.95
  1088, 'BUS 1088    ',       110, 1,    1,    3, 1,   1.0909428,  -8.3189427, 1.12, 0.95, 1.12, 0.95
  1089, 'BUS 1089    ',       110, 1,    1,    3, 1,   1.0915253,  -8.2220065, 1.12, 0.95, 1.12, 0.95
  1090, 'BUS 1090    ',       110, 1,    1,    3, 1,   1.0656743,  -15.609679, 1.12, 0.95, 1.12, 0.95
  1091, 'BUS 1091    ',       110, 1,    1,    3, 1,   1.0658095,   -15.60343, 1.12, 0.95, 1.12, 0.95
  1092, 'BUS 1092    ',       110, 1,    1,    3, 1,   1.0513242,  -18.121253, 1.12, 0.95, 1.12, 0.95
  1093, 'BUS 1093    ',       110, 1,    1,    3, 1,   1.0512924,  -18.118553, 1.12, 0.95, 1.12, 0.95
  1094, 'BUS 1094    ',       110, 1,    1,    3, 1,   1.0995563,  -12.537712, 1.12, 0.95, 1.12, 0.95
  1095, 'BUS 1095    ',       110, 1,    1,    3, 1,   1.1024676,  -12.249879, 1.12, 0.95, 1.12, 0.95
  1096, 'BUS 1096    ',       110, 1,    1,    3, 1,   1.0995544,  -12.537664, 1.12, 0.95, 1.12, 0.95
  1097, 'BUS 1097    ',       110, 1,    1,    3, 1,   1.1024666,  -12.249862, 1.12, 0.95, 1.12, 0.95
  1098, 'BUS 1098    ',       110, 1,    1,    3, 1,   1.0935615,  -11.387721, 1.12, 0.95, 1.12, 0.95
  1099, 'BUS 1099    ',       110, 1,    1,    3, 1,   1.0935579,  -11.391427, 1.12, 0.95, 1.12, 0.95
  1100, 'BUS 1100    ',       110, 1,    1,    3, 1,     1.09941,   -13.08645, 1.12, 0.95, 1.12, 0.95
  1101, 'BUS 1101    ',       110, 1,    1,    3, 1,   1.0884386,  -12.913856, 1.12, 0.95, 1.12, 0.95
  1102, 'BUS 1102    ',       110, 1,    1,    3, 1,   1.0994065,  -13.086392, 1.12, 0.95, 1.12, 0.95
  1103, 'BUS 1103    ',       110, 1,    1,    3, 1,   1.0887795,  -12.877613, 1.12, 0.95, 1.12, 0.95
  1104, 'BUS 1104    ',       110, 1,    1,    3, 1,   1.0893181,  -8.4809978, 1.12, 0.95, 1.12, 0.95
  1105, 'BUS 1105    ',       110, 1,    1,    3, 1,   1.0893067,  -8.4832029, 1.12, 0.95, 1.12, 0.95
  1106, 'BUS 1106    ',       110, 1,    1,    3, 1,   1.0957385,  -11.560913, 1.12, 0.95, 1.12, 0.95
  1107, 'BUS 1107    ',       110, 1,    1,    3, 1,   1.0956841,  -11.573057, 1.12, 0.95, 1.12, 0.95
  1108, 'BUS 1108    ',       110, 2,    1,    3, 1,   1.0806321,  -10.433898, 1.12, 0.95, 1.12, 0.95
  1109, 'BUS 1109    ',       110, 1,    1,    3, 1,   1.0670211,  -14.801148, 1.12, 0.95, 1.12, 0.95
  1110, 'BUS 1110    ',       110, 2,    1,    3, 1,   1.0948523,  -11.395577, 1.12, 0.95, 1.12, 0.95
  1111, 'BUS 1111    ',       110, 2,    1,    3, 1,   1.0916578,  -12.635785, 1.12, 0.95, 1.12, 0.95
  1112, 'BUS 1112    ',       110, 2,    1,    3, 1,   1.0996324,  -13.043641, 1.12, 0.95, 1.12, 0.95
  1113, 'BUS 1113    ',       110, 1,    1,    3, 1,   1.0972649,  -7.0698349, 1.12, 0.95, 1.12, 0.95
  1114, 'BUS 1114    ',       110, 2,    1,    3, 1,   1.0972233,   -7.090619, 1.12, 0.95, 1.12, 0.95
  1115, 'BUS 1115    ',       110, 1,    1,    3, 1,   1.0636456,  -16.007359, 1.12, 0.95, 1.12, 0.95
  1116, 'BUS 1116    ',       110, 1,    1,    3, 1,   1.0638237,   -15.98359, 1.12, 0.95, 1.12, 0.95
  1117, 'BUS 1117    ',       110, 1,    1,    3, 1,   1.0566662,  -17.699331, 1.12, 0.95, 1.12, 0.95
  1118, 'BUS 1118    ',       110, 1,    1,    3, 1,   1.0567485,  -17.680758, 1.12, 0.95, 1.12, 0.95
  1119, 'BUS 1119    ',       110, 1,    1,    3, 1,   1.0908943,  -11.751176, 1.12, 0.95, 1.12, 0.95
  1120, 'BUS 1120    ',       110, 1,    1,    3, 1,   1.0908929,  -11.751144, 1.12, 0.95, 1.12, 0.95
  1121, 'BUS 1121    ',       110, 1,    1,    3, 1,   1.0935126,  -11.391504, 1.12, 0.95, 1.12, 0.95
  1122, 'BUS 1122    ',       110, 1,    1,    3, 1,   1.0935539,  -11.394396, 1.12, 0.95, 1.12, 0.95
  1123, 'BUS 1123    ',       110, 1,    1,    3, 1,   1.0935936,  -11.384311, 1.12, 0.95, 1.12, 0.95
  1124, 'BUS 1124    ',       110, 1,    1,    3, 1,   1.0935537,   -11.39439, 1.12, 0.95, 1.12, 0.95
  1125, 'BUS 1125    ',       110, 1,    1,    3, 1,   1.0929611,  -11.480951, 1.12, 0.95, 1.12, 0.95
  1126, 'BUS 1126    ',       110, 1,    1,    3, 1,   1.0935038,  -11.417722, 1.12, 0.95, 1.12, 0.95
  1127, 'BUS 1127    ',       110, 1,    1,    3, 1,    1.092981,  -11.477956, 1.12, 0.95, 1.12, 0.95
  1128, 'BUS 1128    ',       110, 1,    1,    3, 1,   1.0935038,  -11.417722, 1.12, 0.95, 1.12, 0.95
  1129, 'BUS 1129    ',       110, 2,    1,    3, 1,   1.1013864,  -11.508328, 1.12, 0.95, 1.12, 0.95
  1130, 'BUS 1130    ',       110, 1,    1,    3, 1,   1.0927503,  -11.496484, 1.12, 0.95, 1.12, 0.95
  1131, 'BUS 1131    ',       110, 1,    1,    3, 1,   1.0926788,  -11.529733, 1.12, 0.95, 1.12, 0.95
  1132, 'BUS 1132    ',       110, 1,    1,    3, 1,   1.0926895,  -11.525247, 1.12, 0.95, 1.12, 0.95
  1133, 'BUS 1133    ',       110, 1,    1,    3, 1,   1.0939806,  -11.966706, 1.12, 0.95, 1.12, 0.95
  1134, 'BUS 1134    ',       110, 1,    1,    3, 1,   1.0939692,  -11.971489, 1.12, 0.95, 1.12, 0.95
  1135, 'BUS 1135    ',       110, 1,    1,    3, 1,   1.1010154,  -10.588304, 1.12, 0.95, 1.12, 0.95
  1136, 'BUS 1136    ',       110, 1,    1,    3, 1,   1.1036119,  -12.885784, 1.12, 0.95, 1.12, 0.95
  1137, 'BUS 1137    ',       110, 1,    1,    3, 1,   1.0980686,  -11.094535, 1.12, 0.95, 1.12, 0.95
  1138, 'BUS 1138    ',       110, 1,    1,    3, 1,   1.0953941,  -11.306108, 1.12, 0.95, 1.12, 0.95
  1139, 'BUS 1139    ',       110, 1,    1,    3, 1,   1.0980685,  -11.094534, 1.12, 0.95, 1.12, 0.95
  1140, 'BUS 1140    ',       110, 1,    1,    3, 1,   1.1038041,  -12.868014, 1.12, 0.95, 1.12, 0.95
  1141, 'BUS 1141    ',       110, 1,    1,    3, 1,   1.0969948,  -11.172108, 1.12, 0.95, 1.12, 0.95
  1142, 'BUS 1142    ',       110, 1,    1,    3, 1,    1.087946,  -12.976172, 1.12, 0.95, 1.12, 0.95
  1143, 'BUS 1143    ',       110, 1,    1,    3, 1,   1.0879613,  -12.977645, 1.12, 0.95, 1.12, 0.95
  1144, 'BUS 1144    ',       110, 1,    1,    3, 1,   1.0879992,  -12.969083, 1.12, 0.95, 1.12, 0.95
  1145, 'BUS 1145    ',       110, 1,    1,    3, 1,    1.091873,  -12.125579, 1.12, 0.95, 1.12, 0.95
  1146, 'BUS 1146    ',       110, 1,    1,    3, 1,   1.0923635,   -11.91135, 1.12, 0.95, 1.12, 0.95
  1147, 'BUS 1147    ',       110, 1,    1,    3, 1,   1.0916832,  -9.3564327, 1.12, 0.95, 1.12, 0.95
  1148, 'BUS 1148    ',       110, 1,    1,    3, 1,   1.0917357,   -9.370204, 1.12, 0.95, 1.12, 0.95
  1149, 'BUS 1149    ',       110, 1,    1,    3, 1,   1.0948681,  -11.325034, 1.12, 0.95, 1.12, 0.95
  1150, 'BUS 1150    ',       110, 1,    1,    3, 1,   1.0948986,  -11.317196, 1.12, 0.95, 1.12, 0.95
  1151, 'BUS 1151    ',       110, 2,    1,    3, 1,   1.0745332,  -15.037492, 1.12, 0.95, 1.12, 0.95
  1152, 'BUS 1152    ',       110, 2,    1,    3, 1,   1.0748797,  -15.010371, 1.12, 0.95, 1.12, 0.95
  1153, 'BUS 1153    ',       110, 2,    1,    3, 1,   1.0736978,  -15.186369, 1.12, 0.95, 1.12, 0.95
  1154, 'BUS 1154    ',       110, 1,    1,    3, 1,   1.0748594,  -15.048338, 1.12, 0.95, 1.12, 0.95
  1155, 'BUS 1155    ',       110, 1,    1,    3, 1,   1.0748388,  -15.047109, 1.12, 0.95, 1.12, 0.95
  1156, 'BUS 1156    ',       110, 1,    1,    3, 1,   1.0755442,   -15.03562, 1.12, 0.95, 1.12, 0.95
  1157, 'BUS 1157    ',       110, 1,    1,    3, 1,   1.0763617,  -14.895697, 1.12, 0.95, 1.12, 0.95
  1158, 'BUS 1158    ',       110, 1,    1,    3, 1,   1.0741722,  -15.167807, 1.12, 0.95, 1.12, 0.95
  1159, 'BUS 1159    ',       110, 1,    1,    3, 1,   1.0746863,  -15.034257, 1.12, 0.95, 1.12, 0.95
  1160, 'BUS 1160    ',       110, 1,    1,    3, 1,   1.0743522,  -15.156279, 1.12, 0.95, 1.12, 0.95
  1161, 'BUS 1161    ',       110, 1,    1,    3, 1,   1.0765939,  -14.873836, 1.12, 0.95, 1.12, 0.95
  1162, 'BUS 1162    ',       110, 1,    1,    3, 1,   1.0757969,  -15.026712, 1.12, 0.95, 1.12, 0.95
  1163, 'BUS 1163    ',       110, 1,    1,    3, 1,   1.0753925,  -15.033569, 1.12, 0.95, 1.12, 0.95
  1164, 'BUS 1164    ',       110, 1,    1,    3, 1,   1.0754355,  -15.032282, 1.12, 0.95, 1.12, 0.95
  1165, 'BUS 1165    ',       110, 1,    1,    3, 1,   1.0742501,  -15.215686, 1.12, 0.95, 1.12, 0.95
  1166, 'BUS 1166    ',       110, 2,    1,    3, 1,   1.0754205,  -15.044087, 1.12, 0.95, 1.12, 0.95
  1167, 'BUS 1167    ',       110, 1,    1,    3, 1,    1.074272,  -15.214417, 1.12, 0.95, 1.12, 0.95
  1168, 'BUS 1168    ',       110, 1,    1,    3, 1,   1.0754159,  -15.044369, 1.12, 0.95, 1.12, 0.95
  1169, 'BUS 1169    ',       110, 1,    1,    3, 1,    1.102276,  -12.325933, 1.12, 0.95, 1.12, 0.95
  1170, 'BUS 1170    ',       110, 1,    1,    3, 1,   1.1024386,  -12.293765, 1.12, 0.95, 1.12, 0.95
  1171, 'BUS 1171    ',       110, 1,    1,    3, 1,   1.0862254,  -12.996041, 1.12, 0.95, 1.12, 0.95
  1172, 'BUS 1172    ',       110, 1,    1,    3, 1,   1.0862265,  -12.995816, 1.12, 0.95, 1.12, 0.95
  1173, 'BUS 1173    ',       110, 1,    1,    3, 1,   1.0882037,  -13.611537, 1.12, 0.95, 1.12, 0.95
  1174, 'BUS 1174    ',       110, 1,    1,    3, 1,   1.0882096,  -13.610877, 1.12, 0.95, 1.12, 0.95
  1175, 'BUS 1175    ',       110, 1,    1,    3, 1,   1.0862473,  -12.988209, 1.12, 0.95, 1.12, 0.95
  1176, 'BUS 1176    ',       110, 1,    1,    3, 1,   1.0800945,  -15.068179, 1.12, 0.95, 1.12, 0.95
  1177, 'BUS 1177    ',       110, 1,    1,    3, 1,   1.0892707,  -13.354018, 1.12, 0.95, 1.12, 0.95
  1178, 'BUS 1178    ',       110, 2,    1,    3, 1,   1.0971655,  -11.401673, 1.12, 0.95, 1.12, 0.95
  1179, 'BUS 1179    ',       110, 2,    1,    3, 1,   1.0925614,  -12.817864, 1.12, 0.95, 1.12, 0.95
  1180, 'BUS 1180    ',       110, 1,    1,    3, 1,    1.059591,   -17.68296, 1.12, 0.95, 1.12, 0.95
  1181, 'BUS 1181    ',       110, 1,    1,    3, 1,   1.0595673,  -17.680837, 1.12, 0.95, 1.12, 0.95
  1182, 'BUS 1182    ',       110, 1,    1,    3, 1,   1.0938539,  -11.840879, 1.12, 0.95, 1.12, 0.95
  1183, 'BUS 1183    ',       110, 1,    1,    3, 1,   1.0938539,  -11.840879, 1.12, 0.95, 1.12, 0.95
  1184, 'BUS 1184    ',       110, 1,    1,    3, 1,   1.0944749,  -12.874407, 1.12, 0.95, 1.12, 0.95
  1185, 'BUS 1185    ',       110, 1,    1,    3, 1,   1.0943732,  -12.897923, 1.12, 0.95, 1.12, 0.95
  1186, 'BUS 1186    ',       110, 1,    1,    3, 1,   1.0329513,  -14.773651, 1.12, 0.95, 1.12, 0.95
  1187, 'BUS 1187    ',       110, 2,    1,    3, 1,   1.0902811,  -11.779433, 1.12, 0.95, 1.12, 0.95
  1188, 'BUS 1188    ',       110, 2,    1,    3, 1,   1.0956506,  -11.358707, 1.12, 0.95, 1.12, 0.95
  1189, 'BUS 1189    ',       110, 1,    1,    3, 1,    1.099634,  -10.648819, 1.12, 0.95, 1.12, 0.95
  1190, 'BUS 1190    ',       110, 1,    1,    3, 1,   1.0956419,  -11.361472, 1.12, 0.95, 1.12, 0.95
  1191, 'BUS 1191    ',       110, 1,    1,    3, 1,   1.0754414,  -14.931218, 1.12, 0.95, 1.12, 0.95
  1192, 'BUS 1192    ',       110, 1,    1,    3, 1,    1.075585,  -14.916891, 1.12, 0.95, 1.12, 0.95
  1193, 'BUS 1193    ',       110, 1,    1,    3, 1,   1.0843173,  -14.014226, 1.12, 0.95, 1.12, 0.95
  1194, 'BUS 1194    ',       110, 1,    1,    3, 1,   1.0844016,   -14.00915, 1.12, 0.95, 1.12, 0.95
  1195, 'BUS 1195    ',       110, 1,    1,    3, 1,   1.0844558,  -14.042123, 1.12, 0.95, 1.12, 0.95
  1196, 'BUS 1196    ',       110, 1,    1,    3, 1,   1.0861719,  -14.161899, 1.12, 0.95, 1.12, 0.95
  1197, 'BUS 1197    ',       110, 1,    1,    3, 1,   1.0863484,  -14.175879, 1.12, 0.95, 1.12, 0.95
  1198, 'BUS 1198    ',       110, 1,    1,    3, 1,   1.0861959,   -14.16042, 1.12, 0.95, 1.12, 0.95
  1199, 'BUS 1199    ',       110, 1,    1,    3, 1,   1.0863551,  -14.175359, 1.12, 0.95, 1.12, 0.95
  1200, 'BUS 1200    ',       110, 1,    1,    3, 1,   1.0801457,  -15.029757, 1.12, 0.95, 1.12, 0.95
  1201, 'BUS 1201    ',       110, 1,    1,    3, 1,   1.0801497,  -15.030829, 1.12, 0.95, 1.12, 0.95
  1202, 'BUS 1202    ',       110, 1,    1,    3, 1,   1.1018537,  -10.366597, 1.12, 0.95, 1.12, 0.95
  1203, 'BUS 1203    ',       110, 1,    1,    3, 1,    1.086797,  -12.429415, 1.12, 0.95, 1.12, 0.95
  1204, 'BUS 1204    ',       110, 1,    1,    3, 1,   1.0868092,  -12.440952, 1.12, 0.95, 1.12, 0.95
  1205, 'BUS 1205    ',       110, 1,    1,    3, 1,   1.0903557,  -11.577308, 1.12, 0.95, 1.12, 0.95
  1206, 'BUS 1206    ',       110, 1,    1,    3, 1,   1.0903711,  -11.579761, 1.12, 0.95, 1.12, 0.95
  1207, 'BUS 1207    ',       110, 1,    1,    3, 1,   1.0799935,   -14.97664, 1.12, 0.95, 1.12, 0.95
  1208, 'BUS 1208    ',       110, 1,    1,    3, 1,   1.0800038,  -14.973577, 1.12, 0.95, 1.12, 0.95
  1209, 'BUS 1209    ',       110, 1,    1,    3, 1,   1.0806059,  -14.936893, 1.12, 0.95, 1.12, 0.95
  1210, 'BUS 1210    ',       110, 1,    1,    3, 1,   1.0806482,  -14.927754, 1.12, 0.95, 1.12, 0.95
  1211, 'BUS 1211    ',       110, 1,    1,    3, 1,   1.1015449,  -10.533849, 1.12, 0.95, 1.12, 0.95
  1212, 'BUS 1212    ',       110, 1,    1,    3, 1,   1.1015442,  -10.531789, 1.12, 0.95, 1.12, 0.95
  1213, 'BUS 1213    ',       110, 1,    1,    3, 1,   1.0581582,  -17.302977, 1.12, 0.95, 1.12, 0.95
  1214, 'BUS 1214    ',       110, 1,    1,    3, 1,   1.0581369,  -17.299057, 1.12, 0.95, 1.12, 0.95
  1215, 'BUS 1215    ',       110, 1,    1,    3, 1,   1.0883743,  -11.621633, 1.12, 0.95, 1.12, 0.95
  1216, 'BUS 1216    ',       110, 1,    1,    3, 1,   1.0883981,  -11.620778, 1.12, 0.95, 1.12, 0.95
  1217, 'BUS 1217    ',       110, 1,    1,    3, 1,   1.0943081,  -11.533799, 1.12, 0.95, 1.12, 0.95
  1218, 'BUS 1218    ',       110, 1,    1,    3, 1,   1.0936489,  -11.898287, 1.12, 0.95, 1.12, 0.95
  1219, 'BUS 1219    ',       110, 1,    1,    3, 1,   1.0765741,  -15.694887, 1.12, 0.95, 1.12, 0.95
  1220, 'BUS 1220    ',       110, 1,    1,    3, 1,   1.0765964,  -15.702912, 1.12, 0.95, 1.12, 0.95
  1221, 'BUS 1221    ',       110, 1,    1,    3, 1,   1.0871484,  -12.222637, 1.12, 0.95, 1.12, 0.95
  1222, 'BUS 1222    ',       110, 1,    1,    3, 1,   1.0883249,  -12.026797, 1.12, 0.95, 1.12, 0.95
  1223, 'BUS 1223    ',       110, 1,    1,    3, 1,   1.0764816,  -15.896226, 1.12, 0.95, 1.12, 0.95
  1224, 'BUS 1224    ',       110, 1,    1,    3, 1,   1.0764398,  -15.901867, 1.12, 0.95, 1.12, 0.95
  1225, 'BUS 1225    ',       110, 1,    1,    3, 1,   1.0571594,  -18.302473, 1.12, 0.95, 1.12, 0.95
  1226, 'BUS 1226    ',       110, 2,    1,    3, 1,   1.0579974,  -18.233967, 1.12, 0.95, 1.12, 0.95
  1227, 'BUS 1227    ',       110, 1,    1,    3, 1,   1.0577572,  -18.267632, 1.12, 0.95, 1.12, 0.95
  1228, 'BUS 1228    ',       110, 1,    1,    3, 1,   1.0582088,  -18.214701, 1.12, 0.95, 1.12, 0.95
  1229, 'BUS 1229    ',       110, 1,    1,    3, 1,   1.0966871,  -11.029424, 1.12, 0.95, 1.12, 0.95
  1230, 'BUS 1230    ',       110, 1,    1,    3, 1,   1.0966733,  -11.036704, 1.12, 0.95, 1.12, 0.95
  1231, 'BUS 1231    ',       110, 1,    1,    3, 1,   1.0998862,  -10.631859, 1.12, 0.95, 1.12, 0.95
  1232, 'BUS 1232    ',       110, 1,    1,    3, 1,   1.0962872,  -11.331087, 1.12, 0.95, 1.12, 0.95
  1233, 'BUS 1233    ',       110, 1,    1,    3, 1,   1.0930675,  -11.392205, 1.12, 0.95, 1.12, 0.95
  1234, 'BUS 1234    ',       110, 1,    1,    3, 1,   1.0930636,  -11.396588, 1.12, 0.95, 1.12, 0.95
  1235, 'BUS 1235    ',       110, 1,    1,    3, 1,   1.0929177,  -11.628369, 1.12, 0.95, 1.12, 0.95
  1236, 'BUS 1236    ',       110, 1,    1,    3, 1,   1.0930141,  -11.617122, 1.12, 0.95, 1.12, 0.95
  1237, 'BUS 1237    ',       110, 1,    1,    3, 1,   1.0910885,  -11.647972, 1.12, 0.95, 1.12, 0.95
  1238, 'BUS 1238    ',       110, 1,    1,    3, 1,   1.0910885,  -11.647972, 1.12, 0.95, 1.12, 0.95
  1239, 'BUS 1239    ',       110, 1,    1,    3, 1,    1.071935,  -15.767742, 1.12, 0.95, 1.12, 0.95
  1240, 'BUS 1240    ',       110, 1,    1,    3, 1,   1.0719291,  -15.776827, 1.12, 0.95, 1.12, 0.95
  1241, 'BUS 1241    ',       110, 1,    1,    3, 1,    1.095291,  -11.139693, 1.12, 0.95, 1.12, 0.95
  1242, 'BUS 1242    ',       110, 1,    1,    3, 1,    1.095292,  -11.132492, 1.12, 0.95, 1.12, 0.95
  1243, 'BUS 1243    ',       110, 1,    1,    3, 1,   1.0499366,  -16.466908, 1.12, 0.95, 1.12, 0.95
  1244, 'BUS 1244    ',       110, 1,    1,    3, 1,   1.0499324,  -16.482761, 1.12, 0.95, 1.12, 0.95
  1245, 'BUS 1245    ',       110, 2,    1,    3, 1,   1.0836078,  -12.974827, 1.12, 0.95, 1.12, 0.95
  1246, 'BUS 1246    ',       110, 2,    1,    3, 1,   1.0929945,  -12.317628, 1.12, 0.95, 1.12, 0.95
  1247, 'BUS 1247    ',       110, 2,    1,    3, 1,   1.0720536,  -16.024286, 1.12, 0.95, 1.12, 0.95
  1248, 'BUS 1248    ',       110, 1,    1,    3, 1,   1.0721194,  -16.023651, 1.12, 0.95, 1.12, 0.95
  1249, 'BUS 1249    ',       110, 1,    1,    3, 1,   1.0913566,   -12.64815, 1.12, 0.95, 1.12, 0.95
  1250, 'BUS 1250    ',       110, 1,    1,    3, 1,   1.0948429,  -11.376647, 1.12, 0.95, 1.12, 0.95
  1251, 'BUS 1251    ',       110, 1,    1,    3, 1,   1.0913787,  -12.647231, 1.12, 0.95, 1.12, 0.95
  1252, 'BUS 1252    ',       110, 1,    1,    3, 1,   1.0949046,  -11.372221, 1.12, 0.95, 1.12, 0.95
  1253, 'BUS 1253    ',       110, 1,    1,    3, 1,   1.0630343,  -15.801362, 1.12, 0.95, 1.12, 0.95
  1254, 'BUS 1254    ',       110, 1,    1,    3, 1,   1.0606075,  -16.022447, 1.12, 0.95, 1.12, 0.95
  1255, 'BUS 1255    ',       110, 1,    1,    3, 1,   1.0803575,  -13.961055, 1.12, 0.95, 1.12, 0.95
  1256, 'BUS 1256    ',       110, 1,    1,    3, 1,   1.0803699,  -13.958474, 1.12, 0.95, 1.12, 0.95
  1257, 'BUS 1257    ',       110, 1,    1,    3, 1,   1.1056819,  -12.018005, 1.12, 0.95, 1.12, 0.95
  1258, 'BUS 1258    ',       110, 1,    1,    3, 1,   1.1056894,  -12.014893, 1.12, 0.95, 1.12, 0.95
  1259, 'BUS 1259    ',       110, 1,    1,    3, 1,   1.0943199,  -11.532069, 1.12, 0.95, 1.12, 0.95
  1260, 'BUS 1260    ',       110, 1,    1,    3, 1,   1.0943392,  -11.530829, 1.12, 0.95, 1.12, 0.95
  1261, 'BUS 1261    ',       110, 1,    1,    3, 1,   1.0988091,   -10.64461, 1.12, 0.95, 1.12, 0.95
  1262, 'BUS 1262    ',       110, 1,    1,    3, 1,   1.0988918,  -10.634026, 1.12, 0.95, 1.12, 0.95
  1263, 'BUS 1263    ',       110, 1,    1,    3, 1,   1.0954077,  -11.800353, 1.12, 0.95, 1.12, 0.95
  1264, 'BUS 1264    ',       110, 1,    1,    3, 1,   1.0954455,  -11.797711, 1.12, 0.95, 1.12, 0.95
  1265, 'BUS 1265    ',       110, 1,    1,    3, 1,   1.0818743,  -9.8976568, 1.12, 0.95, 1.12, 0.95
  1266, 'BUS 1266    ',       110, 1,    1,    3, 1,   1.0819731,  -9.9061613, 1.12, 0.95, 1.12, 0.95
  1267, 'BUS 1267    ',       110, 1,    1,    3, 1,   1.0905926,  -12.665518, 1.12, 0.95, 1.12, 0.95
  1268, 'BUS 1268    ',       110, 1,    1,    3, 1,   1.0993942,  -13.088494, 1.12, 0.95, 1.12, 0.95
  1269, 'BUS 1269    ',       110, 1,    1,    3, 1,   1.0887137,  -12.882603, 1.12, 0.95, 1.12, 0.95
  1270, 'BUS 1270    ',       110, 1,    1,    3, 1,   1.0909864,  -12.643339, 1.12, 0.95, 1.12, 0.95
  1271, 'BUS 1271    ',       110, 1,    1,    3, 1,   1.0910003,  -11.744867, 1.12, 0.95, 1.12, 0.95
  1272, 'BUS 1272    ',       110, 1,    1,    3, 1,   1.0913649,  -11.714886, 1.12, 0.95, 1.12, 0.95
  1273, 'BUS 1273    ',       110, 1,    1,    3, 1,   1.0750576,  -15.658297, 1.12, 0.95, 1.12, 0.95
  1274, 'BUS 1274    ',       110, 1,    1,    3, 1,   1.0750575,  -15.658295, 1.12, 0.95, 1.12, 0.95
  1275, 'BUS 1275    ',       110, 1,    1,    3, 1,   1.0949531,  -11.265848, 1.12, 0.95, 1.12, 0.95
  1276, 'BUS 1276    ',       110, 1,    1,    3, 1,    1.095094,  -11.239249, 1.12, 0.95, 1.12, 0.95
  1277, 'BUS 1277    ',       110, 1,    1,    3, 1,   1.0829985,  -13.036948, 1.12, 0.95, 1.12, 0.95
  1278, 'BUS 1278    ',       110, 1,    1,    3, 1,   1.0830032,  -13.028859, 1.12, 0.95, 1.12, 0.95
  1279, 'BUS 1279    ',       110, 2,    1,    3, 1,   1.0957924,  -13.387489, 1.12, 0.95, 1.12, 0.95
  1280, 'BUS 1280    ',       110, 1,    1,    3, 1,   1.0958582,  -13.380861, 1.12, 0.95, 1.12, 0.95
  1281, 'BUS 1281    ',       110, 1,    1,    3, 1,    1.087047,  -13.041638, 1.12, 0.95, 1.12, 0.95
  1282, 'BUS 1282    ',       110, 1,    1,    3, 1,   1.0870527,  -13.041844, 1.12, 0.95, 1.12, 0.95
  1283, 'BUS 1283    ',       110, 1,    1,    3, 1,   1.0768736,  -14.764943, 1.12, 0.95, 1.12, 0.95
  1284, 'BUS 1284    ',       110, 1,    1,    3, 1,   1.0760818,  -16.230926, 1.12, 0.95, 1.12, 0.95
  1285, 'BUS 1285    ',       110, 2,    1,    3, 1,   1.0787624,  -15.944666, 1.12, 0.95, 1.12, 0.95
  1286, 'BUS 1286    ',       110, 2,    1,    3, 1,    1.098349,  -13.165696, 1.12, 0.95, 1.12, 0.95
  1287, 'BUS 1287    ',       110, 2,    1,    3, 1,   1.0988083,  -11.028192, 1.12, 0.95, 1.12, 0.95
  1288, 'BUS 1288    ',       110, 1,    1,    3, 1,   1.0765822,  -15.478807, 1.12, 0.95, 1.12, 0.95
  1289, 'BUS 1289    ',       110, 1,    1,    3, 1,   1.0765537,  -15.477738, 1.12, 0.95, 1.12, 0.95
  1290, 'BUS 1290    ',       110, 1,    1,    3, 1,   1.0794681,  -10.477055, 1.12, 0.95, 1.12, 0.95
  1291, 'BUS 1291    ',       110, 1,    1,    3, 1,   1.0794379,  -10.472835, 1.12, 0.95, 1.12, 0.95
  1292, 'BUS 1292    ',       110, 1,    1,    3, 1,   1.0847853,  -12.682481, 1.12, 0.95, 1.12, 0.95
  1293, 'BUS 1293    ',       110, 1,    1,    3, 1,    1.084788,  -12.689877, 1.12, 0.95, 1.12, 0.95
  1294, 'BUS 1294    ',       110, 1,    1,    3, 1,   1.0931675,  -11.523103, 1.12, 0.95, 1.12, 0.95
  1295, 'BUS 1295    ',       110, 1,    1,    3, 1,   1.0931744,  -11.521637, 1.12, 0.95, 1.12, 0.95
  1296, 'BUS 1296    ',       110, 2,    1,    3, 1,   1.0845216,  -8.9234178, 1.12, 0.95, 1.12, 0.95
  1297, 'BUS 1297    ',       110, 1,    1,    3, 1,   1.0845307,  -8.9221197, 1.12, 0.95, 1.12, 0.95
  1298, 'BUS 1298    ',       110, 1,    1,    3, 1,   1.0859018,  -12.939089, 1.12, 0.95, 1.12, 0.95
  1299, 'BUS 1299    ',       110, 1,    1,    3, 1,   1.0859526,  -12.943433, 1.12, 0.95, 1.12, 0.95
  1300, 'BUS 1300    ',       110, 1,    1,    3, 1,    1.091389,  -12.044803, 1.12, 0.95, 1.12, 0.95
  1301, 'BUS 1301    ',       110, 1,    1,    3, 1,   1.0913858,  -12.046357, 1.12, 0.95, 1.12, 0.95
  1302, 'BUS 1302    ',       110, 1,    1,    3, 1,   1.0582117,  -18.593858, 1.12, 0.95, 1.12, 0.95
  1303, 'BUS 1303    ',       110, 1,    1,    3, 1,   1.0581986,  -18.592478, 1.12, 0.95, 1.12, 0.95
  1304, 'BUS 1304    ',       110, 1,    1,    3, 1,   1.0544122,   -18.67002, 1.12, 0.95, 1.12, 0.95
  1305, 'BUS 1305    ',       110, 1,    1,    3, 1,   1.0544112,  -18.668207, 1.12, 0.95, 1.12, 0.95
  1306, 'BUS 1306    ',       110, 1,    1,    3, 1,   1.0816427,  -14.032411, 1.12, 0.95, 1.12, 0.95
  1307, 'BUS 1307    ',       110, 1,    1,    3, 1,   1.0816305,  -14.040115, 1.12, 0.95, 1.12, 0.95
  1308, 'BUS 1308    ',       110, 1,    1,    3, 1,   1.0898156,  -11.812624, 1.12, 0.95, 1.12, 0.95
  1309, 'BUS 1309    ',       110, 1,    1,    3, 1,   1.0898128,  -11.812543, 1.12, 0.95, 1.12, 0.95
  1310, 'BUS 1310    ',       110, 1,    1,    3, 1,   1.0902736,  -12.293716, 1.12, 0.95, 1.12, 0.95
  1311, 'BUS 1311    ',       110, 1,    1,    3, 1,   1.0902726,  -12.294806, 1.12, 0.95, 1.12, 0.95
  1312, 'BUS 1312    ',       110, 1,    1,    3, 1,   1.0789904,  -15.461486, 1.12, 0.95, 1.12, 0.95
  1313, 'BUS 1313    ',       110, 1,    1,    3, 1,   1.0789848,  -15.477983, 1.12, 0.95, 1.12, 0.95
  1314, 'BUS 1314    ',       110, 1,    1,    3, 1,   1.0961945,  -11.385918, 1.12, 0.95, 1.12, 0.95
  1315, 'BUS 1315    ',       110, 1,    1,    3, 1,   1.0962172,  -11.382146, 1.12, 0.95, 1.12, 0.95
  1316, 'BUS 1316    ',       110, 1,    1,    3, 1,   1.0909854,  -12.610353, 1.12, 0.95, 1.12, 0.95
  1317, 'BUS 1317    ',       110, 1,    1,    3, 1,   1.0910163,  -12.608256, 1.12, 0.95, 1.12, 0.95
  1318, 'BUS 1318    ',       110, 1,    1,    3, 1,   1.0940199,  -11.950292, 1.12, 0.95, 1.12, 0.95
  1319, 'BUS 1319    ',       110, 1,    1,    3, 1,   1.0869145,  -12.486847, 1.12, 0.95, 1.12, 0.95
  1320, 'BUS 1320    ',       110, 1,    1,    3, 1,   1.0940158,  -11.950181, 1.12, 0.95, 1.12, 0.95
  1321, 'BUS 1321    ',       110, 1,    1,    3, 1,   1.0869105,  -12.486736, 1.12, 0.95, 1.12, 0.95
  1322, 'BUS 1322    ',       110, 1,    1,    3, 1,   1.0971782,  -13.213253, 1.12, 0.95, 1.12, 0.95
  1323, 'BUS 1323    ',       110, 1,    1,    3, 1,   1.0971595,  -13.218207, 1.12, 0.95, 1.12, 0.95
  1324, 'BUS 1324    ',       110, 1,    1,    3, 1,   1.0923846,  -12.435093, 1.12, 0.95, 1.12, 0.95
  1325, 'BUS 1325    ',       110, 1,    1,    3, 1,   1.0862873,   -12.85645, 1.12, 0.95, 1.12, 0.95
  1326, 'BUS 1326    ',       110, 1,    1,    3, 1,   1.0923914,    -12.4345, 1.12, 0.95, 1.12, 0.95
  1327, 'BUS 1327    ',       110, 1,    1,    3, 1,   1.0862873,  -12.856448, 1.12, 0.95, 1.12, 0.95
  1328, 'BUS 1328    ',       110, 1,    1,    3, 1,   1.0742986,  -15.599186, 1.12, 0.95, 1.12, 0.95
  1329, 'BUS 1329    ',       110, 1,    1,    3, 1,   1.0743101,  -15.582504, 1.12, 0.95, 1.12, 0.95
  1330, 'BUS 1330    ',       110, 2,    1,    3, 1,   1.0781259,  -13.754652, 1.12, 0.95, 1.12, 0.95
  1331, 'BUS 1331    ',       110, 1,    1,    3, 1,   1.0781361,  -13.748392, 1.12, 0.95, 1.12, 0.95
  1332, 'BUS 1332    ',       110, 1,    1,    3, 1,   1.0823532,  -9.7196541, 1.12, 0.95, 1.12, 0.95
  1333, 'BUS 1333    ',       110, 1,    1,    3, 1,   1.0823507,  -9.7113212, 1.12, 0.95, 1.12, 0.95
  1334, 'BUS 1334    ',       110, 1,    1,    3, 1,   1.0944303,  -12.192249, 1.12, 0.95, 1.12, 0.95
  1335, 'BUS 1335    ',       110, 1,    1,    3, 1,   1.0944211,  -12.195595, 1.12, 0.95, 1.12, 0.95
  1336, 'BUS 1336    ',       110, 1,    1,    3, 1,   1.0570094,  -17.636558, 1.12, 0.95, 1.12, 0.95
  1337, 'BUS 1337    ',       110, 1,    1,    3, 1,    1.057006,  -17.638753, 1.12, 0.95, 1.12, 0.95
  1338, 'BUS 1338    ',       110, 1,    1,    3, 1,   1.0932397,  -11.490391, 1.12, 0.95, 1.12, 0.95
  1339, 'BUS 1339    ',       110, 1,    1,    3, 1,   1.0873731,  -12.260034, 1.12, 0.95, 1.12, 0.95
  1340, 'BUS 1340    ',       110, 1,    1,    3, 1,   1.0968372,  -11.087043, 1.12, 0.95, 1.12, 0.95
  1341, 'BUS 1341    ',       110, 2,    1,    3, 1,    1.083137,  -8.8824374, 1.12, 0.95, 1.12, 0.95
  1342, 'BUS 1342    ',       110, 2,    1,    3, 1,   1.0831219,  -8.8798974, 1.12, 0.95, 1.12, 0.95
  1343, 'BUS 1343    ',       110, 1,    1,    3, 1,   1.0884351,  -13.088147, 1.12, 0.95, 1.12, 0.95
  1344, 'BUS 1344    ',       110, 1,    1,    3, 1,   1.0830415,  -8.9624137, 1.12, 0.95, 1.12, 0.95
  1345, 'BUS 1345    ',       110, 1,    1,    3, 1,   1.0884668,  -13.085838, 1.12, 0.95, 1.12, 0.95
  1346, 'BUS 1346    ',       110, 1,    1,    3, 1,   1.0893457,  -12.817053, 1.12, 0.95, 1.12, 0.95
  1347, 'BUS 1347    ',       110, 1,    1,    3, 1,    1.080005,  -13.564946, 1.12, 0.95, 1.12, 0.95
  1348, 'BUS 1348    ',       110, 1,    1,    3, 1,   1.0539384,  -16.437111, 1.12, 0.95, 1.12, 0.95
  1349, 'BUS 1349    ',       110, 1,    1,    3, 1,   1.0538827,  -16.444635, 1.12, 0.95, 1.12, 0.95
  1350, 'BUS 1350    ',       110, 2,    1,    3, 1,   1.0906104,  -11.326003, 1.12, 0.95, 1.12, 0.95
  1351, 'BUS 1351    ',       110, 2,    1,    3, 1,   1.0977102,  -11.346553, 1.12, 0.95, 1.12, 0.95
  1352, 'BUS 1352    ',       110, 2,    1,    3, 1,   1.1003203,  -10.508608, 1.12, 0.95, 1.12, 0.95
  1353, 'BUS 1353    ',       110, 1,    1,    3, 1,   1.0616217,  -17.887589, 1.12, 0.95, 1.12, 0.95
  1354, 'BUS 1354    ',       110, 1,    1,    3, 1,   1.0615999,  -17.884058, 1.12, 0.95, 1.12, 0.95
  1355, 'BUS 1355    ',       110, 1,    1,    3, 1,   1.0962033,  -13.351715, 1.12, 0.95, 1.12, 0.95
  1356, 'BUS 1356    ',       110, 1,    1,    3, 1,   1.0969388,  -11.208962, 1.12, 0.95, 1.12, 0.95
  1357, 'BUS 1357    ',       110, 1,    1,    3, 1,    1.096502,  -13.335315, 1.12, 0.95, 1.12, 0.95
  1358, 'BUS 1358    ',       110, 1,    1,    3, 1,    1.097415,  -11.181478, 1.12, 0.95, 1.12, 0.95
  1359, 'BUS 1359    ',       110, 1,    1,    3, 1,    1.046942,   -16.81382, 1.12, 0.95, 1.12, 0.95
  1360, 'BUS 1360    ',       110, 1,    1,    3, 1,   1.0469561,  -16.816575, 1.12, 0.95, 1.12, 0.95
  1361, 'BUS 1361    ',       110, 1,    1,    3, 1,   1.0983138,  -11.067501, 1.12, 0.95, 1.12, 0.95
  1362, 'BUS 1362    ',       110, 2,    1,    3, 1,   1.1044693,  -12.820828, 1.12, 0.95, 1.12, 0.95
  1363, 'BUS 1363    ',       110, 1,    1,    3, 1,   1.0907576,  -12.208007, 1.12, 0.95, 1.12, 0.95
  1364, 'BUS 1364    ',       110, 1,    1,    3, 1,   1.0907744,  -12.203237, 1.12, 0.95, 1.12, 0.95
  1365, 'BUS 1365    ',       110, 1,    1,    3, 1,   1.0979401,  -11.421436, 1.12, 0.95, 1.12, 0.95
  1366, 'BUS 1366    ',       110, 1,    1,    3, 1,   1.0980045,  -11.428149, 1.12, 0.95, 1.12, 0.95
  1367, 'BUS 1367    ',       110, 1,    1,    3, 1,   1.0932629,  -11.442562, 1.12, 0.95, 1.12, 0.95
  1368, 'BUS 1368    ',       110, 1,    1,    3, 1,   1.0932687,  -11.444691, 1.12, 0.95, 1.12, 0.95
  1369, 'BUS 1369    ',       110, 1,    1,    3, 1,   1.0816684,  -14.787069, 1.12, 0.95, 1.12, 0.95
  1370, 'BUS 1370    ',       110, 1,    1,    3, 1,   1.0787989,  -14.963176, 1.12, 0.95, 1.12, 0.95
  1371, 'BUS 1371    ',       110, 1,    1,    3, 1,   1.0816639,  -14.786929, 1.12, 0.95, 1.12, 0.95
  1372, 'BUS 1372    ',       110, 1,    1,    3, 1,   1.0795464,  -14.930162, 1.12, 0.95, 1.12, 0.95
  1373, 'BUS 1373    ',       110, 2,    1,    3, 1,    1.080135,  -14.411914, 1.12, 0.95, 1.12, 0.95
  1374, 'BUS 1374    ',       110, 2,    1,    3, 1,   1.0800864,  -14.415473, 1.12, 0.95, 1.12, 0.95
  1375, 'BUS 1375    ',       110, 2,    1,    3, 1,   1.0748875,  -15.325644, 1.12, 0.95, 1.12, 0.95
  1376, 'BUS 1376    ',       110, 1,    1,    3, 1,   1.1032096,  -12.237402, 1.12, 0.95, 1.12, 0.95
  1377, 'BUS 1377    ',       110, 1,    1,    3, 1,   1.1031709,  -12.246112, 1.12, 0.95, 1.12, 0.95
  1378, 'BUS 1378    ',       110, 1,    1,    3, 1,   1.0898435,  -12.031443, 1.12, 0.95, 1.12, 0.95
  1379, 'BUS 1379    ',       110, 1,    1,    3, 1,    1.089771,  -12.042127, 1.12, 0.95, 1.12, 0.95
  1380, 'BUS 1380    ',       110, 1,    1,    3, 1,   1.0986305,  -10.801649, 1.12, 0.95, 1.12, 0.95
  1381, 'BUS 1381    ',       110, 1,    1,    3, 1,   1.0985768,  -10.812794, 1.12, 0.95, 1.12, 0.95
  1382, 'BUS 1382    ',       110, 1,    1,    3, 1,   1.0794078,  -15.042554, 1.12, 0.95, 1.12, 0.95
  1383, 'BUS 1383    ',       110, 1,    1,    3, 1,   1.0794135,   -15.04236, 1.12, 0.95, 1.12, 0.95
  1384, 'BUS 1384    ',       110, 1,    1,    3, 1,   1.0731408,  -15.693572, 1.12, 0.95, 1.12, 0.95
  1385, 'BUS 1385    ',       110, 1,    1,    3, 1,   1.0772095,  -15.202441, 1.12, 0.95, 1.12, 0.95
  1386, 'BUS 1386    ',       110, 1,    1,    3, 1,   1.0860367,  -12.366285, 1.12, 0.95, 1.12, 0.95
  1387, 'BUS 1387    ',       110, 1,    1,    3, 1,   1.0860733,  -12.354911, 1.12, 0.95, 1.12, 0.95
  1388, 'BUS 1388    ',       110, 1,    1,    3, 1,   1.0958763,   -12.61912, 1.12, 0.95, 1.12, 0.95
  1389, 'BUS 1389    ',       110, 1,    1,    3, 1,   1.0957626,   -12.64444, 1.12, 0.95, 1.12, 0.95
  1390, 'BUS 1390    ',       110, 1,    1,    3, 1,   1.0623345,  -17.553103, 1.12, 0.95, 1.12, 0.95
  1391, 'BUS 1391    ',       110, 1,    1,    3, 1,    1.062308,  -17.560297, 1.12, 0.95, 1.12, 0.95
  1392, 'BUS 1392    ',       110, 1,    1,    3, 1,    1.074914,  -15.021287, 1.12, 0.95, 1.12, 0.95
  1393, 'BUS 1393    ',       110, 1,    1,    3, 1,   1.0743518,  -15.156272, 1.12, 0.95, 1.12, 0.95
  1394, 'BUS 1394    ',       110, 1,    1,    3, 1,   1.0912828,  -11.817341, 1.12, 0.95, 1.12, 0.95
  1395, 'BUS 1395    ',       110, 1,    1,    3, 1,   1.0915034,  -11.802861, 1.12, 0.95, 1.12, 0.95
  1396, 'BUS 1396    ',       110, 1,    1,    3, 1,   1.0950699,    -11.4618, 1.12, 0.95, 1.12, 0.95
  1397, 'BUS 1397    ',       110, 1,    1,    3, 1,    1.095099,  -11.460357, 1.12, 0.95, 1.12, 0.95
  1398, 'BUS 1398    ',       110, 1,    1,    3, 1,   1.0912823,  -12.619246, 1.12, 0.95, 1.12, 0.95
  1399, 'BUS 1399    ',       110, 1,    1,    3, 1,   1.0912774,  -12.619094, 1.12, 0.95, 1.12, 0.95
  1400, 'BUS 1400    ',       110, 1,    1,    3, 1,   1.0898044,  -8.3342148, 1.12, 0.95, 1.12, 0.95
  1401, 'BUS 1401    ',       110, 1,    1,    3, 1,   1.0925188,  -7.9314614, 1.12, 0.95, 1.12, 0.95
  1402, 'BUS 1402    ',       110, 1,    1,    3, 1,   1.0898626,  -8.3298717, 1.12, 0.95, 1.12, 0.95
  1403, 'BUS 1403    ',       110, 1,    1,    3, 1,   1.0964563,  -11.393014, 1.12, 0.95, 1.12, 0.95
  1404, 'BUS 1404    ',       110, 1,    1,    3, 1,   1.0964877,  -11.386995, 1.12, 0.95, 1.12, 0.95
  1405, 'BUS 1405    ',       110, 1,    1,    3, 1,   1.0900773,   -11.95715, 1.12, 0.95, 1.12, 0.95
  1406, 'BUS 1406    ',       110, 1,    1,    3, 1,   1.0886395,  -12.074281, 1.12, 0.95, 1.12, 0.95
  1407, 'BUS 1407    ',       110, 1,    1,    3, 1,   1.0902109,  -11.948597, 1.12, 0.95, 1.12, 0.95
  1408, 'BUS 1408    ',       110, 1,    1,    3, 1,   1.0887073,  -12.069313, 1.12, 0.95, 1.12, 0.95
  1409, 'BUS 1409    ',       110, 1,    1,    3, 1,   1.0779952,  -15.640495, 1.12, 0.95, 1.12, 0.95
  1410, 'BUS 1410    ',       110, 1,    1,    3, 1,   1.0780014,  -15.654693, 1.12, 0.95, 1.12, 0.95
  1411, 'BUS 1411    ',       110, 1,    1,    3, 1,   1.0766226,  -16.065031, 1.12, 0.95, 1.12, 0.95
  1412, 'BUS 1412    ',       110, 1,    1,    3, 1,   1.0767556,     -16.054, 1.12, 0.95, 1.12, 0.95
  1413, 'BUS 1413    ',       110, 1,    1,    3, 1,   1.0918715,  -12.125516, 1.12, 0.95, 1.12, 0.95
  1414, 'BUS 1414    ',       110, 1,    1,    3, 1,   1.0924482,  -11.909701, 1.12, 0.95, 1.12, 0.95
  1415, 'BUS 1415    ',       110, 2,    1,    3, 1,   1.0914318,  -11.764622, 1.12, 0.95, 1.12, 0.95
  1416, 'BUS 1416    ',       110, 2,    1,    3, 1,   1.0913109,   -11.64626, 1.12, 0.95, 1.12, 0.95
  1417, 'BUS 1417    ',       110, 1,    1,    3, 1,   1.0862377,  -12.382354, 1.12, 0.95, 1.12, 0.95
  1418, 'BUS 1418    ',       110, 1,    1,    3, 1,   1.0862279,  -12.380348, 1.12, 0.95, 1.12, 0.95
  1419, 'BUS 1419    ',       110, 1,    1,    3, 1,   1.0925676,  -11.678237, 1.12, 0.95, 1.12, 0.95
  1420, 'BUS 1420    ',       110, 1,    1,    3, 1,   1.0925679,  -11.677257, 1.12, 0.95, 1.12, 0.95
  1421, 'BUS 1421    ',       110, 1,    1,    3, 1,    1.101395,  -10.414044, 1.12, 0.95, 1.12, 0.95
  1422, 'BUS 1422    ',       110, 1,    1,    3, 1,   1.1014249,  -10.409375, 1.12, 0.95, 1.12, 0.95
  1423, 'BUS 1423    ',       110, 1,    1,    3, 1,    1.091015,  -11.729213, 1.12, 0.95, 1.12, 0.95
  1424, 'BUS 1424    ',       110, 1,    1,    3, 1,   1.0910977,  -11.719641, 1.12, 0.95, 1.12, 0.95
  1425, 'BUS 1425    ',       110, 1,    1,    3, 1,   1.0892486,  -12.703577, 1.12, 0.95, 1.12, 0.95
  1426, 'BUS 1426    ',       110, 1,    1,    3, 1,   1.0893118,  -12.701675, 1.12, 0.95, 1.12, 0.95
  1427, 'BUS 1427    ',       110, 1,    1,    3, 1,   1.0781931,  -16.189096, 1.12, 0.95, 1.12, 0.95
  1428, 'BUS 1428    ',       110, 1,    1,    3, 1,   1.0782695,  -16.179379, 1.12, 0.95, 1.12, 0.95
  1429, 'BUS 1429    ',       110, 2,    1,    3, 1,   1.0602036,  -16.301408, 1.12, 0.95, 1.12, 0.95
  1430, 'BUS 1430    ',       110, 1,    1,    3, 1,   1.0599332,  -16.334252, 1.12, 0.95, 1.12, 0.95
  1431, 'BUS 1431    ',       110, 1,    1,    3, 1,   1.0979017,  -11.247267, 1.12, 0.95, 1.12, 0.95
  1432, 'BUS 1432    ',       110, 1,    1,    3, 1,   1.0979019,  -11.247245, 1.12, 0.95, 1.12, 0.95
  1433, 'BUS 1433    ',       110, 2,    1,    3, 1,   1.0843468,  -14.486866, 1.12, 0.95, 1.12, 0.95
  1434, 'BUS 1434    ',       110, 2,    1,    3, 1,   1.0847198,  -13.946543, 1.12, 0.95, 1.12, 0.95
  1435, 'BUS 1435    ',       110, 2,    1,    3, 1,   1.0941036,  -13.275314, 1.12, 0.95, 1.12, 0.95
  1436, 'BUS 1436    ',       110, 2,    1,    3, 1,   1.0960778,  -13.109978, 1.12, 0.95, 1.12, 0.95
  1437, 'BUS 1437    ',       110, 1,    1,    3, 1,   1.0944181,  -13.255344, 1.12, 0.95, 1.12, 0.95
  1438, 'BUS 1438    ',       110, 1,    1,    3, 1,   1.0713366,   -16.43363, 1.12, 0.95, 1.12, 0.95
  1439, 'BUS 1439    ',       110, 1,    1,    3, 1,   1.0712913,  -16.448242, 1.12, 0.95, 1.12, 0.95
  1440, 'BUS 1440    ',       110, 2,    1,    3, 1,   1.0982505,  -11.190982, 1.12, 0.95, 1.12, 0.95
  1441, 'BUS 1441    ',       110, 1,    1,    3, 1,   1.0980895,  -11.212682, 1.12, 0.95, 1.12, 0.95
  1442, 'BUS 1442    ',       110, 1,    1,    3, 1,   1.0809513,  -15.039268, 1.12, 0.95, 1.12, 0.95
  1443, 'BUS 1443    ',       110, 1,    1,    3, 1,   1.0809492,  -15.039225, 1.12, 0.95, 1.12, 0.95
  1444, 'BUS 1444    ',       110, 2,    1,    3, 1,   1.0886408,  -14.103923, 1.12, 0.95, 1.12, 0.95
  1445, 'BUS 1445    ',       110, 1,    1,    3, 1,   1.0881013,  -14.086671, 1.12, 0.95, 1.12, 0.95
  1446, 'BUS 1446    ',       110, 1,    1,    3, 1,   1.0888152,  -14.073283, 1.12, 0.95, 1.12, 0.95
  1447, 'BUS 1447    ',       110, 1,    1,    3, 1,   1.0884111,  -14.043114, 1.12, 0.95, 1.12, 0.95
  1448, 'BUS 1448    ',       110, 1,    1,    3, 1,   1.0544924,  -18.632697, 1.12, 0.95, 1.12, 0.95
  1449, 'BUS 1449    ',       110, 1,    1,    3, 1,   1.0544914,  -18.634933, 1.12, 0.95, 1.12, 0.95
  1450, 'BUS 1450    ',       110, 1,    1,    3, 1,   1.0863226,  -12.339177, 1.12, 0.95, 1.12, 0.95
  1451, 'BUS 1451    ',       110, 1,    1,    3, 1,   1.0863287,  -12.339081, 1.12, 0.95, 1.12, 0.95
  1452, 'BUS 1452    ',       110, 1,    1,    3, 1,   1.0890685,  -12.056064, 1.12, 0.95, 1.12, 0.95
  1453, 'BUS 1453    ',       110, 1,    1,    3, 1,   1.0890527,  -12.059018, 1.12, 0.95, 1.12, 0.95
  1454, 'BUS 1454    ',       110, 1,    1,    3, 1,   1.0840545,  -8.5367546, 1.12, 0.95, 1.12, 0.95
  1455, 'BUS 1455    ',       110, 1,    1,    3, 1,    1.084081,  -8.5466998, 1.12, 0.95, 1.12, 0.95
  1456, 'BUS 1456    ',       110, 1,    1,    3, 1,   1.0542114,  -18.510292, 1.12, 0.95, 1.12, 0.95
  1457, 'BUS 1457    ',       110, 1,    1,    3, 1,   1.0542129,  -18.506947, 1.12, 0.95, 1.12, 0.95
  1458, 'BUS 1458    ',       110, 1,    1,    3, 1,   1.0964081,   -11.44707, 1.12, 0.95, 1.12, 0.95
  1459, 'BUS 1459    ',       110, 1,    1,    3, 1,    1.096359,  -11.450154, 1.12, 0.95, 1.12, 0.95
  1460, 'BUS 1460    ',       110, 1,    1,    3, 1,   1.0636379,  -15.760782, 1.12, 0.95, 1.12, 0.95
  1461, 'BUS 1461    ',       110, 1,    1,    3, 1,   1.0636255,  -15.762257, 1.12, 0.95, 1.12, 0.95
  1462, 'BUS 1462    ',       110, 2,    1,    3, 1,   1.0589149,  -18.479207, 1.12, 0.95, 1.12, 0.95
  1463, 'BUS 1463    ',       110, 1,    1,    3, 1,   1.0589068,    -18.4839, 1.12, 0.95, 1.12, 0.95
  1464, 'BUS 1464    ',       110, 1,    1,    3, 1,   1.0621714,  -17.182221, 1.12, 0.95, 1.12, 0.95
  1465, 'BUS 1465    ',       110, 1,    1,    3, 1,    1.062183,  -17.173939, 1.12, 0.95, 1.12, 0.95
  1466, 'BUS 1466    ',       110, 1,    1,    3, 1,   1.0970654,  -11.296218, 1.12, 0.95, 1.12, 0.95
  1467, 'BUS 1467    ',       110, 1,    1,    3, 1,   1.0970722,    -11.2957, 1.12, 0.95, 1.12, 0.95
  1468, 'BUS 1468    ',       110, 1,    1,    3, 1,   1.0931822,  -11.517378, 1.12, 0.95, 1.12, 0.95
  1469, 'BUS 1469    ',       110, 1,    1,    3, 1,    1.095812,  -11.188644, 1.12, 0.95, 1.12, 0.95
  1470, 'BUS 1470    ',       110, 1,    1,    3, 1,   1.0931883,  -11.516932, 1.12, 0.95, 1.12, 0.95
  1471, 'BUS 1471    ',       110, 1,    1,    3, 1,   1.0958162,   -11.18835, 1.12, 0.95, 1.12, 0.95
  1472, 'BUS 1472    ',       110, 1,    1,    3, 1,   1.0986584,  -12.974973, 1.12, 0.95, 1.12, 0.95
  1473, 'BUS 1473    ',       110, 1,    1,    3, 1,   1.0985845,  -12.981966, 1.12, 0.95, 1.12, 0.95
  1474, 'BUS 1474    ',       110, 1,    1,    3, 1,   1.0605536,  -16.216494, 1.12, 0.95, 1.12, 0.95
  1475, 'BUS 1475    ',       110, 1,    1,    3, 1,   1.0606338,  -16.219009, 1.12, 0.95, 1.12, 0.95
  1476, 'BUS 1476    ',       110, 1,    1,    3, 1,   1.0918203,  -11.613136, 1.12, 0.95, 1.12, 0.95
  1477, 'BUS 1477    ',       110, 1,    1,    3, 1,   1.0918793,  -11.597073, 1.12, 0.95, 1.12, 0.95
  1478, 'BUS 1478    ',       110, 1,    1,    3, 1,   1.1025775,  -12.308066, 1.12, 0.95, 1.12, 0.95
  1479, 'BUS 1479    ',       110, 1,    1,    3, 1,   1.1025402,  -12.316076, 1.12, 0.95, 1.12, 0.95
  1480, 'BUS 1480    ',       110, 1,    1,    3, 1,   1.0860326,  -12.368604, 1.12, 0.95, 1.12, 0.95
  1481, 'BUS 1481    ',       110, 1,    1,    3, 1,   1.0858555,  -12.372622, 1.12, 0.95, 1.12, 0.95
  1482, 'BUS 1482    ',       110, 1,    1,    3, 1,   1.0876289,  -14.590013, 1.12, 0.95, 1.12, 0.95
  1483, 'BUS 1483    ',       110, 1,    1,    3, 1,   1.0875681,  -14.609248, 1.12, 0.95, 1.12, 0.95
  1484, 'BUS 1484    ',       110, 1,    1,    3, 1,   1.0828659,   -9.671241, 1.12, 0.95, 1.12, 0.95
  1485, 'BUS 1485    ',       110, 1,    1,    3, 1,   1.0828596,  -9.6665831, 1.12, 0.95, 1.12, 0.95
  1486, 'BUS 1486    ',       110, 1,    1,    3, 1,   1.0769102,  -14.761893, 1.12, 0.95, 1.12, 0.95
  1487, 'BUS 1487    ',       110, 1,    1,    3, 1,   1.0810646,  -13.880059, 1.12, 0.95, 1.12, 0.95
  1488, 'BUS 1488    ',       110, 1,    1,    3, 1,   1.0610575,  -16.923552, 1.12, 0.95, 1.12, 0.95
  1489, 'BUS 1489    ',       110, 1,    1,    3, 1,   1.0610652,  -16.915864, 1.12, 0.95, 1.12, 0.95
  1490, 'BUS 1490    ',       110, 1,    1,    3, 1,   1.1035359,  -12.912957, 1.12, 0.95, 1.12, 0.95
  1491, 'BUS 1491    ',       110, 1,    1,    3, 1,   1.0963206,   -11.23857, 1.12, 0.95, 1.12, 0.95
  1492, 'BUS 1492    ',       110, 1,    1,    3, 1,   1.1035461,  -12.911448, 1.12, 0.95, 1.12, 0.95
  1493, 'BUS 1493    ',       110, 1,    1,    3, 1,   1.0801252,  -10.529097, 1.12, 0.95, 1.12, 0.95
  1494, 'BUS 1494    ',       110, 2,    1,    3, 1,    1.080116,  -10.527142, 1.12, 0.95, 1.12, 0.95
  1495, 'BUS 1495    ',       110, 1,    1,    3, 1,   1.0972344,  -11.271846, 1.12, 0.95, 1.12, 0.95
  1496, 'BUS 1496    ',       110, 1,    1,    3, 1,   1.0973155,  -11.261588, 1.12, 0.95, 1.12, 0.95
  1497, 'BUS 1497    ',       110, 1,    1,    3, 1,   1.0684631,  -15.949372, 1.12, 0.95, 1.12, 0.95
  1498, 'BUS 1498    ',       110, 1,    1,    3, 1,   1.0685348,  -15.935748, 1.12, 0.95, 1.12, 0.95
  1499, 'BUS 1499    ',       110, 1,    1,    3, 1,   1.0655122,  -15.628795, 1.12, 0.95, 1.12, 0.95
  1500, 'BUS 1500    ',       110, 1,    1,    3, 1,    1.065539,  -15.625057, 1.12, 0.95, 1.12, 0.95
  1501, 'BUS 1501    ',       110, 1,    1,    3, 1,   1.0898626,  -8.3298717, 1.12, 0.95, 1.12, 0.95
  1502, 'BUS 1502    ',       110, 1,    1,    3, 1,   1.0925286,  -7.9305946, 1.12, 0.95, 1.12, 0.95
  1503, 'BUS 1503    ',       110, 1,    1,    3, 1,   1.0793515,  -14.815656, 1.12, 0.95, 1.12, 0.95
  1504, 'BUS 1504    ',       110, 1,    1,    3, 1,   1.0793803,  -14.796784, 1.12, 0.95, 1.12, 0.95
  1505, 'BUS 1505    ',       110, 1,    1,    3, 1,   1.0764733,   -14.77356, 1.12, 0.95, 1.12, 0.95
  1506, 'BUS 1506    ',       110, 1,    1,    3, 1,   1.0814694,  -13.831389, 1.12, 0.95, 1.12, 0.95
  1507, 'BUS 1507    ',       110, 1,    1,    3, 1,   1.0821513,  -13.770934, 1.12, 0.95, 1.12, 0.95
  1508, 'BUS 1508    ',       110, 1,    1,    3, 1,   1.0958142,  -13.385514, 1.12, 0.95, 1.12, 0.95
  1509, 'BUS 1509    ',       110, 1,    1,    3, 1,    1.095757,  -13.390667, 1.12, 0.95, 1.12, 0.95
  1510, 'BUS 1510    ',       110, 1,    1,    3, 1,   1.0950536,  -10.635735, 1.12, 0.95, 1.12, 0.95
  1511, 'BUS 1511    ',       110, 1,    1,    3, 1,   1.0951225,  -10.635206, 1.12, 0.95, 1.12, 0.95
  1512, 'BUS 1512    ',       110, 1,    1,    3, 1,   1.0984772,  -11.052505, 1.12, 0.95, 1.12, 0.95
  1513, 'BUS 1513    ',       110, 1,    1,    3, 1,   1.0871008,  -14.201352, 1.12, 0.95, 1.12, 0.95
  1514, 'BUS 1514    ',       110, 1,    1,    3, 1,   1.1013875,  -12.418291, 1.12, 0.95, 1.12, 0.95
  1515, 'BUS 1515    ',       110, 1,    1,    3, 1,   1.1035002,  -12.156051, 1.12, 0.95, 1.12, 0.95
  1516, 'BUS 1516    ',       110, 1,    1,    3, 1,   1.1013924,  -12.415367, 1.12, 0.95, 1.12, 0.95
  1517, 'BUS 1517    ',       110, 1,    1,    3, 1,   1.1035002,  -12.156051, 1.12, 0.95, 1.12, 0.95
  1518, 'BUS 1518    ',       110, 2,    1,    3, 1,   1.0923425,  -8.8605675, 1.12, 0.95, 1.12, 0.95
  1519, 'BUS 1519    ',       110, 2,    1,    3, 1,   1.0923118,  -8.8461599, 1.12, 0.95, 1.12, 0.95
  1520, 'BUS 1520    ',       110, 2,    1,    3, 1,   1.0803931,  -10.680214, 1.12, 0.95, 1.12, 0.95
  1521, 'BUS 1521    ',       110, 2,    1,    3, 1,   1.0803916,   -10.68103, 1.12, 0.95, 1.12, 0.95
  1522, 'BUS 1522    ',       110, 1,    1,    3, 1,   1.0987199,  -11.090791, 1.12, 0.95, 1.12, 0.95
  1523, 'BUS 1523    ',       110, 1,    1,    3, 1,   1.0987379,  -11.084736, 1.12, 0.95, 1.12, 0.95
  1524, 'BUS 1524    ',       110, 1,    1,    3, 1,   1.0651387,  -15.789649, 1.12, 0.95, 1.12, 0.95
  1525, 'BUS 1525    ',       110, 1,    1,    3, 1,   1.0651953,  -15.783933, 1.12, 0.95, 1.12, 0.95
  1526, 'BUS 1526    ',       110, 1,    1,    3, 1,   1.0979896,  -10.948616, 1.12, 0.95, 1.12, 0.95
  1527, 'BUS 1527    ',       110, 1,    1,    3, 1,   1.0980208,  -10.940223, 1.12, 0.95, 1.12, 0.95
  1528, 'BUS 1528    ',       110, 1,    1,    3, 1,   1.0539528,  -18.683749, 1.12, 0.95, 1.12, 0.95
  1529, 'BUS 1529    ',       110, 1,    1,    3, 1,   1.0539587,  -18.683818, 1.12, 0.95, 1.12, 0.95
  1530, 'BUS 1530    ',       110, 1,    1,    3, 1,   1.0958829,  -11.435742, 1.12, 0.95, 1.12, 0.95
  1531, 'BUS 1531    ',       110, 1,    1,    3, 1,    1.096037,  -11.428101, 1.12, 0.95, 1.12, 0.95
  1532, 'BUS 1532    ',       110, 1,    1,    3, 1,   1.0847442,  -8.9026346, 1.12, 0.95, 1.12, 0.95
  1533, 'BUS 1533    ',       110, 1,    1,    3, 1,   1.0883425,  -8.5734106, 1.12, 0.95, 1.12, 0.95
  1534, 'BUS 1534    ',       110, 1,    1,    3, 1,   1.0850576,  -8.8838647, 1.12, 0.95, 1.12, 0.95
  1535, 'BUS 1535    ',       110, 1,    1,    3, 1,   1.0883408,  -8.5733556, 1.12, 0.95, 1.12, 0.95
  1536, 'BUS 1536    ',       110, 1,    1,    3, 1,   1.0724386,  -16.090401, 1.12, 0.95, 1.12, 0.95
  1537, 'BUS 1537    ',       110, 1,    1,    3, 1,   1.0724323,  -16.091606, 1.12, 0.95, 1.12, 0.95
  1538, 'BUS 1538    ',       110, 1,    1,    3, 1,   1.0875388,  -12.991701, 1.12, 0.95, 1.12, 0.95
  1539, 'BUS 1539    ',       110, 1,    1,    3, 1,   1.0841639,  -13.285731, 1.12, 0.95, 1.12, 0.95
  1540, 'BUS 1540    ',       110, 1,    1,    3, 1,   1.0875388,  -12.991701, 1.12, 0.95, 1.12, 0.95
  1541, 'BUS 1541    ',       110, 1,    1,    3, 1,   1.0546374,  -18.290619, 1.12, 0.95, 1.12, 0.95
  1542, 'BUS 1542    ',       110, 1,    1,    3, 1,   1.0742265,  -15.473598, 1.12, 0.95, 1.12, 0.95
  1543, 'BUS 1543    ',       110, 2,    1,    3, 1,   1.0742357,  -15.489316, 1.12, 0.95, 1.12, 0.95
  1544, 'BUS 1544    ',       110, 1,    1,    3, 1,   1.0852513,  -14.338392, 1.12, 0.95, 1.12, 0.95
  1545, 'BUS 1545    ',       110, 1,    1,    3, 1,   1.0852481,   -14.34382, 1.12, 0.95, 1.12, 0.95
  1546, 'BUS 1546    ',       110, 2,    1,    3, 1,   1.0806556,  -14.580866, 1.12, 0.95, 1.12, 0.95
  1547, 'BUS 1547    ',       110, 2,    1,    3, 1,    1.077697,  -14.631748, 1.12, 0.95, 1.12, 0.95
  1548, 'BUS 1548    ',       110, 1,    1,    3, 1,   1.0843409,  -14.056082, 1.12, 0.95, 1.12, 0.95
  1549, 'BUS 1549    ',       110, 1,    1,    3, 1,   1.0843791,  -14.056593, 1.12, 0.95, 1.12, 0.95
  1550, 'BUS 1550    ',       110, 1,    1,    3, 1,   1.0908638,  -11.748225, 1.12, 0.95, 1.12, 0.95
  1551, 'BUS 1551    ',       110, 1,    1,    3, 1,   1.0909504,  -11.740813, 1.12, 0.95, 1.12, 0.95
  1552, 'BUS 1552    ',       110, 1,    1,    3, 1,   1.0869305,  -11.935511, 1.12, 0.95, 1.12, 0.95
  1553, 'BUS 1553    ',       110, 1,    1,    3, 1,   1.0904387,  -11.613271, 1.12, 0.95, 1.12, 0.95
  1554, 'BUS 1554    ',       110, 1,    1,    3, 1,   1.0871364,  -11.924268, 1.12, 0.95, 1.12, 0.95
  1555, 'BUS 1555    ',       110, 1,    1,    3, 1,   1.0904411,  -11.613313, 1.12, 0.95, 1.12, 0.95
  1556, 'BUS 1556    ',       110, 1,    1,    3, 1,   1.0862246,  -12.354889, 1.12, 0.95, 1.12, 0.95
  1557, 'BUS 1557    ',       110, 1,    1,    3, 1,   1.0862247,  -12.354924, 1.12, 0.95, 1.12, 0.95
  1558, 'BUS 1558    ',       110, 1,    1,    3, 1,   1.0934244,  -7.3329632, 1.12, 0.95, 1.12, 0.95
  1559, 'BUS 1559    ',       110, 1,    1,    3, 1,   1.0934447,  -7.3467632, 1.12, 0.95, 1.12, 0.95
  1560, 'BUS 1560    ',       110, 1,    1,    3, 1,   1.0787996,  -14.657324, 1.12, 0.95, 1.12, 0.95
  1561, 'BUS 1561    ',       110, 1,    1,    3, 1,   1.0787795,  -14.671258, 1.12, 0.95, 1.12, 0.95
  1562, 'BUS 1562    ',       110, 1,    1,    3, 1,   1.0904981,  -11.477205, 1.12, 0.95, 1.12, 0.95
  1563, 'BUS 1563    ',       110, 1,    1,    3, 1,   1.0904762,  -11.476828, 1.12, 0.95, 1.12, 0.95
  1564, 'BUS 1564    ',       110, 1,    1,    3, 1,   1.0615838,  -16.266416, 1.12, 0.95, 1.12, 0.95
  1565, 'BUS 1565    ',       110, 1,    1,    3, 1,   1.0616665,  -16.268362, 1.12, 0.95, 1.12, 0.95
  1566, 'BUS 1566    ',       110, 1,    1,    3, 1,   1.0877546,  -12.179047, 1.12, 0.95, 1.12, 0.95
  1567, 'BUS 1567    ',       110, 1,    1,    3, 1,   1.0888461,  -12.079727, 1.12, 0.95, 1.12, 0.95
  1568, 'BUS 1568    ',       110, 1,    1,    3, 1,    1.087993,  -12.160149, 1.12, 0.95, 1.12, 0.95
  1569, 'BUS 1569    ',       110, 1,    1,    3, 1,   1.0888455,  -12.079715, 1.12, 0.95, 1.12, 0.95
  1570, 'BUS 1570    ',       110, 1,    1,    3, 1,   1.0861272,   -10.40032, 1.12, 0.95, 1.12, 0.95
  1571, 'BUS 1571    ',       110, 1,    1,    3, 1,   1.0860548,  -10.396416, 1.12, 0.95, 1.12, 0.95
  1572, 'BUS 1572    ',       110, 1,    1,    3, 1,   1.0771743,   -15.34543, 1.12, 0.95, 1.12, 0.95
  1573, 'BUS 1573    ',       110, 1,    1,    3, 1,    1.077067,  -15.362804, 1.12, 0.95, 1.12, 0.95
  1574, 'BUS 1574    ',       110, 1,    1,    3, 1,   1.0733644,  -15.641177, 1.12, 0.95, 1.12, 0.95
  1575, 'BUS 1575    ',       110, 1,    1,    3, 1,   1.0775236,  -15.131697, 1.12, 0.95, 1.12, 0.95
  1576, 'BUS 1576    ',       110, 1,    1,    3, 1,   1.0957978,  -11.873008, 1.12, 0.95, 1.12, 0.95
  1577, 'BUS 1577    ',       110, 1,    1,    3, 1,   1.0958582,  -11.862981, 1.12, 0.95, 1.12, 0.95
  1578, 'BUS 1578    ',       110, 1,    1,    3, 1,   1.0717575,  -15.668696, 1.12, 0.95, 1.12, 0.95
  1579, 'BUS 1579    ',       110, 1,    1,    3, 1,   1.0717618,  -15.662838, 1.12, 0.95, 1.12, 0.95
  1580, 'BUS 1580    ',       110, 2,    1,    3, 1,   1.0654889,   -14.83605, 1.12, 0.95, 1.12, 0.95
  1581, 'BUS 1581    ',       110, 1,    1,    3, 1,   1.0654983,  -14.838265, 1.12, 0.95, 1.12, 0.95
  1582, 'BUS 1582    ',       110, 1,    1,    3, 1,   1.0921063,  -12.484887, 1.12, 0.95, 1.12, 0.95
  1583, 'BUS 1583    ',       110, 1,    1,    3, 1,   1.0920407,  -12.499526, 1.12, 0.95, 1.12, 0.95
  1584, 'BUS 1584    ',       110, 1,    1,    3, 1,   1.0626681,  -15.939749, 1.12, 0.95, 1.12, 0.95
  1585, 'BUS 1585    ',       110, 1,    1,    3, 1,   1.0626923,  -15.946373, 1.12, 0.95, 1.12, 0.95
  1586, 'BUS 1586    ',       110, 1,    1,    3, 1,   1.0796902,  -14.939847, 1.12, 0.95, 1.12, 0.95
  1587, 'BUS 1587    ',       110, 1,    1,    3, 1,   1.0797166,  -14.938738, 1.12, 0.95, 1.12, 0.95
  1588, 'BUS 1588    ',       110, 1,    1,    3, 1,   1.0869385,  -14.074662, 1.12, 0.95, 1.12, 0.95
  1589, 'BUS 1589    ',       110, 1,    1,    3, 1,   1.0869607,  -14.067775, 1.12, 0.95, 1.12, 0.95
  1590, 'BUS 1590    ',       110, 1,    1,    3, 1,   1.0831113,  -15.075327, 1.12, 0.95, 1.12, 0.95
  1591, 'BUS 1591    ',       110, 1,    1,    3, 1,   1.0830526,  -15.098174, 1.12, 0.95, 1.12, 0.95
  1592, 'BUS 1592    ',       110, 1,    1,    3, 1,   1.0946155,  -11.557709, 1.12, 0.95, 1.12, 0.95
  1593, 'BUS 1593    ',       110, 1,    1,    3, 1,   1.0946158,   -11.57569, 1.12, 0.95, 1.12, 0.95
  1594, 'BUS 1594    ',       110, 2,    1,    3, 1,   1.0589709,  -15.707672, 1.12, 0.95, 1.12, 0.95
  1595, 'BUS 1595    ',       110, 1,    1,    3, 1,   1.0589925,   -15.68838, 1.12, 0.95, 1.12, 0.95
  1596, 'BUS 1596    ',       110, 1,    1,    3, 1,   1.0872362,   -13.02903, 1.12, 0.95, 1.12, 0.95
  1597, 'BUS 1597    ',       110, 1,    1,    3, 1,   1.0872755,  -13.013873, 1.12, 0.95, 1.12, 0.95
  1598, 'BUS 1598    ',       110, 1,    1,    3, 1,   1.0971748,  -11.017648, 1.12, 0.95, 1.12, 0.95
  1599, 'BUS 1599    ',       110, 1,    1,    3, 1,   1.0972413,  -11.011297, 1.12, 0.95, 1.12, 0.95
  1600, 'BUS 1600    ',       110, 1,    1,    3, 1,   1.0907077,  -11.910466, 1.12, 0.95, 1.12, 0.95
  1601, 'BUS 1601    ',       110, 1,    1,    3, 1,   1.0907296,   -11.91146, 1.12, 0.95, 1.12, 0.95
  1602, 'BUS 1602    ',       110, 1,    1,    3, 1,    1.080834,  -13.485413, 1.12, 0.95, 1.12, 0.95
  1603, 'BUS 1603    ',       110, 1,    1,    3, 1,   1.0808487,   -13.48429, 1.12, 0.95, 1.12, 0.95
  1604, 'BUS 1604    ',       110, 1,    1,    3, 1,   1.0628931,  -16.268083, 1.12, 0.95, 1.12, 0.95
  1605, 'BUS 1605    ',       110, 1,    1,    3, 1,   1.0628644,  -16.262455, 1.12, 0.95, 1.12, 0.95
  1606, 'BUS 1606    ',       110, 1,    1,    3, 1,   1.0634877,  -17.635059, 1.12, 0.95, 1.12, 0.95
  1607, 'BUS 1607    ',       110, 1,    1,    3, 1,   1.0634954,  -17.642687, 1.12, 0.95, 1.12, 0.95
  1608, 'BUS 1608    ',       110, 1,    1,    3, 1,   1.0769898,  -15.934705, 1.12, 0.95, 1.12, 0.95
  1609, 'BUS 1609    ',       110, 1,    1,    3, 1,   1.0769987,  -15.945774, 1.12, 0.95, 1.12, 0.95
  1610, 'BUS 1610    ',       110, 1,    1,    3, 1,   1.0677877,  -16.984288, 1.12, 0.95, 1.12, 0.95
  1611, 'BUS 1611    ',       110, 1,    1,    3, 1,   1.0677651,  -16.987486, 1.12, 0.95, 1.12, 0.95
  1612, 'BUS 1612    ',       110, 1,    1,    3, 1,   1.1013804,  -11.510026, 1.12, 0.95, 1.12, 0.95
  1613, 'BUS 1613    ',       110, 1,    1,    3, 1,   1.1013882,  -11.509663, 1.12, 0.95, 1.12, 0.95
  1614, 'BUS 1614    ',       110, 1,    1,    3, 1,   1.0887277,  -12.050171, 1.12, 0.95, 1.12, 0.95
  1615, 'BUS 1615    ',       110, 1,    1,    3, 1,   1.0887383,  -12.039105, 1.12, 0.95, 1.12, 0.95
  1616, 'BUS 1616    ',       110, 1,    1,    3, 1,   1.0790022,  -14.573831, 1.12, 0.95, 1.12, 0.95
  1617, 'BUS 1617    ',       110, 1,    1,    3, 1,   1.0789816,  -14.581818, 1.12, 0.95, 1.12, 0.95
  1618, 'BUS 1618    ',       110, 1,    1,    3, 1,   1.0980272,    -7.41348, 1.12, 0.95, 1.12, 0.95
  1619, 'BUS 1619    ',       110, 1,    1,    3, 1,   1.0978915,  -7.4119996, 1.12, 0.95, 1.12, 0.95
  1620, 'BUS 1620    ',       110, 1,    1,    3, 1,   1.0904996,  -11.650959, 1.12, 0.95, 1.12, 0.95
  1621, 'BUS 1621    ',       110, 1,    1,    3, 1,   1.0905205,  -11.651524, 1.12, 0.95, 1.12, 0.95
  1622, 'BUS 1622    ',       110, 1,    1,    3, 1,   1.0957506,  -13.127562, 1.12, 0.95, 1.12, 0.95
  1623, 'BUS 1623    ',       110, 1,    1,    3, 1,   1.0958937,  -13.104388, 1.12, 0.95, 1.12, 0.95
  1624, 'BUS 1624    ',       110, 1,    1,    3, 1,   1.0942856,  -11.425763, 1.12, 0.95, 1.12, 0.95
  1625, 'BUS 1625    ',       110, 1,    1,    3, 1,   1.0943377,  -11.421434, 1.12, 0.95, 1.12, 0.95
  1626, 'BUS 1626    ',       110, 1,    1,    3, 1,   1.0938154,  -11.383522, 1.12, 0.95, 1.12, 0.95
  1627, 'BUS 1627    ',       110, 1,    1,    3, 1,   1.0938082,  -11.386539, 1.12, 0.95, 1.12, 0.95
  1628, 'BUS 1628    ',       110, 1,    1,    3, 1,   1.0919719,  -11.758451, 1.12, 0.95, 1.12, 0.95
  1629, 'BUS 1629    ',       110, 1,    1,    3, 1,   1.0921045,  -11.742738, 1.12, 0.95, 1.12, 0.95
  1630, 'BUS 1630    ',       110, 1,    1,    3, 1,   1.0893964,  -12.767649, 1.12, 0.95, 1.12, 0.95
  1631, 'BUS 1631    ',       110, 1,    1,    3, 1,   1.0894573,   -12.75695, 1.12, 0.95, 1.12, 0.95
  1632, 'BUS 1632    ',       110, 1,    1,    3, 1,   1.0929103,  -11.675759, 1.12, 0.95, 1.12, 0.95
  1633, 'BUS 1633    ',       110, 1,    1,    3, 1,   1.0928174,  -11.685553, 1.12, 0.95, 1.12, 0.95
  1634, 'BUS 1634    ',       110, 1,    1,    3, 1,   1.0954896,  -12.211513, 1.12, 0.95, 1.12, 0.95
  1635, 'BUS 1635    ',       110, 1,    1,    3, 1,   1.0878705,  -11.710811, 1.12, 0.95, 1.12, 0.95
  1636, 'BUS 1636    ',       110, 1,    1,    3, 1,   1.0878645,  -11.717375, 1.12, 0.95, 1.12, 0.95
  1637, 'BUS 1637    ',       110, 1,    1,    3, 1,    1.074312,  -15.706085, 1.12, 0.95, 1.12, 0.95
  1638, 'BUS 1638    ',       110, 1,    1,    3, 1,   1.0742775,  -15.707473, 1.12, 0.95, 1.12, 0.95
  1639, 'BUS 1639    ',       110, 1,    1,    3, 1,   1.0935567,  -11.426984, 1.12, 0.95, 1.12, 0.95
  1640, 'BUS 1640    ',       110, 1,    1,    3, 1,   1.0935649,  -11.423971, 1.12, 0.95, 1.12, 0.95
  1641, 'BUS 1641    ',       110, 1,    1,    3, 1,   1.0935672,  -11.420946, 1.12, 0.95, 1.12, 0.95
  1642, 'BUS 1642    ',       110, 1,    1,    3, 1,   1.0935672,  -11.420946, 1.12, 0.95, 1.12, 0.95
  1643, 'BUS 1643    ',       110, 1,    1,    3, 1,   1.0989243,  -11.820087, 1.12, 0.95, 1.12, 0.95
  1644, 'BUS 1644    ',       110, 1,    1,    3, 1,   1.0889194,  -13.875165, 1.12, 0.95, 1.12, 0.95
  1645, 'BUS 1645    ',       110, 1,    1,    3, 1,    1.096228,  -13.089586, 1.12, 0.95, 1.12, 0.95
  1646, 'BUS 1646    ',       110, 1,    1,    3, 1,   1.0962271,   -13.08957, 1.12, 0.95, 1.12, 0.95
  1647, 'BUS 1647    ',       110, 2,    1,    3, 1,   1.0600077,  -17.357426, 1.12, 0.95, 1.12, 0.95
  1648, 'BUS 1648    ',       110, 2,    1,    3, 1,   1.0600114,  -17.352236, 1.12, 0.95, 1.12, 0.95
  1649, 'BUS 1649    ',       110, 1,    1,    3, 1,   1.0985682,  -11.053814, 1.12, 0.95, 1.12, 0.95
  1650, 'BUS 1650    ',       110, 1,    1,    3, 1,   1.0983419,  -13.167172, 1.12, 0.95, 1.12, 0.95
  1651, 'BUS 1651    ',       110, 1,    1,    3, 1,   1.0985692,  -11.053616, 1.12, 0.95, 1.12, 0.95
  1652, 'BUS 1652    ',       110, 1,    1,    3, 1,   1.0713469,  -15.594171, 1.12, 0.95, 1.12, 0.95
  1653, 'BUS 1653    ',       110, 1,    1,    3, 1,   1.0713976,  -15.587073, 1.12, 0.95, 1.12, 0.95
  1654, 'BUS 1654    ',       110, 1,    1,    3, 1,   1.1023929,  -12.933342, 1.12, 0.95, 1.12, 0.95
  1655, 'BUS 1655    ',       110, 1,    1,    3, 1,   1.1024596,  -12.928831, 1.12, 0.95, 1.12, 0.95
  1656, 'BUS 1656    ',       110, 1,    1,    3, 1,   1.0700873,  -15.235001, 1.12, 0.95, 1.12, 0.95
  1657, 'BUS 1657    ',       110, 1,    1,    3, 1,    1.070119,  -15.228798, 1.12, 0.95, 1.12, 0.95
  1658, 'BUS 1658    ',       110, 1,    1,    3, 1,   1.0933696,  -11.483698, 1.12, 0.95, 1.12, 0.95
  1659, 'BUS 1659    ',       110, 1,    1,    3, 1,   1.0934511,  -11.473642, 1.12, 0.95, 1.12, 0.95
  1660, 'BUS 1660    ',       110, 1,    1,    3, 1,   1.0809329,  -10.183143, 1.12, 0.95, 1.12, 0.95
  1661, 'BUS 1661    ',       110, 1,    1,    3, 1,    1.081009,   -10.17807, 1.12, 0.95, 1.12, 0.95
  1662, 'BUS 1662    ',       110, 1,    1,    3, 1,   1.0809313,   -13.90304, 1.12, 0.95, 1.12, 0.95
  1663, 'BUS 1663    ',       110, 1,    1,    3, 1,   1.0809389,  -13.899443, 1.12, 0.95, 1.12, 0.95
  1664, 'BUS 1664    ',       110, 1,    1,    3, 1,   1.0596183,  -16.157408, 1.12, 0.95, 1.12, 0.95
  1665, 'BUS 1665    ',       110, 1,    1,    3, 1,   1.0752022,  -16.390179, 1.12, 0.95, 1.12, 0.95
  1666, 'BUS 1666    ',       110, 1,    1,    3, 1,   1.0751831,  -16.394473, 1.12, 0.95, 1.12, 0.95
  1667, 'BUS 1667    ',       110, 1,    1,    3, 1,   1.0816425,    -13.8696, 1.12, 0.95, 1.12, 0.95
  1668, 'BUS 1668    ',       110, 1,    1,    3, 1,   1.0817075,  -13.863292, 1.12, 0.95, 1.12, 0.95
  1669, 'BUS 1669    ',       110, 1,    1,    3, 1,   1.0609593,  -17.260837, 1.12, 0.95, 1.12, 0.95
  1670, 'BUS 1670    ',       110, 1,    1,    3, 1,    1.060956,  -17.260777, 1.12, 0.95, 1.12, 0.95
  1671, 'BUS 1671    ',       110, 1,    1,    3, 1,   1.0812259,  -13.437256, 1.12, 0.95, 1.12, 0.95
  1672, 'BUS 1672    ',       110, 1,    1,    3, 1,   1.0812365,  -13.437433, 1.12, 0.95, 1.12, 0.95
  1673, 'BUS 1673    ',       110, 1,    1,    3, 1,   1.0961747,  -12.033412, 1.12, 0.95, 1.12, 0.95
  1674, 'BUS 1674    ',       110, 1,    1,    3, 1,   1.0962442,  -12.017975, 1.12, 0.95, 1.12, 0.95
  1675, 'BUS 1675    ',       110, 2,    1,    3, 1,   1.0832823,   -14.86934, 1.12, 0.95, 1.12, 0.95
  1676, 'BUS 1676    ',       110, 2,    1,    3, 1,   1.0842538,  -14.001483, 1.12, 0.95, 1.12, 0.95
  1677, 'BUS 1677    ',       110, 2,    1,    3, 1,   1.0862987,  -13.336703, 1.12, 0.95, 1.12, 0.95
  1678, 'BUS 1678    ',       110, 1,    1,    3, 1,   1.0940427,  -11.309227, 1.12, 0.95, 1.12, 0.95
  1679, 'BUS 1679    ',       110, 1,    1,    3, 1,   1.0940798,   -11.30137, 1.12, 0.95, 1.12, 0.95
  1680, 'BUS 1680    ',       110, 1,    1,    3, 1,    1.098108,  -6.6491104, 1.12, 0.95, 1.12, 0.95
  1681, 'BUS 1681    ',       110, 1,    1,    3, 1,   1.0981289,   -6.665089, 1.12, 0.95, 1.12, 0.95
  1682, 'BUS 1682    ',       110, 1,    1,    3, 1,   1.0865499,  -12.095496, 1.12, 0.95, 1.12, 0.95
  1683, 'BUS 1683    ',       110, 1,    1,    3, 1,     1.08657,  -12.097561, 1.12, 0.95, 1.12, 0.95
  1684, 'BUS 1684    ',       110, 1,    1,    3, 1,   1.0881433,  -11.832635, 1.12, 0.95, 1.12, 0.95
  1685, 'BUS 1685    ',       110, 1,    1,    3, 1,     1.09838,  -12.730934, 1.12, 0.95, 1.12, 0.95
  1686, 'BUS 1686    ',       110, 1,    1,    3, 1,   1.0983385,  -12.743756, 1.12, 0.95, 1.12, 0.95
  1687, 'BUS 1687    ',       110, 2,    1,    3, 1,   1.0772172,  -15.506692, 1.12, 0.95, 1.12, 0.95
  1688, 'BUS 1688    ',       110, 2,    1,    3, 1,   1.0818089,  -15.436331, 1.12, 0.95, 1.12, 0.95
  1689, 'BUS 1689    ',       110, 1,    1,    3, 1,   1.0575026,  -18.310088, 1.12, 0.95, 1.12, 0.95
  1690, 'BUS 1690    ',       110, 1,    1,    3, 1,   1.0575009,  -18.309701, 1.12, 0.95, 1.12, 0.95
  1691, 'BUS 1691    ',       110, 1,    1,    3, 1,   1.0816697,  -13.452703, 1.12, 0.95, 1.12, 0.95
  1692, 'BUS 1692    ',       110, 1,    1,    3, 1,   1.0816632,  -13.441327, 1.12, 0.95, 1.12, 0.95
  1693, 'BUS 1693    ',       110, 1,    1,    3, 1,   1.0809312,  -15.524023, 1.12, 0.95, 1.12, 0.95
  1694, 'BUS 1694    ',       110, 1,    1,    3, 1,   1.0771279,  -15.588238, 1.12, 0.95, 1.12, 0.95
  1695, 'BUS 1695    ',       110, 1,    1,    3, 1,   1.0910148,  -12.098648, 1.12, 0.95, 1.12, 0.95
  1696, 'BUS 1696    ',       110, 1,    1,    3, 1,   1.0887584,  -8.5167038, 1.12, 0.95, 1.12, 0.95
  1697, 'BUS 1697    ',       110, 1,    1,    3, 1,   1.0685804,  -15.993341, 1.12, 0.95, 1.12, 0.95
  1698, 'BUS 1698    ',       110, 1,    1,    3, 1,   1.0685092,  -16.001186, 1.12, 0.95, 1.12, 0.95
  1699, 'BUS 1699    ',       110, 1,    1,    3, 1,   1.0898455,  -13.249733, 1.12, 0.95, 1.12, 0.95
  1700, 'BUS 1700    ',       110, 1,    1,    3, 1,   1.0898951,  -13.226655, 1.12, 0.95, 1.12, 0.95
  1701, 'BUS 1701    ',       110, 1,    1,    3, 1,   1.0875342,   -13.57168, 1.12, 0.95, 1.12, 0.95
  1702, 'BUS 1702    ',       110, 1,    1,    3, 1,   1.0797934,  -15.076153, 1.12, 0.95, 1.12, 0.95
  1703, 'BUS 1703    ',       110, 1,    1,    3, 1,   1.0880394,  -13.550166, 1.12, 0.95, 1.12, 0.95
  1704, 'BUS 1704    ',       110, 1,    1,    3, 1,   1.0804651,   -15.05342, 1.12, 0.95, 1.12, 0.95
  1705, 'BUS 1705    ',       110, 1,    1,    3, 1,   1.0946322,  -11.426964, 1.12, 0.95, 1.12, 0.95
  1706, 'BUS 1706    ',       110, 1,    1,    3, 1,   1.0934438,  -11.474264, 1.12, 0.95, 1.12, 0.95
  1707, 'BUS 1707    ',       110, 1,    1,    3, 1,   1.0949449,  -11.398051, 1.12, 0.95, 1.12, 0.95
  1708, 'BUS 1708    ',       110, 1,    1,    3, 1,   1.0697516,  -15.489414, 1.12, 0.95, 1.12, 0.95
  1709, 'BUS 1709    ',       110, 1,    1,    3, 1,   1.0697309,  -15.493499, 1.12, 0.95, 1.12, 0.95
  1710, 'BUS 1710    ',       110, 1,    1,    3, 1,   1.0970564,  -12.931702, 1.12, 0.95, 1.12, 0.95
  1711, 'BUS 1711    ',       110, 1,    1,    3, 1,   1.0970902,  -12.919723, 1.12, 0.95, 1.12, 0.95
  1712, 'BUS 1712    ',       110, 1,    1,    3, 1,   1.1000498,  -10.594663, 1.12, 0.95, 1.12, 0.95
  1713, 'BUS 1713    ',       110, 1,    1,    3, 1,   1.0998751,  -10.678451, 1.12, 0.95, 1.12, 0.95
  1714, 'BUS 1714    ',       110, 1,    1,    3, 1,   1.1005024,  -10.578049, 1.12, 0.95, 1.12, 0.95
  1715, 'BUS 1715    ',       110, 1,    1,    3, 1,   1.1001351,  -10.669792, 1.12, 0.95, 1.12, 0.95
  1716, 'BUS 1716    ',       110, 1,    1,    3, 1,   1.0904105,  -13.153489, 1.12, 0.95, 1.12, 0.95
  1717, 'BUS 1717    ',       110, 1,    1,    3, 1,   1.0903977,   -13.16724, 1.12, 0.95, 1.12, 0.95
  1718, 'BUS 1718    ',       110, 1,    1,    3, 1,   1.0732214,   -16.02931, 1.12, 0.95, 1.12, 0.95
  1719, 'BUS 1719    ',       110, 1,    1,    3, 1,   1.0731415,  -16.029949, 1.12, 0.95, 1.12, 0.95
  1720, 'BUS 1720    ',       110, 1,    1,    3, 1,   1.0910171,  -12.610204, 1.12, 0.95, 1.12, 0.95
  1721, 'BUS 1721    ',       110, 1,    1,    3, 1,   1.0910282,  -12.606798, 1.12, 0.95, 1.12, 0.95
  1722, 'BUS 1722    ',       110, 1,    1,    3, 1,   1.0838872,  -9.5030371, 1.12, 0.95, 1.12, 0.95
  1723, 'BUS 1723    ',       110, 1,    1,    3, 1,   1.0838958,  -9.5077051, 1.12, 0.95, 1.12, 0.95
  1724, 'BUS 1724    ',       110, 1,    1,    3, 1,   1.0954069,  -11.602241, 1.12, 0.95, 1.12, 0.95
  1725, 'BUS 1725    ',       110, 1,    1,    3, 1,   1.0952009,  -11.504193, 1.12, 0.95, 1.12, 0.95
  1726, 'BUS 1726    ',       110, 1,    1,    3, 1,   1.0954217,  -11.601304, 1.12, 0.95, 1.12, 0.95
  1727, 'BUS 1727    ',       110, 1,    1,    3, 1,   1.0953209,   -11.49465, 1.12, 0.95, 1.12, 0.95
  1728, 'BUS 1728    ',       110, 1,    1,    3, 1,   1.0662263,   -17.09544, 1.12, 0.95, 1.12, 0.95
  1729, 'BUS 1729    ',       110, 1,    1,    3, 1,   1.0662238,  -17.096401, 1.12, 0.95, 1.12, 0.95
  1730, 'BUS 1730    ',       110, 1,    1,    3, 1,   1.0989998,  -11.045163, 1.12, 0.95, 1.12, 0.95
  1731, 'BUS 1731    ',       110, 1,    1,    3, 1,   1.0989822,  -11.051219, 1.12, 0.95, 1.12, 0.95
  1732, 'BUS 1732    ',       110, 1,    1,    3, 1,   1.0893739,  -11.551355, 1.12, 0.95, 1.12, 0.95
  1733, 'BUS 1733    ',       110, 1,    1,    3, 1,   1.0893773,  -11.539458, 1.12, 0.95, 1.12, 0.95
  1734, 'BUS 1734    ',       110, 1,    1,    3, 1,   1.0954318,  -11.374053, 1.12, 0.95, 1.12, 0.95
  1735, 'BUS 1735    ',       110, 1,    1,    3, 1,   1.0704473,  -15.675564, 1.12, 0.95, 1.12, 0.95
  1736, 'BUS 1736    ',       110, 1,    1,    3, 1,   1.0923747,  -12.344036, 1.12, 0.95, 1.12, 0.95
  1737, 'BUS 1737    ',       110, 1,    1,    3, 1,   1.0869484,  -8.6822475, 1.12, 0.95, 1.12, 0.95
  1738, 'BUS 1738    ',       110, 1,    1,    3, 1,   1.0869448,  -8.6827648, 1.12, 0.95, 1.12, 0.95
  1739, 'BUS 1739    ',       110, 1,    1,    3, 1,   1.0871312,  -13.046929, 1.12, 0.95, 1.12, 0.95
  1740, 'BUS 1740    ',       110, 1,    1,    3, 1,   1.0884403,  -12.118938, 1.12, 0.95, 1.12, 0.95
  1741, 'BUS 1741    ',       110, 1,    1,    3, 1,   1.0510696,  -17.741897, 1.12, 0.95, 1.12, 0.95
  1742, 'BUS 1742    ',       110, 2,    1,    3, 1,   1.0511105,  -17.742083, 1.12, 0.95, 1.12, 0.95
  1743, 'BUS 1743    ',       110, 1,    1,    3, 1,   1.0927997,  -11.407088, 1.12, 0.95, 1.12, 0.95
  1744, 'BUS 1744    ',       110, 1,    1,    3, 1,   1.0924214,  -11.433004, 1.12, 0.95, 1.12, 0.95
  1745, 'BUS 1745    ',       110, 1,    1,    3, 1,   1.0465862,  -16.838437, 1.12, 0.95, 1.12, 0.95
  1746, 'BUS 1746    ',       110, 1,    1,    3, 1,   1.0467294,  -16.835838, 1.12, 0.95, 1.12, 0.95
  1747, 'BUS 1747    ',       110, 1,    1,    3, 1,   1.0890851,  -8.4336303, 1.12, 0.95, 1.12, 0.95
  1748, 'BUS 1748    ',       110, 1,    1,    3, 1,   1.0890686,  -8.4385126, 1.12, 0.95, 1.12, 0.95
  1749, 'BUS 1749    ',       110, 2,    1,    3, 1,    1.076296,   -15.34969, 1.12, 0.95, 1.12, 0.95
  1750, 'BUS 1750    ',       110, 1,    1,    3, 1,   1.0762913,  -15.364268, 1.12, 0.95, 1.12, 0.95
  1751, 'BUS 1751    ',       110, 1,    1,    3, 1,   1.0563237,  -18.200647, 1.12, 0.95, 1.12, 0.95
  1752, 'BUS 1752    ',       110, 1,    1,    3, 1,   1.0563404,   -18.19426, 1.12, 0.95, 1.12, 0.95
  1753, 'BUS 1753    ',       110, 1,    1,    3, 1,   1.0849827,  -13.231901, 1.12, 0.95, 1.12, 0.95
  1754, 'BUS 1754    ',       110, 1,    1,    3, 1,   1.0849895,   -13.22299, 1.12, 0.95, 1.12, 0.95
  1755, 'BUS 1755    ',       110, 1,    1,    3, 1,   1.0616215,  -16.856096, 1.12, 0.95, 1.12, 0.95
  1756, 'BUS 1756    ',       110, 1,    1,    3, 1,   1.0616606,  -16.846033, 1.12, 0.95, 1.12, 0.95
  1757, 'BUS 1757    ',       110, 1,    1,    3, 1,   1.0950744,  -7.1962502, 1.12, 0.95, 1.12, 0.95
  1758, 'BUS 1758    ',       110, 1,    1,    3, 1,   1.0949885,  -7.2258111, 1.12, 0.95, 1.12, 0.95
  1759, 'BUS 1759    ',       110, 1,    1,    3, 1,   1.0933168,  -13.642676, 1.12, 0.95, 1.12, 0.95
  1760, 'BUS 1760    ',       110, 2,    1,    3, 1,   1.0931699,  -13.658958, 1.12, 0.95, 1.12, 0.95
  1761, 'BUS 1761    ',       110, 1,    1,    3, 1,   1.0933653,  -7.7454249, 1.12, 0.95, 1.12, 0.95
  1762, 'BUS 1762    ',       110, 1,    1,    3, 1,   1.0932962,  -7.7445107, 1.12, 0.95, 1.12, 0.95
  1763, 'BUS 1763    ',       110, 1,    1,    3, 1,   1.0923638,  -12.343852, 1.12, 0.95, 1.12, 0.95
  1764, 'BUS 1764    ',       110, 1,    1,    3, 1,   1.0923961,  -12.344468, 1.12, 0.95, 1.12, 0.95
  1765, 'BUS 1765    ',       110, 1,    1,    3, 1,   1.0716799,  -16.097423, 1.12, 0.95, 1.12, 0.95
  1766, 'BUS 1766    ',       110, 1,    1,    3, 1,   1.0716158,  -16.110938, 1.12, 0.95, 1.12, 0.95
  1767, 'BUS 1767    ',       110, 1,    1,    3, 1,   1.0617736,  -16.154862, 1.12, 0.95, 1.12, 0.95
  1768, 'BUS 1768    ',       110, 1,    1,    3, 1,   1.0592074,  -16.022898, 1.12, 0.95, 1.12, 0.95
  1769, 'BUS 1769    ',       110, 1,    1,    3, 1,   1.0864205,  -12.670377, 1.12, 0.95, 1.12, 0.95
  1770, 'BUS 1770    ',       110, 1,    1,    3, 1,   1.0864372,  -12.678461, 1.12, 0.95, 1.12, 0.95
  1771, 'BUS 1771    ',       110, 1,    1,    3, 1,   1.0696148,  -15.425246, 1.12, 0.95, 1.12, 0.95
  1772, 'BUS 1772    ',       110, 1,    1,    3, 1,   1.0696156,  -15.422625, 1.12, 0.95, 1.12, 0.95
  1773, 'BUS 1773    ',       110, 1,    1,    3, 1,   1.0971674,  -11.263683, 1.12, 0.95, 1.12, 0.95
  1774, 'BUS 1774    ',       110, 2,    1,    3, 1,   1.0971963,  -11.259861, 1.12, 0.95, 1.12, 0.95
  1775, 'BUS 1775    ',       110, 1,    1,    3, 1,   1.0987271,  -11.152418, 1.12, 0.95, 1.12, 0.95
  1776, 'BUS 1776    ',       110, 1,    1,    3, 1,    1.098755,  -11.138535, 1.12, 0.95, 1.12, 0.95
  1777, 'BUS 1777    ',       110, 1,    1,    3, 1,   1.0620747,  -17.976056, 1.12, 0.95, 1.12, 0.95
  1778, 'BUS 1778    ',       110, 1,    1,    3, 1,   1.0620197,  -17.976968, 1.12, 0.95, 1.12, 0.95
  1779, 'BUS 1779    ',       110, 2,    1,    3, 1,   1.0896679,  -11.831779, 1.12, 0.95, 1.12, 0.95
  1780, 'BUS 1780    ',       110, 1,    1,    3, 1,   1.0897655,   -11.81762, 1.12, 0.95, 1.12, 0.95
  1781, 'BUS 1781    ',       110, 1,    1,    3, 1,   1.0965607,  -11.312526, 1.12, 0.95, 1.12, 0.95
  1782, 'BUS 1782    ',       110, 1,    1,    3, 1,   1.0965906,  -11.308705, 1.12, 0.95, 1.12, 0.95
  1783, 'BUS 1783    ',       110, 1,    1,    3, 1,   1.1012807,  -11.448447, 1.12, 0.95, 1.12, 0.95
  1784, 'BUS 1784    ',       110, 1,    1,    3, 1,   1.1014429,  -11.432245, 1.12, 0.95, 1.12, 0.95
  1785, 'BUS 1785    ',       110, 1,    1,    3, 1,   1.0965393,  -11.315268, 1.12, 0.95, 1.12, 0.95
  1786, 'BUS 1786    ',       110, 1,    1,    3, 1,   1.0965714,  -11.312183, 1.12, 0.95, 1.12, 0.95
  1787, 'BUS 1787    ',       110, 1,    1,    3, 1,   1.0908318,  -11.989542, 1.12, 0.95, 1.12, 0.95
  1788, 'BUS 1788    ',       110, 1,    1,    3, 1,   1.0908184,   -11.96022, 1.12, 0.95, 1.12, 0.95
  1789, 'BUS 1789    ',       110, 1,    1,    3, 1,   1.0911535,  -11.973857, 1.12, 0.95, 1.12, 0.95
  1790, 'BUS 1790    ',       110, 1,    1,    3, 1,   1.0911399,  -11.945204, 1.12, 0.95, 1.12, 0.95
  1791, 'BUS 1791    ',       110, 1,    1,    3, 1,   1.0601836,   -16.13546, 1.12, 0.95, 1.12, 0.95
  1792, 'BUS 1792    ',       110, 1,    1,    3, 1,    1.060235,  -16.141248, 1.12, 0.95, 1.12, 0.95
  1793, 'BUS 1793    ',       110, 1,    1,    3, 1,   1.0906249,   -8.337961, 1.12, 0.95, 1.12, 0.95
  1794, 'BUS 1794    ',       110, 1,    1,    3, 1,   1.0906361,  -8.3352114, 1.12, 0.95, 1.12, 0.95
  1795, 'BUS 1795    ',       110, 1,    1,    3, 1,   1.0637671,  -16.322227, 1.12, 0.95, 1.12, 0.95
  1796, 'BUS 1796    ',       110, 1,    1,    3, 1,   1.0635076,   -16.33688, 1.12, 0.95, 1.12, 0.95
  1797, 'BUS 1797    ',       110, 1,    1,    3, 1,   1.1033566,  -11.838739, 1.12, 0.95, 1.12, 0.95
  1798, 'BUS 1798    ',       110, 2,    1,    3, 1,   1.0975048,  -11.368377, 1.12, 0.95, 1.12, 0.95
  1799, 'BUS 1799    ',       110, 2,    1,    3, 1,   1.0835211,  -14.580846, 1.12, 0.95, 1.12, 0.95
  1800, 'BUS 1800    ',       110, 1,    1,    3, 1,   1.0833742,  -14.594949, 1.12, 0.95, 1.12, 0.95
  1801, 'BUS 1801    ',       110, 1,    1,    3, 1,   1.0837887,  -14.467417, 1.12, 0.95, 1.12, 0.95
  1802, 'BUS 1802    ',       110, 1,    1,    3, 1,    1.083747,  -14.478298, 1.12, 0.95, 1.12, 0.95
  1803, 'BUS 1803    ',       110, 1,    1,    3, 1,   1.0993267,  -10.715022, 1.12, 0.95, 1.12, 0.95
  1804, 'BUS 1804    ',       110, 1,    1,    3, 1,   1.0961597,  -11.337132, 1.12, 0.95, 1.12, 0.95
  1805, 'BUS 1805    ',       110, 1,    1,    3, 1,   1.0993558,  -10.713618, 1.12, 0.95, 1.12, 0.95
  1806, 'BUS 1806    ',       110, 1,    1,    3, 1,   1.0886528,  -12.839597, 1.12, 0.95, 1.12, 0.95
  1807, 'BUS 1807    ',       110, 1,    1,    3, 1,    1.088625,  -12.845122, 1.12, 0.95, 1.12, 0.95
  1808, 'BUS 1808    ',       110, 1,    1,    3, 1,   1.0834696,  -14.515078, 1.12, 0.95, 1.12, 0.95
  1809, 'BUS 1809    ',       110, 1,    1,    3, 1,   1.0809467,  -15.039015, 1.12, 0.95, 1.12, 0.95
  1810, 'BUS 1810    ',       110, 1,    1,    3, 1,   1.0605729,  -16.716078, 1.12, 0.95, 1.12, 0.95
  1811, 'BUS 1811    ',       110, 1,    1,    3, 1,   1.0606084,  -16.707411, 1.12, 0.95, 1.12, 0.95
  1812, 'BUS 1812    ',       110, 1,    1,    3, 1,   1.0851358,  -9.7068669, 1.12, 0.95, 1.12, 0.95
  1813, 'BUS 1813    ',       110, 1,    1,    3, 1,   1.0851358,  -9.7068669, 1.12, 0.95, 1.12, 0.95
  1814, 'BUS 1814    ',       110, 1,    1,    3, 1,   1.0804663,  -14.806315, 1.12, 0.95, 1.12, 0.95
  1815, 'BUS 1815    ',       110, 1,    1,    3, 1,    1.080323,  -14.829134, 1.12, 0.95, 1.12, 0.95
  1816, 'BUS 1816    ',       110, 1,    1,    3, 1,   1.0631498,  -16.312212, 1.12, 0.95, 1.12, 0.95
  1817, 'BUS 1817    ',       110, 1,    1,    3, 1,   1.0630517,  -16.319311, 1.12, 0.95, 1.12, 0.95
  1818, 'BUS 1818    ',       110, 1,    1,    3, 1,   1.0733183,  -15.876604, 1.12, 0.95, 1.12, 0.95
  1819, 'BUS 1819    ',       110, 1,    1,    3, 1,    1.073693,   -15.86107, 1.12, 0.95, 1.12, 0.95
  1820, 'BUS 1820    ',       110, 1,    1,    3, 1,   1.0887455,  -12.881743, 1.12, 0.95, 1.12, 0.95
  1821, 'BUS 1821    ',       110, 1,    1,    3, 1,   1.0887481,  -12.881596, 1.12, 0.95, 1.12, 0.95
  1822, 'BUS 1822    ',       110, 1,    1,    3, 1,   1.0768317,   -14.85998, 1.12, 0.95, 1.12, 0.95
  1823, 'BUS 1823    ',       110, 1,    1,    3, 1,   1.0758612,   -15.01881, 1.12, 0.95, 1.12, 0.95
  1824, 'BUS 1824    ',       110, 1,    1,    3, 1,   1.0760851,   -16.31412, 1.12, 0.95, 1.12, 0.95
  1825, 'BUS 1825    ',       110, 1,    1,    3, 1,   1.0761205,  -16.311506, 1.12, 0.95, 1.12, 0.95
  1826, 'BUS 1826    ',       110, 1,    1,    3, 1,   1.0911563,  -11.700642, 1.12, 0.95, 1.12, 0.95
  1827, 'BUS 1827    ',       110, 1,    1,    3, 1,   1.0911932,  -11.707321, 1.12, 0.95, 1.12, 0.95
  1828, 'BUS 1828    ',       110, 1,    1,    3, 1,   1.0782916,  -14.797764, 1.12, 0.95, 1.12, 0.95
  1829, 'BUS 1829    ',       110, 1,    1,    3, 1,   1.0782849,  -14.820195, 1.12, 0.95, 1.12, 0.95
  1830, 'BUS 1830    ',       110, 1,    1,    3, 1,   1.0791237,  -9.5195664, 1.12, 0.95, 1.12, 0.95
  1831, 'BUS 1831    ',       110, 1,    1,    3, 1,   1.0790436,  -9.5156349, 1.12, 0.95, 1.12, 0.95
  1832, 'BUS 1832    ',       110, 1,    1,    3, 1,   1.0995955,  -10.648701, 1.12, 0.95, 1.12, 0.95
  1833, 'BUS 1833    ',       110, 1,    1,    3, 1,   1.0964983,  -11.055969, 1.12, 0.95, 1.12, 0.95
  1834, 'BUS 1834    ',       110, 1,    1,    3, 1,   1.0965197,  -11.054256, 1.12, 0.95, 1.12, 0.95
  1835, 'BUS 1835    ',       110, 1,    1,    3, 1,    1.065471,  -17.168654, 1.12, 0.95, 1.12, 0.95
  1836, 'BUS 1836    ',       110, 1,    1,    3, 1,   1.0654796,  -17.167725, 1.12, 0.95, 1.12, 0.95
  1837, 'BUS 1837    ',       110, 1,    1,    3, 1,   1.0994089,  -11.728522, 1.12, 0.95, 1.12, 0.95
  1838, 'BUS 1838    ',       110, 1,    1,    3, 1,   1.0995122,  -11.729976, 1.12, 0.95, 1.12, 0.95
  1839, 'BUS 1839    ',       110, 1,    1,    3, 1,   1.0903217,  -12.683718, 1.12, 0.95, 1.12, 0.95
  1840, 'BUS 1840    ',       110, 1,    1,    3, 1,   1.0902797,  -12.685054, 1.12, 0.95, 1.12, 0.95
  1841, 'BUS 1841    ',       110, 2,    1,    3, 1,   1.1074873,   -10.76675, 1.12, 0.95, 1.12, 0.95
  1842, 'BUS 1842    ',       110, 1,    1,    3, 1,   1.1005234,  -12.839838, 1.12, 0.95, 1.12, 0.95
  1843, 'BUS 1843    ',       110, 2,    1,    3, 1,   1.1065323,  -11.874656, 1.12, 0.95, 1.12, 0.95
  1844, 'BUS 1844    ',       110, 1,    1,    3, 1,   1.0936065,  -11.462021, 1.12, 0.95, 1.12, 0.95
  1845, 'BUS 1845    ',       110, 1,    1,    3, 1,   1.0936729,  -11.453883, 1.12, 0.95, 1.12, 0.95
  1846, 'BUS 1846    ',       110, 1,    1,    3, 1,   1.0619588,  -16.429756, 1.12, 0.95, 1.12, 0.95
  1847, 'BUS 1847    ',       110, 2,    1,    3, 1,   1.0971332,  -11.387682, 1.12, 0.95, 1.12, 0.95
  1848, 'BUS 1848    ',       110, 1,    1,    3, 1,   1.0663761,  -16.657693, 1.12, 0.95, 1.12, 0.95
  1849, 'BUS 1849    ',       110, 2,    1,    3, 1,   1.0663541,  -16.671648, 1.12, 0.95, 1.12, 0.95
  1850, 'BUS 1850    ',       110, 1,    1,    3, 1,   1.0810605,  -15.047918, 1.12, 0.95, 1.12, 0.95
  1851, 'BUS 1851    ',       110, 1,    1,    3, 1,   1.0810544,  -15.047594, 1.12, 0.95, 1.12, 0.95
  1852, 'BUS 1852    ',       110, 2,    1,    3, 1,   1.0959707,  -11.150916, 1.12, 0.95, 1.12, 0.95
  1853, 'BUS 1853    ',       110, 1,    1,    3, 1,   1.0959495,   -11.15936, 1.12, 0.95, 1.12, 0.95
  1854, 'BUS 1854    ',       110, 1,    1,    3, 1,    1.084744,  -14.316691, 1.12, 0.95, 1.12, 0.95
  1855, 'BUS 1855    ',       110, 1,    1,    3, 1,     1.08473,  -14.323929, 1.12, 0.95, 1.12, 0.95
  1856, 'BUS 1856    ',       110, 1,    1,    3, 1,   1.0802603,  -14.607519, 1.12, 0.95, 1.12, 0.95
  1857, 'BUS 1857    ',       110, 1,    1,    3, 1,   1.0802463,  -14.614933, 1.12, 0.95, 1.12, 0.95
  1858, 'BUS 1858    ',       110, 1,    1,    3, 1,   1.0696688,  -15.413212, 1.12, 0.95, 1.12, 0.95
  1859, 'BUS 1859    ',       110, 1,    1,    3, 1,   1.0697019,  -15.403604, 1.12, 0.95, 1.12, 0.95
  1860, 'BUS 1860    ',       110, 1,    1,    3, 1,   1.0863099,  -13.336895, 1.12, 0.95, 1.12, 0.95
  1861, 'BUS 1861    ',       110, 1,    1,    3, 1,   1.0825835,  -14.937977, 1.12, 0.95, 1.12, 0.95
  1862, 'BUS 1862    ',       110, 1,    1,    3, 1,   1.1017749,  -10.383738, 1.12, 0.95, 1.12, 0.95
  1863, 'BUS 1863    ',       110, 1,    1,    3, 1,   1.0934448,  -11.440449, 1.12, 0.95, 1.12, 0.95
  1864, 'BUS 1864    ',       110, 1,    1,    3, 1,   1.1015569,  -11.512207, 1.12, 0.95, 1.12, 0.95
  1865, 'BUS 1865    ',       110, 2,    1,    3, 1,    1.051029,  -17.749611, 1.12, 0.95, 1.12, 0.95
  1866, 'BUS 1866    ',       110, 1,    1,    3, 1,   1.0510395,  -17.749738, 1.12, 0.95, 1.12, 0.95
  1867, 'BUS 1867    ',       110, 1,    1,    3, 1,   1.0567057,  -17.689565, 1.12, 0.95, 1.12, 0.95
  1868, 'BUS 1868    ',       110, 1,    1,    3, 1,    1.056752,  -17.680121, 1.12, 0.95, 1.12, 0.95
  1869, 'BUS 1869    ',       110, 1,    1,    3, 1,   1.0926147,  -11.783628, 1.12, 0.95, 1.12, 0.95
  1870, 'BUS 1870    ',       110, 1,    1,    3, 1,   1.0925329,  -11.795104, 1.12, 0.95, 1.12, 0.95
  1871, 'BUS 1871    ',       110, 1,    1,    3, 1,   1.0804482,  -14.902187, 1.12, 0.95, 1.12, 0.95
  1872, 'BUS 1872    ',       110, 1,    1,    3, 1,   1.0803112,  -14.914502, 1.12, 0.95, 1.12, 0.95
  1873, 'BUS 1873    ',       110, 1,    1,    3, 1,   1.0903165,  -13.766513, 1.12, 0.95, 1.12, 0.95
  1874, 'BUS 1874    ',       110, 1,    1,    3, 1,   1.0863952,  -12.339939, 1.12, 0.95, 1.12, 0.95
  1875, 'BUS 1875    ',       110, 1,    1,    3, 1,   1.0863653,  -12.346024, 1.12, 0.95, 1.12, 0.95
  1876, 'BUS 1876    ',       110, 1,    1,    3, 1,   1.0583958,  -16.457433, 1.12, 0.95, 1.12, 0.95
  1877, 'BUS 1877    ',       110, 2,    1,    3, 1,   1.0890877,  -12.694761, 1.12, 0.95, 1.12, 0.95
  1878, 'BUS 1878    ',       110, 2,    1,    3, 1,   1.0930536,  -11.620215, 1.12, 0.95, 1.12, 0.95
  1879, 'BUS 1879    ',       110, 1,    1,    3, 1,    1.089785,  -11.877933, 1.12, 0.95, 1.12, 0.95
  1880, 'BUS 1880    ',       110, 1,    1,    3, 1,   1.0980082,   -10.88053, 1.12, 0.95, 1.12, 0.95
  1881, 'BUS 1881    ',       110, 1,    1,    3, 1,    1.089789,  -11.877699, 1.12, 0.95, 1.12, 0.95
  1882, 'BUS 1882    ',       110, 1,    1,    3, 1,   1.0980142,  -10.880183, 1.12, 0.95, 1.12, 0.95
  1883, 'BUS 1883    ',       110, 1,    1,    3, 1,   1.0982496,   -10.74881, 1.12, 0.95, 1.12, 0.95
  1884, 'BUS 1884    ',       110, 1,    1,    3, 1,    1.098261,  -10.738666, 1.12, 0.95, 1.12, 0.95
  1885, 'BUS 1885    ',       110, 2,    1,    3, 1,   1.0991855,  -6.7693723, 1.12, 0.95, 1.12, 0.95
  1886, 'BUS 1886    ',       110, 1,    1,    3, 1,   1.0991313,  -6.7944111, 1.12, 0.95, 1.12, 0.95
  1887, 'BUS 1887    ',       110, 1,    1,    3, 1,   1.0890895,  -12.759293, 1.12, 0.95, 1.12, 0.95
  1888, 'BUS 1888    ',       110, 1,    1,    3, 1,   1.0891297,  -12.758903, 1.12, 0.95, 1.12, 0.95
  1889, 'BUS 1889    ',       110, 1,    1,    3, 1,   1.0720942,   -16.23148, 1.12, 0.95, 1.12, 0.95
  1890, 'BUS 1890    ',       110, 1,    1,    3, 1,    1.072113,  -16.222058, 1.12, 0.95, 1.12, 0.95
  1891, 'BUS 1891    ',       110, 1,    1,    3, 1,   1.0740295,  -15.734632, 1.12, 0.95, 1.12, 0.95
  1892, 'BUS 1892    ',       110, 1,    1,    3, 1,   1.0740119,  -15.733767, 1.12, 0.95, 1.12, 0.95
  1893, 'BUS 1893    ',       110, 1,    1,    3, 1,   1.0910312,  -12.096737, 1.12, 0.95, 1.12, 0.95
  1894, 'BUS 1894    ',       110, 1,    1,    3, 1,   1.0888563,  -8.5095499, 1.12, 0.95, 1.12, 0.95
  1895, 'BUS 1895    ',       110, 1,    1,    3, 1,   1.0940552,  -13.504503, 1.12, 0.95, 1.12, 0.95
  1896, 'BUS 1896    ',       110, 1,    1,    3, 1,   1.0939272,  -13.516997, 1.12, 0.95, 1.12, 0.95
  1897, 'BUS 1897    ',       110, 1,    1,    3, 1,   1.0776432,  -15.037518, 1.12, 0.95, 1.12, 0.95
  1898, 'BUS 1898    ',       110, 1,    1,    3, 1,   1.0776471,  -15.041185, 1.12, 0.95, 1.12, 0.95
  1899, 'BUS 1899    ',       110, 1,    1,    3, 1,   1.0837474,  -8.9063972, 1.12, 0.95, 1.12, 0.95
  1900, 'BUS 1900    ',       110, 1,    1,    3, 1,   1.0838064,  -8.9096501, 1.12, 0.95, 1.12, 0.95
  1901, 'BUS 1901    ',       110, 1,    1,    3, 1,   1.0858265,  -12.378146, 1.12, 0.95, 1.12, 0.95
  1902, 'BUS 1902    ',       110, 1,    1,    3, 1,   1.0858676,  -12.374863, 1.12, 0.95, 1.12, 0.95
  1903, 'BUS 1903    ',       110, 1,    1,    3, 1,   1.0944431,  -11.373668, 1.12, 0.95, 1.12, 0.95
  1904, 'BUS 1904    ',       110, 1,    1,    3, 1,   1.0944538,  -11.373015, 1.12, 0.95, 1.12, 0.95
  1905, 'BUS 1905    ',       110, 1,    1,    3, 1,   1.0749866,  -15.317251, 1.12, 0.95, 1.12, 0.95
  1906, 'BUS 1906    ',       110, 1,    1,    3, 1,   1.0748946,  -15.329068, 1.12, 0.95, 1.12, 0.95
  1907, 'BUS 1907    ',       110, 1,    1,    3, 1,   1.0686577,  -16.066857, 1.12, 0.95, 1.12, 0.95
  1908, 'BUS 1908    ',       110, 1,    1,    3, 1,   1.0686666,  -16.057762, 1.12, 0.95, 1.12, 0.95
  1909, 'BUS 1909    ',       110, 1,    1,    3, 1,   1.0859025,  -12.359371, 1.12, 0.95, 1.12, 0.95
  1910, 'BUS 1910    ',       110, 1,    1,    3, 1,   1.0859124,  -12.354782, 1.12, 0.95, 1.12, 0.95
  1911, 'BUS 1911    ',       110, 2,    1,    3, 1,   1.0845405,  -14.061382, 1.12, 0.95, 1.12, 0.95
  1912, 'BUS 1912    ',       110, 2,    1,    3, 1,   1.0845334,  -14.061384, 1.12, 0.95, 1.12, 0.95
  1913, 'BUS 1913    ',       110, 1,    1,    3, 1,   1.0845401,  -14.060934, 1.12, 0.95, 1.12, 0.95
  1914, 'BUS 1914    ',       110, 1,    1,    3, 1,   1.0845401,  -14.060934, 1.12, 0.95, 1.12, 0.95
  1915, 'BUS 1915    ',       110, 1,    1,    3, 1,   1.0902096,  -13.783159, 1.12, 0.95, 1.12, 0.95
  1916, 'BUS 1916    ',       110, 1,    1,    3, 1,   1.1055131,  -12.050493, 1.12, 0.95, 1.12, 0.95
  1917, 'BUS 1917    ',       110, 1,    1,    3, 1,   1.0903024,  -13.768248, 1.12, 0.95, 1.12, 0.95
  1918, 'BUS 1918    ',       110, 1,    1,    3, 1,   1.0862493,  -12.313017, 1.12, 0.95, 1.12, 0.95
  1919, 'BUS 1919    ',       110, 1,    1,    3, 1,    1.086281,  -12.299433, 1.12, 0.95, 1.12, 0.95
  1920, 'BUS 1920    ',       110, 1,    1,    3, 1,   1.0858694,  -12.363435, 1.12, 0.95, 1.12, 0.95
  1921, 'BUS 1921    ',       110, 1,    1,    3, 1,   1.0858811,  -12.360627, 1.12, 0.95, 1.12, 0.95
  1922, 'BUS 1922    ',       110, 1,    1,    3, 1,   1.0825788,  -13.225687, 1.12, 0.95, 1.12, 0.95
  1923, 'BUS 1923    ',       110, 1,    1,    3, 1,    1.082581,  -13.218308, 1.12, 0.95, 1.12, 0.95
  1924, 'BUS 1924    ',       110, 1,    1,    3, 1,   1.0950063,  -11.206034, 1.12, 0.95, 1.12, 0.95
  1925, 'BUS 1925    ',       110, 1,    1,    3, 1,    1.094512,   -11.24967, 1.12, 0.95, 1.12, 0.95
  1926, 'BUS 1926    ',       110, 1,    1,    3, 1,   1.0896476,  -13.944339, 1.12, 0.95, 1.12, 0.95
  1927, 'BUS 1927    ',       110, 1,    1,    3, 1,   1.0897415,  -13.928658, 1.12, 0.95, 1.12, 0.95
  1928, 'BUS 1928    ',       110, 1,    1,    3, 1,   1.0981944,  -10.853783, 1.12, 0.95, 1.12, 0.95
  1929, 'BUS 1929    ',       110, 1,    1,    3, 1,   1.0981537,   -10.86352, 1.12, 0.95, 1.12, 0.95
  1930, 'BUS 1930    ',       110, 2,    1,    3, 1,   1.0676088,  -17.014798, 1.12, 0.95, 1.12, 0.95
  1931, 'BUS 1931    ',       110, 1,    1,    3, 1,   1.0727509,  -16.542667, 1.12, 0.95, 1.12, 0.95
  1932, 'BUS 1932    ',       110, 2,    1,    4, 1,   1.1177457,  -11.889665, 1.12, 0.95, 1.12, 0.95
  1933, 'BUS 1933    ',       110, 2,    1,    4, 1,   1.1143591,  -12.273879, 1.12, 0.95, 1.12, 0.95
  1934, 'BUS 1934    ',       110, 1,    1,    4, 1,   1.1171542,  -11.939576, 1.12, 0.95, 1.12, 0.95
  1935, 'BUS 1935    ',       110, 1,    1,    4, 1,   1.1163517,  -12.016177, 1.12, 0.95, 1.12, 0.95
  1936, 'BUS 1936    ',       110, 1,    1,    4, 1,   1.0700491,  -24.683811, 1.12, 0.95, 1.12, 0.95
  1937, 'BUS 1937    ',       110, 1,    1,    4, 1,    1.075601,   -20.07812, 1.12, 0.95, 1.12, 0.95
  1938, 'BUS 1938    ',       110, 1,    1,    4, 1,   1.0671967,  -24.916125, 1.12, 0.95, 1.12, 0.95
  1939, 'BUS 1939    ',       110, 1,    1,    4, 1,   1.0549404,  -25.270878, 1.12, 0.95, 1.12, 0.95
  1940, 'BUS 1940    ',       110, 1,    1,    4, 1,   1.1004092,  -14.440199, 1.12, 0.95, 1.12, 0.95
  1941, 'BUS 1941    ',       110, 1,    1,    4, 1,   1.0757489,  -17.713021, 1.12, 0.95, 1.12, 0.95
  1942, 'BUS 1942    ',       110, 1,    1,    4, 1,   1.0757484,  -17.713019, 1.12, 0.95, 1.12, 0.95
  1943, 'BUS 1943    ',       110, 1,    1,    4, 1,   1.0594429,  -25.409379, 1.12, 0.95, 1.12, 0.95
  1944, 'BUS 1944    ',       110, 1,    1,    4, 1,   1.0783753,  -14.998892, 1.12, 0.95, 1.12, 0.95
  1945, 'BUS 1945    ',       110, 1,    1,    4, 1,   1.0530066,  -25.380662, 1.12, 0.95, 1.12, 0.95
  1946, 'BUS 1946    ',       110, 1,    1,    4, 1,   1.0698677,  -25.081449, 1.12, 0.95, 1.12, 0.95
  1947, 'BUS 1947    ',       110, 1,    1,    4, 1,   1.0698744,  -25.092412, 1.12, 0.95, 1.12, 0.95
  1948, 'BUS 1948    ',       110, 1,    1,    4, 1,   1.0655568,  -25.006466, 1.12, 0.95, 1.12, 0.95
  1949, 'BUS 1949    ',       110, 2,    1,    4, 1,   1.0832249,  -15.351646, 1.12, 0.95, 1.12, 0.95
  1950, 'BUS 1950    ',       110, 1,    1,    4, 1,    1.083216,  -15.357535, 1.12, 0.95, 1.12, 0.95
  1951, 'BUS 1951    ',       110, 1,    1,    4, 1,   1.0823933,  -15.443272, 1.12, 0.95, 1.12, 0.95
  1952, 'BUS 1952    ',       110, 2,    1,    4, 1,   1.0791545,  -17.070768, 1.12, 0.95, 1.12, 0.95
  1953, 'BUS 1953    ',       110, 1,    1,    4, 1,   1.0791484,  -17.072249, 1.12, 0.95, 1.12, 0.95
  1954, 'BUS 1954    ',       110, 1,    1,    4, 1,   1.0685334,  -25.227914, 1.12, 0.95, 1.12, 0.95
  1955, 'BUS 1955    ',       110, 1,    1,    4, 1,   1.0746342,  -17.905008, 1.12, 0.95, 1.12, 0.95
  1956, 'BUS 1956    ',       110, 1,    1,    4, 1,   1.0738096,  -17.955633, 1.12, 0.95, 1.12, 0.95
  1957, 'BUS 1957    ',       110, 1,    1,    4, 1,   1.0481394,  -21.815387, 1.12, 0.95, 1.12, 0.95
  1958, 'BUS 1958    ',       110, 1,    1,    4, 1,   1.0486746,  -24.490006, 1.12, 0.95, 1.12, 0.95
  1959, 'BUS 1959    ',       110, 1,    1,    4, 1,   1.0488893,  -26.160933, 1.12, 0.95, 1.12, 0.95
  1960, 'BUS 1960    ',       110, 1,    1,    4, 1,   1.0552035,   -22.47285, 1.12, 0.95, 1.12, 0.95
  1961, 'BUS 1961    ',       110, 1,    1,    4, 1,   1.0703902,  -23.452408, 1.12, 0.95, 1.12, 0.95
  1962, 'BUS 1962    ',       110, 2,    1,    4, 1,   1.0835389,  -14.813407, 1.12, 0.95, 1.12, 0.95
  1963, 'BUS 1963    ',       110, 1,    1,    4, 1,   1.0792061,  -17.681956, 1.12, 0.95, 1.12, 0.95
  1964, 'BUS 1964    ',       110, 1,    1,    4, 1,   1.0688765,  -23.637077, 1.12, 0.95, 1.12, 0.95
  1965, 'BUS 1965    ',       110, 1,    1,    4, 1,   1.0706662,  -25.732764, 1.12, 0.95, 1.12, 0.95
  1966, 'BUS 1966    ',       110, 1,    1,    4, 1,   1.0490496,  -24.907614, 1.12, 0.95, 1.12, 0.95
  1967, 'BUS 1967    ',       110, 2,    1,    4, 1,   1.0714354,  -17.878291, 1.12, 0.95, 1.12, 0.95
  1968, 'BUS 1968    ',       110, 1,    1,    4, 1,   1.0714351,   -17.87829, 1.12, 0.95, 1.12, 0.95
  1969, 'BUS 1969    ',       110, 2,    1,    4, 1,   1.0816473,  -13.399441, 1.12, 0.95, 1.12, 0.95
  1970, 'BUS 1970    ',       110, 2,    1,    4, 1,   1.0829452,  -14.253947, 1.12, 0.95, 1.12, 0.95
  1971, 'BUS 1971    ',       110, 1,    1,    4, 1,   1.1075206,   -13.63376, 1.12, 0.95, 1.12, 0.95
  1972, 'BUS 1972    ',       110, 1,    1,    4, 1,   1.0541846,  -28.318733, 1.12, 0.95, 1.12, 0.95
  1973, 'BUS 1973    ',       110, 1,    1,    4, 1,   1.0638642,   -24.79794, 1.12, 0.95, 1.12, 0.95
  1974, 'BUS 1974    ',       110, 1,    1,    4, 1,   1.0735721,  -17.958377, 1.12, 0.95, 1.12, 0.95
  1975, 'BUS 1975    ',       110, 1,    1,    4, 1,   1.0667619,  -26.556184, 1.12, 0.95, 1.12, 0.95
  1976, 'BUS 1976    ',       110, 1,    1,    4, 1,   1.0792855,  -21.838369, 1.12, 0.95, 1.12, 0.95
  1977, 'BUS 1977    ',       110, 1,    1,    4, 1,   1.0786234,  -15.710571, 1.12, 0.95, 1.12, 0.95
  1978, 'BUS 1978    ',       110, 1,    1,    4, 1,   1.0716118,   -24.42856, 1.12, 0.95, 1.12, 0.95
  1979, 'BUS 1979    ',       110, 1,    1,    4, 1,    1.080132,  -17.532924, 1.12, 0.95, 1.12, 0.95
  1980, 'BUS 1980    ',       110, 1,    1,    4, 1,    1.080132,  -17.532924, 1.12, 0.95, 1.12, 0.95
  1981, 'BUS 1981    ',       110, 1,    1,    4, 1,   1.0749621,  -17.841527, 1.12, 0.95, 1.12, 0.95
  1982, 'BUS 1982    ',       110, 1,    1,    4, 1,   1.0762242,  -15.566618, 1.12, 0.95, 1.12, 0.95
  1983, 'BUS 1983    ',       110, 1,    1,    4, 1,   1.0834501,  -15.386465, 1.12, 0.95, 1.12, 0.95
  1984, 'BUS 1984    ',       110, 1,    1,    4, 1,   1.0578567,  -27.329468, 1.12, 0.95, 1.12, 0.95
  1985, 'BUS 1985    ',       110, 1,    1,    4, 1,   1.0698582,  -24.786666, 1.12, 0.95, 1.12, 0.95
  1986, 'BUS 1986    ',       110, 1,    1,    4, 1,   1.0546012,  -25.439632, 1.12, 0.95, 1.12, 0.95
  1987, 'BUS 1987    ',       110, 1,    1,    4, 1,   1.0721384,  -24.500538, 1.12, 0.95, 1.12, 0.95
  1988, 'BUS 1988    ',       110, 1,    1,    4, 1,   1.0720845,  -24.512849, 1.12, 0.95, 1.12, 0.95
  1989, 'BUS 1989    ',       110, 1,    1,    4, 1,   1.0506885,  -28.479722, 1.12, 0.95, 1.12, 0.95
  1990, 'BUS 1990    ',       110, 1,    1,    4, 1,   1.0580563,  -25.492897, 1.12, 0.95, 1.12, 0.95
  1991, 'BUS 1991    ',       110, 1,    1,    4, 1,   1.0716132,  -23.643847, 1.12, 0.95, 1.12, 0.95
  1992, 'BUS 1992    ',       110, 1,    1,    4, 1,   1.0976348,  -15.710503, 1.12, 0.95, 1.12, 0.95
  1993, 'BUS 1993    ',       110, 1,    1,    4, 1,   1.0595189,  -27.339864, 1.12, 0.95, 1.12, 0.95
  1994, 'BUS 1994    ',       110, 1,    1,    4, 1,   1.0569099,  -25.774891, 1.12, 0.95, 1.12, 0.95
  1995, 'BUS 1995    ',       110, 1,    1,    4, 1,   1.0581313,  -27.148476, 1.12, 0.95, 1.12, 0.95
  1996, 'BUS 1996    ',       110, 2,    1,    4, 1,   1.0689279,  -23.620601, 1.12, 0.95, 1.12, 0.95
  1997, 'BUS 1997    ',       110, 1,    1,    4, 1,   1.0689279,  -23.620601, 1.12, 0.95, 1.12, 0.95
  1998, 'BUS 1998    ',       110, 1,    1,    4, 1,   1.0637161,  -26.512357, 1.12, 0.95, 1.12, 0.95
  1999, 'BUS 1999    ',       110, 1,    1,    4, 1,   1.0637162,  -26.513506, 1.12, 0.95, 1.12, 0.95
  2000, 'BUS 2000    ',       110, 1,    1,    4, 1,   1.0621675,  -27.020471, 1.12, 0.95, 1.12, 0.95
  2001, 'BUS 2001    ',       110, 1,    1,    4, 1,   1.0663175,  -18.562745, 1.12, 0.95, 1.12, 0.95
  2002, 'BUS 2002    ',       110, 2,    1,    4, 1,   1.0582674,  -24.686322, 1.12, 0.95, 1.12, 0.95
  2003, 'BUS 2003    ',       110, 1,    1,    4, 1,   1.0582674,  -24.686322, 1.12, 0.95, 1.12, 0.95
  2004, 'BUS 2004    ',       110, 1,    1,    4, 1,    1.075604,  -17.974718, 1.12, 0.95, 1.12, 0.95
  2005, 'BUS 2005    ',       110, 1,    1,    4, 1,   1.0789853,  -17.040337, 1.12, 0.95, 1.12, 0.95
  2006, 'BUS 2006    ',       110, 2,    1,    4, 1,   1.0712903,  -24.378414, 1.12, 0.95, 1.12, 0.95
  2007, 'BUS 2007    ',       110, 2,    1,    4, 1,   1.0715161,  -24.416714, 1.12, 0.95, 1.12, 0.95
  2008, 'BUS 2008    ',       110, 1,    1,    4, 1,   1.0700203,  -24.962747, 1.12, 0.95, 1.12, 0.95
  2009, 'BUS 2009    ',       110, 1,    1,    4, 1,   1.0629873,  -27.519139, 1.12, 0.95, 1.12, 0.95
  2010, 'BUS 2010    ',       110, 1,    1,    4, 1,   1.0727282,  -25.113858, 1.12, 0.95, 1.12, 0.95
  2011, 'BUS 2011    ',       110, 1,    1,    4, 1,   1.0635891,  -25.645408, 1.12, 0.95, 1.12, 0.95
  2012, 'BUS 2012    ',       110, 2,    1,    4, 1,   1.0561479,  -28.737314, 1.12, 0.95, 1.12, 0.95
  2013, 'BUS 2013    ',       110, 1,    1,    4, 1,   1.0497604,  -25.657159, 1.12, 0.95, 1.12, 0.95
  2014, 'BUS 2014    ',       110, 1,    1,    4, 1,   1.0495682,  -25.666162, 1.12, 0.95, 1.12, 0.95
  2015, 'BUS 2015    ',       110, 1,    1,    4, 1,   1.0721882,  -24.504653, 1.12, 0.95, 1.12, 0.95
  2016, 'BUS 2016    ',       110, 2,    1,    4, 1,   1.0697951,  -24.953548, 1.12, 0.95, 1.12, 0.95
  2017, 'BUS 2017    ',       110, 1,    1,    4, 1,   1.0697788,  -24.966345, 1.12, 0.95, 1.12, 0.95
  2018, 'BUS 2018    ',       110, 2,    1,    4, 1,   1.0575051,  -23.059913, 1.12, 0.95, 1.12, 0.95
  2019, 'BUS 2019    ',       110, 2,    1,    4, 1,   1.0773241,  -23.682665, 1.12, 0.95, 1.12, 0.95
  2020, 'BUS 2020    ',       110, 2,    1,    4, 1,   1.0699014,  -24.548891, 1.12, 0.95, 1.12, 0.95
  2021, 'BUS 2021    ',       110, 1,    1,    4, 1,   1.0440706,  -27.076358, 1.12, 0.95, 1.12, 0.95
  2022, 'BUS 2022    ',       110, 1,    1,    4, 1,   1.0708004,  -24.480354, 1.12, 0.95, 1.12, 0.95
  2023, 'BUS 2023    ',       110, 1,    1,    4, 1,   1.0708206,  -24.475068, 1.12, 0.95, 1.12, 0.95
  2024, 'BUS 2024    ',       110, 1,    1,    4, 1,   1.0744785,  -16.628949, 1.12, 0.95, 1.12, 0.95
  2025, 'BUS 2025    ',       110, 1,    1,    4, 1,   1.0681509,   -26.23922, 1.12, 0.95, 1.12, 0.95
  2026, 'BUS 2026    ',       110, 1,    1,    4, 1,   1.0732826,  -17.988655, 1.12, 0.95, 1.12, 0.95
  2027, 'BUS 2027    ',       110, 1,    1,    4, 1,    1.066112,  -24.072056, 1.12, 0.95, 1.12, 0.95
  2028, 'BUS 2028    ',       110, 1,    1,    4, 1,   1.0719254,  -18.173549, 1.12, 0.95, 1.12, 0.95
  2029, 'BUS 2029    ',       110, 1,    1,    4, 1,   1.0719253,  -18.173548, 1.12, 0.95, 1.12, 0.95
  2030, 'BUS 2030    ',       110, 1,    1,    4, 1,   1.0722474,  -24.369593, 1.12, 0.95, 1.12, 0.95
  2031, 'BUS 2031    ',       110, 1,    1,    4, 1,   1.0733625,  -24.281098, 1.12, 0.95, 1.12, 0.95
  2032, 'BUS 2032    ',       110, 2,    1,    4, 1,   1.0565483,  -21.935339, 1.12, 0.95, 1.12, 0.95
  2033, 'BUS 2033    ',       110, 1,    1,    4, 1,   1.0564711,  -25.113186, 1.12, 0.95, 1.12, 0.95
  2034, 'BUS 2034    ',       110, 1,    1,    4, 1,   1.0513179,  -25.578208, 1.12, 0.95, 1.12, 0.95
  2035, 'BUS 2035    ',       110, 1,    1,    4, 1,   1.0701509,  -24.527575, 1.12, 0.95, 1.12, 0.95
  2036, 'BUS 2036    ',       110, 1,    1,    4, 1,   1.0501413,  -26.258119, 1.12, 0.95, 1.12, 0.95
  2037, 'BUS 2037    ',       110, 1,    1,    4, 1,   1.0665958,   -20.21602, 1.12, 0.95, 1.12, 0.95
  2038, 'BUS 2038    ',       110, 1,    1,    4, 1,    1.066611,  -20.233462, 1.12, 0.95, 1.12, 0.95
  2039, 'BUS 2039    ',       110, 1,    1,    4, 1,   1.0481572,  -24.197958, 1.12, 0.95, 1.12, 0.95
  2040, 'BUS 2040    ',       110, 2,    1,    4, 1,   1.0573565,   -22.37395, 1.12, 0.95, 1.12, 0.95
  2041, 'BUS 2041    ',       110, 1,    1,    4, 1,    1.049861,  -24.393051, 1.12, 0.95, 1.12, 0.95
  2042, 'BUS 2042    ',       110, 1,    1,    4, 1,   1.0452783,  -24.683309, 1.12, 0.95, 1.12, 0.95
  2043, 'BUS 2043    ',       110, 1,    1,    4, 1,   1.0553626,  -22.652953, 1.12, 0.95, 1.12, 0.95
  2044, 'BUS 2044    ',       110, 2,    1,    4, 1,   1.0681954,  -17.813568, 1.12, 0.95, 1.12, 0.95
  2045, 'BUS 2045    ',       110, 1,    1,    4, 1,   1.0680589,  -17.826026, 1.12, 0.95, 1.12, 0.95
  2046, 'BUS 2046    ',       110, 2,    1,    4, 1,   1.1075062,  -15.782547, 1.12, 0.95, 1.12, 0.95
  2047, 'BUS 2047    ',       110, 1,    1,    4, 1,   1.1072177,  -15.813072, 1.12, 0.95, 1.12, 0.95
  2048, 'BUS 2048    ',       110, 1,    1,    4, 1,   1.0835152,  -13.494147, 1.12, 0.95, 1.12, 0.95
  2049, 'BUS 2049    ',       110, 1,    1,    4, 1,   1.0821084,  -14.546988, 1.12, 0.95, 1.12, 0.95
  2050, 'BUS 2050    ',       110, 1,    1,    4, 1,   1.0631856,  -24.887434, 1.12, 0.95, 1.12, 0.95
  2051, 'BUS 2051    ',       110, 2,    1,    4, 1,    1.076429,  -17.709411, 1.12, 0.95, 1.12, 0.95
  2052, 'BUS 2052    ',       110, 1,    1,    4, 1,   1.0764269,  -17.710274, 1.12, 0.95, 1.12, 0.95
  2053, 'BUS 2053    ',       110, 1,    1,    4, 1,   1.0485088,  -25.856844, 1.12, 0.95, 1.12, 0.95
  2054, 'BUS 2054    ',       110, 1,    1,    4, 1,   1.0770657,  -23.741318, 1.12, 0.95, 1.12, 0.95
  2055, 'BUS 2055    ',       110, 1,    1,    4, 1,   1.0802055,  -14.667779, 1.12, 0.95, 1.12, 0.95
  2056, 'BUS 2056    ',       110, 1,    1,    4, 1,   1.0781976,  -17.796835, 1.12, 0.95, 1.12, 0.95
  2057, 'BUS 2057    ',       110, 1,    1,    4, 1,   1.0706909,   -25.25347, 1.12, 0.95, 1.12, 0.95
  2058, 'BUS 2058    ',       110, 1,    1,    4, 1,   1.1001579,  -19.782443, 1.12, 0.95, 1.12, 0.95
  2059, 'BUS 2059    ',       110, 2,    1,    4, 1,   1.0702339,  -18.724765, 1.12, 0.95, 1.12, 0.95
  2060, 'BUS 2060    ',       110, 1,    1,    4, 1,   1.0714238,   -18.82585, 1.12, 0.95, 1.12, 0.95
  2061, 'BUS 2061    ',       110, 2,    1,    4, 1,   1.0510057,  -29.182904, 1.12, 0.95, 1.12, 0.95
  2062, 'BUS 2062    ',       110, 1,    1,    4, 1,   1.1135447,  -12.236604, 1.12, 0.95, 1.12, 0.95
  2063, 'BUS 2063    ',       110, 2,    1,    4, 1,   1.0684793,  -17.981881, 1.12, 0.95, 1.12, 0.95
  2064, 'BUS 2064    ',       110, 1,    1,    4, 1,   1.0791414,  -17.695094, 1.12, 0.95, 1.12, 0.95
  2065, 'BUS 2065    ',       110, 1,    1,    4, 1,    1.079845,  -17.576283, 1.12, 0.95, 1.12, 0.95
  2066, 'BUS 2066    ',       110, 1,    1,    4, 1,   1.0997815,  -15.146074, 1.12, 0.95, 1.12, 0.95
  2067, 'BUS 2067    ',       110, 2,    1,    4, 1,   1.0749394,  -17.997838, 1.12, 0.95, 1.12, 0.95
  2068, 'BUS 2068    ',       110, 2,    1,    4, 1,    1.100819,   -14.90404, 1.12, 0.95, 1.12, 0.95
  2069, 'BUS 2069    ',       110, 1,    1,    4, 1,   1.0713405,  -16.602474, 1.12, 0.95, 1.12, 0.95
  2070, 'BUS 2070    ',       110, 1,    1,    4, 1,   1.0978261,   -15.68162, 1.12, 0.95, 1.12, 0.95
  2071, 'BUS 2071    ',       110, 1,    1,    4, 1,   1.0995154,  -19.796914, 1.12, 0.95, 1.12, 0.95
  2072, 'BUS 2072    ',       110, 2,    1,    4, 1,   1.0600882,  -24.749146, 1.12, 0.95, 1.12, 0.95
  2073, 'BUS 2073    ',       110, 1,    1,    4, 1,   1.0910935,  -21.170811, 1.12, 0.95, 1.12, 0.95
  2074, 'BUS 2074    ',       110, 1,    1,    4, 1,   1.1138644,  -15.998552, 1.12, 0.95, 1.12, 0.95
  2075, 'BUS 2075    ',       110, 1,    1,    4, 1,   1.0677983,  -18.355667, 1.12, 0.95, 1.12, 0.95
  2076, 'BUS 2076    ',       110, 2,    1,    4, 1,   1.0677831,  -18.356679, 1.12, 0.95, 1.12, 0.95
  2077, 'BUS 2077    ',       110, 1,    1,    4, 1,   1.0654896,  -25.798514, 1.12, 0.95, 1.12, 0.95
  2078, 'BUS 2078    ',       110, 1,    1,    4, 1,   1.0732439,  -16.813826, 1.12, 0.95, 1.12, 0.95
  2079, 'BUS 2079    ',       110, 1,    1,    4, 1,   1.0778812,   -10.81254, 1.12, 0.95, 1.12, 0.95
  2080, 'BUS 2080    ',       110, 1,    1,    4, 1,   1.0494032,  -25.570326, 1.12, 0.95, 1.12, 0.95
  2081, 'BUS 2081    ',       110, 1,    1,    4, 1,   1.0800592,  -13.778938, 1.12, 0.95, 1.12, 0.95
  2082, 'BUS 2082    ',       110, 1,    1,    4, 1,   1.0793955,  -14.833827, 1.12, 0.95, 1.12, 0.95
  2083, 'BUS 2083    ',       110, 2,    1,    4, 1,   1.0314873,  -25.777803, 1.12, 0.95, 1.12, 0.95
  2084, 'BUS 2084    ',       110, 1,    1,    4, 1,   1.0454375,  -23.333166, 1.12, 0.95, 1.12, 0.95
  2085, 'BUS 2085    ',       110, 1,    1,    4, 1,   1.0408688,  -25.254927, 1.12, 0.95, 1.12, 0.95
  2086, 'BUS 2086    ',       110, 1,    1,    4, 1,   1.0573601,  -20.647415, 1.12, 0.95, 1.12, 0.95
  2087, 'BUS 2087    ',       110, 1,    1,    4, 1,   1.0993219,  -14.323389, 1.12, 0.95, 1.12, 0.95
  2088, 'BUS 2088    ',       110, 1,    1,    4, 1,   1.0441726,  -24.884232, 1.12, 0.95, 1.12, 0.95
  2089, 'BUS 2089    ',       110, 1,    1,    4, 1,   1.0335735,  -25.647917, 1.12, 0.95, 1.12, 0.95
  2090, 'BUS 2090    ',       110, 1,    1,    4, 1,   1.0681753,  -18.511299, 1.12, 0.95, 1.12, 0.95
  2091, 'BUS 2091    ',       110, 1,    1,    4, 1,   1.0594992,  -28.219531, 1.12, 0.95, 1.12, 0.95
  2092, 'BUS 2092    ',       110, 1,    1,    4, 1,   1.0600287,  -24.445894, 1.12, 0.95, 1.12, 0.95
  2093, 'BUS 2093    ',       110, 1,    1,    4, 1,   1.1139079,   -15.99282, 1.12, 0.95, 1.12, 0.95
  2094, 'BUS 2094    ',       110, 1,    1,    4, 1,   1.1013272,  -14.457356, 1.12, 0.95, 1.12, 0.95
  2095, 'BUS 2095    ',       110, 2,    1,    4, 1,   1.1070614,  -15.711784, 1.12, 0.95, 1.12, 0.95
  2096, 'BUS 2096    ',       110, 2,    1,    4, 1,   1.0970983,    -20.1415, 1.12, 0.95, 1.12, 0.95
  2097, 'BUS 2097    ',       110, 1,    1,    4, 1,   1.1068207,  -15.840591, 1.12, 0.95, 1.12, 0.95
  2098, 'BUS 2098    ',        15, 2,    1,    4, 1,   1.0318235,  -16.105791, 1.12, 0.95, 1.12, 0.95
  2099, 'BUS 2099    ',       110, 1,    1,    4, 1,   1.0702559,  -18.254186, 1.12, 0.95, 1.12, 0.95
  2100, 'BUS 2100    ',       110, 1,    1,    4, 1,   1.0763377,  -17.866101, 1.12, 0.95, 1.12, 0.95
  2101, 'BUS 2101    ',       110, 2,    1,    4, 1,    1.045691,  -23.264278, 1.12, 0.95, 1.12, 0.95
  2102, 'BUS 2102    ',       110, 1,    1,    4, 1,   1.0462886,  -23.241514, 1.12, 0.95, 1.12, 0.95
  2103, 'BUS 2103    ',       110, 1,    1,    4, 1,   1.0449451,  -24.837873, 1.12, 0.95, 1.12, 0.95
  2104, 'BUS 2104    ',       110, 1,    1,    4, 1,   1.0444134,   -24.87936, 1.12, 0.95, 1.12, 0.95
  2105, 'BUS 2105    ',       110, 1,    1,    4, 1,   1.0995661,  -14.382208, 1.12, 0.95, 1.12, 0.95
  2106, 'BUS 2106    ',       110, 1,    1,    4, 1,   1.0424709,  -25.004856, 1.12, 0.95, 1.12, 0.95
  2107, 'BUS 2107    ',       110, 1,    1,    4, 1,   1.0424984,  -25.001043, 1.12, 0.95, 1.12, 0.95
  2108, 'BUS 2108    ',       110, 1,    1,    4, 1,   1.0690404,  -23.655847, 1.12, 0.95, 1.12, 0.95
  2109, 'BUS 2109    ',       110, 1,    1,    4, 1,   1.0511665,  -21.914146, 1.12, 0.95, 1.12, 0.95
  2110, 'BUS 2110    ',       110, 1,    1,    4, 1,   1.0809493,  -15.590009, 1.12, 0.95, 1.12, 0.95
  2111, 'BUS 2111    ',       110, 1,    1,    4, 1,   1.0809704,  -15.586463, 1.12, 0.95, 1.12, 0.95
  2112, 'BUS 2112    ',       110, 1,    1,    4, 1,    1.044746,  -23.182946, 1.12, 0.95, 1.12, 0.95
  2113, 'BUS 2113    ',       110, 1,    1,    4, 1,    1.043917,  -24.921435, 1.12, 0.95, 1.12, 0.95
  2114, 'BUS 2114    ',       110, 1,    1,    4, 1,   1.0476956,   -22.78306, 1.12, 0.95, 1.12, 0.95
  2115, 'BUS 2115    ',       110, 1,    1,    4, 1,   1.0440225,  -24.916047, 1.12, 0.95, 1.12, 0.95
  2116, 'BUS 2116    ',       110, 1,    1,    4, 1,   1.0747817,  -15.801324, 1.12, 0.95, 1.12, 0.95
  2117, 'BUS 2117    ',       110, 1,    1,    4, 1,   1.0481121,  -22.604188, 1.12, 0.95, 1.12, 0.95
  2118, 'BUS 2118    ',       110, 1,    1,    4, 1,   1.0481811,  -22.616511, 1.12, 0.95, 1.12, 0.95
  2119, 'BUS 2119    ',       110, 1,    1,    4, 1,   1.0457945,  -23.121386, 1.12, 0.95, 1.12, 0.95
  2120, 'BUS 2120    ',       110, 1,    1,    4, 1,   1.0445669,  -24.883653, 1.12, 0.95, 1.12, 0.95
  2121, 'BUS 2121    ',       110, 1,    1,    4, 1,   1.0467869,  -24.634419, 1.12, 0.95, 1.12, 0.95
  2122, 'BUS 2122    ',       110, 1,    1,    4, 1,   1.1080002,   -12.70025, 1.12, 0.95, 1.12, 0.95
  2123, 'BUS 2123    ',       110, 2,    1,    4, 1,   1.0500437,   -26.23389, 1.12, 0.95, 1.12, 0.95
  2124, 'BUS 2124    ',       110, 1,    1,    4, 1,   1.0475821,  -23.723101, 1.12, 0.95, 1.12, 0.95
  2125, 'BUS 2125    ',       110, 1,    1,    4, 1,   1.0476665,  -23.734663, 1.12, 0.95, 1.12, 0.95
  2126, 'BUS 2126    ',       110, 1,    1,    4, 1,   1.0436382,  -24.902045, 1.12, 0.95, 1.12, 0.95
  2127, 'BUS 2127    ',       110, 1,    1,    4, 1,   1.0460487,  -23.298321, 1.12, 0.95, 1.12, 0.95
  2128, 'BUS 2128    ',       110, 2,    1,    4, 1,     1.06518,  -18.609438, 1.12, 0.95, 1.12, 0.95
  2129, 'BUS 2129    ',       110, 1,    1,    4, 1,    1.066463,  -18.193339, 1.12, 0.95, 1.12, 0.95
  2130, 'BUS 2130    ',       110, 1,    1,    4, 1,   1.0692019,  -25.322867, 1.12, 0.95, 1.12, 0.95
  2131, 'BUS 2131    ',       110, 1,    1,    4, 1,   1.0665264,  -18.158453, 1.12, 0.95, 1.12, 0.95
  2132, 'BUS 2132    ',       110, 1,    1,    4, 1,   1.0656555,  -18.639847, 1.12, 0.95, 1.12, 0.95
  2133, 'BUS 2133    ',       110, 1,    1,    4, 1,   1.0656532,  -18.641195, 1.12, 0.95, 1.12, 0.95
  2134, 'BUS 2134    ',       110, 1,    1,    4, 1,   1.0733082,  -15.757474, 1.12, 0.95, 1.12, 0.95
  2135, 'BUS 2135    ',       110, 1,    1,    4, 1,   1.0402953,  -25.307106, 1.12, 0.95, 1.12, 0.95
  2136, 'BUS 2136    ',       110, 2,    1,    4, 1,   1.0699756,  -17.953687, 1.12, 0.95, 1.12, 0.95
  2137, 'BUS 2137    ',       110, 1,    1,    4, 1,   1.0783442,  -13.905741, 1.12, 0.95, 1.12, 0.95
  2138, 'BUS 2138    ',       110, 1,    1,    4, 1,   1.1008213,  -14.473334, 1.12, 0.95, 1.12, 0.95
  2139, 'BUS 2139    ',       110, 1,    1,    4, 1,   1.0796121,  -16.793053, 1.12, 0.95, 1.12, 0.95
  2140, 'BUS 2140    ',       110, 1,    1,    4, 1,   1.0796055,  -16.795099, 1.12, 0.95, 1.12, 0.95
  2141, 'BUS 2141    ',       110, 1,    1,    4, 1,   1.0578052,    -27.4519, 1.12, 0.95, 1.12, 0.95
  2142, 'BUS 2142    ',       110, 1,    1,    4, 1,   1.0973315,   -15.74974, 1.12, 0.95, 1.12, 0.95
  2143, 'BUS 2143    ',       110, 1,    1,    4, 1,   1.0716254,  -16.565507, 1.12, 0.95, 1.12, 0.95
  2144, 'BUS 2144    ',       110, 1,    1,    4, 1,   1.0504966,  -25.591134, 1.12, 0.95, 1.12, 0.95
  2145, 'BUS 2145    ',       110, 2,    1,    4, 1,   1.0819366,  -15.421847, 1.12, 0.95, 1.12, 0.95
  2146, 'BUS 2146    ',       110, 1,    1,    4, 1,     1.07481,   -18.02609, 1.12, 0.95, 1.12, 0.95
  2147, 'BUS 2147    ',       110, 1,    1,    4, 1,   1.0852944,  -18.015146, 1.12, 0.95, 1.12, 0.95
  2148, 'BUS 2148    ',       110, 1,    1,    4, 1,   1.0728331,  -17.462311, 1.12, 0.95, 1.12, 0.95
  2149, 'BUS 2149    ',       110, 1,    1,    4, 1,   1.0728329,   -17.46231, 1.12, 0.95, 1.12, 0.95
  2150, 'BUS 2150    ',       110, 1,    1,    4, 1,   1.0549166,  -23.374264, 1.12, 0.95, 1.12, 0.95
  2151, 'BUS 2151    ',       110, 1,    1,    4, 1,   1.0548836,  -23.384664, 1.12, 0.95, 1.12, 0.95
  2152, 'BUS 2152    ',       110, 1,    1,    4, 1,   1.0699965,  -17.293475, 1.12, 0.95, 1.12, 0.95
  2153, 'BUS 2153    ',       110, 1,    1,    4, 1,   1.0681002,   -17.57896, 1.12, 0.95, 1.12, 0.95
  2154, 'BUS 2154    ',       110, 1,    1,    4, 1,    1.070236,   -17.39098, 1.12, 0.95, 1.12, 0.95
  2155, 'BUS 2155    ',       110, 1,    1,    4, 1,   1.0690398,  -17.566706, 1.12, 0.95, 1.12, 0.95
  2156, 'BUS 2156    ',       110, 1,    1,    4, 1,    1.053642,  -23.187991, 1.12, 0.95, 1.12, 0.95
  2157, 'BUS 2157    ',       110, 1,    1,    4, 1,   1.0615488,  -25.762326, 1.12, 0.95, 1.12, 0.95
  2158, 'BUS 2158    ',       110, 1,    1,    4, 1,   1.0698725,   -23.32724, 1.12, 0.95, 1.12, 0.95
  2159, 'BUS 2159    ',       110, 1,    1,    4, 1,   1.0685373,  -23.183936, 1.12, 0.95, 1.12, 0.95
  2160, 'BUS 2160    ',       110, 1,    1,    4, 1,   1.0659406,  -25.531256, 1.12, 0.95, 1.12, 0.95
  2161, 'BUS 2161    ',       110, 1,    1,    4, 1,   1.0759706,  -19.164991, 1.12, 0.95, 1.12, 0.95
  2162, 'BUS 2162    ',       110, 1,    1,    4, 1,   1.0654347,  -25.079056, 1.12, 0.95, 1.12, 0.95
  2163, 'BUS 2163    ',       110, 1,    1,    4, 1,   1.0759141,   -23.78001, 1.12, 0.95, 1.12, 0.95
  2164, 'BUS 2164    ',       110, 1,    1,    4, 1,   1.0721718,  -23.225866, 1.12, 0.95, 1.12, 0.95
  2165, 'BUS 2165    ',       110, 1,    1,    4, 1,   1.0809983,  -15.609528, 1.12, 0.95, 1.12, 0.95
  2166, 'BUS 2166    ',       110, 1,    1,    4, 1,   1.0751769,   -17.97772, 1.12, 0.95, 1.12, 0.95
  2167, 'BUS 2167    ',       110, 1,    1,    4, 1,   1.0653645,  -26.925735, 1.12, 0.95, 1.12, 0.95
  2168, 'BUS 2168    ',       110, 1,    1,    4, 1,    1.072879,  -18.066346, 1.12, 0.95, 1.12, 0.95
  2169, 'BUS 2169    ',       110, 1,    1,    4, 1,   1.0484709,  -24.158791, 1.12, 0.95, 1.12, 0.95
  2170, 'BUS 2170    ',       110, 1,    1,    4, 1,   1.0488562,  -25.765552, 1.12, 0.95, 1.12, 0.95
  2171, 'BUS 2171    ',       110, 1,    1,    4, 1,   1.0386256,  -27.849857, 1.12, 0.95, 1.12, 0.95
  2172, 'BUS 2172    ',       110, 1,    1,    4, 1,   1.0657809,  -26.289359, 1.12, 0.95, 1.12, 0.95
  2173, 'BUS 2173    ',       110, 1,    1,    4, 1,   1.0715315,  -25.531126, 1.12, 0.95, 1.12, 0.95
  2174, 'BUS 2174    ',       110, 1,    1,    4, 1,   1.0761674,  -17.928972, 1.12, 0.95, 1.12, 0.95
  2175, 'BUS 2175    ',       110, 1,    1,    4, 1,   1.0849266,   -14.92145, 1.12, 0.95, 1.12, 0.95
  2176, 'BUS 2176    ',       110, 1,    1,    4, 1,   1.0846101,  -14.622557, 1.12, 0.95, 1.12, 0.95
  2177, 'BUS 2177    ',       110, 1,    1,    4, 1,    1.044221,  -30.143074, 1.12, 0.95, 1.12, 0.95
  2178, 'BUS 2178    ',       110, 1,    1,    4, 1,   1.0902465,  -27.529071, 1.12, 0.95, 1.12, 0.95
  2179, 'BUS 2179    ',       110, 1,    1,    4, 1,   1.0714831,  -16.939745, 1.12, 0.95, 1.12, 0.95
  2180, 'BUS 2180    ',       110, 2,    1,    4, 1,   1.0802891,  -14.661955, 1.12, 0.95, 1.12, 0.95
  2181, 'BUS 2181    ',       110, 2,    1,    4, 1,   1.0618894,  -25.654871, 1.12, 0.95, 1.12, 0.95
  2182, 'BUS 2182    ',       110, 1,    1,    4, 1,   1.0655411,  -26.183109, 1.12, 0.95, 1.12, 0.95
  2183, 'BUS 2183    ',       110, 1,    1,    4, 1,   1.0656379,  -24.903455, 1.12, 0.95, 1.12, 0.95
  2184, 'BUS 2184    ',       110, 1,    1,    4, 1,   1.0648066,   -25.12349, 1.12, 0.95, 1.12, 0.95
  2185, 'BUS 2185    ',       110, 1,    1,    4, 1,   1.0674962,   -24.90616, 1.12, 0.95, 1.12, 0.95
  2186, 'BUS 2186    ',       110, 1,    1,    4, 1,    1.059687,  -28.146673, 1.12, 0.95, 1.12, 0.95
  2187, 'BUS 2187    ',       110, 1,    1,    4, 1,   1.0711102,  -24.452477, 1.12, 0.95, 1.12, 0.95
  2188, 'BUS 2188    ',       110, 1,    1,    4, 1,   1.0696558,  -24.715644, 1.12, 0.95, 1.12, 0.95
  2189, 'BUS 2189    ',       110, 1,    1,    4, 1,   1.0653013,  -25.194038, 1.12, 0.95, 1.12, 0.95
  2190, 'BUS 2190    ',       110, 1,    1,    4, 1,   1.0707931,  -24.599992, 1.12, 0.95, 1.12, 0.95
  2191, 'BUS 2191    ',       110, 1,    1,    4, 1,   1.0935574,  -20.105896, 1.12, 0.95, 1.12, 0.95
  2192, 'BUS 2192    ',       110, 1,    1,    4, 1,   1.0628662,  -24.404078, 1.12, 0.95, 1.12, 0.95
  2193, 'BUS 2193    ',       110, 1,    1,    4, 1,   1.0696954,  -23.461894, 1.12, 0.95, 1.12, 0.95
  2194, 'BUS 2194    ',       110, 1,    1,    4, 1,   1.0551642,   -28.97789, 1.12, 0.95, 1.12, 0.95
  2195, 'BUS 2195    ',       110, 1,    1,    4, 1,   1.0511148,  -25.591735, 1.12, 0.95, 1.12, 0.95
  2196, 'BUS 2196    ',       110, 1,    1,    4, 1,   1.0485009,  -25.358646, 1.12, 0.95, 1.12, 0.95
  2197, 'BUS 2197    ',       110, 1,    1,    4, 1,   1.0669203,   -26.25698, 1.12, 0.95, 1.12, 0.95
  2198, 'BUS 2198    ',       110, 1,    1,    4, 1,   1.0485966,  -25.472572, 1.12, 0.95, 1.12, 0.95
  2199, 'BUS 2199    ',       110, 1,    1,    4, 1,     1.10779,   -15.18729, 1.12, 0.95, 1.12, 0.95
  2200, 'BUS 2200    ',       110, 1,    1,    4, 1,   1.0641705,  -27.190402, 1.12, 0.95, 1.12, 0.95
  2201, 'BUS 2201    ',       110, 1,    1,    4, 1,   1.0742928,  -17.839191, 1.12, 0.95, 1.12, 0.95
  2202, 'BUS 2202    ',       110, 1,    1,    4, 1,   1.0742869,  -17.840687, 1.12, 0.95, 1.12, 0.95
  2203, 'BUS 2203    ',       110, 1,    1,    4, 1,   1.0627936,  -26.042306, 1.12, 0.95, 1.12, 0.95
  2204, 'BUS 2204    ',       110, 1,    1,    4, 1,   1.0749586,   -16.04003, 1.12, 0.95, 1.12, 0.95
  2205, 'BUS 2205    ',       110, 1,    1,    4, 1,   1.0765725,  -16.164352, 1.12, 0.95, 1.12, 0.95
  2206, 'BUS 2206    ',       110, 2,    1,    4, 1,   1.0511102,  -29.220957, 1.12, 0.95, 1.12, 0.95
  2207, 'BUS 2207    ',       110, 2,    1,    4, 1,   1.0852333,  -11.678924, 1.12, 0.95, 1.12, 0.95
  2208, 'BUS 2208    ',       110, 1,    1,    4, 1,   1.0775071,  -15.347085, 1.12, 0.95, 1.12, 0.95
  2209, 'BUS 2209    ',       110, 2,    1,    4, 1,    1.069051,  -26.077737, 1.12, 0.95, 1.12, 0.95
  2210, 'BUS 2210    ',       110, 1,    1,    4, 1,   1.0768162,  -16.180004, 1.12, 0.95, 1.12, 0.95
  2211, 'BUS 2211    ',       110, 1,    1,    4, 1,   1.0738039,   -16.43992, 1.12, 0.95, 1.12, 0.95
  2212, 'BUS 2212    ',       110, 2,    1,    4, 1,   1.0755791,  -16.295861, 1.12, 0.95, 1.12, 0.95
  2213, 'BUS 2213    ',       110, 1,    1,    4, 1,   1.0770754,   -16.14055, 1.12, 0.95, 1.12, 0.95
  2214, 'BUS 2214    ',       110, 1,    1,    4, 1,   1.0770562,  -16.163418, 1.12, 0.95, 1.12, 0.95
  2215, 'BUS 2215    ',       110, 1,    1,    4, 1,   1.0734756,  -16.809856, 1.12, 0.95, 1.12, 0.95
  2216, 'BUS 2216    ',       110, 1,    1,    4, 1,   1.0808277,  -14.133498, 1.12, 0.95, 1.12, 0.95
  2217, 'BUS 2217    ',       110, 1,    1,    4, 1,   1.0832124,  -14.565781, 1.12, 0.95, 1.12, 0.95
  2218, 'BUS 2218    ',       110, 2,    1,    4, 1,   1.1158989,  -15.768952, 1.12, 0.95, 1.12, 0.95
  2219, 'BUS 2219    ',       110, 2,    1,    4, 1,   1.1006073,  -19.724205, 1.12, 0.95, 1.12, 0.95
  2220, 'BUS 2220    ',       110, 1,    1,    4, 1,   1.0681906,  -17.815297, 1.12, 0.95, 1.12, 0.95
  2221, 'BUS 2221    ',       110, 1,    1,    4, 1,   1.0681816,  -17.815561, 1.12, 0.95, 1.12, 0.95
  2222, 'BUS 2222    ',       110, 1,    1,    4, 1,   1.0791728,  -17.621062, 1.12, 0.95, 1.12, 0.95
  2223, 'BUS 2223    ',       110, 1,    1,    4, 1,   1.0793499,  -17.583086, 1.12, 0.95, 1.12, 0.95
  2224, 'BUS 2224    ',       110, 1,    1,    4, 1,   1.1048825,   -15.83984, 1.12, 0.95, 1.12, 0.95
  2225, 'BUS 2225    ',       110, 1,    1,    4, 1,   1.0757936,  -17.791657, 1.12, 0.95, 1.12, 0.95
  2226, 'BUS 2226    ',       110, 1,    1,    4, 1,   1.0757904,  -17.793011, 1.12, 0.95, 1.12, 0.95
  2227, 'BUS 2227    ',       110, 1,    1,    4, 1,   1.0607513,  -20.213601, 1.12, 0.95, 1.12, 0.95
  2228, 'BUS 2228    ',       110, 1,    1,    4, 1,   1.0827811,  -13.475725, 1.12, 0.95, 1.12, 0.95
  2229, 'BUS 2229    ',       110, 1,    1,    4, 1,   1.0827632,  -13.487331, 1.12, 0.95, 1.12, 0.95
  2230, 'BUS 2230    ',       110, 1,    1,    4, 1,   1.0708034,  -24.552977, 1.12, 0.95, 1.12, 0.95
  2231, 'BUS 2231    ',       110, 2,    1,    4, 1,   1.0689134,  -25.313026, 1.12, 0.95, 1.12, 0.95
  2232, 'BUS 2232    ',       110, 2,    1,    4, 1,   1.0501111,  -29.079286, 1.12, 0.95, 1.12, 0.95
  2233, 'BUS 2233    ',       110, 1,    1,    4, 1,   1.0740637,  -17.939358, 1.12, 0.95, 1.12, 0.95
  2234, 'BUS 2234    ',       110, 1,    1,    4, 1,   1.0740633,  -17.939355, 1.12, 0.95, 1.12, 0.95
  2235, 'BUS 2235    ',       110, 1,    1,    4, 1,   1.0507996,  -28.992569, 1.12, 0.95, 1.12, 0.95
  2236, 'BUS 2236    ',       110, 1,    1,    4, 1,   1.0699852,  -24.842723, 1.12, 0.95, 1.12, 0.95
  2237, 'BUS 2237    ',       110, 1,    1,    4, 1,   1.0515948,  -28.711987, 1.12, 0.95, 1.12, 0.95
  2238, 'BUS 2238    ',       110, 1,    1,    4, 1,   1.0533365,  -28.610222, 1.12, 0.95, 1.12, 0.95
  2239, 'BUS 2239    ',       110, 2,    1,    4, 1,    1.040771,  -25.676073, 1.12, 0.95, 1.12, 0.95
  2240, 'BUS 2240    ',       110, 1,    1,    4, 1,   1.0415807,   -25.60911, 1.12, 0.95, 1.12, 0.95
  2241, 'BUS 2241    ',       110, 1,    1,    4, 1,    1.067059,  -25.529092, 1.12, 0.95, 1.12, 0.95
  2242, 'BUS 2242    ',       110, 1,    1,    4, 1,   1.0734623,  -25.056249, 1.12, 0.95, 1.12, 0.95
  2243, 'BUS 2243    ',       110, 1,    1,    4, 1,   1.0449752,  -24.836435, 1.12, 0.95, 1.12, 0.95
  2244, 'BUS 2244    ',       110, 1,    1,    4, 1,   1.0466843,  -23.222234, 1.12, 0.95, 1.12, 0.95
  2245, 'BUS 2245    ',       110, 1,    1,    4, 1,   1.0719017,   -23.10985, 1.12, 0.95, 1.12, 0.95
  2246, 'BUS 2246    ',       110, 1,    1,    4, 1,   1.0467222,  -23.327769, 1.12, 0.95, 1.12, 0.95
  2247, 'BUS 2247    ',       110, 1,    1,    4, 1,   1.0538976,   -23.67649, 1.12, 0.95, 1.12, 0.95
  2248, 'BUS 2248    ',       110, 1,    1,    4, 1,   1.0479708,  -25.874857, 1.12, 0.95, 1.12, 0.95
  2249, 'BUS 2249    ',       110, 1,    1,    4, 1,   1.0548899,  -25.847233, 1.12, 0.95, 1.12, 0.95
  2250, 'BUS 2250    ',       110, 1,    1,    4, 1,    1.063278,  -26.600993, 1.12, 0.95, 1.12, 0.95
  2251, 'BUS 2251    ',       110, 1,    1,    4, 1,    1.063278,  -26.600993, 1.12, 0.95, 1.12, 0.95
  2252, 'BUS 2252    ',       110, 1,    1,    4, 1,   1.0834188,  -15.330285, 1.12, 0.95, 1.12, 0.95
  2253, 'BUS 2253    ',       110, 1,    1,    4, 1,   1.0707369,  -24.858679, 1.12, 0.95, 1.12, 0.95
  2254, 'BUS 2254    ',       110, 1,    1,    4, 1,   1.0698014,  -24.709997, 1.12, 0.95, 1.12, 0.95
  2255, 'BUS 2255    ',       110, 1,    1,    4, 1,   1.0466863,   -23.22188, 1.12, 0.95, 1.12, 0.95
  2256, 'BUS 2256    ',       110, 1,    1,    4, 1,   1.0449809,  -24.835774, 1.12, 0.95, 1.12, 0.95
  2257, 'BUS 2257    ',       110, 2,    1,    4, 1,    1.053842,   -25.29934, 1.12, 0.95, 1.12, 0.95
  2258, 'BUS 2258    ',       110, 2,    1,    4, 1,   1.0538014,  -25.311709, 1.12, 0.95, 1.12, 0.95
  2259, 'BUS 2259    ',       110, 1,    1,    4, 1,   1.0691804,  -24.922183, 1.12, 0.95, 1.12, 0.95
  2260, 'BUS 2260    ',       110, 1,    1,    4, 1,   1.0701554,  -24.788259, 1.12, 0.95, 1.12, 0.95
  2261, 'BUS 2261    ',       110, 1,    1,    4, 1,   1.0710332,  -24.751103, 1.12, 0.95, 1.12, 0.95
  2262, 'BUS 2262    ',       110, 1,    1,    4, 1,   1.0653287,   -25.53163, 1.12, 0.95, 1.12, 0.95
  2263, 'BUS 2263    ',       110, 1,    1,    4, 1,   1.0503219,  -29.078179, 1.12, 0.95, 1.12, 0.95
  2264, 'BUS 2264    ',       110, 1,    1,    4, 1,    1.065674,  -25.705745, 1.12, 0.95, 1.12, 0.95
  2265, 'BUS 2265    ',       110, 1,    1,    4, 1,   1.0710999,  -24.952229, 1.12, 0.95, 1.12, 0.95
  2266, 'BUS 2266    ',       110, 1,    1,    4, 1,   1.0741276,  -17.948455, 1.12, 0.95, 1.12, 0.95
  2267, 'BUS 2267    ',       110, 1,    1,    4, 1,   1.0394892,  -25.443982, 1.12, 0.95, 1.12, 0.95
  2268, 'BUS 2268    ',       110, 1,    1,    4, 1,   1.0760763,   -15.53252, 1.12, 0.95, 1.12, 0.95
  2269, 'BUS 2269    ',       110, 2,    1,    4, 1,   1.0805773,   -13.95929, 1.12, 0.95, 1.12, 0.95
  2270, 'BUS 2270    ',       110, 1,    1,    4, 1,   1.0694865,  -24.912667, 1.12, 0.95, 1.12, 0.95
  2271, 'BUS 2271    ',       110, 1,    1,    4, 1,   1.0730069,  -17.606692, 1.12, 0.95, 1.12, 0.95
  2272, 'BUS 2272    ',       110, 1,    1,    4, 1,   1.0708516,   -17.73596, 1.12, 0.95, 1.12, 0.95
  2273, 'BUS 2273    ',       110, 1,    1,    4, 1,   1.0822144,  -14.231133, 1.12, 0.95, 1.12, 0.95
  2274, 'BUS 2274    ',       110, 1,    1,    4, 1,    1.080363,  -13.513286, 1.12, 0.95, 1.12, 0.95
  2275, 'BUS 2275    ',       110, 1,    1,    4, 1,   1.0799993,  -16.704599, 1.12, 0.95, 1.12, 0.95
  2276, 'BUS 2276    ',       110, 1,    1,    4, 1,   1.0626976,  -25.500406, 1.12, 0.95, 1.12, 0.95
  2277, 'BUS 2277    ',       110, 2,    1,    4, 1,   1.0552775,  -20.350317, 1.12, 0.95, 1.12, 0.95
  2278, 'BUS 2278    ',       110, 1,    1,    4, 1,   1.0551857,  -20.330112, 1.12, 0.95, 1.12, 0.95
  2279, 'BUS 2279    ',       110, 1,    1,    4, 1,   1.0806313,  -15.628006, 1.12, 0.95, 1.12, 0.95
  2280, 'BUS 2280    ',       110, 1,    1,    4, 1,   1.1027864,  -15.868074, 1.12, 0.95, 1.12, 0.95
  2281, 'BUS 2281    ',       110, 1,    1,    4, 1,   1.0351564,   -28.26973, 1.12, 0.95, 1.12, 0.95
  2282, 'BUS 2282    ',       110, 2,    1,    4, 1,   1.0620867,  -27.817467, 1.12, 0.95, 1.12, 0.95
  2283, 'BUS 2283    ',       110, 1,    1,    4, 1,   1.0613722,  -26.563604, 1.12, 0.95, 1.12, 0.95
  2284, 'BUS 2284    ',       110, 1,    1,    4, 1,   1.0626441,  -15.788817, 1.12, 0.95, 1.12, 0.95
  2285, 'BUS 2285    ',       110, 2,    1,    4, 1,    1.079158,  -16.460266, 1.12, 0.95, 1.12, 0.95
  2286, 'BUS 2286    ',       110, 1,    1,    4, 1,   1.0735243,  -17.980389, 1.12, 0.95, 1.12, 0.95
  2287, 'BUS 2287    ',       110, 1,    1,    4, 1,   1.0528843,  -25.871146, 1.12, 0.95, 1.12, 0.95
  2288, 'BUS 2288    ',       110, 1,    1,    4, 1,   1.0512363,  -26.207592, 1.12, 0.95, 1.12, 0.95
  2289, 'BUS 2289    ',       110, 1,    1,    4, 1,    1.068453,  -25.090896, 1.12, 0.95, 1.12, 0.95
  2290, 'BUS 2290    ',       110, 1,    1,    4, 1,   1.0681056,  -25.289882, 1.12, 0.95, 1.12, 0.95
  2291, 'BUS 2291    ',       110, 1,    1,    4, 1,   1.0757352,   -17.83824, 1.12, 0.95, 1.12, 0.95
  2292, 'BUS 2292    ',       110, 1,    1,    4, 1,   1.0743934,  -18.154078, 1.12, 0.95, 1.12, 0.95
  2293, 'BUS 2293    ',       110, 1,    1,    4, 1,   1.0744074,  -18.164243, 1.12, 0.95, 1.12, 0.95
  2294, 'BUS 2294    ',       110, 1,    1,    4, 1,   1.0772013,  -17.747969, 1.12, 0.95, 1.12, 0.95
  2295, 'BUS 2295    ',       110, 1,    1,    4, 1,    1.077201,  -17.747968, 1.12, 0.95, 1.12, 0.95
  2296, 'BUS 2296    ',       110, 1,    1,    4, 1,     1.06379,  -25.338536, 1.12, 0.95, 1.12, 0.95
  2297, 'BUS 2297    ',       110, 2,    1,    4, 1,    1.048519,  -25.816648, 1.12, 0.95, 1.12, 0.95
  2298, 'BUS 2298    ',       110, 1,    1,    4, 1,   1.0494342,  -25.686775, 1.12, 0.95, 1.12, 0.95
  2299, 'BUS 2299    ',       110, 2,    1,    4, 1,   1.0790214,  -17.650224, 1.12, 0.95, 1.12, 0.95
  2300, 'BUS 2300    ',       110, 2,    1,    4, 1,   1.0741755,  -24.736104, 1.12, 0.95, 1.12, 0.95
  2301, 'BUS 2301    ',       110, 1,    1,    4, 1,   1.0713968,   -18.16311, 1.12, 0.95, 1.12, 0.95
  2302, 'BUS 2302    ',       110, 2,    1,    4, 1,   1.0964785,  -16.437005, 1.12, 0.95, 1.12, 0.95
  2303, 'BUS 2303    ',       110, 1,    1,    4, 1,   1.0614074,  -24.339764, 1.12, 0.95, 1.12, 0.95
  2304, 'BUS 2304    ',       110, 2,    1,    4, 1,   1.0755775,  -16.097536, 1.12, 0.95, 1.12, 0.95
  2305, 'BUS 2305    ',       110, 1,    1,    4, 1,   1.0767611,  -17.692662, 1.12, 0.95, 1.12, 0.95
  2306, 'BUS 2306    ',       110, 1,    1,    4, 1,   1.0531289,  -24.850548, 1.12, 0.95, 1.12, 0.95
  2307, 'BUS 2307    ',       110, 1,    1,    4, 1,   1.0576632,  -24.297939, 1.12, 0.95, 1.12, 0.95
  2308, 'BUS 2308    ',       110, 2,    1,    4, 1,   1.0610879,  -27.058566, 1.12, 0.95, 1.12, 0.95
  2309, 'BUS 2309    ',       110, 1,    1,    4, 1,   1.0728788,  -22.660256, 1.12, 0.95, 1.12, 0.95
  2310, 'BUS 2310    ',       110, 1,    1,    4, 1,   1.0807135,  -16.687905, 1.12, 0.95, 1.12, 0.95
  2311, 'BUS 2311    ',       110, 1,    1,    4, 1,   1.0713186,  -18.168813, 1.12, 0.95, 1.12, 0.95
  2312, 'BUS 2312    ',       110, 2,    1,    4, 1,   1.0479286,  -24.228884, 1.12, 0.95, 1.12, 0.95
  2313, 'BUS 2313    ',       110, 1,    1,    4, 1,   1.0636924,  -26.543286, 1.12, 0.95, 1.12, 0.95
  2314, 'BUS 2314    ',       110, 2,    1,    4, 1,   1.0457748,  -24.449504, 1.12, 0.95, 1.12, 0.95
  2315, 'BUS 2315    ',       110, 2,    1,    4, 1,   1.0772676,  -15.321181, 1.12, 0.95, 1.12, 0.95
  2316, 'BUS 2316    ',       110, 1,    1,    4, 1,   1.0765076,  -16.052005, 1.12, 0.95, 1.12, 0.95
  2317, 'BUS 2317    ',       110, 1,    1,    4, 1,   1.0393132,  -25.410395, 1.12, 0.95, 1.12, 0.95
  2318, 'BUS 2318    ',       110, 1,    1,    4, 1,   1.0745261,   -15.80855, 1.12, 0.95, 1.12, 0.95
  2319, 'BUS 2319    ',       110, 1,    1,    4, 1,   1.0724165,  -17.856166, 1.12, 0.95, 1.12, 0.95
  2320, 'BUS 2320    ',       110, 1,    1,    4, 1,   1.0724162,  -17.856164, 1.12, 0.95, 1.12, 0.95
  2321, 'BUS 2321    ',       110, 1,    1,    4, 1,   1.0662445,  -25.666324, 1.12, 0.95, 1.12, 0.95
  2322, 'BUS 2322    ',       110, 1,    1,    4, 1,   1.0834394,  -15.369446, 1.12, 0.95, 1.12, 0.95
  2323, 'BUS 2323    ',       110, 1,    1,    4, 1,   1.0732649,  -23.803764, 1.12, 0.95, 1.12, 0.95
  2324, 'BUS 2324    ',       110, 1,    1,    4, 1,   1.0664224,  -24.804149, 1.12, 0.95, 1.12, 0.95
  2325, 'BUS 2325    ',       110, 2,    1,    4, 1,   1.0776881,  -17.609241, 1.12, 0.95, 1.12, 0.95
  2326, 'BUS 2326    ',       110, 2,    1,    4, 1,   1.0797691,  -17.208814, 1.12, 0.95, 1.12, 0.95
  2327, 'BUS 2327    ',       110, 1,    1,    4, 1,   1.0335717,  -28.679857, 1.12, 0.95, 1.12, 0.95
  2328, 'BUS 2328    ',       110, 1,    1,    4, 1,    1.058411,   -28.28935, 1.12, 0.95, 1.12, 0.95
  2329, 'BUS 2329    ',       110, 1,    1,    4, 1,   1.0823817,  -14.518915, 1.12, 0.95, 1.12, 0.95
  2330, 'BUS 2330    ',       110, 1,    1,    4, 1,   1.0587553,  -28.247685, 1.12, 0.95, 1.12, 0.95
  2331, 'BUS 2331    ',       110, 1,    1,    4, 1,   1.0609917,  -26.678629, 1.12, 0.95, 1.12, 0.95
  2332, 'BUS 2332    ',       110, 2,    1,    4, 1,   1.0998161,  -15.820344, 1.12, 0.95, 1.12, 0.95
  2333, 'BUS 2333    ',       110, 1,    1,    4, 1,   1.0752977,  -16.233428, 1.12, 0.95, 1.12, 0.95
  2334, 'BUS 2334    ',       110, 2,    1,    4, 1,   1.0560583,   -25.22985, 1.12, 0.95, 1.12, 0.95
  2335, 'BUS 2335    ',       110, 1,    1,    4, 1,   1.0522797,  -24.452012, 1.12, 0.95, 1.12, 0.95
  2336, 'BUS 2336    ',       110, 1,    1,    4, 1,   1.0428804,  -25.622774, 1.12, 0.95, 1.12, 0.95
  2337, 'BUS 2337    ',       110, 2,    1,    4, 1,   1.0555875,  -28.916727, 1.12, 0.95, 1.12, 0.95
  2338, 'BUS 2338    ',       110, 1,    1,    4, 1,   1.0625283,  -26.549574, 1.12, 0.95, 1.12, 0.95
  2339, 'BUS 2339    ',       110, 1,    1,    4, 1,   1.0811452,  -15.334454, 1.12, 0.95, 1.12, 0.95
  2340, 'BUS 2340    ',       110, 1,    1,    4, 1,    1.116411,  -12.211823, 1.12, 0.95, 1.12, 0.95
  2341, 'BUS 2341    ',       110, 1,    1,    4, 1,   1.0508755,  -28.663705, 1.12, 0.95, 1.12, 0.95
  2342, 'BUS 2342    ',       110, 1,    1,    4, 1,   1.0801385,  -14.670543, 1.12, 0.95, 1.12, 0.95
  2343, 'BUS 2343    ',       110, 1,    1,    4, 1,   1.0808213,  -14.649355, 1.12, 0.95, 1.12, 0.95
  2344, 'BUS 2344    ',       110, 1,    1,    4, 1,   1.0810958,  -14.648287, 1.12, 0.95, 1.12, 0.95
  2345, 'BUS 2345    ',       110, 1,    1,    4, 1,   1.0808502,  -14.649867, 1.12, 0.95, 1.12, 0.95
  2346, 'BUS 2346    ',       110, 1,    1,    4, 1,   1.0810431,  -14.645525, 1.12, 0.95, 1.12, 0.95
  2347, 'BUS 2347    ',       110, 1,    1,    4, 1,   1.0802957,   -14.72962, 1.12, 0.95, 1.12, 0.95
  2348, 'BUS 2348    ',       110, 1,    1,    4, 1,   1.0803023,  -14.728615, 1.12, 0.95, 1.12, 0.95
  2349, 'BUS 2349    ',       110, 2,    1,    4, 1,   1.0812716,  -14.605355, 1.12, 0.95, 1.12, 0.95
  2350, 'BUS 2350    ',       110, 1,    1,    4, 1,   1.0811689,  -14.615982, 1.12, 0.95, 1.12, 0.95
  2351, 'BUS 2351    ',       110, 1,    1,    4, 1,   1.0517899,   -25.53487, 1.12, 0.95, 1.12, 0.95
  2352, 'BUS 2352    ',       110, 1,    1,    4, 1,   1.0764605,  -15.841099, 1.12, 0.95, 1.12, 0.95
  2353, 'BUS 2353    ',       110, 1,    1,    4, 1,   1.0753751,  -17.812778, 1.12, 0.95, 1.12, 0.95
  2354, 'BUS 2354    ',       110, 1,    1,    4, 1,   1.0753611,  -17.814953, 1.12, 0.95, 1.12, 0.95
  2355, 'BUS 2355    ',       110, 1,    1,    4, 1,   1.0594858,  -26.945966, 1.12, 0.95, 1.12, 0.95
  2356, 'BUS 2356    ',       110, 1,    1,    4, 1,   1.1091113,  -15.793316, 1.12, 0.95, 1.12, 0.95
  2357, 'BUS 2357    ',       110, 1,    1,    4, 1,   1.1092983,  -15.792318, 1.12, 0.95, 1.12, 0.95
  2358, 'BUS 2358    ',       110, 1,    1,    4, 1,   1.0700946,  -24.843472, 1.12, 0.95, 1.12, 0.95
  2359, 'BUS 2359    ',       110, 1,    1,    4, 1,   1.0670966,  -24.084967, 1.12, 0.95, 1.12, 0.95
  2360, 'BUS 2360    ',       110, 2,    1,    4, 1,   1.0854715,  -13.217976, 1.12, 0.95, 1.12, 0.95
  2361, 'BUS 2361    ',       110, 2,    1,    4, 1,   1.0842391,  -14.296135, 1.12, 0.95, 1.12, 0.95
  2362, 'BUS 2362    ',       110, 1,    1,    4, 1,   1.1129232,  -13.411479, 1.12, 0.95, 1.12, 0.95
  2363, 'BUS 2363    ',       110, 1,    1,    4, 1,   1.0676687,  -26.609855, 1.12, 0.95, 1.12, 0.95
  2364, 'BUS 2364    ',       110, 1,    1,    4, 1,   1.0734401,  -17.996484, 1.12, 0.95, 1.12, 0.95
  2365, 'BUS 2365    ',       110, 1,    1,    4, 1,   1.0734401,  -17.996484, 1.12, 0.95, 1.12, 0.95
  2366, 'BUS 2366    ',       110, 2,    1,    4, 1,   1.0800119,  -17.554889, 1.12, 0.95, 1.12, 0.95
  2367, 'BUS 2367    ',       110, 2,    1,    4, 1,   1.0801631,  -17.529773, 1.12, 0.95, 1.12, 0.95
  2368, 'BUS 2368    ',       110, 1,    1,    4, 1,   1.0784889,  -23.355608, 1.12, 0.95, 1.12, 0.95
  2369, 'BUS 2369    ',       110, 1,    1,    4, 1,   1.0824058,  -15.443467, 1.12, 0.95, 1.12, 0.95
  2370, 'BUS 2370    ',       110, 2,    1,    4, 1,   1.0842186,  -15.279698, 1.12, 0.95, 1.12, 0.95
  2371, 'BUS 2371    ',       110, 1,    1,    4, 1,   1.0457586,  -29.878564, 1.12, 0.95, 1.12, 0.95
  2372, 'BUS 2372    ',       110, 2,    1,    4, 1,   1.0776116,  -17.070967, 1.12, 0.95, 1.12, 0.95
  2373, 'BUS 2373    ',       110, 1,    1,    4, 1,   1.0776131,  -17.071275, 1.12, 0.95, 1.12, 0.95
  2374, 'BUS 2374    ',       110, 1,    1,    4, 1,   1.0803964,  -13.994506, 1.12, 0.95, 1.12, 0.95
  2375, 'BUS 2375    ',       110, 1,    1,    4, 1,    1.083367,  -14.473475, 1.12, 0.95, 1.12, 0.95
  2376, 'BUS 2376    ',       110, 2,    1,    4, 1,    1.080039,  -14.854663, 1.12, 0.95, 1.12, 0.95
  2377, 'BUS 2377    ',       110, 1,    1,    4, 1,   1.0800695,  -14.848701, 1.12, 0.95, 1.12, 0.95
  2378, 'BUS 2378    ',       110, 1,    1,    4, 1,   1.0601244,  -27.272894, 1.12, 0.95, 1.12, 0.95
  2379, 'BUS 2379    ',       110, 1,    1,    4, 1,    1.079462,  -14.925741, 1.12, 0.95, 1.12, 0.95
  2380, 'BUS 2380    ',       110, 1,    1,    4, 1,   1.0849213,  -13.296785, 1.12, 0.95, 1.12, 0.95
  2381, 'BUS 2381    ',       110, 1,    1,    4, 1,   1.0806718,  -13.713833, 1.12, 0.95, 1.12, 0.95
  2382, 'BUS 2382    ',       110, 1,    1,    4, 1,   1.0790458,  -14.859452, 1.12, 0.95, 1.12, 0.95
  2383, 'BUS 2383    ',       110, 1,    1,    4, 1,   1.0827356,  -10.879111, 1.12, 0.95, 1.12, 0.95
  2384, 'BUS 2384    ',       110, 1,    1,    4, 1,   1.0822803,  -14.218928, 1.12, 0.95, 1.12, 0.95
  2385, 'BUS 2385    ',       110, 1,    1,    4, 1,   1.0805421,   -13.48551, 1.12, 0.95, 1.12, 0.95
  2386, 'BUS 2386    ',       110, 2,    1,    4, 1,   1.0556759,  -23.150016, 1.12, 0.95, 1.12, 0.95
  2387, 'BUS 2387    ',       110, 1,    1,    4, 1,    1.062183,  -24.007836, 1.12, 0.95, 1.12, 0.95
  2388, 'BUS 2388    ',       110, 1,    1,    4, 1,   1.0554609,  -24.932464, 1.12, 0.95, 1.12, 0.95
  2389, 'BUS 2389    ',       110, 1,    1,    4, 1,   1.0339157,  -28.636626, 1.12, 0.95, 1.12, 0.95
  2390, 'BUS 2390    ',       110, 1,    1,    4, 1,    1.080275,  -14.031475, 1.12, 0.95, 1.12, 0.95
  2391, 'BUS 2391    ',       110, 1,    1,    4, 1,   1.0815994,  -14.684977, 1.12, 0.95, 1.12, 0.95
  2392, 'BUS 2392    ',       110, 1,    1,    4, 1,   1.0782196,  -13.753714, 1.12, 0.95, 1.12, 0.95
  2393, 'BUS 2393    ',       110, 1,    1,    4, 1,   1.0783547,  -14.920656, 1.12, 0.95, 1.12, 0.95
  2394, 'BUS 2394    ',       110, 1,    1,    4, 1,   1.0907086,  -27.465129, 1.12, 0.95, 1.12, 0.95
  2395, 'BUS 2395    ',       110, 1,    1,    4, 1,   1.0791416,  -14.876912, 1.12, 0.95, 1.12, 0.95
  2396, 'BUS 2396    ',       110, 1,    1,    4, 1,   1.0835445,  -13.491321, 1.12, 0.95, 1.12, 0.95
  2397, 'BUS 2397    ',       110, 1,    1,    4, 1,   1.0781727,  -13.762061, 1.12, 0.95, 1.12, 0.95
  2398, 'BUS 2398    ',       110, 1,    1,    4, 1,   1.0816154,  -13.656761, 1.12, 0.95, 1.12, 0.95
  2399, 'BUS 2399    ',       110, 1,    1,    4, 1,   1.0671967,  -24.916124, 1.12, 0.95, 1.12, 0.95
  2400, 'BUS 2400    ',       110, 1,    1,    4, 1,   1.0790961,   -17.02908, 1.12, 0.95, 1.12, 0.95
  2401, 'BUS 2401    ',       110, 1,    1,    4, 1,   1.0693844,  -17.335586, 1.12, 0.95, 1.12, 0.95
  2402, 'BUS 2402    ',       110, 1,    1,    4, 1,   1.0835204,  -15.371897, 1.12, 0.95, 1.12, 0.95
  2403, 'BUS 2403    ',       110, 1,    1,    4, 1,   1.0916518,  -21.134569, 1.12, 0.95, 1.12, 0.95
  2404, 'BUS 2404    ',       110, 1,    1,    4, 1,   1.1139081,  -15.992704, 1.12, 0.95, 1.12, 0.95
  2405, 'BUS 2405    ',       110, 1,    1,    4, 1,   1.0720372,  -16.542094, 1.12, 0.95, 1.12, 0.95
  2406, 'BUS 2406    ',       110, 1,    1,    4, 1,    1.044576,    -24.8653, 1.12, 0.95, 1.12, 0.95
  2407, 'BUS 2407    ',       110, 1,    1,    4, 1,   1.0403024,  -25.306606, 1.12, 0.95, 1.12, 0.95
  2408, 'BUS 2408    ',       110, 1,    1,    4, 1,   1.0707301,  -17.181879, 1.12, 0.95, 1.12, 0.95
  2409, 'BUS 2409    ',       110, 1,    1,    4, 1,   1.0654921,  -25.073795, 1.12, 0.95, 1.12, 0.95
  2410, 'BUS 2410    ',       110, 1,    1,    4, 1,   1.0759689,  -23.774622, 1.12, 0.95, 1.12, 0.95
  2411, 'BUS 2411    ',       110, 1,    1,    4, 1,   1.0557339,  -23.157215, 1.12, 0.95, 1.12, 0.95
  2412, 'BUS 2412    ',       110, 1,    1,    4, 1,   1.0809511,  -14.601995, 1.12, 0.95, 1.12, 0.95
  2413, 'BUS 2413    ',       110, 1,    1,    4, 1,    1.068078,   -24.76051, 1.12, 0.95, 1.12, 0.95
  2414, 'BUS 2414    ',       110, 1,    1,    4, 1,   1.0409581,  -25.249705, 1.12, 0.95, 1.12, 0.95
  2415, 'BUS 2415    ',       110, 1,    1,    4, 1,   1.0507388,  -28.999387, 1.12, 0.95, 1.12, 0.95
  2416, 'BUS 2416    ',       110, 1,    1,    4, 1,   1.0399882,  -25.357454, 1.12, 0.95, 1.12, 0.95
  2417, 'BUS 2417    ',       110, 1,    1,    4, 1,   1.0507985,  -28.992548, 1.12, 0.95, 1.12, 0.95
  2418, 'BUS 2418    ',       110, 1,    1,    4, 1,   1.0691052,  -24.973081, 1.12, 0.95, 1.12, 0.95
  2419, 'BUS 2419    ',       110, 1,    1,    4, 1,   1.0752057,  -15.747052, 1.12, 0.95, 1.12, 0.95
  2420, 'BUS 2420    ',       110, 1,    1,    4, 1,   1.0574367,  -25.445118, 1.12, 0.95, 1.12, 0.95
  2421, 'BUS 2421    ',       110, 1,    1,    4, 1,   1.0822853,  -14.590954, 1.12, 0.95, 1.12, 0.95
  2422, 'BUS 2422    ',       110, 1,    1,    4, 1,   1.0793016,  -16.366916, 1.12, 0.95, 1.12, 0.95
  2423, 'BUS 2423    ',       110, 1,    1,    4, 1,   1.0895766,  -9.5890738, 1.12, 0.95, 1.12, 0.95
  2424, 'BUS 2424    ',       110, 1,    1,    4, 1,   1.0652028,   -23.72852, 1.12, 0.95, 1.12, 0.95
  2425, 'BUS 2425    ',       110, 1,    1,    4, 1,   1.0497592,  -25.507249, 1.12, 0.95, 1.12, 0.95
  2426, 'BUS 2426    ',       110, 1,    1,    4, 1,   1.0512726,  -26.238827, 1.12, 0.95, 1.12, 0.95
  2427, 'BUS 2427    ',       110, 1,    1,    4, 1,   1.0481905,  -26.068848, 1.12, 0.95, 1.12, 0.95
  2428, 'BUS 2428    ',       110, 1,    1,    4, 1,   1.0793001,  -16.848196, 1.12, 0.95, 1.12, 0.95
  2429, 'BUS 2429    ',       110, 1,    1,    4, 1,   1.0792999,  -16.848195, 1.12, 0.95, 1.12, 0.95
  2430, 'BUS 2430    ',       110, 1,    1,    4, 1,   1.0802879,  -16.672333, 1.12, 0.95, 1.12, 0.95
  2431, 'BUS 2431    ',       110, 1,    1,    4, 1,   1.0803013,  -16.681398, 1.12, 0.95, 1.12, 0.95
  2432, 'BUS 2432    ',       110, 1,    1,    4, 1,   1.0663924,  -26.006348, 1.12, 0.95, 1.12, 0.95
  2433, 'BUS 2433    ',       110, 1,    1,    4, 1,   1.0572537,  -25.460833, 1.12, 0.95, 1.12, 0.95
  2434, 'BUS 2434    ',       110, 1,    1,    4, 1,   1.0691065,  -24.971738, 1.12, 0.95, 1.12, 0.95
  2435, 'BUS 2435    ',       110, 1,    1,    4, 1,   1.0469116,  -25.935117, 1.12, 0.95, 1.12, 0.95
  2436, 'BUS 2436    ',       110, 1,    1,    4, 1,   1.0733172,  -23.041729, 1.12, 0.95, 1.12, 0.95
  2437, 'BUS 2437    ',       110, 1,    1,    4, 1,   1.0734036,  -23.111656, 1.12, 0.95, 1.12, 0.95
  2438, 'BUS 2438    ',       110, 2,    1,    4, 1,   1.0751498,  -22.918817, 1.12, 0.95, 1.12, 0.95
  2439, 'BUS 2439    ',       110, 1,    1,    4, 1,   1.0837104,   -15.20866, 1.12, 0.95, 1.12, 0.95
  2440, 'BUS 2440    ',       110, 1,    1,    4, 1,   1.0840197,  -19.754095, 1.12, 0.95, 1.12, 0.95
  2441, 'BUS 2441    ',       110, 1,    1,    4, 1,    1.068167,  -25.968794, 1.12, 0.95, 1.12, 0.95
  2442, 'BUS 2442    ',       110, 1,    1,    4, 1,   1.1139872,  -12.348375, 1.12, 0.95, 1.12, 0.95
  2443, 'BUS 2443    ',       110, 1,    1,    4, 1,   1.0502533,  -29.182332, 1.12, 0.95, 1.12, 0.95
  2444, 'BUS 2444    ',       110, 1,    1,    4, 1,   1.0638746,  -18.286563, 1.12, 0.95, 1.12, 0.95
  2445, 'BUS 2445    ',       110, 2,    1,    4, 1,   1.0516282,  -28.350244, 1.12, 0.95, 1.12, 0.95
  2446, 'BUS 2446    ',       110, 2,    1,    4, 1,   1.0530219,  -22.549131, 1.12, 0.95, 1.12, 0.95
  2447, 'BUS 2447    ',       110, 1,    1,    4, 1,   1.0776003,  -17.414177, 1.12, 0.95, 1.12, 0.95
  2448, 'BUS 2448    ',       110, 1,    1,    4, 1,   1.0776003,  -17.414177, 1.12, 0.95, 1.12, 0.95
  2449, 'BUS 2449    ',       110, 1,    1,    4, 1,   1.0662458,  -18.036824, 1.12, 0.95, 1.12, 0.95
  2450, 'BUS 2450    ',       110, 1,    1,    4, 1,   1.0661831,  -18.017376, 1.12, 0.95, 1.12, 0.95
  2451, 'BUS 2451    ',       110, 1,    1,    4, 1,   1.0567605,  -22.428517, 1.12, 0.95, 1.12, 0.95
  2452, 'BUS 2452    ',       110, 1,    1,    4, 1,   1.0499159,  -24.371911, 1.12, 0.95, 1.12, 0.95
  2453, 'BUS 2453    ',       110, 1,    1,    4, 1,   1.0764208,  -15.552035, 1.12, 0.95, 1.12, 0.95
  2454, 'BUS 2454    ',       110, 1,    1,    4, 1,    1.056606,  -25.517029, 1.12, 0.95, 1.12, 0.95
  2455, 'BUS 2455    ',       110, 2,    1,    5, 1,   1.0623364,  -34.099522, 1.12, 0.95, 1.12, 0.95
  2456, 'BUS 2456    ',       110, 1,    1,    5, 1,    1.053683,  -31.402338, 1.12, 0.95, 1.12, 0.95
  2457, 'BUS 2457    ',       110, 1,    1,    5, 1,   1.0914935,  -26.214048, 1.12, 0.95, 1.12, 0.95
  2458, 'BUS 2458    ',       110, 2,    1,    5, 1,   1.0952371,   -25.75975, 1.12, 0.95, 1.12, 0.95
  2459, 'BUS 2459    ',       110, 2,    1,    5, 1,   1.0952518,   -25.75725, 1.12, 0.95, 1.12, 0.95
  2460, 'BUS 2460    ',       110, 1,    1,    5, 1,   1.0588239,  -30.481356, 1.12, 0.95, 1.12, 0.95
  2461, 'BUS 2461    ',       110, 2,    1,    5, 1,   1.1091708,  -34.530257, 1.12, 0.95, 1.12, 0.95
  2462, 'BUS 2462    ',       110, 2,    1,    5, 1,   1.1091678,   -34.53297, 1.12, 0.95, 1.12, 0.95
  2463, 'BUS 2463    ',       110, 1,    1,    5, 1,   1.0940744,  -25.893605, 1.12, 0.95, 1.12, 0.95
  2464, 'BUS 2464    ',       110, 1,    1,    5, 1,   1.0525012,    -29.6235, 1.12, 0.95, 1.12, 0.95
  2465, 'BUS 2465    ',       110, 1,    1,    5, 1,   1.0662949,  -36.322718, 1.12, 0.95, 1.12, 0.95
  2466, 'BUS 2466    ',       110, 1,    1,    5, 1,   1.0918501,  -26.321801, 1.12, 0.95, 1.12, 0.95
  2467, 'BUS 2467    ',       110, 2,    1,    5, 1,   1.0534252,  -33.425534, 1.12, 0.95, 1.12, 0.95
  2468, 'BUS 2468    ',       110, 1,    1,    5, 1,   1.0622718,  -30.045471, 1.12, 0.95, 1.12, 0.95
  2469, 'BUS 2469    ',       110, 1,    1,    5, 1,     1.05399,  -29.668957, 1.12, 0.95, 1.12, 0.95
  2470, 'BUS 2470    ',       110, 1,    1,    5, 1,   1.0537607,  -32.052906, 1.12, 0.95, 1.12, 0.95
  2471, 'BUS 2471    ',       110, 1,    1,    5, 1,   1.0919323,  -26.147297, 1.12, 0.95, 1.12, 0.95
  2472, 'BUS 2472    ',       110, 1,    1,    5, 1,   1.0925776,  -26.249008, 1.12, 0.95, 1.12, 0.95
  2473, 'BUS 2473    ',       110, 1,    1,    5, 1,   1.0928181,  -26.060793, 1.12, 0.95, 1.12, 0.95
  2474, 'BUS 2474    ',       110, 1,    1,    5, 1,   1.0930129,  -26.063883, 1.12, 0.95, 1.12, 0.95
  2475, 'BUS 2475    ',       110, 2,    1,    5, 1,   1.0996476,  -35.001177, 1.12, 0.95, 1.12, 0.95
  2476, 'BUS 2476    ',       110, 1,    1,    5, 1,   1.0560807,  -34.283229, 1.12, 0.95, 1.12, 0.95
  2477, 'BUS 2477    ',       110, 1,    1,    5, 1,   1.0543268,  -31.908858, 1.12, 0.95, 1.12, 0.95
  2478, 'BUS 2478    ',       110, 2,    1,    5, 1,   1.0587091,  -35.399385, 1.12, 0.95, 1.12, 0.95
  2479, 'BUS 2479    ',       110, 2,    1,    5, 1,   1.0587221,  -35.404694, 1.12, 0.95, 1.12, 0.95
  2480, 'BUS 2480    ',       110, 2,    1,    5, 1,    1.048948,  -28.128099, 1.12, 0.95, 1.12, 0.95
  2481, 'BUS 2481    ',       110, 1,    1,    5, 1,   1.0525197,  -26.349672, 1.12, 0.95, 1.12, 0.95
  2482, 'BUS 2482    ',       110, 1,    1,    5, 1,   1.0554607,  -31.771295, 1.12, 0.95, 1.12, 0.95
  2483, 'BUS 2483    ',       110, 1,    1,    5, 1,   1.0706952,  -29.005639, 1.12, 0.95, 1.12, 0.95
  2484, 'BUS 2484    ',       110, 1,    1,    5, 1,   1.0418681,  -36.742047, 1.12, 0.95, 1.12, 0.95
  2485, 'BUS 2485    ',       110, 1,    1,    5, 1,   1.0427501,  -36.643929, 1.12, 0.95, 1.12, 0.95
  2486, 'BUS 2486    ',       110, 1,    1,    5, 1,   1.0492945,  -33.301482, 1.12, 0.95, 1.12, 0.95
  2487, 'BUS 2487    ',       110, 1,    1,    5, 1,   1.0602293,   -34.51095, 1.12, 0.95, 1.12, 0.95
  2488, 'BUS 2488    ',       110, 1,    1,    5, 1,   1.0439129,  -37.694411, 1.12, 0.95, 1.12, 0.95
  2489, 'BUS 2489    ',       110, 2,    1,    5, 1,   1.0561788,  -35.031448, 1.12, 0.95, 1.12, 0.95
  2490, 'BUS 2490    ',       110, 2,    1,    5, 1,    1.080823,  -35.782955, 1.12, 0.95, 1.12, 0.95
  2491, 'BUS 2491    ',       110, 2,    1,    5, 1,   1.1008946,  -34.884903, 1.12, 0.95, 1.12, 0.95
  2492, 'BUS 2492    ',       110, 1,    1,    5, 1,   1.0602381,  -30.856048, 1.12, 0.95, 1.12, 0.95
  2493, 'BUS 2493    ',       110, 2,    1,    5, 1,   1.0426019,  -37.847134, 1.12, 0.95, 1.12, 0.95
  2494, 'BUS 2494    ',       110, 1,    1,    5, 1,   1.0497357,  -27.817674, 1.12, 0.95, 1.12, 0.95
  2495, 'BUS 2495    ',       110, 1,    1,    5, 1,   1.0579412,  -25.228291, 1.12, 0.95, 1.12, 0.95
  2496, 'BUS 2496    ',       110, 2,    1,    5, 1,   1.1084521,  -34.441961, 1.12, 0.95, 1.12, 0.95
  2497, 'BUS 2497    ',       110, 1,    1,    5, 1,   1.1126729,   -34.03645, 1.12, 0.95, 1.12, 0.95
  2498, 'BUS 2498    ',       110, 1,    1,    5, 1,   1.1126462,  -34.050178, 1.12, 0.95, 1.12, 0.95
  2499, 'BUS 2499    ',       110, 2,    1,    5, 1,   1.0523731,  -33.899319, 1.12, 0.95, 1.12, 0.95
  2500, 'BUS 2500    ',       110, 1,    1,    5, 1,   1.0522916,  -33.897813, 1.12, 0.95, 1.12, 0.95
  2501, 'BUS 2501    ',       110, 1,    1,    5, 1,   1.0509703,  -33.923504, 1.12, 0.95, 1.12, 0.95
  2502, 'BUS 2502    ',       110, 1,    1,    5, 1,   1.0507428,  -33.950403, 1.12, 0.95, 1.12, 0.95
  2503, 'BUS 2503    ',       110, 1,    1,    5, 1,   1.0930201,  -26.226716, 1.12, 0.95, 1.12, 0.95
  2504, 'BUS 2504    ',       110, 1,    1,    5, 1,   1.0934795,   -26.18138, 1.12, 0.95, 1.12, 0.95
  2505, 'BUS 2505    ',       110, 1,    1,    5, 1,   1.1001079,  -34.975637, 1.12, 0.95, 1.12, 0.95
  2506, 'BUS 2506    ',       110, 1,    1,    5, 1,   1.0627788,   -34.23718, 1.12, 0.95, 1.12, 0.95
  2507, 'BUS 2507    ',       110, 1,    1,    5, 1,   1.0618816,  -34.146678, 1.12, 0.95, 1.12, 0.95
  2508, 'BUS 2508    ',       110, 2,    1,    5, 1,   1.0631058,  -34.015073, 1.12, 0.95, 1.12, 0.95
  2509, 'BUS 2509    ',       110, 2,    1,    5, 1,   1.0663748,  -33.767439, 1.12, 0.95, 1.12, 0.95
  2510, 'BUS 2510    ',       110, 1,    1,    5, 1,   1.0596905,  -34.622992, 1.12, 0.95, 1.12, 0.95
  2511, 'BUS 2511    ',       110, 1,    1,    5, 1,   1.0618984,  -34.134314, 1.12, 0.95, 1.12, 0.95
  2512, 'BUS 2512    ',       110, 1,    1,    5, 1,   1.0597197,   -34.34515, 1.12, 0.95, 1.12, 0.95
  2513, 'BUS 2513    ',       110, 1,    1,    5, 1,   1.0550801,   -35.54313, 1.12, 0.95, 1.12, 0.95
  2514, 'BUS 2514    ',       110, 1,    1,    5, 1,   1.0551041,  -35.540805, 1.12, 0.95, 1.12, 0.95
  2515, 'BUS 2515    ',       110, 1,    1,    5, 1,   1.0583832,  -31.235434, 1.12, 0.95, 1.12, 0.95
  2516, 'BUS 2516    ',       110, 1,    1,    5, 1,   1.0707275,  -29.318825, 1.12, 0.95, 1.12, 0.95
  2517, 'BUS 2517    ',       110, 2,    1,    5, 1,   1.0598061,  -24.815791, 1.12, 0.95, 1.12, 0.95
  2518, 'BUS 2518    ',       110, 1,    1,    5, 1,   1.0536047,  -28.149553, 1.12, 0.95, 1.12, 0.95
  2519, 'BUS 2519    ',       110, 1,    1,    5, 1,   1.1065961,  -34.895121, 1.12, 0.95, 1.12, 0.95
  2520, 'BUS 2520    ',       110, 1,    1,    5, 1,   1.0542732,  -35.556022, 1.12, 0.95, 1.12, 0.95
  2521, 'BUS 2521    ',       110, 1,    1,    5, 1,   1.0549294,  -35.558781, 1.12, 0.95, 1.12, 0.95
  2522, 'BUS 2522    ',       110, 2,    1,    5, 1,   1.0514883,  -28.073198, 1.12, 0.95, 1.12, 0.95
  2523, 'BUS 2523    ',       110, 1,    1,    5, 1,   1.0513304,  -28.067378, 1.12, 0.95, 1.12, 0.95
  2524, 'BUS 2524    ',       110, 1,    1,    5, 1,   1.0537642,  -31.508004, 1.12, 0.95, 1.12, 0.95
  2525, 'BUS 2525    ',       110, 1,    1,    5, 1,   1.0628365,  -34.169676, 1.12, 0.95, 1.12, 0.95
  2526, 'BUS 2526    ',       110, 1,    1,    5, 1,   1.0705932,  -29.342957, 1.12, 0.95, 1.12, 0.95
  2527, 'BUS 2527    ',       110, 1,    1,    5, 1,   1.0740929,  -28.905316, 1.12, 0.95, 1.12, 0.95
  2528, 'BUS 2528    ',       110, 1,    1,    5, 1,   1.0744349,  -28.896976, 1.12, 0.95, 1.12, 0.95
  2529, 'BUS 2529    ',       110, 1,    1,    5, 1,   1.0741655,  -28.880749, 1.12, 0.95, 1.12, 0.95
  2530, 'BUS 2530    ',       110, 1,    1,    5, 1,   1.0517582,  -34.065855, 1.12, 0.95, 1.12, 0.95
  2531, 'BUS 2531    ',       110, 1,    1,    5, 1,   1.1028144,  -34.921141, 1.12, 0.95, 1.12, 0.95
  2532, 'BUS 2532    ',       110, 1,    1,    5, 1,   1.0504814,  -31.335047, 1.12, 0.95, 1.12, 0.95
  2533, 'BUS 2533    ',       110, 1,    1,    5, 1,   1.0613637,   -29.47403, 1.12, 0.95, 1.12, 0.95
  2534, 'BUS 2534    ',       110, 2,    1,    5, 1,   1.0916067,   -26.33328, 1.12, 0.95, 1.12, 0.95
  2535, 'BUS 2535    ',       110, 1,    1,    5, 1,   1.0938109,  -26.150106, 1.12, 0.95, 1.12, 0.95
  2536, 'BUS 2536    ',       110, 1,    1,    5, 1,   1.0938414,  -26.140402, 1.12, 0.95, 1.12, 0.95
  2537, 'BUS 2537    ',       110, 2,    1,    5, 1,   1.0771532,  -22.084489, 1.12, 0.95, 1.12, 0.95
  2538, 'BUS 2538    ',       110, 1,    1,    5, 1,   1.0621831,  -30.349731, 1.12, 0.95, 1.12, 0.95
  2539, 'BUS 2539    ',       110, 1,    1,    5, 1,   1.1079512,  -34.715274, 1.12, 0.95, 1.12, 0.95
  2540, 'BUS 2540    ',       110, 1,    1,    5, 1,   1.0507571,   -27.34134, 1.12, 0.95, 1.12, 0.95
  2541, 'BUS 2541    ',       110, 1,    1,    5, 1,   1.0645295,  -23.618823, 1.12, 0.95, 1.12, 0.95
  2542, 'BUS 2542    ',       110, 1,    1,    5, 1,   1.0645319,  -23.618361, 1.12, 0.95, 1.12, 0.95
  2543, 'BUS 2543    ',       110, 1,    1,    5, 1,   1.0452523,  -35.879377, 1.12, 0.95, 1.12, 0.95
  2544, 'BUS 2544    ',       110, 1,    1,    5, 1,   1.0851825,  -27.405715, 1.12, 0.95, 1.12, 0.95
  2545, 'BUS 2545    ',       110, 1,    1,    5, 1,   1.0524519,  -35.040133, 1.12, 0.95, 1.12, 0.95
  2546, 'BUS 2546    ',       110, 1,    1,    5, 1,   1.0575767,  -34.802597, 1.12, 0.95, 1.12, 0.95
  2547, 'BUS 2547    ',       110, 1,    1,    5, 1,   1.1064688,  -34.939424, 1.12, 0.95, 1.12, 0.95
  2548, 'BUS 2548    ',       110, 1,    1,    5, 1,   1.0554104,   -35.56749, 1.12, 0.95, 1.12, 0.95
  2549, 'BUS 2549    ',       110, 1,    1,    5, 1,    1.059216,  -34.421048, 1.12, 0.95, 1.12, 0.95
  2550, 'BUS 2550    ',       110, 1,    1,    5, 1,   1.1067082,  -34.914235, 1.12, 0.95, 1.12, 0.95
  2551, 'BUS 2551    ',       110, 1,    1,    5, 1,   1.0847021,  -27.601609, 1.12, 0.95, 1.12, 0.95
  2552, 'BUS 2552    ',       110, 1,    1,    5, 1,   1.1096443,   -34.44498, 1.12, 0.95, 1.12, 0.95
  2553, 'BUS 2553    ',       110, 1,    1,    5, 1,   1.0838037,   -27.42705, 1.12, 0.95, 1.12, 0.95
  2554, 'BUS 2554    ',       110, 2,    1,    5, 1,   1.1109226,  -34.313198, 1.12, 0.95, 1.12, 0.95
  2555, 'BUS 2555    ',       110, 2,    1,    5, 1,    1.109839,  -34.419598, 1.12, 0.95, 1.12, 0.95
  2556, 'BUS 2556    ',       110, 1,    1,    5, 1,   1.0711163,  -22.854362, 1.12, 0.95, 1.12, 0.95
  2557, 'BUS 2557    ',       110, 1,    1,    5, 1,   1.0550415,  -30.965388, 1.12, 0.95, 1.12, 0.95
  2558, 'BUS 2558    ',       110, 1,    1,    5, 1,    1.069504,  -23.014175, 1.12, 0.95, 1.12, 0.95
  2559, 'BUS 2559    ',       110, 1,    1,    5, 1,   1.0563128,  -30.638923, 1.12, 0.95, 1.12, 0.95
  2560, 'BUS 2560    ',       110, 1,    1,    5, 1,   1.0517139,  -34.419166, 1.12, 0.95, 1.12, 0.95
  2561, 'BUS 2561    ',       110, 1,    1,    5, 1,   1.0945376,  -25.935585, 1.12, 0.95, 1.12, 0.95
  2562, 'BUS 2562    ',       110, 2,    1,    5, 1,   1.0440217,  -32.042413, 1.12, 0.95, 1.12, 0.95
  2563, 'BUS 2563    ',       110, 1,    1,    5, 1,   1.0535928,  -28.461137, 1.12, 0.95, 1.12, 0.95
  2564, 'BUS 2564    ',       110, 1,    1,    5, 1,   1.0439847,  -32.097513, 1.12, 0.95, 1.12, 0.95
  2565, 'BUS 2565    ',       110, 1,    1,    5, 1,   1.1094076,  -34.478892, 1.12, 0.95, 1.12, 0.95
  2566, 'BUS 2566    ',       110, 2,    1,    5, 1,   1.0661041,  -29.734016, 1.12, 0.95, 1.12, 0.95
  2567, 'BUS 2567    ',       110, 1,    1,    5, 1,   1.0647309,  -22.785784, 1.12, 0.95, 1.12, 0.95
  2568, 'BUS 2568    ',       110, 1,    1,    5, 1,   1.0520714,   -28.20862, 1.12, 0.95, 1.12, 0.95
  2569, 'BUS 2569    ',       110, 1,    1,    5, 1,   1.0501173,  -31.415584, 1.12, 0.95, 1.12, 0.95
  2570, 'BUS 2570    ',       110, 2,    1,    5, 1,   1.0688737,  -36.339923, 1.12, 0.95, 1.12, 0.95
  2571, 'BUS 2571    ',       110, 1,    1,    5, 1,   1.0682263,  -36.384842, 1.12, 0.95, 1.12, 0.95
  2572, 'BUS 2572    ',       110, 1,    1,    5, 1,   1.0556361,  -33.148073, 1.12, 0.95, 1.12, 0.95
  2573, 'BUS 2573    ',       110, 1,    1,    5, 1,   1.0540134,  -27.095046, 1.12, 0.95, 1.12, 0.95
  2574, 'BUS 2574    ',       110, 1,    1,    5, 1,   1.0622628,  -34.321718, 1.12, 0.95, 1.12, 0.95
  2575, 'BUS 2575    ',       110, 1,    1,    5, 1,   1.0680268,  -23.563937, 1.12, 0.95, 1.12, 0.95
  2576, 'BUS 2576    ',       110, 2,    1,    5, 1,   1.0551195,  -31.420854, 1.12, 0.95, 1.12, 0.95
  2577, 'BUS 2577    ',       110, 1,    1,    5, 1,   1.0616854,   -28.70517, 1.12, 0.95, 1.12, 0.95
  2578, 'BUS 2578    ',       110, 1,    1,    5, 1,   1.0571518,  -32.346442, 1.12, 0.95, 1.12, 0.95
  2579, 'BUS 2579    ',       110, 2,    1,    5, 1,   1.0684846,  -23.162658, 1.12, 0.95, 1.12, 0.95
  2580, 'BUS 2580    ',       110, 2,    1,    5, 1,   1.0684786,  -23.172465, 1.12, 0.95, 1.12, 0.95
  2581, 'BUS 2581    ',       110, 1,    1,    5, 1,   1.0444691,  -33.608897, 1.12, 0.95, 1.12, 0.95
  2582, 'BUS 2582    ',       110, 2,    1,    5, 1,   1.1047333,  -34.380712, 1.12, 0.95, 1.12, 0.95
  2583, 'BUS 2583    ',       110, 2,    1,    5, 1,   1.0454469,  -32.131181, 1.12, 0.95, 1.12, 0.95
  2584, 'BUS 2584    ',       110, 1,    1,    5, 1,   1.0552975,  -34.235819, 1.12, 0.95, 1.12, 0.95
  2585, 'BUS 2585    ',       110, 1,    1,    5, 1,   1.0512816,  -33.078509, 1.12, 0.95, 1.12, 0.95
  2586, 'BUS 2586    ',       110, 1,    1,    5, 1,   1.0712602,  -29.277481, 1.12, 0.95, 1.12, 0.95
  2587, 'BUS 2587    ',       110, 2,    1,    5, 1,    1.081799,  -22.605206, 1.12, 0.95, 1.12, 0.95
  2588, 'BUS 2588    ',       110, 1,    1,    5, 1,   1.0550651,  -30.910847, 1.12, 0.95, 1.12, 0.95
  2589, 'BUS 2589    ',       110, 1,    1,    5, 1,   1.0543376,   -32.39042, 1.12, 0.95, 1.12, 0.95
  2590, 'BUS 2590    ',       110, 2,    1,    5, 1,   1.0646969,  -23.806429, 1.12, 0.95, 1.12, 0.95
  2591, 'BUS 2591    ',       110, 1,    1,    5, 1,   1.0891455,  -27.083264, 1.12, 0.95, 1.12, 0.95
  2592, 'BUS 2592    ',       110, 1,    1,    5, 1,   1.0595149,  -27.844871, 1.12, 0.95, 1.12, 0.95
  2593, 'BUS 2593    ',       110, 1,    1,    5, 1,   1.0498811,  -30.857891, 1.12, 0.95, 1.12, 0.95
  2594, 'BUS 2594    ',       110, 1,    1,    5, 1,   1.0528358,  -34.273149, 1.12, 0.95, 1.12, 0.95
  2595, 'BUS 2595    ',       110, 1,    1,    5, 1,   1.0928729,  -26.047775, 1.12, 0.95, 1.12, 0.95
  2596, 'BUS 2596    ',       110, 1,    1,    5, 1,   1.0729206,  -22.809459, 1.12, 0.95, 1.12, 0.95
  2597, 'BUS 2597    ',       110, 2,    1,    5, 1,   1.1052269,  -34.401846, 1.12, 0.95, 1.12, 0.95
  2598, 'BUS 2598    ',       110, 1,    1,    5, 1,   1.0561203,  -35.546194, 1.12, 0.95, 1.12, 0.95
  2599, 'BUS 2599    ',       110, 1,    1,    5, 1,   1.0597628,  -34.356801, 1.12, 0.95, 1.12, 0.95
  2600, 'BUS 2600    ',       110, 1,    1,    5, 1,   1.0624243,  -30.772201, 1.12, 0.95, 1.12, 0.95
  2601, 'BUS 2601    ',       110, 1,    1,    5, 1,   1.0625839,  -30.789281, 1.12, 0.95, 1.12, 0.95
  2602, 'BUS 2602    ',       110, 1,    1,    5, 1,    1.062188,  -34.329365, 1.12, 0.95, 1.12, 0.95
  2603, 'BUS 2603    ',       110, 2,    1,    5, 1,   1.0646035,  -29.728075, 1.12, 0.95, 1.12, 0.95
  2604, 'BUS 2604    ',       110, 1,    1,    5, 1,   1.0648753,  -29.731235, 1.12, 0.95, 1.12, 0.95
  2605, 'BUS 2605    ',       110, 1,    1,    5, 1,   1.0595493,  -29.269305, 1.12, 0.95, 1.12, 0.95
  2606, 'BUS 2606    ',       110, 1,    1,    5, 1,   1.0656092,  -33.865592, 1.12, 0.95, 1.12, 0.95
  2607, 'BUS 2607    ',       110, 1,    1,    5, 1,   1.0614916,  -30.057072, 1.12, 0.95, 1.12, 0.95
  2608, 'BUS 2608    ',       110, 1,    1,    5, 1,   1.0644482,  -36.191339, 1.12, 0.95, 1.12, 0.95
  2609, 'BUS 2609    ',       110, 1,    1,    5, 1,   1.0644012,  -29.767751, 1.12, 0.95, 1.12, 0.95
  2610, 'BUS 2610    ',       110, 1,    1,    5, 1,   1.0533652,  -31.512462, 1.12, 0.95, 1.12, 0.95
  2611, 'BUS 2611    ',       110, 1,    1,    5, 1,   1.0571558,  -31.981275, 1.12, 0.95, 1.12, 0.95
  2612, 'BUS 2612    ',       110, 1,    1,    5, 1,   1.1008162,  -34.809601, 1.12, 0.95, 1.12, 0.95
  2613, 'BUS 2613    ',       110, 1,    1,    5, 1,   1.0904226,  -26.481975, 1.12, 0.95, 1.12, 0.95
  2614, 'BUS 2614    ',       110, 1,    1,    5, 1,   1.0617807,  -30.032158, 1.12, 0.95, 1.12, 0.95
  2615, 'BUS 2615    ',       110, 2,    1,    5, 1,   1.0620568,  -30.002576, 1.12, 0.95, 1.12, 0.95
  2616, 'BUS 2616    ',       110, 2,    1,    5, 1,   1.0625101,  -29.973216, 1.12, 0.95, 1.12, 0.95
  2617, 'BUS 2617    ',       110, 2,    1,    5, 1,    1.074077,   -22.69429, 1.12, 0.95, 1.12, 0.95
  2618, 'BUS 2618    ',       110, 1,    1,    5, 1,   1.0740019,  -22.684835, 1.12, 0.95, 1.12, 0.95
  2619, 'BUS 2619    ',       110, 1,    1,    5, 1,    1.064242,  -33.939174, 1.12, 0.95, 1.12, 0.95
  2620, 'BUS 2620    ',       110, 1,    1,    5, 1,    1.054174,  -30.955967, 1.12, 0.95, 1.12, 0.95
  2621, 'BUS 2621    ',       110, 1,    1,    5, 1,   1.1069604,  -34.472848, 1.12, 0.95, 1.12, 0.95
  2622, 'BUS 2622    ',       110, 1,    1,    5, 1,   1.0819951,  -21.657467, 1.12, 0.95, 1.12, 0.95
  2623, 'BUS 2623    ',       110, 1,    1,    5, 1,   1.0495467,  -33.654479, 1.12, 0.95, 1.12, 0.95
  2624, 'BUS 2624    ',       110, 1,    1,    5, 1,    1.049546,  -33.647812, 1.12, 0.95, 1.12, 0.95
  2625, 'BUS 2625    ',       110, 1,    1,    5, 1,   1.0546901,  -33.899244, 1.12, 0.95, 1.12, 0.95
  2626, 'BUS 2626    ',       110, 1,    1,    5, 1,   1.0596202,  -34.217461, 1.12, 0.95, 1.12, 0.95
  2627, 'BUS 2627    ',       110, 1,    1,    5, 1,   1.0593589,  -34.397304, 1.12, 0.95, 1.12, 0.95
  2628, 'BUS 2628    ',       110, 1,    1,    5, 1,   1.0528342,  -33.669722, 1.12, 0.95, 1.12, 0.95
  2629, 'BUS 2629    ',       110, 1,    1,    5, 1,   1.0989179,  -35.614225, 1.12, 0.95, 1.12, 0.95
  2630, 'BUS 2630    ',       110, 1,    1,    5, 1,     1.06283,  -34.093553, 1.12, 0.95, 1.12, 0.95
  2631, 'BUS 2631    ',       110, 1,    1,    5, 1,   1.0608618,  -34.243417, 1.12, 0.95, 1.12, 0.95
  2632, 'BUS 2632    ',       110, 1,    1,    5, 1,   1.0478334,  -27.911111, 1.12, 0.95, 1.12, 0.95
  2633, 'BUS 2633    ',       110, 1,    1,    5, 1,    1.089183,  -25.510744, 1.12, 0.95, 1.12, 0.95
  2634, 'BUS 2634    ',       110, 2,    1,    5, 1,   1.0561096,  -32.750162, 1.12, 0.95, 1.12, 0.95
  2635, 'BUS 2635    ',       110, 1,    1,    5, 1,   1.0845799,  -27.710846, 1.12, 0.95, 1.12, 0.95
  2636, 'BUS 2636    ',       110, 1,    1,    5, 1,   1.0501623,  -28.424403, 1.12, 0.95, 1.12, 0.95
  2637, 'BUS 2637    ',       110, 2,    1,    5, 1,    1.058554,  -34.492999, 1.12, 0.95, 1.12, 0.95
  2638, 'BUS 2638    ',       110, 1,    1,    5, 1,    1.071506,  -28.846183, 1.12, 0.95, 1.12, 0.95
  2639, 'BUS 2639    ',       110, 1,    1,    5, 1,   1.0806722,  -28.017547, 1.12, 0.95, 1.12, 0.95
  2640, 'BUS 2640    ',       110, 1,    1,    5, 1,   1.0705307,  -22.989561, 1.12, 0.95, 1.12, 0.95
  2641, 'BUS 2641    ',       110, 2,    1,    5, 1,   1.0628094,  -34.212783, 1.12, 0.95, 1.12, 0.95
  2642, 'BUS 2642    ',       110, 1,    1,    5, 1,   1.0618825,  -34.146692, 1.12, 0.95, 1.12, 0.95
  2643, 'BUS 2643    ',       110, 1,    1,    5, 1,   1.0448796,  -33.737411, 1.12, 0.95, 1.12, 0.95
  2644, 'BUS 2644    ',       110, 1,    1,    5, 1,   1.0542664,   -35.51471, 1.12, 0.95, 1.12, 0.95
  2645, 'BUS 2645    ',       110, 1,    1,    5, 1,   1.0578997,   -36.00293, 1.12, 0.95, 1.12, 0.95
  2646, 'BUS 2646    ',       110, 1,    1,    5, 1,   1.0553527,  -30.741449, 1.12, 0.95, 1.12, 0.95
  2647, 'BUS 2647    ',       110, 1,    1,    5, 1,    1.093842,   -26.14041, 1.12, 0.95, 1.12, 0.95
  2648, 'BUS 2648    ',       110, 1,    1,    5, 1,   1.0491594,  -28.098756, 1.12, 0.95, 1.12, 0.95
  2649, 'BUS 2649    ',       110, 1,    1,    5, 1,   1.0580762,  -35.646257, 1.12, 0.95, 1.12, 0.95
  2650, 'BUS 2650    ',       110, 1,    1,    5, 1,   1.0778236,  -28.881496, 1.12, 0.95, 1.12, 0.95
  2651, 'BUS 2651    ',       110, 1,    1,    5, 1,   1.0924167,  -26.088504, 1.12, 0.95, 1.12, 0.95
  2652, 'BUS 2652    ',       110, 2,    1,    5, 1,   1.0595322,  -34.638113, 1.12, 0.95, 1.12, 0.95
  2653, 'BUS 2653    ',       110, 1,    1,    5, 1,   1.0491348,  -29.051258, 1.12, 0.95, 1.12, 0.95
  2654, 'BUS 2654    ',       110, 1,    1,    5, 1,   1.0724596,  -29.144988, 1.12, 0.95, 1.12, 0.95
  2655, 'BUS 2655    ',       110, 1,    1,    5, 1,   1.0778508,  -23.343186, 1.12, 0.95, 1.12, 0.95
  2656, 'BUS 2656    ',       110, 1,    1,    5, 1,   1.0937603,  -25.943051, 1.12, 0.95, 1.12, 0.95
  2657, 'BUS 2657    ',       110, 2,    1,    5, 1,   1.0588858,  -36.032468, 1.12, 0.95, 1.12, 0.95
  2658, 'BUS 2658    ',       110, 1,    1,    5, 1,   1.0605778,  -35.806291, 1.12, 0.95, 1.12, 0.95
  2659, 'BUS 2659    ',       110, 1,    1,    5, 1,   1.0971319,  -35.934351, 1.12, 0.95, 1.12, 0.95
  2660, 'BUS 2660    ',       110, 1,    1,    5, 1,   1.1096605,  -34.543402, 1.12, 0.95, 1.12, 0.95
  2661, 'BUS 2661    ',       110, 1,    1,    5, 1,   1.0744599,  -29.369779, 1.12, 0.95, 1.12, 0.95
  2662, 'BUS 2662    ',       110, 2,    1,    5, 1,   1.1045307,  -34.571392, 1.12, 0.95, 1.12, 0.95
  2663, 'BUS 2663    ',       110, 1,    1,    5, 1,   1.1077532,  -34.571883, 1.12, 0.95, 1.12, 0.95
  2664, 'BUS 2664    ',       110, 1,    1,    5, 1,   1.0536916,  -36.611851, 1.12, 0.95, 1.12, 0.95
  2665, 'BUS 2665    ',       110, 1,    1,    5, 1,   1.0417327,  -36.192177, 1.12, 0.95, 1.12, 0.95
  2666, 'BUS 2666    ',       110, 2,    1,    5, 1,   1.0463115,  -36.034774, 1.12, 0.95, 1.12, 0.95
  2667, 'BUS 2667    ',       110, 1,    1,    5, 1,   1.1068692,  -34.532802, 1.12, 0.95, 1.12, 0.95
  2668, 'BUS 2668    ',       110, 1,    1,    5, 1,   1.0947841,  -35.165928, 1.12, 0.95, 1.12, 0.95
  2669, 'BUS 2669    ',       110, 1,    1,    5, 1,   1.1070091,  -34.239907, 1.12, 0.95, 1.12, 0.95
  2670, 'BUS 2670    ',       110, 1,    1,    5, 1,   1.1069429,  -34.257791, 1.12, 0.95, 1.12, 0.95
  2671, 'BUS 2671    ',       110, 2,    1,    5, 1,   1.1012651,  -34.783558, 1.12, 0.95, 1.12, 0.95
  2672, 'BUS 2672    ',       110, 1,    1,    5, 1,   1.1013098,  -34.777917, 1.12, 0.95, 1.12, 0.95
  2673, 'BUS 2673    ',       110, 1,    1,    5, 1,   1.0708674,   -29.34768, 1.12, 0.95, 1.12, 0.95
  2674, 'BUS 2674    ',       110, 1,    1,    5, 1,   1.0589848,  -34.434762, 1.12, 0.95, 1.12, 0.95
  2675, 'BUS 2675    ',       110, 1,    1,    5, 1,   1.0597307,  -34.367716, 1.12, 0.95, 1.12, 0.95
  2676, 'BUS 2676    ',       110, 2,    1,    5, 1,   1.0472461,  -36.047882, 1.12, 0.95, 1.12, 0.95
  2677, 'BUS 2677    ',       110, 1,    1,    5, 1,   1.1018135,  -34.748535, 1.12, 0.95, 1.12, 0.95
  2678, 'BUS 2678    ',       110, 1,    1,    5, 1,   1.0589474,  -34.458521, 1.12, 0.95, 1.12, 0.95
  2679, 'BUS 2679    ',       110, 1,    1,    5, 1,   1.0655544,  -28.046672, 1.12, 0.95, 1.12, 0.95
  2680, 'BUS 2680    ',       110, 1,    1,    5, 1,   1.0549715,  -35.554516, 1.12, 0.95, 1.12, 0.95
  2681, 'BUS 2681    ',       110, 1,    1,    5, 1,   1.0953504,  -18.961935, 1.12, 0.95, 1.12, 0.95
  2682, 'BUS 2682    ',       110, 1,    1,    5, 1,   1.0548168,  -33.623098, 1.12, 0.95, 1.12, 0.95
  2683, 'BUS 2683    ',       110, 1,    1,    5, 1,   1.0475957,  -31.849854, 1.12, 0.95, 1.12, 0.95
  2684, 'BUS 2684    ',       110, 2,    1,    5, 1,   1.0717792,  -28.807445, 1.12, 0.95, 1.12, 0.95
  2685, 'BUS 2685    ',       110, 1,    1,    5, 1,   1.0720719,  -29.146915, 1.12, 0.95, 1.12, 0.95
  2686, 'BUS 2686    ',       110, 1,    1,    5, 1,   1.0881395,  -26.985512, 1.12, 0.95, 1.12, 0.95
  2687, 'BUS 2687    ',       110, 1,    1,    5, 1,   1.0548981,  -34.144609, 1.12, 0.95, 1.12, 0.95
  2688, 'BUS 2688    ',       110, 2,    1,    5, 1,   1.0513698,  -28.073362, 1.12, 0.95, 1.12, 0.95
  2689, 'BUS 2689    ',       110, 1,    1,    5, 1,   1.0514571,  -28.062535, 1.12, 0.95, 1.12, 0.95
  2690, 'BUS 2690    ',       110, 1,    1,    5, 1,   1.0551349,  -35.557334, 1.12, 0.95, 1.12, 0.95
  2691, 'BUS 2691    ',       110, 1,    1,    5, 1,   1.0496745,  -28.148881, 1.12, 0.95, 1.12, 0.95
  2692, 'BUS 2692    ',       110, 1,    1,    5, 1,   1.0495743,  -28.141908, 1.12, 0.95, 1.12, 0.95
  2693, 'BUS 2693    ',       110, 2,    1,    5, 1,   1.0478368,  -27.965472, 1.12, 0.95, 1.12, 0.95
  2694, 'BUS 2694    ',       110, 1,    1,    5, 1,   1.0478489,  -27.385298, 1.12, 0.95, 1.12, 0.95
  2695, 'BUS 2695    ',       110, 1,    1,    5, 1,   1.0791219,   -22.77997, 1.12, 0.95, 1.12, 0.95
  2696, 'BUS 2696    ',       110, 1,    1,    5, 1,   1.0492505,   -28.17417, 1.12, 0.95, 1.12, 0.95
  2697, 'BUS 2697    ',       110, 1,    1,    5, 1,   1.0585212,  -30.962256, 1.12, 0.95, 1.12, 0.95
  2698, 'BUS 2698    ',       110, 1,    1,    5, 1,   1.0481967,  -28.078823, 1.12, 0.95, 1.12, 0.95
  2699, 'BUS 2699    ',       110, 1,    1,    5, 1,   1.1059987,  -34.437442, 1.12, 0.95, 1.12, 0.95
  2700, 'BUS 2700    ',       110, 1,    1,    5, 1,   1.1090346,  -34.626274, 1.12, 0.95, 1.12, 0.95
  2701, 'BUS 2701    ',       110, 1,    1,    5, 1,   1.0565145,  -28.588473, 1.12, 0.95, 1.12, 0.95
  2702, 'BUS 2702    ',       110, 1,    1,    5, 1,   1.0579744,  -36.386568, 1.12, 0.95, 1.12, 0.95
  2703, 'BUS 2703    ',       110, 1,    1,    5, 1,   1.0591858,  -36.206601, 1.12, 0.95, 1.12, 0.95
  2704, 'BUS 2704    ',       110, 2,    1,    5, 1,   1.0663727,   -36.40226, 1.12, 0.95, 1.12, 0.95
  2705, 'BUS 2705    ',       110, 1,    1,    5, 1,   1.0555642,  -35.241362, 1.12, 0.95, 1.12, 0.95
  2706, 'BUS 2706    ',       110, 2,    1,    5, 1,   1.0579666,  -25.829445, 1.12, 0.95, 1.12, 0.95
  2707, 'BUS 2707    ',       110, 1,    1,    5, 1,   1.0576636,  -25.835025, 1.12, 0.95, 1.12, 0.95
  2708, 'BUS 2708    ',       110, 1,    1,    5, 1,    1.064492,  -30.538273, 1.12, 0.95, 1.12, 0.95
  2709, 'BUS 2709    ',       110, 1,    1,    5, 1,   1.0554723,  -25.507746, 1.12, 0.95, 1.12, 0.95
  2710, 'BUS 2710    ',       110, 2,    1,    5, 1,   1.0602696,  -25.020081, 1.12, 0.95, 1.12, 0.95
  2711, 'BUS 2711    ',       110, 2,    1,    5, 1,   1.0602234,   -25.03895, 1.12, 0.95, 1.12, 0.95
  2712, 'BUS 2712    ',       110, 1,    1,    5, 1,   1.0549297,  -25.676404, 1.12, 0.95, 1.12, 0.95
  2713, 'BUS 2713    ',       110, 1,    1,    5, 1,   1.0595469,  -34.379948, 1.12, 0.95, 1.12, 0.95
  2714, 'BUS 2714    ',       110, 1,    1,    5, 1,    1.062436,  -30.032315, 1.12, 0.95, 1.12, 0.95
  2715, 'BUS 2715    ',       110, 1,    1,    5, 1,   1.1069685,   -34.47222, 1.12, 0.95, 1.12, 0.95
  2716, 'BUS 2716    ',       110, 1,    1,    5, 1,   1.0595603,  -34.378807, 1.12, 0.95, 1.12, 0.95
  2717, 'BUS 2717    ',       110, 1,    1,    5, 1,   1.0948422,  -25.824329, 1.12, 0.95, 1.12, 0.95
  2718, 'BUS 2718    ',       110, 1,    1,    5, 1,    1.095185,  -25.763144, 1.12, 0.95, 1.12, 0.95
  2719, 'BUS 2719    ',       110, 1,    1,    5, 1,   1.0659345,  -33.812597, 1.12, 0.95, 1.12, 0.95
  2720, 'BUS 2720    ',       110, 1,    1,    5, 1,   1.0624155,  -34.084077, 1.12, 0.95, 1.12, 0.95
  2721, 'BUS 2721    ',       110, 1,    1,    5, 1,   1.0560998,  -25.940327, 1.12, 0.95, 1.12, 0.95
  2722, 'BUS 2722    ',       110, 1,    1,    5, 1,   1.0560293,  -25.954953, 1.12, 0.95, 1.12, 0.95
  2723, 'BUS 2723    ',       110, 1,    1,    5, 1,   1.0439901,  -37.687953, 1.12, 0.95, 1.12, 0.95
  2724, 'BUS 2724    ',       110, 1,    1,    5, 1,   1.0516605,  -33.928449, 1.12, 0.95, 1.12, 0.95
  2725, 'BUS 2725    ',       110, 2,    1,    5, 1,   1.0656576,  -23.521219, 1.12, 0.95, 1.12, 0.95
  2726, 'BUS 2726    ',       110, 1,    1,    5, 1,   1.0644942,  -36.162207, 1.12, 0.95, 1.12, 0.95
  2727, 'BUS 2727    ',       110, 1,    1,    5, 1,   1.0645097,  -36.166443, 1.12, 0.95, 1.12, 0.95
  2728, 'BUS 2728    ',       110, 1,    1,    5, 1,   1.0705094,   -29.42748, 1.12, 0.95, 1.12, 0.95
  2729, 'BUS 2729    ',       110, 2,    1,    5, 1,   1.1103799,  -33.817838, 1.12, 0.95, 1.12, 0.95
  2730, 'BUS 2730    ',       110, 2,    1,    5, 1,   1.1103045,    -33.8206, 1.12, 0.95, 1.12, 0.95
  2731, 'BUS 2731    ',       110, 1,    1,    5, 1,   1.1081287,  -34.187204, 1.12, 0.95, 1.12, 0.95
  2732, 'BUS 2732    ',       400, 1,    0,    0, 1,   1.0245849,  -11.217395, 1.05, 0.95, 1.05, 0.95
  2733, 'BUS 2733    ',       400, 1,    0,    0, 1,   1.0248791,  -10.670069, 1.05, 0.95, 1.05, 0.95
  2734, 'BUS 2734    ',       220, 1,    0,    0, 1,   1.1052161,  -13.022031, 1.11, 0.95, 1.11, 0.95
  2735, 'BUS 2735    ',       400, 2,    0,    0, 1,   1.0322427,    -12.9631, 1.05, 0.95, 1.05, 0.95
  2736, 'BUS 2736    ',       220, 2,    3,    0, 1,   1.0859733,  -8.9521512, 1.11, 0.95, 1.11, 0.95
  2737, 'BUS 2737    ',       220, 2,    0,    0, 1,   1.0846846,  -24.054571, 1.11, 0.95, 1.11, 0.95
  2738, 'BUS 2738    ',       400, 1,    0,    0, 1,   1.0088631,  -18.931421, 1.05, 0.95, 1.05, 0.95
  2739, 'BUS 2739    ',       400, 2,    0,    0, 1,   1.0266697,  -32.830847, 1.05, 0.95, 1.05, 0.95
  2740, 'BUS 2740    ',       110, 2,    3,    0, 1,    1.107855,  -12.837365, 1.12, 0.95, 1.12, 0.95
  2741, 'BUS 2741    ',       110, 1,    2,    0, 1,    1.061364,  -16.055025, 1.12, 0.95, 1.12, 0.95
  2742, 'BUS 2742    ',       110, 1,    2,    0, 1,   1.0613071,  -16.060769, 1.12, 0.95, 1.12, 0.95
  2743, 'BUS 2743    ',       110, 1,    2,    0, 1,   1.0345794,  -20.173961, 1.12, 0.95, 1.12, 0.95
  2744, 'BUS 2744    ',       110, 1,    2,    0, 1,   1.0310914,  -20.226447, 1.12, 0.95, 1.12, 0.95
  2745, 'BUS 2745    ',       110, 1,    2,    0, 1,   1.0543212,  -16.711998, 1.12, 0.95, 1.12, 0.95
  2746, 'BUS 2746    ',       110, 1,    2,    0, 1,   1.0443603,  -17.401831, 1.12, 0.95, 1.12, 0.95
0 / END OF BUS DATA, BEGIN LOAD DATA
    17,  1, 1,    1,    1,     2.302,        31, 0, 0, 0, 0, 1, 1, 0
    18,  1, 1,    1,    1,       9.7,        40, 0, 0, 0, 0, 1, 1, 0
    26,  1, 1,    1,    1,    28.565,    42.054, 0, 0, 0, 0, 1, 1, 0
    27,  1, 1,    1,    1,    85.005,    122.06, 0, 0, 0, 0, 1, 1, 0
    28,  1, 1,    1,    1,    44.783,        80, 0, 0, 0, 0, 1, 1, 0
    29,  1, 1,    1,    1,    60.097,        90, 0, 0, 0, 0, 1, 1, 0
    43,  1, 1,    1,    2,        12,         0, 0, 0, 0, 0, 1, 1, 0
    44,  1, 1,    1,    2,        24,         0, 0, 0, 0, 0, 1, 1, 0
    45,  1, 1,    1,    2,        20,         0, 0, 0, 0, 0, 1, 1, 0
    55,  1, 1,    1,    2,        12,         0, 0, 0, 0, 0, 1, 1, 0
    56,  1, 1,    1,    2,        12,         0, 0, 0, 0, 0, 1, 1, 0
    57,  1, 1,    1,    2,        12,         0, 0, 0, 0, 0, 1, 1, 0
    58,  1, 1,    1,    2,        12,         0, 0, 0, 0, 0, 1, 1, 0
    59,  1, 1,    1,    2,   170.733,        62, 0, 0, 0, 0, 1, 1, 0
    70,  1, 1,    1,    3,       6.8,         0, 0, 0, 0, 0, 1, 1, 0
    71,  1, 1,    1,    3,    11.331,      2.43, 0, 0, 0, 0, 1, 1, 0
    78,  1, 1,    1,    3,    26.999,    69.999, 0, 0, 0, 0, 1, 1, 0
    79,  1, 1,    1,    3,     8.999,    20.999, 0, 0, 0, 0, 1, 1, 0
    80,  1, 1,    1,    3,    10.085,     1.376, 0, 0, 0, 0, 1, 1, 0
    82,  1, 1,    1,    3,    34.999,   107.999, 0, 0, 0, 0, 1, 1, 0
    86,  1, 1,    1,    3,    44.148,    10.561, 0, 0, 0, 0, 1, 1, 0
    98,  1, 1,    1,    3,    17.111,     6.317, 0, 0, 0, 0, 1, 1, 0
   104,  1, 1,    1,    3,    13.999,    39.999, 0, 0, 0, 0, 1, 1, 0
   106,  1, 1,    1,    3,     6.999,    17.999, 0, 0, 0, 0, 1, 1, 0
   107,  1, 1,    1,    3,     7.999,    14.999, 0, 0, 0, 0, 1, 1, 0
   108,  1, 1,    1,    3,    52.726,    17.138, 0, 0, 0, 0, 1, 1, 0
   109,  1, 1,    1,    3,    56.444,    10.902, 0, 0, 0, 0, 1, 1, 0
   117,  1, 1,    1,    3,     7.999,    14.999, 0, 0, 0, 0, 1, 1, 0
   118,  1, 1,    1,    3,     5.499,     9.999, 0, 0, 0, 0, 1, 1, 0
   125,  1, 1,    1,    3,    19.213,    21.474, 0, 0, 0, 0, 1, 1, 0
   126,  1, 1,    1,    3,    30.672,    33.602, 0, 0, 0, 0, 1, 1, 0
   127,  1, 1,    1,    3,    27.999,    65.999, 0, 0, 0, 0, 1, 1, 0
   132,  1, 1,    1,    3,   271.999,   -62.001, 0, 0, 0, 0, 1, 1, 0
   133,  1, 1,    1,    3,     266.5,     -24.8, 0, 0, 0, 0, 1, 1, 0
   134,  1, 1,    1,    4,    14.931,     12.88, 0, 0, 0, 0, 1, 1, 0
   135,  1, 1,    1,    4,     8.013,     6.525, 0, 0, 0, 0, 1, 1, 0
   146,  1, 1,    1,    4,    55.255,     6.955, 0, 0, 0, 0, 1, 1, 0
   147,  1, 1,    1,    4,    10.077,       8.4, 0, 0, 0, 0, 1, 1, 0
   148,  1, 1,    1,    4,      11.5,      6.86, 0, 0, 0, 0, 1, 1, 0
   149,  1, 1,    1,    4,     4.423,     1.347, 0, 0, 0, 0, 1, 1, 0
   150,  1, 1,    1,    4,    12.633,     6.828, 0, 0, 0, 0, 1, 1, 0
   151,  1, 1,    1,    4,    12.397,    10.045, 0, 0, 0, 0, 1, 1, 0
   155,  1, 1,    1,    4,    33.593,    44.976, 0, 0, 0, 0, 1, 1, 0
   156,  1, 1,    1,    4,    33.832,     45.07, 0, 0, 0, 0, 1, 1, 0
   159,  1, 1,    1,    4,     8.687,     17.49, 0, 0, 0, 0, 1, 1, 0
   165,  1, 1,    1,    4,     5.495,     9.587, 0, 0, 0, 0, 1, 1, 0
   166,  1, 1,    1,    4,    10.099,     4.886, 0, 0, 0, 0, 1, 1, 0
   167,  1, 1,    1,    4,     14.36,    13.623, 0, 0, 0, 0, 1, 1, 0
   205,  1, 1,    1,    5,   619.912,         0, 0, 0, 0, 0, 1, 1, 0
   206,  1, 1,    1,    5,   205.255,         0, 0, 0, 0, 0, 1, 1, 0
   209,  1, 1,    1,    1,     5.821,       1.5, 0, 0, 0, 0, 1, 1, 0
   210,  1, 1,    1,    1,     4.366,       0.5, 0, 0, 0, 0, 1, 1, 0
   211,  1, 1,    1,    1,     7.761,         2, 0, 0, 0, 0, 1, 1, 0
   212,  1, 1,    1,    1,     6.306,       5.6, 0, 0, 0, 0, 1, 1, 0
   213,  1, 1,    1,    1,     2.523,       0.6, 0, 0, 0, 0, 1, 1, 0
   214,  1, 1,    1,    1,     4.851,       1.3, 0, 0, 0, 0, 1, 1, 0
   215,  1, 1,    1,    1,    19.194,         8, 0, 0, 0, 0, 1, 1, 0
   216,  1, 1,    1,    1,    14.553,       1.5, 0, 0, 0, 0, 1, 1, 0
   217,  1, 1,    1,    1,     4.851,         1, 0, 0, 0, 0, 1, 1, 0
   218,  1, 1,    1,    1,     4.851,         1, 0, 0, 0, 0, 1, 1, 0
   219,  1, 1,    1,    1,     8.247,       1.6, 0, 0, 0, 0, 1, 1, 0
   220,  1, 1,    1,    1,     5.822,       1.5, 0, 0, 0, 0, 1, 1, 0
   222,  1, 1,    1,    1,     6.306,       1.5, 0, 0, 0, 0, 1, 1, 0
   223,  1, 1,    1,    1,    15.523,       2.6, 0, 0, 0, 0, 1, 1, 0
   224,  1, 1,    1,    1,     1.649,       0.4, 0, 0, 0, 0, 1, 1, 0
   225,  1, 1,    1,    1,     2.425,       0.2, 0, 0, 0, 0, 1, 1, 0
   226,  1, 1,    1,    1,     2.911,       0.5, 0, 0, 0, 0, 1, 1, 0
   227,  1, 1,    1,    1,    10.672,     0.499, 0, 0, 0, 0, 1, 1, 0
   228,  1, 1,    1,    1,     6.791,         2, 0, 0, 0, 0, 1, 1, 0
   229,  1, 1,    1,    1,     2.231,      1.05, 0, 0, 0, 0, 1, 1, 0
   230,  1, 1,    1,    1,     2.231,      1.05, 0, 0, 0, 0, 1, 1, 0
   231,  1, 1,    1,    1,    11.642,         6, 0, 0, 0, 0, 1, 1, 0
   232,  1, 1,    1,    1,     4.366,         1, 0, 0, 0, 0, 1, 1, 0
   233,  1, 1,    1,    1,     8.732,         1, 0, 0, 0, 0, 1, 1, 0
   234,  1, 1,    1,    1,    16.493,        14, 0, 0, 0, 0, 1, 1, 0
   235,  1, 1,    1,    1,     3.978,       0.5, 0, 0, 0, 0, 1, 1, 0
   236,  1, 1,    1,    1,     8.926,      3.64, 0, 0, 0, 0, 1, 1, 0
   237,  1, 1,    1,    1,     4.463,       0.3, 0, 0, 0, 0, 1, 1, 0
   238,  1, 1,    1,    1,     5.821,         1, 0, 0, 0, 0, 1, 1, 0
   239,  1, 1,    1,    1,     4.305,     1.175, 0, 0, 0, 0, 1, 1, 0
   240,  1, 1,    1,    1,     7.471,         1, 0, 0, 0, 0, 1, 1, 0
   241,  1, 1,    1,    1,     4.463,      1.67, 0, 0, 0, 0, 1, 1, 0
   242,  1, 1,    1,    1,     6.791,       0.7, 0, 0, 0, 0, 1, 1, 0
   244,  1, 1,    1,    1,     2.231,       1.4, 0, 0, 0, 0, 1, 1, 0
   246,  1, 1,    1,    1,     1.982,         5, 0, 0, 0, 0, 1, 1, 0
   247,  1, 1,    1,    1,     6.792,       1.5, 0, 0, 0, 0, 1, 1, 0
   248,  1, 1,    1,    1,      1.94,       0.5, 0, 0, 0, 0, 1, 1, 0
   249,  1, 1,    1,    1,      1.94,       0.5, 0, 0, 0, 0, 1, 1, 0
   250,  1, 1,    1,    1,     2.911,       0.5, 0, 0, 0, 0, 1, 1, 0
   251,  1, 1,    1,    1,     2.814,       0.5, 0, 0, 0, 0, 1, 1, 0
   252,  1, 1,    1,    1,    10.672,         7, 0, 0, 0, 0, 1, 1, 0
   253,  1, 1,    1,    1,    21.345,         5, 0, 0, 0, 0, 1, 1, 0
   254,  1, 1,    1,    1,     8.732,         2, 0, 0, 0, 0, 1, 1, 0
   255,  1, 1,    1,    1,    18.433,         1, 0, 0, 0, 0, 1, 1, 0
   256,  1, 1,    1,    1,     3.396,       0.5, 0, 0, 0, 0, 1, 1, 0
   257,  1, 1,    1,    1,     2.425,      0.35, 0, 0, 0, 0, 1, 1, 0
   258,  1, 1,    1,    1,     2.425,      0.35, 0, 0, 0, 0, 1, 1, 0
   259,  1, 1,    1,    1,     6.791,      2.54, 0, 0, 0, 0, 1, 1, 0
   260,  1, 1,    1,    1,     4.851,         1, 0, 0, 0, 0, 1, 1, 0
   261,  1, 1,    1,    1,     2.134,       0.5, 0, 0, 0, 0, 1, 1, 0
   262,  1, 1,    1,    1,     7.276,       1.6, 0, 0, 0, 0, 1, 1, 0
   263,  1, 1,    1,    1,     0.776,       0.5, 0, 0, 0, 0, 1, 1, 0
   264,  1, 1,    1,    1,    41.719,        37, 0, 0, 0, 0, 1, 1, 0
   265,  1, 1,    1,    1,     43.66,        40, 0, 0, 0, 0, 1, 1, 0
   266,  1, 1,    1,    1,     2.911,         1, 0, 0, 0, 0, 1, 1, 0
   267,  1, 1,    1,    1,     8.247,       0.7, 0, 0, 0, 0, 1, 1, 0
   268,  1, 1,    1,    1,     5.336,       1.1, 0, 0, 0, 0, 1, 1, 0
   269,  1, 1,    1,    1,     7.761,       1.5, 0, 0, 0, 0, 1, 1, 0
   270,  1, 1,    1,    1,     5.821,       1.5, 0, 0, 0, 0, 1, 1, 0
   271,  1, 1,    1,    1,    10.672,      2.75, 0, 0, 0, 0, 1, 1, 0
   272,  1, 1,    1,    1,     0.098,         0, 0, 0, 0, 0, 1, 1, 0
   273,  1, 1,    1,    1,     0.097,      0.03, 0, 0, 0, 0, 1, 1, 0
   274,  1, 1,    1,    1,     0.097,      0.03, 0, 0, 0, 0, 1, 1, 0
   275,  1, 1,    1,    1,     7.451,      3.94, 0, 0, 0, 0, 1, 1, 0
   276,  1, 1,    1,    1,     4.967,      2.63, 0, 0, 0, 0, 1, 1, 0
   277,  1, 1,    1,    1,     5.239,       1.2, 0, 0, 0, 0, 1, 1, 0
   278,  1, 1,    1,    1,      1.94,         0, 0, 0, 0, 0, 1, 1, 0
   279,  1, 1,    1,    1,     5.336,         0, 0, 0, 0, 0, 1, 1, 0
   280,  1, 1,    1,    1,    10.672,         3, 0, 0, 0, 0, 1, 1, 0
   281,  1, 1,    1,    1,     7.761,         1, 0, 0, 0, 0, 1, 1, 0
   282,  1, 1,    1,    1,    22.314,        21, 0, 0, 0, 0, 1, 1, 0
   283,  1, 1,    1,    1,    15.524,        13, 0, 0, 0, 0, 1, 1, 0
   284,  1, 1,    1,    1,     7.762,      3.17, 0, 0, 0, 0, 1, 1, 0
   285,  1, 1,    1,    1,    10.672,       1.6, 0, 0, 0, 0, 1, 1, 0
   286,  1, 1,    1,    1,     5.821,       0.5, 0, 0, 0, 0, 1, 1, 0
   287,  1, 1,    1,    1,     3.396,         0, 0, 0, 0, 0, 1, 1, 0
   288,  1, 1,    1,    1,     2.425,       0.5, 0, 0, 0, 0, 1, 1, 0
   289,  1, 1,    1,    1,     2.425,       0.6, 0, 0, 0, 0, 1, 1, 0
   290,  1, 1,    1,    1,    16.008,         6, 0, 0, 0, 0, 1, 1, 0
   291,  1, 1,    1,    1,     9.702,         1, 0, 0, 0, 0, 1, 1, 0
   292,  1, 1,    1,    1,     5.239,      1.96, 0, 0, 0, 0, 1, 1, 0
   293,  1, 1,    1,    1,      1.94,       1.3, 0, 0, 0, 0, 1, 1, 0
   294,  1, 1,    1,    1,     4.657,       0.8, 0, 0, 0, 0, 1, 1, 0
   295,  1, 1,    1,    1,     6.209,       0.9, 0, 0, 0, 0, 1, 1, 0
   296,  1, 1,    1,    1,     3.881,         2, 0, 0, 0, 0, 1, 1, 0
   297,  1, 1,    1,    1,     7.276,      2.97, 0, 0, 0, 0, 1, 1, 0
   298,  1, 1,    1,    1,       9.8,      3.67, 0, 0, 0, 0, 1, 1, 0
   299,  1, 1,    1,    1,     9.702,       3.5, 0, 0, 0, 0, 1, 1, 0
   301,  1, 1,    1,    1,     3.881,       0.5, 0, 0, 0, 0, 1, 1, 0
   302,  1, 1,    1,    1,      8.15,      3.33, 0, 0, 0, 0, 1, 1, 0
   303,  1, 1,    1,    1,     9.605,      3.59, 0, 0, 0, 0, 1, 1, 0
   304,  1, 1,    1,    1,    13.291,      4.97, 0, 0, 0, 0, 1, 1, 0
   305,  1, 1,    1,    1,    14.844,      5.55, 0, 0, 0, 0, 1, 1, 0
   306,  1, 1,    1,    1,    78.068,     52.19, 0, 0, 0, 0, 1, 1, 0
   307,  1, 1,    1,    1,    52.074,     20.97, 0, 0, 0, 0, 1, 1, 0
   308,  1, 1,    1,    1,    18.922,      9.47, 0, 0, 0, 0, 1, 1, 0
   310,  1, 1,    1,    1,    36.737,     19.74, 0, 0, 0, 0, 1, 1, 0
   311,  1, 1,    1,    1,    29.633,     16.42, 0, 0, 0, 0, 1, 1, 0
   312,  1, 1,    1,    1,     8.053,       0.8, 0, 0, 0, 0, 1, 1, 0
   313,  1, 1,    1,    1,      1.94,         0, 0, 0, 0, 0, 1, 1, 0
   314,  1, 1,    1,    1,      0.97,     0.501, 0, 0, 0, 0, 1, 1, 0
   315,  1, 1,    1,    1,     5.578,      0.75, 0, 0, 0, 0, 1, 1, 0
   316,  1, 1,    1,    1,     8.489,      1.25, 0, 0, 0, 0, 1, 1, 0
   317,  1, 1,    1,    1,    12.419,         3, 0, 0, 0, 0, 1, 1, 0
   318,  1, 1,    1,    1,     6.694,       2.5, 0, 0, 0, 0, 1, 1, 0
   319,  1, 1,    1,    1,     12.03,       4.5, 0, 0, 0, 0, 1, 1, 0
   320,  1, 1,    1,    1,    10.672,       2.5, 0, 0, 0, 0, 1, 1, 0
   321,  1, 1,    1,    1,    11.642,      4.75, 0, 0, 0, 0, 1, 1, 0
   322,  1, 1,    1,    1,    11.613,      4.74, 0, 0, 0, 0, 1, 1, 0
   323,  1, 1,    1,    1,     4.977,      2.03, 0, 0, 0, 0, 1, 1, 0
   324,  1, 1,    1,    1,     9.702,       2.5, 0, 0, 0, 0, 1, 1, 0
   325,  1, 1,    1,    1,    14.553,         3, 0, 0, 0, 0, 1, 1, 0
   326,  1, 1,    1,    1,     8.926,      3.34, 0, 0, 0, 0, 1, 1, 0
   327,  1, 1,    1,    1,     5.336,         1, 0, 0, 0, 0, 1, 1, 0
   328,  1, 1,    1,    1,     2.911,       0.6, 0, 0, 0, 0, 1, 1, 0
   329,  1, 1,    1,    1,    38.225,      14.3, 0, 0, 0, 0, 1, 1, 0
   330,  1, 1,    1,    1,    11.643,         1, 0, 0, 0, 0, 1, 1, 0
   332,  1, 1,    1,    1,     6.791,         2, 0, 0, 0, 0, 1, 1, 0
   333,  1, 1,    1,    1,     3.881,       0.2, 0, 0, 0, 0, 1, 1, 0
   334,  1, 1,    1,    1,     8.635,      3.23, 0, 0, 0, 0, 1, 1, 0
   335,  1, 1,    1,    1,     7.276,       1.9, 0, 0, 0, 0, 1, 1, 0
   336,  1, 1,    1,    1,    14.553,       4.5, 0, 0, 0, 0, 1, 1, 0
   337,  1, 1,    1,    1,    14.553,       4.5, 0, 0, 0, 0, 1, 1, 0
   338,  1, 1,    1,    1,     3.396,         0, 0, 0, 0, 0, 1, 1, 0
   341,  1, 1,    1,    1,    11.642,       3.8, 0, 0, 0, 0, 1, 1, 0
   342,  1, 1,    1,    1,     9.703,       2.1, 0, 0, 0, 0, 1, 1, 0
   344,  1, 1,    1,    1,     3.396,       0.5, 0, 0, 0, 0, 1, 1, 0
   345,  1, 1,    1,    1,     5.821,       1.5, 0, 0, 0, 0, 1, 1, 0
   346,  1, 1,    1,    1,     4.754,       0.6, 0, 0, 0, 0, 1, 1, 0
   347,  1, 1,    1,    1,    11.642,      4.36, 0, 0, 0, 0, 1, 1, 0
   348,  1, 1,    1,    1,       6.5,      1.68, 0, 0, 0, 0, 1, 1, 0
   350,  1, 1,    1,    1,     3.396,         1, 0, 0, 0, 0, 1, 1, 0
   351,  1, 1,    1,    1,     1.941,       0.6, 0, 0, 0, 0, 1, 1, 0
   355,  1, 1,    1,    1,     7.761,       2.3, 0, 0, 0, 0, 1, 1, 0
   356,  1, 1,    1,    1,     7.762,       1.8, 0, 0, 0, 0, 1, 1, 0
   357,  1, 1,    1,    1,     7.373,       0.6, 0, 0, 0, 0, 1, 1, 0
   360,  1, 1,    1,    1,     6.307,       1.3, 0, 0, 0, 0, 1, 1, 0
   361,  1, 1,    1,    1,     5.821,         1, 0, 0, 0, 0, 1, 1, 0
   362,  1, 1,    1,    1,    38.808,        15, 0, 0, 0, 0, 1, 1, 0
   363,  1, 1,    1,    1,    38.808,        16, 0, 0, 0, 0, 1, 1, 0
   364,  1, 1,    1,    1,    42.689,        12, 0, 0, 0, 0, 1, 1, 0
   365,  1, 1,    1,    1,    77.616,        22, 0, 0, 0, 0, 1, 1, 0
   367,  1, 1,    1,    1,     4.172,       0.5, 0, 0, 0, 0, 1, 1, 0
   368,  1, 1,    1,    1,    13.582,       0.7, 0, 0, 0, 0, 1, 1, 0
   369,  1, 1,    1,    1,     3.396,         1, 0, 0, 0, 0, 1, 1, 0
   371,  1, 1,    1,    1,    16.008,         7, 0, 0, 0, 0, 1, 1, 0
   372,  1, 1,    1,    1,     2.911,       0.5, 0, 0, 0, 0, 1, 1, 0
   373,  1, 1,    1,    1,     5.821,       1.5, 0, 0, 0, 0, 1, 1, 0
   374,  1, 1,    1,    1,     6.306,       1.5, 0, 0, 0, 0, 1, 1, 0
   375,  1, 1,    1,    1,     5.433,       0.5, 0, 0, 0, 0, 1, 1, 0
   376,  1, 1,    1,    1,      3.88,       0.8, 0, 0, 0, 0, 1, 1, 0
   377,  1, 1,    1,    1,     6.791,         1, 0, 0, 0, 0, 1, 1, 0
   378,  1, 1,    1,    1,      1.94,       0.5, 0, 0, 0, 0, 1, 1, 0
   379,  1, 1,    1,    1,     9.993,       2.3, 0, 0, 0, 0, 1, 1, 0
   380,  1, 1,    1,    1,    10.284,       1.8, 0, 0, 0, 0, 1, 1, 0
   381,  1, 1,    1,    1,    15.524,       3.3, 0, 0, 0, 0, 1, 1, 0
   384,  1, 1,    1,    1,      1.94,       0.5, 0, 0, 0, 0, 1, 1, 0
   385,  1, 1,    1,    1,    11.158,         2, 0, 0, 0, 0, 1, 1, 0
   386,  1, 1,    1,    1,     12.71,      4.76, 0, 0, 0, 0, 1, 1, 0
   387,  1, 1,    1,    1,    10.284,       1.6, 0, 0, 0, 0, 1, 1, 0
   388,  1, 1,    1,    1,     6.723,      3.16, 0, 0, 0, 0, 1, 1, 0
   389,  1, 1,    1,    1,     4.143,      1.87, 0, 0, 0, 0, 1, 1, 0
   392,  1, 1,    1,    1,     2.134,       0.2, 0, 0, 0, 0, 1, 1, 0
   393,  1, 1,    1,    1,      1.94,       0.5, 0, 0, 0, 0, 1, 1, 0
   394,  1, 1,    1,    1,     4.366,       1.3, 0, 0, 0, 0, 1, 1, 0
   395,  1, 1,    1,    1,     4.172,       0.6, 0, 0, 0, 0, 1, 1, 0
   397,  1, 1,    1,    1,     3.202,       0.4, 0, 0, 0, 0, 1, 1, 0
   399,  1, 1,    1,    1,     6.791,      1.75, 0, 0, 0, 0, 1, 1, 0
   400,  1, 1,    1,    1,     3.105,       0.7, 0, 0, 0, 0, 1, 1, 0
   401,  1, 1,    1,    1,    19.889,         5, 0, 0, 0, 0, 1, 1, 0
   402,  1, 1,    1,    1,    30.561,         5, 0, 0, 0, 0, 1, 1, 0
   403,  1, 1,    1,    1,     6.791,       1.2, 0, 0, 0, 0, 1, 1, 0
   404,  1, 1,    1,    1,     3.881,         1, 0, 0, 0, 0, 1, 1, 0
   405,  1, 1,    1,    1,     7.276,       1.5, 0, 0, 0, 0, 1, 1, 0
   406,  1, 1,    1,    1,     6.791,         1, 0, 0, 0, 0, 1, 1, 0
   407,  1, 1,    1,    1,     7.665,       0.8, 0, 0, 0, 0, 1, 1, 0
   408,  1, 1,    1,    1,     8.732,         1, 0, 0, 0, 0, 1, 1, 0
   409,  1, 1,    1,    1,     3.396,     0.301, 0, 0, 0, 0, 1, 1, 0
   412,  1, 1,    1,    1,    21.345,         7, 0, 0, 0, 0, 1, 1, 0
   413,  1, 1,    1,    1,     6.306,       1.8, 0, 0, 0, 0, 1, 1, 0
   414,  1, 1,    1,    1,     3.104,       0.5, 0, 0, 0, 0, 1, 1, 0
   415,  1, 1,    1,    1,    12.709,       1.1, 0, 0, 0, 0, 1, 1, 0
   416,  1, 1,    1,    1,     2.425,       0.5, 0, 0, 0, 0, 1, 1, 0
   417,  1, 1,    1,    1,     7.276,         1, 0, 0, 0, 0, 1, 1, 0
   418,  1, 1,    1,    1,    11.642,       3.6, 0, 0, 0, 0, 1, 1, 0
   419,  1, 1,    1,    1,    12.613,       3.9, 0, 0, 0, 0, 1, 1, 0
   420,  1, 1,    1,    1,     6.015,         3, 0, 0, 0, 0, 1, 1, 0
   421,  1, 1,    1,    1,     9.799,         2, 0, 0, 0, 0, 1, 1, 0
   422,  1, 1,    1,    1,     7.179,       0.4, 0, 0, 0, 0, 1, 1, 0
   423,  1, 1,    1,    1,     6.889,       0.6, 0, 0, 0, 0, 1, 1, 0
   424,  1, 1,    1,    1,    13.582,       2.8, 0, 0, 0, 0, 1, 1, 0
   425,  1, 1,    1,    1,     9.702,         2, 0, 0, 0, 0, 1, 1, 0
   426,  1, 1,    1,    1,     5.433,         2, 0, 0, 0, 0, 1, 1, 0
   427,  1, 1,    1,    1,     5.433,         2, 0, 0, 0, 0, 1, 1, 0
   428,  1, 1,    1,    1,     6.306,       0.8, 0, 0, 0, 0, 1, 1, 0
   429,  1, 1,    1,    1,     4.269,       0.4, 0, 0, 0, 0, 1, 1, 0
   430,  1, 1,    1,    1,     6.306,     0.699, 0, 0, 0, 0, 1, 1, 0
   431,  1, 1,    1,    1,     6.598,       0.8, 0, 0, 0, 0, 1, 1, 0
   432,  1, 1,    1,    1,     4.269,       1.6, 0, 0, 0, 0, 1, 1, 0
   433,  1, 1,    1,    1,     3.881,       1.1, 0, 0, 0, 0, 1, 1, 0
   434,  1, 1,    1,    1,     6.791,         2, 0, 0, 0, 0, 1, 1, 0
   436,  1, 1,    1,    1,    15.524,         6, 0, 0, 0, 0, 1, 1, 0
   437,  1, 1,    1,    1,     7.277,       0.5, 0, 0, 0, 0, 1, 1, 0
   438,  1, 1,    1,    1,     1.455,       0.4, 0, 0, 0, 0, 1, 1, 0
   439,  1, 1,    1,    1,     1.941,       0.6, 0, 0, 0, 0, 1, 1, 0
   440,  1, 1,    1,    1,     2.911,       0.8, 0, 0, 0, 0, 1, 1, 0
   441,  1, 1,    1,    1,     2.425,       0.6, 0, 0, 0, 0, 1, 1, 0
   442,  1, 1,    1,    1,     6.791,      2.77, 0, 0, 0, 0, 1, 1, 0
   443,  1, 1,    1,    1,    11.642,      4.36, 0, 0, 0, 0, 1, 1, 0
   444,  1, 1,    1,    1,     3.881,       0.5, 0, 0, 0, 0, 1, 1, 0
   445,  1, 1,    1,    1,     2.426,     0.401, 0, 0, 0, 0, 1, 1, 0
   446,  1, 1,    1,    1,     5.336,       1.5, 0, 0, 0, 0, 1, 1, 0
   447,  1, 1,    1,    1,     9.141,       0.5, 0, 0, 0, 0, 1, 1, 0
   448,  1, 1,    1,    1,     4.268,       0.5, 0, 0, 0, 0, 1, 1, 0
   449,  1, 1,    1,    1,    10.769,       2.6, 0, 0, 0, 0, 1, 1, 0
   450,  1, 1,    1,    1,     7.276,       0.5, 0, 0, 0, 0, 1, 1, 0
   451,  1, 1,    1,    1,     3.008,         1, 0, 0, 0, 0, 1, 1, 0
   452,  1, 1,    1,    1,    14.553,       3.5, 0, 0, 0, 0, 1, 1, 0
   453,  1, 1,    1,    1,      0.97,       0.1, 0, 0, 0, 0, 1, 1, 0
   454,  1, 1,    1,    1,    11.157,       0.8, 0, 0, 0, 0, 1, 1, 0
   455,  1, 1,    1,    1,     6.791,         1, 0, 0, 0, 0, 1, 1, 0
   456,  1, 1,    1,    1,    15.523,         5, 0, 0, 0, 0, 1, 1, 0
   457,  1, 1,    1,    1,     3.008,       0.3, 0, 0, 0, 0, 1, 1, 0
   458,  1, 1,    1,    1,     3.591,       0.8, 0, 0, 0, 0, 1, 1, 0
   459,  1, 1,    1,    1,    11.642,       0.5, 0, 0, 0, 0, 1, 1, 0
   460,  1, 1,    1,    1,     6.791,         3, 0, 0, 0, 0, 1, 1, 0
   461,  1, 1,    1,    1,    10.672,       1.1, 0, 0, 0, 0, 1, 1, 0
   462,  1, 1,    1,    1,     7.275,       0.9, 0, 0, 0, 0, 1, 1, 0
   463,  1, 1,    1,    1,     9.799,       2.8, 0, 0, 0, 0, 1, 1, 0
   464,  1, 1,    1,    1,    11.642,       1.4, 0, 0, 0, 0, 1, 1, 0
   465,  1, 1,    1,    1,     4.851,       0.6, 0, 0, 0, 0, 1, 1, 0
   466,  1, 1,    1,    1,     8.344,      3.12, 0, 0, 0, 0, 1, 1, 0
   467,  1, 1,    1,    1,     3.396,       1.5, 0, 0, 0, 0, 1, 1, 0
   468,  1, 1,    1,    1,     4.463,      1.67, 0, 0, 0, 0, 1, 1, 0
   469,  1, 1,    1,    1,     1.455,       0.3, 0, 0, 0, 0, 1, 1, 0
   470,  1, 1,    1,    1,     2.425,       0.4, 0, 0, 0, 0, 1, 1, 0
   471,  1, 1,    1,    1,    13.583,         2, 0, 0, 0, 0, 1, 1, 0
   472,  1, 1,    1,    1,      0.97,       0.5, 0, 0, 0, 0, 1, 1, 0
   473,  1, 1,    1,    1,      0.97,         0, 0, 0, 0, 0, 1, 1, 0
   474,  1, 1,    1,    1,     6.791,         1, 0, 0, 0, 0, 1, 1, 0
   475,  1, 1,    1,    1,     2.425,       0.5, 0, 0, 0, 0, 1, 1, 0
   476,  1, 1,    1,    1,     1.455,       0.3, 0, 0, 0, 0, 1, 1, 0
   477,  1, 1,    1,    1,    13.098,       4.5, 0, 0, 0, 0, 1, 1, 0
   478,  1, 1,    1,    1,    11.836,      4.43, 0, 0, 0, 0, 1, 1, 0
   479,  1, 1,    1,    1,     7.275,       1.7, 0, 0, 0, 0, 1, 1, 0
   480,  1, 1,    1,    1,     2.134,       0.3, 0, 0, 0, 0, 1, 1, 0
   481,  1, 1,    1,    1,     6.791,       1.8, 0, 0, 0, 0, 1, 1, 0
   482,  1, 1,    1,    1,     4.366,       0.2, 0, 0, 0, 0, 1, 1, 0
   483,  1, 1,    1,    1,     3.396,       0.5, 0, 0, 0, 0, 1, 1, 0
   484,  1, 1,    1,    1,     6.791,         1, 0, 0, 0, 0, 1, 1, 0
   485,  1, 1,    1,    1,     6.791,         1, 0, 0, 0, 0, 1, 1, 0
   486,  1, 1,    1,    1,     5.142,       1.1, 0, 0, 0, 0, 1, 1, 0
   487,  1, 1,    1,    1,     0.582,       0.2, 0, 0, 0, 0, 1, 1, 0
   490,  1, 1,    1,    1,      1.94,       0.6, 0, 0, 0, 0, 1, 1, 0
   491,  1, 1,    1,    1,     7.276,       3.8, 0, 0, 0, 0, 1, 1, 0
   492,  1, 1,    1,    1,     5.821,       0.5, 0, 0, 0, 0, 1, 1, 0
   493,  1, 1,    1,    1,    12.613,       3.9, 0, 0, 0, 0, 1, 1, 0
   494,  1, 1,    1,    1,    12.613,       3.9, 0, 0, 0, 0, 1, 1, 0
   495,  1, 1,    1,    1,     9.217,      2.85, 0, 0, 0, 0, 1, 1, 0
   496,  1, 1,    1,    1,    16.494,      4.25, 0, 0, 0, 0, 1, 1, 0
   497,  1, 1,    1,    1,      1.94,       0.5, 0, 0, 0, 0, 1, 1, 0
   498,  1, 1,    1,    1,     5.821,       1.6, 0, 0, 0, 0, 1, 1, 0
   499,  1, 1,    1,    1,      5.53,       0.5, 0, 0, 0, 0, 1, 1, 0
   500,  1, 1,    1,    1,    11.642,       3.6, 0, 0, 0, 0, 1, 1, 0
   501,  1, 1,    1,    1,    13.582,       4.2, 0, 0, 0, 0, 1, 1, 0
   502,  1, 1,    1,    1,    11.642,       3.6, 0, 0, 0, 0, 1, 1, 0
   503,  1, 1,    1,    1,    12.613,       3.9, 0, 0, 0, 0, 1, 1, 0
   504,  1, 1,    1,    1,    11.642,         3, 0, 0, 0, 0, 1, 1, 0
   505,  1, 1,    1,    1,     4.366,         1, 0, 0, 0, 0, 1, 1, 0
   506,  1, 1,    1,    1,    24.255,       7.5, 0, 0, 0, 0, 1, 1, 0
   507,  1, 1,    1,    1,    53.361,      16.5, 0, 0, 0, 0, 1, 1, 0
   508,  1, 1,    1,    1,     0.776,       0.2, 0, 0, 0, 0, 1, 1, 0
   509,  1, 1,    1,    1,     1.454,       0.3, 0, 0, 0, 0, 1, 1, 0
   510,  1, 1,    1,    1,    15.038,      6.14, 0, 0, 0, 0, 1, 1, 0
   512,  1, 1,    1,    1,      1.94,       0.5, 0, 0, 0, 0, 1, 1, 0
   513,  1, 1,    1,    1,     2.425,       0.5, 0, 0, 0, 0, 1, 1, 0
   514,  1, 1,    1,    1,     7.762,         2, 0, 0, 0, 0, 1, 1, 0
   515,  1, 1,    1,    1,     6.791,      1.75, 0, 0, 0, 0, 1, 1, 0
   516,  1, 1,    1,    1,     5.822,       1.8, 0, 0, 0, 0, 1, 1, 0
   517,  1, 1,    1,    1,     5.822,       1.8, 0, 0, 0, 0, 1, 1, 0
   518,  1, 1,    1,    1,    14.553,      3.75, 0, 0, 0, 0, 1, 1, 0
   519,  1, 1,    1,    1,     8.053,      2.08, 0, 0, 0, 0, 1, 1, 0
   520,  1, 1,    1,    1,     8.052,      2.08, 0, 0, 0, 0, 1, 1, 0
   521,  1, 1,    1,    1,    10.964,       1.5, 0, 0, 0, 0, 1, 1, 0
   522,  1, 1,    1,    1,    14.553,       1.2, 0, 0, 0, 0, 1, 1, 0
   523,  1, 1,    1,    1,    29.591,      7.63, 0, 0, 0, 0, 1, 1, 0
   524,  1, 1,    1,    1,    12.127,      3.13, 0, 0, 0, 0, 1, 1, 0
   525,  1, 1,    1,    1,    30.076,       9.3, 0, 0, 0, 0, 1, 1, 0
   526,  1, 1,    1,    1,     9.702,         3, 0, 0, 0, 0, 1, 1, 0
   527,  1, 1,    1,    1,     6.015,         1, 0, 0, 0, 0, 1, 1, 0
   528,  1, 1,    1,    1,     4.851,      1.25, 0, 0, 0, 0, 1, 1, 0
   529,  1, 1,    1,    1,     4.851,      1.25, 0, 0, 0, 0, 1, 1, 0
   530,  1, 1,    1,    1,    26.195,       8.1, 0, 0, 0, 0, 1, 1, 0
   531,  1, 1,    1,    1,     5.821,       1.8, 0, 0, 0, 0, 1, 1, 0
   532,  1, 1,    1,    1,    20.374,     6.301, 0, 0, 0, 0, 1, 1, 0
   533,  1, 1,    1,    1,     2.911,       0.2, 0, 0, 0, 0, 1, 1, 0
   534,  1, 1,    1,    1,    74.701,      19.8, 0, 0, 0, 0, 1, 1, 0
   535,  1, 1,    1,    1,    44.221,      15.6, 0, 0, 0, 0, 1, 1, 0
   536,  1, 1,    1,    1,     5.821,       1.8, 0, 0, 0, 0, 1, 1, 0
   537,  1, 1,    1,    1,     8.732,       2.7, 0, 0, 0, 0, 1, 1, 0
   538,  1, 1,    1,    1,    14.553,      3.75, 0, 0, 0, 0, 1, 1, 0
   539,  1, 1,    1,    1,    14.553,      3.75, 0, 0, 0, 0, 1, 1, 0
   540,  1, 1,    1,    1,    15.524,         4, 0, 0, 0, 0, 1, 1, 0
   541,  1, 1,    1,    1,    19.404,         5, 0, 0, 0, 0, 1, 1, 0
   542,  1, 1,    1,    1,    34.927,      10.8, 0, 0, 0, 0, 1, 1, 0
   543,  1, 1,    1,    1,    22.315,       6.9, 0, 0, 0, 0, 1, 1, 0
   544,  1, 1,    1,    1,    14.553,       4.5, 0, 0, 0, 0, 1, 1, 0
   545,  1, 1,    1,    1,    10.672,       3.3, 0, 0, 0, 0, 1, 1, 0
   546,  1, 1,    1,    1,    10.672,       3.3, 0, 0, 0, 0, 1, 1, 0
   547,  1, 1,    1,    1,    21.344,       5.5, 0, 0, 0, 0, 1, 1, 0
   548,  1, 1,    1,    1,    11.642,       3.6, 0, 0, 0, 0, 1, 1, 0
   549,  1, 1,    1,    1,    31.046,       9.6, 0, 0, 0, 0, 1, 1, 0
   550,  1, 1,    1,    1,     4.851,       1.5, 0, 0, 0, 0, 1, 1, 0
   551,  1, 1,    1,    1,    12.612,       3.5, 0, 0, 0, 0, 1, 1, 0
   552,  1, 1,    1,    1,     4.366,         1, 0, 0, 0, 0, 1, 1, 0
   553,  1, 1,    1,    1,    11.643,         2, 0, 0, 0, 0, 1, 1, 0
   554,  1, 1,    1,    1,     4.851,       0.8, 0, 0, 0, 0, 1, 1, 0
   555,  1, 1,    1,    1,      0.97,       0.5, 0, 0, 0, 0, 1, 1, 0
   557,  1, 1,    1,    1,    42.489,      16.6, 0, 0, 0, 0, 1, 1, 0
   558,  1, 1,    1,    1,    35.524,      12.8, 0, 0, 0, 0, 1, 1, 0
   563,  1, 1,    1,    1,     9.702,         1, 0, 0, 0, 0, 1, 1, 0
   564,  1, 1,    1,    1,     6.792,       1.2, 0, 0, 0, 0, 1, 1, 0
   565,  1, 1,    1,    1,     3.688,       0.2, 0, 0, 0, 0, 1, 1, 0
   566,  1, 1,    1,    1,     3.396,       0.5, 0, 0, 0, 0, 1, 1, 0
   567,  1, 1,    1,    1,     9.217,       1.5, 0, 0, 0, 0, 1, 1, 0
   568,  1, 1,    1,    1,     3.202,       0.8, 0, 0, 0, 0, 1, 1, 0
   569,  1, 1,    1,    1,     9.702,         3, 0, 0, 0, 0, 1, 1, 0
   570,  1, 1,    1,    1,     9.033,      4.25, 0, 0, 0, 0, 1, 1, 0
   571,  1, 1,    1,    1,     3.871,      1.82, 0, 0, 0, 0, 1, 1, 0
   572,  1, 1,    1,    1,     4.851,       0.7, 0, 0, 0, 0, 1, 1, 0
   574,  1, 1,    1,    1,     5.336,       1.2, 0, 0, 0, 0, 1, 1, 0
   575,  1, 1,    1,    1,     2.911,       0.9, 0, 0, 0, 0, 1, 1, 0
   576,  1, 1,    1,    1,     0.194,      0.06, 0, 0, 0, 0, 1, 1, 0
   577,  1, 1,    1,    1,     5.336,         2, 0, 0, 0, 0, 1, 1, 0
   578,  1, 1,    1,    1,     5.142,       0.6, 0, 0, 0, 0, 1, 1, 0
   579,  1, 1,    1,    1,     4.851,      1.82, 0, 0, 0, 0, 1, 1, 0
   580,  1, 1,    1,    1,     2.134,       0.5, 0, 0, 0, 0, 1, 1, 0
   581,  1, 1,    1,    1,     5.627,       0.7, 0, 0, 0, 0, 1, 1, 0
   582,  1, 1,    1,    1,    10.187,       1.6, 0, 0, 0, 0, 1, 1, 0
   584,  1, 1,    1,    2,     5.079,      0.75, 0, 0, 0, 0, 1, 1, 0
   585,  1, 1,    1,    2,     1.652,       0.2, 0, 0, 0, 0, 1, 1, 0
   586,  1, 1,    1,    2,      5.21,       0.5, 0, 0, 0, 0, 1, 1, 0
   587,  1, 1,    1,    2,     5.178,         0, 0, 0, 0, 0, 1, 1, 0
   588,  1, 1,    1,    2,     3.636,       0.1, 0, 0, 0, 0, 1, 1, 0
   589,  1, 1,    1,    2,    12.338,       0.9, 0, 0, 0, 0, 1, 1, 0
   591,  1, 1,    1,    2,     14.43,       3.1, 0, 0, 0, 0, 1, 1, 0
   592,  1, 1,    1,    2,     4.958,         1, 0, 0, 0, 0, 1, 1, 0
   593,  1, 1,    1,    2,     2.754,         1, 0, 0, 0, 0, 1, 1, 0
   594,  1, 1,    1,    2,    10.355,       2.7, 0, 0, 0, 0, 1, 1, 0
   595,  1, 1,    1,    2,     3.304,       0.5, 0, 0, 0, 0, 1, 1, 0
   596,  1, 1,    1,    2,     4.958,       0.5, 0, 0, 0, 0, 1, 1, 0
   597,  1, 1,    1,    2,      7.05,         0, 0, 0, 0, 0, 1, 1, 0
   598,  1, 1,    1,    2,     9.032,         0, 0, 0, 0, 0, 1, 1, 0
   599,  1, 1,    1,    2,     1.873,         0, 0, 0, 0, 0, 1, 1, 0
   600,  1, 1,    1,    2,     2.534,         0, 0, 0, 0, 0, 1, 1, 0
   601,  1, 1,    1,    2,    20.708,       4.8, 0, 0, 0, 0, 1, 1, 0
   602,  1, 1,    1,    2,    11.015,       0.5, 0, 0, 0, 0, 1, 1, 0
   603,  1, 1,    1,    2,     2.754,         0, 0, 0, 0, 0, 1, 1, 0
   604,  1, 1,    1,    2,     4.351,       0.6, 0, 0, 0, 0, 1, 1, 0
   605,  1, 1,    1,    2,     5.287,       1.4, 0, 0, 0, 0, 1, 1, 0
   607,  1, 1,    1,    2,    25.403,         5, 0, 0, 0, 0, 1, 1, 0
   608,  1, 1,    1,    2,     7.379,         0, 0, 0, 0, 0, 1, 1, 0
   611,  1, 1,    1,    2,     6.609,       0.1, 0, 0, 0, 0, 1, 1, 0
   612,  1, 1,    1,    2,     4.958,         0, 0, 0, 0, 0, 1, 1, 0
   615,  1, 1,    1,    2,     5.508,         0, 0, 0, 0, 0, 1, 1, 0
   616,  1, 1,    1,    2,     8.481,       0.9, 0, 0, 0, 0, 1, 1, 0
   617,  1, 1,    1,    2,     8.635,       0.2, 0, 0, 0, 0, 1, 1, 0
   618,  1, 1,    1,    2,     2.203,       0.5, 0, 0, 0, 0, 1, 1, 0
   619,  1, 1,    1,    2,     2.203,         0, 0, 0, 0, 0, 1, 1, 0
   620,  1, 1,    1,    2,     4.185,         1, 0, 0, 0, 0, 1, 1, 0
   621,  1, 1,    1,    2,     2.203,       0.5, 0, 0, 0, 0, 1, 1, 0
   623,  1, 1,    1,    2,     4.076,       0.9, 0, 0, 0, 0, 1, 1, 0
   624,  1, 1,    1,    2,    19.825,       5.5, 0, 0, 0, 0, 1, 1, 0
   625,  1, 1,    1,    2,     2.754,       0.5, 0, 0, 0, 0, 1, 1, 0
   626,  1, 1,    1,    2,     7.115,       1.8, 0, 0, 0, 0, 1, 1, 0
   627,  1, 1,    1,    2,    11.015,       2.8, 0, 0, 0, 0, 1, 1, 0
   628,  1, 1,    1,    2,    10.575,      10.1, 0, 0, 0, 0, 1, 1, 0
   629,  1, 1,    1,    2,     8.923,         1, 0, 0, 0, 0, 1, 1, 0
   630,  1, 1,    1,    2,     8.214,       3.4, 0, 0, 0, 0, 1, 1, 0
   631,  1, 1,    1,    2,    12.724,       4.2, 0, 0, 0, 0, 1, 1, 0
   632,  1, 1,    1,    2,    11.015,         2, 0, 0, 0, 0, 1, 1, 0
   633,  1, 1,    1,    2,      0.22,         0, 0, 0, 0, 0, 1, 1, 0
   634,  1, 1,    1,    2,      7.05,       1.2, 0, 0, 0, 0, 1, 1, 0
   635,  1, 1,    1,    2,     2.203,         0, 0, 0, 0, 0, 1, 1, 0
   636,  1, 1,    1,    2,     5.508,         1, 0, 0, 0, 0, 1, 1, 0
   637,  1, 1,    1,    2,      7.82,       2.4, 0, 0, 0, 0, 1, 1, 0
   638,  1, 1,    1,    2,     7.159,       0.5, 0, 0, 0, 0, 1, 1, 0
   639,  1, 1,    1,    2,     2.203,         0, 0, 0, 0, 0, 1, 1, 0
   640,  1, 1,    1,    2,    10.464,         0, 0, 0, 0, 0, 1, 1, 0
   641,  1, 1,    1,    2,     6.057,         1, 0, 0, 0, 0, 1, 1, 0
   642,  1, 1,    1,    2,     1.763,       0.2, 0, 0, 0, 0, 1, 1, 0
   643,  1, 1,    1,    2,     2.975,       0.5, 0, 0, 0, 0, 1, 1, 0
   644,  1, 1,    1,    2,     3.415,       0.1, 0, 0, 0, 0, 1, 1, 0
   645,  1, 1,    1,    2,     2.093,         0, 0, 0, 0, 0, 1, 1, 0
   646,  1, 1,    1,    2,     2.863,       0.4, 0, 0, 0, 0, 1, 1, 0
   647,  1, 1,    1,    2,     2.203,         1, 0, 0, 0, 0, 1, 1, 0
   648,  1, 1,    1,    2,       7.6,       0.7, 0, 0, 0, 0, 1, 1, 0
   649,  1, 1,    1,    2,     3.735,      0.75, 0, 0, 0, 0, 1, 1, 0
   650,  1, 1,    1,    2,     3.304,       0.5, 0, 0, 0, 0, 1, 1, 0
   651,  1, 1,    1,    2,    11.015,         0, 0, 0, 0, 0, 1, 1, 0
   652,  1, 1,    1,    2,    25.334,         4, 0, 0, 0, 0, 1, 1, 0
   653,  1, 1,    1,    2,     6.057,         0, 0, 0, 0, 0, 1, 1, 0
   654,  1, 1,    1,    2,     0.661,       0.2, 0, 0, 0, 0, 1, 1, 0
   655,  1, 1,    1,    2,     1.763,       0.4, 0, 0, 0, 0, 1, 1, 0
   656,  1, 1,    1,    2,     0.551,         0, 0, 0, 0, 0, 1, 1, 0
   657,  1, 1,    1,    2,     3.525,         1, 0, 0, 0, 0, 1, 1, 0
   658,  1, 1,    1,    2,      5.86,       0.9, 0, 0, 0, 0, 1, 1, 0
   659,  1, 1,    1,    2,     2.754,         1, 0, 0, 0, 0, 1, 1, 0
   660,  1, 1,    1,    2,        12,         0, 0, 0, 0, 0, 1, 1, 0
   661,  1, 1,    1,    2,    12.016,         0, 0, 0, 0, 0, 1, 1, 0
   662,  1, 1,    1,    2,     5.508,         0, 0, 0, 0, 0, 1, 1, 0
   663,  1, 1,    1,    2,    20.928,         3, 0, 0, 0, 0, 1, 1, 0
   664,  1, 1,    1,    2,     6.609,         1, 0, 0, 0, 0, 1, 1, 0
   666,  1, 1,    1,    2,     9.142,       0.7, 0, 0, 0, 0, 1, 1, 0
   667,  1, 1,    1,    2,     9.362,         0, 0, 0, 0, 0, 1, 1, 0
   668,  1, 1,    1,    2,     3.636,         0, 0, 0, 0, 0, 1, 1, 0
   669,  1, 1,    1,    2,     4.958,         0, 0, 0, 0, 0, 1, 1, 0
   670,  1, 1,    1,    2,     1.101,         0, 0, 0, 0, 0, 1, 1, 0
   671,  1, 1,    1,    2,    19.497,       3.7, 0, 0, 0, 0, 1, 1, 0
   672,  1, 1,    1,    2,     6.057,         0, 0, 0, 0, 0, 1, 1, 0
   673,  1, 1,    1,    2,     6.609,         0, 0, 0, 0, 0, 1, 1, 0
   674,  1, 1,    1,    2,    12.117,         1, 0, 0, 0, 0, 1, 1, 0
   675,  1, 1,    1,    2,     14.87,         0, 0, 0, 0, 0, 1, 1, 0
   676,  1, 1,    1,    2,    12.667,         3, 0, 0, 0, 0, 1, 1, 0
   677,  1, 1,    1,    2,     5.949,       1.1, 0, 0, 0, 0, 1, 1, 0
   678,  1, 1,    1,    2,    14.684,      2.94, 0, 0, 0, 0, 1, 1, 0
   679,  1, 1,    1,    2,     7.225,       0.3, 0, 0, 0, 0, 1, 1, 0
   680,  1, 1,    1,    2,     7.929,       0.6, 0, 0, 0, 0, 1, 1, 0
   681,  1, 1,    1,    2,    13.223,     1.004, 0, 0, 0, 0, 1, 1, 0
   683,  1, 1,    1,    2,    10.575,       1.3, 0, 0, 0, 0, 1, 1, 0
   684,  1, 1,    1,    2,     3.965,       0.4, 0, 0, 0, 0, 1, 1, 0
   685,  1, 1,    1,    2,     2.754,       0.3, 0, 0, 0, 0, 1, 1, 0
   686,  1, 1,    1,    2,     3.855,         0, 0, 0, 0, 0, 1, 1, 0
   687,  1, 1,    1,    2,    16.523,         7, 0, 0, 0, 0, 1, 1, 0
   688,  1, 1,    1,    2,     5.949,       0.7, 0, 0, 0, 0, 1, 1, 0
   689,  1, 1,    1,    2,    11.467,      1.13, 0, 0, 0, 0, 1, 1, 0
   690,  1, 1,    1,    2,     5.508,         1, 0, 0, 0, 0, 1, 1, 0
   691,  1, 1,    1,    2,     4.958,       0.5, 0, 0, 0, 0, 1, 1, 0
   694,  1, 1,    1,    2,     2.313,       0.4, 0, 0, 0, 0, 1, 1, 0
   695,  1, 1,    1,    2,    13.218,       1.8, 0, 0, 0, 0, 1, 1, 0
   696,  1, 1,    1,    2,     10.74,      1.29, 0, 0, 0, 0, 1, 1, 0
   697,  1, 1,    1,    2,     14.65,       0.7, 0, 0, 0, 0, 1, 1, 0
   699,  1, 1,    1,    2,    14.716,      3.54, 0, 0, 0, 0, 1, 1, 0
   700,  1, 1,    1,    2,     5.838,       0.5, 0, 0, 0, 0, 1, 1, 0
   701,  1, 1,    1,    2,      7.82,       0.6, 0, 0, 0, 0, 1, 1, 0
   702,  1, 1,    1,    2,     6.609,         1, 0, 0, 0, 0, 1, 1, 0
   703,  1, 1,    1,    2,     6.609,         3, 0, 0, 0, 0, 1, 1, 0
   704,  1, 1,    1,    2,     1.983,         0, 0, 0, 0, 0, 1, 1, 0
   705,  1, 1,    1,    2,    11.015,         2, 0, 0, 0, 0, 1, 1, 0
   706,  1, 1,    1,    2,     6.389,       0.6, 0, 0, 0, 0, 1, 1, 0
   707,  1, 1,    1,    2,     2.093,         0, 0, 0, 0, 0, 1, 1, 0
   708,  1, 1,    1,    2,     5.508,         2, 0, 0, 0, 0, 1, 1, 0
   709,  1, 1,    1,    2,     1.101,         0, 0, 0, 0, 0, 1, 1, 0
   712,  1, 1,    1,    2,    32.714,         6, 0, 0, 0, 0, 1, 1, 0
   713,  1, 1,    1,    2,    24.232,         1, 0, 0, 0, 0, 1, 1, 0
   714,  1, 1,    1,    2,     4.958,         1, 0, 0, 0, 0, 1, 1, 0
   715,  1, 1,    1,    2,     14.87,       4.4, 0, 0, 0, 0, 1, 1, 0
   716,  1, 1,    1,    2,     3.636,       0.3, 0, 0, 0, 0, 1, 1, 0
   717,  1, 1,    1,    2,     4.297,         0, 0, 0, 0, 0, 1, 1, 0
   718,  1, 1,    1,    2,    13.989,       1.7, 0, 0, 0, 0, 1, 1, 0
   719,  1, 1,    1,    2,     4.185,         0, 0, 0, 0, 0, 1, 1, 0
   720,  1, 1,    1,    2,     2.203,         1, 0, 0, 0, 0, 1, 1, 0
   721,  1, 1,    1,    2,     4.958,         1, 0, 0, 0, 0, 1, 1, 0
   722,  1, 1,    1,    2,     7.853,       1.2, 0, 0, 0, 0, 1, 1, 0
   723,  1, 1,    1,    2,      0.22,         0, 0, 0, 0, 0, 1, 1, 0
   724,  1, 1,    1,    2,     3.856,       0.5, 0, 0, 0, 0, 1, 1, 0
   725,  1, 1,    1,    2,     4.185,       1.4, 0, 0, 0, 0, 1, 1, 0
   726,  1, 1,    1,    2,    31.944,         7, 0, 0, 0, 0, 1, 1, 0
   728,  1, 1,    1,    2,     1.101,       0.5, 0, 0, 0, 0, 1, 1, 0
   731,  1, 1,    1,    2,    10.464,         1, 0, 0, 0, 0, 1, 1, 0
   732,  1, 1,    1,    2,    34.145,         5, 0, 0, 0, 0, 1, 1, 0
   733,  1, 1,    1,    2,     5.398,         0, 0, 0, 0, 0, 1, 1, 0
   734,  1, 1,    1,    2,     6.719,         0, 0, 0, 0, 0, 1, 1, 0
   735,  1, 1,    1,    2,     4.407,       0.5, 0, 0, 0, 0, 1, 1, 0
   736,  1, 1,    1,    2,        12,         0, 0, 0, 0, 0, 1, 1, 0
   738,  1, 1,    1,    2,     5.761,         1, 0, 0, 0, 0, 1, 1, 0
   739,  1, 1,    1,    2,     3.856,         0, 0, 0, 0, 0, 1, 1, 0
   740,  1, 1,    1,    2,     3.304,       0.5, 0, 0, 0, 0, 1, 1, 0
   741,  1, 1,    1,    2,     3.746,       0.1, 0, 0, 0, 0, 1, 1, 0
   742,  1, 1,    1,    2,     7.093,       0.7, 0, 0, 0, 0, 1, 1, 0
   743,  1, 1,    1,    2,     0.551,       0.1, 0, 0, 0, 0, 1, 1, 0
   744,  1, 1,    1,    2,     2.975,       0.1, 0, 0, 0, 0, 1, 1, 0
   745,  1, 1,    1,    2,     1.983,       0.8, 0, 0, 0, 0, 1, 1, 0
   746,  1, 1,    1,    2,     7.379,         2, 0, 0, 0, 0, 1, 1, 0
   747,  1, 1,    1,    2,    16.853,       3.7, 0, 0, 0, 0, 1, 1, 0
   748,  1, 1,    1,    2,     4.958,       0.5, 0, 0, 0, 0, 1, 1, 0
   749,  1, 1,    1,    2,     1.101,       0.4, 0, 0, 0, 0, 1, 1, 0
   750,  1, 1,    1,    2,     6.609,       0.2, 0, 0, 0, 0, 1, 1, 0
   751,  1, 1,    1,    2,    11.015,       0.2, 0, 0, 0, 0, 1, 1, 0
   752,  1, 1,    1,    2,     6.057,       0.3, 0, 0, 0, 0, 1, 1, 0
   753,  1, 1,    1,    2,    17.624,       1.5, 0, 0, 0, 0, 1, 1, 0
   754,  1, 1,    1,    2,    17.624,         4, 0, 0, 0, 0, 1, 1, 0
   756,  1, 1,    1,    2,     9.362,       0.4, 0, 0, 0, 0, 1, 1, 0
   757,  1, 1,    1,    2,    12.117,         1, 0, 0, 0, 0, 1, 1, 0
   758,  1, 1,    1,    2,     1.101,         0, 0, 0, 0, 0, 1, 1, 0
   759,  1, 1,    1,    2,     1.171,     0.491, 0, 0, 0, 0, 1, 1, 0
   760,  1, 1,    1,    2,    12.888,         3, 0, 0, 0, 0, 1, 1, 0
   761,  1, 1,    1,    2,    14.319,         2, 0, 0, 0, 0, 1, 1, 0
   762,  1, 1,    1,    2,     7.929,       0.4, 0, 0, 0, 0, 1, 1, 0
   763,  1, 1,    1,    2,     5.618,       0.9, 0, 0, 0, 0, 1, 1, 0
   764,  1, 1,    1,    2,     2.203,         1, 0, 0, 0, 0, 1, 1, 0
   766,  1, 1,    1,    2,    13.218,         2, 0, 0, 0, 0, 1, 1, 0
   767,  1, 1,    1,    2,    13.218,         2, 0, 0, 0, 0, 1, 1, 0
   768,  1, 1,    1,    2,    13.218,         2, 0, 0, 0, 0, 1, 1, 0
   769,  1, 1,    1,    2,     6.939,         2, 0, 0, 0, 0, 1, 1, 0
   770,  1, 1,    1,    2,     8.039,       1.7, 0, 0, 0, 0, 1, 1, 0
   771,  1, 1,    1,    2,     2.975,       0.8, 0, 0, 0, 0, 1, 1, 0
   772,  1, 1,    1,    2,     6.609,         0, 0, 0, 0, 0, 1, 1, 0
   773,  1, 1,    1,    2,     3.525,         0, 0, 0, 0, 0, 1, 1, 0
   776,  1, 1,    1,    2,     2.203,         0, 0, 0, 0, 0, 1, 1, 0
   777,  1, 1,    1,    2,    11.676,       1.7, 0, 0, 0, 0, 1, 1, 0
   778,  1, 1,    1,    2,     4.076,       0.2, 0, 0, 0, 0, 1, 1, 0
   779,  1, 1,    1,    2,    12.403,     11.26, 0, 0, 0, 0, 1, 1, 0
   780,  1, 1,    1,    2,     2.863,         1, 0, 0, 0, 0, 1, 1, 0
   781,  1, 1,    1,    2,     2.203,         0, 0, 0, 0, 0, 1, 1, 0
   783,  1, 1,    1,    2,     3.856,         3, 0, 0, 0, 0, 1, 1, 0
   784,  1, 1,    1,    2,     4.958,         1, 0, 0, 0, 0, 1, 1, 0
   785,  1, 1,    1,    2,    12.779,       1.4, 0, 0, 0, 0, 1, 1, 0
   786,  1, 1,    1,    2,     6.609,       0.5, 0, 0, 0, 0, 1, 1, 0
   787,  1, 1,    1,    2,     4.737,       0.6, 0, 0, 0, 0, 1, 1, 0
   788,  1, 1,    1,    2,     3.878,         0, 0, 0, 0, 0, 1, 1, 0
   789,  1, 1,    1,    2,     4.847,      0.64, 0, 0, 0, 0, 1, 1, 0
   790,  1, 1,    1,    2,     3.195,       0.3, 0, 0, 0, 0, 1, 1, 0
   791,  1, 1,    1,    2,     3.525,       1.4, 0, 0, 0, 0, 1, 1, 0
   793,  1, 1,    1,    2,     3.304,         0, 0, 0, 0, 0, 1, 1, 0
   794,  1, 1,    1,    2,     3.304,       0.5, 0, 0, 0, 0, 1, 1, 0
   795,  1, 1,    1,    2,     3.304,       0.5, 0, 0, 0, 0, 1, 1, 0
   796,  1, 1,    1,    2,      7.82,       1.7, 0, 0, 0, 0, 1, 1, 0
   797,  1, 1,    1,    2,     3.084,       0.1, 0, 0, 0, 0, 1, 1, 0
   798,  1, 1,    1,    2,    12.117,         2, 0, 0, 0, 0, 1, 1, 0
   800,  1, 1,    1,    2,     5.067,       0.6, 0, 0, 0, 0, 1, 1, 0
   801,  1, 1,    1,    2,     2.203,         0, 0, 0, 0, 0, 1, 1, 0
   802,  1, 1,    1,    2,     9.913,       1.5, 0, 0, 0, 0, 1, 1, 0
   803,  1, 1,    1,    2,    17.195,     4.915, 0, 0, 0, 0, 1, 1, 0
   804,  1, 1,    1,    2,    29.151,     8.601, 0, 0, 0, 0, 1, 1, 0
   805,  1, 1,    1,    2,     6.389,       1.2, 0, 0, 0, 0, 1, 1, 0
   806,  1, 1,    1,    2,     1.101,         1, 0, 0, 0, 0, 1, 1, 0
   807,  1, 1,    1,    2,     8.812,       0.9, 0, 0, 0, 0, 1, 1, 0
   808,  1, 1,    1,    2,     3.525,       0.7, 0, 0, 0, 0, 1, 1, 0
   809,  1, 1,    1,    2,     5.508,         0, 0, 0, 0, 0, 1, 1, 0
   810,  1, 1,    1,    2,     3.525,         0, 0, 0, 0, 0, 1, 1, 0
   811,  1, 1,    1,    2,      7.82,       0.6, 0, 0, 0, 0, 1, 1, 0
   812,  1, 1,    1,    2,     6.609,         0, 0, 0, 0, 0, 1, 1, 0
   813,  1, 1,    1,    2,     3.525,       0.2, 0, 0, 0, 0, 1, 1, 0
   814,  1, 1,    1,    2,     3.195,       0.3, 0, 0, 0, 0, 1, 1, 0
   815,  1, 1,    1,    2,     6.012,       1.8, 0, 0, 0, 0, 1, 1, 0
   816,  1, 1,    1,    2,     1.321,         0, 0, 0, 0, 0, 1, 1, 0
   817,  1, 1,    1,    2,     4.297,       0.4, 0, 0, 0, 0, 1, 1, 0
   818,  1, 1,    1,    2,    11.015,         2, 0, 0, 0, 0, 1, 1, 0
   819,  1, 1,    1,    2,     2.534,       0.4, 0, 0, 0, 0, 1, 1, 0
   820,  1, 1,    1,    2,     9.142,       0.6, 0, 0, 0, 0, 1, 1, 0
   821,  1, 1,    1,    2,     6.057,         1, 0, 0, 0, 0, 1, 1, 0
   822,  1, 1,    1,    2,     4.737,       0.2, 0, 0, 0, 0, 1, 1, 0
   823,  1, 1,    1,    2,     3.304,         0, 0, 0, 0, 0, 1, 1, 0
   824,  1, 1,    1,    2,     6.609,         0, 0, 0, 0, 0, 1, 1, 0
   825,  1, 1,    1,    2,     8.072,      0.52, 0, 0, 0, 0, 1, 1, 0
   828,  1, 1,    1,    2,       7.6,         0, 0, 0, 0, 0, 1, 1, 0
   829,  1, 1,    1,    2,     1.101,       0.3, 0, 0, 0, 0, 1, 1, 0
   830,  1, 1,    1,    2,     3.304,         0, 0, 0, 0, 0, 1, 1, 0
   831,  1, 1,    1,    2,     2.203,       0.5, 0, 0, 0, 0, 1, 1, 0
   832,  1, 1,    1,    2,     6.057,         0, 0, 0, 0, 0, 1, 1, 0
   833,  1, 1,    1,    2,     5.067,       0.2, 0, 0, 0, 0, 1, 1, 0
   834,  1, 1,    1,    2,     3.304,         1, 0, 0, 0, 0, 1, 1, 0
   835,  1, 1,    1,    2,     4.407,         1, 0, 0, 0, 0, 1, 1, 0
   837,  1, 1,    1,    3,     0.671,      0.55, 0, 0, 0, 0, 1, 1, 0
   838,  1, 1,    1,    3,     4.877,      0.39, 0, 0, 0, 0, 1, 1, 0
   840,  1, 1,    1,    3,    56.077,    30.972, 0, 0, 0, 0, 1, 1, 0
   842,  1, 1,    1,    3,     7.238,     1.749, 0, 0, 0, 0, 1, 1, 0
   844,  1, 1,    1,    3,     3.051,     0.802, 0, 0, 0, 0, 1, 1, 0
   846,  1, 1,    1,    3,    10.218,     2.087, 0, 0, 0, 0, 1, 1, 0
   847,  1, 1,    1,    3,    15.087,     2.717, 0, 0, 0, 0, 1, 1, 0
   850,  1, 1,    1,    3,     6.578,     0.725, 0, 0, 0, 0, 1, 1, 0
   851,  1, 1,    1,    3,     7.954,     1.979, 0, 0, 0, 0, 1, 1, 0
   854,  1, 1,    1,    3,      6.79,      2.42, 0, 0, 0, 0, 1, 1, 0
   855,  1, 1,    1,    3,     7.932,      2.43, 0, 0, 0, 0, 1, 1, 0
   856,  1, 1,    1,    3,     7.386,     2.444, 0, 0, 0, 0, 1, 1, 0
   859,  1, 1,    1,    3,    18.254,     1.735, 0, 0, 0, 0, 1, 1, 0
   860,  1, 1,    1,    3,    15.689,     1.264, 0, 0, 0, 0, 1, 1, 0
   861,  1, 1,    1,    3,     9.082,     1.943, 0, 0, 0, 0, 1, 1, 0
   864,  1, 1,    1,    3,     6.819,     3.168, 0, 0, 0, 0, 1, 1, 0
   865,  1, 1,    1,    3,     5.109,     2.237, 0, 0, 0, 0, 1, 1, 0
   866,  1, 1,    1,    3,     3.653,    -0.511, 0, 0, 0, 0, 1, 1, 0
   867,  1, 1,    1,    3,     4.505,     -0.67, 0, 0, 0, 0, 1, 1, 0
   868,  1, 1,    1,    3,      2.04,     0.563, 0, 0, 0, 0, 1, 1, 0
   869,  1, 1,    1,    3,     1.814,     0.483, 0, 0, 0, 0, 1, 1, 0
   871,  1, 1,    1,    3,    15.185,     8.017, 0, 0, 0, 0, 1, 1, 0
   873,  1, 1,    1,    3,     8.502,     4.324, 0, 0, 0, 0, 1, 1, 0
   874,  1, 1,    1,    3,    10.884,     3.271, 0, 0, 0, 0, 1, 1, 0
   875,  1, 1,    1,    3,     6.108,     0.936, 0, 0, 0, 0, 1, 1, 0
   876,  1, 1,    1,    3,     3.178,    -0.472, 0, 0, 0, 0, 1, 1, 0
   878,  1, 1,    1,    3,     4.435,     1.155, 0, 0, 0, 0, 1, 1, 0
   879,  1, 1,    1,    3,     4.557,     1.247, 0, 0, 0, 0, 1, 1, 0
   880,  1, 1,    1,    3,    10.424,     4.535, 0, 0, 0, 0, 1, 1, 0
   882,  1, 1,    1,    3,     2.157,     1.058, 0, 0, 0, 0, 1, 1, 0
   883,  1, 1,    1,    3,     1.133,     0.558, 0, 0, 0, 0, 1, 1, 0
   887,  1, 1,    1,    3,      1.36,     0.162, 0, 0, 0, 0, 1, 1, 0
   888,  1, 1,    1,    3,     4.067,     1.144, 0, 0, 0, 0, 1, 1, 0
   890,  1, 1,    1,    3,      9.64,     1.903, 0, 0, 0, 0, 1, 1, 0
   892,  1, 1,    1,    3,     4.422,     0.483, 0, 0, 0, 0, 1, 1, 0
   893,  1, 1,    1,    3,     2.721,     0.239, 0, 0, 0, 0, 1, 1, 0
   895,  1, 1,    1,    3,     7.931,     0.809, 0, 0, 0, 0, 1, 1, 0
   896,  1, 1,    1,    3,     0.999,     2.999, 0, 0, 0, 0, 1, 1, 0
   897,  1, 1,    1,    3,     9.065,      3.24, 0, 0, 0, 0, 1, 1, 0
   899,  1, 1,    1,    3,     5.221,     1.675, 0, 0, 0, 0, 1, 1, 0
   900,  1, 1,    1,    3,     5.161,     1.271, 0, 0, 0, 0, 1, 1, 0
   901,  1, 1,    1,    3,     6.951,     1.742, 0, 0, 0, 0, 1, 1, 0
   903,  1, 1,    1,    3,    13.286,     2.383, 0, 0, 0, 0, 1, 1, 0
   905,  1, 1,    1,    3,     6.009,     2.713, 0, 0, 0, 0, 1, 1, 0
   906,  1, 1,    1,    3,     3.061,     1.498, 0, 0, 0, 0, 1, 1, 0
   907,  1, 1,    1,    3,     4.193,     1.134, 0, 0, 0, 0, 1, 1, 0
   909,  1, 1,    1,    3,    12.465,     2.592, 0, 0, 0, 0, 1, 1, 0
   912,  1, 1,    1,    3,    12.497,     5.022, 0, 0, 0, 0, 1, 1, 0
   913,  1, 1,    1,    3,     7.141,     -0.97, 0, 0, 0, 0, 1, 1, 0
   914,  1, 1,    1,    3,     7.845,     2.019, 0, 0, 0, 0, 1, 1, 0
   915,  1, 1,    1,    3,     4.655,     1.517, 0, 0, 0, 0, 1, 1, 0
   917,  1, 1,    1,    3,     22.89,     8.019, 0, 0, 0, 0, 1, 1, 0
   918,  1, 1,    1,    3,     2.945,         0, 0, 0, 0, 0, 1, 1, 0
   919,  1, 1,    1,    3,     4.536,     0.887, 0, 0, 0, 0, 1, 1, 0
   923,  1, 1,    1,    3,     2.383,     0.326, 0, 0, 0, 0, 1, 1, 0
   925,  1, 1,    1,    3,      13.4,     2.937, 0, 0, 0, 0, 1, 1, 0
   926,  1, 1,    1,    3,     5.784,     2.288, 0, 0, 0, 0, 1, 1, 0
   927,  1, 1,    1,    3,    15.441,     1.394, 0, 0, 0, 0, 1, 1, 0
   929,  1, 1,    1,    3,    21.247,     4.576, 0, 0, 0, 0, 1, 1, 0
   931,  1, 1,    1,    3,    11.098,     1.669, 0, 0, 0, 0, 1, 1, 0
   933,  1, 1,    1,    3,     4.306,      2.43, 0, 0, 0, 0, 1, 1, 0
   935,  1, 1,    1,    3,     2.427,    -0.217, 0, 0, 0, 0, 1, 1, 0
   936,  1, 1,    1,    3,     9.144,    -1.193, 0, 0, 0, 0, 1, 1, 0
   937,  1, 1,    1,    3,     4.763,     2.183, 0, 0, 0, 0, 1, 1, 0
   939,  1, 1,    1,    3,    11.331,      1.62, 0, 0, 0, 0, 1, 1, 0
   940,  1, 1,    1,    3,     4.533,     0.972, 0, 0, 0, 0, 1, 1, 0
   942,  1, 1,    1,    3,     4.308,     1.374, 0, 0, 0, 0, 1, 1, 0
   943,  1, 1,    1,    3,     5.216,     1.293, 0, 0, 0, 0, 1, 1, 0
   944,  1, 1,    1,    3,     6.246,     1.875, 0, 0, 0, 0, 1, 1, 0
   946,  1, 1,    1,    3,      4.54,     0.805, 0, 0, 0, 0, 1, 1, 0
   948,  1, 1,    1,    3,     2.156,      0.48, 0, 0, 0, 0, 1, 1, 0
   950,  1, 1,    1,    3,    20.758,     0.504, 0, 0, 0, 0, 1, 1, 0
   952,  1, 1,    1,    3,     9.988,     1.351, 0, 0, 0, 0, 1, 1, 0
   953,  1, 1,    1,    3,     7.404,    -0.036, 0, 0, 0, 0, 1, 1, 0
   955,  1, 1,    1,    3,     3.398,         0, 0, 0, 0, 0, 1, 1, 0
   956,  1, 1,    1,    3,     2.158,     1.728, 0, 0, 0, 0, 1, 1, 0
   958,  1, 1,    1,    3,     6.026,     0.779, 0, 0, 0, 0, 1, 1, 0
   961,  1, 1,    1,    3,     0.566,    -0.972, 0, 0, 0, 0, 1, 1, 0
   962,  1, 1,    1,    3,     2.948,    -0.055, 0, 0, 0, 0, 1, 1, 0
   964,  1, 1,    1,    3,     3.966,      2.43, 0, 0, 0, 0, 1, 1, 0
   966,  1, 1,    1,    3,     6.826,     0.202, 0, 0, 0, 0, 1, 1, 0
   968,  1, 1,    1,    3,     3.401,     -0.15, 0, 0, 0, 0, 1, 1, 0
   969,  1, 1,    1,    3,     4.537,    -0.231, 0, 0, 0, 0, 1, 1, 0
   970,  1, 1,    1,    3,    13.947,     4.211, 0, 0, 0, 0, 1, 1, 0
   972,  1, 1,    1,    3,    20.757,    17.363, 0, 0, 0, 0, 1, 1, 0
   974,  1, 1,    1,    3,    13.608,      4.13, 0, 0, 0, 0, 1, 1, 0
   976,  1, 1,    1,    3,    20.398,     7.289, 0, 0, 0, 0, 1, 1, 0
   978,  1, 1,    1,    3,     9.864,     2.753, 0, 0, 0, 0, 1, 1, 0
   980,  1, 1,    1,    3,      1.36,    -0.648, 0, 0, 0, 0, 1, 1, 0
   982,  1, 1,    1,    3,     5.561,     0.446, 0, 0, 0, 0, 1, 1, 0
   984,  1, 1,    1,    3,     6.346,     1.053, 0, 0, 0, 0, 1, 1, 0
   985,  1, 1,    1,    3,     6.006,     1.458, 0, 0, 0, 0, 1, 1, 0
   986,  1, 1,    1,    3,    16.645,     4.987, 0, 0, 0, 0, 1, 1, 0
   988,  1, 1,    1,    3,     3.176,     1.006, 0, 0, 0, 0, 1, 1, 0
   990,  1, 1,    1,    3,     7.448,     1.035, 0, 0, 0, 0, 1, 1, 0
   991,  1, 1,    1,    3,     9.922,     1.661, 0, 0, 0, 0, 1, 1, 0
   992,  1, 1,    1,    3,     5.329,     2.551, 0, 0, 0, 0, 1, 1, 0
   993,  1, 1,    1,    3,     3.632,     1.771, 0, 0, 0, 0, 1, 1, 0
   994,  1, 1,    1,    3,    26.291,     2.389, 0, 0, 0, 0, 1, 1, 0
   995,  1, 1,    1,    3,    29.089,      3.23, 0, 0, 0, 0, 1, 1, 0
   996,  1, 1,    1,    3,    12.577,     4.291, 0, 0, 0, 0, 1, 1, 0
   998,  1, 1,    1,    3,    28.198,     54.86, 0, 0, 0, 0, 1, 1, 0
   999,  1, 1,    1,    3,    22.533,     51.62, 0, 0, 0, 0, 1, 1, 0
  1000,  1, 1,    1,    3,     5.897,     0.298, 0, 0, 0, 0, 1, 1, 0
  1002,  1, 1,    1,    3,    12.229,     6.988, 0, 0, 0, 0, 1, 1, 0
  1006,  1, 1,    1,    3,     8.187,     1.507, 0, 0, 0, 0, 1, 1, 0
  1007,  1, 1,    1,    3,     7.713,     1.359, 0, 0, 0, 0, 1, 1, 0
  1008,  1, 1,    1,    3,      3.52,     0.944, 0, 0, 0, 0, 1, 1, 0
  1011,  1, 1,    1,    3,    44.194,    21.059, 0, 0, 0, 0, 1, 1, 0
  1013,  1, 1,    1,    3,     1.475,      0.54, 0, 0, 0, 0, 1, 1, 0
  1015,  1, 1,    1,    3,     5.212,     1.134, 0, 0, 0, 0, 1, 1, 0
  1016,  1, 1,    1,    3,     7.592,     2.106, 0, 0, 0, 0, 1, 1, 0
  1017,  1, 1,    1,    3,     2.497,     0.645, 0, 0, 0, 0, 1, 1, 0
  1021,  1, 1,    1,    3,     15.84,       8.3, 0, 0, 0, 0, 1, 1, 0
  1023,  1, 1,    1,    3,     7.899,     2.999, 0, 0, 0, 0, 1, 1, 0
  1025,  1, 1,    1,    3,     5.893,     1.458, 0, 0, 0, 0, 1, 1, 0
  1034,  1, 1,    1,    3,     0.225,         0, 0, 0, 0, 0, 1, 1, 0
  1036,  1, 1,    1,    3,      2.72,     0.648, 0, 0, 0, 0, 1, 1, 0
  1038,  1, 1,    1,    3,       1.7,     0.405, 0, 0, 0, 0, 1, 1, 0
  1039,  1, 1,    1,    3,     0.566,     0.405, 0, 0, 0, 0, 1, 1, 0
  1042,  1, 1,    1,    3,    13.277,     5.953, 0, 0, 0, 0, 1, 1, 0
  1044,  1, 1,    1,    3,     4.601,     0.745, 0, 0, 0, 0, 1, 1, 0
  1046,  1, 1,    1,    3,     9.763,     1.805, 0, 0, 0, 0, 1, 1, 0
  1047,  1, 1,    1,    3,     9.195,     1.805, 0, 0, 0, 0, 1, 1, 0
  1048,  1, 1,    1,    3,     0.339,     0.146, 0, 0, 0, 0, 1, 1, 0
  1050,  1, 1,    1,    3,     7.479,     0.081, 0, 0, 0, 0, 1, 1, 0
  1052,  1, 1,    1,    3,     0.907,     0.344, 0, 0, 0, 0, 1, 1, 0
  1054,  1, 1,    1,    3,     6.814,     0.536, 0, 0, 0, 0, 1, 1, 0
  1056,  1, 1,    1,    3,     6.913,      1.62, 0, 0, 0, 0, 1, 1, 0
  1057,  1, 1,    1,    3,     7.139,     1.053, 0, 0, 0, 0, 1, 1, 0
  1059,  1, 1,    1,    3,     9.405,     2.349, 0, 0, 0, 0, 1, 1, 0
  1060,  1, 1,    1,    3,     2.054,     0.561, 0, 0, 0, 0, 1, 1, 0
  1062,  1, 1,    1,    3,     7.271,      1.76, 0, 0, 0, 0, 1, 1, 0
  1064,  1, 1,    1,    3,     4.308,      0.83, 0, 0, 0, 0, 1, 1, 0
  1065,  1, 1,    1,    3,     1.021,     0.373, 0, 0, 0, 0, 1, 1, 0
  1066,  1, 1,    1,    3,    10.878,     3.401, 0, 0, 0, 0, 1, 1, 0
  1067,  1, 1,    1,    3,    11.331,     1.296, 0, 0, 0, 0, 1, 1, 0
  1068,  1, 1,    1,    3,     8.843,     2.836, 0, 0, 0, 0, 1, 1, 0
  1070,  1, 1,    1,    3,      6.99,     0.892, 0, 0, 0, 0, 1, 1, 0
  1071,  1, 1,    1,    3,     5.887,     0.336, 0, 0, 0, 0, 1, 1, 0
  1072,  1, 1,    1,    3,      2.04,     0.245, 0, 0, 0, 0, 1, 1, 0
  1073,  1, 1,    1,    3,      4.54,     0.735, 0, 0, 0, 0, 1, 1, 0
  1076,  1, 1,    1,    3,     4.873,     2.131, 0, 0, 0, 0, 1, 1, 0
  1077,  1, 1,    1,    3,     3.403,     0.278, 0, 0, 0, 0, 1, 1, 0
  1078,  1, 1,    1,    3,      9.65,     1.972, 0, 0, 0, 0, 1, 1, 0
  1082,  1, 1,    1,    3,     4.085,     0.214, 0, 0, 0, 0, 1, 1, 0
  1083,  1, 1,    1,    3,     2.268,     0.086, 0, 0, 0, 0, 1, 1, 0
  1084,  1, 1,    1,    3,      2.38,     0.739, 0, 0, 0, 0, 1, 1, 0
  1086,  1, 1,    1,    3,     0.453,         0, 0, 0, 0, 0, 1, 1, 0
  1088,  1, 1,    1,    3,     3.626,     0.081, 0, 0, 0, 0, 1, 1, 0
  1089,  1, 1,    1,    3,     3.626,     1.134, 0, 0, 0, 0, 1, 1, 0
  1090,  1, 1,    1,    3,     3.742,     0.726, 0, 0, 0, 0, 1, 1, 0
  1092,  1, 1,    1,    3,     5.308,     1.342, 0, 0, 0, 0, 1, 1, 0
  1093,  1, 1,    1,    3,     2.236,     0.615, 0, 0, 0, 0, 1, 1, 0
  1099,  1, 1,    1,    3,     3.859,     2.021, 0, 0, 0, 0, 1, 1, 0
  1101,  1, 1,    1,    3,    11.343,     1.742, 0, 0, 0, 0, 1, 1, 0
  1104,  1, 1,    1,    3,     0.226,     0.204, 0, 0, 0, 0, 1, 1, 0
  1105,  1, 1,    1,    3,     0.453,    -0.039, 0, 0, 0, 0, 1, 1, 0
  1106,  1, 1,    1,    3,     1.699,     0.404, 0, 0, 0, 0, 1, 1, 0
  1108,  1, 1,    1,    3,     4.299,     1.679, 0, 0, 0, 0, 1, 1, 0
  1109,  1, 1,    1,    3,     3.629,     0.629, 0, 0, 0, 0, 1, 1, 0
  1110,  1, 1,    1,    3,     2.493,      1.62, 0, 0, 0, 0, 1, 1, 0
  1111,  1, 1,    1,    3,     6.908,     9.376, 0, 0, 0, 0, 1, 1, 0
  1113,  1, 1,    1,    3,     3.629,     0.974, 0, 0, 0, 0, 1, 1, 0
  1114,  1, 1,    1,    3,     8.148,     2.119, 0, 0, 0, 0, 1, 1, 0
  1115,  1, 1,    1,    3,     10.27,     0.012, 0, 0, 0, 0, 1, 1, 0
  1117,  1, 1,    1,    3,    11.785,    -1.053, 0, 0, 0, 0, 1, 1, 0
  1118,  1, 1,    1,    3,     0.679,         0, 0, 0, 0, 0, 1, 1, 0
  1121,  1, 1,    1,    3,     7.025,      0.08, 0, 0, 0, 0, 1, 1, 0
  1125,  1, 1,    1,    3,     2.719,      0.08, 0, 0, 0, 0, 1, 1, 0
  1129,  1, 1,    1,    3,     3.637,     0.574, 0, 0, 0, 0, 1, 1, 0
  1130,  1, 1,    1,    3,     9.078,     0.471, 0, 0, 0, 0, 1, 1, 0
  1131,  1, 1,    1,    3,    32.665,     1.557, 0, 0, 0, 0, 1, 1, 0
  1133,  1, 1,    1,    3,     5.217,     1.003, 0, 0, 0, 0, 1, 1, 0
  1135,  1, 1,    1,    3,     4.986,     0.972, 0, 0, 0, 0, 1, 1, 0
  1136,  1, 1,    1,    3,    30.595,      6.48, 0, 0, 0, 0, 1, 1, 0
  1138,  1, 1,    1,    3,    97.453,    27.538, 0, 0, 0, 0, 1, 1, 0
  1142,  1, 1,    1,    3,    11.784,     3.644, 0, 0, 0, 0, 1, 1, 0
  1143,  1, 1,    1,    3,    22.664,         0, 0, 0, 0, 0, 1, 1, 0
  1146,  1, 1,    1,    3,       1.7,     1.053, 0, 0, 0, 0, 1, 1, 0
  1147,  1, 1,    1,    3,     1.699,         0, 0, 0, 0, 0, 1, 1, 0
  1148,  1, 1,    1,    3,     5.666,     1.296, 0, 0, 0, 0, 1, 1, 0
  1149,  1, 1,    1,    3,       1.7,     0.729, 0, 0, 0, 0, 1, 1, 0
  1150,  1, 1,    1,    3,     1.473,     0.324, 0, 0, 0, 0, 1, 1, 0
  1151,  1, 1,    1,    3,    26.498,     6.471, 0, 0, 0, 0, 1, 1, 0
  1152,  1, 1,    1,    3,    22.654,     5.554, 0, 0, 0, 0, 1, 1, 0
  1153,  1, 1,    1,    3,    31.791,     7.897, 0, 0, 0, 0, 1, 1, 0
  1154,  1, 1,    1,    3,     9.658,     2.688, 0, 0, 0, 0, 1, 1, 0
  1155,  1, 1,    1,    3,     4.829,     1.344, 0, 0, 0, 0, 1, 1, 0
  1156,  1, 1,    1,    3,     7.359,     3.777, 0, 0, 0, 0, 1, 1, 0
  1157,  1, 1,    1,    3,    14.064,     4.219, 0, 0, 0, 0, 1, 1, 0
  1158,  1, 1,    1,    3,    11.832,     2.972, 0, 0, 0, 0, 1, 1, 0
  1159,  1, 1,    1,    3,    14.683,     3.644, 0, 0, 0, 0, 1, 1, 0
  1161,  1, 1,    1,    3,    13.747,     5.961, 0, 0, 0, 0, 1, 1, 0
  1162,  1, 1,    1,    3,     6.202,     0.504, 0, 0, 0, 0, 1, 1, 0
  1163,  1, 1,    1,    3,     3.865,     1.076, 0, 0, 0, 0, 1, 1, 0
  1164,  1, 1,    1,    3,     3.865,     1.076, 0, 0, 0, 0, 1, 1, 0
  1165,  1, 1,    1,    3,     6.017,      1.73, 0, 0, 0, 0, 1, 1, 0
  1169,  1, 1,    1,    3,     3.286,      0.81, 0, 0, 0, 0, 1, 1, 0
  1170,  1, 1,    1,    3,      0.34,     0.081, 0, 0, 0, 0, 1, 1, 0
  1171,  1, 1,    1,    3,     1.133,     0.162, 0, 0, 0, 0, 1, 1, 0
  1173,  1, 1,    1,    3,     0.453,     0.081, 0, 0, 0, 0, 1, 1, 0
  1176,  1, 1,    1,    3,     6.351,     1.903, 0, 0, 0, 0, 1, 1, 0
  1177,  1, 1,    1,    3,     3.741,     1.579, 0, 0, 0, 0, 1, 1, 0
  1178,  1, 1,    1,    3,     9.626,     9.053, 0, 0, 0, 0, 1, 1, 0
  1179,  1, 1,    1,    3,    11.426,     12.41, 0, 0, 0, 0, 1, 1, 0
  1180,  1, 1,    1,    3,     1.724,     0.478, 0, 0, 0, 0, 1, 1, 0
  1181,  1, 1,    1,    3,     0.895,     0.324, 0, 0, 0, 0, 1, 1, 0
  1184,  1, 1,    1,    3,    12.465,     4.049, 0, 0, 0, 0, 1, 1, 0
  1185,  1, 1,    1,    3,    10.199,      2.43, 0, 0, 0, 0, 1, 1, 0
  1186,  1, 1,    1,    3,   101.987,    30.777, 0, 0, 0, 0, 1, 1, 0
  1187,  1, 1,    1,    3,    88.369,    41.289, 0, 0, 0, 0, 1, 1, 0
  1189,  1, 1,    1,    3,     3.404,     1.342, 0, 0, 0, 0, 1, 1, 0
  1191,  1, 1,    1,    3,     2.837,     0.585, 0, 0, 0, 0, 1, 1, 0
  1193,  1, 1,    1,    3,    18.585,    12.878, 0, 0, 0, 0, 1, 1, 0
  1196,  1, 1,    1,    3,       1.7,     0.527, 0, 0, 0, 0, 1, 1, 0
  1197,  1, 1,    1,    3,     0.566,     0.121, 0, 0, 0, 0, 1, 1, 0
  1200,  1, 1,    1,    3,      2.72,     0.308, 0, 0, 0, 0, 1, 1, 0
  1202,  1, 1,    1,    3,     2.267,     0.486, 0, 0, 0, 0, 1, 1, 0
  1203,  1, 1,    1,    3,     2.609,     0.678, 0, 0, 0, 0, 1, 1, 0
  1205,  1, 1,    1,    3,     2.833,     0.648, 0, 0, 0, 0, 1, 1, 0
  1207,  1, 1,    1,    3,     0.226,     0.081, 0, 0, 0, 0, 1, 1, 0
  1209,  1, 1,    1,    3,     13.05,     4.161, 0, 0, 0, 0, 1, 1, 0
  1211,  1, 1,    1,    3,     2.836,    -1.651, 0, 0, 0, 0, 1, 1, 0
  1213,  1, 1,    1,    3,     3.315,     0.777, 0, 0, 0, 0, 1, 1, 0
  1214,  1, 1,    1,    3,     2.146,     0.577, 0, 0, 0, 0, 1, 1, 0
  1215,  1, 1,    1,    3,     5.668,     1.742, 0, 0, 0, 0, 1, 1, 0
  1217,  1, 1,    1,    3,     5.668,     1.094, 0, 0, 0, 0, 1, 1, 0
  1218,  1, 1,    1,    3,     2.947,     0.688, 0, 0, 0, 0, 1, 1, 0
  1219,  1, 1,    1,    3,     1.258,     0.429, 0, 0, 0, 0, 1, 1, 0
  1221,  1, 1,    1,    3,      3.97,     1.287, 0, 0, 0, 0, 1, 1, 0
  1222,  1, 1,    1,    3,     6.236,     2.002, 0, 0, 0, 0, 1, 1, 0
  1223,  1, 1,    1,    3,     5.881,     1.235, 0, 0, 0, 0, 1, 1, 0
  1225,  1, 1,    1,    3,     7.246,     0.787, 0, 0, 0, 0, 1, 1, 0
  1226,  1, 1,    1,    3,     6.144,     0.213, 0, 0, 0, 0, 1, 1, 0
  1229,  1, 1,    1,    3,     6.576,     3.036, 0, 0, 0, 0, 1, 1, 0
  1233,  1, 1,    1,    3,      7.37,     1.661, 0, 0, 0, 0, 1, 1, 0
  1234,  1, 1,    1,    3,    10.433,     1.985, 0, 0, 0, 0, 1, 1, 0
  1235,  1, 1,    1,    3,     4.421,     1.539, 0, 0, 0, 0, 1, 1, 0
  1239,  1, 1,    1,    3,     4.274,     0.821, 0, 0, 0, 0, 1, 1, 0
  1241,  1, 1,    1,    3,     5.227,     0.472, 0, 0, 0, 0, 1, 1, 0
  1243,  1, 1,    1,    3,     6.915,     0.979, 0, 0, 0, 0, 1, 1, 0
  1245,  1, 1,    1,    3,    73.873,    32.712, 0, 0, 0, 0, 1, 1, 0
  1246,  1, 1,    1,    3,    52.114,    15.377, 0, 0, 0, 0, 1, 1, 0
  1247,  1, 1,    1,    3,    23.334,     5.858, 0, 0, 0, 0, 1, 1, 0
  1249,  1, 1,    1,    3,     1.586,     0.405, 0, 0, 0, 0, 1, 1, 0
  1250,  1, 1,    1,    3,     7.139,     1.053, 0, 0, 0, 0, 1, 1, 0
  1255,  1, 1,    1,    3,     6.459,     0.972, 0, 0, 0, 0, 1, 1, 0
  1257,  1, 1,    1,    3,     5.562,     0.522, 0, 0, 0, 0, 1, 1, 0
  1259,  1, 1,    1,    3,      0.34,     0.122, 0, 0, 0, 0, 1, 1, 0
  1263,  1, 1,    1,    3,     0.794,     0.159, 0, 0, 0, 0, 1, 1, 0
  1265,  1, 1,    1,    3,      4.54,     1.061, 0, 0, 0, 0, 1, 1, 0
  1266,  1, 1,    1,    3,      3.29,     0.849, 0, 0, 0, 0, 1, 1, 0
  1267,  1, 1,    1,    3,     5.666,     1.296, 0, 0, 0, 0, 1, 1, 0
  1268,  1, 1,    1,    3,     3.853,     0.081, 0, 0, 0, 0, 1, 1, 0
  1269,  1, 1,    1,    3,    10.652,     3.401, 0, 0, 0, 0, 1, 1, 0
  1271,  1, 1,    1,    3,     7.042,     2.005, 0, 0, 0, 0, 1, 1, 0
  1275,  1, 1,    1,    3,     7.369,     1.741, 0, 0, 0, 0, 1, 1, 0
  1277,  1, 1,    1,    3,     8.504,     1.857, 0, 0, 0, 0, 1, 1, 0
  1279,  1, 1,    1,    3,    18.928,     3.872, 0, 0, 0, 0, 1, 1, 0
  1281,  1, 1,    1,    3,      9.64,     2.146, 0, 0, 0, 0, 1, 1, 0
  1283,  1, 1,    1,    3,     2.267,     0.648, 0, 0, 0, 0, 1, 1, 0
  1284,  1, 1,    1,    3,     5.257,     1.582, 0, 0, 0, 0, 1, 1, 0
  1285,  1, 1,    1,    3,    10.037,     7.677, 0, 0, 0, 0, 1, 1, 0
  1286,  1, 1,    1,    3,    17.999,    41.999, 0, 0, 0, 0, 1, 1, 0
  1287,  1, 1,    1,    3,    11.999,    35.999, 0, 0, 0, 0, 1, 1, 0
  1288,  1, 1,    1,    3,     0.907,     0.024, 0, 0, 0, 0, 1, 1, 0
  1289,  1, 1,    1,    3,     1.927,     0.101, 0, 0, 0, 0, 1, 1, 0
  1291,  1, 1,    1,    3,     4.544,     0.599, 0, 0, 0, 0, 1, 1, 0
  1292,  1, 1,    1,    3,     1.473,     0.134, 0, 0, 0, 0, 1, 1, 0
  1294,  1, 1,    1,    3,     5.666,     0.324, 0, 0, 0, 0, 1, 1, 0
  1295,  1, 1,    1,    3,     7.253,     2.916, 0, 0, 0, 0, 1, 1, 0
  1296,  1, 1,    1,    3,     3.391,     0.282, 0, 0, 0, 0, 1, 1, 0
  1297,  1, 1,    1,    3,     5.331,     0.424, 0, 0, 0, 0, 1, 1, 0
  1298,  1, 1,    1,    3,     9.656,     3.756, 0, 0, 0, 0, 1, 1, 0
  1300,  1, 1,    1,    3,     2.949,    -0.379, 0, 0, 0, 0, 1, 1, 0
  1301,  1, 1,    1,    3,     2.385,     0.502, 0, 0, 0, 0, 1, 1, 0
  1302,  1, 1,    1,    3,    13.348,     -1.61, 0, 0, 0, 0, 1, 1, 0
  1304,  1, 1,    1,    3,     7.282,     -0.99, 0, 0, 0, 0, 1, 1, 0
  1305,  1, 1,    1,    3,      2.54,    -0.536, 0, 0, 0, 0, 1, 1, 0
  1306,  1, 1,    1,    3,     2.766,      0.76, 0, 0, 0, 0, 1, 1, 0
  1307,  1, 1,    1,    3,     1.736,     0.491, 0, 0, 0, 0, 1, 1, 0
  1310,  1, 1,    1,    3,     2.155,     0.241, 0, 0, 0, 0, 1, 1, 0
  1312,  1, 1,    1,    3,    11.051,     4.582, 0, 0, 0, 0, 1, 1, 0
  1314,  1, 1,    1,    3,     0.793,      0.31, 0, 0, 0, 0, 1, 1, 0
  1316,  1, 1,    1,    3,    11.898,     3.401, 0, 0, 0, 0, 1, 1, 0
  1322,  1, 1,    1,    3,     7.253,      1.62, 0, 0, 0, 0, 1, 1, 0
  1323,  1, 1,    1,    3,     3.853,     0.648, 0, 0, 0, 0, 1, 1, 0
  1324,  1, 1,    1,    3,     1.133,     0.162, 0, 0, 0, 0, 1, 1, 0
  1328,  1, 1,    1,    3,     4.039,     0.464, 0, 0, 0, 0, 1, 1, 0
  1329,  1, 1,    1,    3,      5.79,      1.23, 0, 0, 0, 0, 1, 1, 0
  1331,  1, 1,    1,    3,     4.544,    -0.051, 0, 0, 0, 0, 1, 1, 0
  1332,  1, 1,    1,    3,     4.773,     0.933, 0, 0, 0, 0, 1, 1, 0
  1333,  1, 1,    1,    3,     1.134,     0.539, 0, 0, 0, 0, 1, 1, 0
  1334,  1, 1,    1,    3,     2.837,     0.504, 0, 0, 0, 0, 1, 1, 0
  1335,  1, 1,    1,    3,     3.403,     0.521, 0, 0, 0, 0, 1, 1, 0
  1336,  1, 1,    1,    3,     8.957,    -0.087, 0, 0, 0, 0, 1, 1, 0
  1338,  1, 1,    1,    3,    13.178,      4.16, 0, 0, 0, 0, 1, 1, 0
  1339,  1, 1,    1,    3,     5.099,     1.296, 0, 0, 0, 0, 1, 1, 0
  1341,  1, 1,    1,    3,    22.539,     7.441, 0, 0, 0, 0, 1, 1, 0
  1342,  1, 1,    1,    3,    22.993,      7.36, 0, 0, 0, 0, 1, 1, 0
  1343,  1, 1,    1,    3,     5.107,     0.506, 0, 0, 0, 0, 1, 1, 0
  1344,  1, 1,    1,    3,     4.198,     0.467, 0, 0, 0, 0, 1, 1, 0
  1346,  1, 1,    1,    3,     1.133,     0.195, 0, 0, 0, 0, 1, 1, 0
  1347,  1, 1,    1,    3,    10.216,     2.208, 0, 0, 0, 0, 1, 1, 0
  1348,  1, 1,    1,    3,     3.402,     0.357, 0, 0, 0, 0, 1, 1, 0
  1350,  1, 1,    1,    3,    16.164,    18.236, 0, 0, 0, 0, 1, 1, 0
  1351,  1, 1,    1,    3,      9.72,    16.102, 0, 0, 0, 0, 1, 1, 0
  1353,  1, 1,    1,    3,     3.748,     1.041, 0, 0, 0, 0, 1, 1, 0
  1354,  1, 1,    1,    3,     3.431,     0.941, 0, 0, 0, 0, 1, 1, 0
  1355,  1, 1,    1,    3,     6.692,     1.886, 0, 0, 0, 0, 1, 1, 0
  1356,  1, 1,    1,    3,    11.352,     2.857, 0, 0, 0, 0, 1, 1, 0
  1359,  1, 1,    1,    3,    20.426,     3.439, 0, 0, 0, 0, 1, 1, 0
  1362,  1, 1,    1,    3,    31.865,     48.48, 0, 0, 0, 0, 1, 1, 0
  1363,  1, 1,    1,    3,     9.868,     0.721, 0, 0, 0, 0, 1, 1, 0
  1365,  1, 1,    1,    3,      2.27,     0.794, 0, 0, 0, 0, 1, 1, 0
  1367,  1, 1,    1,    3,    10.699,      5.44, 0, 0, 0, 0, 1, 1, 0
  1368,  1, 1,    1,    3,    25.043,     4.374, 0, 0, 0, 0, 1, 1, 0
  1370,  1, 1,    1,    3,     9.526,     3.442, 0, 0, 0, 0, 1, 1, 0
  1373,  1, 1,    1,    3,    22.633,    23.616, 0, 0, 0, 0, 1, 1, 0
  1374,  1, 1,    1,    3,    10.653,    15.856, 0, 0, 0, 0, 1, 1, 0
  1375,  1, 1,    1,    3,     8.199,    12.999, 0, 0, 0, 0, 1, 1, 0
  1376,  1, 1,    1,    3,     4.313,     0.961, 0, 0, 0, 0, 1, 1, 0
  1377,  1, 1,    1,    3,     1.814,     0.079, 0, 0, 0, 0, 1, 1, 0
  1380,  1, 1,    1,    3,     7.714,     3.604, 0, 0, 0, 0, 1, 1, 0
  1382,  1, 1,    1,    3,     4.389,     1.366, 0, 0, 0, 0, 1, 1, 0
  1384,  1, 1,    1,    3,    17.904,    -0.974, 0, 0, 0, 0, 1, 1, 0
  1385,  1, 1,    1,    3,    24.413,    -1.139, 0, 0, 0, 0, 1, 1, 0
  1388,  1, 1,    1,    3,      6.81,     2.222, 0, 0, 0, 0, 1, 1, 0
  1390,  1, 1,    1,    3,     6.859,     -0.83, 0, 0, 0, 0, 1, 1, 0
  1391,  1, 1,    1,    3,     4.999,    -0.011, 0, 0, 0, 0, 1, 1, 0
  1392,  1, 1,    1,    3,     0.725,     0.273, 0, 0, 0, 0, 1, 1, 0
  1393,  1, 1,    1,    3,     4.798,     1.244, 0, 0, 0, 0, 1, 1, 0
  1394,  1, 1,    1,    3,     5.687,     1.919, 0, 0, 0, 0, 1, 1, 0
  1396,  1, 1,    1,    3,    20.543,     5.958, 0, 0, 0, 0, 1, 1, 0
  1400,  1, 1,    1,    3,     5.892,      0.89, 0, 0, 0, 0, 1, 1, 0
  1401,  1, 1,    1,    3,     1.133,     0.081, 0, 0, 0, 0, 1, 1, 0
  1403,  1, 1,    1,    3,    15.865,     7.371, 0, 0, 0, 0, 1, 1, 0
  1405,  1, 1,    1,    3,     5.107,     0.748, 0, 0, 0, 0, 1, 1, 0
  1406,  1, 1,    1,    3,     2.834,     0.239, 0, 0, 0, 0, 1, 1, 0
  1409,  1, 1,    1,    3,     5.767,     0.947, 0, 0, 0, 0, 1, 1, 0
  1411,  1, 1,    1,    3,    13.631,     3.256, 0, 0, 0, 0, 1, 1, 0
  1416,  1, 1,    1,    3,     3.999,     3.999, 0, 0, 0, 0, 1, 1, 0
  1417,  1, 1,    1,    3,    24.957,     3.077, 0, 0, 0, 0, 1, 1, 0
  1419,  1, 1,    1,    3,     2.268,     1.255, 0, 0, 0, 0, 1, 1, 0
  1420,  1, 1,    1,    3,     4.307,     0.851, 0, 0, 0, 0, 1, 1, 0
  1421,  1, 1,    1,    3,     4.308,     0.845, 0, 0, 0, 0, 1, 1, 0
  1423,  1, 1,    1,    3,     1.134,     0.223, 0, 0, 0, 0, 1, 1, 0
  1425,  1, 1,    1,    3,     4.646,     1.849, 0, 0, 0, 0, 1, 1, 0
  1427,  1, 1,    1,    3,     10.57,     2.151, 0, 0, 0, 0, 1, 1, 0
  1429,  1, 1,    1,    3,     4.797,    -0.473, 0, 0, 0, 0, 1, 1, 0
  1431,  1, 1,    1,    3,     0.565,     0.308, 0, 0, 0, 0, 1, 1, 0
  1433,  1, 1,    1,    3,     2.256,     0.394, 0, 0, 0, 0, 1, 1, 0
  1434,  1, 1,    1,    3,     21.52,     8.494, 0, 0, 0, 0, 1, 1, 0
  1435,  1, 1,    1,    3,    33.986,    12.139, 0, 0, 0, 0, 1, 1, 0
  1436,  1, 1,    1,    3,     4.523,     -0.01, 0, 0, 0, 0, 1, 1, 0
  1438,  1, 1,    1,    3,     9.419,      2.59, 0, 0, 0, 0, 1, 1, 0
  1439,  1, 1,    1,    3,    11.268,     3.145, 0, 0, 0, 0, 1, 1, 0
  1440,  1, 1,    1,    3,    23.028,    38.205, 0, 0, 0, 0, 1, 1, 0
  1441,  1, 1,    1,    3,     7.718,     2.016, 0, 0, 0, 0, 1, 1, 0
  1444,  1, 1,    1,    3,     8.969,     1.961, 0, 0, 0, 0, 1, 1, 0
  1445,  1, 1,    1,    3,      8.41,     2.345, 0, 0, 0, 0, 1, 1, 0
  1448,  1, 1,    1,    3,     2.622,     0.379, 0, 0, 0, 0, 1, 1, 0
  1449,  1, 1,    1,    3,     2.131,     0.296, 0, 0, 0, 0, 1, 1, 0
  1450,  1, 1,    1,    3,     0.226,     0.211, 0, 0, 0, 0, 1, 1, 0
  1452,  1, 1,    1,    3,     7.483,     1.903, 0, 0, 0, 0, 1, 1, 0
  1454,  1, 1,    1,    3,     7.943,     1.106, 0, 0, 0, 0, 1, 1, 0
  1455,  1, 1,    1,    3,     3.517,     0.279, 0, 0, 0, 0, 1, 1, 0
  1456,  1, 1,    1,    3,      4.82,     0.677, 0, 0, 0, 0, 1, 1, 0
  1457,  1, 1,    1,    3,     5.126,    -0.461, 0, 0, 0, 0, 1, 1, 0
  1458,  1, 1,    1,    3,    17.344,     5.249, 0, 0, 0, 0, 1, 1, 0
  1460,  1, 1,    1,    3,     4.312,      1.62, 0, 0, 0, 0, 1, 1, 0
  1462,  1, 1,    1,    3,     1.576,     0.454, 0, 0, 0, 0, 1, 1, 0
  1463,  1, 1,    1,    3,     0.816,    -0.208, 0, 0, 0, 0, 1, 1, 0
  1464,  1, 1,    1,    3,     5.483,     0.735, 0, 0, 0, 0, 1, 1, 0
  1465,  1, 1,    1,    3,     8.281,    -1.006, 0, 0, 0, 0, 1, 1, 0
  1466,  1, 1,    1,    3,     0.907,     0.231, 0, 0, 0, 0, 1, 1, 0
  1468,  1, 1,    1,    3,      2.04,     0.327, 0, 0, 0, 0, 1, 1, 0
  1469,  1, 1,    1,    3,     1.361,     0.235, 0, 0, 0, 0, 1, 1, 0
  1472,  1, 1,    1,    3,     8.868,     0.756, 0, 0, 0, 0, 1, 1, 0
  1473,  1, 1,    1,    3,     5.906,     0.473, 0, 0, 0, 0, 1, 1, 0
  1474,  1, 1,    1,    3,     8.048,     2.997, 0, 0, 0, 0, 1, 1, 0
  1476,  1, 1,    1,    3,     2.381,     1.156, 0, 0, 0, 0, 1, 1, 0
  1477,  1, 1,    1,    3,     4.309,     2.047, 0, 0, 0, 0, 1, 1, 0
  1480,  1, 1,    1,    3,     0.226,     0.078, 0, 0, 0, 0, 1, 1, 0
  1481,  1, 1,    1,    3,     2.039,     0.688, 0, 0, 0, 0, 1, 1, 0
  1482,  1, 1,    1,    3,     5.104,     1.374, 0, 0, 0, 0, 1, 1, 0
  1483,  1, 1,    1,    3,     1.813,     1.418, 0, 0, 0, 0, 1, 1, 0
  1484,  1, 1,    1,    3,     4.309,    -0.651, 0, 0, 0, 0, 1, 1, 0
  1486,  1, 1,    1,    3,     4.762,     1.454, 0, 0, 0, 0, 1, 1, 0
  1487,  1, 1,    1,    3,     3.407,     1.356, 0, 0, 0, 0, 1, 1, 0
  1488,  1, 1,    1,    3,     6.359,     1.384, 0, 0, 0, 0, 1, 1, 0
  1490,  1, 1,    1,    3,     3.976,     0.969, 0, 0, 0, 0, 1, 1, 0
  1491,  1, 1,    1,    3,     6.815,      1.41, 0, 0, 0, 0, 1, 1, 0
  1493,  1, 1,    1,    3,      3.29,    -0.047, 0, 0, 0, 0, 1, 1, 0
  1494,  1, 1,    1,    3,     2.371,     0.249, 0, 0, 0, 0, 1, 1, 0
  1495,  1, 1,    1,    3,    18.708,     4.799, 0, 0, 0, 0, 1, 1, 0
  1497,  1, 1,    1,    3,    23.149,     9.727, 0, 0, 0, 0, 1, 1, 0
  1499,  1, 1,    1,    3,     1.247,     0.039, 0, 0, 0, 0, 1, 1, 0
  1501,  1, 1,    1,    3,     3.175,     0.942, 0, 0, 0, 0, 1, 1, 0
  1502,  1, 1,    1,    3,     2.494,     0.292, 0, 0, 0, 0, 1, 1, 0
  1503,  1, 1,    1,    3,     3.292,     0.282, 0, 0, 0, 0, 1, 1, 0
  1505,  1, 1,    1,    3,     2.834,     1.482, 0, 0, 0, 0, 1, 1, 0
  1506,  1, 1,    1,    3,    10.208,     2.373, 0, 0, 0, 0, 1, 1, 0
  1508,  1, 1,    1,    3,     3.739,      0.81, 0, 0, 0, 0, 1, 1, 0
  1509,  1, 1,    1,    3,     8.273,      1.62, 0, 0, 0, 0, 1, 1, 0
  1510,  1, 1,    1,    3,     3.857,    -0.512, 0, 0, 0, 0, 1, 1, 0
  1512,  1, 1,    1,    3,     1.474,     0.726, 0, 0, 0, 0, 1, 1, 0
  1513,  1, 1,    1,    3,     2.495,     1.237, 0, 0, 0, 0, 1, 1, 0
  1514,  1, 1,    1,    3,     7.489,     0.642, 0, 0, 0, 0, 1, 1, 0
  1518,  1, 1,    1,    3,     4.991,      0.17, 0, 0, 0, 0, 1, 1, 0
  1519,  1, 1,    1,    3,     4.299,     0.792, 0, 0, 0, 0, 1, 1, 0
  1521,  1, 1,    1,    3,     9.861,    -0.656, 0, 0, 0, 0, 1, 1, 0
  1522,  1, 1,    1,    3,     5.217,     1.613, 0, 0, 0, 0, 1, 1, 0
  1527,  1, 1,    1,    3,     9.982,     4.576, 0, 0, 0, 0, 1, 1, 0
  1528,  1, 1,    1,    3,     2.884,     0.743, 0, 0, 0, 0, 1, 1, 0
  1529,  1, 1,    1,    3,     0.668,     0.149, 0, 0, 0, 0, 1, 1, 0
  1530,  1, 1,    1,    3,     5.116,     1.708, 0, 0, 0, 0, 1, 1, 0
  1532,  1, 1,    1,    3,     7.932,     1.458, 0, 0, 0, 0, 1, 1, 0
  1536,  1, 1,    1,    3,     5.265,    -0.422, 0, 0, 0, 0, 1, 1, 0
  1537,  1, 1,    1,    3,     2.178,     0.299, 0, 0, 0, 0, 1, 1, 0
  1539,  1, 1,    1,    3,     4.986,     1.134, 0, 0, 0, 0, 1, 1, 0
  1541,  1, 1,    1,    3,     3.922,     1.061, 0, 0, 0, 0, 1, 1, 0
  1542,  1, 1,    1,    3,     7.322,     1.495, 0, 0, 0, 0, 1, 1, 0
  1543,  1, 1,    1,    3,     6.952,     0.696, 0, 0, 0, 0, 1, 1, 0
  1544,  1, 1,    1,    3,     1.133,     0.405, 0, 0, 0, 0, 1, 1, 0
  1546,  1, 1,    1,    3,    15.289,     8.495, 0, 0, 0, 0, 1, 1, 0
  1547,  1, 1,    1,    3,    14.154,     6.063, 0, 0, 0, 0, 1, 1, 0
  1548,  1, 1,    1,    3,    11.357,       2.9, 0, 0, 0, 0, 1, 1, 0
  1550,  1, 1,    1,    3,     1.587,     0.588, 0, 0, 0, 0, 1, 1, 0
  1552,  1, 1,    1,    3,     3.973,     1.942, 0, 0, 0, 0, 1, 1, 0
  1556,  1, 1,    1,    3,     5.107,     1.404, 0, 0, 0, 0, 1, 1, 0
  1558,  1, 1,    1,    3,     0.794,     0.288, 0, 0, 0, 0, 1, 1, 0
  1559,  1, 1,    1,    3,     1.817,    -1.051, 0, 0, 0, 0, 1, 1, 0
  1560,  1, 1,    1,    3,     4.664,    -0.169, 0, 0, 0, 0, 1, 1, 0
  1561,  1, 1,    1,    3,      2.53,     0.308, 0, 0, 0, 0, 1, 1, 0
  1564,  1, 1,    1,    3,      1.36,     0.331, 0, 0, 0, 0, 1, 1, 0
  1566,  1, 1,    1,    3,    16.451,     2.704, 0, 0, 0, 0, 1, 1, 0
  1570,  1, 1,    1,    3,     7.033,      0.24, 0, 0, 0, 0, 1, 1, 0
  1574,  1, 1,    1,    3,     7.506,    -0.277, 0, 0, 0, 0, 1, 1, 0
  1575,  1, 1,    1,    3,    14.769,      0.25, 0, 0, 0, 0, 1, 1, 0
  1576,  1, 1,    1,    3,      7.27,     0.455, 0, 0, 0, 0, 1, 1, 0
  1578,  1, 1,    1,    3,     4.084,     0.136, 0, 0, 0, 0, 1, 1, 0
  1579,  1, 1,    1,    3,     4.119,     0.216, 0, 0, 0, 0, 1, 1, 0
  1580,  1, 1,    1,    3,     5.769,     1.286, 0, 0, 0, 0, 1, 1, 0
  1581,  1, 1,    1,    3,     4.306,    -0.486, 0, 0, 0, 0, 1, 1, 0
  1583,  1, 1,    1,    3,     4.533,     0.081, 0, 0, 0, 0, 1, 1, 0
  1584,  1, 1,    1,    3,     7.938,     0.566, 0, 0, 0, 0, 1, 1, 0
  1586,  1, 1,    1,    3,     4.533,     0.972, 0, 0, 0, 0, 1, 1, 0
  1587,  1, 1,    1,    3,     9.065,     3.564, 0, 0, 0, 0, 1, 1, 0
  1588,  1, 1,    1,    3,     2.382,      0.58, 0, 0, 0, 0, 1, 1, 0
  1590,  1, 1,    1,    3,     6.017,     0.875, 0, 0, 0, 0, 1, 1, 0
  1591,  1, 1,    1,    3,     5.331,     0.729, 0, 0, 0, 0, 1, 1, 0
  1592,  1, 1,    1,    3,     2.835,     1.408, 0, 0, 0, 0, 1, 1, 0
  1593,  1, 1,    1,    3,     8.061,     3.893, 0, 0, 0, 0, 1, 1, 0
  1594,  1, 1,    1,    3,       2.6,     0.361, 0, 0, 0, 0, 1, 1, 0
  1596,  1, 1,    1,    3,     5.221,     0.916, 0, 0, 0, 0, 1, 1, 0
  1597,  1, 1,    1,    3,     2.495,     0.252, 0, 0, 0, 0, 1, 1, 0
  1598,  1, 1,    1,    3,     3.739,     0.729, 0, 0, 0, 0, 1, 1, 0
  1600,  1, 1,    1,    3,     9.072,     2.146, 0, 0, 0, 0, 1, 1, 0
  1602,  1, 1,    1,    3,    10.235,     2.996, 0, 0, 0, 0, 1, 1, 0
  1604,  1, 1,    1,    3,     9.069,     1.333, 0, 0, 0, 0, 1, 1, 0
  1606,  1, 1,    1,    3,     4.379,     0.268, 0, 0, 0, 0, 1, 1, 0
  1607,  1, 1,    1,    3,     6.434,     0.555, 0, 0, 0, 0, 1, 1, 0
  1608,  1, 1,    1,    3,     7.632,    -0.378, 0, 0, 0, 0, 1, 1, 0
  1610,  1, 1,    1,    3,     2.665,     0.911, 0, 0, 0, 0, 1, 1, 0
  1612,  1, 1,    1,    3,     3.742,     0.963, 0, 0, 0, 0, 1, 1, 0
  1615,  1, 1,    1,    3,     2.039,     0.486, 0, 0, 0, 0, 1, 1, 0
  1616,  1, 1,    1,    3,     2.204,     0.586, 0, 0, 0, 0, 1, 1, 0
  1617,  1, 1,    1,    3,     2.762,      0.75, 0, 0, 0, 0, 1, 1, 0
  1620,  1, 1,    1,    3,      4.76,     0.527, 0, 0, 0, 0, 1, 1, 0
  1621,  1, 1,    1,    3,     2.494,     0.263, 0, 0, 0, 0, 1, 1, 0
  1622,  1, 1,    1,    3,     4.651,     0.797, 0, 0, 0, 0, 1, 1, 0
  1624,  1, 1,    1,    3,     1.586,     0.324, 0, 0, 0, 0, 1, 1, 0
  1626,  1, 1,    1,    3,     6.472,     0.716, 0, 0, 0, 0, 1, 1, 0
  1628,  1, 1,    1,    3,    13.416,      6.68, 0, 0, 0, 0, 1, 1, 0
  1630,  1, 1,    1,    3,     7.384,     1.776, 0, 0, 0, 0, 1, 1, 0
  1631,  1, 1,    1,    3,     5.676,     1.019, 0, 0, 0, 0, 1, 1, 0
  1635,  1, 1,    1,    3,     4.535,     0.931, 0, 0, 0, 0, 1, 1, 0
  1637,  1, 1,    1,    3,    10.446,    -0.494, 0, 0, 0, 0, 1, 1, 0
  1638,  1, 1,    1,    3,    11.059,    -0.303, 0, 0, 0, 0, 1, 1, 0
  1639,  1, 1,    1,    3,     7.261,     0.746, 0, 0, 0, 0, 1, 1, 0
  1643,  1, 1,    1,    3,     8.511,     2.532, 0, 0, 0, 0, 1, 1, 0
  1644,  1, 1,    1,    3,    17.578,     3.435, 0, 0, 0, 0, 1, 1, 0
  1647,  1, 1,    1,    3,      5.67,     1.787, 0, 0, 0, 0, 1, 1, 0
  1649,  1, 1,    1,    3,     0.226,         0, 0, 0, 0, 0, 1, 1, 0
  1650,  1, 1,    1,    3,     0.566,         0, 0, 0, 0, 0, 1, 1, 0
  1652,  1, 1,    1,    3,    10.312,     2.916, 0, 0, 0, 0, 1, 1, 0
  1653,  1, 1,    1,    3,     4.193,     2.834, 0, 0, 0, 0, 1, 1, 0
  1654,  1, 1,    1,    3,     1.699,     0.648, 0, 0, 0, 0, 1, 1, 0
  1656,  1, 1,    1,    3,     2.267,    -0.075, 0, 0, 0, 0, 1, 1, 0
  1658,  1, 1,    1,    3,     6.804,     0.931, 0, 0, 0, 0, 1, 1, 0
  1659,  1, 1,    1,    3,     6.235,     0.931, 0, 0, 0, 0, 1, 1, 0
  1660,  1, 1,    1,    3,     3.399,      0.47, 0, 0, 0, 0, 1, 1, 0
  1662,  1, 1,    1,    3,    16.998,      4.86, 0, 0, 0, 0, 1, 1, 0
  1664,  1, 1,    1,    3,     2.952,     0.754, 0, 0, 0, 0, 1, 1, 0
  1665,  1, 1,    1,    3,     6.613,     0.732, 0, 0, 0, 0, 1, 1, 0
  1667,  1, 1,    1,    3,      8.16,     2.268, 0, 0, 0, 0, 1, 1, 0
  1671,  1, 1,    1,    3,     1.359,     0.517, 0, 0, 0, 0, 1, 1, 0
  1674,  1, 1,    1,    3,       9.3,     1.175, 0, 0, 0, 0, 1, 1, 0
  1675,  1, 1,    1,    3,    19.646,    19.486, 0, 0, 0, 0, 1, 1, 0
  1676,  1, 1,    1,    3,    14.999,    18.999, 0, 0, 0, 0, 1, 1, 0
  1677,  1, 1,    1,    3,     3.286,     1.134, 0, 0, 0, 0, 1, 1, 0
  1678,  1, 1,    1,    3,     6.237,     0.878, 0, 0, 0, 0, 1, 1, 0
  1680,  1, 1,    1,    3,     2.724,     0.584, 0, 0, 0, 0, 1, 1, 0
  1682,  1, 1,    1,    3,      9.44,      3.22, 0, 0, 0, 0, 1, 1, 0
  1685,  1, 1,    1,    3,     7.932,      2.43, 0, 0, 0, 0, 1, 1, 0
  1687,  1, 1,    1,    3,     8.597,    10.476, 0, 0, 0, 0, 1, 1, 0
  1688,  1, 1,    1,    3,    14.365,    19.706, 0, 0, 0, 0, 1, 1, 0
  1689,  1, 1,    1,    3,     3.679,    -0.103, 0, 0, 0, 0, 1, 1, 0
  1690,  1, 1,    1,    3,     5.642,     1.012, 0, 0, 0, 0, 1, 1, 0
  1691,  1, 1,    1,    3,     3.406,     0.404, 0, 0, 0, 0, 1, 1, 0
  1695,  1, 1,    1,    3,     1.133,         0, 0, 0, 0, 0, 1, 1, 0
  1696,  1, 1,    1,    3,     4.759,      1.62, 0, 0, 0, 0, 1, 1, 0
  1697,  1, 1,    1,    3,    12.506,     2.799, 0, 0, 0, 0, 1, 1, 0
  1699,  1, 1,    1,    3,     9.065,     2.106, 0, 0, 0, 0, 1, 1, 0
  1701,  1, 1,    1,    3,       3.4,     0.931, 0, 0, 0, 0, 1, 1, 0
  1702,  1, 1,    1,    3,     3.968,      1.53, 0, 0, 0, 0, 1, 1, 0
  1705,  1, 1,    1,    3,     8.726,     2.025, 0, 0, 0, 0, 1, 1, 0
  1706,  1, 1,    1,    3,     3.853,     1.215, 0, 0, 0, 0, 1, 1, 0
  1708,  1, 1,    1,    3,     6.365,     0.905, 0, 0, 0, 0, 1, 1, 0
  1709,  1, 1,    1,    3,     5.405,     0.612, 0, 0, 0, 0, 1, 1, 0
  1710,  1, 1,    1,    3,     2.267,      0.81, 0, 0, 0, 0, 1, 1, 0
  1711,  1, 1,    1,    3,     2.267,      0.81, 0, 0, 0, 0, 1, 1, 0
  1712,  1, 1,    1,    3,     5.561,     2.532, 0, 0, 0, 0, 1, 1, 0
  1713,  1, 1,    1,    3,     3.061,     1.571, 0, 0, 0, 0, 1, 1, 0
  1716,  1, 1,    1,    3,    10.676,     2.205, 0, 0, 0, 0, 1, 1, 0
  1718,  1, 1,    1,    3,     5.515,      1.06, 0, 0, 0, 0, 1, 1, 0
  1720,  1, 1,    1,    3,     2.267,         0, 0, 0, 0, 0, 1, 1, 0
  1721,  1, 1,    1,    3,    11.331,      0.81, 0, 0, 0, 0, 1, 1, 0
  1722,  1, 1,    1,    3,      2.84,     0.686, 0, 0, 0, 0, 1, 1, 0
  1724,  1, 1,    1,    3,     5.451,     1.752, 0, 0, 0, 0, 1, 1, 0
  1725,  1, 1,    1,    3,     4.085,     1.282, 0, 0, 0, 0, 1, 1, 0
  1728,  1, 1,    1,    3,     9.839,     2.502, 0, 0, 0, 0, 1, 1, 0
  1730,  1, 1,    1,    3,     8.502,     2.673, 0, 0, 0, 0, 1, 1, 0
  1732,  1, 1,    1,    3,     2.948,     0.927, 0, 0, 0, 0, 1, 1, 0
  1734,  1, 1,    1,    3,     2.268,     1.175, 0, 0, 0, 0, 1, 1, 0
  1735,  1, 1,    1,    3,     7.371,     2.146, 0, 0, 0, 0, 1, 1, 0
  1737,  1, 1,    1,    3,    10.426,     0.324, 0, 0, 0, 0, 1, 1, 0
  1739,  1, 1,    1,    3,    11.345,     2.423, 0, 0, 0, 0, 1, 1, 0
  1741,  1, 1,    1,    3,     5.289,     1.888, 0, 0, 0, 0, 1, 1, 0
  1742,  1, 1,    1,    3,     6.463,     1.841, 0, 0, 0, 0, 1, 1, 0
  1743,  1, 1,    1,    3,     3.176,      0.76, 0, 0, 0, 0, 1, 1, 0
  1744,  1, 1,    1,    3,     7.711,     1.661, 0, 0, 0, 0, 1, 1, 0
  1745,  1, 1,    1,    3,     9.065,      2.43, 0, 0, 0, 0, 1, 1, 0
  1746,  1, 1,    1,    3,     7.932,      1.62, 0, 0, 0, 0, 1, 1, 0
  1748,  1, 1,    1,    3,     1.815,     0.065, 0, 0, 0, 0, 1, 1, 0
  1749,  1, 1,    1,    3,     8.549,     1.715, 0, 0, 0, 0, 1, 1, 0
  1751,  1, 1,    1,    3,     7.262,      1.81, 0, 0, 0, 0, 1, 1, 0
  1752,  1, 1,    1,    3,     0.759,     0.135, 0, 0, 0, 0, 1, 1, 0
  1753,  1, 1,    1,    3,      4.54,     0.149, 0, 0, 0, 0, 1, 1, 0
  1754,  1, 1,    1,    3,     5.676,     1.025, 0, 0, 0, 0, 1, 1, 0
  1755,  1, 1,    1,    3,     6.978,     5.718, 0, 0, 0, 0, 1, 1, 0
  1757,  1, 1,    1,    3,     5.901,     0.276, 0, 0, 0, 0, 1, 1, 0
  1758,  1, 1,    1,    3,     2.835,     -0.02, 0, 0, 0, 0, 1, 1, 0
  1760,  1, 1,    1,    3,      1.35,     2.824, 0, 0, 0, 0, 1, 1, 0
  1761,  1, 1,    1,    3,     2.608,      0.12, 0, 0, 0, 0, 1, 1, 0
  1762,  1, 1,    1,    3,     8.061,     -0.39, 0, 0, 0, 0, 1, 1, 0
  1763,  1, 1,    1,    3,     7.383,     0.382, 0, 0, 0, 0, 1, 1, 0
  1764,  1, 1,    1,    3,     9.092,     0.991, 0, 0, 0, 0, 1, 1, 0
  1767,  1, 1,    1,    3,     2.267,     0.482, 0, 0, 0, 0, 1, 1, 0
  1769,  1, 1,    1,    3,     3.404,     0.126, 0, 0, 0, 0, 1, 1, 0
  1771,  1, 1,    1,    3,     1.132,     0.231, 0, 0, 0, 0, 1, 1, 0
  1774,  1, 1,    1,    3,    10.415,     5.903, 0, 0, 0, 0, 1, 1, 0
  1775,  1, 1,    1,    3,     9.068,     1.466, 0, 0, 0, 0, 1, 1, 0
  1777,  1, 1,    1,    3,     12.64,     2.257, 0, 0, 0, 0, 1, 1, 0
  1779,  1, 1,    1,    3,    26.969,     7.938, 0, 0, 0, 0, 1, 1, 0
  1781,  1, 1,    1,    3,     2.493,     0.324, 0, 0, 0, 0, 1, 1, 0
  1783,  1, 1,    1,    3,     6.572,     1.296, 0, 0, 0, 0, 1, 1, 0
  1785,  1, 1,    1,    3,     5.218,     2.427, 0, 0, 0, 0, 1, 1, 0
  1787,  1, 1,    1,    3,     6.238,     1.317, 0, 0, 0, 0, 1, 1, 0
  1788,  1, 1,    1,    3,     6.803,     1.336, 0, 0, 0, 0, 1, 1, 0
  1791,  1, 1,    1,    3,     4.079,      0.89, 0, 0, 0, 0, 1, 1, 0
  1793,  1, 1,    1,    3,     1.133,     0.314, 0, 0, 0, 0, 1, 1, 0
  1797,  1, 1,    1,    3,       6.8,      3.24, 0, 0, 0, 0, 1, 1, 0
  1798,  1, 1,    1,    3,    10.189,      5.66, 0, 0, 0, 0, 1, 1, 0
  1799,  1, 1,    1,    3,    12.997,    10.583, 0, 0, 0, 0, 1, 1, 0
  1800,  1, 1,    1,    3,     4.655,     2.315, 0, 0, 0, 0, 1, 1, 0
  1801,  1, 1,    1,    3,    11.705,     5.789, 0, 0, 0, 0, 1, 1, 0
  1802,  1, 1,    1,    3,    10.015,     5.119, 0, 0, 0, 0, 1, 1, 0
  1803,  1, 1,    1,    3,     2.949,     1.412, 0, 0, 0, 0, 1, 1, 0
  1804,  1, 1,    1,    3,     3.405,     1.675, 0, 0, 0, 0, 1, 1, 0
  1806,  1, 1,    1,    3,     5.896,     1.336, 0, 0, 0, 0, 1, 1, 0
  1807,  1, 1,    1,    3,     3.968,     1.336, 0, 0, 0, 0, 1, 1, 0
  1808,  1, 1,    1,    3,     6.926,     0.972, 0, 0, 0, 0, 1, 1, 0
  1809,  1, 1,    1,    3,     8.504,      1.53, 0, 0, 0, 0, 1, 1, 0
  1810,  1, 1,    1,    3,     3.175,     0.107, 0, 0, 0, 0, 1, 1, 0
  1812,  1, 1,    1,    3,     3.403,    -0.692, 0, 0, 0, 0, 1, 1, 0
  1814,  1, 1,    1,    3,     8.166,     3.767, 0, 0, 0, 0, 1, 1, 0
  1815,  1, 1,    1,    3,     5.669,     2.713, 0, 0, 0, 0, 1, 1, 0
  1816,  1, 1,    1,    3,    10.923,     2.581, 0, 0, 0, 0, 1, 1, 0
  1818,  1, 1,    1,    3,     4.629,     1.196, 0, 0, 0, 0, 1, 1, 0
  1820,  1, 1,    1,    3,     2.157,     0.644, 0, 0, 0, 0, 1, 1, 0
  1824,  1, 1,    1,    3,    11.513,     2.193, 0, 0, 0, 0, 1, 1, 0
  1826,  1, 1,    1,    3,     5.216,     2.426, 0, 0, 0, 0, 1, 1, 0
  1828,  1, 1,    1,    3,      9.32,     1.199, 0, 0, 0, 0, 1, 1, 0
  1829,  1, 1,    1,    3,    14.304,       2.4, 0, 0, 0, 0, 1, 1, 0
  1831,  1, 1,    1,    3,    11.844,     5.851, 0, 0, 0, 0, 1, 1, 0
  1832,  1, 1,    1,    3,     3.859,     1.854, 0, 0, 0, 0, 1, 1, 0
  1833,  1, 1,    1,    3,     6.235,     2.876, 0, 0, 0, 0, 1, 1, 0
  1835,  1, 1,    1,    3,     10.22,     3.579, 0, 0, 0, 0, 1, 1, 0
  1837,  1, 1,    1,    3,    13.725,     4.168, 0, 0, 0, 0, 1, 1, 0
  1839,  1, 1,    1,    3,     3.513,      0.81, 0, 0, 0, 0, 1, 1, 0
  1841,  1, 1,    1,    3,    17.533,    31.025, 0, 0, 0, 0, 1, 1, 0
  1843,  1, 1,    1,    3,    12.999,    28.999, 0, 0, 0, 0, 1, 1, 0
  1845,  1, 1,    1,    3,     2.042,     0.981, 0, 0, 0, 0, 1, 1, 0
  1846,  1, 1,    1,    3,     5.006,     1.224, 0, 0, 0, 0, 1, 1, 0
  1847,  1, 1,    1,    3,     7.026,     2.172, 0, 0, 0, 0, 1, 1, 0
  1848,  1, 1,    1,    3,     9.942,     1.451, 0, 0, 0, 0, 1, 1, 0
  1849,  1, 1,    1,    3,     5.871,     1.288, 0, 0, 0, 0, 1, 1, 0
  1850,  1, 1,    1,    3,     20.75,     5.021, 0, 0, 0, 0, 1, 1, 0
  1853,  1, 1,    1,    3,     3.405,     1.675, 0, 0, 0, 0, 1, 1, 0
  1854,  1, 1,    1,    3,    10.218,     2.087, 0, 0, 0, 0, 1, 1, 0
  1855,  1, 1,    1,    3,     9.083,     2.605, 0, 0, 0, 0, 1, 1, 0
  1856,  1, 1,    1,    3,      4.13,     0.392, 0, 0, 0, 0, 1, 1, 0
  1857,  1, 1,    1,    3,     3.191,     0.619, 0, 0, 0, 0, 1, 1, 0
  1858,  1, 1,    1,    3,    18.377,     2.517, 0, 0, 0, 0, 1, 1, 0
  1861,  1, 1,    1,    3,    11.357,     2.127, 0, 0, 0, 0, 1, 1, 0
  1863,  1, 1,    1,    3,     8.957,    -1.013, 0, 0, 0, 0, 1, 1, 0
  1864,  1, 1,    1,    3,     1.247,     0.121, 0, 0, 0, 0, 1, 1, 0
  1865,  1, 1,    1,    3,     4.523,     1.132, 0, 0, 0, 0, 1, 1, 0
  1866,  1, 1,    1,    3,     1.373,    -1.375, 0, 0, 0, 0, 1, 1, 0
  1867,  1, 1,    1,    3,    11.339,     2.467, 0, 0, 0, 0, 1, 1, 0
  1869,  1, 1,    1,    3,     0.566,     0.218, 0, 0, 0, 0, 1, 1, 0
  1871,  1, 1,    1,    3,     0.794,     0.486, 0, 0, 0, 0, 1, 1, 0
  1872,  1, 1,    1,    3,     1.813,     0.729, 0, 0, 0, 0, 1, 1, 0
  1877,  1, 1,    1,    3,    27.196,    14.579, 0, 0, 0, 0, 1, 1, 0
  1878,  1, 1,    1,    3,     1.999,     6.499, 0, 0, 0, 0, 1, 1, 0
  1879,  1, 1,    1,    3,     3.406,      0.94, 0, 0, 0, 0, 1, 1, 0
  1880,  1, 1,    1,    3,     5.108,     1.405, 0, 0, 0, 0, 1, 1, 0
  1883,  1, 1,    1,    3,     7.595,     1.518, 0, 0, 0, 0, 1, 1, 0
  1885,  1, 1,    1,    3,     9.184,      0.27, 0, 0, 0, 0, 1, 1, 0
  1886,  1, 1,    1,    3,     7.376,    -0.555, 0, 0, 0, 0, 1, 1, 0
  1887,  1, 1,    1,    3,     8.612,     2.916, 0, 0, 0, 0, 1, 1, 0
  1888,  1, 1,    1,    3,    17.904,     6.155, 0, 0, 0, 0, 1, 1, 0
  1889,  1, 1,    1,    3,    12.631,     3.016, 0, 0, 0, 0, 1, 1, 0
  1891,  1, 1,    1,    3,     4.741,     0.325, 0, 0, 0, 0, 1, 1, 0
  1893,  1, 1,    1,    3,     4.428,     1.711, 0, 0, 0, 0, 1, 1, 0
  1895,  1, 1,    1,    3,     2.153,     1.215, 0, 0, 0, 0, 1, 1, 0
  1896,  1, 1,    1,    3,     4.986,     2.673, 0, 0, 0, 0, 1, 1, 0
  1897,  1, 1,    1,    3,     6.188,     1.289, 0, 0, 0, 0, 1, 1, 0
  1898,  1, 1,    1,    3,     4.821,     0.002, 0, 0, 0, 0, 1, 1, 0
  1899,  1, 1,    1,    3,     2.156,     0.316, 0, 0, 0, 0, 1, 1, 0
  1900,  1, 1,    1,    3,     1.133,     0.203, 0, 0, 0, 0, 1, 1, 0
  1901,  1, 1,    1,    3,    16.716,     3.758, 0, 0, 0, 0, 1, 1, 0
  1903,  1, 1,    1,    3,     0.678,     0.323, 0, 0, 0, 0, 1, 1, 0
  1905,  1, 1,    1,    3,    10.992,     0.324, 0, 0, 0, 0, 1, 1, 0
  1906,  1, 1,    1,    3,     7.819,     1.539, 0, 0, 0, 0, 1, 1, 0
  1907,  1, 1,    1,    3,     7.204,    -0.196, 0, 0, 0, 0, 1, 1, 0
  1909,  1, 1,    1,    3,     3.358,     0.993, 0, 0, 0, 0, 1, 1, 0
  1911,  1, 1,    1,    3,    19.254,      1.61, 0, 0, 0, 0, 1, 1, 0
  1912,  1, 1,    1,    3,    15.855,       0.8, 0, 0, 0, 0, 1, 1, 0
  1915,  1, 1,    1,    3,     2.268,     0.095, 0, 0, 0, 0, 1, 1, 0
  1916,  1, 1,    1,    3,     2.268,     0.095, 0, 0, 0, 0, 1, 1, 0
  1918,  1, 1,    1,    3,    11.933,     2.928, 0, 0, 0, 0, 1, 1, 0
  1920,  1, 1,    1,    3,    11.361,     3.446, 0, 0, 0, 0, 1, 1, 0
  1922,  1, 1,    1,    3,     1.701,     0.224, 0, 0, 0, 0, 1, 1, 0
  1924,  1, 1,    1,    3,       1.7,     0.688, 0, 0, 0, 0, 1, 1, 0
  1925,  1, 1,    1,    3,    11.227,     1.721, 0, 0, 0, 0, 1, 1, 0
  1926,  1, 1,    1,    3,     3.288,      1.58, 0, 0, 0, 0, 1, 1, 0
  1927,  1, 1,    1,    3,      4.31,     2.097, 0, 0, 0, 0, 1, 1, 0
  1928,  1, 1,    1,    3,     3.738,     1.376, 0, 0, 0, 0, 1, 1, 0
  1930,  1, 1,    1,    3,    19.923,     4.178, 0, 0, 0, 0, 1, 1, 0
  1932,  1, 1,    1,    4,      7.86,      6.44, 0, 0, 0, 0, 1, 1, 0
  1933,  1, 1,    1,    4,     1.546,     3.551, 0, 0, 0, 0, 1, 1, 0
  1934,  1, 1,    1,    4,     6.379,     1.859, 0, 0, 0, 0, 1, 1, 0
  1935,  1, 1,    1,    4,    12.005,      2.39, 0, 0, 0, 0, 1, 1, 0
  1936,  1, 1,    1,    4,     8.397,      0.53, 0, 0, 0, 0, 1, 1, 0
  1937,  1, 1,    1,    4,     4.334,     0.921, 0, 0, 0, 0, 1, 1, 0
  1939,  1, 1,    1,    4,     4.516,    -0.679, 0, 0, 0, 0, 1, 1, 0
  1940,  1, 1,    1,    4,      0.46,    -0.369, 0, 0, 0, 0, 1, 1, 0
  1941,  1, 1,    1,    4,     5.248,     0.542, 0, 0, 0, 0, 1, 1, 0
  1943,  1, 1,    1,    4,     4.056,    -0.203, 0, 0, 0, 0, 1, 1, 0
  1944,  1, 1,    1,    4,    10.876,     1.234, 0, 0, 0, 0, 1, 1, 0
  1945,  1, 1,    1,    4,     8.844,     1.254, 0, 0, 0, 0, 1, 1, 0
  1946,  1, 1,    1,    4,     5.394,    -0.249, 0, 0, 0, 0, 1, 1, 0
  1948,  1, 1,    1,    4,     6.082,     1.657, 0, 0, 0, 0, 1, 1, 0
  1949,  1, 1,    1,    4,     3.017,     0.102, 0, 0, 0, 0, 1, 1, 0
  1950,  1, 1,    1,    4,     5.536,     0.176, 0, 0, 0, 0, 1, 1, 0
  1951,  1, 1,    1,    4,     6.451,     0.488, 0, 0, 0, 0, 1, 1, 0
  1952,  1, 1,    1,    4,     1.626,    -0.555, 0, 0, 0, 0, 1, 1, 0
  1953,  1, 1,    1,    4,     3.686,     0.424, 0, 0, 0, 0, 1, 1, 0
  1954,  1, 1,    1,    4,    15.469,     0.696, 0, 0, 0, 0, 1, 1, 0
  1955,  1, 1,    1,    4,     3.871,     0.585, 0, 0, 0, 0, 1, 1, 0
  1956,  1, 1,    1,    4,     2.948,     0.347, 0, 0, 0, 0, 1, 1, 0
  1957,  1, 1,    1,    4,     5.127,     0.459, 0, 0, 0, 0, 1, 1, 0
  1958,  1, 1,    1,    4,     7.467,     0.741, 0, 0, 0, 0, 1, 1, 0
  1959,  1, 1,    1,    4,     1.109,    -0.956, 0, 0, 0, 0, 1, 1, 0
  1960,  1, 1,    1,    4,     6.452,     0.486, 0, 0, 0, 0, 1, 1, 0
  1961,  1, 1,    1,    4,     0.645,    -0.029, 0, 0, 0, 0, 1, 1, 0
  1962,  1, 1,    1,    4,     5.805,    -0.115, 0, 0, 0, 0, 1, 1, 0
  1963,  1, 1,    1,    4,     3.226,     0.342, 0, 0, 0, 0, 1, 1, 0
  1965,  1, 1,    1,    4,     3.359,    -0.054, 0, 0, 0, 0, 1, 1, 0
  1966,  1, 1,    1,    4,     4.054,    -1.218, 0, 0, 0, 0, 1, 1, 0
  1967,  1, 1,    1,    4,     4.606,    -0.027, 0, 0, 0, 0, 1, 1, 0
  1969,  1, 1,    1,    4,     1.865,     4.133, 0, 0, 0, 0, 1, 1, 0
  1971,  1, 1,    1,    4,     1.845,    -0.474, 0, 0, 0, 0, 1, 1, 0
  1972,  1, 1,    1,    4,    11.934,     0.145, 0, 0, 0, 0, 1, 1, 0
  1973,  1, 1,    1,    4,     4.426,    -0.382, 0, 0, 0, 0, 1, 1, 0
  1974,  1, 1,    1,    4,     2.674,     0.398, 0, 0, 0, 0, 1, 1, 0
  1975,  1, 1,    1,    4,      3.78,    -0.299, 0, 0, 0, 0, 1, 1, 0
  1976,  1, 1,    1,    4,     2.305,     0.081, 0, 0, 0, 0, 1, 1, 0
  1977,  1, 1,    1,    4,     5.623,     0.551, 0, 0, 0, 0, 1, 1, 0
  1978,  1, 1,    1,    4,     0.707,    -0.591, 0, 0, 0, 0, 1, 1, 0
  1983,  1, 1,    1,    4,     2.762,    -0.392, 0, 0, 0, 0, 1, 1, 0
  1984,  1, 1,    1,    4,     3.318,     -0.08, 0, 0, 0, 0, 1, 1, 0
  1985,  1, 1,    1,    4,     9.459,     0.212, 0, 0, 0, 0, 1, 1, 0
  1986,  1, 1,    1,    4,     1.475,     0.319, 0, 0, 0, 0, 1, 1, 0
  1987,  1, 1,    1,    4,     6.809,    -0.309, 0, 0, 0, 0, 1, 1, 0
  1988,  1, 1,    1,    4,     1.659,     0.159, 0, 0, 0, 0, 1, 1, 0
  1989,  1, 1,    1,    4,      6.63,     0.761, 0, 0, 0, 0, 1, 1, 0
  1990,  1, 1,    1,    4,     7.466,     0.396, 0, 0, 0, 0, 1, 1, 0
  1991,  1, 1,    1,    4,     2.672,    -0.299, 0, 0, 0, 0, 1, 1, 0
  1992,  1, 1,    1,    4,     3.133,    -0.252, 0, 0, 0, 0, 1, 1, 0
  1993,  1, 1,    1,    4,     3.132,     0.047, 0, 0, 0, 0, 1, 1, 0
  1994,  1, 1,    1,    4,     6.081,    -0.032, 0, 0, 0, 0, 1, 1, 0
  1995,  1, 1,    1,    4,     3.045,     1.718, 0, 0, 0, 0, 1, 1, 0
  1996,  1, 1,    1,    4,     6.438,     4.809, 0, 0, 0, 0, 1, 1, 0
  1998,  1, 1,    1,    4,     1.381,     0.092, 0, 0, 0, 0, 1, 1, 0
  1999,  1, 1,    1,    4,     2.718,    -0.291, 0, 0, 0, 0, 1, 1, 0
  2000,  1, 1,    1,    4,     4.862,     -0.26, 0, 0, 0, 0, 1, 1, 0
  2001,  1, 1,    1,    4,     2.304,     0.002, 0, 0, 0, 0, 1, 1, 0
  2002,  1, 1,    1,    4,     5.159,     0.713, 0, 0, 0, 0, 1, 1, 0
  2004,  1, 1,    1,    4,     4.701,     0.507, 0, 0, 0, 0, 1, 1, 0
  2005,  1, 1,    1,    4,     5.161,     0.583, 0, 0, 0, 0, 1, 1, 0
  2006,  1, 1,    1,    4,    13.233,     10.33, 0, 0, 0, 0, 1, 1, 0
  2007,  1, 1,    1,    4,    13.822,     9.062, 0, 0, 0, 0, 1, 1, 0
  2008,  1, 1,    1,    4,     4.871,     0.375, 0, 0, 0, 0, 1, 1, 0
  2009,  1, 1,    1,    4,     1.841,     0.476, 0, 0, 0, 0, 1, 1, 0
  2010,  1, 1,    1,    4,     9.471,     0.806, 0, 0, 0, 0, 1, 1, 0
  2011,  1, 1,    1,    4,     7.004,     1.381, 0, 0, 0, 0, 1, 1, 0
  2012,  1, 1,    1,    4,     3.014,     0.335, 0, 0, 0, 0, 1, 1, 0
  2013,  1, 1,    1,    4,     0.828,     0.213, 0, 0, 0, 0, 1, 1, 0
  2015,  1, 1,    1,    4,     8.663,     0.016, 0, 0, 0, 0, 1, 1, 0
  2016,  1, 1,    1,    4,    10.218,     0.587, 0, 0, 0, 0, 1, 1, 0
  2017,  1, 1,    1,    4,     3.408,     0.532, 0, 0, 0, 0, 1, 1, 0
  2018,  1, 1,    1,    4,     0.047,    -0.215, 0, 0, 0, 0, 1, 1, 0
  2020,  1, 1,    1,    4,     2.486,     0.478, 0, 0, 0, 0, 1, 1, 0
  2021,  1, 1,    1,    4,    10.144,     0.721, 0, 0, 0, 0, 1, 1, 0
  2022,  1, 1,    1,    4,     4.056,     0.357, 0, 0, 0, 0, 1, 1, 0
  2023,  1, 1,    1,    4,     5.164,     0.672, 0, 0, 0, 0, 1, 1, 0
  2024,  1, 1,    1,    4,     3.964,     0.787, 0, 0, 0, 0, 1, 1, 0
  2025,  1, 1,    1,    4,     8.309,    -0.381, 0, 0, 0, 0, 1, 1, 0
  2026,  1, 1,    1,    4,     1.567,     0.527, 0, 0, 0, 0, 1, 1, 0
  2027,  1, 1,    1,    4,     6.452,     1.227, 0, 0, 0, 0, 1, 1, 0
  2028,  1, 1,    1,    4,     5.073,     0.823, 0, 0, 0, 0, 1, 1, 0
  2030,  1, 1,    1,    4,    10.142,     0.184, 0, 0, 0, 0, 1, 1, 0
  2031,  1, 1,    1,    4,     4.883,      0.11, 0, 0, 0, 0, 1, 1, 0
  2032,  1, 1,    1,    4,    14.279,     0.469, 0, 0, 0, 0, 1, 1, 0
  2033,  1, 1,    1,    4,     3.781,    -0.926, 0, 0, 0, 0, 1, 1, 0
  2034,  1, 1,    1,    4,    11.256,      0.34, 0, 0, 0, 0, 1, 1, 0
  2035,  1, 1,    1,    4,      2.86,     0.877, 0, 0, 0, 0, 1, 1, 0
  2036,  1, 1,    1,    4,     2.946,      0.77, 0, 0, 0, 0, 1, 1, 0
  2037,  1, 1,    1,    4,      3.15,     0.674, 0, 0, 0, 0, 1, 1, 0
  2038,  1, 1,    1,    4,     1.528,     0.133, 0, 0, 0, 0, 1, 1, 0
  2039,  1, 1,    1,    4,     6.454,    -0.213, 0, 0, 0, 0, 1, 1, 0
  2040,  1, 1,    1,    4,     1.193,    -3.471, 0, 0, 0, 0, 1, 1, 0
  2041,  1, 1,    1,    4,     4.681,    -0.638, 0, 0, 0, 0, 1, 1, 0
  2042,  1, 1,    1,    4,    45.829,    17.293, 0, 0, 0, 0, 1, 1, 0
  2043,  1, 1,    1,    4,    23.119,     4.036, 0, 0, 0, 0, 1, 1, 0
  2044,  1, 1,    1,    4,      4.63,     0.186, 0, 0, 0, 0, 1, 1, 0
  2045,  1, 1,    1,    4,     2.808,     0.159, 0, 0, 0, 0, 1, 1, 0
  2046,  1, 1,    1,    4,    10.602,     4.978, 0, 0, 0, 0, 1, 1, 0
  2047,  1, 1,    1,    4,    82.092,    30.429, 0, 0, 0, 0, 1, 1, 0
  2048,  1, 1,    1,    4,     2.487,     0.468, 0, 0, 0, 0, 1, 1, 0
  2049,  1, 1,    1,    4,     3.132,     0.584, 0, 0, 0, 0, 1, 1, 0
  2050,  1, 1,    1,    4,     4.243,     0.509, 0, 0, 0, 0, 1, 1, 0
  2051,  1, 1,    1,    4,     8.146,     0.797, 0, 0, 0, 0, 1, 1, 0
  2052,  1, 1,    1,    4,     2.117,     0.065, 0, 0, 0, 0, 1, 1, 0
  2053,  1, 1,    1,    4,     7.659,     0.596, 0, 0, 0, 0, 1, 1, 0
  2054,  1, 1,    1,    4,     6.265,     0.333, 0, 0, 0, 0, 1, 1, 0
  2055,  1, 1,    1,    4,     1.012,     0.189, 0, 0, 0, 0, 1, 1, 0
  2056,  1, 1,    1,    4,    10.141,     0.047, 0, 0, 0, 0, 1, 1, 0
  2057,  1, 1,    1,    4,      9.99,     0.599, 0, 0, 0, 0, 1, 1, 0
  2058,  1, 1,    1,    4,     4.788,    -0.531, 0, 0, 0, 0, 1, 1, 0
  2059,  1, 1,    1,    4,    11.904,     0.833, 0, 0, 0, 0, 1, 1, 0
  2060,  1, 1,    1,    4,      3.78,    -0.758, 0, 0, 0, 0, 1, 1, 0
  2061,  1, 1,    1,    4,     0.023,    -0.266, 0, 0, 0, 0, 1, 1, 0
  2062,  1, 1,    1,    4,     4.798,     1.487, 0, 0, 0, 0, 1, 1, 0
  2063,  1, 1,    1,    4,     8.907,     1.074, 0, 0, 0, 0, 1, 1, 0
  2064,  1, 1,    1,    4,     1.841,    -0.471, 0, 0, 0, 0, 1, 1, 0
  2065,  1, 1,    1,    4,     2.766,     0.079, 0, 0, 0, 0, 1, 1, 0
  2066,  1, 1,    1,    4,     9.867,      0.37, 0, 0, 0, 0, 1, 1, 0
  2067,  1, 1,    1,    4,     5.977,    -0.131, 0, 0, 0, 0, 1, 1, 0
  2068,  1, 1,    1,    4,     3.259,     2.853, 0, 0, 0, 0, 1, 1, 0
  2069,  1, 1,    1,    4,     7.922,     2.493, 0, 0, 0, 0, 1, 1, 0
  2070,  1, 1,    1,    4,     9.306,     0.644, 0, 0, 0, 0, 1, 1, 0
  2071,  1, 1,    1,    4,    11.063,     1.672, 0, 0, 0, 0, 1, 1, 0
  2072,  1, 1,    1,    4,    10.125,    -0.202, 0, 0, 0, 0, 1, 1, 0
  2073,  1, 1,    1,    4,     2.301,      0.59, 0, 0, 0, 0, 1, 1, 0
  2074,  1, 1,    1,    4,      5.53,     0.473, 0, 0, 0, 0, 1, 1, 0
  2075,  1, 1,    1,    4,     9.955,     0.611, 0, 0, 0, 0, 1, 1, 0
  2076,  1, 1,    1,    4,    10.663,     1.327, 0, 0, 0, 0, 1, 1, 0
  2077,  1, 1,    1,    4,     17.77,     1.343, 0, 0, 0, 0, 1, 1, 0
  2078,  1, 1,    1,    4,    12.073,    -0.026, 0, 0, 0, 0, 1, 1, 0
  2079,  1, 1,    1,    4,    11.967,       4.6, 0, 0, 0, 0, 1, 1, 0
  2080,  1, 1,    1,    4,     3.411,    -1.249, 0, 0, 0, 0, 1, 1, 0
  2083,  1, 1,    1,    4,    31.367,     9.021, 0, 0, 0, 0, 1, 1, 0
  2084,  1, 1,    1,    4,     6.739,     1.381, 0, 0, 0, 0, 1, 1, 0
  2085,  1, 1,    1,    4,    11.045,     2.549, 0, 0, 0, 0, 1, 1, 0
  2086,  1, 1,    1,    4,     5.249,     1.461, 0, 0, 0, 0, 1, 1, 0
  2087,  1, 1,    1,    4,     3.684,     0.374, 0, 0, 0, 0, 1, 1, 0
  2088,  1, 1,    1,    4,     5.898,     1.415, 0, 0, 0, 0, 1, 1, 0
  2089,  1, 1,    1,    4,      2.06,     0.531, 0, 0, 0, 0, 1, 1, 0
  2090,  1, 1,    1,    4,     2.948,     0.588, 0, 0, 0, 0, 1, 1, 0
  2091,  1, 1,    1,    4,     4.612,    -0.124, 0, 0, 0, 0, 1, 1, 0
  2092,  1, 1,    1,    4,     9.123,      0.99, 0, 0, 0, 0, 1, 1, 0
  2093,  1, 1,    1,    4,      1.38,     -0.69, 0, 0, 0, 0, 1, 1, 0
  2094,  1, 1,    1,    4,     6.724,     0.909, 0, 0, 0, 0, 1, 1, 0
  2098,  1, 1,    1,    4,     3.909,     2.759, 0, 0, 0, 0, 1, 1, 0
  2099,  1, 1,    1,    4,     1.845,     0.578, 0, 0, 0, 0, 1, 1, 0
  2100,  1, 1,    1,    4,     9.237,     0.155, 0, 0, 0, 0, 1, 1, 0
  2101,  1, 1,    1,    4,     27.59,       9.7, 0, 0, 0, 0, 1, 1, 0
  2102,  1, 1,    1,    4,    10.296,     3.399, 0, 0, 0, 0, 1, 1, 0
  2103,  1, 1,    1,    4,      1.03,     0.266, 0, 0, 0, 0, 1, 1, 0
  2104,  1, 1,    1,    4,     8.423,     2.443, 0, 0, 0, 0, 1, 1, 0
  2105,  1, 1,    1,    4,     2.213,     0.567, 0, 0, 0, 0, 1, 1, 0
  2106,  1, 1,    1,    4,     6.356,     2.362, 0, 0, 0, 0, 1, 1, 0
  2107,  1, 1,    1,    4,     0.375,     0.213, 0, 0, 0, 0, 1, 1, 0
  2109,  1, 1,    1,    4,     1.288,     0.698, 0, 0, 0, 0, 1, 1, 0
  2112,  1, 1,    1,    4,    67.381,    31.498, 0, 0, 0, 0, 1, 1, 0
  2113,  1, 1,    1,    4,    27.143,     6.638, 0, 0, 0, 0, 1, 1, 0
  2114,  1, 1,    1,    4,     4.152,     1.807, 0, 0, 0, 0, 1, 1, 0
  2115,  1, 1,    1,    4,     9.222,      2.66, 0, 0, 0, 0, 1, 1, 0
  2116,  1, 1,    1,    4,      2.76,     0.531, 0, 0, 0, 0, 1, 1, 0
  2117,  1, 1,    1,    4,       9.6,     4.374, 0, 0, 0, 0, 1, 1, 0
  2119,  1, 1,    1,    4,    11.243,     8.924, 0, 0, 0, 0, 1, 1, 0
  2120,  1, 1,    1,    4,    10.204,     1.646, 0, 0, 0, 0, 1, 1, 0
  2121,  1, 1,    1,    4,     1.933,      0.68, 0, 0, 0, 0, 1, 1, 0
  2122,  1, 1,    1,    4,     5.074,     0.442, 0, 0, 0, 0, 1, 1, 0
  2123,  1, 1,    1,    4,    18.576,     3.805, 0, 0, 0, 0, 1, 1, 0
  2124,  1, 1,    1,    4,     2.946,     1.064, 0, 0, 0, 0, 1, 1, 0
  2125,  1, 1,    1,    4,     0.562,     0.266, 0, 0, 0, 0, 1, 1, 0
  2126,  1, 1,    1,    4,     8.855,     2.408, 0, 0, 0, 0, 1, 1, 0
  2127,  1, 1,    1,    4,     4.774,      0.85, 0, 0, 0, 0, 1, 1, 0
  2128,  1, 1,    1,    4,     5.926,    -0.054, 0, 0, 0, 0, 1, 1, 0
  2129,  1, 1,    1,    4,     3.688,     0.697, 0, 0, 0, 0, 1, 1, 0
  2130,  1, 1,    1,    4,    14.409,     1.147, 0, 0, 0, 0, 1, 1, 0
  2131,  1, 1,    1,    4,     6.544,     1.366, 0, 0, 0, 0, 1, 1, 0
  2133,  1, 1,    1,    4,      3.23,    -0.018, 0, 0, 0, 0, 1, 1, 0
  2134,  1, 1,    1,    4,     7.288,     3.373, 0, 0, 0, 0, 1, 1, 0
  2135,  1, 1,    1,    4,     1.498,     0.213, 0, 0, 0, 0, 1, 1, 0
  2136,  1, 1,    1,    4,     2.273,    -0.471, 0, 0, 0, 0, 1, 1, 0
  2137,  1, 1,    1,    4,     5.721,     0.714, 0, 0, 0, 0, 1, 1, 0
  2138,  1, 1,    1,    4,     3.689,     0.808, 0, 0, 0, 0, 1, 1, 0
  2140,  1, 1,    1,    4,     5.071,     0.363, 0, 0, 0, 0, 1, 1, 0
  2141,  1, 1,    1,    4,     5.436,     0.139, 0, 0, 0, 0, 1, 1, 0
  2142,  1, 1,    1,    4,      8.48,     0.829, 0, 0, 0, 0, 1, 1, 0
  2143,  1, 1,    1,    4,     5.805,     2.496, 0, 0, 0, 0, 1, 1, 0
  2144,  1, 1,    1,    4,      0.92,     0.263, 0, 0, 0, 0, 1, 1, 0
  2145,  1, 1,    1,    4,     9.818,    -0.154, 0, 0, 0, 0, 1, 1, 0
  2146,  1, 1,    1,    4,     1.843,     0.086, 0, 0, 0, 0, 1, 1, 0
  2147,  1, 1,    1,    4,    30.462,     5.579, 0, 0, 0, 0, 1, 1, 0
  2148,  1, 1,    1,    4,     2.762,    -0.006, 0, 0, 0, 0, 1, 1, 0
  2150,  1, 1,    1,    4,    14.674,     0.757, 0, 0, 0, 0, 1, 1, 0
  2151,  1, 1,    1,    4,    24.616,     1.752, 0, 0, 0, 0, 1, 1, 0
  2152,  1, 1,    1,    4,    10.876,     0.665, 0, 0, 0, 0, 1, 1, 0
  2153,  1, 1,    1,    4,    10.296,    -0.266, 0, 0, 0, 0, 1, 1, 0
  2154,  1, 1,    1,    4,     9.397,     0.446, 0, 0, 0, 0, 1, 1, 0
  2155,  1, 1,    1,    4,     8.661,     0.251, 0, 0, 0, 0, 1, 1, 0
  2156,  1, 1,    1,    4,     7.781,     0.163, 0, 0, 0, 0, 1, 1, 0
  2157,  1, 1,    1,    4,     2.763,     0.068, 0, 0, 0, 0, 1, 1, 0
  2160,  1, 1,    1,    4,     0.089,         0, 0, 0, 0, 0, 1, 1, 0
  2161,  1, 1,    1,    4,     0.553,    -0.505, 0, 0, 0, 0, 1, 1, 0
  2162,  1, 1,    1,    4,     3.037,     0.053, 0, 0, 0, 0, 1, 1, 0
  2163,  1, 1,    1,    4,     2.394,    -0.031, 0, 0, 0, 0, 1, 1, 0
  2164,  1, 1,    1,    4,     5.991,    -1.596, 0, 0, 0, 0, 1, 1, 0
  2165,  1, 1,    1,    4,     3.688,    -0.172, 0, 0, 0, 0, 1, 1, 0
  2166,  1, 1,    1,    4,     4.147,     -0.14, 0, 0, 0, 0, 1, 1, 0
  2167,  1, 1,    1,    4,     2.767,     -0.35, 0, 0, 0, 0, 1, 1, 0
  2168,  1, 1,    1,    4,     7.188,     1.369, 0, 0, 0, 0, 1, 1, 0
  2169,  1, 1,    1,    4,     3.094,    14.899, 0, 0, 0, 0, 1, 1, 0
  2170,  1, 1,    1,    4,     3.872,      0.45, 0, 0, 0, 0, 1, 1, 0
  2171,  1, 1,    1,    4,     0.276,     0.134, 0, 0, 0, 0, 1, 1, 0
  2172,  1, 1,    1,    4,     2.863,     0.105, 0, 0, 0, 0, 1, 1, 0
  2173,  1, 1,    1,    4,     6.911,    -0.116, 0, 0, 0, 0, 1, 1, 0
  2174,  1, 1,    1,    4,     1.381,     0.034, 0, 0, 0, 0, 1, 1, 0
  2175,  1, 1,    1,    4,     2.761,    -0.163, 0, 0, 0, 0, 1, 1, 0
  2176,  1, 1,    1,    4,     2.302,     0.347, 0, 0, 0, 0, 1, 1, 0
  2177,  1, 1,    1,    4,     3.802,    -0.208, 0, 0, 0, 0, 1, 1, 0
  2178,  1, 1,    1,    4,     1.991,     0.552, 0, 0, 0, 0, 1, 1, 0
  2179,  1, 1,    1,    4,     7.185,     0.608, 0, 0, 0, 0, 1, 1, 0
  2180,  1, 1,    1,    4,     6.329,     0.251, 0, 0, 0, 0, 1, 1, 0
  2181,  1, 1,    1,    4,     5.895,     0.514, 0, 0, 0, 0, 1, 1, 0
  2182,  1, 1,    1,    4,     4.798,     1.081, 0, 0, 0, 0, 1, 1, 0
  2183,  1, 1,    1,    4,     9.016,     0.799, 0, 0, 0, 0, 1, 1, 0
  2184,  1, 1,    1,    4,     1.841,     0.225, 0, 0, 0, 0, 1, 1, 0
  2185,  1, 1,    1,    4,     3.963,     0.097, 0, 0, 0, 0, 1, 1, 0
  2186,  1, 1,    1,    4,     3.777,    -0.225, 0, 0, 0, 0, 1, 1, 0
  2187,  1, 1,    1,    4,     7.867,     2.132, 0, 0, 0, 0, 1, 1, 0
  2188,  1, 1,    1,    4,     3.314,     2.124, 0, 0, 0, 0, 1, 1, 0
  2189,  1, 1,    1,    4,      7.16,     1.475, 0, 0, 0, 0, 1, 1, 0
  2190,  1, 1,    1,    4,     6.188,     0.362, 0, 0, 0, 0, 1, 1, 0
  2191,  1, 1,    1,    4,     4.424,     0.288, 0, 0, 0, 0, 1, 1, 0
  2192,  1, 1,    1,    4,      6.63,     0.457, 0, 0, 0, 0, 1, 1, 0
  2193,  1, 1,    1,    4,     2.952,    -0.181, 0, 0, 0, 0, 1, 1, 0
  2194,  1, 1,    1,    4,     1.842,     0.496, 0, 0, 0, 0, 1, 1, 0
  2195,  1, 1,    1,    4,     5.351,    -0.165, 0, 0, 0, 0, 1, 1, 0
  2196,  1, 1,    1,    4,      4.24,    -1.331, 0, 0, 0, 0, 1, 1, 0
  2197,  1, 1,    1,    4,     6.551,    -0.441, 0, 0, 0, 0, 1, 1, 0
  2198,  1, 1,    1,    4,      6.82,    -2.441, 0, 0, 0, 0, 1, 1, 0
  2199,  1, 1,    1,    4,      6.73,     1.384, 0, 0, 0, 0, 1, 1, 0
  2200,  1, 1,    1,    4,     4.611,     -0.23, 0, 0, 0, 0, 1, 1, 0
  2202,  1, 1,    1,    4,     3.688,     0.405, 0, 0, 0, 0, 1, 1, 0
  2203,  1, 1,    1,    4,     8.131,    -0.162, 0, 0, 0, 0, 1, 1, 0
  2204,  1, 1,    1,    4,     3.685,     0.515, 0, 0, 0, 0, 1, 1, 0
  2205,  1, 1,    1,    4,     4.696,    -0.083, 0, 0, 0, 0, 1, 1, 0
  2206,  1, 1,    1,    4,     2.317,    -0.209, 0, 0, 0, 0, 1, 1, 0
  2207,  1, 1,    1,    4,    10.227,     0.344, 0, 0, 0, 0, 1, 1, 0
  2208,  1, 1,    1,    4,    15.292,     1.273, 0, 0, 0, 0, 1, 1, 0
  2209,  1, 1,    1,    4,     8.551,    -0.267, 0, 0, 0, 0, 1, 1, 0
  2210,  1, 1,    1,    4,     5.435,      0.75, 0, 0, 0, 0, 1, 1, 0
  2211,  1, 1,    1,    4,    10.321,     0.805, 0, 0, 0, 0, 1, 1, 0
  2212,  1, 1,    1,    4,     10.45,     0.911, 0, 0, 0, 0, 1, 1, 0
  2215,  1, 1,    1,    4,     5.989,     0.335, 0, 0, 0, 0, 1, 1, 0
  2218,  1, 1,    1,    4,      3.72,     4.847, 0, 0, 0, 0, 1, 1, 0
  2219,  1, 1,    1,    4,     2.248,     4.658, 0, 0, 0, 0, 1, 1, 0
  2220,  1, 1,    1,    4,     4.604,     0.678, 0, 0, 0, 0, 1, 1, 0
  2221,  1, 1,    1,    4,    10.578,     0.797, 0, 0, 0, 0, 1, 1, 0
  2222,  1, 1,    1,    4,      5.18,     0.356, 0, 0, 0, 0, 1, 1, 0
  2223,  1, 1,    1,    4,     4.681,     1.275, 0, 0, 0, 0, 1, 1, 0
  2224,  1, 1,    1,    4,     6.819,     0.677, 0, 0, 0, 0, 1, 1, 0
  2225,  1, 1,    1,    4,     2.486,     0.289, 0, 0, 0, 0, 1, 1, 0
  2226,  1, 1,    1,    4,     3.318,      0.09, 0, 0, 0, 0, 1, 1, 0
  2227,  1, 1,    1,    4,     3.625,    -0.189, 0, 0, 0, 0, 1, 1, 0
  2228,  1, 1,    1,    4,     1.473,     0.106, 0, 0, 0, 0, 1, 1, 0
  2229,  1, 1,    1,    4,     2.393,      0.24, 0, 0, 0, 0, 1, 1, 0
  2230,  1, 1,    1,    4,     8.854,      0.92, 0, 0, 0, 0, 1, 1, 0
  2231,  1, 1,    1,    4,    11.543,      0.37, 0, 0, 0, 0, 1, 1, 0
  2232,  1, 1,    1,    4,     9.994,     0.456, 0, 0, 0, 0, 1, 1, 0
  2233,  1, 1,    1,    4,     8.842,      0.66, 0, 0, 0, 0, 1, 1, 0
  2235,  1, 1,    1,    4,     9.911,     0.041, 0, 0, 0, 0, 1, 1, 0
  2236,  1, 1,    1,    4,     8.044,     0.266, 0, 0, 0, 0, 1, 1, 0
  2239,  1, 1,    1,    4,    35.034,     2.364, 0, 0, 0, 0, 1, 1, 0
  2240,  1, 1,    1,    4,    13.438,     0.215, 0, 0, 0, 0, 1, 1, 0
  2243,  1, 1,    1,    4,     3.317,     0.457, 0, 0, 0, 0, 1, 1, 0
  2244,  1, 1,    1,    4,     2.152,         0, 0, 0, 0, 0, 1, 1, 0
  2245,  1, 1,    1,    4,     3.965,    -1.393, 0, 0, 0, 0, 1, 1, 0
  2246,  1, 1,    1,    4,     7.085,     1.009, 0, 0, 0, 0, 1, 1, 0
  2247,  1, 1,    1,    4,     1.656,      0.15, 0, 0, 0, 0, 1, 1, 0
  2248,  1, 1,    1,    4,    11.806,     0.965, 0, 0, 0, 0, 1, 1, 0
  2249,  1, 1,    1,    4,     7.269,     -0.08, 0, 0, 0, 0, 1, 1, 0
  2250,  1, 1,    1,    4,     6.719,    -0.401, 0, 0, 0, 0, 1, 1, 0
  2252,  1, 1,    1,    4,     3.224,     0.363, 0, 0, 0, 0, 1, 1, 0
  2253,  1, 1,    1,    4,      3.89,    -0.457, 0, 0, 0, 0, 1, 1, 0
  2254,  1, 1,    1,    4,    15.912,     1.695, 0, 0, 0, 0, 1, 1, 0
  2258,  1, 1,    1,    4,    13.856,      6.95, 0, 0, 0, 0, 1, 1, 0
  2259,  1, 1,    1,    4,    12.818,     0.891, 0, 0, 0, 0, 1, 1, 0
  2260,  1, 1,    1,    4,     8.047,     0.404, 0, 0, 0, 0, 1, 1, 0
  2261,  1, 1,    1,    4,      12.2,     0.141, 0, 0, 0, 0, 1, 1, 0
  2262,  1, 1,    1,    4,     7.454,    -0.496, 0, 0, 0, 0, 1, 1, 0
  2263,  1, 1,    1,    4,    11.669,     -0.67, 0, 0, 0, 0, 1, 1, 0
  2264,  1, 1,    1,    4,    14.322,     0.537, 0, 0, 0, 0, 1, 1, 0
  2265,  1, 1,    1,    4,     8.281,      0.69, 0, 0, 0, 0, 1, 1, 0
  2266,  1, 1,    1,    4,     8.662,      1.07, 0, 0, 0, 0, 1, 1, 0
  2267,  1, 1,    1,    4,     5.914,     0.266, 0, 0, 0, 0, 1, 1, 0
  2268,  1, 1,    1,    4,     5.258,     1.255, 0, 0, 0, 0, 1, 1, 0
  2269,  1, 1,    1,    4,    12.994,     0.679, 0, 0, 0, 0, 1, 1, 0
  2270,  1, 1,    1,    4,     9.105,     0.779, 0, 0, 0, 0, 1, 1, 0
  2271,  1, 1,    1,    4,     2.946,     0.414, 0, 0, 0, 0, 1, 1, 0
  2272,  1, 1,    1,    4,     7.828,     0.321, 0, 0, 0, 0, 1, 1, 0
  2273,  1, 1,    1,    4,      2.76,     0.028, 0, 0, 0, 0, 1, 1, 0
  2274,  1, 1,    1,    4,     6.356,     0.321, 0, 0, 0, 0, 1, 1, 0
  2275,  1, 1,    1,    4,     1.381,     0.348, 0, 0, 0, 0, 1, 1, 0
  2276,  1, 1,    1,    4,     4.795,     0.886, 0, 0, 0, 0, 1, 1, 0
  2277,  1, 1,    1,    4,    12.072,    -0.438, 0, 0, 0, 0, 1, 1, 0
  2278,  1, 1,    1,    4,     5.159,    -0.353, 0, 0, 0, 0, 1, 1, 0
  2279,  1, 1,    1,    4,     5.349,     1.499, 0, 0, 0, 0, 1, 1, 0
  2280,  1, 1,    1,    4,     2.491,     0.232, 0, 0, 0, 0, 1, 1, 0
  2281,  1, 1,    1,    4,     3.143,     0.586, 0, 0, 0, 0, 1, 1, 0
  2282,  1, 1,    1,    4,     8.997,     0.026, 0, 0, 0, 0, 1, 1, 0
  2283,  1, 1,    1,    4,     8.574,     0.113, 0, 0, 0, 0, 1, 1, 0
  2284,  1, 1,    1,    4,     35.67,     8.889, 0, 0, 0, 0, 1, 1, 0
  2285,  1, 1,    1,    4,     4.499,     0.339, 0, 0, 0, 0, 1, 1, 0
  2286,  1, 1,    1,    4,     2.026,     0.478, 0, 0, 0, 0, 1, 1, 0
  2287,  1, 1,    1,    4,     3.409,     0.323, 0, 0, 0, 0, 1, 1, 0
  2288,  1, 1,    1,    4,     5.067,     -0.31, 0, 0, 0, 0, 1, 1, 0
  2289,  1, 1,    1,    4,     5.721,     -1.98, 0, 0, 0, 0, 1, 1, 0
  2290,  1, 1,    1,    4,     4.149,    -0.938, 0, 0, 0, 0, 1, 1, 0
  2291,  1, 1,    1,    4,     4.618,     0.281, 0, 0, 0, 0, 1, 1, 0
  2292,  1, 1,    1,    4,      2.67,     0.241, 0, 0, 0, 0, 1, 1, 0
  2294,  1, 1,    1,    4,     1.853,    -0.148, 0, 0, 0, 0, 1, 1, 0
  2296,  1, 1,    1,    4,     5.394,      0.95, 0, 0, 0, 0, 1, 1, 0
  2297,  1, 1,    1,    4,     5.998,     0.087, 0, 0, 0, 0, 1, 1, 0
  2298,  1, 1,    1,    4,       5.4,     0.088, 0, 0, 0, 0, 1, 1, 0
  2299,  1, 1,    1,    4,     3.035,     0.074, 0, 0, 0, 0, 1, 1, 0
  2300,  1, 1,    1,    4,     1.561,     0.041, 0, 0, 0, 0, 1, 1, 0
  2301,  1, 1,    1,    4,     2.763,    -0.044, 0, 0, 0, 0, 1, 1, 0
  2302,  1, 1,    1,    4,     3.572,     0.554, 0, 0, 0, 0, 1, 1, 0
  2303,  1, 1,    1,    4,    11.796,    -0.448, 0, 0, 0, 0, 1, 1, 0
  2304,  1, 1,    1,    4,    10.909,     0.552, 0, 0, 0, 0, 1, 1, 0
  2305,  1, 1,    1,    4,     4.149,     1.028, 0, 0, 0, 0, 1, 1, 0
  2306,  1, 1,    1,    4,     5.897,    -1.243, 0, 0, 0, 0, 1, 1, 0
  2307,  1, 1,    1,    4,     4.685,     0.161, 0, 0, 0, 0, 1, 1, 0
  2308,  1, 1,    1,    4,    13.832,    -0.308, 0, 0, 0, 0, 1, 1, 0
  2309,  1, 1,    1,    4,     6.463,     0.244, 0, 0, 0, 0, 1, 1, 0
  2311,  1, 1,    1,    4,     0.553,     0.322, 0, 0, 0, 0, 1, 1, 0
  2312,  1, 1,    1,    4,     4.829,     0.618, 0, 0, 0, 0, 1, 1, 0
  2313,  1, 1,    1,    4,       6.1,    -0.132, 0, 0, 0, 0, 1, 1, 0
  2314,  1, 1,    1,    4,    16.402,     0.201, 0, 0, 0, 0, 1, 1, 0
  2315,  1, 1,    1,    4,     7.066,     0.955, 0, 0, 0, 0, 1, 1, 0
  2316,  1, 1,    1,    4,     1.382,     0.311, 0, 0, 0, 0, 1, 1, 0
  2317,  1, 1,    1,    4,       7.1,     0.732, 0, 0, 0, 0, 1, 1, 0
  2318,  1, 1,    1,    4,    12.916,     0.213, 0, 0, 0, 0, 1, 1, 0
  2319,  1, 1,    1,    4,     9.686,     1.766, 0, 0, 0, 0, 1, 1, 0
  2321,  1, 1,    1,    4,      4.61,     0.332, 0, 0, 0, 0, 1, 1, 0
  2322,  1, 1,    1,    4,     0.183,     0.026, 0, 0, 0, 0, 1, 1, 0
  2323,  1, 1,    1,    4,     4.426,    -0.035, 0, 0, 0, 0, 1, 1, 0
  2324,  1, 1,    1,    4,    10.785,     0.633, 0, 0, 0, 0, 1, 1, 0
  2325,  1, 1,    1,    4,     2.159,     0.174, 0, 0, 0, 0, 1, 1, 0
  2327,  1, 1,    1,    4,     4.442,      0.22, 0, 0, 0, 0, 1, 1, 0
  2328,  1, 1,    1,    4,     4.499,      0.25, 0, 0, 0, 0, 1, 1, 0
  2329,  1, 1,    1,    4,       3.5,     0.061, 0, 0, 0, 0, 1, 1, 0
  2330,  1, 1,    1,    4,     2.945,      0.71, 0, 0, 0, 0, 1, 1, 0
  2331,  1, 1,    1,    4,     8.759,     1.264, 0, 0, 0, 0, 1, 1, 0
  2332,  1, 1,    1,    4,     6.397,     0.407, 0, 0, 0, 0, 1, 1, 0
  2333,  1, 1,    1,    4,     3.872,    -0.283, 0, 0, 0, 0, 1, 1, 0
  2335,  1, 1,    1,    4,     3.781,    -0.943, 0, 0, 0, 0, 1, 1, 0
  2336,  1, 1,    1,    4,     4.143,     1.081, 0, 0, 0, 0, 1, 1, 0
  2337,  1, 1,    1,    4,     4.054,    -0.194, 0, 0, 0, 0, 1, 1, 0
  2338,  1, 1,    1,    4,    14.586,     0.008, 0, 0, 0, 0, 1, 1, 0
  2339,  1, 1,    1,    4,     6.181,     1.146, 0, 0, 0, 0, 1, 1, 0
  2340,  1, 1,    1,    4,     8.306,     1.678, 0, 0, 0, 0, 1, 1, 0
  2341,  1, 1,    1,    4,     5.394,    -0.353, 0, 0, 0, 0, 1, 1, 0
  2342,  1, 1,    1,    4,    14.748,     5.588, 0, 0, 0, 0, 1, 1, 0
  2344,  1, 1,    1,    4,     0.276,     -0.53, 0, 0, 0, 0, 1, 1, 0
  2345,  1, 1,    1,    4,     4.143,      0.27, 0, 0, 0, 0, 1, 1, 0
  2346,  1, 1,    1,    4,      2.76,    -0.243, 0, 0, 0, 0, 1, 1, 0
  2347,  1, 1,    1,    4,     7.821,      1.17, 0, 0, 0, 0, 1, 1, 0
  2348,  1, 1,    1,    4,      1.84,     0.271, 0, 0, 0, 0, 1, 1, 0
  2349,  1, 1,    1,    4,    33.903,    26.202, 0, 0, 0, 0, 1, 1, 0
  2350,  1, 1,    1,    4,    12.547,     5.204, 0, 0, 0, 0, 1, 1, 0
  2351,  1, 1,    1,    4,    16.416,     1.491, 0, 0, 0, 0, 1, 1, 0
  2352,  1, 1,    1,    4,     5.346,      0.56, 0, 0, 0, 0, 1, 1, 0
  2353,  1, 1,    1,    4,     1.751,     0.343, 0, 0, 0, 0, 1, 1, 0
  2354,  1, 1,    1,    4,     5.438,     1.283, 0, 0, 0, 0, 1, 1, 0
  2355,  1, 1,    1,    4,    10.697,     0.342, 0, 0, 0, 0, 1, 1, 0
  2356,  1, 1,    1,    4,     5.153,     2.177, 0, 0, 0, 0, 1, 1, 0
  2358,  1, 1,    1,    4,    11.758,     0.351, 0, 0, 0, 0, 1, 1, 0
  2359,  1, 1,    1,    4,     1.841,    -0.311, 0, 0, 0, 0, 1, 1, 0
  2360,  1, 1,    1,    4,     9.172,      1.06, 0, 0, 0, 0, 1, 1, 0
  2361,  1, 1,    1,    4,      3.78,         0, 0, 0, 0, 0, 1, 1, 0
  2362,  1, 1,    1,    4,      1.29,     0.425, 0, 0, 0, 0, 1, 1, 0
  2363,  1, 1,    1,    4,     0.737,    -0.687, 0, 0, 0, 0, 1, 1, 0
  2364,  1, 1,    1,    4,     5.304,     0.106, 0, 0, 0, 0, 1, 1, 0
  2366,  1, 1,    1,    4,    15.821,     0.011, 0, 0, 0, 0, 1, 1, 0
  2368,  1, 1,    1,    4,     2.765,     0.293, 0, 0, 0, 0, 1, 1, 0
  2371,  1, 1,    1,    4,     9.192,     0.141, 0, 0, 0, 0, 1, 1, 0
  2372,  1, 1,    1,    4,     5.806,     0.053, 0, 0, 0, 0, 1, 1, 0
  2373,  1, 1,    1,    4,     0.727,    -0.273, 0, 0, 0, 0, 1, 1, 0
  2374,  1, 1,    1,    4,     6.736,     0.743, 0, 0, 0, 0, 1, 1, 0
  2375,  1, 1,    1,    4,     6.721,      0.86, 0, 0, 0, 0, 1, 1, 0
  2376,  1, 1,    1,    4,     6.725,     0.511, 0, 0, 0, 0, 1, 1, 0
  2377,  1, 1,    1,    4,      5.16,     0.277, 0, 0, 0, 0, 1, 1, 0
  2378,  1, 1,    1,    4,     6.276,     0.246, 0, 0, 0, 0, 1, 1, 0
  2379,  1, 1,    1,    4,      6.26,     0.888, 0, 0, 0, 0, 1, 1, 0
  2380,  1, 1,    1,    4,     6.998,     0.596, 0, 0, 0, 0, 1, 1, 0
  2381,  1, 1,    1,    4,     4.056,     0.603, 0, 0, 0, 0, 1, 1, 0
  2382,  1, 1,    1,    4,     3.688,     0.481, 0, 0, 0, 0, 1, 1, 0
  2383,  1, 1,    1,    4,    16.872,     2.533, 0, 0, 0, 0, 1, 1, 0
  2384,  1, 1,    1,    4,     7.182,         0, 0, 0, 0, 0, 1, 1, 0
  2385,  1, 1,    1,    4,     5.807,     1.687, 0, 0, 0, 0, 1, 1, 0
  2386,  1, 1,    1,    4,     5.055,     0.344, 0, 0, 0, 0, 1, 1, 0
  2387,  1, 1,    1,    4,    11.404,     -0.02, 0, 0, 0, 0, 1, 1, 0
  2388,  1, 1,    1,    4,     9.776,      0.72, 0, 0, 0, 0, 1, 1, 0
  2389,  1, 1,    1,    4,     3.781,    -0.537, 0, 0, 0, 0, 1, 1, 0
  2390,  1, 1,    1,    4,     9.941,     0.949, 0, 0, 0, 0, 1, 1, 0
  2391,  1, 1,    1,    4,    11.696,     1.045, 0, 0, 0, 0, 1, 1, 0
  2392,  1, 1,    1,    4,     5.706,      1.17, 0, 0, 0, 0, 1, 1, 0
  2393,  1, 1,    1,    4,      5.89,      0.86, 0, 0, 0, 0, 1, 1, 0
  2394,  1, 1,    1,    4,     4.798,    -2.996, 0, 0, 0, 0, 1, 1, 0
  2395,  1, 1,    1,    4,     6.258,      0.85, 0, 0, 0, 0, 1, 1, 0
  2396,  1, 1,    1,    4,       2.3,     0.701, 0, 0, 0, 0, 1, 1, 0
  2397,  1, 1,    1,    4,     9.299,     1.508, 0, 0, 0, 0, 1, 1, 0
  2398,  1, 1,    1,    4,     7.731,     0.336, 0, 0, 0, 0, 1, 1, 0
  2423,  1, 1,    1,    4,     3.813,      0.44, 0, 0, 0, 0, 1, 1, 0
  2424,  1, 1,    1,    4,     2.397,     0.341, 0, 0, 0, 0, 1, 1, 0
  2425,  1, 1,    1,    4,     4.334,    -0.916, 0, 0, 0, 0, 1, 1, 0
  2426,  1, 1,    1,    4,     7.372,     1.727, 0, 0, 0, 0, 1, 1, 0
  2427,  1, 1,    1,    4,    36.512,     3.969, 0, 0, 0, 0, 1, 1, 0
  2428,  1, 1,    1,    4,     4.518,     0.499, 0, 0, 0, 0, 1, 1, 0
  2430,  1, 1,    1,    4,     5.994,     0.705, 0, 0, 0, 0, 1, 1, 0
  2432,  1, 1,    1,    4,     9.592,     0.677, 0, 0, 0, 0, 1, 1, 0
  2433,  1, 1,    1,    4,     4.702,     0.238, 0, 0, 0, 0, 1, 1, 0
  2434,  1, 1,    1,    4,    15.117,     1.227, 0, 0, 0, 0, 1, 1, 0
  2435,  1, 1,    1,    4,    22.562,     2.678, 0, 0, 0, 0, 1, 1, 0
  2436,  1, 1,    1,    4,     4.518,    -1.727, 0, 0, 0, 0, 1, 1, 0
  2437,  1, 1,    1,    4,     9.219,    -1.209, 0, 0, 0, 0, 1, 1, 0
  2439,  1, 1,    1,    4,      7.37,     0.506, 0, 0, 0, 0, 1, 1, 0
  2440,  1, 1,    1,    4,     4.493,     1.115, 0, 0, 0, 0, 1, 1, 0
  2441,  1, 1,    1,    4,     2.947,     0.071, 0, 0, 0, 0, 1, 1, 0
  2442,  1, 1,    1,    4,     5.721,     0.821, 0, 0, 0, 0, 1, 1, 0
  2443,  1, 1,    1,    4,     8.858,     0.659, 0, 0, 0, 0, 1, 1, 0
  2444,  1, 1,    1,    4,      3.41,     0.087, 0, 0, 0, 0, 1, 1, 0
  2445,  1, 1,    1,    4,     6.638,     0.295, 0, 0, 0, 0, 1, 1, 0
  2446,  1, 1,    1,    4,     7.122,     0.363, 0, 0, 0, 0, 1, 1, 0
  2447,  1, 1,    1,    4,     4.884,     1.084, 0, 0, 0, 0, 1, 1, 0
  2449,  1, 1,    1,    4,     7.846,     0.896, 0, 0, 0, 0, 1, 1, 0
  2450,  1, 1,    1,    4,     9.921,     1.062, 0, 0, 0, 0, 1, 1, 0
  2453,  1, 1,    1,    4,     5.352,     0.655, 0, 0, 0, 0, 1, 1, 0
  2454,  1, 1,    1,    4,     0.183,     0.106, 0, 0, 0, 0, 1, 1, 0
  2455,  1, 1,    1,    5,    10.676,     2.086, 0, 0, 0, 0, 1, 1, 0
  2456,  1, 1,    1,    5,     7.269,         2, 0, 0, 0, 0, 1, 1, 0
  2457,  1, 1,    1,    5,    14.067,         2, 0, 0, 0, 0, 1, 1, 0
  2458,  1, 1,    1,    5,    22.507,        19, 0, 0, 0, 0, 1, 1, 0
  2459,  1, 1,    1,    5,     5.622,         4, 0, 0, 0, 0, 1, 1, 0
  2460,  1, 1,    1,    5,      6.23,       1.5, 0, 0, 0, 0, 1, 1, 0
  2461,  1, 1,    1,    5,    10.188,         1, 0, 0, 0, 0, 1, 1, 0
  2462,  1, 1,    1,    5,     7.018,       0.9, 0, 0, 0, 0, 1, 1, 0
  2463,  1, 1,    1,    5,     6.188,         1, 0, 0, 0, 0, 1, 1, 0
  2464,  1, 1,    1,    5,     6.999,       1.8, 0, 0, 0, 0, 1, 1, 0
  2465,  1, 1,    1,    5,     4.083,     0.835, 0, 0, 0, 0, 1, 1, 0
  2466,  1, 1,    1,    5,    13.504,       1.5, 0, 0, 0, 0, 1, 1, 0
  2467,  1, 1,    1,    5,     5.297,       0.6, 0, 0, 0, 0, 1, 1, 0
  2468,  1, 1,    1,    5,     3.115,         1, 0, 0, 0, 0, 1, 1, 0
  2469,  1, 1,    1,    5,     6.788,       1.2, 0, 0, 0, 0, 1, 1, 0
  2470,  1, 1,    1,    5,     2.251,       0.5, 0, 0, 0, 0, 1, 1, 0
  2471,  1, 1,    1,    5,    13.504,         2, 0, 0, 0, 0, 1, 1, 0
  2472,  1, 1,    1,    5,     6.751,         1, 0, 0, 0, 0, 1, 1, 0
  2475,  1, 1,    1,    5,     7.775,         1, 0, 0, 0, 0, 1, 1, 0
  2476,  1, 1,    1,    5,     3.559,      0.73, 0, 0, 0, 0, 1, 1, 0
  2477,  1, 1,    1,    5,     5.628,         1, 0, 0, 0, 0, 1, 1, 0
