0,   100.00, 33, 0, 0, 60.00     / PSS(R)E 33 RAW created by rawd33  SUN, NOV 02 2025  14:54
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
REFERENCE: A.B. BIRCHFIELD, T. XU, K.M. GEGNER, K.S. SHETYE,
  6273,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,     0,     2.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.400,     0.720,   1,1.0000
  6274,'1 ',     2.800,     1.080,     1.080,    -0.140,1.04000,     0,     3.360, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.840,   1,1.0000
  6295,'1 ',   206.230,   -10.860,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6296,'1 ',   206.230,   -12.210,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6297,'1 ',   206.230,    -2.389,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000
  6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,     0,     3.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  6302,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6303,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6304,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6305,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6346,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,     0,   110.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,     0,    14.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000
  6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,     0,    61.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  6349,'11',   103.000,    52.430,    52.430,   -11.430,1.04000,     0,   123.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    30.900,   1,1.0000
  6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,     0,     2.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000
  6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,     0,     5.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000
  6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,     0,     1.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  6349,'6 ',     0.000,     0.000,     3.260,    -0.710,1.04000,     0,     7.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
  6349,'7 ',   261.360,   184.770,   184.770,   -40.290,1.04000,     0,   435.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  6349,'8 ',   261.360,   184.770,   184.770,   -40.290,1.04000,     0,   435.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   363.000,   108.900,   1,1.0000
  6349,'9 ',     0.000,     0.000,    26.210,    -5.720,1.04000,     0,    61.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  7005,'1 ',   163.000,    38.651,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7006,'1 ',   163.000,    67.698,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7007,'1 ',   163.000,    44.738,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7008,'1 ',   163.000,    41.991,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7009,'1 ',   163.000,    38.062,    82.970,   -18.090,1.04000,     0,   195.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   163.000,    48.900,   1,1.0000
  7015,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  7021,'1 ',    22.400,    11.400,    11.400,    -2.490,1.04000,     0,    26.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.400,     6.720,   1,1.0000
  7022,'1 ',    47.400,    24.130,    24.130,    -5.260,1.04000,     0,    56.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  7023,'1 ',    47.400,    24.130,    24.130,    -5.260,1.04000,     0,    56.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.400,    14.220,   1,1.0000
  7024,'1 ',    94.800,    48.250,    48.250,   -10.520,1.04000,     0,   113.760, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    94.800,    28.440,   1,1.0000
  7025,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,     0,     3.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  7031,'1 ',    29.100,     0.000,     0.000,     0.000,1.04000,     0,    46.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    38.800,    11.640,   1,1.0000
  7032,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  7033,'1 ',     7.500,     0.000,     0.000,     0.000,1.04000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  7034,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,     0,     5.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  7045,'1 ',   188.450,    58.240,    95.920,   -20.920,1.03000,     0,   226.140, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7046,'1 ',   188.450,    95.920,    95.920,   -20.920,1.03000,     0,   226.140, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.450,    56.530,   1,1.0000
  7061,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7062,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7063,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7064,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7065,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7066,'1 ',   114.900,   -12.750,    58.480,   -12.750,1.00000,     0,   137.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.900,    34.470,   1,1.0000
  7079,'1 ',   228.650,    38.230,   116.380,   -25.380,1.04000,     0,   274.380, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7080,'1 ',   228.650,    30.449,   116.380,   -25.380,1.04000,     0,   274.380, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7081,'1 ',   228.650,    31.016,   116.380,   -25.380,1.04000,     0,   274.380, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7082,'1 ',   228.650,    36.889,   116.380,   -25.380,1.04000,     0,   274.380, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   228.650,    68.590,   1,1.0000
  7098,'1 ',  1368.866,   263.980,   498.380,  -111.050,1.00000,     0,  1625.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  7099,'1 ',  1354.300,    37.652,   498.380,  -111.050,1.00000,     0,  1625.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1354.300,   406.290,   1,1.0000
  7107,'1 ',   150.000,    76.350,    76.350,   -16.650,1.04000,     0,   180.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000
  7108,'1 ',    51.000,    19.945,    25.960,    -5.660,1.04000,     0,    61.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000
  7109,'1 ',    51.000,    24.212,    25.960,    -5.660,1.04000,     0,    61.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    51.000,    15.300,   1,1.0000
  7110,'1 ',   196.000,    49.764,    99.760,   -21.760,1.04000,     0,   235.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7111,'1 ',   196.000,    48.513,    99.760,   -21.760,1.04000,     0,   235.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7112,'1 ',   196.000,    77.211,    99.760,   -21.760,1.04000,     0,   235.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7113,'1 ',   196.000,    41.628,    99.760,   -21.760,1.04000,     0,   235.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7114,'1 ',   196.000,    82.000,    99.760,   -21.760,1.04000,     0,   235.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7115,'1 ',   196.000,    82.351,    99.760,   -21.760,1.04000,     0,   235.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.000,    58.800,   1,1.0000
  7121,'1 ',     0.000,     0.000,     1.880,    -0.410,1.04000,     0,     4.440, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.700,     1.110,   1,1.0000
  7122,'1 ',     0.000,     0.000,     2.190,    -0.480,1.04000,     0,     5.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.300,     1.290,   1,1.0000
  7133,'1 ',    16.300,    -1.810,     8.300,    -1.810,1.00000,     0,    19.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000
  7134,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7135,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7136,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7137,'1 ',   206.550,   -22.930,   105.130,   -22.930,1.00000,     0,   247.860, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.550,    61.970,   1,1.0000
  7138,'1 ',   380.700,   -42.260,   193.780,   -42.260,1.00000,     0,   456.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   380.700,   114.210,   1,1.0000
  7139,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7140,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7141,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7142,'1 ',    59.000,    -6.550,    30.030,    -6.550,1.00000,     0,    70.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.000,    17.700,   1,1.0000
  7146,'1 ',    10.200,    -1.130,     5.190,    -1.130,1.01000,     0,    12.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.200,     3.060,   1,1.0000
  7162,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7163,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7164,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7165,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7166,'1 ',   110.600,    56.300,    56.300,   -12.280,1.04000,     0,   132.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.180,   1,1.0000
  7167,'1 ',   110.600,    55.232,    56.300,   -12.280,1.04000,     0,   132.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   110.600,    33.200,   1,1.0000
  7168,'1 ',    87.720,    44.650,    44.650,    -9.740,1.04000,     0,   105.260, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.320,   1,1.0000
  7169,'1 ',    87.720,    44.650,    44.650,    -9.740,1.04000,     0,   105.260, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    87.720,    26.300,   1,1.0000
  7170,'1 ',   350.870,   158.491,   178.590,   -38.950,1.04000,     0,   421.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   350.870,   105.260,   1,1.0000
  7189,'1 ',     6.900,     3.510,     3.510,    -0.770,1.03000,     0,     8.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.900,     2.070,   1,1.0000
  7190,'1 ',    48.000,    13.206,    24.430,    -5.330,1.03000,     0,    57.600, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.000,    14.400,   1,1.0000
  7191,'1 ',     0.000,     0.000,     2.550,    -0.550,1.03000,     0,     6.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.000,     1.500,   1,1.0000
  7192,'1 ',    35.000,    17.810,    17.810,    -3.880,1.03000,     0,    42.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.000,    10.500,   1,1.0000
  7193,'1 ',     7.500,     3.820,     3.820,    -0.830,1.03000,     0,     9.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.500,     2.250,   1,1.0000
  7194,'1 ',   230.950,    46.929,   117.550,   -25.640,1.03000,     0,   277.140, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7195,'1 ',   230.950,    40.424,   117.550,   -25.640,1.03000,     0,   277.140, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7196,'1 ',   230.950,    73.427,   117.550,   -25.640,1.03000,     0,   277.140, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7197,'1 ',   230.950,   113.956,   117.550,   -25.640,1.03000,     0,   277.140, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   230.950,    69.280,   1,1.0000
  7207,'1 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  7208,'1 ',   229.500,    69.009,   389.390,   -84.920,1.04000,     0,   918.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  7209,'1 ',   229.500,   100.153,   389.390,   -84.920,1.04000,     0,   918.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   765.000,   229.500,   1,1.0000
  7210,'1 ',   178.500,    28.864,    90.860,   -19.810,1.04000,     0,   214.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7211,'1 ',   178.500,    40.479,    90.860,   -19.810,1.04000,     0,   214.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7212,'1 ',   178.500,    26.298,    90.860,   -19.810,1.04000,     0,   214.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.500,    53.550,   1,1.0000
  7266,'1 ',   304.600,   -33.810,   155.040,   -33.810,1.01000,     0,   365.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   304.600,    91.380,   1,1.0000
  7267,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  7268,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  7269,'1 ',    90.640,   -10.060,    46.140,   -10.060,1.01000,     0,   108.768, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.640,    27.190,   1,1.0000
  7270,'1 ',   181.280,   -20.120,    92.270,   -20.120,1.01000,     0,   217.536, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.280,    54.380,   1,1.0000
  7280,'1 ',    25.700,    13.080,    13.080,    -2.850,1.04000,     0,    30.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    25.700,     7.710,   1,1.0000
  7281,'1 ',    15.000,     7.640,     7.640,    -1.670,1.04000,     0,    18.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    15.000,     4.500,   1,1.0000
  7284,'1 ',     5.625,     0.000,     0.000,     0.000,1.04000,     0,     9.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.500,     2.250,   1,1.0000
  7285,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,     0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7286,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,     0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7287,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,     0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7288,'1 ',    21.225,     0.000,     0.000,     0.000,1.04000,     0,    33.960, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.300,     8.490,   1,1.0000
  7289,'1 ',    42.450,     0.000,     0.000,     0.000,1.04000,     0,    67.920, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    56.600,    16.980,   1,1.0000
  7307,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,     0,   116.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  7308,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,     0,   116.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  7309,'1 ',     0.000,     0.000,    49.210,   -10.730,1.04000,     0,   116.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    96.680,    29.000,   1,1.0000
  7310,'1 ',    96.680,    49.210,    49.210,   -10.730,1.04000,     0,   116.020, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    96.680,    29.000,   1,1.0000
  7311,'1 ',   193.370,    98.420,    98.420,   -21.460,1.04000,     0,   232.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   193.370,    58.010,   1,1.0000
  7323,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7324,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7325,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7326,'1 ',   124.480,   -13.820,    63.360,   -13.820,1.02000,     0,   149.370, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.480,    37.340,   1,1.0000
  7329,'1 ',   101.900,    43.865,    51.870,   -11.310,1.04000,     0,   122.280, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.900,    30.570,   1,1.0000
  7334,'1 ',     1.410,     2.190,     2.190,    -0.570,1.04000,     0,     5.640, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.700,     1.410,   1,1.0000
  7335,'1 ',   136.050,   156.324,   211.330,   -55.330,1.04000,     0,   544.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   453.500,   136.050,   1,1.0000
  7349,'1 ',   313.830,   129.970,   159.740,   -34.830,1.04000,     0,   376.590, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7350,'1 ',   313.830,    56.065,   159.740,   -34.830,1.04000,     0,   376.590, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7351,'1 ',   313.830,    44.224,   159.740,   -34.830,1.04000,     0,   376.590, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7352,'1 ',   313.830,    45.858,   159.740,   -34.830,1.04000,     0,   376.590, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   313.830,    94.150,   1,1.0000
  7353,'1 ',   396.836,    64.179,   348.260,   -75.950,1.04000,     0,   821.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7354,'1 ',   396.836,   111.554,   348.260,   -75.950,1.04000,     0,   821.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7355,'1 ',   396.836,   110.567,   348.260,   -75.950,1.04000,     0,   821.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.260,   1,1.0000
  7356,'1 ',   396.680,   118.259,   348.260,   -75.950,1.04000,     0,   821.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   684.200,   205.000,   1,1.0000
  7357,'1 ',    16.300,     8.300,     8.300,    -1.810,1.04000,     0,    19.560, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    16.300,     4.890,   1,1.0000
  7358,'1 ',   225.200,    36.628,   114.630,   -25.000,1.04000,     0,   270.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7359,'1 ',   225.200,    80.767,   114.630,   -25.000,1.04000,     0,   270.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7360,'1 ',   225.200,    49.372,   114.630,   -25.000,1.04000,     0,   270.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.200,    67.560,   1,1.0000
  7361,'1 ',   102.700,    30.187,    52.270,   -11.400,1.04000,     0,   123.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.700,    30.810,   1,1.0000
  7369,'1 ',   107.270,    33.108,    54.600,   -11.910,1.04000,     0,   128.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7370,'1 ',   107.270,    26.601,    54.600,   -11.910,1.04000,     0,   128.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7371,'1 ',   107.270,    31.844,    54.600,   -11.910,1.04000,     0,   128.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7372,'1 ',   107.270,    34.012,    54.600,   -11.910,1.04000,     0,   128.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7373,'1 ',   107.270,    54.600,    54.600,   -11.910,1.04000,     0,   128.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7374,'1 ',   107.270,    41.812,    54.600,   -11.910,1.04000,     0,   128.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   107.270,    32.180,   1,1.0000
  7375,'1 ',   183.660,    40.872,    93.480,   -20.390,1.04000,     0,   220.392, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7376,'1 ',   183.660,    44.360,    93.480,   -20.390,1.04000,     0,   220.392, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7377,'1 ',   183.660,    56.562,    93.480,   -20.390,1.04000,     0,   220.392, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7378,'1 ',   183.660,    46.041,    93.480,   -20.390,1.04000,     0,   220.392, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7379,'1 ',   183.660,    49.651,    93.480,   -20.390,1.04000,     0,   220.392, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.660,    55.100,   1,1.0000
  7389,'1 ',   542.800,   276.290,   276.290,   -60.250,1.04000,     0,   651.360, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   542.800,   162.840,   1,1.0000
  7400,'1 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'2 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'3 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'4 ',    72.000,    -7.990,    36.650,    -7.990,1.00000,     0,    86.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.000,    21.600,   1,1.0000
  7400,'5 ',   144.000,   -15.980,    73.300,   -15.980,1.00000,     0,   172.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  7400,'6 ',   446.400,   -49.550,   227.220,   -49.550,1.00000,     0,   535.680, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.400,   133.920,   1,1.0000
  7406,'1 ',    63.100,    32.120,    32.120,    -7.000,1.04000,     0,    75.720, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.100,    18.930,   1,1.0000
  7406,'2 ',   310.000,   157.790,   157.790,   -34.410,1.04000,     0,   372.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   310.000,    93.000,   1,1.0000
  7414,'1 ',   102.400,    52.120,    52.120,   -11.370,1.03000,     0,   122.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   102.400,    30.720,   1,1.0000
  7419,'1 ',    88.200,     3.839,    44.890,    -9.790,1.00000,     0,   105.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000
  7419,'2 ',    88.200,     3.839,    44.890,    -9.790,1.00000,     0,   105.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    88.200,    26.460,   1,1.0000
  7422,'1 ',     6.800,     2.190,     3.460,    -0.750,1.04000,     0,     8.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     6.800,     2.040,   1,1.0000
  7422,'10',   172.200,    55.460,    87.650,   -19.110,1.04000,     0,   206.640, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'11',   172.200,    55.460,    87.650,   -19.110,1.04000,     0,   206.640, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'2 ',   112.500,    36.233,    57.260,   -12.490,1.04000,     0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'3 ',   112.500,    36.233,    57.260,   -12.490,1.04000,     0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'4 ',   112.500,    36.233,    57.260,   -12.490,1.04000,     0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'5 ',   112.500,    36.233,    57.260,   -12.490,1.04000,     0,   135.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000
  7422,'6 ',   191.100,    61.547,    97.270,   -21.210,1.04000,     0,   229.320, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   191.100,    57.330,   1,1.0000
  7422,'7 ',   172.200,    55.460,    87.650,   -19.110,1.04000,     0,   206.640, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'8 ',   172.200,    55.460,    87.650,   -19.110,1.04000,     0,   206.640, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7422,'9 ',   172.200,    55.460,    87.650,   -19.110,1.04000,     0,   206.640, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.200,    51.660,   1,1.0000
  7428,'1 ',   100.520,    24.716,    51.160,   -11.160,1.04000,     0,   120.620, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'10',   130.000,    31.965,    66.170,   -14.430,1.04000,     0,   156.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000
  7428,'11',   130.000,    31.965,    66.170,   -14.430,1.04000,     0,   156.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.000,    39.000,   1,1.0000
  7428,'2 ',   100.520,    24.716,    51.160,   -11.160,1.04000,     0,   120.620, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'3 ',   100.520,    24.716,    51.160,   -11.160,1.04000,     0,   120.620, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'4 ',   100.520,    24.716,    51.160,   -11.160,1.04000,     0,   120.620, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'5 ',   100.520,    24.716,    51.160,   -11.160,1.04000,     0,   120.620, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'6 ',   100.520,    24.716,    51.160,   -11.160,1.04000,     0,   120.620, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.520,    30.160,   1,1.0000
  7428,'7 ',    75.000,    18.441,    38.170,    -8.330,1.04000,     0,    90.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  7428,'8 ',    81.000,    23.536,    41.230,    -8.990,1.04000,     0,    97.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    81.000,    24.300,   1,1.0000
  7428,'9 ',    11.700,     2.877,     5.960,    -1.300,1.04000,     0,    14.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    11.700,     3.510,   1,1.0000
  8024,'1 ',    33.000,     0.000,     0.000,     0.000,1.04000,     0,    52.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.000,    13.200,   1,1.0000
  8033,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,     0,   281.910, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8034,'1 ',    70.480,   101.400,   119.580,   -26.080,1.04000,     0,   281.910, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8035,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,     0,   281.910, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8036,'1 ',     0.000,     0.000,   119.580,   -26.080,1.04000,     0,   281.910, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   234.930,    70.480,   1,1.0000
  8046,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8047,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,     0,   207.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  8048,'1 ',    51.800,    87.890,    87.890,   -19.170,1.04000,     0,   207.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8049,'1 ',    51.800,   -19.170,    87.890,   -19.170,1.01000,     0,   207.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.670,    51.800,   1,1.0000
  8050,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,     0,   207.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  8051,'1 ',     0.000,     0.000,    87.890,   -19.170,1.01000,     0,   207.200, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   172.670,    51.800,   1,1.0000
  8060,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,     0,   712.080, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000
  8061,'1 ',     0.000,     0.000,   276.520,   -72.390,1.00000,     0,   712.080, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   593.400,   178.020,   1,1.0000
  8070,'1 ',     0.000,     0.000,   431.000,  -112.840,1.00000,     0,  1109.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   924.900,   277.470,   1,1.0000
  8071,'1 ',   277.470,   -98.074,   431.000,  -112.840,1.00000,     0,  1109.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   924.900,   277.470,   1,1.0000
  8077,'1 ',   234.900,    12.941,   119.560,   -26.070,1.03000,     0,   281.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8078,'1 ',   234.900,    11.263,   119.560,   -26.070,1.03000,     0,   281.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8079,'1 ',   234.900,    13.222,   119.560,   -26.070,1.03000,     0,   281.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8080,'1 ',   234.900,    12.276,   119.560,   -26.070,1.03000,     0,   281.880, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   234.900,    70.470,   1,1.0000
  8087,'1 ',     0.000,     0.000,   418.330,  -109.520,1.04000,     0,  1077.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   897.700,   269.310,   1,1.0000
  8088,'1 ',   269.310,   264.919,   418.330,  -109.520,1.04000,     0,  1077.240, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   897.700,   269.310,   1,1.0000
  8099,'1 ',    85.500,     0.000,     0.000,     0.000,1.04000,     0,   136.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000
  8115,'1 ',     0.000,     0.000,     4.660,    -1.220,1.04000,     0,    12.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000
  8116,'1 ',     0.000,     0.000,   163.890,   -42.910,1.04000,     0,   422.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   351.700,   105.510,   1,1.0000
  8117,'1 ',   105.510,    90.441,   163.890,   -42.910,1.04000,     0,   422.040, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   351.700,   105.510,   1,1.0000
  8129,'1 ',   567.600,   -41.156,   307.560,   -80.520,1.03000,     0,   792.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  8130,'1 ',   567.600,    -9.691,   307.560,   -80.520,1.03000,     0,   792.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  8131,'1 ',   641.349,   -29.557,   307.560,   -80.520,1.03000,     0,   792.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   660.000,   198.000,   1,1.0000
  8147,'1 ',     1.200,     1.860,     1.860,    -0.490,1.03000,     0,     4.800, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
  8147,'2 ',    71.790,    98.216,   111.510,   -29.190,1.03000,     0,   287.160, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   239.300,    71.790,   1,1.0000
  8152,'1 ',     0.000,     0.000,    11.200,    -2.440,1.00000,     0,    26.400, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    22.000,     6.600,   1,1.0000
  8155,'1 ',     0.000,     0.000,    81.360,   -21.300,1.00000,     0,   209.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   174.600,    52.380,   1,1.0000
  8155,'2 ',    76.824,   -21.300,    81.360,   -21.300,1.00000,     0,   209.520, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   174.600,    52.380,   1,1.0000
  8158,'1 ',     0.000,     0.000,    53.440,   -11.650,1.00000,     0,   126.000, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   105.000,    31.500,   1,1.0000
  8158,'2 ',     0.000,     0.000,    49.980,   -10.900,1.00000,     0,   117.840, 0.00000E+0, 1.00000E+0, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    98.200,    29.460,   1,1.0000
 0 /End of Generator data, Begin Branch data
  1001,  1064,'1 ', 5.24000E-3, 3.58000E-2,   0.00609,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1064,'2 ', 5.24000E-3, 3.58000E-2,   0.00609,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1071,'1 ', 4.35000E-3, 2.80800E-2,   0.00536,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1001,  1071,'2 ', 4.35000E-3, 2.80800E-2,   0.00536,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1002,  1007,'1 ', 7.77600E-2, 4.66930E-1,   0.06336,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1002,  1010,'1 ', 5.55200E-2, 1.35700E-1,   0.01777,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1003,  1022,'1 ', 4.85000E-3, 2.01200E-2,   0.00341,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1003,  1055,'1 ', 1.57400E-2, 3.78200E-2,   0.00513,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1004,  3133,'1 ', 4.20000E-3, 3.00000E-2,   0.05500,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1005,  1025,'1 ', 1.84200E-2, 8.21000E-2,   0.01204,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1005,  1061,'1 ', 5.99000E-3, 2.48400E-2,   0.00422,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1005,  1067,'1 ', 1.71100E-2, 4.18100E-2,   0.00548,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1007,  1015,'1 ', 6.22400E-2, 3.73750E-1,   0.05072,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1007,  1031,'1 ', 4.80300E-2, 2.74340E-1,   0.04123,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1008,  1032,'1 ', 4.50100E-2, 1.10020E-1,   0.01441,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1008,  1069,'1 ', 8.30000E-3, 3.62800E-2,   0.00553,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1010,  1015,'1 ', 4.70300E-2, 2.82430E-1,   0.03833,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1010,  1030,'1 ', 6.16000E-2, 3.69900E-1,   0.05020,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1012,  1087,'1 ', 4.93400E-2, 2.04690E-1,   0.03473,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1012,  3051,'1 ', 5.71000E-2, 2.49770E-1,   0.03804,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1013,  1031,'1 ', 4.50900E-2, 2.70780E-1,   0.03675,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1013,  1047,'1 ', 9.47000E-3, 6.11700E-2,   0.01167,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1013,  1086,'1 ', 7.90000E-2, 1.93110E-1,   0.02529,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1014,  1047,'1 ', 3.56600E-2, 1.47940E-1,   0.02510,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1014,  1083,'1 ', 4.10500E-2, 1.82930E-1,   0.02682,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1016,  1034,'1 ', 1.82800E-2, 1.09760E-1,   0.01489,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1016,  1068,'1 ', 2.77300E-2, 1.58370E-1,   0.02380,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1017,  1018,'1 ', 3.22700E-2, 7.88700E-2,   0.01033,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1017,  1029,'1 ', 3.24400E-2, 1.41880E-1,   0.02161,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1017,  1037,'1 ', 7.52000E-3, 3.35200E-2,   0.00491,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1017,  1047,'1 ', 3.60000E-2, 1.56000E-1,   0.02400,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1018,  1024,'1 ', 1.09400E-2, 6.57200E-2,   0.00892,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1019,  1040,'1 ', 4.97800E-2, 2.06510E-1,   0.03504,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1019,  1045,'1 ', 1.52200E-2, 3.72000E-2,   0.00487,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1019,  1071,'1 ', 4.40000E-3, 2.80000E-2,   0.00540,  225.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1019,  1071,'2 ', 4.40000E-3, 2.80000E-2,   0.00540,  225.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1019,  1084,'1 ', 3.00000E-2, 1.60000E-1,   0.02500,  220.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1020,  1025,'1 ', 8.28000E-3, 3.43400E-2,   0.00583,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1020,  1084,'1 ', 1.05600E-2, 6.33700E-2,   0.00860,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1020,  3059,'1 ', 1.89000E-2, 6.00000E-2,   0.00600,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1020,  3130,'1 ', 9.96000E-3, 6.93800E-2,   0.01134,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1022,  1028,'1 ', 1.43300E-2, 9.25300E-2,   0.01765,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1022,  1028,'2 ', 1.43300E-2, 9.25300E-2,   0.01765,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1024,  1090,'1 ', 1.41400E-2, 6.30300E-2,   0.00924,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1027,  1045,'1 ', 2.50500E-2, 1.09570E-1,   0.01669,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1027,  1056,'1 ', 3.12100E-2, 7.63000E-2,   0.00999,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1028,  3109,'1 ', 4.28000E-3, 1.87500E-2,   0.00286,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1029,  1056,'1 ', 2.05400E-2, 1.17330E-1,   0.01763,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1030,  1038,'1 ', 7.40400E-2, 4.22850E-1,   0.06354,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1030,  1083,'1 ', 6.53700E-2, 3.73340E-1,   0.05610,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1032,  1036,'1 ', 1.95600E-2, 1.17460E-1,   0.01594,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1032,  1038,'1 ', 4.50000E-2, 1.10000E-1,   0.01500,  155.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1033,  1081,'1 ', 3.00000E-3, 3.10000E-2,   0.05900,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1033,  3050,'1 ', 1.39000E-2, 1.36000E-1,   0.26200,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1034,  1067,'1 ', 7.95000E-3, 4.77100E-2,   0.00647,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1036,  1088,'1 ', 2.06500E-2, 1.17930E-1,   0.01772,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1037,  1071,'1 ', 6.69000E-3, 4.31900E-2,   0.00824,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1038,  1082,'1 ', 1.11500E-2, 4.96900E-2,   0.00729,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1038,  1083,'1 ', 1.00000E-2, 5.00000E-2,   0.00700,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1040,  1090,'1 ', 2.99100E-2, 1.33290E-1,   0.01955,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1041,  1065,'1 ', 3.86000E-3, 2.20300E-2,   0.00331,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1041,  1067,'1 ', 3.93000E-3, 1.72200E-2,   0.00262,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1044,  3019,'1 ', 3.85700E-2, 1.71920E-1,   0.02521,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1044,  3130,'1 ', 2.73100E-2, 1.90290E-1,   0.03111,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1045,  1064,'1 ', 5.45000E-3, 3.79400E-2,   0.00620,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1046,  1087,'1 ', 3.26200E-2, 1.42690E-1,   0.02173,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1046,  3009,'1 ', 5.65400E-2, 2.34540E-1,   0.03980,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1047,  1085,'1 ', 9.47000E-3, 6.11700E-2,   0.01167,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1053,  1081,'1 ', 3.00000E-3, 3.00000E-2,   0.06000,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1054,  1056,'1 ', 2.20200E-2, 9.63300E-2,   0.01467,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1054,  1089,'1 ', 8.73700E-2, 2.13570E-1,   0.02796,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1055,  1089,'1 ', 4.98200E-2, 1.21790E-1,   0.01595,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1056,  1061,'1 ', 2.26700E-2, 1.29460E-1,   0.01945,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1056,  1065,'1 ', 2.26900E-2, 1.29620E-1,   0.01948,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1058,  1069,'1 ', 7.40000E-3, 5.15500E-2,   0.00843,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1058,  1069,'2 ', 7.40000E-3, 5.15500E-2,   0.00843,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1058,  1087,'1 ', 1.57300E-2, 1.09560E-1,   0.01791,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1058,  1087,'2 ', 1.57300E-2, 1.09560E-1,   0.01791,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1061,  3042,'1 ', 5.40000E-2, 1.80000E-1,   0.02800,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1068,  1088,'1 ', 2.96200E-2, 1.69210E-1,   0.02543,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1069,  1082,'1 ', 2.13700E-2, 9.52000E-2,   0.01396,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1081,  3058,'1 ', 9.10000E-3, 8.90000E-2,   0.17100,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1084,  3130,'1 ', 2.04900E-2, 9.13100E-2,   0.01339,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1085,  1086,'1 ', 3.39200E-2, 1.48380E-1,   0.02260,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1085,  1090,'1 ', 2.01800E-2, 1.37860E-1,   0.02346,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1091,  2029,'1 ', 3.89000E-2, 1.71440E-1,   0.07980,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  1091,  2048,'1 ', 2.19300E-2, 9.66700E-2,   0.04500,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  1091,  2098,'1 ', 5.54000E-3, 2.44300E-2,   0.01137,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2001,  2022,'1 ', 8.39000E-3, 3.69700E-2,   0.01721,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2001,  2027,'1 ', 9.55000E-3, 4.06200E-2,   0.02032,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2002,  2021,'1 ', 9.70000E-4, 1.17500E-2,   0.78032, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2002,  2101,'1 ', 3.10000E-4, 3.70000E-3,   0.24573, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2003,  2038,'1 ', 3.53000E-3, 2.06700E-2,   0.01032,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2003,  2047,'1 ', 1.30000E-3, 9.90000E-3,   0.00520,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2007,  2114,'1 ', 8.88000E-3, 5.20700E-2,   0.02600,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2007,  2122,'1 ', 8.61000E-3, 3.66100E-2,   0.01831,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2008,  2014,'1 ', 2.25300E-2, 9.93100E-2,   0.04623,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2008,  2052,'1 ', 1.87700E-2, 8.27100E-2,   0.03850,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2009,  2049,'1 ', 1.22400E-2, 7.17600E-2,   0.03583,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2009,  2082,'1 ', 7.35000E-3, 3.12600E-2,   0.01563,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2009,  2109,'1 ', 7.25000E-3, 3.08400E-2,   0.01542,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2010,  2061,'1 ', 2.43900E-2, 1.07480E-1,   0.05003,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2010,  2079,'1 ', 2.06100E-2, 9.08300E-2,   0.04228,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2010,  2091,'1 ', 2.46100E-2, 1.04670E-1,   0.05235,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2011,  2127,'1 ', 1.08000E-3, 1.30700E-2,   0.86827, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2012,  2041,'1 ', 1.24500E-2, 5.29700E-2,   0.02649,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2012,  2052,'1 ', 2.00800E-2, 8.85100E-2,   0.04120,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2012,  2093,'1 ', 1.02900E-2, 4.53600E-2,   0.02111,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2012,  2123,'1 ', 9.95000E-3, 4.23000E-2,   0.02115,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2014,  2029,'1 ', 1.85900E-2, 7.90800E-2,   0.03955,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2015,  2037,'1 ', 8.62000E-3, 3.79900E-2,   0.01769,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2015,  5014,'1 ', 9.61000E-3, 4.23700E-2,   0.01972,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2016,  2043,'1 ', 5.93000E-3, 2.61400E-2,   0.01217,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2016,  2069,'1 ', 8.40000E-3, 3.70500E-2,   0.01725,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2017,  2096,'1 ', 2.53000E-3, 3.06800E-2,   2.03836, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2017,  2127,'1 ', 8.90000E-4, 1.08100E-2,   0.71846, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2018,  2093,'1 ', 1.16300E-2, 5.12500E-2,   0.02386,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2020,  2045,'1 ', 9.70000E-4, 5.48000E-3,   0.00295,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2020,  2055,'1 ', 1.02000E-3, 7.44000E-3,   0.00422,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2021,  2113,'1 ', 1.00000E-4, 1.24000E-3,   0.08207, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2022,  2040,'1 ', 2.20700E-2, 9.39100E-2,   0.04697,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2022,  2064,'1 ', 5.58000E-3, 3.15600E-2,   0.01697,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2025,  2055,'1 ', 2.30000E-3, 1.01600E-2,   0.00473,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2025,  2067,'1 ', 3.17000E-3, 1.40000E-2,   0.00651,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2026,  2058,'1 ', 2.47500E-2, 1.05260E-1,   0.05264,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2026,  2128,'1 ', 1.20700E-2, 5.31800E-2,   0.02475,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2027,  2090,'1 ', 1.69200E-2, 7.45500E-2,   0.03470,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2028,  2045,'1 ', 3.63000E-3, 2.12900E-2,   0.01063,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2028,  2109,'1 ', 1.02600E-2, 4.52000E-2,   0.02104,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2028,  2112,'1 ', 3.69000E-3, 2.16100E-2,   0.01079,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2030,  2106,'1 ', 1.18000E-2, 5.19900E-2,   0.02420,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2030,  2122,'1 ', 7.37000E-3, 4.32000E-2,   0.02157,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2031,  2048,'1 ', 2.39800E-2, 1.05670E-1,   0.04919,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2031,  2087,'1 ', 2.17700E-2, 9.25900E-2,   0.04631,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2032,  2114,'1 ', 1.09700E-2, 4.83400E-2,   0.02250,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2032,  2122,'1 ', 1.41400E-2, 6.23200E-2,   0.02901,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2033,  2129,'1 ', 5.22000E-3, 2.29800E-2,   0.01070,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2033,  5288,'1 ', 9.25000E-3, 3.93500E-2,   0.01968,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2034,  2043,'1 ', 4.39000E-3, 1.86700E-2,   0.00934,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2034,  2046,'1 ', 4.68000E-3, 1.99300E-2,   0.00997,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2035,  2066,'1 ', 1.41100E-2, 8.27200E-2,   0.04131,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2035,  2091,'1 ', 1.86300E-2, 1.05280E-1,   0.05663,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2036,  2055,'1 ', 2.16000E-3, 9.20000E-3,   0.00460,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2036,  2082,'1 ', 2.36000E-3, 1.00300E-2,   0.00502,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2037,  2065,'1 ', 4.15000E-3, 2.43400E-2,   0.01216,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2037,  2110,'1 ', 3.07000E-3, 1.79800E-2,   0.00898,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2038,  2081,'1 ', 6.39000E-3, 3.74800E-2,   0.01871,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2039,  2086,'1 ', 8.45000E-3, 3.72500E-2,   0.01734,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2039,  5285,'1 ', 5.69000E-3, 3.33400E-2,   0.01665,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2039,  5455,'1 ', 3.71000E-3, 2.17300E-2,   0.01085,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2040,  2114,'1 ', 2.33500E-2, 9.93200E-2,   0.04967,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2040,  2121,'1 ', 8.94000E-3, 3.93800E-2,   0.01833,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2041,  2058,'1 ', 1.36000E-2, 5.78600E-2,   0.02893,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2044,  2065,'1 ', 1.02100E-2, 4.49700E-2,   0.02093,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2044,  2102,'1 ', 1.46500E-2, 6.45300E-2,   0.03004,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2046,  2063,'1 ', 3.63000E-3, 2.05100E-2,   0.01103,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2047,  2092,'1 ', 3.76000E-3, 2.20300E-2,   0.01100,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2048,  2079,'1 ', 2.94400E-2, 1.29730E-1,   0.06039,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2049,  2061,'1 ', 9.12000E-3, 5.34900E-2,   0.02671,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2050,  2090,'1 ', 2.37700E-2, 1.04750E-1,   0.04876,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2050,  5268,'1 ', 1.27300E-2, 5.41200E-2,   0.02707,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2051,  2080,'1 ', 6.91000E-3, 3.90400E-2,   0.02100,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2051,  2112,'1 ', 8.73000E-3, 4.93400E-2,   0.02654,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2053,  5285,'1 ', 7.57000E-3, 4.28000E-2,   0.02302,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2053,  5362,'1 ', 1.11800E-2, 6.55200E-2,   0.03272,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2054,  2127,'1 ', 3.30000E-2, 4.30000E-2,   2.30000, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2054,  5236,'1 ', 8.00000E-4, 9.71000E-3,   0.64507, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2058,  2123,'1 ', 5.24000E-3, 2.31000E-2,   0.01075,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2060,  2064,'1 ', 6.08000E-3, 3.56200E-2,   0.01779,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2060,  5136,'1 ', 4.21000E-3, 2.46800E-2,   0.01232,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2063,  2092,'1 ', 4.09000E-3, 2.39700E-2,   0.01197,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2065,  2126,'1 ', 7.12000E-3, 4.02500E-2,   0.02165,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2066,  2073,'1 ', 1.08700E-2, 6.37100E-2,   0.03181,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2067,  2068,'1 ', 9.95000E-3, 5.83200E-2,   0.02912,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2068,  2088,'1 ', 1.35000E-3, 7.92000E-3,   0.00396,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2069,  2072,'1 ', 5.57000E-3, 3.26700E-2,   0.01631,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2069,  5074,'1 ', 1.02000E-2, 4.49300E-2,   0.02092,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2070,  2088,'1 ', 2.35000E-3, 1.37600E-2,   0.00687,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2070,  5237,'1 ', 7.27000E-3, 3.09500E-2,   0.01548,  245.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2072,  2102,'1 ', 8.40000E-3, 4.92500E-2,   0.02460,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2073,  2087,'1 ', 1.90800E-2, 8.40900E-2,   0.03914,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2073,  3079,'1 ', 1.37700E-2, 8.07300E-2,   0.04031,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2074,  3115,'1 ', 5.20000E-3, 2.97200E-2,   0.00447,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2077,  2110,'1 ', 2.18000E-3, 1.27800E-2,   0.00638,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2077,  2133,'1 ', 3.07000E-3, 1.79800E-2,   0.00898,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2080,  2086,'1 ', 1.33800E-2, 5.89600E-2,   0.02745,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2080,  2133,'1 ', 1.23600E-2, 7.24400E-2,   0.03618,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2081,  2129,'1 ', 1.25700E-2, 5.34900E-2,   0.02675,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2090,  2121,'1 ', 1.76300E-2, 7.50000E-2,   0.03751,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2097,  3096,'1 ', 5.46000E-3, 5.67900E-2,   0.19351,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2101,  5083,'1 ', 5.90000E-4, 7.21000E-3,   0.47876, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2102,  2107,'1 ', 1.56000E-3, 1.13900E-2,   0.00646,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2106,  2124,'1 ', 4.85000E-3, 2.84200E-2,   0.01419,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2106,  2129,'1 ', 4.24000E-3, 1.80300E-2,   0.00902,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2107,  2125,'1 ', 1.09000E-2, 6.39300E-2,   0.03192,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2108,  2130,'1 ', 9.45000E-3, 4.02200E-2,   0.02012,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2108,  5472,'1 ', 1.61900E-2, 7.13800E-2,   0.03323,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2111,  5187,'1 ', 1.31900E-2, 5.81100E-2,   0.02705,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2111,  5472,'1 ', 2.19600E-2, 9.67600E-2,   0.04504,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2113,  5049,'1 ', 5.30000E-4, 1.08700E-2,   0.75821, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2113,  8126,'1 ', 5.80000E-4, 1.19800E-2,   0.83533, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2124,  5450,'1 ', 5.19000E-3, 2.93300E-2,   0.01578,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  2125,  5078,'1 ', 9.81000E-3, 4.32300E-2,   0.02012,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2125,  5215,'1 ', 3.41000E-3, 1.99900E-2,   0.00998,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2126,  5220,'1 ', 3.80000E-3, 2.22600E-2,   0.01112,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2127,  5164,'1 ', 1.00000E-2, 1.00000E-1,   3.00000, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2129,  5141,'1 ', 4.46000E-3, 2.61700E-2,   0.01307,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  2131,  3021,'1 ', 2.14300E-2, 9.37400E-2,   0.01428,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3001,  6177,'1 ', 6.53000E-3, 6.37800E-2,   0.12272,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3001,  6285,'1 ', 6.39000E-3, 4.56600E-2,   0.08324,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3002,  3107,'1 ', 1.28300E-2, 7.32700E-2,   0.01101,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3003,  3103,'1 ', 1.07100E-2, 4.44100E-2,   0.00754,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3003,  3141,'1 ', 2.48000E-3, 1.08500E-2,   0.00165,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3005,  3052,'1 ', 7.28600E-2, 1.78110E-1,   0.02332,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3005,  3126,'1 ', 2.21000E-2, 1.32720E-1,   0.01801,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3006,  3049,'1 ', 1.78400E-2, 7.95000E-2,   0.01166,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3006,  3145,'1 ', 1.72100E-2, 7.13900E-2,   0.01211,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3007,  3013,'1 ', 2.82000E-2, 1.23340E-1,   0.01878,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3007,  3137,'1 ', 8.69000E-3, 3.87300E-2,   0.00568,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3007,  3145,'1 ', 1.57100E-2, 8.97100E-2,   0.01348,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3008,  3036,'1 ', 3.57500E-2, 1.48310E-1,   0.02517,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3008,  3140,'1 ', 2.78000E-2, 1.23890E-1,   0.01817,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3008,  3143,'1 ', 4.38900E-2, 1.07300E-1,   0.01405,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3009,  3024,'1 ', 2.85000E-2, 1.71170E-1,   0.02323,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3009,  3146,'1 ', 3.53900E-2, 1.46830E-1,   0.02492,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3010,  3076,'1 ', 2.70400E-2, 1.62390E-1,   0.02204,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3010,  3093,'1 ', 2.32500E-2, 1.39600E-1,   0.01894,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3011,  3012,'1 ', 1.81400E-2, 1.03600E-1,   0.01557,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3011,  3124,'1 ', 2.40900E-2, 1.37600E-1,   0.02068,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3012,  6226,'1 ', 1.81500E-2, 1.03690E-1,   0.01558,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3013,  3077,'1 ', 8.33000E-3, 5.00000E-2,   0.00679,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3014,  3124,'1 ', 4.52200E-2, 1.97790E-1,   0.03012,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3014,  6212,'1 ', 1.22900E-2, 5.48100E-2,   0.00804,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3015,  3121,'1 ', 5.27000E-3, 3.16200E-2,   0.00429,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3015,  3127,'1 ', 1.14800E-2, 6.56000E-2,   0.00986,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3015,  3128,'1 ', 7.52000E-3, 4.51300E-2,   0.00612,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3016,  3083,'1 ', 9.19000E-3, 5.25200E-2,   0.00789,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3016,  3103,'1 ', 8.83000E-3, 3.66200E-2,   0.00621,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3016,  3131,'1 ', 3.76500E-2, 9.20300E-2,   0.01205,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3016,  3139,'1 ', 2.92700E-2, 1.21430E-1,   0.02061,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3018,  3050,'1 ', 1.39500E-2, 1.36380E-1,   0.26240,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3018,  3058,'1 ', 9.10000E-3, 8.89000E-2,   0.17104,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3019,  3024,'1 ', 1.37800E-2, 7.86900E-2,   0.01182,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3019,  3114,'1 ', 1.05400E-2, 7.34500E-2,   0.01201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3019,  3114,'2 ', 1.05400E-2, 7.34500E-2,   0.01201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3021,  3049,'1 ', 1.08600E-2, 7.56500E-2,   0.01237,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3021,  5397,'1 ', 2.08200E-2, 9.27700E-2,   0.01360,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3022,  3033,'1 ', 6.61100E-2, 1.61580E-1,   0.02116,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3022,  3085,'1 ', 1.23300E-2, 7.03900E-2,   0.01058,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3023,  3049,'1 ', 1.65600E-2, 7.38000E-2,   0.01082,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3023,  3067,'1 ', 9.72600E-2, 2.37740E-1,   0.03113,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3023,  3115,'1 ', 3.50900E-2, 2.10730E-1,   0.02860,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3025,  3035,'1 ', 5.58200E-2, 1.36430E-1,   0.01786,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3025,  3036,'1 ', 4.01000E-2, 1.66370E-1,   0.02823,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3025,  3101,'1 ', 2.80900E-2, 1.22880E-1,   0.01871,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3026,  5395,'1 ', 2.27000E-3, 1.62500E-2,   0.02963,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3027,  3102,'1 ', 2.46700E-2, 5.92600E-2,   0.00804,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3029,  4001,'1 ', 1.18700E-2, 6.78100E-2,   0.01019,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3029,  5241,'1 ', 1.23200E-2, 5.11300E-2,   0.00868,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3030,  3072,'1 ', 8.85000E-3, 5.05700E-2,   0.00760,  190.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3030,  3114,'1 ', 2.64600E-2, 1.09770E-1,   0.01863,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3031,  3054,'1 ', 3.28800E-2, 8.03700E-2,   0.01052,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3031,  3070,'1 ', 3.73100E-2, 9.12100E-2,   0.01194,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3031,  3140,'1 ', 2.07300E-2, 9.06700E-2,   0.01381,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3032,  3094,'1 ', 5.83000E-3, 4.06500E-2,   0.00664,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3032,  3099,'1 ', 7.03000E-3, 3.07600E-2,   0.00468,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3033,  3136,'1 ', 6.96000E-3, 1.67200E-2,   0.00227,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3035,  3066,'1 ', 8.31700E-2, 2.03300E-1,   0.02662,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3036,  3066,'1 ', 3.43400E-2, 1.96120E-1,   0.02947,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3037,  3078,'1 ', 1.25000E-3, 1.22300E-2,   0.02354,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3037,  3088,'1 ', 8.95000E-3, 8.74600E-2,   0.16828,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3038,  3080,'1 ', 7.68000E-3, 4.38400E-2,   0.00659,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3038,  3085,'1 ', 4.71000E-3, 2.82500E-2,   0.00383,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3040,  3072,'1 ', 2.20600E-2, 9.15300E-2,   0.01553,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3040,  3139,'1 ', 1.92200E-2, 8.56300E-2,   0.01256,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3041,  3046,'1 ', 3.10000E-3, 2.00000E-2,   0.05832,  820.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3041,  3058,'1 ', 3.47000E-3, 2.48100E-2,   0.04523,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3042,  3064,'1 ', 2.14600E-2, 9.56200E-2,   0.01402,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3042,  3111,'1 ', 1.08100E-2, 4.81600E-2,   0.00706,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3046,  3078,'1 ', 3.16000E-3, 3.09000E-2,   0.05946,  820.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3046,  3082,'1 ', 3.13000E-3, 3.06200E-2,   0.05891,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3047,  3064,'1 ', 1.36900E-2, 4.50000E-2,   0.00446,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3047,  3129,'1 ', 2.11600E-2, 5.17300E-2,   0.00677,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3048,  5045,'1 ', 1.10000E-3, 1.30000E-2,   0.63000, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3048,  5120,'1 ', 1.30000E-3, 1.50000E-2,   1.02000, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3048,  5394,'1 ', 1.30000E-3, 1.50000E-2,   1.02000, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3050,  4014,'1 ', 1.66500E-2, 1.62720E-1,   0.31309,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3052,  3093,'1 ', 3.72700E-2, 2.23820E-1,   0.03037,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3052,  3107,'1 ', 1.62900E-2, 9.77900E-2,   0.01327,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3053,  3058,'1 ', 3.00000E-3, 3.00000E-2,   0.06000, 1000.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3053,  3082,'1 ', 1.52000E-3, 1.49000E-2,   0.02867,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3053,  3088,'1 ', 3.33000E-3, 3.46600E-2,   0.11812,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3053,  3088,'2 ', 3.33000E-3, 3.46600E-2,   0.11812,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3059,  3111,'1 ', 1.91200E-2, 4.67200E-2,   0.00612,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3064,  3141,'1 ', 1.21800E-2, 5.05100E-2,   0.00857,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3066,  3142,'1 ', 3.03700E-2, 1.73470E-1,   0.02607,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3067,  3070,'1 ', 1.17500E-2, 6.71200E-2,   0.01009,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3067,  3094,'1 ', 1.57600E-2, 7.02500E-2,   0.01030,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3067,  3141,'1 ', 1.17500E-2, 5.23400E-2,   0.00768,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3069,  3077,'1 ', 1.59900E-2, 9.13200E-2,   0.01372,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3069,  3140,'1 ', 1.35400E-2, 3.31100E-2,   0.00434,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3070,  3131,'1 ', 5.69000E-3, 2.53500E-2,   0.00372,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3072,  3142,'1 ', 1.95800E-2, 1.11840E-1,   0.01681,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3073,  3076,'1 ', 1.65700E-2, 9.95300E-2,   0.01351,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3073,  3123,'1 ', 1.21200E-2, 6.92100E-2,   0.01040,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3073,  4002,'1 ', 3.28600E-2, 1.87690E-1,   0.02820,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3075,  3132,'1 ', 7.58200E-2, 1.85320E-1,   0.02427,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3075,  3138,'1 ', 7.47000E-2, 1.82590E-1,   0.02391,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3077,  3099,'1 ', 5.91000E-3, 3.37700E-2,   0.00508,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3077,  3131,'1 ', 1.52300E-2, 6.78600E-2,   0.00995,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3078,  3133,'1 ', 4.20000E-3, 3.00300E-2,   0.05475,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3079,  3134,'1 ', 1.34700E-2, 5.93600E-2,   0.02763,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3083,  3137,'1 ', 8.24000E-3, 3.60500E-2,   0.00549,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3085,  3128,'1 ', 6.90000E-3, 1.68700E-2,   0.00221,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3088,  5395,'1 ', 2.37000E-3, 2.46000E-2,   0.08383,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3088,  5395,'2 ', 2.37000E-3, 2.46000E-2,   0.08383,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3089,  5334,'1 ', 9.40000E-3, 5.51200E-2,   0.02752,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3091,  3102,'1 ', 4.02000E-3, 2.41600E-2,   0.00328,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3091,  3125,'1 ', 1.16400E-2, 2.79600E-2,   0.00379,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3094,  3137,'1 ', 1.80000E-2, 4.39900E-2,   0.00576,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3096,  3133,'1 ', 3.80000E-3, 2.71800E-2,   0.04955,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3097,  3109,'1 ', 3.25000E-3, 2.26300E-2,   0.00370,  340.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3099,  3100,'1 ', 1.86900E-2, 8.32900E-2,   0.01221,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3100,  3102,'1 ', 1.50000E-2, 8.80000E-2,   0.01200,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3100,  3125,'1 ', 1.62000E-2, 7.08600E-2,   0.01079,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3101,  3104,'1 ', 1.39500E-2, 7.96600E-2,   0.01197,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3101,  6360,'1 ', 3.35300E-2, 8.19500E-2,   0.01073,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3104,  6156,'1 ', 1.78500E-2, 7.95300E-2,   0.01166,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3108,  4001,'1 ', 3.43200E-2, 8.38900E-2,   0.01098,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3108,  6065,'1 ', 2.03400E-2, 1.16190E-1,   0.01746,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3115,  3116,'1 ', 2.11500E-2, 8.77300E-2,   0.01489,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3116,  3136,'1 ', 1.16800E-2, 7.01500E-2,   0.00952,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3119,  4002,'1 ', 2.21500E-2, 1.33020E-1,   0.01805,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3119,  4188,'1 ', 2.70000E-2, 1.54200E-1,   0.02317,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3121,  3129,'1 ', 9.54000E-3, 3.95600E-2,   0.00671,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3121,  3145,'1 ', 2.93600E-2, 1.30850E-1,   0.01919,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3123,  3126,'1 ', 5.93600E-2, 1.45110E-1,   0.01900,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3124,  6286,'1 ', 1.80000E-2, 1.00000E-1,   0.01600,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3126,  6059,'1 ', 4.24100E-2, 1.01870E-1,   0.01382,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3127,  3141,'1 ', 5.95000E-3, 2.65100E-2,   0.00389,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  3132,  3144,'1 ', 4.22500E-2, 1.03270E-1,   0.01352,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3138,  3142,'1 ', 2.53400E-2, 1.44710E-1,   0.02175,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3138,  3146,'1 ', 3.67400E-2, 1.60700E-1,   0.02447,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  3143,  3144,'1 ', 4.46300E-2, 1.09090E-1,   0.01428,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4003,  4040,'1 ', 1.20900E-2, 7.80900E-2,   0.01490,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4003,  4103,'1 ', 8.38000E-3, 5.41400E-2,   0.01033,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4003,  4103,'2 ', 8.38000E-3, 5.41400E-2,   0.01033,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4003,  4128,'1 ', 1.29600E-2, 9.02800E-2,   0.01476,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4004,  4014,'1 ', 6.00000E-3, 6.00000E-2,   0.11500,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4004,  4113,'1 ', 4.56000E-3, 3.25500E-2,   0.05934,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4005,  4022,'1 ', 2.73400E-2, 1.13430E-1,   0.01925,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4005,  4114,'1 ', 1.98900E-2, 1.13620E-1,   0.01707,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4006,  4011,'1 ', 2.69000E-2, 1.17660E-1,   0.01792,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4006,  6348,'1 ', 6.24000E-3, 4.34400E-2,   0.00710,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4007,  4027,'1 ', 3.48000E-3, 2.08900E-2,   0.00284,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4007,  4034,'1 ', 8.73000E-3, 3.89200E-2,   0.00571,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4007,  4122,'1 ', 4.69000E-3, 2.09100E-2,   0.00307,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4008,  5001,'1 ', 1.17400E-2, 5.22900E-2,   0.00767,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4008,  6112,'1 ', 1.36300E-2, 7.78200E-2,   0.01169,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4008,  6155,'1 ', 1.48200E-2, 6.60500E-2,   0.00968,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4009,  4152,'1 ', 5.42000E-3, 3.49800E-2,   0.00667,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4009,  4152,'2 ', 5.42000E-3, 3.49800E-2,   0.00667,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4009,  4165,'1 ', 3.15000E-3, 2.03200E-2,   0.00388,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4009,  4165,'2 ', 3.15000E-3, 2.03200E-2,   0.00388,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4011,  4185,'1 ', 3.11200E-2, 1.36150E-1,   0.02073,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4012,  4034,'1 ', 1.62500E-2, 9.75900E-2,   0.01324,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4012,  4103,'1 ', 2.48500E-2, 1.41920E-1,   0.02133,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4012,  4121,'1 ', 1.29600E-2, 7.78100E-2,   0.01056,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4012,  4171,'1 ', 2.50200E-2, 1.11520E-1,   0.01635,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4013,  4089,'1 ', 1.43700E-2, 9.28100E-2,   0.01771,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4013,  4107,'1 ', 2.62300E-2, 6.41300E-2,   0.00840,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4013,  4122,'1 ', 3.12000E-3, 1.78400E-2,   0.00268,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4014,  4131,'1 ', 1.66900E-2, 1.19260E-1,   0.21744,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4015,  4188,'1 ', 3.53800E-2, 2.12430E-1,   0.02883,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4016,  4023,'1 ', 1.22800E-2, 7.37400E-2,   0.01001,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4016,  4117,'1 ', 1.70900E-2, 7.09000E-2,   0.01203,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4017,  4081,'1 ', 2.17000E-3, 1.51500E-2,   0.00248,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4017,  4081,'2 ', 2.17000E-3, 1.51500E-2,   0.00248,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4017,  4087,'1 ', 5.68000E-3, 2.53100E-2,   0.00371,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4017,  4123,'1 ', 4.92000E-3, 3.42600E-2,   0.00560,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4018,  4037,'1 ', 1.37100E-2, 6.10700E-2,   0.00896,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4018,  4149,'1 ', 1.47200E-2, 6.56100E-2,   0.00962,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4019,  4067,'1 ', 9.19000E-3, 6.27600E-2,   0.01068,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4019,  4067,'2 ', 9.19000E-3, 6.27600E-2,   0.01068,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4019,  4121,'1 ', 2.02600E-2, 4.95200E-2,   0.00648,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4020,  4051,'1 ', 1.60200E-2, 1.09450E-1,   0.01862,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4020,  4051,'2 ', 1.60200E-2, 1.09450E-1,   0.01862,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4020,  4123,'1 ', 8.03000E-3, 3.57700E-2,   0.00525,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4020,  4150,'1 ', 4.18000E-3, 2.91200E-2,   0.00476,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4020,  4150,'2 ', 4.18000E-3, 2.91200E-2,   0.00476,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4021,  4089,'1 ', 1.21900E-2, 5.32900E-2,   0.00812,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4021,  4167,'1 ', 9.65000E-3, 4.29900E-2,   0.00630,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4022,  4187,'1 ', 2.50100E-2, 1.03760E-1,   0.01761,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4023,  6112,'1 ', 4.15200E-2, 1.01490E-1,   0.01329,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4024,  4131,'1 ', 6.11000E-3, 5.97400E-2,   0.11495,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4024,  6263,'1 ', 7.54000E-3, 5.38600E-2,   0.09820,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4025,  4117,'1 ', 3.07000E-3, 1.98100E-2,   0.00378,  260.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4027,  4088,'1 ', 2.76000E-3, 1.88300E-2,   0.00320,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4027,  4088,'2 ', 2.76000E-3, 1.88300E-2,   0.00320,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4028,  7043,'1 ', 2.86000E-3, 2.04500E-2,   0.03728,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4028,  7274,'1 ', 2.80000E-4, 2.95000E-3,   0.01006,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4028,  7274,'2 ', 2.80000E-4, 2.95000E-3,   0.01006,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4029,  6253,'1 ', 1.20100E-2, 7.76000E-2,   0.01480,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4029,  7275,'1 ', 3.21000E-3, 1.40700E-2,   0.00214,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4031,  4043,'1 ', 4.12100E-2, 1.80280E-1,   0.02746,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4031,  4147,'1 ', 2.05300E-2, 8.98000E-2,   0.01368,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4032,  4051,'1 ', 2.10900E-2, 5.15400E-2,   0.00675,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4032,  4141,'1 ', 1.93100E-2, 8.60500E-2,   0.01262,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4033,  4101,'1 ', 3.60000E-3, 1.60000E-2,   0.00300,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4033,  4147,'1 ', 9.84000E-3, 6.85400E-2,   0.01120,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4033,  4147,'2 ', 9.84000E-3, 6.85400E-2,   0.01120,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4033,  4190,'1 ', 3.97000E-3, 1.64800E-2,   0.00280,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4034,  4154,'1 ', 1.50600E-2, 1.02890E-1,   0.01751,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4035,  4064,'1 ', 5.06000E-3, 2.09900E-2,   0.00356,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4035,  4150,'1 ', 2.43100E-2, 5.94200E-2,   0.00778,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4036,  4132,'1 ', 3.45500E-2, 1.53960E-1,   0.02258,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4036,  4189,'1 ', 5.90100E-2, 1.44240E-1,   0.01889,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4037,  4054,'1 ', 9.75000E-3, 5.85400E-2,   0.00794,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4037,  4099,'1 ', 1.61700E-2, 7.07500E-2,   0.01077,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4038,  4054,'1 ', 1.09300E-2, 6.56100E-2,   0.00890,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4038,  4125,'1 ', 1.63500E-2, 9.34100E-2,   0.01404,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4038,  4178,'1 ', 3.18100E-2, 7.77500E-2,   0.01018,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4039,  4073,'1 ', 2.20000E-4, 2.24000E-3,   0.00764,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4039,  4073,'2 ', 2.20000E-4, 2.24000E-3,   0.00764,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4039,  4151,'1 ', 7.65000E-3, 7.95600E-2,   0.27111,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4039,  4151,'2 ', 7.65000E-3, 7.95600E-2,   0.27111,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4039,  4151,'3 ', 7.65000E-3, 7.95600E-2,   0.27111,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4040,  4074,'1 ', 1.48000E-3, 9.57000E-3,   0.00183,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4040,  4074,'2 ', 1.48000E-3, 9.57000E-3,   0.00183,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4040,  4074,'3 ', 1.48000E-3, 9.57000E-3,   0.00183,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4040,  4079,'1 ', 4.57000E-3, 3.18600E-2,   0.00521,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4040,  4079,'2 ', 4.57000E-3, 3.18600E-2,   0.00521,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4040,  4079,'3 ', 4.57000E-3, 3.18600E-2,   0.00521,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4041,  4073,'1 ', 1.90000E-3, 1.97100E-2,   0.06717,  820.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4041,  4073,'2 ', 1.90000E-3, 1.97100E-2,   0.06717,  820.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4042,  4088,'1 ', 3.12000E-3, 2.01500E-2,   0.00384,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4042,  4088,'2 ', 3.12000E-3, 2.01500E-2,   0.00384,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4042,  4107,'1 ', 2.98000E-3, 1.92500E-2,   0.00367,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4042,  4107,'2 ', 2.98000E-3, 1.92500E-2,   0.00367,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4043,  4119,'1 ', 1.21800E-2, 5.42800E-2,   0.00796,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4044,  4119,'1 ', 2.64000E-3, 1.80400E-2,   0.00307,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4044,  4185,'1 ', 3.11700E-2, 1.38910E-1,   0.02037,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4048,  4154,'1 ', 4.08000E-3, 2.78400E-2,   0.00474,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4048,  4155,'1 ', 3.35000E-3, 2.33200E-2,   0.00381,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4048,  4155,'2 ', 3.35000E-3, 2.33200E-2,   0.00381,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4049,  4086,'1 ', 9.27000E-3, 4.05300E-2,   0.00617,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4049,  5002,'1 ', 3.79000E-3, 2.64300E-2,   0.00432,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4049,  5002,'2 ', 3.79000E-3, 2.64300E-2,   0.00432,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4051,  4127,'1 ', 1.55400E-2, 8.87600E-2,   0.01334,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4053,  4152,'1 ', 9.10000E-3, 6.21300E-2,   0.01057,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4053,  4152,'2 ', 9.10000E-3, 6.21300E-2,   0.01057,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4053,  4191,'1 ', 2.28900E-2, 1.47830E-1,   0.02820,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4053,  4191,'2 ', 2.28900E-2, 1.47830E-1,   0.02820,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4055,  4078,'1 ', 4.54000E-3, 3.10400E-2,   0.00528,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4055,  4078,'2 ', 4.54000E-3, 3.10400E-2,   0.00528,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4055,  4109,'1 ', 1.14100E-2, 4.99100E-2,   0.00760,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4055,  4145,'1 ', 3.70000E-3, 2.57700E-2,   0.00421,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4055,  4145,'2 ', 3.70000E-3, 2.57700E-2,   0.00421,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4056,  4158,'1 ', 1.24000E-3, 1.28700E-2,   0.04387,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4056,  4181,'1 ', 1.17000E-3, 1.14600E-2,   0.02204,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4057,  4108,'1 ', 2.71000E-3, 1.74800E-2,   0.00334,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4057,  4108,'2 ', 2.71000E-3, 1.74800E-2,   0.00334,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4057,  4145,'1 ', 5.63000E-3, 3.92400E-2,   0.00641,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4057,  4145,'2 ', 5.63000E-3, 3.92400E-2,   0.00641,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4064,  4069,'1 ', 9.89000E-3, 2.37600E-2,   0.00322,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4064,  4099,'1 ', 9.46000E-3, 6.45900E-2,   0.01099,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4064,  4099,'2 ', 9.46000E-3, 6.45900E-2,   0.01099,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4064,  4104,'1 ', 6.22000E-3, 4.01700E-2,   0.00766,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4064,  4104,'2 ', 6.22000E-3, 4.01700E-2,   0.00766,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4066,  4068,'1 ', 1.30000E-2, 5.79700E-2,   0.00850,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4066,  4107,'1 ', 3.16000E-3, 2.04300E-2,   0.00390,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4066,  4107,'2 ', 3.16000E-3, 2.04300E-2,   0.00390,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4067,  4111,'1 ', 3.46000E-3, 2.36200E-2,   0.00402,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4067,  5002,'1 ', 4.73000E-3, 3.29400E-2,   0.00539,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4067,  5002,'2 ', 4.73000E-3, 3.29400E-2,   0.00539,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4067,  5002,'3 ', 4.73000E-3, 3.29400E-2,   0.00539,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4068,  4103,'1 ', 9.73000E-3, 5.55500E-2,   0.00835,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4068,  4186,'1 ', 1.85500E-2, 8.26800E-2,   0.01212,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4069,  4072,'1 ', 6.81000E-3, 3.89200E-2,   0.00585,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4070,  4183,'1 ', 2.00000E-3, 2.00000E-2,   0.07000,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4070,  4192,'1 ', 1.37000E-3, 1.42100E-2,   0.04843,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4070,  4192,'2 ', 1.37000E-3, 1.42100E-2,   0.04843,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4071,  4106,'1 ', 9.00000E-3, 4.01000E-2,   0.00588,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4072,  4156,'1 ', 6.71000E-3, 2.78000E-2,   0.00472,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4072,  4168,'1 ', 2.84000E-3, 1.98100E-2,   0.00324,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4072,  4168,'2 ', 2.84000E-3, 1.98100E-2,   0.00324,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4073,  4146,'1 ', 6.00000E-3, 6.00000E-2,   0.11500,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4073,  4183,'1 ', 1.01500E-2, 7.24800E-2,   0.13214,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4073,  4192,'1 ', 6.20000E-3, 6.44900E-2,   0.21975,  820.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4074,  4155,'1 ', 1.01300E-2, 5.78600E-2,   0.00869,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4078,  4120,'1 ', 3.25000E-3, 1.94900E-2,   0.00265,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4078,  4180,'1 ', 1.56900E-2, 8.95900E-2,   0.01346,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4079,  4157,'1 ', 3.38000E-3, 2.30800E-2,   0.00393,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4079,  4157,'2 ', 3.38000E-3, 2.30800E-2,   0.00393,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4080,  4140,'1 ', 4.21000E-3, 4.37700E-2,   0.14917,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4080,  4151,'1 ', 4.84000E-3, 5.03300E-2,   0.17151,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4080,  4181,'1 ', 4.09000E-3, 3.99400E-2,   0.07686,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4080,  4183,'1 ', 2.00000E-3, 2.00000E-2,   0.07000,  820.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4086,  4106,'1 ', 2.19200E-2, 9.59200E-2,   0.01461,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4086,  4110,'1 ', 1.64100E-2, 7.17900E-2,   0.01093,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4087,  4156,'1 ', 5.63000E-3, 2.46300E-2,   0.00375,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4089,  5002,'1 ', 1.63700E-2, 6.79300E-2,   0.01153,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4099,  4169,'1 ', 9.15000E-3, 6.25000E-2,   0.01063,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4099,  4169,'2 ', 9.15000E-3, 6.25000E-2,   0.01063,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4100,  4120,'1 ', 1.86000E-3, 7.73000E-3,   0.00131,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4100,  4150,'1 ', 2.16000E-3, 1.39300E-2,   0.00266,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4100,  4150,'2 ', 2.16000E-3, 1.39300E-2,   0.00266,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4100,  4168,'1 ', 1.85000E-3, 1.28700E-2,   0.00210,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4100,  4168,'2 ', 1.85000E-3, 1.28700E-2,   0.00210,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4100,  4168,'3 ', 1.85000E-3, 1.28700E-2,   0.00210,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4101,  4175,'1 ', 1.93100E-2, 8.01300E-2,   0.01360,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4101,  6348,'1 ', 2.02200E-2, 9.01100E-2,   0.01321,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  4126,'1 ', 4.11000E-3, 2.65200E-2,   0.00506,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  4126,'2 ', 4.11000E-3, 2.65200E-2,   0.00506,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4102,  4171,'1 ', 6.34000E-3, 4.33400E-2,   0.00737,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4102,  4171,'2 ', 6.34000E-3, 4.33400E-2,   0.00737,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4104,  4145,'1 ', 1.29400E-2, 3.10900E-2,   0.00422,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4108,  4170,'1 ', 8.18000E-3, 3.58000E-2,   0.00545,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4109,  4156,'1 ', 3.73000E-3, 2.12700E-2,   0.00320,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4110,  4171,'1 ', 2.88600E-2, 1.19740E-1,   0.02032,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4111,  4186,'1 ', 8.61000E-3, 3.84000E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4112,  4124,'1 ', 1.93200E-2, 1.31960E-1,   0.02245,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4112,  4124,'2 ', 1.93200E-2, 1.31960E-1,   0.02245,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4112,  4141,'1 ', 6.60000E-3, 4.59900E-2,   0.00752,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4112,  4141,'2 ', 6.60000E-3, 4.59900E-2,   0.00752,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4113,  4146,'1 ', 2.50000E-3, 2.44800E-2,   0.04711,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4114,  4190,'1 ', 2.37000E-3, 1.61600E-2,   0.00275,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4114,  4190,'2 ', 2.37000E-3, 1.61600E-2,   0.00275,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4117,  4172,'1 ', 1.48900E-2, 6.17600E-2,   0.01048,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4118,  4139,'1 ', 1.47000E-2, 8.39500E-2,   0.01262,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4118,  4148,'1 ', 2.46000E-2, 1.40510E-1,   0.02111,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4119,  4164,'1 ', 2.45300E-2, 1.67600E-1,   0.02851,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4122,  4157,'1 ', 3.13000E-3, 2.18300E-2,   0.00357,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4122,  4157,'2 ', 3.13000E-3, 2.18300E-2,   0.00357,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4123,  4180,'1 ', 1.63700E-2, 9.82600E-2,   0.01333,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4124,  4128,'1 ', 2.04400E-2, 1.32010E-1,   0.02518,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4124,  4128,'2 ', 2.04400E-2, 1.32010E-1,   0.02518,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4125,  6264,'1 ', 3.21800E-2, 7.86500E-2,   0.01030,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4126,  4193,'1 ', 5.22000E-3, 3.64000E-2,   0.00595,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4126,  4193,'2 ', 5.22000E-3, 3.64000E-2,   0.00595,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4126,  4193,'3 ', 5.22000E-3, 3.64000E-2,   0.00595,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4127,  4144,'1 ', 2.10100E-2, 1.26160E-1,   0.01712,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4129,  4130,'1 ', 3.74800E-2, 9.00200E-2,   0.01222,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4129,  4176,'1 ', 2.35900E-2, 1.41660E-1,   0.01922,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4130,  4179,'1 ', 1.38600E-2, 7.91600E-2,   0.01190,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4131,  6308,'1 ', 7.39000E-3, 5.28100E-2,   0.09628,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4132,  4143,'1 ', 2.00600E-2, 8.32400E-2,   0.01413,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4132,  6357,'1 ', 1.82700E-2, 7.99400E-2,   0.01217,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4139,  4144,'1 ', 8.82000E-3, 5.03800E-2,   0.00757,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4139,  4169,'1 ', 1.14400E-2, 5.00200E-2,   0.00762,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4140,  4151,'1 ', 4.11000E-3, 2.93600E-2,   0.05353,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4140,  6347,'1 ', 1.63900E-2, 1.17060E-1,   0.21342,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4141,  4165,'1 ', 1.97500E-2, 8.19400E-2,   0.01390,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4143,  4189,'1 ', 2.76100E-2, 1.14550E-1,   0.01944,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4146,  6347,'1 ', 2.41000E-3, 2.50600E-2,   0.08540,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4146,  6347,'2 ', 2.41000E-3, 2.50600E-2,   0.08540,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4148,  4179,'1 ', 3.14900E-2, 1.89100E-1,   0.02566,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4149,  4173,'1 ', 2.61200E-2, 1.16410E-1,   0.01707,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4149,  4182,'1 ', 7.74000E-3, 5.28600E-2,   0.00899,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4151,  4158,'1 ', 6.09000E-3, 6.33400E-2,   0.21583,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4155,  4164,'1 ', 4.12000E-3, 2.66100E-2,   0.00508,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4159,  4168,'1 ', 5.70000E-4, 3.94000E-3,   0.00064,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4159,  4168,'2 ', 5.70000E-4, 3.94000E-3,   0.00064,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4159,  4168,'3 ', 5.70000E-4, 3.94000E-3,   0.00064,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4159,  4168,'4 ', 5.70000E-4, 3.94000E-3,   0.00064,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4167,  4186,'1 ', 1.45300E-2, 6.35900E-2,   0.00968,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4170,  4180,'1 ', 8.15000E-3, 3.56700E-2,   0.00543,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4172,  5001,'1 ', 1.18900E-2, 5.20200E-2,   0.00792,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4172,  6221,'1 ', 1.49200E-2, 6.52900E-2,   0.00994,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4173,  7030,'1 ', 2.38200E-2, 1.04230E-1,   0.01587,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4174,  6015,'1 ', 7.22000E-3, 2.99500E-2,   0.00508,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4174,  6276,'1 ', 1.17300E-2, 4.86500E-2,   0.00826,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4175,  4176,'1 ', 2.19400E-2, 9.59800E-2,   0.01462,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4178,  6253,'1 ', 2.65600E-2, 1.16180E-1,   0.01769,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4181,  7274,'1 ', 1.01100E-2, 7.22500E-2,   0.13172,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4184,  4191,'1 ', 1.22300E-2, 8.35800E-2,   0.01422,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4184,  4191,'2 ', 1.22300E-2, 8.35800E-2,   0.01422,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  4184,  5002,'1 ', 6.49000E-3, 4.52200E-2,   0.00739,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4184,  5002,'2 ', 6.49000E-3, 4.52200E-2,   0.00739,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  4187,  4189,'1 ', 2.89900E-2, 1.26820E-1,   0.01931,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5003,  5181,'1 ', 2.33000E-3, 1.02600E-2,   0.00478,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5003,  5213,'1 ', 1.27000E-3, 7.20000E-3,   0.00387,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5003,  5436,'1 ', 4.55000E-3, 1.93600E-2,   0.00968,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5004,  5426,'1 ', 7.57000E-3, 4.27600E-2,   0.02300,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5004,  5476,'1 ', 4.00000E-3, 2.26000E-2,   0.01216,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5005,  5133,'1 ', 8.46000E-3, 3.59800E-2,   0.01800,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5005,  5435,'1 ', 7.39000E-3, 3.25600E-2,   0.01515,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5006,  5072,'1 ', 7.40000E-4, 5.43000E-3,   0.00308,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5006,  5072,'2 ', 7.40000E-4, 5.43000E-3,   0.00308,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5006,  5072,'3 ', 7.40000E-4, 5.43000E-3,   0.00308,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5006,  5289,'1 ', 6.50000E-4, 4.98000E-3,   0.00262,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5006,  5289,'2 ', 6.50000E-4, 4.98000E-3,   0.00262,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5006,  5294,'1 ', 4.95000E-3, 2.10700E-2,   0.01054,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5007,  5012,'1 ', 1.10000E-3, 6.45000E-3,   0.00322,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5007,  5165,'1 ', 8.80000E-4, 6.48000E-3,   0.00367,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5008,  5134,'1 ', 1.00900E-2, 5.70600E-2,   0.03069,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5008,  5347,'1 ', 1.14700E-2, 5.05500E-2,   0.02353,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5008,  5396,'1 ', 3.97000E-3, 2.90900E-2,   0.01648,  400.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5009,  5294,'1 ', 1.75000E-3, 7.69000E-3,   0.00358,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5009,  5311,'1 ', 1.60000E-3, 7.04000E-3,   0.00328,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5009,  5482,'1 ', 1.39000E-3, 6.10000E-3,   0.00284,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5010,  5096,'1 ', 1.27000E-3, 9.69000E-3,   0.00509,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5010,  5096,'2 ', 1.27000E-3, 9.69000E-3,   0.00509,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5010,  5386,'1 ', 1.06000E-3, 8.03000E-3,   0.00422,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5010,  5386,'2 ', 1.06000E-3, 8.03000E-3,   0.00422,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5011,  5054,'1 ', 7.46000E-3, 4.37100E-2,   0.02183,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5011,  8084,'1 ', 5.45000E-3, 3.19300E-2,   0.01595,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5012,  5017,'1 ', 6.63000E-3, 2.92000E-2,   0.01359,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5013,  5101,'1 ', 7.98000E-3, 3.39400E-2,   0.01697,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5013,  5156,'1 ', 6.45000E-3, 2.84100E-2,   0.01322,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5013,  5226,'1 ', 7.45000E-3, 3.28300E-2,   0.01528,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5014,  5455,'1 ', 5.56000E-3, 3.25700E-2,   0.01626,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5015,  5063,'1 ', 2.80000E-4, 3.36000E-3,   0.22327, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5015,  5164,'1 ', 4.40000E-4, 5.34000E-3,   0.35461, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5015,  5361,'1 ', 4.40000E-4, 5.30000E-3,   0.35460, 4352.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5015,  5479,'1 ', 5.70000E-4, 6.86000E-3,   0.45585, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5016,  5265,'1 ', 1.28000E-3, 9.72000E-3,   0.00511,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5016,  5265,'2 ', 1.28000E-3, 9.72000E-3,   0.00511,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5016,  5265,'3 ', 1.28000E-3, 9.72000E-3,   0.00511,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5016,  5420,'1 ', 1.35000E-3, 1.02800E-2,   0.00540,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5016,  5420,'2 ', 1.35000E-3, 1.02800E-2,   0.00540,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5017,  5218,'1 ', 4.80000E-3, 2.04100E-2,   0.01021,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5017,  5315,'1 ', 5.23000E-3, 2.22500E-2,   0.01113,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5018,  5055,'1 ', 3.40000E-4, 4.14000E-3,   0.27523, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5018,  5236,'1 ', 3.70000E-4, 7.53000E-3,   0.52503, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5018,  5413,'1 ', 3.40000E-4, 6.95000E-3,   0.48479, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5019,  5176,'1 ', 5.61000E-3, 3.28800E-2,   0.01642,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5021,  5401,'1 ', 2.90000E-4, 6.00000E-3,   0.41836, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5021,  5413,'1 ', 5.60000E-4, 1.13900E-2,   0.79467, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5021,  5479,'1 ', 2.10000E-4, 4.35000E-3,   0.30317, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5022,  5249,'1 ', 1.73000E-3, 1.31400E-2,   0.00690,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5022,  5249,'2 ', 1.73000E-3, 1.31400E-2,   0.00690,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5022,  5306,'1 ', 2.63000E-3, 2.00000E-2,   0.01050,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5022,  5306,'2 ', 2.63000E-3, 2.00000E-2,   0.01050,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5022,  5441,'1 ', 3.41000E-3, 2.59400E-2,   0.01362,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5022,  5441,'2 ', 3.41000E-3, 2.59400E-2,   0.01362,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5024,  5140,'1 ', 3.81000E-3, 1.67900E-2,   0.00781,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5024,  5182,'1 ', 3.00000E-3, 1.32300E-2,   0.00616,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5024,  5452,'1 ', 9.23000E-3, 5.21700E-2,   0.02806,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5025,  5453,'1 ', 4.95000E-3, 3.76800E-2,   0.01978,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5025,  5453,'2 ', 4.95000E-3, 3.76800E-2,   0.01978,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5025,  5473,'1 ', 3.22000E-3, 2.35700E-2,   0.01336,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5025,  5473,'2 ', 3.22000E-3, 2.35700E-2,   0.01336,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5026,  5104,'1 ', 1.40000E-3, 1.06300E-2,   0.00558,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5026,  5104,'2 ', 1.40000E-3, 1.06300E-2,   0.00558,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5026,  5375,'1 ', 1.36000E-3, 7.98000E-3,   0.00399,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5027,  5098,'1 ', 2.94000E-3, 1.65900E-2,   0.00893,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5027,  5469,'1 ', 1.57000E-3, 1.19600E-2,   0.00628,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5027,  5469,'2 ', 1.57000E-3, 1.19600E-2,   0.00628,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5027,  5481,'1 ', 2.06000E-3, 1.56400E-2,   0.00821,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5028,  5097,'1 ', 9.60000E-4, 7.03000E-3,   0.00399,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5028,  5097,'2 ', 9.60000E-4, 7.03000E-3,   0.00399,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5028,  5233,'1 ', 1.65000E-3, 9.66000E-3,   0.00482,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5028,  5478,'1 ', 3.94000E-3, 1.73600E-2,   0.00808,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5029,  5142,'1 ', 4.77000E-3, 2.69900E-2,   0.01452,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5029,  5461,'1 ', 3.76000E-3, 2.20200E-2,   0.01099,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5030,  5312,'1 ', 4.23000E-3, 2.47800E-2,   0.01237,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5030,  5430,'1 ', 3.26000E-3, 2.48000E-2,   0.01302,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5031,  5296,'1 ', 3.45000E-3, 2.02000E-2,   0.01009,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5031,  5408,'1 ', 5.13000E-3, 2.26300E-2,   0.01054,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5032,  5090,'1 ', 3.04000E-3, 1.71800E-2,   0.00924,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5032,  5214,'1 ', 2.20000E-3, 9.69000E-3,   0.00451,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5032,  5228,'1 ', 2.30000E-3, 1.75100E-2,   0.00919,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5032,  5228,'2 ', 2.30000E-3, 1.75100E-2,   0.00919,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5032,  5329,'1 ', 1.88000E-3, 8.29000E-3,   0.00386,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5033,  5047,'1 ', 4.00000E-4, 8.14000E-3,   0.56760, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5033,  5350,'1 ', 1.80000E-4, 3.67000E-3,   0.25593, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5033,  5384,'1 ', 6.00000E-5, 1.15000E-3,   0.08036, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5034,  5313,'1 ', 1.14000E-3, 8.36000E-3,   0.00474,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5034,  5313,'2 ', 1.14000E-3, 8.36000E-3,   0.00474,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5034,  5313,'3 ', 1.14000E-3, 8.36000E-3,   0.00474,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5034,  5371,'1 ', 3.30000E-3, 1.93400E-2,   0.00966,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5043,  5152,'1 ', 5.98000E-3, 3.50400E-2,   0.01750,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5043,  5284,'1 ', 7.58000E-3, 4.44500E-2,   0.02220,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5044,  5153,'1 ', 3.10000E-3, 2.36000E-2,   0.01239,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5044,  5153,'2 ', 3.10000E-3, 2.36000E-2,   0.01239,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5044,  5185,'1 ', 3.20000E-3, 2.43100E-2,   0.01276,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5044,  5185,'2 ', 3.20000E-3, 2.43100E-2,   0.01276,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5045,  5120,'1 ', 1.27000E-3, 1.53900E-2,   1.02213, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5045,  5260,'1 ', 5.00000E-4, 6.03000E-3,   0.40075, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5045,  5413,'1 ', 5.50000E-4, 6.72000E-3,   0.44670, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5046,  5286,'1 ', 1.15000E-2, 5.06900E-2,   0.02360,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5047,  5179,'1 ', 5.40000E-4, 1.09700E-2,   0.76512, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5047,  5260,'1 ', 7.80000E-4, 9.44000E-3,   0.62704, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5047,  5444,'1 ', 1.90000E-4, 2.35000E-3,   0.15601, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5048,  5480,'1 ', 2.68000E-3, 2.03700E-2,   0.01070,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5048,  5480,'2 ', 2.68000E-3, 2.03700E-2,   0.01070,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5048,  5480,'3 ', 2.68000E-3, 2.03700E-2,   0.01070,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5048,  5480,'4 ', 2.68000E-3, 2.03700E-2,   0.01070,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5049,  5304,'1 ', 5.90000E-4, 7.13000E-3,   0.47354, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5049,  5350,'1 ', 7.00000E-4, 8.50000E-3,   0.56460, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5049,  8074,'1 ', 1.42000E-3, 2.90300E-2,   2.02497, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5049,  8126,'1 ', 6.00000E-3, 1.00000E-2,   0.83000, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5050,  5454,'1 ', 2.79000E-3, 2.12500E-2,   0.01116,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5050,  5454,'2 ', 2.79000E-3, 2.12500E-2,   0.01116,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5050,  8038,'1 ', 1.30000E-2, 5.40000E-2,   0.02700,  186.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5053,  5173,'1 ', 8.80000E-4, 6.47000E-3,   0.00367,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5053,  5173,'2 ', 8.80000E-4, 6.47000E-3,   0.00367,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5053,  5357,'1 ', 1.18000E-3, 8.95000E-3,   0.00470,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5053,  5357,'2 ', 1.18000E-3, 8.95000E-3,   0.00470,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5054,  5223,'1 ', 5.43000E-3, 3.06900E-2,   0.01651,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5055,  5196,'1 ', 3.40000E-4, 4.10000E-3,   0.27500, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5056,  5187,'1 ', 1.35500E-2, 5.76500E-2,   0.02883,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5056,  5197,'1 ', 7.50000E-3, 4.39700E-2,   0.02196,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5059,  5426,'1 ', 5.07000E-3, 2.86800E-2,   0.01543,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5059,  8148,'1 ', 3.96000E-3, 3.01200E-2,   0.01581,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5060,  8065,'1 ', 7.19000E-3, 4.10600E-2,   0.00617,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5063,  5304,'1 ', 7.80000E-4, 9.50000E-3,   0.63080, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5063,  5322,'1 ', 2.60000E-4, 3.14000E-3,   0.20858, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5063,  5401,'1 ', 5.00000E-4, 1.01600E-2,   0.70838, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5064,  5125,'1 ', 9.50000E-4, 7.21000E-3,   0.00379,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5064,  5125,'2 ', 9.50000E-4, 7.21000E-3,   0.00379,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5064,  5125,'3 ', 9.50000E-4, 7.21000E-3,   0.00379,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5064,  5125,'4 ', 9.50000E-4, 7.21000E-3,   0.00379,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5064,  5143,'1 ', 8.40000E-4, 6.42000E-3,   0.00337,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5064,  5143,'2 ', 8.40000E-4, 6.42000E-3,   0.00337,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5064,  5143,'3 ', 8.40000E-4, 6.42000E-3,   0.00337,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5070,  5128,'1 ', 2.04000E-3, 9.02000E-3,   0.00420,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5070,  5425,'1 ', 1.11000E-3, 6.51000E-3,   0.00325,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5071,  5138,'1 ', 3.70000E-3, 2.16800E-2,   0.01083,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5071,  5359,'1 ', 4.59000E-3, 3.48800E-2,   0.01831,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5072,  5103,'1 ', 1.14000E-3, 8.68000E-3,   0.00456,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5072,  5103,'2 ', 1.14000E-3, 8.68000E-3,   0.00456,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5072,  5103,'3 ', 1.14000E-3, 8.68000E-3,   0.00456,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5072,  5103,'4 ', 1.14000E-3, 8.68000E-3,   0.00456,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5072,  5103,'5 ', 1.14000E-3, 8.68000E-3,   0.00456,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5072,  5116,'1 ', 1.08000E-3, 7.90000E-3,   0.00448,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5072,  5116,'2 ', 1.08000E-3, 7.90000E-3,   0.00448,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5073,  5121,'1 ', 5.16000E-3, 2.27200E-2,   0.01058,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5073,  5484,'1 ', 1.11000E-2, 6.50500E-2,   0.03248,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5074,  5147,'1 ', 4.30000E-3, 3.27200E-2,   0.01718,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5074,  5331,'1 ', 3.69000E-3, 2.16100E-2,   0.01079,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5075,  5267,'1 ', 2.19400E-2, 9.33300E-2,   0.04668,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5075,  5377,'1 ', 2.44900E-2, 1.07910E-1,   0.05023,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5076,  5227,'1 ', 5.33000E-3, 2.26800E-2,   0.01134,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5077,  8108,'1 ', 9.71000E-3, 5.83100E-2,   0.00791,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5078,  5160,'1 ', 3.99000E-3, 1.75700E-2,   0.00818,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5079,  5138,'1 ', 1.81000E-3, 1.37900E-2,   0.00724,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5079,  5138,'2 ', 1.81000E-3, 1.37900E-2,   0.00724,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5079,  5378,'1 ', 1.52000E-3, 8.91000E-3,   0.00445,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5080,  5142,'1 ', 5.53000E-3, 3.12700E-2,   0.01682,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5080,  5328,'1 ', 8.66000E-3, 3.81700E-2,   0.01777,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5081,  5163,'1 ', 5.16000E-3, 3.02400E-2,   0.01510,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5081,  5221,'1 ', 5.17000E-3, 2.28000E-2,   0.01061,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5081,  5377,'1 ', 6.80000E-3, 3.90000E-2,   0.00500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5082,  5086,'1 ', 2.19000E-3, 1.28300E-2,   0.00641,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5082,  5330,'1 ', 2.14000E-3, 1.25300E-2,   0.00625,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5082,  5440,'1 ', 1.07000E-3, 6.05000E-3,   0.00326,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5083,  5295,'1 ', 7.00000E-5, 1.34000E-3,   0.09371, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5083,  5322,'1 ', 7.00000E-4, 8.53000E-3,   0.56646, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5083,  5464,'1 ', 2.00000E-4, 2.37000E-3,   0.15714, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5084,  5357,'1 ', 1.49000E-3, 1.13400E-2,   0.00596,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5084,  5357,'2 ', 1.49000E-3, 1.13400E-2,   0.00596,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5084,  5357,'3 ', 1.49000E-3, 1.13400E-2,   0.00596,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5085,  5157,'1 ', 2.29000E-3, 1.29300E-2,   0.00695,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5085,  5468,'1 ', 1.81000E-3, 7.97000E-3,   0.00371,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5086,  5177,'1 ', 2.88000E-3, 1.62900E-2,   0.00876,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5086,  5210,'1 ', 5.27000E-3, 2.32300E-2,   0.01081,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5086,  5447,'1 ', 4.51000E-3, 1.91700E-2,   0.00959,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5087,  5257,'1 ', 5.96000E-3, 2.62600E-2,   0.01222,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5087,  5345,'1 ', 5.69000E-3, 3.21700E-2,   0.01731,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5087,  5348,'1 ', 4.80000E-3, 2.81400E-2,   0.01405,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5088,  5290,'1 ', 3.28000E-3, 1.85100E-2,   0.00996,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5088,  5393,'1 ', 6.14000E-3, 3.60200E-2,   0.01799,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5090,  5122,'1 ', 2.77000E-3, 1.22000E-2,   0.00568,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5090,  5230,'1 ', 1.89000E-3, 8.34000E-3,   0.00388,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5090,  5311,'1 ', 1.67000E-3, 9.80000E-3,   0.00489,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5091,  5171,'1 ', 3.11000E-3, 1.82300E-2,   0.00910,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5091,  5257,'1 ', 4.94000E-3, 2.89400E-2,   0.01445,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5092,  5186,'1 ', 5.39000E-3, 3.16200E-2,   0.01579,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5092,  5453,'1 ', 8.49000E-3, 3.61100E-2,   0.01806,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5092,  5475,'1 ', 4.72000E-3, 2.66500E-2,   0.01434,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5093,  5291,'1 ', 2.99000E-3, 1.75400E-2,   0.00876,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5093,  5332,'1 ', 3.71000E-3, 2.17500E-2,   0.01086,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5093,  5434,'1 ', 1.50000E-3, 1.14100E-2,   0.00599,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5093,  5434,'2 ', 1.50000E-3, 1.14100E-2,   0.00599,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5094,  5381,'1 ', 3.29000E-3, 2.50000E-2,   0.01312,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5094,  5485,'1 ', 2.37000E-3, 1.79900E-2,   0.00945,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5095,  5277,'1 ', 3.80000E-3, 1.67600E-2,   0.00780,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5095,  5341,'1 ', 2.57000E-3, 1.13400E-2,   0.00528,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5096,  5305,'1 ', 1.76000E-3, 1.28900E-2,   0.00730,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5096,  5305,'2 ', 1.76000E-3, 1.28900E-2,   0.00730,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5096,  5305,'3 ', 1.76000E-3, 1.28900E-2,   0.00730,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5096,  5412,'1 ', 2.34000E-3, 1.37300E-2,   0.00686,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5097,  5125,'1 ', 7.80000E-4, 5.69000E-3,   0.00322,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5097,  5125,'2 ', 7.80000E-4, 5.69000E-3,   0.00322,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5098,  5453,'1 ', 5.29000E-3, 4.02600E-2,   0.02114,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5098,  5475,'1 ', 1.19100E-2, 5.06600E-2,   0.02533,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5099,  5195,'1 ', 3.08000E-3, 1.74000E-2,   0.00936,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5099,  5339,'1 ', 2.66000E-3, 1.56100E-2,   0.00779,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5100,  5229,'1 ', 5.70000E-4, 4.14000E-3,   0.00235,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5100,  5229,'2 ', 5.70000E-4, 4.14000E-3,   0.00235,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5100,  5250,'1 ', 1.24000E-3, 9.10000E-3,   0.00516,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5100,  5250,'2 ', 1.24000E-3, 9.10000E-3,   0.00516,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5100,  5250,'3 ', 1.24000E-3, 9.10000E-3,   0.00516,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5100,  5352,'1 ', 5.60000E-4, 4.26000E-3,   0.00224,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5100,  5352,'2 ', 5.60000E-4, 4.26000E-3,   0.00224,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5101,  5231,'1 ', 1.96800E-2, 8.67400E-2,   0.04038,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5102,  5304,'1 ', 2.30000E-4, 2.77000E-3,   0.18414, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5102,  5384,'1 ', 3.90000E-4, 4.70000E-3,   0.31216, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5102,  5464,'1 ', 2.80000E-4, 3.39000E-3,   0.22498, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5103,  5130,'1 ', 1.17000E-3, 8.56000E-3,   0.00485,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5103,  5130,'2 ', 1.17000E-3, 8.56000E-3,   0.00485,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5104,  5199,'1 ', 5.03000E-3, 2.84300E-2,   0.01529,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5104,  5447,'1 ', 1.35000E-3, 1.02600E-2,   0.00539,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5104,  5447,'2 ', 1.35000E-3, 1.02600E-2,   0.00539,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5104,  5480,'1 ', 2.36000E-3, 1.79500E-2,   0.00942,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5104,  5480,'2 ', 2.36000E-3, 1.79500E-2,   0.00942,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5104,  5480,'3 ', 2.36000E-3, 1.79500E-2,   0.00942,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5104,  5480,'4 ', 2.36000E-3, 1.79500E-2,   0.00942,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5105,  5148,'1 ', 2.12000E-3, 9.00000E-3,   0.00450,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5105,  5253,'1 ', 6.04000E-3, 2.66400E-2,   0.01240,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5105,  5422,'1 ', 3.54000E-3, 2.07400E-2,   0.01036,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5108,  5266,'1 ', 1.44000E-3, 1.09800E-2,   0.00577,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5108,  5266,'2 ', 1.44000E-3, 1.09800E-2,   0.00577,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5108,  5353,'1 ', 1.06000E-3, 8.09000E-3,   0.00425,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5108,  5353,'2 ', 1.06000E-3, 8.09000E-3,   0.00425,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5108,  5449,'1 ', 1.50000E-3, 1.10200E-2,   0.00625,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5108,  5449,'2 ', 1.50000E-3, 1.10200E-2,   0.00625,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5108,  5449,'3 ', 1.50000E-3, 1.10200E-2,   0.00625,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5109,  5274,'1 ', 2.68000E-3, 1.51600E-2,   0.00815,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5109,  5333,'1 ', 2.13000E-3, 1.24700E-2,   0.00623,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5110,  5176,'1 ', 5.03000E-3, 2.84100E-2,   0.01528,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5110,  5200,'1 ', 4.50000E-3, 2.63800E-2,   0.01317,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5111,  5203,'1 ', 1.35000E-3, 7.92000E-3,   0.00396,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5111,  5289,'1 ', 8.90000E-4, 6.52000E-3,   0.00370,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5111,  5289,'2 ', 8.90000E-4, 6.52000E-3,   0.00370,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5111,  5372,'1 ', 1.19000E-3, 7.00000E-3,   0.00350,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5112,  5133,'1 ', 1.71400E-2, 7.28900E-2,   0.03645,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5112,  5191,'1 ', 8.00000E-3, 3.40200E-2,   0.01701,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5112,  5246,'1 ', 1.03800E-2, 4.41500E-2,   0.02208,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5112,  5286,'1 ', 1.80000E-2, 7.80000E-2,   0.01200,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5113,  5195,'1 ', 6.74000E-3, 3.95000E-2,   0.01972,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5113,  5218,'1 ', 8.58000E-3, 3.78000E-2,   0.01759,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5113,  5220,'1 ', 5.67000E-3, 2.41000E-2,   0.01205,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5114,  5219,'1 ', 8.83000E-3, 3.89300E-2,   0.01812,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5114,  5222,'1 ', 5.13000E-3, 3.75500E-2,   0.02128,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5114,  5227,'1 ', 5.00000E-3, 3.80300E-2,   0.01997,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5115,  5421,'1 ', 2.50000E-3, 1.41300E-2,   0.00760,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5115,  5454,'1 ', 3.97000E-3, 2.32600E-2,   0.01161,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5116,  5224,'1 ', 1.99000E-3, 1.51400E-2,   0.00795,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5116,  5224,'2 ', 1.99000E-3, 1.51400E-2,   0.00795,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5117,  5216,'1 ', 1.57000E-3, 6.95000E-3,   0.00323,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5117,  5409,'1 ', 2.92000E-3, 1.28800E-2,   0.00599,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5118,  5334,'1 ', 1.32800E-2, 5.64600E-2,   0.02824,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5118,  5347,'1 ', 1.02300E-2, 4.35200E-2,   0.02177,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5118,  5456,'1 ', 9.88000E-3, 5.79100E-2,   0.02892,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5119,  5205,'1 ', 6.04000E-3, 2.65800E-2,   0.01237,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5119,  5337,'1 ', 1.10300E-2, 4.69100E-2,   0.02346,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5120,  5239,'1 ', 8.70000E-4, 1.04900E-2,   0.69666, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5122,  5252,'1 ', 4.60000E-3, 1.95800E-2,   0.00979,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5122,  5308,'1 ', 4.69000E-3, 2.75200E-2,   0.01374,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5123,  5159,'1 ', 7.99000E-3, 3.52100E-2,   0.01639,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5124,  8157,'1 ', 1.25600E-2, 5.59300E-2,   0.00820,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5125,  5330,'1 ', 8.70000E-4, 6.40000E-3,   0.00362,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5125,  5330,'2 ', 8.70000E-4, 6.40000E-3,   0.00362,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5126,  5252,'1 ', 2.30000E-3, 9.78000E-3,   0.00489,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5126,  5309,'1 ', 3.99000E-3, 1.75500E-2,   0.00817,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5126,  5386,'1 ', 2.59000E-3, 1.96900E-2,   0.01034,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5127,  5191,'1 ', 7.91000E-3, 3.48700E-2,   0.01623,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5127,  5231,'1 ', 1.58500E-2, 6.74100E-2,   0.03371,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5127,  5314,'1 ', 1.30100E-2, 5.72900E-2,   0.02667,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5128,  5214,'1 ', 1.43000E-3, 8.40000E-3,   0.00420,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5128,  5467,'1 ', 1.66000E-3, 9.74000E-3,   0.00486,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5129,  5226,'1 ', 9.64000E-3, 4.24900E-2,   0.01978,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5129,  5240,'1 ', 1.19600E-2, 5.27200E-2,   0.02454,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5130,  5173,'1 ', 9.50000E-4, 6.93000E-3,   0.00393,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5130,  5173,'2 ', 9.50000E-4, 6.93000E-3,   0.00393,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5131,  5279,'1 ', 2.20000E-4, 2.71000E-3,   0.18030, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5131,  5410,'1 ', 1.80000E-4, 3.65000E-3,   0.25434, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5131,  6107,'1 ', 5.10000E-4, 1.03800E-2,   0.72429, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5132,  5163,'1 ', 3.18000E-3, 1.86600E-2,   0.00932,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5134,  5155,'1 ', 6.70000E-3, 3.93000E-2,   0.01962,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5135,  5155,'1 ', 9.05000E-3, 5.30400E-2,   0.02648,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5135,  5169,'1 ', 1.05500E-2, 4.48600E-2,   0.02244,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5135,  5264,'1 ', 7.51000E-3, 4.24400E-2,   0.02283,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5136,  5288,'1 ', 5.58000E-3, 3.15200E-2,   0.01695,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5137,  5388,'1 ', 2.10000E-4, 2.53000E-3,   0.16793, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5137,  5451,'1 ', 1.14000E-3, 1.38300E-2,   0.91863, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5139,  5183,'1 ', 1.87000E-3, 8.25000E-3,   0.00384,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5139,  5233,'1 ', 8.26000E-3, 3.63800E-2,   0.01694,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5139,  5344,'1 ', 1.78000E-3, 7.85000E-3,   0.00365,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5140,  5466,'1 ', 1.43000E-3, 6.33000E-3,   0.00295,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5141,  5408,'1 ', 7.02000E-3, 3.09400E-2,   0.01440,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5142,  5466,'1 ', 1.63800E-2, 7.21700E-2,   0.03359,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5143,  5216,'1 ', 3.11000E-3, 1.82600E-2,   0.00912,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5143,  5428,'1 ', 1.07000E-3, 8.11000E-3,   0.00426,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5143,  5428,'2 ', 1.07000E-3, 8.11000E-3,   0.00426,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5144,  5314,'1 ', 1.17800E-2, 5.01100E-2,   0.02506,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5144,  5389,'1 ', 4.73000E-3, 2.08400E-2,   0.00970,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5145,  5251,'1 ', 1.25000E-3, 9.17000E-3,   0.00520,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5145,  5251,'2 ', 1.25000E-3, 9.17000E-3,   0.00520,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5145,  5323,'1 ', 1.33000E-3, 9.73000E-3,   0.00551,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5145,  5323,'2 ', 1.33000E-3, 9.73000E-3,   0.00551,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5145,  5323,'3 ', 1.33000E-3, 9.73000E-3,   0.00551,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5146,  5149,'1 ', 4.82000E-3, 2.82600E-2,   0.01411,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5146,  5152,'1 ', 9.60000E-4, 7.30000E-3,   0.00383,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5146,  5152,'2 ', 9.60000E-4, 7.30000E-3,   0.00383,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5146,  5336,'1 ', 1.05000E-3, 7.97000E-3,   0.00418,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5146,  5336,'2 ', 1.05000E-3, 7.97000E-3,   0.00418,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5146,  5336,'3 ', 1.05000E-3, 7.97000E-3,   0.00418,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5146,  5412,'1 ', 2.62000E-3, 1.53400E-2,   0.00766,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5147,  5188,'1 ', 3.08000E-3, 1.31200E-2,   0.00656,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5147,  5224,'1 ', 3.62000E-3, 2.12400E-2,   0.01061,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5148,  5335,'1 ', 2.22000E-3, 9.45000E-3,   0.00473,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5148,  5457,'1 ', 6.12000E-3, 2.60100E-2,   0.01301,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5148,  5463,'1 ', 2.59000E-3, 1.14400E-2,   0.00532,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5149,  5294,'1 ', 1.16000E-3, 6.79000E-3,   0.00339,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5149,  5309,'1 ', 2.80000E-3, 1.23300E-2,   0.00574,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5150,  5197,'1 ', 1.86000E-3, 1.36400E-2,   0.00773,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5150,  5432,'1 ', 1.51600E-2, 1.15310E-1,   0.06054,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5151,  5154,'1 ', 7.78000E-3, 3.43000E-2,   0.01597,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5151,  5191,'1 ', 8.00000E-3, 3.52600E-2,   0.01641,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5151,  5407,'1 ', 8.14000E-3, 3.46500E-2,   0.01733,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5152,  5181,'1 ', 1.34000E-3, 9.79000E-3,   0.00555,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5152,  5181,'2 ', 1.34000E-3, 9.79000E-3,   0.00555,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5153,  5205,'1 ', 4.18000E-3, 3.17700E-2,   0.01668,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5153,  5205,'2 ', 4.18000E-3, 3.17700E-2,   0.01668,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5154,  5247,'1 ', 7.20000E-3, 3.17400E-2,   0.01477,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5154,  5290,'1 ', 5.45000E-3, 3.19600E-2,   0.01596,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5156,  5456,'1 ', 6.59000E-3, 3.86600E-2,   0.01930,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5157,  5194,'1 ', 3.46000E-3, 1.47200E-2,   0.00736,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5157,  5333,'1 ', 2.36000E-3, 1.79200E-2,   0.00941,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5157,  5333,'2 ', 2.36000E-3, 1.79200E-2,   0.00941,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5158,  5316,'1 ', 1.21000E-3, 8.90000E-3,   0.00504,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5158,  5316,'2 ', 1.21000E-3, 8.90000E-3,   0.00504,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5158,  5374,'1 ', 1.43000E-3, 1.04400E-2,   0.00592,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5158,  5374,'2 ', 1.43000E-3, 1.04400E-2,   0.00592,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5159,  5271,'1 ', 1.94700E-2, 8.57800E-2,   0.03993,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5160,  5165,'1 ', 1.51000E-3, 8.88000E-3,   0.00443,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5161,  5181,'1 ', 5.45000E-3, 2.40100E-2,   0.01118,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5161,  5272,'1 ', 4.01000E-3, 1.70500E-2,   0.00853,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5161,  5316,'1 ', 1.44000E-3, 8.46000E-3,   0.00422,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5161,  5356,'1 ', 4.87000E-3, 2.85600E-2,   0.01426,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5162,  5211,'1 ', 1.06600E-2, 4.69600E-2,   0.02186,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5162,  5437,'1 ', 5.05000E-3, 2.22600E-2,   0.01036,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5163,  5235,'1 ', 7.09000E-3, 3.01900E-2,   0.01510,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5164,  5204,'1 ', 5.70000E-4, 1.16400E-2,   0.81214, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5164,  5464,'1 ', 1.80000E-4, 3.64000E-3,   0.25416, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5165,  5175,'1 ', 1.26000E-3, 9.58000E-3,   0.00503,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5165,  5175,'2 ', 1.26000E-3, 9.58000E-3,   0.00503,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5165,  5175,'3 ', 1.26000E-3, 9.58000E-3,   0.00503,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5168,  5203,'1 ', 6.32000E-3, 2.78700E-2,   0.01297,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5168,  5245,'1 ', 8.21000E-3, 3.61600E-2,   0.01683,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5168,  5311,'1 ', 1.62000E-3, 9.48000E-3,   0.00473,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5169,  5471,'1 ', 5.98000E-3, 2.63500E-2,   0.01226,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5171,  5174,'1 ', 4.11000E-3, 2.40900E-2,   0.01203,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5172,  5306,'1 ', 4.38000E-3, 2.47600E-2,   0.01332,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5172,  5430,'1 ', 2.49000E-3, 1.46100E-2,   0.00730,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5173,  5203,'1 ', 3.75000E-3, 2.19900E-2,   0.01098,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5174,  5474,'1 ', 5.47000E-3, 3.09400E-2,   0.01664,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5175,  5195,'1 ', 2.54000E-3, 1.43300E-2,   0.00771,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5175,  5370,'1 ', 1.92000E-3, 1.45700E-2,   0.00765,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5175,  5370,'2 ', 1.92000E-3, 1.45700E-2,   0.00765,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5177,  5186,'1 ', 5.55000E-3, 4.06900E-2,   0.02305,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5177,  5186,'2 ', 5.55000E-3, 4.06900E-2,   0.02305,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5177,  5287,'1 ', 4.83000E-3, 2.05400E-2,   0.01027,  360.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5178,  5258,'1 ', 5.17000E-3, 2.28100E-2,   0.01062,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5178,  5308,'1 ', 3.66000E-3, 2.14700E-2,   0.01072,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5178,  5354,'1 ', 7.69000E-3, 3.27200E-2,   0.01636,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5179,  5358,'1 ', 5.30000E-4, 1.09300E-2,   0.76232, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5179,  5380,'1 ', 1.80000E-4, 4.00000E-3,   0.34742, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5179,  8043,'1 ', 3.90000E-4, 7.98000E-3,   0.55658, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5179,  8057,'1 ', 4.50000E-4, 9.23000E-3,   0.64362, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5180,  5485,'1 ', 2.61000E-3, 1.98300E-2,   0.01041,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5182,  5314,'1 ', 1.25300E-2, 5.52200E-2,   0.02570,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5183,  5224,'1 ', 1.47000E-3, 8.31000E-3,   0.00447,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5184,  5373,'1 ', 6.81000E-3, 2.89600E-2,   0.01448,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5184,  5387,'1 ', 1.93000E-3, 1.13200E-2,   0.00565,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5185,  5218,'1 ', 3.52000E-3, 2.06600E-2,   0.01032,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5185,  5434,'1 ', 2.42000E-3, 1.84300E-2,   0.00967,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5185,  5434,'2 ', 2.42000E-3, 1.84300E-2,   0.00967,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5186,  5355,'1 ', 3.41000E-3, 2.49500E-2,   0.01414,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5186,  5355,'2 ', 3.41000E-3, 2.49500E-2,   0.01414,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5188,  5203,'1 ', 1.99000E-3, 1.12200E-2,   0.00604,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5188,  5234,'1 ', 3.44000E-3, 2.61800E-2,   0.01374,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5188,  5253,'1 ', 7.39000E-3, 3.14300E-2,   0.01572,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5189,  5230,'1 ', 7.70000E-4, 4.51000E-3,   0.00225,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5189,  5272,'1 ', 7.90000E-4, 3.46000E-3,   0.00161,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5189,  5352,'1 ', 1.01000E-3, 7.66000E-3,   0.00402,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5189,  5352,'2 ', 1.01000E-3, 7.66000E-3,   0.00402,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5190,  5255,'1 ', 1.06300E-2, 6.23100E-2,   0.03111,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5190,  5264,'1 ', 1.17700E-2, 6.90200E-2,   0.03446,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5190,  5430,'1 ', 1.25600E-2, 9.55600E-2,   0.05017,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5191,  5407,'1 ', 8.06000E-3, 3.55100E-2,   0.01653,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5192,  5279,'1 ', 7.80000E-4, 9.41000E-3,   0.62487, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5193,  6316,'1 ', 6.74000E-3, 2.86600E-2,   0.01433,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5194,  5330,'1 ', 5.90000E-3, 3.45900E-2,   0.01728,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5194,  5376,'1 ', 6.70000E-4, 5.10000E-3,   0.00268,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5194,  5462,'1 ', 2.05000E-3, 1.20200E-2,   0.00600,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5196,  5204,'1 ', 5.80000E-4, 7.08000E-3,   0.47032, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5197,  5337,'1 ', 7.02000E-3, 3.09300E-2,   0.01440,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5199,  5375,'1 ', 3.80000E-3, 1.61900E-2,   0.00810,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5199,  5438,'1 ', 1.04000E-3, 5.89000E-3,   0.00317,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5200,  5255,'1 ', 5.06000E-3, 2.96400E-2,   0.01480,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5201,  5276,'1 ', 3.65000E-3, 2.14200E-2,   0.01070,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5201,  5327,'1 ', 4.94000E-3, 2.79200E-2,   0.01502,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5202,  5381,'1 ', 9.04000E-3, 3.84800E-2,   0.01924,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5202,  5426,'1 ', 1.12600E-2, 4.96200E-2,   0.02310,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5204,  5361,'1 ', 1.10000E-4, 2.34000E-3,   0.16342, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5204,  5413,'1 ', 7.50000E-4, 9.06000E-3,   0.60178, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5209,  5246,'1 ', 6.35000E-3, 2.79700E-2,   0.01302,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5209,  5247,'1 ', 6.64000E-3, 2.92700E-2,   0.01362,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5210,  5233,'1 ', 1.99000E-3, 1.16400E-2,   0.00581,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5210,  5428,'1 ', 1.12000E-3, 6.34000E-3,   0.00341,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5211,  5275,'1 ', 6.13000E-3, 2.70400E-2,   0.01259,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5211,  5327,'1 ', 4.15000E-3, 2.34800E-2,   0.01263,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5212,  5256,'1 ', 6.34000E-3, 4.82100E-2,   0.02531,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5212,  5333,'1 ', 3.52000E-3, 2.67900E-2,   0.01407,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5213,  5250,'1 ', 3.03000E-3, 2.22300E-2,   0.01259,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5214,  5229,'1 ', 3.74000E-3, 1.64700E-2,   0.00767,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5214,  5468,'1 ', 7.50000E-4, 5.70000E-3,   0.00299,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5215,  5277,'1 ', 6.71000E-3, 3.93100E-2,   0.01963,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5216,  5442,'1 ', 8.70000E-4, 5.08000E-3,   0.00254,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5216,  5443,'1 ', 1.94000E-3, 8.52000E-3,   0.00397,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5217,  5310,'1 ', 1.71000E-3, 7.55000E-3,   0.00351,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5217,  5310,'2 ', 1.71000E-3, 7.55000E-3,   0.00351,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5217,  5433,'1 ', 4.38000E-3, 1.93100E-2,   0.00899,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5217,  5483,'1 ', 1.26000E-3, 9.22000E-3,   0.00522,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5217,  5483,'2 ', 1.26000E-3, 9.22000E-3,   0.00522,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5219,  5371,'1 ', 7.81000E-3, 3.32500E-2,   0.01663,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5221,  5411,'1 ', 8.03000E-3, 3.53600E-2,   0.01646,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5222,  5426,'1 ', 4.04000E-3, 3.07000E-2,   0.01612,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5222,  5426,'2 ', 4.04000E-3, 3.07000E-2,   0.01612,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5223,  5275,'1 ', 9.11000E-3, 5.34100E-2,   0.02667,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5224,  5307,'1 ', 1.71000E-3, 1.30300E-2,   0.00684,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5225,  5259,'1 ', 2.43000E-3, 1.42400E-2,   0.00711,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5225,  5421,'1 ', 1.83000E-3, 1.34000E-2,   0.00759,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5227,  5354,'1 ', 7.53000E-3, 4.41200E-2,   0.02203,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5228,  5313,'1 ', 1.55000E-3, 1.18300E-2,   0.00621,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5228,  5313,'2 ', 1.55000E-3, 1.18300E-2,   0.00621,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5228,  5313,'3 ', 1.55000E-3, 1.18300E-2,   0.00621,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5228,  5349,'1 ', 1.30000E-3, 9.88000E-3,   0.00519,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5229,  5309,'1 ', 2.70000E-3, 1.58200E-2,   0.00790,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5230,  5478,'1 ', 5.68000E-3, 2.41700E-2,   0.01209,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5231,  5286,'1 ', 1.94500E-2, 8.57200E-2,   0.03990,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5232,  5251,'1 ', 6.34000E-3, 2.79200E-2,   0.01300,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5232,  5440,'1 ', 2.56000E-3, 1.08800E-2,   0.00544,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5232,  5442,'1 ', 6.17000E-3, 2.71600E-2,   0.01264,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5233,  5339,'1 ', 5.32000E-3, 2.34300E-2,   0.01091,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5234,  5296,'1 ', 4.08000E-3, 3.10200E-2,   0.01628,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5234,  5296,'2 ', 4.08000E-3, 3.10200E-2,   0.01628,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5235,  5271,'1 ', 1.40100E-2, 6.17500E-2,   0.02875,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5235,  5411,'1 ', 7.17000E-3, 3.05200E-2,   0.01526,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5236,  5394,'1 ', 1.22000E-3, 1.48500E-2,   0.98624, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5239,  5451,'1 ', 6.50000E-4, 7.91000E-3,   0.52569, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5239,  6210,'1 ', 1.19000E-3, 1.44700E-2,   0.96116, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5244,  5306,'1 ', 7.07000E-3, 4.14300E-2,   0.02069,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5244,  5442,'1 ', 5.08000E-3, 2.15800E-2,   0.01079,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5245,  5254,'1 ', 7.31000E-3, 3.21900E-2,   0.01498,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5245,  5339,'1 ', 3.45000E-3, 1.46900E-2,   0.00734,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5246,  5261,'1 ', 3.10000E-3, 1.81700E-2,   0.00907,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5248,  5428,'1 ', 1.90000E-3, 1.11200E-2,   0.00555,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5248,  5457,'1 ', 1.98000E-3, 8.75000E-3,   0.00407,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5248,  5483,'1 ', 3.48000E-3, 1.53100E-2,   0.00713,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5249,  5292,'1 ', 1.80000E-3, 1.37000E-2,   0.00720,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5249,  5292,'2 ', 1.80000E-3, 1.37000E-2,   0.00720,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5250,  5385,'1 ', 1.49000E-3, 1.13000E-2,   0.00593,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5250,  5385,'2 ', 1.49000E-3, 1.13000E-2,   0.00593,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5250,  5385,'3 ', 1.49000E-3, 1.13000E-2,   0.00593,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5250,  5385,'4 ', 1.49000E-3, 1.13000E-2,   0.00593,  500.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5251,  5478,'1 ', 1.29000E-3, 9.45000E-3,   0.00536,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5251,  5478,'2 ', 1.29000E-3, 9.45000E-3,   0.00536,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5252,  5340,'1 ', 5.58000E-3, 2.37000E-2,   0.01185,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5252,  5436,'1 ', 1.33000E-3, 5.85000E-3,   0.00272,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5253,  5370,'1 ', 1.26000E-3, 9.56000E-3,   0.00502,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5253,  5370,'2 ', 1.26000E-3, 9.56000E-3,   0.00502,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5254,  5332,'1 ', 7.65000E-3, 3.37300E-2,   0.01570,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5254,  5420,'1 ', 2.02000E-3, 1.53300E-2,   0.00805,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5254,  5420,'2 ', 2.02000E-3, 1.53300E-2,   0.00805,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5254,  5457,'1 ', 6.34000E-3, 2.79200E-2,   0.01299,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5256,  5257,'1 ', 2.07000E-3, 1.17000E-2,   0.00629,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5256,  5427,'1 ', 4.74000E-3, 2.77700E-2,   0.01387,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5256,  5439,'1 ', 3.70000E-3, 2.81300E-2,   0.01477,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5258,  5308,'1 ', 3.32000E-3, 1.94700E-2,   0.00972,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5258,  8108,'1 ', 1.30000E-2, 5.40000E-2,   0.02700,  186.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5259,  5412,'1 ', 2.33000E-3, 1.36500E-2,   0.00681,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5260,  5317,'1 ', 4.00000E-5, 8.80000E-4,   0.07608, 4352.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5264,  5471,'1 ', 6.64000E-3, 3.75400E-2,   0.02019,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5265,  5483,'1 ', 1.03000E-3, 7.85000E-3,   0.00412,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5265,  5483,'2 ', 1.03000E-3, 7.85000E-3,   0.00412,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5265,  5483,'3 ', 1.03000E-3, 7.85000E-3,   0.00412,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5266,  5287,'1 ', 2.20000E-3, 1.28700E-2,   0.00643,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5267,  5466,'1 ', 8.68000E-3, 3.82300E-2,   0.01779,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5267,  5470,'1 ', 1.22900E-2, 5.41500E-2,   0.02521,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5268,  5288,'1 ', 7.91000E-3, 3.36500E-2,   0.01683,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5269,  5427,'1 ', 3.25000E-3, 2.37800E-2,   0.01347,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5269,  5445,'1 ', 1.70000E-3, 1.24800E-2,   0.00707,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5269,  5445,'2 ', 1.70000E-3, 1.24800E-2,   0.00707,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5270,  5389,'1 ', 7.93000E-3, 4.64600E-2,   0.02320,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5270,  5437,'1 ', 8.85000E-3, 3.76200E-2,   0.01882,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5270,  5474,'1 ', 5.13000E-3, 3.00400E-2,   0.01500,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5271,  5390,'1 ', 7.59000E-3, 3.34600E-2,   0.01557,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5272,  5467,'1 ', 1.08000E-3, 4.76000E-3,   0.00222,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5273,  5339,'1 ', 6.49000E-3, 2.76300E-2,   0.01382,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5273,  5422,'1 ', 2.04000E-3, 1.19500E-2,   0.00597,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5274,  5329,'1 ', 4.78000E-3, 2.80100E-2,   0.01399,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5274,  5374,'1 ', 5.68000E-3, 2.41800E-2,   0.01209,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5275,  5476,'1 ', 1.07500E-2, 6.30000E-2,   0.03146,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5276,  5359,'1 ', 5.42000E-3, 3.06200E-2,   0.01647,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5277,  5315,'1 ', 9.53000E-3, 4.19900E-2,   0.01955,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5278,  5280,'1 ', 2.02000E-3, 1.18400E-2,   0.00591,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5278,  5390,'1 ', 6.46000E-3, 2.84800E-2,   0.01326,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5279,  5358,'1 ', 7.40000E-4, 9.01000E-3,   0.59830, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5280,  5461,'1 ', 2.46000E-3, 1.87100E-2,   0.00982,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5284,  5454,'1 ', 3.77000E-3, 2.75900E-2,   0.01564,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5289,  5436,'1 ', 4.80000E-4, 3.67000E-3,   0.00192,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5289,  5436,'2 ', 4.80000E-4, 3.67000E-3,   0.00192,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5290,  5345,'1 ', 6.13000E-3, 3.59300E-2,   0.01794,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5291,  5292,'1 ', 2.67000E-3, 1.56300E-2,   0.00780,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5291,  5429,'1 ', 5.44000E-3, 2.40000E-2,   0.01117,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5291,  5438,'1 ', 6.99000E-3, 3.08400E-2,   0.01436,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5292,  5312,'1 ', 4.00000E-3, 1.70400E-2,   0.00852,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5293,  5338,'1 ', 4.04000E-3, 3.07200E-2,   0.01613,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5293,  5338,'2 ', 4.04000E-3, 3.07200E-2,   0.01613,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5293,  5402,'1 ', 3.55000E-3, 2.60300E-2,   0.01475,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5293,  5402,'2 ', 3.55000E-3, 2.60300E-2,   0.01475,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5295,  5304,'1 ', 1.10000E-4, 1.34000E-3,   0.08928, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5295,  5444,'1 ', 6.90000E-4, 1.40400E-2,   0.97894, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5296,  5400,'1 ', 2.14000E-3, 1.56600E-2,   0.00887,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5307,  5341,'1 ', 1.11000E-3, 8.47000E-3,   0.00445,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5307,  5341,'2 ', 1.11000E-3, 8.47000E-3,   0.00445,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5308,  5351,'1 ', 1.60000E-3, 1.17400E-2,   0.00665,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5308,  5351,'2 ', 1.60000E-3, 1.17400E-2,   0.00665,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5310,  5339,'1 ', 5.96000E-3, 2.62600E-2,   0.01222,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5310,  5379,'1 ', 1.62000E-3, 7.12000E-3,   0.00331,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5310,  5438,'1 ', 4.21000E-3, 2.46800E-2,   0.01232,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5316,  5354,'1 ', 5.17000E-3, 2.27800E-2,   0.01061,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5317,  5388,'1 ', 1.28000E-3, 1.54800E-2,   1.02824, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5317,  5401,'1 ', 5.00000E-5, 1.11000E-3,   0.09678, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5317,  5401,'2 ', 5.00000E-5, 1.11000E-3,   0.09678, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5318,  5473,'1 ', 2.42000E-3, 1.84400E-2,   0.00968,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5318,  5473,'2 ', 2.42000E-3, 1.84400E-2,   0.00968,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5322,  5384,'1 ', 3.10000E-4, 3.76000E-3,   0.24969, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5322,  5448,'1 ', 1.40000E-4, 1.64000E-3,   0.10912, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5323,  5376,'1 ', 1.21000E-3, 8.87000E-3,   0.00503,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5323,  5376,'2 ', 1.21000E-3, 8.87000E-3,   0.00503,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5323,  5425,'1 ', 2.65000E-3, 2.01800E-2,   0.01059,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5323,  5425,'2 ', 2.65000E-3, 2.01800E-2,   0.01059,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5328,  5446,'1 ', 8.71000E-3, 3.70400E-2,   0.01852,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5330,  5433,'1 ', 2.93000E-3, 2.22600E-2,   0.01169,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5331,  5400,'1 ', 4.73000E-3, 2.77400E-2,   0.01385,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5331,  5450,'1 ', 7.79000E-3, 3.43400E-2,   0.01599,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5332,  5429,'1 ', 3.13000E-3, 1.37900E-2,   0.00642,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5333,  5427,'1 ', 4.78000E-3, 3.63600E-2,   0.01909,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5333,  5427,'2 ', 4.78000E-3, 3.63600E-2,   0.01909,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5334,  5484,'1 ', 1.11100E-2, 6.51100E-2,   0.03251,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5335,  5372,'1 ', 4.58000E-3, 2.01900E-2,   0.00940,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5335,  5425,'1 ', 2.32000E-3, 1.69700E-2,   0.00961,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5336,  5351,'1 ', 1.18000E-3, 8.99000E-3,   0.00472,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5336,  5351,'2 ', 1.18000E-3, 8.99000E-3,   0.00472,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5336,  5351,'3 ', 1.18000E-3, 8.99000E-3,   0.00472,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5338,  5481,'1 ', 3.37000E-3, 2.56100E-2,   0.01345,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5338,  5481,'2 ', 3.37000E-3, 2.56100E-2,   0.01345,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5340,  5462,'1 ', 4.37000E-3, 2.55900E-2,   0.01278,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5340,  5467,'1 ', 8.20000E-4, 3.48000E-3,   0.00174,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5341,  5422,'1 ', 1.26000E-3, 9.25000E-3,   0.00524,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5341,  5422,'2 ', 1.26000E-3, 9.25000E-3,   0.00524,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5341,  5465,'1 ', 3.07000E-3, 2.25200E-2,   0.01276,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5341,  5465,'2 ', 3.07000E-3, 2.25200E-2,   0.01276,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5341,  5465,'3 ', 3.07000E-3, 2.25200E-2,   0.01276,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5341,  5465,'4 ', 3.07000E-3, 2.25200E-2,   0.01276,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5344,  5372,'1 ', 1.86000E-3, 8.21000E-3,   0.00382,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5344,  5482,'1 ', 3.85000E-3, 1.69500E-2,   0.00789,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5346,  5375,'1 ', 1.03000E-3, 6.05000E-3,   0.00302,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5346,  5441,'1 ', 1.68000E-3, 1.27700E-2,   0.00670,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5346,  5441,'2 ', 1.68000E-3, 1.27700E-2,   0.00670,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5346,  5443,'1 ', 7.00000E-4, 5.12000E-3,   0.00290,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5346,  5443,'2 ', 7.00000E-4, 5.12000E-3,   0.00290,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5348,  5355,'1 ', 8.10000E-3, 3.57000E-2,   0.01662,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5349,  5462,'1 ', 2.35000E-3, 1.32600E-2,   0.00713,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5350,  5448,'1 ', 6.10000E-4, 7.34000E-3,   0.48762, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5350,  5464,'1 ', 5.30000E-4, 6.45000E-3,   0.42860, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5351,  5431,'1 ', 4.63000E-3, 2.71400E-2,   0.01355,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5353,  5376,'1 ', 1.00000E-3, 7.00000E-3,   0.00500,  350.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5353,  5376,'2 ', 1.00000E-3, 7.00000E-3,   0.00500,  350.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5353,  5468,'1 ', 1.84000E-3, 1.40200E-2,   0.00736,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5355,  5445,'1 ', 3.32000E-3, 2.52600E-2,   0.01326,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5355,  5445,'2 ', 3.32000E-3, 2.52600E-2,   0.01326,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5356,  5386,'1 ', 1.00000E-3, 5.67000E-3,   0.00305,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5356,  5431,'1 ', 5.71000E-3, 3.23000E-2,   0.01737,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5357,  5386,'1 ', 3.24000E-3, 2.37500E-2,   0.01346,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5358,  8155,'1 ', 3.70000E-4, 7.50000E-3,   0.52342, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5373,  5433,'1 ', 2.40000E-3, 1.40700E-2,   0.00702,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5374,  5385,'1 ', 1.28000E-3, 9.39000E-3,   0.00532,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5374,  5385,'2 ', 1.28000E-3, 9.39000E-3,   0.00532,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5374,  5385,'3 ', 1.28000E-3, 9.39000E-3,   0.00532,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5377,  5477,'1 ', 3.28000E-3, 1.92500E-2,   0.00961,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5378,  5470,'1 ', 2.67000E-3, 1.17900E-2,   0.00549,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5379,  5442,'1 ', 3.83000E-3, 2.24800E-2,   0.01122,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5380,  5384,'1 ', 2.60000E-4, 5.90000E-3,   0.51266, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5381,  5439,'1 ', 2.75000E-3, 2.09300E-2,   0.01099,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5381,  5439,'2 ', 2.75000E-3, 2.09300E-2,   0.01099,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5387,  5429,'1 ', 3.62000E-3, 1.59700E-2,   0.00743,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5387,  5469,'1 ', 9.50000E-4, 7.22000E-3,   0.00379,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5388,  8067,'1 ', 6.20000E-4, 1.26700E-2,   0.88350, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5389,  5393,'1 ', 7.09000E-3, 4.15300E-2,   0.02074,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5390,  5458,'1 ', 6.69000E-3, 2.94800E-2,   0.01372,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5391,  5459,'1 ', 9.12000E-3, 5.20600E-2,   0.00782,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5407,  5470,'1 ', 1.77900E-2, 7.83800E-2,   0.03648,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5408,  5421,'1 ', 5.43000E-3, 2.39200E-2,   0.01113,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5409,  5447,'1 ', 1.89000E-3, 1.06800E-2,   0.00574,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5410,  5451,'1 ', 4.00000E-4, 4.90000E-3,   0.32555, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5411,  5477,'1 ', 3.31000E-3, 1.94200E-2,   0.00970,  251.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5411,  6316,'1 ', 8.33000E-3, 3.54300E-2,   0.01772,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5414,  5471,'1 ', 1.04900E-2, 4.46200E-2,   0.02231,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5430,  5432,'1 ', 3.43000E-3, 2.60800E-2,   0.01369,  310.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5435,  5471,'1 ', 1.19300E-2, 5.07600E-2,   0.02538,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5443,  5469,'1 ', 2.05000E-3, 9.02000E-3,   0.00420,  380.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5446,  5470,'1 ', 4.45000E-3, 1.96100E-2,   0.00913,  187.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5448,  5479,'1 ', 3.90000E-4, 4.71000E-3,   0.31303, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5454,  8124,'1 ', 1.30000E-2, 5.40000E-2,   0.02700,  186.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5459,  6140,'1 ', 1.04200E-2, 4.64400E-2,   0.00681,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  5459,  6325,'1 ', 1.66900E-2, 7.43500E-2,   0.01090,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5463,  5478,'1 ', 1.06000E-3, 6.01000E-3,   0.00323,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  5467,  5482,'1 ', 1.66000E-3, 9.71000E-3,   0.00485,  409.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6001,  6281,'1 ', 2.58000E-3, 1.47300E-2,   0.00221,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6001,  6283,'1 ', 1.46200E-2, 3.57600E-2,   0.00468,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6001,  6312,'1 ', 7.77000E-3, 3.46200E-2,   0.00508,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6002,  6060,'1 ', 9.91000E-3, 5.94900E-2,   0.00807,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6002,  6291,'1 ', 1.99000E-3, 1.28500E-2,   0.00245,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6002,  6291,'2 ', 1.99000E-3, 1.28500E-2,   0.00245,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6002,  6332,'1 ', 7.46000E-3, 3.32600E-2,   0.00488,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6003,  6107,'1 ', 6.50000E-4, 7.91000E-3,   0.52580, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6003,  6292,'1 ', 2.00000E-4, 4.09000E-3,   0.28512, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6004,  6102,'1 ', 1.97000E-3, 2.05000E-2,   0.06986, 1400.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6005,  6012,'1 ', 8.33000E-3, 5.69000E-2,   0.00968,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6005,  6012,'2 ', 8.33000E-3, 5.69000E-2,   0.00968,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6005,  6117,'1 ', 7.72000E-3, 4.98400E-2,   0.00951,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6005,  6117,'2 ', 7.72000E-3, 4.98400E-2,   0.00951,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6011,  6068,'1 ', 4.33000E-3, 3.01300E-2,   0.00493,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6011,  6163,'1 ', 3.29000E-3, 2.12800E-2,   0.00406,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6012,  6027,'1 ', 6.46000E-3, 4.50300E-2,   0.00736,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6012,  6027,'2 ', 6.46000E-3, 4.50300E-2,   0.00736,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6013,  6026,'1 ', 5.18000E-3, 3.34600E-2,   0.00638,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6013,  6128,'1 ', 5.50000E-3, 3.30000E-2,   0.00448,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6013,  6168,'1 ', 3.98000E-3, 1.74000E-2,   0.00265,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6013,  6225,'1 ', 8.20000E-3, 4.68100E-2,   0.00703,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6014,  6096,'1 ', 2.36700E-2, 5.78500E-2,   0.00758,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6014,  6133,'1 ', 1.05900E-2, 4.63600E-2,   0.00706,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6014,  6139,'1 ', 9.75000E-3, 5.85100E-2,   0.00794,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6015,  6112,'1 ', 1.99000E-2, 4.86300E-2,   0.00637,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6015,  6236,'1 ', 9.85000E-3, 4.08600E-2,   0.00693,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6016,  6168,'1 ', 3.78000E-3, 2.63000E-2,   0.00430,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6016,  6168,'2 ', 3.78000E-3, 2.63000E-2,   0.00430,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6016,  6199,'1 ', 2.08000E-3, 1.42100E-2,   0.00242,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6016,  6199,'2 ', 2.08000E-3, 1.42100E-2,   0.00242,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6016,  6199,'3 ', 2.08000E-3, 1.42100E-2,   0.00242,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6016,  6356,'1 ', 3.15000E-3, 1.30600E-2,   0.00222,  400.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6017,  6068,'1 ', 4.27000E-3, 2.75900E-2,   0.00526,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6017,  6068,'2 ', 4.27000E-3, 2.75900E-2,   0.00526,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6017,  6068,'3 ', 4.27000E-3, 2.75900E-2,   0.00526,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6017,  6159,'1 ', 2.33000E-3, 1.59300E-2,   0.00271,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6017,  6159,'2 ', 2.33000E-3, 1.59300E-2,   0.00271,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6017,  6159,'3 ', 2.33000E-3, 1.59300E-2,   0.00271,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6018,  6160,'1 ', 1.76000E-3, 1.20100E-2,   0.00204,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6018,  6160,'2 ', 1.76000E-3, 1.20100E-2,   0.00204,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6018,  6160,'3 ', 1.76000E-3, 1.20100E-2,   0.00204,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6018,  6256,'1 ', 2.61000E-3, 1.68700E-2,   0.00322,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6018,  6256,'2 ', 2.61000E-3, 1.68700E-2,   0.00322,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6018,  6256,'3 ', 2.61000E-3, 1.68700E-2,   0.00322,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6019,  6040,'1 ', 8.00000E-4, 5.18000E-3,   0.00099,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6019,  6040,'2 ', 8.00000E-4, 5.18000E-3,   0.00099,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6019,  6040,'3 ', 8.00000E-4, 5.18000E-3,   0.00099,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6019,  6113,'1 ', 1.54000E-3, 9.95000E-3,   0.00190,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6019,  6113,'2 ', 1.54000E-3, 9.95000E-3,   0.00190,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6019,  6306,'1 ', 1.05800E-2, 2.58600E-2,   0.00339,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6019,  6313,'1 ', 5.38000E-3, 3.67200E-2,   0.00625,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6019,  6313,'2 ', 5.38000E-3, 3.67200E-2,   0.00625,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6020,  6212,'1 ', 3.52000E-3, 1.46000E-2,   0.00248,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6020,  6252,'1 ', 1.08200E-2, 4.48700E-2,   0.00761,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6021,  6118,'1 ', 1.30000E-4, 1.61000E-3,   0.10699, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6021,  6210,'1 ', 5.30000E-4, 6.43000E-3,   0.42698, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6022,  6315,'1 ', 4.30000E-3, 3.07100E-2,   0.05598,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6022,  6350,'1 ', 2.57000E-3, 1.83700E-2,   0.03349,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6023,  6120,'1 ', 7.76000E-3, 3.39200E-2,   0.00517,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6023,  6262,'1 ', 6.66000E-3, 4.63900E-2,   0.00758,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6023,  6262,'2 ', 6.66000E-3, 4.63900E-2,   0.00758,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6024,  6181,'1 ', 1.20500E-2, 5.37200E-2,   0.00788,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6024,  6219,'1 ', 4.00000E-3, 2.40300E-2,   0.00326,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6024,  6330,'1 ', 7.75000E-3, 4.65300E-2,   0.00631,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6025,  6060,'1 ', 7.24000E-3, 4.13400E-2,   0.00621,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6025,  6121,'1 ', 3.99000E-3, 2.27700E-2,   0.00342,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6025,  6337,'1 ', 3.73000E-3, 2.59800E-2,   0.00425,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6025,  6337,'2 ', 3.73000E-3, 2.59800E-2,   0.00425,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6025,  6352,'1 ', 8.08000E-3, 1.94200E-2,   0.00264,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6026,  6182,'1 ', 5.98000E-3, 4.08800E-2,   0.00695,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6026,  6236,'1 ', 3.21000E-3, 2.07400E-2,   0.00396,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6026,  6236,'2 ', 3.21000E-3, 2.07400E-2,   0.00396,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6027,  6181,'1 ', 7.09000E-3, 4.94000E-2,   0.00808,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6028,  6126,'1 ', 2.39000E-3, 1.66200E-2,   0.00272,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6028,  6126,'2 ', 2.39000E-3, 1.66200E-2,   0.00272,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6028,  6223,'1 ', 2.61000E-3, 1.81600E-2,   0.00297,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6028,  6223,'2 ', 2.61000E-3, 1.81600E-2,   0.00297,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6028,  6289,'1 ', 9.80000E-3, 5.59600E-2,   0.00841,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6029,  6221,'1 ', 2.67800E-2, 1.11070E-1,   0.01885,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6029,  6329,'1 ', 1.88600E-2, 7.82600E-2,   0.01328,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6030,  6172,'1 ', 3.07000E-3, 2.19500E-2,   0.04002,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6030,  6188,'1 ', 1.10700E-2, 7.91100E-2,   0.14424,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6030,  7274,'1 ', 7.90000E-3, 5.64600E-2,   0.10294,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6031,  6173,'1 ', 3.35300E-2, 8.19700E-2,   0.01073,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6032,  6207,'1 ', 1.09200E-2, 4.52800E-2,   0.00768,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6032,  6217,'1 ', 3.79000E-3, 2.16400E-2,   0.00325,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6033,  6107,'1 ', 3.90000E-4, 8.03000E-3,   0.56039, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6033,  6342,'1 ', 1.10000E-4, 1.35000E-3,   0.08960, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6034,  6108,'1 ', 4.98000E-3, 4.86500E-2,   0.09360,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6034,  6119,'1 ', 3.07000E-3, 2.19400E-2,   0.04000,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6034,  6255,'1 ', 3.38000E-3, 2.41300E-2,   0.04400,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6034,  6343,'1 ', 8.20000E-4, 7.98000E-3,   0.01535,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6035,  6061,'1 ', 4.46000E-3, 3.04900E-2,   0.00519,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6035,  6061,'2 ', 4.46000E-3, 3.04900E-2,   0.00519,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6035,  6123,'1 ', 4.73000E-3, 3.05600E-2,   0.00583,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6035,  6123,'2 ', 4.73000E-3, 3.05600E-2,   0.00583,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6035,  6306,'1 ', 9.18000E-3, 5.24100E-2,   0.00787,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6036,  6067,'1 ', 1.72000E-3, 1.78900E-2,   0.06095,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6036,  6142,'1 ', 1.23000E-3, 1.27500E-2,   0.04344,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6036,  6142,'2 ', 1.23000E-3, 1.27500E-2,   0.04344,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6036,  6287,'1 ', 2.03000E-3, 1.98400E-2,   0.03818,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6036,  6334,'1 ', 3.52000E-3, 2.51500E-2,   0.04586,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6037,  6094,'1 ', 2.28000E-3, 1.55500E-2,   0.00264,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6037,  6094,'2 ', 2.28000E-3, 1.55500E-2,   0.00264,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6037,  6220,'1 ', 2.45000E-3, 1.67200E-2,   0.00284,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6037,  6220,'2 ', 2.45000E-3, 1.67200E-2,   0.00284,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6037,  6220,'3 ', 2.45000E-3, 1.67200E-2,   0.00284,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6038,  6066,'1 ', 1.05000E-3, 1.27800E-2,   0.84902, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6038,  6254,'1 ', 2.40000E-4, 2.95000E-3,   0.19592, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6038,  6349,'1 ', 1.70000E-4, 2.00000E-3,   0.13292, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6039,  6222,'1 ', 1.29000E-3, 9.19000E-3,   0.01675,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6040,  6224,'1 ', 9.27000E-3, 3.84600E-2,   0.00653,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6043,  6236,'1 ', 3.90000E-3, 2.66500E-2,   0.00453,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6043,  6236,'2 ', 3.90000E-3, 2.66500E-2,   0.00453,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6043,  6335,'1 ', 2.17000E-3, 1.50900E-2,   0.00247,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6043,  6335,'2 ', 2.17000E-3, 1.50900E-2,   0.00247,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6044,  6203,'1 ', 6.17000E-3, 2.69600E-2,   0.00411,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6044,  6204,'1 ', 2.68000E-3, 1.11100E-2,   0.00189,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6044,  6284,'1 ', 5.93000E-3, 2.59600E-2,   0.00395,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6044,  6323,'1 ', 2.10000E-3, 1.43200E-2,   0.00244,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6044,  6323,'2 ', 2.10000E-3, 1.43200E-2,   0.00244,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6045,  6066,'1 ', 5.90000E-4, 7.14000E-3,   0.47436, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6045,  6210,'1 ', 1.42000E-3, 1.72700E-2,   1.14708, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6045,  6234,'1 ', 3.10000E-4, 3.70000E-3,   0.24613, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6046,  6198,'1 ', 1.41000E-3, 1.00400E-2,   0.01830,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6046,  6285,'1 ', 2.96000E-3, 2.89100E-2,   0.05562,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6047,  6150,'1 ', 3.35000E-3, 2.33700E-2,   0.00382,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6047,  6150,'2 ', 3.35000E-3, 2.33700E-2,   0.00382,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6047,  6291,'1 ', 1.87000E-3, 1.20600E-2,   0.00230,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6047,  6291,'2 ', 1.87000E-3, 1.20600E-2,   0.00230,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6055,  6226,'1 ', 1.80000E-2, 1.08070E-1,   0.01467,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6055,  6286,'1 ', 8.82000E-3, 5.04000E-2,   0.00757,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6056,  6066,'1 ', 1.40000E-4, 1.65000E-3,   0.10973, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6056,  6161,'1 ', 1.10000E-4, 2.27000E-3,   0.15827, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6056,  6298,'1 ', 8.00000E-5, 1.00000E-3,   0.06674, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6057,  6067,'1 ', 1.00000E-3, 9.77000E-3,   0.01879,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6057,  6177,'1 ', 6.28000E-3, 6.13900E-2,   0.11812,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6058,  6124,'1 ', 6.13000E-3, 4.26900E-2,   0.00698,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6058,  6124,'2 ', 6.13000E-3, 4.26900E-2,   0.00698,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6058,  6124,'3 ', 6.13000E-3, 4.26900E-2,   0.00698,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6058,  6300,'1 ', 2.93000E-3, 1.89500E-2,   0.00362,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6059,  6357,'1 ', 1.70900E-2, 7.08900E-2,   0.01203,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6060,  6157,'1 ', 9.69000E-3, 5.53500E-2,   0.00832,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6060,  6314,'1 ', 6.48000E-3, 2.88900E-2,   0.00424,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6061,  6219,'1 ', 9.59000E-3, 2.34500E-2,   0.00307,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6061,  6224,'1 ', 1.25700E-2, 3.07400E-2,   0.00403,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6062,  6075,'1 ', 6.00000E-4, 7.26000E-3,   0.48242, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6062,  7199,'1 ', 9.70000E-4, 1.17300E-2,   0.77933, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6063,  6192,'1 ', 4.19000E-3, 4.09100E-2,   0.07872,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6063,  8094,'1 ', 3.84000E-3, 3.75300E-2,   0.07222,  800.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6064,  6341,'1 ', 1.34200E-2, 5.86900E-2,   0.00894,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6065,  6262,'1 ', 7.81000E-3, 4.46100E-2,   0.00670,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6067,  6279,'1 ', 2.89000E-3, 2.06200E-2,   0.03760,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6075,  6101,'1 ', 3.40000E-4, 4.13000E-3,   0.27429, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6075,  7018,'1 ', 1.54000E-3, 1.86500E-2,   1.23907, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6076,  6102,'1 ', 3.51000E-3, 2.50700E-2,   0.04571,  850.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6076,  6188,'1 ', 5.28000E-3, 3.77400E-2,   0.06880,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6077,  6135,'1 ', 1.11400E-2, 4.62100E-2,   0.00784,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6077,  6311,'1 ', 1.03300E-2, 4.60500E-2,   0.00675,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6081,  6156,'1 ', 4.12000E-3, 1.83800E-2,   0.00270,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6081,  6212,'1 ', 5.81000E-3, 2.41000E-2,   0.00409,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6084,  6136,'1 ', 5.36000E-3, 3.65900E-2,   0.00622,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6084,  6355,'1 ', 3.17000E-3, 1.38600E-2,   0.00211,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6091,  6176,'1 ', 1.96500E-2, 4.80400E-2,   0.00629,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6091,  6251,'1 ', 6.26000E-3, 3.57800E-2,   0.00538,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6092,  6265,'1 ', 3.06600E-2, 1.34150E-1,   0.02043,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6092,  6340,'1 ', 2.12300E-2, 9.28900E-2,   0.01415,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6093,  6094,'1 ', 1.07700E-2, 2.58800E-2,   0.00351,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6093,  6191,'1 ', 5.37000E-3, 2.22900E-2,   0.00378,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6094,  6352,'1 ', 3.12000E-3, 2.17100E-2,   0.00355,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6094,  6352,'2 ', 3.12000E-3, 2.17100E-2,   0.00355,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6095,  6116,'1 ', 2.71200E-2, 6.62800E-2,   0.00868,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6095,  6353,'1 ', 4.42000E-3, 3.01800E-2,   0.00514,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6095,  6353,'2 ', 4.42000E-3, 3.01800E-2,   0.00514,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6095,  6358,'1 ', 9.76000E-3, 4.04800E-2,   0.00687,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6096,  6196,'1 ', 2.15600E-2, 8.94200E-2,   0.01517,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6096,  6202,'1 ', 1.77400E-2, 1.01290E-1,   0.01522,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6096,  6340,'1 ', 2.27100E-2, 1.36340E-1,   0.01850,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6097,  6220,'1 ', 3.66000E-3, 2.50000E-2,   0.00425,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6097,  6220,'2 ', 3.66000E-3, 2.50000E-2,   0.00425,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6097,  6225,'1 ', 1.04400E-2, 4.56900E-2,   0.00696,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6098,  6123,'1 ', 3.17000E-3, 2.04800E-2,   0.00391,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6098,  6123,'2 ', 3.17000E-3, 2.04800E-2,   0.00391,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6098,  6208,'1 ', 6.91000E-3, 1.69100E-2,   0.00221,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6098,  6289,'1 ', 5.52000E-3, 2.41500E-2,   0.00368,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6099,  6204,'1 ', 2.66000E-3, 1.51900E-2,   0.00228,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6099,  6225,'1 ', 3.10000E-3, 1.76900E-2,   0.00266,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6099,  6310,'1 ', 6.67000E-3, 2.76700E-2,   0.00470,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6100,  6128,'1 ', 1.67100E-2, 1.00340E-1,   0.01362,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6100,  6180,'1 ', 9.56000E-3, 4.18000E-2,   0.00637,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6100,  6283,'1 ', 5.66000E-3, 3.23000E-2,   0.00485,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6103,  6117,'1 ', 8.62000E-3, 6.00500E-2,   0.00982,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6103,  6117,'2 ', 8.62000E-3, 6.00500E-2,   0.00982,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6103,  6183,'1 ', 1.17700E-2, 5.14900E-2,   0.00784,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6107,  8082,'1 ', 1.13000E-3, 1.36800E-2,   0.90909, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6108,  6192,'1 ', 4.93000E-3, 3.52400E-2,   0.06426,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6109,  6338,'1 ', 3.88800E-2, 9.50400E-2,   0.01244,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6113,  6175,'1 ', 7.80000E-4, 5.01000E-3,   0.00096,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6113,  6175,'2 ', 7.80000E-4, 5.01000E-3,   0.00096,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6113,  6345,'1 ', 2.58000E-3, 1.12900E-2,   0.00172,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6114,  6204,'1 ', 1.02900E-2, 4.58500E-2,   0.00672,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6114,  6261,'1 ', 5.16000E-3, 3.09700E-2,   0.00420,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6115,  6159,'1 ', 4.32000E-3, 2.95400E-2,   0.00503,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6115,  6159,'2 ', 4.32000E-3, 2.95400E-2,   0.00503,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6115,  6191,'1 ', 8.50000E-3, 3.71800E-2,   0.00566,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6115,  6225,'1 ', 9.50000E-3, 5.70700E-2,   0.00774,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6115,  6250,'1 ', 3.13000E-3, 1.39400E-2,   0.00204,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6116,  6181,'1 ', 1.11900E-2, 6.39200E-2,   0.00961,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6118,  6349,'1 ', 9.00000E-5, 1.82000E-3,   0.12727, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6119,  6354,'1 ', 9.50000E-4, 9.25000E-3,   0.01779,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6120,  6290,'1 ', 3.36000E-3, 2.29700E-2,   0.00391,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6120,  6290,'2 ', 3.36000E-3, 2.29700E-2,   0.00391,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6121,  6174,'1 ', 5.87000E-3, 3.35100E-2,   0.00504,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6121,  6179,'1 ', 2.39000E-2, 5.84200E-2,   0.00765,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6121,  6220,'1 ', 3.20000E-3, 2.18700E-2,   0.00372,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6121,  6220,'2 ', 3.20000E-3, 2.18700E-2,   0.00372,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6122,  6327,'1 ', 3.10900E-2, 7.60200E-2,   0.00995,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6122,  7337,'1 ', 2.32200E-2, 1.32640E-1,   0.01993,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6123,  6233,'1 ', 4.05000E-3, 2.31500E-2,   0.00348,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6124,  6131,'1 ', 1.84200E-2, 7.64400E-2,   0.01297,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6124,  6191,'1 ', 8.35000E-3, 5.39300E-2,   0.01029,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6124,  6314,'1 ', 1.90600E-2, 8.33800E-2,   0.01270,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6125,  6180,'1 ', 5.99000E-3, 2.48200E-2,   0.00421,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6125,  6322,'1 ', 1.84500E-2, 8.06900E-2,   0.01229,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6126,  6130,'1 ', 3.94000E-3, 1.75500E-2,   0.00257,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6126,  6176,'1 ', 7.18000E-3, 5.00400E-2,   0.00818,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6126,  6176,'2 ', 7.18000E-3, 5.00400E-2,   0.00818,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6126,  6313,'1 ', 9.18000E-3, 5.51000E-2,   0.00748,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6127,  6237,'1 ', 1.44100E-2, 8.23300E-2,   0.01237,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6127,  6338,'1 ', 1.29900E-2, 7.41800E-2,   0.01115,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6127,  8102,'1 ', 3.51200E-2, 8.58500E-2,   0.01124,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6128,  6276,'1 ', 1.61900E-2, 3.95700E-2,   0.00518,  200.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6129,  6309,'1 ', 2.45200E-2, 1.07240E-1,   0.01633,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6129,  6336,'1 ', 1.25100E-2, 7.51300E-2,   0.01020,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6130,  6230,'1 ', 4.10000E-3, 3.50000E-2,   0.00580,  230.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6130,  6231,'1 ', 5.25000E-3, 2.33900E-2,   0.00343,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6131,  6251,'1 ', 2.57900E-2, 6.30500E-2,   0.00826,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6132,  6137,'1 ', 9.31000E-3, 5.59200E-2,   0.00759,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6132,  6175,'1 ', 3.41000E-3, 1.49100E-2,   0.00227,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6133,  6190,'1 ', 1.46200E-2, 6.06500E-2,   0.01029,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6134,  6140,'1 ', 1.10200E-2, 4.81800E-2,   0.00734,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6134,  6358,'1 ', 1.52900E-2, 6.68800E-2,   0.01019,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6135,  6195,'1 ', 1.80000E-2, 7.46700E-2,   0.01267,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6136,  6358,'1 ', 9.74000E-3, 4.33900E-2,   0.00636,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6137,  6184,'1 ', 1.80100E-2, 4.32600E-2,   0.00587,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6137,  6217,'1 ', 7.79000E-3, 1.90600E-2,   0.00250,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6138,  6157,'1 ', 3.76200E-2, 9.19600E-2,   0.01204,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6138,  6286,'1 ', 2.05100E-2, 9.14000E-2,   0.01340,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6139,  6339,'1 ', 1.78100E-2, 1.01720E-1,   0.01528,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6141,  6161,'1 ', 5.20000E-4, 6.27000E-3,   0.41630, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6141,  6197,'1 ', 1.40000E-4, 3.18000E-3,   0.27573, 4352.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6141,  6239,'1 ', 2.50000E-4, 3.04000E-3,   0.20218, 2400.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6142,  6162,'1 ', 5.33000E-3, 3.80500E-2,   0.06937,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6143,  6284,'1 ', 6.13000E-3, 4.27300E-2,   0.00699,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6143,  6284,'2 ', 6.13000E-3, 4.27300E-2,   0.00699,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6143,  6312,'1 ', 2.14000E-3, 1.49100E-2,   0.00244,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6143,  6312,'2 ', 2.14000E-3, 1.49100E-2,   0.00244,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6143,  6312,'3 ', 2.14000E-3, 1.49100E-2,   0.00244,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6143,  6312,'4 ', 2.14000E-3, 1.49100E-2,   0.00244,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6150,  6356,'1 ', 4.08000E-3, 2.63400E-2,   0.00503,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6150,  6356,'2 ', 4.08000E-3, 2.63400E-2,   0.00503,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6151,  6190,'1 ', 1.48800E-2, 6.63200E-2,   0.00972,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6151,  6311,'1 ', 2.05300E-2, 9.14800E-2,   0.01341,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6151,  6327,'1 ', 5.05600E-2, 1.23590E-1,   0.01618,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6152,  6177,'1 ', 5.04000E-3, 3.60000E-2,   0.06563,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6152,  6198,'1 ', 2.48000E-3, 2.42900E-2,   0.04673,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6153,  6241,'1 ', 4.40000E-3, 3.06700E-2,   0.00501,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6153,  6241,'2 ', 4.40000E-3, 3.06700E-2,   0.00501,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6153,  6324,'1 ', 6.12000E-3, 4.18000E-2,   0.00711,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6153,  6324,'2 ', 6.12000E-3, 4.18000E-2,   0.00711,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6154,  6176,'1 ', 1.18800E-2, 4.92800E-2,   0.00836,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6154,  6252,'1 ', 2.19900E-2, 9.12000E-2,   0.01548,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6155,  6284,'1 ', 9.73000E-3, 5.55900E-2,   0.00835,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6156,  6282,'1 ', 8.73000E-3, 5.96100E-2,   0.01014,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6158,  6341,'1 ', 2.81600E-2, 6.88400E-2,   0.00901,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6158,  8104,'1 ', 9.16000E-3, 5.23200E-2,   0.00786,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6159,  6281,'1 ', 2.06000E-3, 9.03000E-3,   0.00138,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6160,  6175,'1 ', 2.16000E-3, 1.47900E-2,   0.00252,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6160,  6175,'2 ', 2.16000E-3, 1.47900E-2,   0.00252,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6160,  6233,'1 ', 5.26000E-3, 2.34200E-2,   0.00343,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6160,  6330,'1 ', 7.19000E-3, 3.14600E-2,   0.00479,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6161,  7018,'1 ', 8.40000E-4, 1.71200E-2,   1.19421, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6162,  6277,'1 ', 5.06000E-3, 3.61400E-2,   0.06590,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6162,  6279,'1 ', 8.70000E-4, 6.24000E-3,   0.01138,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6163,  6280,'1 ', 4.95000E-3, 2.05300E-2,   0.00348,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6168,  6209,'1 ', 1.80400E-2, 7.48200E-2,   0.01270,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6168,  6261,'1 ', 2.95000E-3, 7.22000E-3,   0.00094,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6169,  6239,'1 ', 6.50000E-4, 7.82000E-3,   0.51936, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6170,  6235,'1 ', 1.50000E-3, 1.46400E-2,   0.02816,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6170,  6308,'1 ', 3.43000E-3, 2.44800E-2,   0.04463,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6170,  6334,'1 ', 3.57000E-3, 2.55200E-2,   0.04652,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6171,  6236,'1 ', 7.23000E-3, 5.03500E-2,   0.00823,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6173,  6265,'1 ', 3.45000E-3, 1.42900E-2,   0.00242,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6173,  7020,'1 ', 3.85800E-2, 9.43200E-2,   0.01235,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6174,  6203,'1 ', 8.29000E-3, 2.02500E-2,   0.00265,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6174,  6250,'1 ', 2.58000E-3, 1.47600E-2,   0.00222,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6174,  6320,'1 ', 3.72000E-3, 2.40400E-2,   0.00459,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6174,  6320,'2 ', 3.72000E-3, 2.40400E-2,   0.00459,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6175,  6194,'1 ', 1.29700E-2, 5.38100E-2,   0.00913,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6175,  6289,'1 ', 1.18100E-2, 2.88700E-2,   0.00378,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6176,  6230,'1 ', 2.30000E-3, 1.60000E-2,   0.00260,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6177,  6235,'1 ', 2.02000E-3, 1.44100E-2,   0.02628,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6177,  6287,'1 ', 3.17000E-3, 2.26600E-2,   0.04132,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6177,  6299,'1 ', 6.82000E-3, 6.66500E-2,   0.12825,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6177,  6308,'1 ', 5.46000E-3, 3.90100E-2,   0.07112,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6177,  6334,'1 ', 7.30000E-4, 7.18000E-3,   0.01381,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6178,  6209,'1 ', 9.15000E-3, 4.07900E-2,   0.00598,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6178,  6332,'1 ', 3.69000E-3, 2.38300E-2,   0.00455,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6179,  6291,'1 ', 3.23000E-3, 1.94000E-2,   0.00263,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6182,  6201,'1 ', 4.97000E-3, 2.17200E-2,   0.00331,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6183,  6206,'1 ', 1.28900E-2, 7.36300E-2,   0.01106,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6184,  6185,'1 ', 1.25800E-2, 3.07700E-2,   0.00403,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6184,  6205,'1 ', 9.04000E-3, 4.02900E-2,   0.00591,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6184,  6219,'1 ', 2.32300E-2, 5.67800E-2,   0.00744,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6185,  6313,'1 ', 1.41600E-2, 3.46100E-2,   0.00453,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6186,  6187,'1 ', 1.75000E-3, 1.13100E-2,   0.00216,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6186,  6187,'2 ', 1.75000E-3, 1.13100E-2,   0.00216,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6186,  6351,'1 ', 1.69000E-3, 1.18000E-2,   0.00193,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6186,  6351,'2 ', 1.69000E-3, 1.18000E-2,   0.00193,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6187,  6219,'1 ', 7.52000E-3, 3.29300E-2,   0.00502,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6187,  6289,'1 ', 6.37000E-3, 2.64300E-2,   0.00449,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6188,  7305,'1 ', 7.56000E-3, 5.40100E-2,   0.09846,  460.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6189,  6327,'1 ', 1.84200E-2, 1.10580E-1,   0.01501,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6193,  6206,'1 ', 1.50700E-2, 9.04600E-2,   0.01228,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6193,  6326,'1 ', 3.48800E-2, 8.52500E-2,   0.01116,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6194,  6196,'1 ', 1.99400E-2, 8.26800E-2,   0.01403,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6194,  6231,'1 ', 8.15000E-3, 3.56700E-2,   0.00543,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6194,  6232,'1 ', 5.93000E-3, 4.13400E-2,   0.00676,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6195,  7314,'1 ', 1.46500E-2, 6.07800E-2,   0.01031,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6197,  6234,'1 ', 2.50000E-4, 3.00000E-3,   0.19905, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6197,  6333,'1 ', 1.20000E-4, 1.44000E-3,   0.09542, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6198,  6287,'1 ', 9.20000E-4, 9.01000E-3,   0.01734,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6199,  6337,'1 ', 2.18000E-3, 1.48700E-2,   0.00253,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6199,  6337,'2 ', 2.18000E-3, 1.48700E-2,   0.00253,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6200,  6225,'1 ', 2.52000E-3, 1.51300E-2,   0.00205,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6200,  6275,'1 ', 2.86000E-3, 1.63200E-2,   0.00245,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6200,  6284,'1 ', 7.97000E-3, 3.55500E-2,   0.00521,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6201,  6203,'1 ', 1.89400E-2, 4.63100E-2,   0.00606,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6201,  6356,'1 ', 5.18000E-3, 2.95600E-2,   0.00444,  245.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6202,  6280,'1 ', 2.83500E-2, 6.93100E-2,   0.00908,  115.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6202,  6340,'1 ', 1.50900E-2, 8.62100E-2,   0.01295,  115.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6204,  6337,'1 ', 5.39000E-3, 3.23600E-2,   0.00439,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6205,  6223,'1 ', 2.32000E-3, 1.50100E-2,   0.00286,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6205,  6223,'2 ', 2.32000E-3, 1.50100E-2,   0.00286,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6207,  6282,'1 ', 1.02700E-2, 4.49300E-2,   0.00684,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6207,  6313,'1 ', 9.60000E-3, 5.76500E-2,   0.00782,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6208,  6331,'1 ', 2.18000E-3, 1.52000E-2,   0.00249,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6208,  6331,'2 ', 2.18000E-3, 1.52000E-2,   0.00249,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6208,  6353,'1 ', 1.08000E-2, 4.81200E-2,   0.00706,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6209,  6309,'1 ', 1.80000E-2, 7.80000E-2,   0.01200,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6210,  6292,'1 ', 1.14000E-3, 1.37700E-2,   0.91489, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6211,  6359,'1 ', 3.67000E-3, 2.62400E-2,   0.04784,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6218,  6231,'1 ', 2.08400E-2, 9.11900E-2,   0.01389,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6218,  6278,'1 ', 9.85000E-3, 4.08400E-2,   0.00693,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6219,  6345,'1 ', 4.08000E-3, 2.33200E-2,   0.00350,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6221,  6322,'1 ', 1.60500E-2, 9.63400E-2,   0.01307,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6222,  6229,'1 ', 3.75000E-3, 3.66900E-2,   0.07059,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6222,  6255,'1 ', 1.67000E-3, 1.63500E-2,   0.03146,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6222,  6293,'1 ', 2.33000E-3, 2.28000E-2,   0.04388,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6222,  6354,'1 ', 4.91000E-3, 3.50800E-2,   0.06396,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6223,  6227,'1 ', 2.31000E-3, 1.61300E-2,   0.00264,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6223,  6227,'2 ', 2.31000E-3, 1.61300E-2,   0.00264,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6224,  6331,'1 ', 4.67000E-3, 1.93800E-2,   0.00329,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6225,  6307,'1 ', 6.69000E-3, 2.98000E-2,   0.00437,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6227,  6238,'1 ', 2.32000E-3, 1.61600E-2,   0.00264,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6227,  6238,'2 ', 2.32000E-3, 1.61600E-2,   0.00264,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6227,  6330,'1 ', 1.47200E-2, 3.60000E-2,   0.00471,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6228,  6298,'1 ', 2.20000E-4, 2.62000E-3,   0.17409, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6229,  6277,'1 ', 1.47000E-3, 1.43400E-2,   0.02760,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6230,  6278,'1 ', 9.00000E-3, 5.40400E-2,   0.00733,  140.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6232,  6294,'1 ', 2.52000E-3, 1.62900E-2,   0.00311,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6232,  6294,'2 ', 2.52000E-3, 1.62900E-2,   0.00311,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6237,  6325,'1 ', 1.41800E-2, 5.88300E-2,   0.00998,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6237,  8102,'1 ', 2.38300E-2, 1.43080E-1,   0.01942,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6238,  6345,'1 ', 3.83000E-3, 2.29800E-2,   0.00312,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6239,  6346,'1 ', 2.65000E-3, 3.21000E-2,   2.13231, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6239,  7414,'1 ', 1.50000E-3, 1.90000E-2,   1.24000, 2000.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6240,  6287,'1 ', 2.18000E-3, 2.12800E-2,   0.04095,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6240,  6321,'1 ', 4.73000E-3, 3.38100E-2,   0.06164,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6253,  6329,'1 ', 1.56400E-2, 6.48800E-2,   0.01101,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6254,  6292,'1 ', 7.00000E-5, 1.42000E-3,   0.09917, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6262,  6319,'1 ', 1.21400E-2, 7.28700E-2,   0.00989,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6263,  6321,'1 ', 3.95000E-3, 3.86300E-2,   0.07433,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6263,  7274,'1 ', 4.52000E-3, 4.69800E-2,   0.16009,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6275,  6324,'1 ', 4.58000E-3, 2.95500E-2,   0.00564,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6275,  6324,'2 ', 4.58000E-3, 2.95500E-2,   0.00564,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6279,  6299,'1 ', 2.18000E-3, 2.13500E-2,   0.04107,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6286,  6328,'1 ', 3.31000E-2, 8.09200E-2,   0.01060,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6288,  6307,'1 ', 1.99000E-3, 1.35600E-2,   0.00231,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6288,  6307,'2 ', 1.99000E-3, 1.35600E-2,   0.00231,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6288,  6323,'1 ', 1.30000E-3, 8.86000E-3,   0.00151,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6288,  6323,'2 ', 1.30000E-3, 8.86000E-3,   0.00151,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6290,  6331,'1 ', 1.75000E-3, 1.21800E-2,   0.00199,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6290,  6331,'2 ', 1.75000E-3, 1.21800E-2,   0.00199,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6294,  6339,'1 ', 1.12900E-2, 2.71200E-2,   0.00368,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6310,  6312,'1 ', 2.22000E-3, 1.54800E-2,   0.00253,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6310,  6312,'2 ', 2.22000E-3, 1.54800E-2,   0.00253,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6312,  6320,'1 ', 1.48000E-3, 1.00800E-2,   0.00171,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6312,  6320,'2 ', 1.48000E-3, 1.00800E-2,   0.00171,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6315,  6343,'1 ', 5.42000E-3, 3.87000E-2,   0.07055,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6320,  6324,'1 ', 5.53000E-3, 2.41600E-2,   0.00368,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6326,  8140,'1 ', 2.70600E-2, 6.61500E-2,   0.00866,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6328,  6336,'1 ', 2.00900E-2, 1.20650E-1,   0.01637,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  6341,  7202,'1 ', 1.40500E-2, 6.26200E-2,   0.00918,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6343,  6350,'1 ', 2.92000E-3, 2.08600E-2,   0.03803,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6343,  6354,'1 ', 1.11000E-3, 7.90000E-3,   0.01439,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6344,  6353,'1 ', 2.11000E-3, 1.44000E-2,   0.00245,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6344,  6353,'2 ', 2.11000E-3, 1.44000E-2,   0.00245,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  6350,  6359,'1 ', 8.16000E-3, 5.82700E-2,   0.10623,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7001,  7044,'1 ', 7.53000E-3, 4.30000E-2,   0.00646,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7001,  7149,'1 ', 2.67100E-2, 6.53000E-2,   0.00855,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7001,  7337,'1 ', 4.31400E-2, 1.03620E-1,   0.01406,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7002,  7104,'1 ', 3.00000E-5, 7.00000E-4,   0.04887, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7002,  7227,'1 ', 3.60000E-4, 7.31000E-3,   0.51017, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7002,  7366,'1 ', 1.60000E-4, 1.89000E-3,   0.12566, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7003,  7264,'1 ', 2.25000E-3, 1.60800E-2,   0.02932,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7004,  7075,'1 ', 1.99000E-3, 1.38600E-2,   0.00227,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7004,  7075,'2 ', 1.99000E-3, 1.38600E-2,   0.00227,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7004,  7075,'3 ', 1.99000E-3, 1.38600E-2,   0.00227,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7004,  7106,'1 ', 2.10000E-3, 1.35300E-2,   0.00258,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7004,  7106,'2 ', 2.10000E-3, 1.35300E-2,   0.00258,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7004,  7106,'3 ', 2.10000E-3, 1.35300E-2,   0.00258,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7004,  7106,'4 ', 2.10000E-3, 1.35300E-2,   0.00258,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7004,  7345,'1 ', 5.91000E-3, 4.03500E-2,   0.00687,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7004,  7345,'2 ', 5.91000E-3, 4.03500E-2,   0.00687,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7004,  7345,'3 ', 5.91000E-3, 4.03500E-2,   0.00687,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7010,  7182,'1 ', 1.89600E-2, 1.13850E-1,   0.01545,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7010,  7202,'1 ', 5.53000E-3, 2.29400E-2,   0.00389,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7010,  7233,'1 ', 4.25000E-3, 1.76300E-2,   0.00299,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7011,  7254,'1 ', 8.99000E-3, 4.00800E-2,   0.00588,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7011,  7300,'1 ', 5.67000E-3, 2.48000E-2,   0.00378,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7012,  7116,'1 ', 5.31000E-3, 3.62700E-2,   0.00617,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7012,  7343,'1 ', 6.03000E-3, 4.19800E-2,   0.00686,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7013,  7201,'1 ', 4.33000E-3, 3.02000E-2,   0.00494,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7013,  7201,'2 ', 4.33000E-3, 3.02000E-2,   0.00494,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7013,  7425,'1 ', 3.00000E-3, 2.09100E-2,   0.00342,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7014,  7100,'1 ', 4.76000E-3, 3.24900E-2,   0.00553,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7014,  7100,'2 ', 4.76000E-3, 3.24900E-2,   0.00553,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7014,  7124,'1 ', 1.60600E-2, 3.85700E-2,   0.00523,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7014,  7217,'1 ', 4.15000E-3, 2.37100E-2,   0.00356,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7016,  7365,'1 ', 6.80000E-3, 4.64200E-2,   0.00790,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7016,  7365,'2 ', 6.80000E-3, 4.64200E-2,   0.00790,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7016,  7365,'3 ', 6.80000E-3, 4.64200E-2,   0.00790,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7016,  7365,'4 ', 6.80000E-3, 4.64200E-2,   0.00790,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7016,  7368,'1 ', 2.00000E-3, 1.36900E-2,   0.00233,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7016,  7368,'2 ', 2.00000E-3, 1.36900E-2,   0.00233,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7016,  7368,'3 ', 2.00000E-3, 1.36900E-2,   0.00233,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7016,  7402,'1 ', 3.14000E-3, 2.14400E-2,   0.00365,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7016,  7402,'2 ', 3.14000E-3, 2.14400E-2,   0.00365,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7017,  7089,'1 ', 4.40000E-3, 1.82600E-2,   0.00310,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7017,  7183,'1 ', 7.37000E-3, 4.42200E-2,   0.00600,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7017,  7229,'1 ', 6.04000E-3, 4.12900E-2,   0.00702,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7017,  7229,'2 ', 6.04000E-3, 4.12900E-2,   0.00702,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7017,  7229,'3 ', 6.04000E-3, 4.12900E-2,   0.00702,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7017,  7241,'1 ', 3.82000E-3, 1.66900E-2,   0.00254,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7017,  7385,'1 ', 2.98000E-3, 1.92200E-2,   0.00367,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7017,  7385,'2 ', 2.98000E-3, 1.92200E-2,   0.00367,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7018,  7042,'1 ', 2.20000E-4, 2.65000E-3,   0.17583, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7018,  7414,'1 ', 3.90000E-4, 4.68000E-3,   0.31080, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7019,  7043,'1 ', 2.25000E-3, 1.60700E-2,   0.02930,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7019,  7274,'1 ', 3.32000E-3, 2.36800E-2,   0.04318,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7026,  7072,'1 ', 3.20000E-3, 2.06700E-2,   0.00394,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7026,  7072,'2 ', 3.20000E-3, 2.06700E-2,   0.00394,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7026,  7259,'1 ', 1.12500E-2, 7.26500E-2,   0.01386,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7026,  7273,'1 ', 5.48000E-3, 3.82000E-2,   0.00624,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7026,  7273,'2 ', 5.48000E-3, 3.82000E-2,   0.00624,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7027,  7157,'1 ', 2.28000E-3, 1.55900E-2,   0.00265,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7027,  7157,'2 ', 2.28000E-3, 1.55900E-2,   0.00265,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7027,  7234,'1 ', 4.31000E-3, 1.88600E-2,   0.00287,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7027,  7245,'1 ', 9.74000E-3, 4.25900E-2,   0.00649,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7027,  7431,'1 ', 1.50000E-2, 6.68700E-2,   0.00981,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7028,  7147,'1 ', 1.10000E-3, 7.68000E-3,   0.00126,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7028,  7147,'2 ', 1.10000E-3, 7.68000E-3,   0.00126,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7028,  7220,'1 ', 3.81000E-3, 2.28900E-2,   0.00311,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7028,  7240,'1 ', 6.42000E-3, 1.56800E-2,   0.00205,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7028,  7330,'1 ', 1.18300E-2, 2.84100E-2,   0.00385,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7029,  7274,'1 ', 4.98000E-3, 3.55600E-2,   0.06482,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7029,  7407,'1 ', 3.74000E-3, 2.66900E-2,   0.04866,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7029,  7415,'1 ', 2.21000E-3, 1.57900E-2,   0.02879,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7035,  7040,'1 ', 7.56000E-3, 5.40200E-2,   0.09848,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7035,  7056,'1 ', 2.17000E-3, 1.54700E-2,   0.02821,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7035,  7390,'1 ', 1.54000E-3, 1.50500E-2,   0.02896,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7035,  8031,'1 ', 5.26000E-3, 5.14600E-2,   0.09901,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7036,  7128,'1 ', 5.00000E-3, 2.22800E-2,   0.00327,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7036,  7431,'1 ', 4.48000E-3, 3.12300E-2,   0.00511,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7036,  7431,'2 ', 4.48000E-3, 3.12300E-2,   0.00511,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7037,  7047,'1 ', 2.40000E-4, 2.93000E-3,   0.19466, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7037,  7428,'1 ', 6.00000E-4, 1.23200E-2,   0.85919, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7038,  7126,'1 ', 8.90000E-4, 9.24000E-3,   0.03147,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7038,  7126,'2 ', 8.90000E-4, 9.24000E-3,   0.03147,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7038,  7184,'1 ', 2.47000E-3, 2.41900E-2,   0.04653,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7038,  7409,'1 ', 6.00000E-4, 6.22000E-3,   0.02121,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7038,  7409,'2 ', 6.00000E-4, 6.22000E-3,   0.02121,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7039,  7101,'1 ', 2.85000E-3, 1.98800E-2,   0.00325,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7039,  7101,'2 ', 2.85000E-3, 1.98800E-2,   0.00325,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7039,  7101,'3 ', 2.85000E-3, 1.98800E-2,   0.00325,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7039,  7397,'1 ', 2.90400E-2, 6.97700E-2,   0.00947,  240.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7040,  7077,'1 ', 2.08000E-3, 2.15900E-2,   0.07357,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7040,  7077,'2 ', 2.08000E-3, 2.15900E-2,   0.07357,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7041,  7238,'1 ', 1.37300E-2, 6.12100E-2,   0.00898,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7041,  7394,'1 ', 7.76000E-3, 5.30300E-2,   0.00902,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7041,  7394,'2 ', 7.76000E-3, 5.30300E-2,   0.00902,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7042,  7058,'1 ', 6.00000E-4, 7.31000E-3,   0.48578, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7044,  7416,'1 ', 1.97400E-2, 4.82400E-2,   0.00632,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7047,  7199,'1 ', 2.40000E-4, 2.94000E-3,   0.19535, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7048,  7228,'1 ', 6.80000E-4, 6.65000E-3,   0.01279,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7048,  7342,'1 ', 1.34000E-3, 1.30900E-2,   0.02519,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7049,  7089,'1 ', 6.71000E-3, 4.67700E-2,   0.00764,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7049,  7315,'1 ', 4.36000E-3, 3.03900E-2,   0.00497,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7049,  7315,'2 ', 4.36000E-3, 3.03900E-2,   0.00497,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7049,  7315,'3 ', 4.36000E-3, 3.03900E-2,   0.00497,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7050,  7090,'1 ', 3.51000E-3, 2.26900E-2,   0.00433,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7050,  7090,'2 ', 3.51000E-3, 2.26900E-2,   0.00433,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7050,  7251,'1 ', 1.09300E-2, 4.78100E-2,   0.00728,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7051,  7086,'1 ', 1.06300E-2, 4.65000E-2,   0.00708,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7051,  7181,'1 ', 6.31000E-3, 3.60500E-2,   0.00542,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7051,  7276,'1 ', 3.83000E-3, 1.67600E-2,   0.00255,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7051,  7365,'1 ', 1.82000E-3, 1.24300E-2,   0.00211,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7051,  7365,'2 ', 1.82000E-3, 1.24300E-2,   0.00211,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7052,  7053,'1 ', 9.39000E-3, 6.41300E-2,   0.01091,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7052,  7053,'2 ', 9.39000E-3, 6.41300E-2,   0.01091,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7052,  7053,'3 ', 9.39000E-3, 6.41300E-2,   0.01091,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7052,  7183,'1 ', 8.58000E-3, 3.82200E-2,   0.00560,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7052,  7221,'1 ', 9.69000E-3, 4.02000E-2,   0.00682,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7052,  7256,'1 ', 2.56000E-3, 1.65500E-2,   0.00316,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7052,  7256,'2 ', 2.56000E-3, 1.65500E-2,   0.00316,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7053,  7348,'1 ', 2.16000E-3, 1.50700E-2,   0.00246,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7053,  7348,'2 ', 2.16000E-3, 1.50700E-2,   0.00246,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7053,  7348,'3 ', 2.16000E-3, 1.50700E-2,   0.00246,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7054,  7086,'1 ', 1.03500E-2, 6.21700E-2,   0.00844,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7054,  7243,'1 ', 5.58000E-3, 3.60100E-2,   0.00687,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7054,  7387,'1 ', 5.66000E-3, 3.23000E-2,   0.00485,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7055,  7124,'1 ', 3.57000E-3, 2.43900E-2,   0.00415,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7055,  7124,'2 ', 3.57000E-3, 2.43900E-2,   0.00415,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7055,  7188,'1 ', 1.40000E-3, 9.78000E-3,   0.00160,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7055,  7188,'2 ', 1.40000E-3, 9.78000E-3,   0.00160,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7055,  7188,'3 ', 1.40000E-3, 9.78000E-3,   0.00160,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7055,  7188,'4 ', 1.40000E-3, 9.78000E-3,   0.00160,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7055,  7250,'1 ', 1.46000E-3, 1.00100E-2,   0.00170,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7055,  7250,'2 ', 1.46000E-3, 1.00100E-2,   0.00170,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7056,  7156,'1 ', 2.87000E-3, 2.04700E-2,   0.03732,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7056,  7160,'1 ', 1.87000E-3, 1.94400E-2,   0.06623,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7056,  7420,'1 ', 1.30000E-3, 9.30000E-3,   0.01695,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7057,  7215,'1 ', 2.23000E-3, 1.55700E-2,   0.00254,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7057,  7215,'2 ', 2.23000E-3, 1.55700E-2,   0.00254,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7058,  7095,'1 ', 6.40000E-4, 7.71000E-3,   0.51240, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7058,  7406,'1 ', 6.00000E-5, 7.30000E-4,   0.04856, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7059,  7407,'1 ', 6.20000E-4, 4.44000E-3,   0.00809,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7060,  7129,'1 ', 1.19100E-2, 5.30600E-2,   0.00778,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7067,  7245,'1 ', 8.29000E-3, 4.73400E-2,   0.00711,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7067,  7291,'1 ', 7.48000E-3, 4.27400E-2,   0.00642,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7067,  7344,'1 ', 1.00200E-2, 2.44900E-2,   0.00321,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7068,  7305,'1 ', 2.10000E-3, 2.05000E-2,   0.03945,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7069,  7413,'1 ', 1.31200E-2, 5.84600E-2,   0.00857,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7070,  7100,'1 ', 6.21000E-3, 4.32400E-2,   0.00707,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7070,  7257,'1 ', 6.19000E-3, 3.53800E-2,   0.00532,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7070,  7317,'1 ', 5.28000E-3, 3.60700E-2,   0.00614,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7070,  7398,'1 ', 2.38000E-3, 1.06300E-2,   0.00156,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7071,  7123,'1 ', 1.19000E-2, 2.85800E-2,   0.00388,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7071,  7408,'1 ', 3.48200E-2, 8.51100E-2,   0.01114,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7072,  7084,'1 ', 3.44000E-3, 2.39500E-2,   0.00391,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7072,  7084,'2 ', 3.44000E-3, 2.39500E-2,   0.00391,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7073,  7171,'1 ', 2.20000E-3, 1.57500E-2,   0.02871,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7073,  7205,'1 ', 4.02000E-3, 3.92900E-2,   0.07559,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7074,  7405,'1 ', 4.99000E-3, 2.06700E-2,   0.00351,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7075,  7387,'1 ', 1.16700E-2, 7.97600E-2,   0.01357,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7075,  7387,'2 ', 1.16700E-2, 7.97600E-2,   0.01357,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7075,  7398,'1 ', 5.92000E-3, 3.82300E-2,   0.00729,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7075,  7398,'2 ', 5.92000E-3, 3.82300E-2,   0.00729,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7076,  7204,'1 ', 1.40000E-4, 1.72000E-3,   0.11430, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7076,  7422,'1 ', 6.10000E-4, 7.41000E-3,   0.49226, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7077,  7282,'1 ', 1.25000E-3, 8.96000E-3,   0.01633,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7078,  7206,'1 ', 8.28000E-3, 3.69200E-2,   0.00541,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7078,  7279,'1 ', 2.73000E-3, 1.86300E-2,   0.00317,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7078,  7279,'2 ', 2.73000E-3, 1.86300E-2,   0.00317,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7083,  7105,'1 ', 2.33000E-3, 2.28000E-2,   0.04386,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7083,  7171,'1 ', 1.93000E-3, 1.88500E-2,   0.03628,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7083,  7184,'1 ', 6.06000E-3, 4.32600E-2,   0.07887,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7083,  7264,'1 ', 1.30000E-3, 1.27200E-2,   0.02448,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7083,  7423,'1 ', 1.73000E-3, 1.23500E-2,   0.02252,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7085,  7244,'1 ', 1.05700E-2, 7.36700E-2,   0.01204,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7085,  7244,'2 ', 1.05700E-2, 7.36700E-2,   0.01204,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7085,  7412,'1 ', 3.05000E-3, 2.12500E-2,   0.00347,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7085,  7412,'2 ', 3.05000E-3, 2.12500E-2,   0.00347,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7086,  7222,'1 ', 5.49000E-3, 2.27900E-2,   0.00387,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7086,  7419,'1 ', 1.00300E-2, 6.48000E-2,   0.01236,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7086,  7419,'2 ', 1.00300E-2, 6.48000E-2,   0.01236,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'1 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'2 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'3 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'4 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'5 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'6 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'7 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'8 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7127,'9 ', 3.01000E-3, 1.94500E-2,   0.00371,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7221,'1 ', 4.12000E-3, 2.87200E-2,   0.00469,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7221,'2 ', 4.12000E-3, 2.87200E-2,   0.00469,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7221,'3 ', 4.12000E-3, 2.87200E-2,   0.00469,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7336,'1 ', 1.67000E-3, 1.14300E-2,   0.00194,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7336,'2 ', 1.67000E-3, 1.14300E-2,   0.00194,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7336,'3 ', 1.67000E-3, 1.14300E-2,   0.00194,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7336,'4 ', 1.67000E-3, 1.14300E-2,   0.00194,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7087,  7336,'5 ', 1.67000E-3, 1.14300E-2,   0.00194,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7088,  7116,'1 ', 1.89400E-2, 8.43900E-2,   0.01238,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7088,  7147,'1 ', 1.80200E-2, 7.47500E-2,   0.01268,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7088,  7237,'1 ', 1.24900E-2, 5.46600E-2,   0.00832,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7089,  7388,'1 ', 6.79000E-3, 2.81800E-2,   0.00478,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7089,  7427,'1 ', 5.70000E-3, 2.49200E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7090,  7421,'1 ', 3.01000E-3, 2.05500E-2,   0.00350,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7090,  7421,'2 ', 3.01000E-3, 2.05500E-2,   0.00350,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7091,  7226,'1 ', 7.30000E-3, 4.38600E-2,   0.00595,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7091,  7259,'1 ', 5.87000E-3, 4.09100E-2,   0.00669,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7091,  7259,'2 ', 5.87000E-3, 4.09100E-2,   0.00669,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7091,  7418,'1 ', 2.25600E-2, 5.42000E-2,   0.00736,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7092,  7216,'1 ', 5.95000E-3, 1.45400E-2,   0.00190,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7092,  7250,'1 ', 4.37000E-3, 1.81300E-2,   0.00308,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7092,  7258,'1 ', 2.24000E-3, 9.80000E-3,   0.00149,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7092,  7330,'1 ', 4.14000E-3, 1.84600E-2,   0.00271,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7092,  7384,'1 ', 3.56000E-3, 2.03600E-2,   0.00306,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7093,  7221,'1 ', 2.37000E-3, 1.53000E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7093,  7221,'2 ', 2.37000E-3, 1.53000E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7093,  7225,'1 ', 9.90000E-3, 4.33100E-2,   0.00660,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7093,  7241,'1 ', 8.31000E-3, 2.03000E-2,   0.00266,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7093,  7258,'1 ', 1.58900E-2, 3.81800E-2,   0.00518,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7094,  7276,'1 ', 3.41000E-3, 1.41400E-2,   0.00240,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7094,  7388,'1 ', 1.02900E-2, 2.47100E-2,   0.00335,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7095,  7304,'1 ', 7.10000E-4, 8.55000E-3,   0.56788, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7096,  7261,'1 ', 2.70000E-3, 1.92800E-2,   0.03515,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7097,  7153,'1 ', 3.40800E-2, 8.33100E-2,   0.01091,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7103,'1 ', 1.99000E-3, 1.38400E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7103,'2 ', 1.99000E-3, 1.38400E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'1 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'2 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'3 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7144,'4 ', 1.74000E-3, 1.21200E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7222,'1 ', 1.95000E-3, 1.33100E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7100,  7222,'2 ', 1.95000E-3, 1.33100E-2,   0.00226,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7101,  7183,'1 ', 8.37000E-3, 3.72900E-2,   0.00547,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7101,  7386,'1 ', 9.72000E-3, 4.25400E-2,   0.00648,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7177,'1 ', 3.70000E-3, 2.39000E-2,   0.00456,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7177,'2 ', 3.70000E-3, 2.39000E-2,   0.00456,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7102,  7290,'1 ', 5.51000E-3, 2.28500E-2,   0.00388,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7103,  7255,'1 ', 5.98000E-3, 2.61400E-2,   0.00398,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7103,  7381,'1 ', 1.91000E-2, 4.66900E-2,   0.00611,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7104,  7130,'1 ', 5.00000E-5, 1.02000E-3,   0.07092, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7105,  7187,'1 ', 2.43000E-3, 2.37300E-2,   0.04566,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7105,  7205,'1 ', 2.02000E-3, 1.97900E-2,   0.03807,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7105,  7332,'1 ', 7.40000E-4, 7.25000E-3,   0.01395,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7116,  7340,'1 ', 1.40900E-2, 6.16000E-2,   0.00938,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7116,  7364,'1 ', 2.89700E-2, 6.95900E-2,   0.00944,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7242,'1 ', 2.14000E-3, 1.49200E-2,   0.00244,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7117,  7242,'2 ', 2.14000E-3, 1.49200E-2,   0.00244,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7117,  7292,'1 ', 2.08000E-3, 1.42400E-2,   0.00242,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7292,'2 ', 2.08000E-3, 1.42400E-2,   0.00242,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7395,'1 ', 4.04000E-3, 2.76100E-2,   0.00470,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7117,  7395,'2 ', 4.04000E-3, 2.76100E-2,   0.00470,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7118,  7177,'1 ', 2.72000E-3, 1.85600E-2,   0.00316,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7118,  7177,'2 ', 2.72000E-3, 1.85600E-2,   0.00316,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7118,  7404,'1 ', 5.50000E-3, 3.75900E-2,   0.00640,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7119,  7144,'1 ', 1.76000E-3, 1.22900E-2,   0.00201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7119,  7144,'2 ', 1.76000E-3, 1.22900E-2,   0.00201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7119,  7259,'1 ', 1.19200E-2, 2.86500E-2,   0.00389,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7119,  7318,'1 ', 4.42000E-3, 1.97100E-2,   0.00289,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7248,'1 ', 6.45000E-3, 3.68700E-2,   0.00554,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7396,'1 ', 2.89000E-3, 2.01600E-2,   0.00330,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7396,'2 ', 2.89000E-3, 2.01600E-2,   0.00330,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7120,  7427,'1 ', 1.59000E-3, 1.02400E-2,   0.00195,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7120,  7427,'2 ', 1.59000E-3, 1.02400E-2,   0.00195,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7123,  7153,'1 ', 6.26000E-2, 1.53020E-1,   0.02004,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7124,  7180,'1 ', 6.90000E-3, 1.68700E-2,   0.00221,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7125,  7331,'1 ', 5.70000E-4, 6.96000E-3,   0.46259, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7125,  7346,'1 ', 6.00000E-5, 1.28000E-3,   0.11073, 4352.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7126,  7305,'1 ', 6.91000E-3, 4.93400E-2,   0.08995,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7126,  7332,'1 ', 5.92000E-3, 4.22800E-2,   0.07708,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7126,  7423,'1 ', 6.12000E-3, 4.37500E-2,   0.07976,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7128,  7391,'1 ', 5.67000E-3, 3.87200E-2,   0.00659,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7129,  7277,'1 ', 1.22000E-2, 7.32800E-2,   0.00994,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7129,  7303,'1 ', 2.39600E-2, 5.75500E-2,   0.00781,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7130,  7263,'1 ', 1.50000E-4, 1.82000E-3,   0.12090, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7131,  7160,'1 ', 4.84000E-3, 4.73100E-2,   0.09103,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7131,  7278,'1 ', 2.30000E-3, 1.64400E-2,   0.02997,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7131,  7401,'1 ', 2.48000E-3, 1.77100E-2,   0.03228,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7132,  7283,'1 ', 3.06000E-3, 1.98000E-2,   0.00378,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7132,  7419,'1 ', 1.82000E-3, 1.24600E-2,   0.00212,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7132,  7419,'2 ', 1.82000E-3, 1.24600E-2,   0.00212,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7132,  7419,'3 ', 1.82000E-3, 1.24600E-2,   0.00212,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7143,  7173,'1 ', 7.56000E-3, 4.32000E-2,   0.00649,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7143,  7234,'1 ', 6.93000E-3, 4.15900E-2,   0.00564,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7143,  7238,'1 ', 3.37100E-2, 1.47470E-1,   0.02246,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7143,  7300,'1 ', 9.16000E-3, 5.23100E-2,   0.00786,  245.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7272,'1 ', 4.79000E-3, 3.33700E-2,   0.00546,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7144,  7272,'2 ', 4.79000E-3, 3.33700E-2,   0.00546,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7144,  7333,'1 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'2 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'3 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'4 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'5 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7144,  7333,'6 ', 2.51000E-3, 1.71600E-2,   0.00292,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7145,  7234,'1 ', 1.04000E-2, 6.24300E-2,   0.00847,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7145,  7243,'1 ', 1.34800E-2, 5.59100E-2,   0.00949,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7145,  7381,'1 ', 6.45000E-3, 3.87600E-2,   0.00526,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7145,  7404,'1 ', 1.13900E-2, 6.84100E-2,   0.00928,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7147,  7336,'1 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7336,'2 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7336,'3 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7336,'4 ', 1.71000E-3, 1.16500E-2,   0.00198,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7386,'1 ', 2.25000E-3, 1.53900E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7147,  7386,'2 ', 2.25000E-3, 1.53900E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7148,  7178,'1 ', 2.25000E-3, 1.56500E-2,   0.00256,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7148,  7178,'2 ', 2.25000E-3, 1.56500E-2,   0.00256,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7148,  7245,'1 ', 8.01000E-3, 4.57700E-2,   0.00688,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7148,  7298,'1 ', 7.78000E-3, 3.40200E-2,   0.00518,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7148,  7365,'1 ', 4.30000E-3, 2.93800E-2,   0.00500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7148,  7365,'2 ', 4.30000E-3, 2.93800E-2,   0.00500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7149,  7408,'1 ', 1.35000E-2, 7.71000E-2,   0.01159,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  7390,'1 ', 1.03000E-3, 1.07600E-2,   0.03665,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  7390,'2 ', 1.03000E-3, 1.07600E-2,   0.03665,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  7420,'1 ', 5.20000E-3, 3.71500E-2,   0.06773,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7150,  8004,'1 ', 1.03200E-2, 1.00900E-1,   0.19415,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7151,  7254,'1 ', 4.77000E-3, 3.07800E-2,   0.00587,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7152,  7330,'1 ', 1.93000E-3, 1.24900E-2,   0.00238,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7152,  7330,'2 ', 1.93000E-3, 1.24900E-2,   0.00238,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7152,  7399,'1 ', 1.47000E-3, 9.50000E-3,   0.00181,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7152,  7399,'2 ', 1.47000E-3, 9.50000E-3,   0.00181,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7154,  7157,'1 ', 6.54000E-3, 4.55300E-2,   0.00744,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7154,  7157,'2 ', 6.54000E-3, 4.55300E-2,   0.00744,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7154,  7300,'1 ', 4.82000E-3, 2.75300E-2,   0.00414,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7154,  7411,'1 ', 4.39000E-3, 2.63400E-2,   0.00357,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7155,  7258,'1 ', 3.56000E-3, 2.03200E-2,   0.00305,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7155,  7316,'1 ', 7.16000E-3, 3.19300E-2,   0.00468,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7156,  7176,'1 ', 9.40000E-4, 9.75000E-3,   0.03322,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7156,  7367,'1 ', 2.53000E-3, 2.63000E-2,   0.08960,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7156,  7367,'2 ', 2.53000E-3, 2.63000E-2,   0.08960,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7157,  7295,'1 ', 3.26000E-3, 2.27200E-2,   0.00371,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7157,  7295,'2 ', 3.26000E-3, 2.27200E-2,   0.00371,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7158,  7173,'1 ', 4.59000E-3, 1.90300E-2,   0.00323,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7158,  7291,'1 ', 9.74000E-3, 4.26000E-2,   0.00649,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7158,  7394,'1 ', 2.64000E-3, 1.70400E-2,   0.00325,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7158,  7394,'2 ', 2.64000E-3, 1.70400E-2,   0.00325,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7159,  7175,'1 ', 8.00000E-5, 1.68000E-3,   0.11713, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7159,  7199,'1 ', 1.90000E-4, 2.30000E-3,   0.15283, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7159,  7227,'1 ', 1.30000E-4, 2.71000E-3,   0.18901, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7160,  7187,'1 ', 2.62000E-3, 2.56200E-2,   0.04929,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7161,  7292,'2 ', 1.43000E-3, 9.99000E-3,   0.00163,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7161,  7292,'3 ', 1.43000E-3, 9.99000E-3,   0.00163,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7161,  7292,'4 ', 1.43000E-3, 9.99000E-3,   0.00163,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7171,  7252,'1 ', 7.52000E-3, 5.37200E-2,   0.09795,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7172,  7232,'1 ', 3.01000E-3, 2.09500E-2,   0.00342,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7172,  7232,'2 ', 3.01000E-3, 2.09500E-2,   0.00342,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7173,  7387,'1 ', 4.15000E-3, 2.36800E-2,   0.00356,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7231,'1 ', 2.09000E-3, 1.42600E-2,   0.00243,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7231,'2 ', 2.09000E-3, 1.42600E-2,   0.00243,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7257,'1 ', 8.38000E-3, 5.03100E-2,   0.00683,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7174,  7301,'1 ', 1.78000E-3, 1.15200E-2,   0.00220,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7175,  7389,'1 ', 5.60000E-4, 6.84000E-3,   0.45463, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7176,  7200,'1 ', 1.90000E-3, 1.35900E-2,   0.02477,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7176,  7409,'1 ', 5.13000E-3, 3.66600E-2,   0.06684,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7177,  7319,'1 ', 2.47000E-3, 1.68600E-2,   0.00287,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7177,  7319,'2 ', 2.47000E-3, 1.68600E-2,   0.00287,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7178,  7295,'1 ', 5.41000E-3, 2.40900E-2,   0.00353,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7178,  7404,'1 ', 7.77000E-3, 1.89800E-2,   0.00249,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7179,  7244,'1 ', 9.45000E-3, 4.21300E-2,   0.00618,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7179,  7257,'1 ', 1.42900E-2, 5.93000E-2,   0.01006,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7179,  7336,'1 ', 9.94000E-3, 4.12100E-2,   0.00699,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7216,'1 ', 4.37000E-3, 1.06900E-2,   0.00140,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7180,  7298,'1 ', 2.99000E-3, 2.08600E-2,   0.00341,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7298,'2 ', 2.99000E-3, 2.08600E-2,   0.00341,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7388,'1 ', 3.28000E-3, 2.12100E-2,   0.00405,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7180,  7388,'2 ', 3.28000E-3, 2.12100E-2,   0.00405,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7180,  7399,'1 ', 2.26000E-3, 1.45700E-2,   0.00278,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7180,  7399,'2 ', 2.26000E-3, 1.45700E-2,   0.00278,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7181,  7242,'1 ', 1.94000E-3, 1.35500E-2,   0.00221,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7181,  7385,'1 ', 1.04500E-2, 2.55300E-2,   0.00334,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7182,  7237,'1 ', 1.32700E-2, 7.57900E-2,   0.01139,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7183,  7417,'1 ', 8.81000E-3, 2.15300E-2,   0.00282,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7184,  7347,'1 ', 4.70000E-4, 4.92000E-3,   0.01676,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7184,  7347,'2 ', 4.70000E-4, 4.92000E-3,   0.01676,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7184,  7347,'3 ', 4.70000E-4, 4.92000E-3,   0.01676,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7185,  7383,'1 ', 6.07000E-3, 4.22700E-2,   0.00691,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7185,  7383,'2 ', 6.07000E-3, 4.22700E-2,   0.00691,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7186,  7341,'1 ', 3.10000E-4, 6.39000E-3,   0.44587, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7186,  7346,'1 ', 2.60000E-4, 5.32000E-3,   0.37115, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7187,  7401,'1 ', 1.92000E-3, 1.87800E-2,   0.03613,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'1 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'2 ', 1.02000E-3, 7.14000E-3,   0.00117,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'3 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'4 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'5 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'6 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'7 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7188,  7255,'8 ', 1.02000E-3, 7.14000E-3,   0.00117,  300.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7198,  7201,'1 ', 3.28000E-3, 2.24100E-2,   0.00381,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7198,  7201,'2 ', 3.28000E-3, 2.24100E-2,   0.00381,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7198,  7225,'1 ', 1.11900E-2, 7.79800E-2,   0.01275,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7199,  7331,'1 ', 4.00000E-4, 8.19000E-3,   0.57112, 3146.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7200,  7420,'1 ', 2.31000E-3, 2.25500E-2,   0.04338,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7203,  7247,'1 ', 6.76000E-3, 3.86400E-2,   0.00581,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7203,  7313,'1 ', 1.80000E-2, 7.80000E-2,   0.01200,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7203,  7393,'1 ', 3.63700E-2, 8.89100E-2,   0.01164,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7203,  7426,'1 ', 3.59600E-2, 8.79200E-2,   0.01151,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7204,  7263,'1 ', 1.80000E-4, 2.18000E-3,   0.14491, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7204,  7428,'1 ', 1.15000E-3, 1.39900E-2,   0.92975, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7205,  7282,'1 ', 7.90000E-4, 8.22000E-3,   0.02799,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7206,  7294,'1 ', 6.80000E-3, 3.90000E-2,   0.00580,  100.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7213,  7273,'1 ', 1.61500E-2, 3.94700E-2,   0.00517,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7213,  7293,'1 ', 8.80000E-3, 3.85100E-2,   0.00586,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7213,  7363,'1 ', 6.86000E-3, 3.91600E-2,   0.00588,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7214,  7257,'1 ', 9.67000E-3, 4.22900E-2,   0.00644,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7214,  7297,'1 ', 7.55000E-3, 3.36500E-2,   0.00493,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7214,  7345,'1 ', 2.76000E-3, 1.88800E-2,   0.00321,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7214,  7345,'2 ', 2.76000E-3, 1.88800E-2,   0.00321,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7215,  7411,'1 ', 2.53000E-3, 1.72900E-2,   0.00294,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7215,  7431,'1 ', 4.65000E-3, 2.07500E-2,   0.00304,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7382,'1 ', 7.25000E-3, 3.23400E-2,   0.00474,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7216,  7386,'1 ', 7.94000E-3, 4.76900E-2,   0.00647,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7217,  7249,'1 ', 1.92000E-3, 1.15200E-2,   0.00156,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7217,  7276,'1 ', 1.30800E-2, 3.19700E-2,   0.00419,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7218,  7421,'1 ', 7.97000E-3, 3.30700E-2,   0.00561,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7218,  8009,'1 ', 2.27700E-2, 5.56700E-2,   0.00729,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7219,  7230,'1 ', 9.54000E-3, 4.17500E-2,   0.00636,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7219,  7237,'1 ', 1.74700E-2, 7.64100E-2,   0.01164,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7219,  7413,'1 ', 5.80000E-3, 3.96300E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7219,  7413,'2 ', 5.80000E-3, 3.96300E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7220,  7221,'1 ', 1.46000E-3, 9.97000E-3,   0.00170,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7220,  7221,'2 ', 1.46000E-3, 9.97000E-3,   0.00170,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7220,  7396,'1 ', 6.51000E-3, 4.44800E-2,   0.00757,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7221,  7296,'1 ', 6.52000E-3, 2.84900E-2,   0.00434,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7222,  7338,'1 ', 6.15000E-3, 1.50300E-2,   0.00197,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7222,  7362,'1 ', 1.11400E-2, 4.87300E-2,   0.00742,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7223,  7292,'1 ', 2.00000E-3, 1.39300E-2,   0.00228,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7223,  7292,'2 ', 2.00000E-3, 1.39300E-2,   0.00228,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7223,  7404,'1 ', 6.80000E-3, 2.97800E-2,   0.00454,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7223,  7425,'1 ', 5.66000E-3, 3.22900E-2,   0.00485,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7224,  7248,'1 ', 7.05000E-3, 4.02700E-2,   0.00605,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7224,  7384,'1 ', 4.29000E-3, 1.04900E-2,   0.00137,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7224,  7417,'1 ', 4.79000E-3, 2.87400E-2,   0.00390,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7225,  7246,'1 ', 6.62000E-3, 2.74700E-2,   0.00466,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7225,  7395,'1 ', 8.09000E-3, 4.61800E-2,   0.00694,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7240,'1 ', 7.01000E-3, 3.06700E-2,   0.00467,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7250,'1 ', 6.36000E-3, 3.63300E-2,   0.00546,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7272,'1 ', 5.04000E-3, 2.24400E-2,   0.00329,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7226,  7338,'1 ', 1.14500E-2, 2.79800E-2,   0.00366,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7227,  7422,'1 ', 4.80000E-4, 9.74000E-3,   0.67927, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7228,  7409,'1 ', 1.60000E-3, 1.14300E-2,   0.02083,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7230,  7397,'1 ', 1.03300E-2, 4.60600E-2,   0.00675,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'1 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'2 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'3 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7265,'4 ', 3.27000E-3, 2.23300E-2,   0.00380,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7231,  7403,'1 ', 1.87000E-3, 1.27500E-2,   0.00217,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7231,  7403,'2 ', 1.87000E-3, 1.27500E-2,   0.00217,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7232,  7273,'1 ', 1.98000E-3, 1.37600E-2,   0.00225,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7233,  7251,'1 ', 1.46400E-2, 3.58000E-2,   0.00469,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7235,  7251,'1 ', 1.13200E-2, 4.95200E-2,   0.00754,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7235,  7315,'1 ', 5.51000E-3, 3.84100E-2,   0.00628,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7235,  7315,'2 ', 5.51000E-3, 3.84100E-2,   0.00628,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7236,  7245,'1 ', 6.42000E-3, 2.66200E-2,   0.00452,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7236,  7292,'1 ', 1.11300E-2, 4.61800E-2,   0.00784,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7236,  7411,'1 ', 1.49700E-2, 6.20800E-2,   0.01054,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7237,  7247,'1 ', 3.47500E-2, 1.52020E-1,   0.02315,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7238,  7392,'1 ', 6.80000E-3, 3.90000E-2,   0.00500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7239,  7294,'1 ', 5.93100E-2, 1.44970E-1,   0.01898,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7239,  7392,'1 ', 3.65800E-2, 8.94200E-2,   0.01171,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7241,  7362,'1 ', 2.81000E-3, 1.60600E-2,   0.00241,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7242,  7295,'1 ', 1.41700E-2, 3.40600E-2,   0.00462,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7242,  7319,'1 ', 4.93000E-3, 3.18700E-2,   0.00608,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7242,  7319,'2 ', 4.93000E-3, 3.18700E-2,   0.00608,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7243,  7260,'1 ', 5.09000E-3, 3.28600E-2,   0.00627,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7243,  7260,'2 ', 5.09000E-3, 3.28600E-2,   0.00627,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7244,  7272,'1 ', 1.17700E-2, 5.24500E-2,   0.00769,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7251,'1 ', 1.35100E-2, 7.71900E-2,   0.01160,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7410,'1 ', 9.19000E-3, 6.40400E-2,   0.01047,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7410,'2 ', 9.19000E-3, 6.40400E-2,   0.01047,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7246,  7425,'1 ', 7.24000E-3, 1.74100E-2,   0.00236,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7247,  7339,'1 ', 1.44100E-2, 5.97900E-2,   0.01015,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7248,  7362,'1 ', 4.06000E-3, 1.77700E-2,   0.00271,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7248,  7386,'1 ', 2.47000E-3, 1.59600E-2,   0.00304,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7248,  7386,'2 ', 2.47000E-3, 1.59600E-2,   0.00304,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7255,'1 ', 4.06000E-3, 2.77600E-2,   0.00472,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7255,'2 ', 4.06000E-3, 2.77600E-2,   0.00472,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7344,'1 ', 3.83000E-3, 2.61500E-2,   0.00445,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7344,'2 ', 3.83000E-3, 2.61500E-2,   0.00445,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7249,  7382,'1 ', 1.68200E-2, 4.11300E-2,   0.00539,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7250,  7276,'1 ', 4.04000E-3, 2.61000E-2,   0.00498,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7250,  7276,'2 ', 4.04000E-3, 2.61000E-2,   0.00498,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7252,  7312,'1 ', 1.33000E-3, 1.29700E-2,   0.02495,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7252,  7327,'1 ', 5.93000E-3, 4.23500E-2,   0.07721,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7252,  7347,'1 ', 3.63000E-3, 3.54700E-2,   0.06824,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7253,  7313,'1 ', 1.05600E-2, 4.70400E-2,   0.00690,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7253,  7412,'1 ', 6.65000E-3, 4.29500E-2,   0.00819,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7253,  7412,'2 ', 6.65000E-3, 4.29500E-2,   0.00819,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7258,'1 ', 2.42000E-3, 1.65500E-2,   0.00282,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7258,'2 ', 2.42000E-3, 1.65500E-2,   0.00282,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'1 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'2 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'3 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7255,  7399,'4 ', 1.04000E-3, 6.73000E-3,   0.00128,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7256,  7297,'1 ', 9.26000E-3, 2.26300E-2,   0.00296,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7257,  7317,'1 ', 4.52000E-3, 3.08800E-2,   0.00525,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7257,  7317,'2 ', 4.52000E-3, 3.08800E-2,   0.00525,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7259,  7403,'1 ', 4.79000E-3, 3.33500E-2,   0.00545,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7259,  7403,'2 ', 4.79000E-3, 3.33500E-2,   0.00545,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7260,  7368,'1 ', 2.63000E-3, 1.83300E-2,   0.00300,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7260,  7368,'2 ', 2.63000E-3, 1.83300E-2,   0.00300,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7260,  7368,'3 ', 2.63000E-3, 1.83300E-2,   0.00300,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7261,  7429,'1 ', 4.50000E-3, 4.39800E-2,   0.08462,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7262,  7302,'1 ', 1.42700E-2, 6.36200E-2,   0.00933,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7264,  7332,'1 ', 2.58000E-3, 1.84100E-2,   0.03356,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7271,  7315,'1 ', 1.05500E-2, 4.37700E-2,   0.00743,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7271,  7340,'1 ', 1.04500E-2, 4.33600E-2,   0.00736,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7272,  7316,'1 ', 3.54000E-3, 2.02300E-2,   0.00304,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7273,  7405,'1 ', 1.20500E-2, 6.88100E-2,   0.01034,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7276,  7395,'1 ', 3.44000E-3, 2.06400E-2,   0.00280,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7277,  7337,'1 ', 2.83200E-2, 6.92300E-2,   0.00906,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7278,  7367,'1 ', 2.41000E-3, 1.72000E-2,   0.03135,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7279,  7392,'1 ', 5.55000E-3, 2.43100E-2,   0.00370,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7282,  7332,'1 ', 2.76000E-3, 1.97300E-2,   0.03596,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7282,  7367,'1 ', 1.69000E-3, 1.20500E-2,   0.02197,  523.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7290,  7411,'1 ', 2.85000E-3, 1.70900E-2,   0.00232,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7291,  7295,'1 ', 8.38000E-3, 3.47400E-2,   0.00590,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7293,  7424,'1 ', 6.50000E-3, 2.89400E-2,   0.00424,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7294,  7405,'1 ', 2.29000E-2, 1.37510E-1,   0.01866,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7296,  7427,'1 ', 4.50000E-3, 1.10000E-2,   0.00144,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7297,  7316,'1 ', 3.94000E-3, 1.75800E-2,   0.00258,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7297,  7384,'1 ', 4.23000E-3, 1.85000E-2,   0.00282,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7298,  7362,'1 ', 1.31900E-2, 3.22200E-2,   0.00422,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7298,  7395,'1 ', 3.38000E-3, 1.48000E-2,   0.00225,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7299,  7364,'1 ', 1.22800E-2, 7.01100E-2,   0.01053,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7299,  7413,'1 ', 1.45900E-2, 6.50000E-2,   0.00953,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7301,  7318,'1 ', 1.18200E-2, 5.16800E-2,   0.00787,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7302,  7426,'1 ', 2.52500E-2, 6.17300E-2,   0.00808,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7303,  7393,'1 ', 7.29600E-2, 1.78360E-1,   0.02335,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7304,  7341,'1 ', 7.10000E-4, 8.64000E-3,   0.57375, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7305,  7327,'1 ', 2.20000E-3, 1.56800E-2,   0.02859,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7306,  7413,'1 ', 6.27000E-3, 4.37100E-2,   0.00714,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7306,  7413,'2 ', 6.27000E-3, 4.37100E-2,   0.00714,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7312,  7321,'1 ', 1.43000E-3, 1.40000E-2,   0.02693,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7312,  7429,'1 ', 8.80000E-4, 8.62000E-3,   0.01659,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7313,  7430,'1 ', 5.41000E-3, 3.09000E-2,   0.00464,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7314,  7340,'1 ', 1.91600E-2, 7.94900E-2,   0.01349,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7316,  7383,'1 ', 1.21700E-2, 7.86100E-2,   0.01500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7316,  7383,'2 ', 1.21700E-2, 7.86100E-2,   0.01500,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'1 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'2 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'3 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7317,  7424,'4 ', 4.57000E-3, 2.94900E-2,   0.00563,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7318,  7382,'1 ', 9.12000E-3, 4.06300E-2,   0.00596,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7320,  7422,'1 ', 6.60000E-4, 8.06000E-3,   0.53536, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7322,  7380,'1 ', 5.78000E-3, 2.52700E-2,   0.00385,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7328,  7339,'1 ', 1.19900E-2, 5.34100E-2,   0.00783,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7330,  7362,'1 ', 7.19000E-3, 1.75800E-2,   0.00230,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7331,  7400,'1 ', 8.00000E-5, 1.68000E-3,   0.11713, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7332,  7401,'1 ', 1.04000E-3, 1.01700E-2,   0.01957,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7336,  7418,'1 ', 3.61000E-3, 2.46300E-2,   0.00419,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7336,  7418,'2 ', 3.61000E-3, 2.46300E-2,   0.00419,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7338,  7345,'1 ', 2.30000E-3, 1.60200E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7338,  7345,'2 ', 2.30000E-3, 1.60200E-2,   0.00262,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7342,  7409,'1 ', 5.60000E-4, 5.83000E-3,   0.01986,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7342,  7409,'2 ', 5.60000E-4, 5.83000E-3,   0.01986,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7344,  7404,'1 ', 9.03000E-3, 3.74500E-2,   0.00635,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7345,  7382,'1 ', 4.39000E-3, 2.83300E-2,   0.00541,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7345,  7382,'2 ', 4.39000E-3, 2.83300E-2,   0.00541,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7363,  7380,'1 ', 3.22400E-2, 1.33750E-1,   0.02270,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7365,  7381,'1 ', 3.43000E-3, 1.42300E-2,   0.00241,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7366,  7400,'1 ', 1.40000E-4, 1.68000E-3,   0.11182, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7385,  7404,'1 ', 6.74000E-3, 3.84600E-2,   0.00578,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7389,  8030,'1 ', 5.40000E-4, 6.51000E-3,   0.43275, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7396,  7410,'1 ', 2.93000E-3, 1.89200E-2,   0.00361,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7396,  7410,'2 ', 2.93000E-3, 1.89200E-2,   0.00361,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7396,  7410,'3 ', 2.93000E-3, 1.89200E-2,   0.00361,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7398,  7403,'1 ', 2.18000E-3, 1.40800E-2,   0.00269,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7398,  7403,'2 ', 2.18000E-3, 1.40800E-2,   0.00269,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7399,  7417,'1 ', 5.04000E-3, 3.50800E-2,   0.00573,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7399,  7417,'2 ', 5.04000E-3, 3.50800E-2,   0.00573,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7401,  7409,'1 ', 4.83000E-3, 4.71700E-2,   0.09075,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7403,  7419,'1 ', 5.04000E-3, 3.44500E-2,   0.00586,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7403,  7419,'2 ', 5.04000E-3, 3.44500E-2,   0.00586,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7406,  7414,'1 ', 3.40000E-4, 4.10000E-3,   0.27500, 2295.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  7409,  7420,'1 ', 5.02000E-3, 4.90400E-2,   0.09435,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7417,  7418,'1 ', 2.78000E-3, 1.93700E-2,   0.00317,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7417,  7418,'2 ', 2.78000E-3, 1.93700E-2,   0.00317,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7432,  8003,'1 ', 2.96600E-2, 7.25100E-2,   0.00949,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7432,  8037,'1 ', 1.36000E-2, 5.94800E-2,   0.00906,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  7432,  8141,'1 ', 3.47100E-2, 2.08400E-1,   0.02828,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8001,  8003,'1 ', 1.46400E-2, 6.07300E-2,   0.01031,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8001,  8010,'1 ', 1.07600E-2, 4.46700E-2,   0.00758,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8002,  8028,'1 ', 1.93900E-2, 4.65900E-2,   0.00632,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8002,  8100,'1 ', 5.88000E-3, 3.35500E-2,   0.00504,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8004,  8097,'1 ', 7.30000E-3, 5.21500E-2,   0.09507,  443.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8005,  8023,'1 ', 3.79000E-3, 2.58800E-2,   0.00440,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8005,  8023,'2 ', 3.79000E-3, 2.58800E-2,   0.00440,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8005,  8137,'1 ', 2.18200E-2, 9.54400E-2,   0.01454,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8006,  8007,'1 ', 7.68000E-3, 4.61300E-2,   0.00626,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8006,  8134,'1 ', 6.67000E-3, 2.97300E-2,   0.00436,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8007,  8017,'1 ', 6.29000E-3, 3.77400E-2,   0.00512,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8008,  8053,'1 ', 1.56700E-2, 9.40700E-2,   0.01277,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8008,  8081,'1 ', 2.51400E-2, 6.14300E-2,   0.00804,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8009,  8104,'1 ', 1.18700E-2, 6.77700E-2,   0.01018,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8010,  8086,'1 ', 1.46000E-2, 8.34000E-2,   0.01253,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8010,  8103,'1 ', 7.35000E-3, 4.41100E-2,   0.00599,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8011,  8045,'1 ', 6.06000E-3, 3.91400E-2,   0.00747,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8011,  8045,'2 ', 6.06000E-3, 3.91400E-2,   0.00747,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8011,  8072,'1 ', 7.22000E-3, 5.03100E-2,   0.00822,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8012,  8032,'1 ', 8.61000E-3, 3.76800E-2,   0.00574,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8012,  8104,'1 ', 1.36100E-2, 5.95300E-2,   0.00907,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8013,  8026,'1 ', 1.79300E-2, 1.07650E-1,   0.01461,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8013,  8039,'1 ', 2.16400E-2, 1.29940E-1,   0.01763,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8013,  8136,'1 ', 1.35400E-2, 5.92300E-2,   0.00902,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8014,  8037,'1 ', 1.89900E-2, 8.30800E-2,   0.01265,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8014,  8118,'1 ', 1.48100E-2, 8.89300E-2,   0.01207,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8015,  8111,'1 ', 2.13900E-2, 5.22800E-2,   0.00685,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8015,  8150,'1 ', 9.49000E-3, 5.42200E-2,   0.00815,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8016,  8122,'1 ', 3.38800E-2, 8.28200E-2,   0.01084,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8016,  8152,'1 ', 3.75000E-3, 1.64100E-2,   0.00250,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8017,  8040,'1 ', 1.45800E-2, 8.75200E-2,   0.01188,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8018,  8127,'1 ', 8.39000E-3, 8.20500E-2,   0.15788,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8018,  8133,'1 ', 9.30000E-4, 9.05000E-3,   0.01742,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8052,'1 ', 6.43000E-3, 2.66400E-2,   0.00452,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8100,'1 ', 6.80000E-3, 4.30000E-2,   0.00580,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8135,'1 ', 2.12000E-3, 1.48000E-2,   0.00242,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8019,  8135,'2 ', 2.12000E-3, 1.48000E-2,   0.00242,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8029,'1 ', 1.83300E-2, 8.17000E-2,   0.01198,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8040,'1 ', 2.25300E-2, 9.34400E-2,   0.01586,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8153,'1 ', 1.36100E-2, 8.17300E-2,   0.01109,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8020,  8154,'1 ', 4.85200E-2, 1.18600E-1,   0.01553,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8021,  8022,'1 ', 6.06800E-2, 1.48320E-1,   0.01942,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8021,  8041,'1 ', 1.10900E-2, 4.85000E-2,   0.00739,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8021,  8119,'1 ', 1.57300E-2, 6.52600E-2,   0.01107,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8022,  8150,'1 ', 5.25900E-2, 1.28550E-1,   0.01683,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8023,  8111,'1 ', 5.48000E-3, 3.54200E-2,   0.00676,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8023,  8111,'2 ', 5.48000E-3, 3.54200E-2,   0.00676,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8025,  8055,'1 ', 4.21100E-2, 1.02940E-1,   0.01348,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8025,  8121,'1 ', 3.37500E-2, 8.25100E-2,   0.01080,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8025,  8151,'1 ', 2.86800E-2, 1.72200E-1,   0.02337,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8026,  8154,'1 ', 2.05300E-2, 5.01800E-2,   0.00657,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8027,  8100,'1 ', 7.32000E-3, 3.20300E-2,   0.00488,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8027,  8134,'1 ', 4.35000E-3, 2.97400E-2,   0.00506,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8028,  8146,'1 ', 2.83800E-2, 6.93600E-2,   0.00908,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8029,  8073,'1 ', 2.00200E-2, 8.75600E-2,   0.01333,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8030,  8158,'1 ', 6.90000E-4, 8.40000E-3,   0.55816, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8032,  8143,'1 ', 1.70000E-2, 7.57600E-2,   0.01111,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8038,  8066,'1 ', 1.22700E-2, 5.46700E-2,   0.00802,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8038,  8124,'1 ', 1.14300E-2, 6.86100E-2,   0.00931,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8039,  8081,'1 ', 1.34200E-2, 7.66700E-2,   0.01152,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8040,  8072,'1 ', 2.14200E-2, 9.54700E-2,   0.01400,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8040,  8109,'1 ', 1.50000E-2, 8.80000E-2,   0.01200,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8041,  8063,'1 ', 2.12700E-2, 5.10900E-2,   0.00693,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8042,  8111,'1 ', 2.45200E-2, 5.99200E-2,   0.00785,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8042,  8118,'1 ', 2.73500E-2, 1.64230E-1,   0.02229,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8043,  8067,'1 ', 4.00000E-4, 8.19000E-3,   0.57108, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8044,  8147,'1 ', 2.45000E-3, 2.39900E-2,   0.04616,  647.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8045,  8091,'1 ', 2.27200E-2, 9.94100E-2,   0.01514,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8045,  8144,'1 ', 1.43400E-2, 8.60900E-2,   0.01168,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8052,  8081,'1 ', 1.89100E-2, 4.62200E-2,   0.00605,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8053,  8065,'1 ', 2.29000E-2, 1.00220E-1,   0.01526,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8053,  8153,'1 ', 1.81800E-2, 1.03830E-1,   0.01560,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8054,  8092,'1 ', 9.62000E-3, 5.77500E-2,   0.00784,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8054,  8132,'1 ', 1.21100E-2, 6.91400E-2,   0.01039,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8055,  8098,'1 ', 1.10000E-2, 7.80000E-2,   0.01300,  220.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8055,  8121,'1 ', 2.80700E-2, 6.86300E-2,   0.00899,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8056,  8089,'1 ', 7.10000E-3, 4.05500E-2,   0.00609,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8056,  8138,'1 ', 7.77000E-3, 4.66400E-2,   0.00633,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8057,  8112,'1 ', 1.30000E-3, 1.58100E-2,   1.05006, 2020.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8058,  8068,'1 ', 4.54000E-3, 4.43800E-2,   0.08540,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8058,  8147,'1 ', 3.21000E-3, 3.14200E-2,   0.06046,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8059,  8064,'1 ', 4.22000E-3, 1.88100E-2,   0.00276,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8062,  8098,'1 ', 4.45000E-3, 1.94400E-2,   0.00296,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8062,  8119,'1 ', 1.51600E-2, 6.75600E-2,   0.00991,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8063,  8101,'1 ', 1.76400E-2, 1.05950E-1,   0.01438,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8063,  8125,'1 ', 3.52900E-2, 8.62500E-2,   0.01129,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8064,  8144,'1 ', 1.68300E-2, 6.98200E-2,   0.01185,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8065,  8149,'1 ', 2.26000E-3, 1.45900E-2,   0.00278,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8065,  8149,'2 ', 2.26000E-3, 1.45900E-2,   0.00278,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8066,  8093,'1 ', 4.29300E-2, 1.91310E-1,   0.02805,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8066,  8142,'1 ', 1.06400E-2, 4.74000E-2,   0.00695,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8068,  8083,'1 ', 3.29000E-3, 3.21600E-2,   0.06187,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8069,  8103,'1 ', 1.04800E-2, 4.67300E-2,   0.00685,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8073,  8108,'1 ', 1.75100E-2, 1.00030E-1,   0.01503,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8073,  8136,'1 ', 1.50000E-2, 8.80000E-2,   0.01200,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8075,  8097,'1 ', 4.45000E-3, 3.18100E-2,   0.05799,  740.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8076,  8119,'1 ', 5.91000E-3, 4.12000E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8076,  8119,'2 ', 5.91000E-3, 4.12000E-2,   0.00674,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8082,  8155,'1 ', 1.60000E-4, 3.37000E-3,   0.23512, 2768.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8089,  8135,'1 ', 5.21000E-3, 3.62800E-2,   0.00593,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8089,  8135,'2 ', 5.21000E-3, 3.62800E-2,   0.00593,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8090,  8092,'1 ', 1.56900E-2, 8.96100E-2,   0.01347,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8090,  8151,'1 ', 1.33900E-2, 8.04100E-2,   0.01091,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8091,  8109,'1 ', 7.88800E-2, 1.92840E-1,   0.02525,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8093,  8106,'1 ', 1.80000E-2, 7.80000E-2,   0.01200,  150.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8093,  8128,'1 ', 1.79500E-2, 7.85400E-2,   0.01196,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8094,  8139,'1 ', 6.90000E-4, 6.79000E-3,   0.01307,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8094,  8159,'1 ', 2.39000E-3, 2.33600E-2,   0.04495,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8095,  8140,'1 ', 1.06600E-2, 2.60400E-2,   0.00341,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8096,  8110,'1 ', 4.48000E-2, 1.07620E-1,   0.01460,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8096,  8153,'1 ', 1.28000E-2, 7.68600E-2,   0.01043,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8097,  8113,'1 ', 1.94000E-3, 1.38600E-2,   0.02527,  800.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8100,  8138,'1 ', 1.58200E-2, 3.80100E-2,   0.00516,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8101,  8137,'1 ', 1.47200E-2, 8.84100E-2,   0.01200,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8102,  8157,'1 ', 7.42000E-3, 3.30900E-2,   0.00485,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8105,  8127,'1 ', 2.76000E-3, 2.69600E-2,   0.05188,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8106,  8142,'1 ', 1.90700E-2, 8.50100E-2,   0.01247,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8107,  8128,'1 ', 1.22300E-2, 5.35200E-2,   0.00815,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8107,  8145,'1 ', 1.84900E-2, 8.08600E-2,   0.01231,  250.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8109,  8123,'1 ', 6.27000E-3, 3.58000E-2,   0.00538,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8110,  8124,'1 ', 9.17000E-3, 5.50400E-2,   0.00747,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8111,  8125,'1 ', 1.47400E-2, 8.85000E-2,   0.01201,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8113,  8133,'1 ', 3.00000E-3, 3.12000E-2,   0.10631,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8113,  8133,'2 ', 3.00000E-3, 3.12000E-2,   0.10631,  750.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8114,  8121,'1 ', 1.14800E-2, 7.84300E-2,   0.01334,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8118,  8151,'1 ', 1.92400E-2, 1.15550E-1,   0.01568,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8122,'1 ', 3.38200E-2, 8.26800E-2,   0.01083,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8140,'1 ', 1.21600E-2, 7.30100E-2,   0.00991,  170.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8141,'1 ', 1.66000E-2, 6.88500E-2,   0.01168,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8120,  8143,'1 ', 1.65900E-2, 7.25400E-2,   0.01105,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8123,  8149,'1 ', 4.74000E-3, 2.71100E-2,   0.00407,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8132,  8144,'1 ', 2.49400E-2, 1.03450E-1,   0.01756,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8133,  8147,'1 ', 7.02000E-3, 6.86500E-2,   0.13208,  548.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8135,  8154,'1 ', 8.95000E-3, 3.99100E-2,   0.00585,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
  8136,  8145,'1 ', 1.05700E-2, 4.62300E-2,   0.00704,  149.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8138,  8146,'1 ', 2.10300E-2, 1.20140E-1,   0.01805,   98.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8152,  8160,'1 ', 5.38000E-3, 3.75100E-2,   0.00613,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8152,  8160,'2 ', 5.38000E-3, 3.75100E-2,   0.00613,  221.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
  8156,  8159,'1 ', 6.21000E-3, 4.43400E-2,   0.08084,  600.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
 0 /End of Branch data, Begin Transformer data
  1004,  1003,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-3, 1.15820E-1,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1006,  1005,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-3, 1.47070E-1,   100.00
1.00000,  13.800,   0.000,    42.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1009,  1008,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.55000E-3, 9.47100E-2,   100.00
1.00000,  13.800,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1011,  1010,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.21000E-3, 3.24600E-1,   100.00
1.00000,  22.000,   0.000,    46.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1021,  1020,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.27000E-3, 7.81200E-2,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1023,  1022,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.35000E-3, 1.17330E-1,   100.00
1.00000,  13.800,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1026,  1025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.80460E-1,   100.00
1.00000,  13.800,   0.000,   104.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1033,  1032,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.83000E-3, 6.75800E-2,   100.00
1.00000,  20.000,   0.000,   170.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1035,  1034,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.38100E-3, 8.49600E-2,   100.00
1.00000,  13.800,   0.000,    88.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1039,  1038,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-3, 8.59100E-2,   100.00
1.00000,  22.000,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1042,  1041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.18600E-3, 1.11230E-1,   100.00
1.00000,  13.800,   0.000,    97.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1043,  1041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 1.28440E-1,   100.00
1.00000,  13.800,   0.000,    65.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1048,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.34620E-3, 6.57600E-2,   100.00
1.00000,  18.000,   0.000,   140.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1049,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.76000E-3, 1.17830E-1,   100.00
1.00000,  18.000,   0.000,   139.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1050,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.13000E-3, 9.94100E-2,   100.00
1.00000,  18.000,   0.000,   124.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1051,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60300E-3, 1.28300E-1,   100.00
1.00000,  18.000,   0.000,   117.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1052,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.67900E-3, 8.26000E-2,   100.00
1.00000,  18.000,   0.000,   110.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1053,  1047,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-3, 8.80800E-2,   100.00
1.00000,  18.000,   0.000,   250.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1057,  1056,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15000E-3, 1.31200E-1,   100.00
1.00000,  18.000,   0.000,   101.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1059,  1058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.65500E-2, 4.61870E-1,   100.00
1.00000,  22.000,   0.000,    33.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1060,  1058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.94000E-3, 3.88540E-1,   100.00
1.00000,  22.000,   0.000,    27.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1062,  1061,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.63020E-2, 3.17870E-1,   100.00
1.00000,  13.800,   0.000,    29.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1063,  1061,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.67000E-3, 1.04090E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1066,  1065,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.08000E-3, 1.23150E-1,   100.00
1.00000,  13.800,   0.000,   200.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1070,  1069,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.97000E-3, 7.00000E-2,   100.00
1.00000,  13.800,   0.000,   220.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1072,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.29000E-3, 8.55100E-2,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1073,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.99000E-3, 1.42540E-1,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1074,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.75000E-3, 1.24530E-1,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1075,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73100E-3, 9.96700E-2,   100.00
1.00000,  18.000,   0.000,   240.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1076,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41000E-3, 4.93700E-2,   100.00
1.00000,  18.000,   0.000,   125.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1077,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40510E-3, 1.20470E-1,   100.00
1.00000,  18.000,   0.000,   121.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1078,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.33000E-3, 1.90870E-1,   100.00
1.00000,  18.000,   0.000,   137.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1079,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.13400E-3, 8.60000E-2,   100.00
1.00000,  18.000,   0.000,   120.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1080,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20600E-2, 2.02080E-1,   100.00
1.00000,  18.000,   0.000,   136.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  1081,  1071,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.67000E-3, 6.65000E-2,   100.00
1.00000,  18.000,   0.000,   350.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
  2003,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 1.98560E-2,   100.00
1.00000, 161.000,   0.000,   981.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2004,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-4, 1.46617E-2,   100.00
1.00000,  13.800,   0.000,   635.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2005,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 1.71377E-2,   100.00
1.00000,  13.800,   0.000,   645.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2006,  2002,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.62500E-4, 2.67869E-2,   100.00
1.00000,  13.800,   0.000,   636.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2012,  2011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.37500E-4, 3.54603E-2,   100.00
1.00000, 161.000,   0.000,   461.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2013,  2011,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.89672E-2,   100.00
1.00000,  18.000,   0.000,   412.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2018,  2017,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.78125E-4, 5.04451E-2,   100.00
1.00000, 161.000,   0.000,   271.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2019,  2017,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.18161E-2,   100.00
1.00000,  20.000,   0.000,   454.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2022,  2021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-4, 1.88813E-2,   100.00
1.00000, 161.000,   0.000,   867.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2023,  2021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.40645E-2,   100.00
1.00000,  13.800,   0.000,   319.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2024,  2021,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.62500E-4, 2.42540E-2,   100.00
1.00000,  13.800,   0.000,   391.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2042,  2041,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.16000E-3, 7.84600E-2,   100.00
1.00000,  18.000,   0.000,    95.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 161.000
  2055,  2054,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 7.41587E-3,   100.00
1.00000, 161.000,   0.000,  1095.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2055,  2054,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 7.41600E-3,   100.00
1.00000, 161.000,   0.000,  1095.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2056,  2054,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.86250E-4, 6.32281E-2,   100.00
1.00000,  18.000,   0.000,   227.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2057,  2054,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.32144E-2,   100.00
1.00000,  18.000,   0.000,  1001.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
  2059,  2058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.37000E-3, 1.00850E-1,   100.00
1.00000,  13.800,   0.000,    99.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 161.000
  2062,  2061,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-3, 4.10300E-2,   100.00
1.00000,  18.000,   0.000,   223.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 161.000
  2071,  2070,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.29000E-3, 5.70800E-2,   100.00
1.00000,  18.000,   0.000,   249.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 161.000
  2074,  2073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 4.46700E-2,   100.00
1.00000, 115.000,   0.000,   144.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 161.000
  2076,  2073,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.47000E-3, 7.38900E-2,   100.00
1.00000,  24.000,   0.000,    64.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.51000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 161.000
  2075,  2074,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30260E-2, 2.93080E-1,   100.00
