0,   100.00, 33, 0, 0, 60.00     / PSS(R)E 33 RAW created by rawd33  SUN, NOV 02 2025  14:54
THIS IS A SYNTHETIC POWER SYSTEM MODEL THAT DOES NOT REPRESE
REFERENCE: A.B. BIRCHFIELD, T. XU, K.M. GEGNER, K.S. SHETYE,
  1001,'ODESSA 2 0  ', 115.0000,1,   1,   1,   1,0.97930,  -3.1691,1.10000,0.90000,1.10000,0.90000
  1002,'PRESIDIO 2 0', 115.0000,1,   1,   1,   1,1.02524, -11.2273,1.10000,0.90000,1.10000,0.90000
  1003,'O DONNELL ~1', 115.0000,1,   1,   1,   1,0.99659, -30.8014,1.10000,0.90000,1.10000,0.90000
  1004,'O DONNELL ~2', 230.0000,2,   1,   1,   1,1.01000, -34.5261,1.10000,0.90000,1.10000,0.90000
  1005,'BIG SPRING~8', 115.0000,1,   1,   1,   1,0.99617, -14.1302,1.10000,0.90000,1.10000,0.90000
  1006,'BIG SPRING~9',  13.8000,2,   1,   1,   1,1.00000, -11.9607,1.10000,0.90000,1.10000,0.90000
  1007,'VAN HORN 0  ', 115.0000,1,   1,   1,   1,1.02781, -10.6421,1.10000,0.90000,1.10000,0.90000
  1008,'IRAAN 2 0   ', 115.0000,1,   1,   1,   1,1.01789,  -5.5112,1.10000,0.90000,1.10000,0.90000
  1009,'IRAAN 2 1   ',  13.8000,2,   1,   1,   1,1.00783,  -2.2062,1.10000,0.90000,1.10000,0.90000
  1010,'PRESIDIO 1 0', 115.0000,1,   1,   1,   1,1.03239, -10.2646,1.10000,0.90000,1.10000,0.90000
  1011,'PRESIDIO 1 1',  22.0000,2,   1,   1,   1,1.03265,  -8.9561,1.10000,0.90000,1.10000,0.90000
  1012,'SANDERSON 0 ', 115.0000,1,   1,   1,   1,1.01892, -25.4787,1.10000,0.90000,1.10000,0.90000
  1013,'MONAHANS 2 0', 115.0000,1,   1,   1,   1,1.00146,  -5.3245,1.10000,0.90000,1.10000,0.90000
  1014,'GRANDFALLS 0', 115.0000,1,   1,   1,   1,1.00990,  -3.8565,1.10000,0.90000,1.10000,0.90000
  1015,'MARFA 0     ', 115.0000,1,   1,   1,   1,1.03247, -11.1150,1.10000,0.90000,1.10000,0.90000
  1016,'GARDEN CIT~1', 115.0000,1,   1,   1,   1,1.01556, -12.3361,1.10000,0.90000,1.10000,0.90000
  1017,'ODESSA 4 0  ', 115.0000,1,   1,   1,   1,0.97935,  -6.6919,1.10000,0.90000,1.10000,0.90000
  1018,'NOTREES 0   ', 115.0000,1,   1,   1,   1,0.98853,  -5.9199,1.10000,0.90000,1.10000,0.90000
  1019,'MIDLAND 4 0 ', 115.0000,1,   1,   1,   1,0.99904,  -3.9793,1.10000,0.90000,1.10000,0.90000
  1020,'BIG SPRING~1', 115.0000,1,   1,   1,   1,1.00372, -14.1825,1.10000,0.90000,1.10000,0.90000
  1021,'BIG SPRING~2',  13.8000,2,   1,   1,   1,1.00000,  -7.4908,1.10000,0.90000,1.10000,0.90000
  1022,'O DONNELL ~3', 115.0000,1,   1,   1,   1,1.00144, -30.3397,1.10000,0.90000,1.10000,0.90000
  1023,'O DONNELL ~4',  13.8000,2,   1,   1,   1,1.01000, -21.3661,1.10000,0.90000,1.10000,0.90000
  1024,'ODESSA 6 0  ', 115.0000,1,   1,   1,   1,0.99277,  -5.2381,1.10000,0.90000,1.10000,0.90000
  1025,'BIG SPRIN~14', 115.0000,1,   1,   1,   1,1.00381, -12.8486,1.10000,0.90000,1.10000,0.90000
  1026,'BIG SPRIN~15',  13.8000,2,   1,   1,   1,1.00000,  -3.2171,1.10000,0.90000,1.10000,0.90000
  1027,'MIDLAND 2 0 ', 115.0000,1,   1,   1,   1,0.99194, -14.9724,1.10000,0.90000,1.10000,0.90000
  1028,'COAHOMA 0   ', 115.0000,1,   1,   1,   1,1.00570, -32.8151,1.10000,0.90000,1.10000,0.90000
  1029,'MIDLAND 3 0 ', 115.0000,1,   1,   1,   1,0.99127, -15.1094,1.10000,0.90000,1.10000,0.90000
  1030,'ALPINE 0    ', 115.0000,1,   1,   1,   1,1.01766,  -7.8097,1.10000,0.90000,1.10000,0.90000
  1031,'FORT DAVIS 0', 115.0000,1,   1,   1,   1,1.01330,  -8.7163,1.10000,0.90000,1.10000,0.90000
  1032,'MCCAMEY 1 0 ', 115.0000,1,   1,   1,   1,0.99558,  -7.8108,1.10000,0.90000,1.10000,0.90000
  1033,'MCCAMEY 1 1 ', 230.0000,2,   1,   1,   1,1.00000, -11.8416,1.10000,0.90000,1.10000,0.90000
  1034,'BIG SPRING~6', 115.0000,1,   1,   1,   1,1.00221, -11.4038,1.10000,0.90000,1.10000,0.90000
  1035,'BIG SPRING~7',  13.8000,2,   1,   1,   1,1.00000,  -8.1131,1.10000,0.90000,1.10000,0.90000
  1036,'CRANE 0     ', 115.0000,1,   1,   1,   1,0.99509,  -8.3548,1.10000,0.90000,1.10000,0.90000
  1037,'ODESSA 5 0  ', 115.0000,1,   1,   1,   1,0.97459,  -5.4501,1.10000,0.90000,1.10000,0.90000
  1038,'FORT STOCK~1', 115.0000,1,   1,   1,   1,1.01663,  -2.9248,1.10000,0.90000,1.10000,0.90000
  1039,'FORT STOCK~2',  22.0000,2,   1,   1,   1,1.00000,   2.4582,1.10000,0.90000,1.10000,0.90000
  1040,'ANDREWS 0   ', 115.0000,1,   1,   1,   1,0.99393,  -5.0169,1.10000,0.90000,1.10000,0.90000
  1041,'FORSAN 0    ', 115.0000,1,   1,   1,   1,0.99875, -11.9673,1.10000,0.90000,1.10000,0.90000
  1042,'FORSAN 1    ',  13.8000,2,   1,   1,   1,0.99875, -11.9673,1.10000,0.90000,1.10000,0.90000
  1043,'FORSAN 2    ',  13.8000,2,   1,   1,   1,1.00000,  -8.7182,1.10000,0.90000,1.10000,0.90000
  1044,'BIG LAKE 0  ', 115.0000,1,   1,   1,   1,0.98009, -28.5262,1.10000,0.90000,1.10000,0.90000
  1045,'MIDLAND 5 0 ', 115.0000,1,   1,   1,   1,0.97220,  -6.9844,1.10000,0.90000,1.10000,0.90000
  1046,'OZONA 0     ', 115.0000,1,   1,   1,   1,1.01068, -23.7178,1.10000,0.90000,1.10000,0.90000
  1047,'MONAHANS 1 0', 115.0000,1,   1,   1,   1,1.00045,  -3.1394,1.10000,0.90000,1.10000,0.90000
  1048,'MONAHANS 1 1',  18.0000,2,   1,   1,   1,1.00045,  -3.1394,1.10000,0.90000,1.10000,0.90000
  1049,'MONAHANS 1 2',  18.0000,2,   1,   1,   1,1.00045,  -3.1394,1.10000,0.90000,1.10000,0.90000
  1050,'MONAHANS 1 3',  18.0000,2,   1,   1,   1,1.00000,   1.9558,1.10000,0.90000,1.10000,0.90000
  1051,'MONAHANS 1 4',  18.0000,2,   1,   1,   1,1.00000,   3.4411,1.10000,0.90000,1.10000,0.90000
  1052,'MONAHANS 1 5',  18.0000,2,   1,   1,   1,1.00000,   1.0961,1.10000,0.90000,1.10000,0.90000
  1053,'MONAHANS 1 6', 230.0000,2,   1,   1,   1,1.00051,  -9.7613,1.10000,0.90000,1.10000,0.90000
  1054,'STANTON 0   ', 115.0000,1,   1,   1,   1,0.99675, -20.1420,1.10000,0.90000,1.10000,0.90000
  1055,'ODONNELL 0  ', 115.0000,1,   1,   1,   1,0.98888, -30.2848,1.10000,0.90000,1.10000,0.90000
  1056,'LENORAH 0   ', 115.0000,1,   1,   1,   1,1.01211, -15.9083,1.10000,0.90000,1.10000,0.90000
  1057,'LENORAH 1   ',  18.0000,2,   1,   1,   1,1.01211, -15.9083,1.10000,0.90000,1.10000,0.90000
  1058,'IRAAN 3 0   ', 115.0000,1,   1,   1,   1,1.02373,  -9.1624,1.10000,0.90000,1.10000,0.90000
  1059,'IRAAN 3 1   ',  22.0000,2,   1,   1,   1,1.02373,  -9.1624,1.10000,0.90000,1.10000,0.90000
  1060,'IRAAN 3 2   ',  22.0000,2,   1,   1,   1,1.02373,  -9.1624,1.10000,0.90000,1.10000,0.90000
  1061,'BIG SPRIN~10', 115.0000,1,   1,   1,   1,0.99486, -15.5802,1.10000,0.90000,1.10000,0.90000
  1062,'BIG SPRIN~11',  13.8000,2,   1,   1,   1,0.99486, -15.5802,1.10000,0.90000,1.10000,0.90000
  1063,'BIG SPRIN~12',  13.8000,2,   1,   1,   1,0.99486, -15.5802,1.10000,0.90000,1.10000,0.90000
  1064,'ODESSA 3 0  ', 115.0000,1,   1,   1,   1,0.96985,  -5.2599,1.10000,0.90000,1.10000,0.90000
  1065,'BIG SPRING~4', 115.0000,1,   1,   1,   1,1.00152, -11.3797,1.10000,0.90000,1.10000,0.90000
  1066,'BIG SPRING~5',  13.8000,2,   1,   1,   1,1.00000,  -3.8324,1.10000,0.90000,1.10000,0.90000
  1067,'BIG SPRIN~13', 115.0000,1,   1,   1,   1,0.99476, -12.8673,1.10000,0.90000,1.10000,0.90000
  1068,'MIDLAND 1 0 ', 115.0000,1,   1,   1,   1,0.98559, -12.9435,1.10000,0.90000,1.10000,0.90000
  1069,'IRAAN 1 0   ', 115.0000,1,   1,   1,   1,1.02320,  -6.0520,1.10000,0.90000,1.10000,0.90000
  1070,'IRAAN 1 1   ',  13.8000,2,   1,   1,   1,1.04000,  -1.5497,1.10000,0.90000,1.10000,0.90000
  1071,'ODESSA 1 0  ', 115.0000,1,   1,   1,   1,0.98908,  -1.3965,1.10000,0.90000,1.10000,0.90000
  1072,'ODESSA 1 1  ',  18.0000,2,   1,   1,   1,1.01000,   7.9819,1.10000,0.90000,1.10000,0.90000
  1073,'ODESSA 1 2  ',  18.0000,2,   1,   1,   1,1.01000,  14.4116,1.10000,0.90000,1.10000,0.90000
  1074,'ODESSA 1 3  ',  18.0000,2,   1,   1,   1,1.01000,  12.3553,1.10000,0.90000,1.10000,0.90000
  1075,'ODESSA 1 4  ',  18.0000,2,   1,   1,   1,1.01000,   9.5846,1.10000,0.90000,1.10000,0.90000
  1076,'ODESSA 1 5  ',  18.0000,2,   1,   1,   1,0.98908,  -1.3965,1.10000,0.90000,1.10000,0.90000
  1077,'ODESSA 1 6  ',  18.0000,2,   1,   1,   1,0.98908,  -1.3965,1.10000,0.90000,1.10000,0.90000
  1078,'ODESSA 1 7  ',  18.0000,2,   1,   1,   1,1.01000,   9.0639,1.10000,0.90000,1.10000,0.90000
  1079,'ODESSA 1 8  ',  18.0000,2,   1,   1,   1,1.01000,   3.2627,1.10000,0.90000,1.10000,0.90000
  1080,'ODESSA 1 9  ',  18.0000,2,   1,   1,   1,1.01000,   9.6442,1.10000,0.90000,1.10000,0.90000
  1081,'ODESSA 1 10 ', 230.0000,2,   1,   1,   1,0.99978, -12.0227,1.10000,0.90000,1.10000,0.90000
  1082,'FORT STOCK~3', 115.0000,2,   1,   1,   1,1.01937,  -1.8915,1.10000,0.90000,1.10000,0.90000
  1083,'FORT STOCK~4', 115.0000,1,   1,   1,   1,1.01918,  -4.4410,1.10000,0.90000,1.10000,0.90000
  1084,'BIG SPRING~3', 115.0000,2,   1,   1,   1,1.00489, -11.9076,1.10000,0.90000,1.10000,0.90000
  1085,'KERMIT 0    ', 115.0000,1,   1,   1,   1,1.00561,  -4.1935,1.10000,0.90000,1.10000,0.90000
  1086,'PECOS 0     ', 115.0000,1,   1,   1,   1,1.01217,  -6.8843,1.10000,0.90000,1.10000,0.90000
  1087,'SHEFFIELD 0 ', 115.0000,1,   1,   1,   1,1.03560, -15.3085,1.10000,0.90000,1.10000,0.90000
  1088,'MCCAMEY 2 0 ', 115.0000,2,   1,   1,   1,1.00000,  -8.0018,1.10000,0.90000,1.10000,0.90000
  1089,'LAMESA 0    ', 115.0000,1,   1,   1,   1,0.96679, -28.2952,1.10000,0.90000,1.10000,0.90000
  1090,'GOLDSMITH 0 ', 115.0000,2,   1,   1,   1,1.01850,  -2.4941,1.10000,0.90000,1.10000,0.90000
  1091,'RALLS 2 0   ', 161.0000,1,   1,   1,   1,1.02728, -49.5303,1.10000,0.90000,1.10000,0.90000
  2001,'PARIS 3 0   ', 161.0000,1,   2,   1,   1,1.00316, -84.1720,1.10000,0.90000,1.10000,0.90000
  2002,'SAVOY 0     ', 500.0000,1,   2,   1,   1,1.01233, -85.6719,1.10000,0.90000,1.10000,0.90000
  2003,'SAVOY 1     ', 161.0000,1,   2,   1,   1,1.01294, -87.9211,1.10000,0.90000,1.10000,0.90000
  2004,'SAVOY 2     ',  13.8000,2,   2,   1,   1,1.01233, -85.6719,1.10000,0.90000,1.10000,0.90000
  2005,'SAVOY 3     ',  13.8000,2,   2,   1,   1,1.01233, -85.6719,1.10000,0.90000,1.10000,0.90000
  2006,'SAVOY 4     ',  13.8000,2,   2,   1,   1,1.01233, -85.6719,1.10000,0.90000,1.10000,0.90000
  2007,'HONEY GROV~1', 161.0000,1,   2,   1,   1,1.00424, -83.9414,1.10000,0.90000,1.10000,0.90000
  2008,'MEMPHIS 0   ', 161.0000,1,   2,   1,   1,1.02309, -52.3145,1.10000,0.90000,1.10000,0.90000
  2009,'IOWA PARK 0 ', 161.0000,1,   2,   1,   1,1.00871, -64.9931,1.10000,0.90000,1.10000,0.90000
  2010,'VERNON 2 0  ', 161.0000,1,   2,   1,   1,1.01051, -54.8154,1.10000,0.90000,1.10000,0.90000
  2011,'PANHANDLE ~2', 500.0000,1,   2,   1,   1,1.04623, -52.1775,1.10000,0.90000,1.10000,0.90000
  2012,'PANHANDLE ~3', 161.0000,1,   2,   1,   1,1.03575, -49.8696,1.10000,0.90000,1.10000,0.90000
  2013,'PANHANDLE ~4',  18.0000,2,   2,   1,   1,1.03795, -49.8710,1.10000,0.90000,1.10000,0.90000
  2014,'CHILDRESS 0 ', 161.0000,1,   2,   1,   1,1.02011, -52.6050,1.10000,0.90000,1.10000,0.90000
  2015,'FORESTBURG 0', 161.0000,1,   2,   1,   1,0.99361, -86.0571,1.10000,0.90000,1.10000,0.90000
  2016,'SHERMAN 3 0 ', 161.0000,1,   2,   1,   1,1.02659, -94.0983,1.10000,0.90000,1.10000,0.90000
  2017,'PANHANDLE ~7', 500.0000,1,   2,   1,   1,1.04497, -52.0700,1.10000,0.90000,1.10000,0.90000
  2018,'PANHANDLE ~8', 161.0000,1,   2,   1,   1,1.04058, -51.3638,1.10000,0.90000,1.10000,0.90000
  2019,'PANHANDLE ~9',  20.0000,2,   2,   1,   1,1.04497, -52.0700,1.10000,0.90000,1.10000,0.90000
  2020,'WICHITA F~12', 161.0000,1,   2,   1,   1,0.98792, -64.8184,1.10000,0.90000,1.10000,0.90000
  2021,'PARIS 2 0   ', 500.0000,1,   2,   1,   1,1.01499, -80.9153,1.10000,0.90000,1.10000,0.90000
  2022,'PARIS 2 1   ', 161.0000,1,   2,   1,   1,1.01133, -82.8343,1.10000,0.90000,1.10000,0.90000
  2023,'PARIS 2 2   ',  13.8000,2,   2,   1,   1,1.02000, -79.3486,1.10000,0.90000,1.10000,0.90000
  2024,'PARIS 2 3   ',  13.8000,2,   2,   1,   1,1.02000, -78.6819,1.10000,0.90000,1.10000,0.90000
  2025,'WICHITA F~10', 161.0000,1,   2,   1,   1,0.98778, -63.9641,1.10000,0.90000,1.10000,0.90000
  2026,'WHEELER 0   ', 161.0000,1,   2,   1,   1,1.03411, -51.1459,1.10000,0.90000,1.10000,0.90000
  2027,'DEPORT 0    ', 161.0000,1,   2,   1,   1,1.00369, -84.5980,1.10000,0.90000,1.10000,0.90000
  2028,'WICHITA FA~9', 161.0000,1,   2,   1,   1,0.98487, -67.4519,1.10000,0.90000,1.10000,0.90000
  2029,'SILVERTON 0 ', 161.0000,1,   2,   1,   1,1.02459, -51.7610,1.10000,0.90000,1.10000,0.90000
  2030,'BONHAM 0    ', 161.0000,1,   2,   1,   1,0.99091, -88.1705,1.10000,0.90000,1.10000,0.90000
  2031,'MATADOR 0   ', 161.0000,1,   2,   1,   1,1.01110, -47.1741,1.10000,0.90000,1.10000,0.90000
  2032,'ARTHUR CIT~1', 161.0000,1,   2,   1,   1,1.00617, -83.3434,1.10000,0.90000,1.10000,0.90000
  2033,'LEONARD 0   ', 161.0000,1,   2,   1,   1,0.99346, -89.6395,1.10000,0.90000,1.10000,0.90000
  2034,'GORDONVILL~1', 161.0000,1,   2,   1,   1,1.01998, -93.3916,1.10000,0.90000,1.10000,0.90000
  2035,'KNOX CITY 0 ', 161.0000,1,   2,   1,   1,1.00088, -47.8671,1.10000,0.90000,1.10000,0.90000
  2036,'WICHITA F~13', 161.0000,1,   2,   1,   1,0.99154, -64.3282,1.10000,0.90000,1.10000,0.90000
  2037,'LINDSAY 0   ', 161.0000,1,   2,   1,   1,1.00313, -86.4562,1.10000,0.90000,1.10000,0.90000
  2038,'ECTOR 0     ', 161.0000,1,   2,   1,   1,1.00978, -88.3892,1.10000,0.90000,1.10000,0.90000
  2039,'SUNSET 0    ', 161.0000,1,   2,   1,   1,0.98177, -83.2256,1.10000,0.90000,1.10000,0.90000
  2040,'CLARKSVILL~1', 161.0000,1,   2,   1,   1,1.00886, -83.5041,1.10000,0.90000,1.10000,0.90000
  2041,'PANHANDLE ~5', 161.0000,1,   2,   1,   1,1.03660, -47.7340,1.10000,0.90000,1.10000,0.90000
  2042,'PANHANDLE ~6',  18.0000,2,   2,   1,   1,1.02809, -45.2017,1.10000,0.90000,1.10000,0.90000
  2043,'SADLER 0    ', 161.0000,1,   2,   1,   1,1.02258, -93.7133,1.10000,0.90000,1.10000,0.90000
  2044,'WHITESBORO 0', 161.0000,1,   2,   1,   1,0.99839, -88.8054,1.10000,0.90000,1.10000,0.90000
  2045,'SHEPPARD A~1', 161.0000,1,   2,   1,   1,0.98665, -65.4117,1.10000,0.90000,1.10000,0.90000
  2046,'POTTSBORO 0 ', 161.0000,1,   2,   1,   1,1.01759, -92.9890,1.10000,0.90000,1.10000,0.90000
  2047,'BELLS 0     ', 161.0000,1,   2,   1,   1,1.01275, -88.8224,1.10000,0.90000,1.10000,0.90000
  2048,'CROSBYTON 0 ', 161.0000,1,   2,   1,   1,1.01909, -49.8265,1.10000,0.90000,1.10000,0.90000
  2049,'ELECTRA 0   ', 161.0000,1,   2,   1,   1,1.00975, -60.3058,1.10000,0.90000,1.10000,0.90000
  2050,'PATTONVILL~1', 161.0000,1,   2,   1,   1,0.99618, -87.3801,1.10000,0.90000,1.10000,0.90000
  2051,'HENRIETTA 0 ', 161.0000,1,   2,   1,   1,0.97833, -75.4641,1.10000,0.90000,1.10000,0.90000
  2052,'PANHANDLE~13', 161.0000,1,   2,   1,   1,1.02538, -51.6876,1.10000,0.90000,1.10000,0.90000
  2053,'BOWIE 0     ', 161.0000,1,   2,   1,   1,0.98547, -82.2086,1.10000,0.90000,1.10000,0.90000
  2054,'WICHITA FA~1', 500.0000,1,   2,   1,   1,0.99188, -62.9539,1.10000,0.90000,1.10000,0.90000
  2055,'WICHITA FA~2', 161.0000,1,   2,   1,   1,0.99081, -63.8167,1.10000,0.90000,1.10000,0.90000
  2056,'WICHITA FA~3',  18.0000,2,   2,   1,   1,0.99188, -62.9539,1.10000,0.90000,1.10000,0.90000
  2057,'WICHITA FA~4',  18.0000,2,   2,   1,   1,0.99000, -58.9527,1.10000,0.90000,1.10000,0.90000
  2058,'WHITE DEER 0', 161.0000,1,   2,   1,   1,1.03678, -47.3248,1.10000,0.90000,1.10000,0.90000
  2059,'WHITE DEER 1',  13.8000,2,   2,   1,   1,1.02690, -44.0333,1.10000,0.90000,1.10000,0.90000
  2060,'ROXTON 0    ', 161.0000,1,   2,   1,   1,0.99926, -86.1068,1.10000,0.90000,1.10000,0.90000
  2061,'VERNON 1 0  ', 161.0000,1,   2,   1,   1,1.01638, -56.4942,1.10000,0.90000,1.10000,0.90000
  2062,'VERNON 1 1  ',  18.0000,2,   2,   1,   1,1.02000, -54.1971,1.10000,0.90000,1.10000,0.90000
  2063,'DENISON 2 0 ', 161.0000,1,   2,   1,   1,1.01668, -92.3453,1.10000,0.90000,1.10000,0.90000
  2064,'SUMNER 0    ', 161.0000,1,   2,   1,   1,1.00469, -84.4552,1.10000,0.90000,1.10000,0.90000
  2065,'GAINESVILL~1', 161.0000,1,   2,   1,   1,0.99449, -88.6007,1.10000,0.90000,1.10000,0.90000
  2066,'ASPERMONT 0 ', 161.0000,1,   2,   1,   1,0.99945, -44.4747,1.10000,0.90000,1.10000,0.90000
  2067,'WICHITA F~11', 161.0000,1,   2,   1,   1,0.98640, -63.8618,1.10000,0.90000,1.10000,0.90000
  2068,'WINDTHORST 0', 161.0000,1,   2,   1,   1,0.99448, -61.7014,1.10000,0.90000,1.10000,0.90000
  2069,'HOWE 0      ', 161.0000,1,   2,   1,   1,1.04459, -93.3423,1.10000,0.90000,1.10000,0.90000
  2070,'ARCHER 2 0  ', 161.0000,1,   2,   1,   1,0.99666, -61.2355,1.10000,0.90000,1.10000,0.90000
  2071,'ARCHER 2 1  ',  18.0000,2,   2,   1,   1,1.00000, -57.5465,1.10000,0.90000,1.10000,0.90000
  2072,'COLLINSVIL~1', 161.0000,1,   2,   1,   1,1.02994, -91.4077,1.10000,0.90000,1.10000,0.90000
  2073,'JAYTON 0    ', 161.0000,1,   2,   1,   1,1.00069, -41.5919,1.10000,0.90000,1.10000,0.90000
  2074,'JAYTON 1    ', 115.0000,1,   2,   1,   1,0.99216, -39.4803,1.10000,0.90000,1.10000,0.90000
  2075,'JAYTON 2    ', 115.0000,1,   2,   1,   1,0.99216, -39.4803,1.10000,0.90000,1.10000,0.90000
  2076,'JAYTON 3    ',  24.0000,2,   2,   1,   1,1.00603, -40.6583,1.10000,0.90000,1.10000,0.90000
  2077,'MUENSTER 1 0', 161.0000,1,   2,   1,   1,1.01286, -83.8687,1.10000,0.90000,1.10000,0.90000
  2078,'MUENSTER 1 1',  13.8000,2,   2,   1,   1,1.02000, -80.5376,1.10000,0.90000,1.10000,0.90000
  2079,'PADUCAH 0   ', 161.0000,1,   2,   1,   1,1.01469, -52.9115,1.10000,0.90000,1.10000,0.90000
  2080,'NOCONA 0    ', 161.0000,1,   2,   1,   1,0.98459, -79.4288,1.10000,0.90000,1.10000,0.90000
  2081,'DODD CITY 0 ', 161.0000,1,   2,   1,   1,1.00411, -89.1877,1.10000,0.90000,1.10000,0.90000
  2082,'WICHITA FA~5', 161.0000,1,   2,   1,   1,0.99452, -64.6570,1.10000,0.90000,1.10000,0.90000
  2083,'WICHITA FA~6',  20.0000,2,   2,   1,   1,1.00935, -63.0466,1.10000,0.90000,1.10000,0.90000
  2084,'WICHITA FA~7',  20.0000,2,   2,   1,   1,0.99452, -64.6570,1.10000,0.90000,1.10000,0.90000
  2085,'WICHITA FA~8',  20.0000,2,   2,   1,   1,0.99452, -64.6570,1.10000,0.90000,1.10000,0.90000
  2086,'MONTAGUE 0  ', 161.0000,1,   2,   1,   1,0.98259, -81.7876,1.10000,0.90000,1.10000,0.90000
  2087,'SPUR 0      ', 161.0000,1,   2,   1,   1,1.00474, -44.4689,1.10000,0.90000,1.10000,0.90000
  2088,'ARCHER 1 0  ', 161.0000,1,   2,   1,   1,0.99576, -61.3844,1.10000,0.90000,1.10000,0.90000
  2089,'ARCHER 1 1  ',  24.0000,2,   2,   1,   1,1.00000, -57.7711,1.10000,0.90000,1.10000,0.90000
  2090,'ANNONA 0    ', 161.0000,1,   2,   1,   1,1.00416, -85.2095,1.10000,0.90000,1.10000,0.90000
  2091,'SEYMOUR 0   ', 161.0000,1,   2,   1,   1,1.00401, -51.8526,1.10000,0.90000,1.10000,0.90000
  2092,'DENISON 1 0 ', 161.0000,1,   2,   1,   1,1.01304, -90.6612,1.10000,0.90000,1.10000,0.90000
  2093,'PANHANDLE~10', 161.0000,1,   2,   1,   1,1.03849, -50.5799,1.10000,0.90000,1.10000,0.90000
  2094,'PANHANDLE~11',  13.8000,2,   2,   1,   1,1.03849, -50.5799,1.10000,0.90000,1.10000,0.90000
  2095,'PANHANDLE~12',  13.8000,2,   2,   1,   1,1.03849, -50.5799,1.10000,0.90000,1.10000,0.90000
  2096,'RALLS 1 0   ', 500.0000,1,   2,   1,   1,1.03606, -46.7521,1.10000,0.90000,1.10000,0.90000
  2097,'RALLS 1 1   ', 230.0000,1,   2,   1,   1,1.03155, -45.9519,1.10000,0.90000,1.10000,0.90000
  2098,'RALLS 1 2   ', 161.0000,1,   2,   1,   1,1.02960, -48.9745,1.10000,0.90000,1.10000,0.90000
  2099,'RALLS 1 3   ',  18.0000,2,   2,   1,   1,1.03560, -46.6126,1.10000,0.90000,1.10000,0.90000
  2100,'RALLS 1 4   ',  18.0000,2,   2,   1,   1,1.02693, -44.1766,1.10000,0.90000,1.10000,0.90000
  2101,'SHERMAN 1 0 ', 500.0000,1,   2,   1,   1,1.01135, -86.7444,1.10000,0.90000,1.10000,0.90000
  2102,'SHERMAN 1 1 ', 161.0000,1,   2,   1,   1,1.01146, -88.1343,1.10000,0.90000,1.10000,0.90000
  2103,'SHERMAN 1 2 ',  20.0000,2,   2,   1,   1,1.01135, -86.7444,1.10000,0.90000,1.10000,0.90000
  2104,'SHERMAN 1 3 ',  20.0000,2,   2,   1,   1,1.01135, -86.7444,1.10000,0.90000,1.10000,0.90000
  2105,'SHERMAN 1 4 ',  20.0000,2,   2,   1,   1,1.01135, -86.7444,1.10000,0.90000,1.10000,0.90000
  2106,'WHITEWRIGH~1', 161.0000,1,   2,   1,   1,0.99225, -90.2837,1.10000,0.90000,1.10000,0.90000
  2107,'SHERMAN 2 0 ', 161.0000,1,   2,   1,   1,1.00577, -88.9861,1.10000,0.90000,1.10000,0.90000
  2108,'ROCHESTER 0 ', 161.0000,1,   2,   1,   1,0.97383, -63.5131,1.10000,0.90000,1.10000,0.90000
  2109,'BURKBURNET~1', 161.0000,1,   2,   1,   1,0.99584, -66.3126,1.10000,0.90000,1.10000,0.90000
  2110,'MUENSTER 2 0', 161.0000,1,   2,   1,   1,1.01493, -85.0362,1.10000,0.90000,1.10000,0.90000
  2111,'ARCHER CIT~1', 161.0000,1,   2,   1,   1,0.97879, -70.5861,1.10000,0.90000,1.10000,0.90000
  2112,'PETROLIA 0  ', 161.0000,1,   2,   1,   1,0.98098, -69.9192,1.10000,0.90000,1.10000,0.90000
  2113,'PARIS 1 0   ', 500.0000,1,   2,   1,   1,1.01495, -80.4588,1.10000,0.90000,1.10000,0.90000
  2114,'PARIS 1 1   ', 161.0000,1,   2,   1,   1,1.01268, -81.7344,1.10000,0.90000,1.10000,0.90000
  2115,'PARIS 1 2   ',  13.8000,2,   2,   1,   1,1.00606, -76.4634,1.10000,0.90000,1.10000,0.90000
  2116,'PARIS 1 3   ',  13.8000,2,   2,   1,   1,1.01073, -78.3885,1.10000,0.90000,1.10000,0.90000
  2117,'PARIS 1 4   ',  13.8000,2,   2,   1,   1,1.00332, -75.8238,1.10000,0.90000,1.10000,0.90000
  2118,'PARIS 1 5   ',  13.8000,2,   2,   1,   1,1.00196, -75.3160,1.10000,0.90000,1.10000,0.90000
  2119,'PARIS 1 6   ',  13.8000,2,   2,   1,   1,1.00964, -77.9358,1.10000,0.90000,1.10000,0.90000
  2120,'PARIS 1 7   ',  13.8000,2,   2,   1,   1,1.01000, -75.5609,1.10000,0.90000,1.10000,0.90000
  2121,'BAGWELL 0   ', 161.0000,1,   2,   1,   1,1.00762, -84.1305,1.10000,0.90000,1.10000,0.90000
  2122,'TELEPHONE 0 ', 161.0000,1,   2,   1,   1,0.99833, -85.3152,1.10000,0.90000,1.10000,0.90000
  2123,'PANHANDLE ~1', 161.0000,2,   2,   1,   1,1.03705, -47.0917,1.10000,0.90000,1.10000,0.90000
  2124,'VAN ALSTYN~1', 161.0000,1,   2,   1,   1,0.99173, -91.3584,1.10000,0.90000,1.10000,0.90000
  2125,'TIOGA 0     ', 161.0000,1,   2,   1,   1,0.99244, -91.2200,1.10000,0.90000,1.10000,0.90000
  2126,'VALLEY VIE~1', 161.0000,1,   2,   1,   1,0.99126, -90.2624,1.10000,0.90000,1.10000,0.90000
  2127,'MIAMI 0     ', 500.0000,2,   2,   1,   1,1.04680, -54.0572,1.10000,0.90000,1.10000,0.90000
  2128,'MIAMI 1     ', 161.0000,1,   2,   1,   1,1.03726, -52.5506,1.10000,0.90000,1.10000,0.90000
  2129,'TRENTON 0   ', 161.0000,1,   2,   1,   1,0.99498, -90.1834,1.10000,0.90000,1.10000,0.90000
  2130,'HASKELL 0   ', 161.0000,1,   2,   1,   1,0.97431, -61.6790,1.10000,0.90000,1.10000,0.90000
  2131,'HASKELL 1   ', 115.0000,1,   2,   1,   1,0.96506, -58.2786,1.10000,0.90000,1.10000,0.90000
  2132,'HASKELL 2   ', 115.0000,1,   2,   1,   1,0.97986, -60.1269,1.10000,0.90000,1.10000,0.90000
  2133,'SAINT JO 0  ', 161.0000,1,   2,   1,   1,1.00673, -83.0532,1.10000,0.90000,1.10000,0.90000
  3001,'KERRVILLE 0 ', 230.0000,1,   3,   1,   1,1.01946, -61.9335,1.10000,0.90000,1.10000,0.90000
  3002,'KERRVILLE 1 ', 115.0000,1,   3,   1,   1,1.00741, -64.2374,1.10000,0.90000,1.10000,0.90000
  3003,'SWEETWATER~4', 115.0000,1,   3,   1,   1,1.00526, -31.5769,1.10000,0.90000,1.10000,0.90000
  3004,'SWEETWATER~5',  18.0000,2,   3,   1,   1,1.00031, -29.9476,1.10000,0.90000,1.10000,0.90000
  3005,'LEAKEY 0    ', 115.0000,1,   3,   1,   1,1.02842, -63.3777,1.10000,0.90000,1.10000,0.90000
  3006,'HAMLIN 0    ', 115.0000,1,   3,   1,   1,0.98032, -42.2956,1.10000,0.90000,1.10000,0.90000
  3007,'MERKEL 3 0  ', 115.0000,1,   3,   1,   1,1.00177, -39.1569,1.10000,0.90000,1.10000,0.90000
  3008,'COLEMAN 0   ', 115.0000,1,   3,   1,   1,0.97915, -49.9842,1.10000,0.90000,1.10000,0.90000
  3009,'SONORA 0    ', 115.0000,1,   3,   1,   1,0.98687, -36.4057,1.10000,0.90000,1.10000,0.90000
  3010,'CAMP WOOD 0 ', 115.0000,1,   3,   1,   1,1.00536, -62.2214,1.10000,0.90000,1.10000,0.90000
  3011,'LLANO 0     ', 115.0000,1,   3,   1,   1,1.02634, -69.0579,1.10000,0.90000,1.10000,0.90000
  3012,'WILLOW CIT~1', 115.0000,1,   3,   1,   1,1.02775, -68.3438,1.10000,0.90000,1.10000,0.90000
  3013,'ABILENE 4 0 ', 115.0000,1,   3,   1,   1,1.01887, -43.1330,1.10000,0.90000,1.10000,0.90000
  3014,'KINGSLAND 0 ', 115.0000,1,   3,   1,   1,1.01875, -65.5228,1.10000,0.90000,1.10000,0.90000
  3015,'ROSCOE 6 0  ', 115.0000,1,   3,   1,   1,1.00421, -31.1604,1.10000,0.90000,1.10000,0.90000
  3016,'BLACKWELL 0 ', 115.0000,1,   3,   1,   1,1.00007, -35.5028,1.10000,0.90000,1.10000,0.90000
  3017,'BLACKWELL 1 ',  18.0000,2,   3,   1,   1,1.01000, -30.2655,1.10000,0.90000,1.10000,0.90000
  3018,'CHRISTOVAL 0', 230.0000,1,   3,   1,   1,1.00635, -35.4397,1.10000,0.90000,1.10000,0.90000
  3019,'CHRISTOVAL 1', 115.0000,1,   3,   1,   1,1.00312, -37.0004,1.10000,0.90000,1.10000,0.90000
  3020,'CHRISTOVAL 2',  13.8000,2,   3,   1,   1,1.02620, -31.2288,1.10000,0.90000,1.10000,0.90000
  3021,'LUEDERS 0   ', 115.0000,1,   3,   1,   1,0.97050, -53.2179,1.10000,0.90000,1.10000,0.90000
  3022,'COLORADO C~1', 115.0000,1,   3,   1,   1,0.98702, -33.1899,1.10000,0.90000,1.10000,0.90000
  3023,'STAMFORD 0  ', 115.0000,1,   3,   1,   1,0.99980, -42.7485,1.10000,0.90000,1.10000,0.90000
  3024,'ELDORADO 0  ', 115.0000,1,   3,   1,   1,0.99643, -37.1219,1.10000,0.90000,1.10000,0.90000
  3025,'SAN SABA 0  ', 115.0000,1,   3,   1,   1,0.98256, -58.4417,1.10000,0.90000,1.10000,0.90000
  3026,'ABILENE 2 0 ', 230.0000,1,   3,   1,   1,0.99613, -54.4412,1.10000,0.90000,1.10000,0.90000
  3027,'ABILENE 2 1 ', 115.0000,1,   3,   1,   1,0.99209, -54.3231,1.10000,0.90000,1.10000,0.90000
  3028,'ABILENE 2 2 ',  18.0000,2,   3,   1,   1,1.00932, -51.6926,1.10000,0.90000,1.10000,0.90000
  3029,'LOMETA 0    ', 115.0000,1,   3,   1,   1,1.02211, -71.4455,1.10000,0.90000,1.10000,0.90000
  3030,'SAN ANGELO~1', 115.0000,1,   3,   1,   1,0.98870, -49.0699,1.10000,0.90000,1.10000,0.90000
  3031,'TUSCOLA 0   ', 115.0000,1,   3,   1,   1,0.98421, -40.0923,1.10000,0.90000,1.10000,0.90000
  3032,'ABILENE 7 0 ', 115.0000,1,   3,   1,   1,0.98865, -41.6683,1.10000,0.90000,1.10000,0.90000
  3033,'SNYDER 1 0  ', 115.0000,1,   3,   1,   1,1.00129, -30.6697,1.10000,0.90000,1.10000,0.90000
  3034,'SNYDER 1 1  ',  22.0000,2,   3,   1,   1,1.03000, -21.3473,1.10000,0.90000,1.10000,0.90000
  3035,'CHEROKEE 0  ', 115.0000,1,   3,   1,   1,0.98316, -57.0110,1.10000,0.90000,1.10000,0.90000
  3036,'RICHLAND S~1', 115.0000,1,   3,   1,   1,0.98088, -54.3204,1.10000,0.90000,1.10000,0.90000
  3037,'ROSCOE 2 0  ', 230.0000,1,   3,   1,   1,0.99747, -41.4770,1.10000,0.90000,1.10000,0.90000
  3038,'ROSCOE 2 1  ', 115.0000,1,   3,   1,   1,0.98910, -35.2301,1.10000,0.90000,1.10000,0.90000
  3039,'ROSCOE 2 2  ',  13.8000,2,   3,   1,   1,1.01069, -38.7460,1.10000,0.90000,1.10000,0.90000
  3040,'BALLINGER 0 ', 115.0000,1,   3,   1,   1,0.97972, -45.2751,1.10000,0.90000,1.10000,0.90000
  3041,'SILVER 0    ', 230.0000,1,   3,   1,   1,0.96394, -42.3670,1.10000,0.90000,1.10000,0.90000
  3042,'SILVER 1    ', 115.0000,1,   3,   1,   1,0.96481, -25.8610,1.10000,0.90000,1.10000,0.90000
  3043,'SILVER 2    ',  13.8000,2,   3,   1,   1,0.96394, -42.3670,1.10000,0.90000,1.10000,0.90000
  3044,'SILVER 3    ',  13.8000,2,   3,   1,   1,0.96394, -42.3670,1.10000,0.90000,1.10000,0.90000
  3045,'SILVER 4    ',  13.8000,2,   3,   1,   1,0.96394, -42.3670,1.10000,0.90000,1.10000,0.90000
  3046,'ROSCOE 5 0  ', 230.0000,1,   3,   1,   1,0.96534, -51.3253,1.10000,0.90000,1.10000,0.90000
  3047,'ROSCOE 5 1  ', 115.0000,1,   3,   1,   1,1.02830, -34.1398,1.10000,0.90000,1.10000,0.90000
  3048,'ROSCOE 5 2  ', 500.0000,2,   3,   1,   1,0.98295, -60.3995,1.10000,0.90000,1.10000,0.90000
  3049,'ANSON 0     ', 115.0000,1,   3,   1,   1,0.97578, -46.2330,1.10000,0.90000,1.10000,0.90000
  3050,'DEL RIO 0   ', 230.0000,1,   3,   1,   1,1.00566, -35.6431,1.10000,0.90000,1.10000,0.90000
  3051,'DEL RIO 1   ', 115.0000,1,   3,   1,   1,1.01294, -37.3290,1.10000,0.90000,1.10000,0.90000
  3052,'HUNT 0      ', 115.0000,1,   3,   1,   1,1.01182, -64.1005,1.10000,0.90000,1.10000,0.90000
  3053,'WINGATE 0   ', 230.0000,1,   3,   1,   1,0.99194, -41.3731,1.10000,0.90000,1.10000,0.90000
  3054,'WINGATE 1   ', 115.0000,1,   3,   1,   1,0.98523, -40.5688,1.10000,0.90000,1.10000,0.90000
  3055,'WINGATE 2   ',  13.8000,2,   3,   1,   1,1.00695, -38.2861,1.10000,0.90000,1.10000,0.90000
  3056,'WINGATE 3   ',  13.8000,2,   3,   1,   1,1.01722, -35.5877,1.10000,0.90000,1.10000,0.90000
  3057,'WINGATE 4   ',  13.8000,2,   3,   1,   1,1.01766, -35.7748,1.10000,0.90000,1.10000,0.90000
  3058,'STERLING C~1', 230.0000,1,   3,   1,   1,0.98486, -33.6641,1.10000,0.90000,1.10000,0.90000
  3059,'STERLING C~2', 115.0000,1,   3,   1,   1,0.96956, -20.8205,1.10000,0.90000,1.10000,0.90000
  3060,'STERLING C~3',  18.0000,2,   3,   1,   1,1.01711, -25.5792,1.10000,0.90000,1.10000,0.90000
  3061,'STERLING C~4',  18.0000,2,   3,   1,   1,1.00986, -27.8562,1.10000,0.90000,1.10000,0.90000
  3062,'STERLING C~5',  18.0000,2,   3,   1,   1,0.99950, -30.7127,1.10000,0.90000,1.10000,0.90000
  3063,'STERLING C~6',  18.0000,2,   3,   1,   1,1.00475, -29.4854,1.10000,0.90000,1.10000,0.90000
  3064,'ROSCOE 4 0  ', 115.0000,1,   3,   1,   1,1.00870, -30.6949,1.10000,0.90000,1.10000,0.90000
  3065,'ROSCOE 4 1  ',  18.0000,2,   3,   1,   1,1.00000, -24.5520,1.10000,0.90000,1.10000,0.90000
  3066,'BRADY 0     ', 115.0000,1,   3,   1,   1,0.98603, -54.4123,1.10000,0.90000,1.10000,0.90000
  3067,'TRENT 1 0   ', 115.0000,1,   3,   1,   1,1.01569, -33.7653,1.10000,0.90000,1.10000,0.90000
  3068,'TRENT 1 1   ',  20.0000,2,   3,   1,   1,1.03058, -30.8140,1.10000,0.90000,1.10000,0.90000
  3069,'OVALO 0     ', 115.0000,1,   3,   1,   1,0.98654, -43.5206,1.10000,0.90000,1.10000,0.90000
  3070,'NOLAN 0     ', 115.0000,1,   3,   1,   1,1.00907, -35.0874,1.10000,0.90000,1.10000,0.90000
  3071,'NOLAN 1     ',  24.0000,2,   3,   1,   1,1.00000, -30.4546,1.10000,0.90000,1.10000,0.90000
  3072,'MILES 0     ', 115.0000,1,   3,   1,   1,0.98699, -48.4174,1.10000,0.90000,1.10000,0.90000
  3073,'BRACKETTVI~3', 115.0000,1,   3,   1,   1,1.00522, -59.0647,1.10000,0.90000,1.10000,0.90000
  3074,'BRACKETTVI~4',  13.8000,2,   3,   1,   1,1.00000, -56.5467,1.10000,0.90000,1.10000,0.90000
  3075,'MASON 0     ', 115.0000,1,   3,   1,   1,0.97369, -50.4312,1.10000,0.90000,1.10000,0.90000
  3076,'BRACKETTVI~5', 115.0000,1,   3,   1,   1,1.00301, -60.6354,1.10000,0.90000,1.10000,0.90000
  3077,'ABILENE 6 0 ', 115.0000,1,   3,   1,   1,0.99361, -42.4963,1.10000,0.90000,1.10000,0.90000
  3078,'HERMLEIGH 0 ', 230.0000,1,   3,   1,   1,0.99257, -41.8879,1.10000,0.90000,1.10000,0.90000
  3079,'HERMLEIGH 1 ', 161.0000,1,   3,   1,   1,0.99538, -40.0740,1.10000,0.90000,1.10000,0.90000
  3080,'HERMLEIGH 2 ', 115.0000,1,   3,   1,   1,0.98806, -36.5237,1.10000,0.90000,1.10000,0.90000
  3081,'HERMLEIGH 3 ',  20.0000,2,   3,   1,   1,1.02166, -35.5351,1.10000,0.90000,1.10000,0.90000
  3082,'MERKEL 1 0  ', 230.0000,1,   3,   1,   1,0.98355, -42.8239,1.10000,0.90000,1.10000,0.90000
  3083,'MERKEL 1 1  ', 115.0000,1,   3,   1,   1,0.99343, -38.3326,1.10000,0.90000,1.10000,0.90000
  3084,'MERKEL 1 2  ',  13.8000,2,   3,   1,   1,1.00000, -32.6435,1.10000,0.90000,1.10000,0.90000
  3085,'LORAINE 1 0 ', 115.0000,1,   3,   1,   1,0.99248, -33.3000,1.10000,0.90000,1.10000,0.90000
  3086,'LORAINE 1 1 ',  13.2000,2,   3,   1,   1,1.00000, -26.2956,1.10000,0.90000,1.10000,0.90000
  3087,'LORAINE 1 2 ',  13.2000,2,   3,   1,   1,0.99248, -33.3000,1.10000,0.90000,1.10000,0.90000
  3088,'ABILENE 1 0 ', 230.0000,1,   3,   1,   1,0.99157, -49.6558,1.10000,0.90000,1.10000,0.90000
  3089,'ABILENE 1 1 ', 161.0000,1,   3,   1,   1,0.99205, -52.7122,1.10000,0.90000,1.10000,0.90000
  3090,'ABILENE 1 2 ', 161.0000,1,   3,   1,   1,0.99535, -53.2874,1.10000,0.90000,1.10000,0.90000
  3091,'ABILENE 1 3 ', 115.0000,1,   3,   1,   1,0.99999, -54.0571,1.10000,0.90000,1.10000,0.90000
  3092,'ABILENE 1 4 ',  13.8000,2,   3,   1,   1,1.02135, -42.4949,1.10000,0.90000,1.10000,0.90000
  3093,'ROCKSPRING~1', 115.0000,1,   3,   1,   1,1.00790, -63.1995,1.10000,0.90000,1.10000,0.90000
  3094,'MERKEL 2 0  ', 115.0000,1,   3,   1,   1,1.00237, -37.5722,1.10000,0.90000,1.10000,0.90000
  3095,'MERKEL 2 1  ',  18.0000,2,   3,   1,   1,1.03570, -29.5170,1.10000,0.90000,1.10000,0.90000
  3096,'FLUVANNA 2 0', 230.0000,1,   3,   1,   1,1.01339, -38.0511,1.10000,0.90000,1.10000,0.90000
  3097,'FLUVANNA 2 1', 115.0000,1,   3,   1,   1,1.00728, -35.5835,1.10000,0.90000,1.10000,0.90000
  3098,'FLUVANNA 2 2',  13.8000,2,   3,   1,   1,1.04000, -29.3250,1.10000,0.90000,1.10000,0.90000
  3099,'DYESS AFB 0 ', 115.0000,1,   3,   1,   1,0.98757, -43.5764,1.10000,0.90000,1.10000,0.90000
  3100,'HAWLEY 0    ', 115.0000,1,   3,   1,   1,0.98194, -50.9022,1.10000,0.90000,1.10000,0.90000
  3101,'BUCHANAN D~4', 115.0000,1,   3,   1,   1,0.99586, -61.6508,1.10000,0.90000,1.10000,0.90000
  3102,'ABILENE 3 0 ', 115.0000,1,   3,   1,   1,0.99015, -54.2064,1.10000,0.90000,1.10000,0.90000
  3103,'SWEETWATER~6', 115.0000,1,   3,   1,   1,0.99779, -34.1469,1.10000,0.90000,1.10000,0.90000
  3104,'BUCHANAN D~1', 115.0000,1,   3,   1,   1,1.00601, -61.8512,1.10000,0.90000,1.10000,0.90000
  3105,'BUCHANAN D~2',  13.2000,2,   3,   1,   1,1.00525, -59.9491,1.10000,0.90000,1.10000,0.90000
  3106,'BUCHANAN D~3',  13.2000,2,   3,   1,   1,1.00000, -54.9441,1.10000,0.90000,1.10000,0.90000
  3107,'INGRAM 0    ', 115.0000,1,   3,   1,   1,1.00699, -64.5181,1.10000,0.90000,1.10000,0.90000
  3108,'KEMPNER 0   ', 115.0000,1,   3,   1,   1,1.00904, -72.7092,1.10000,0.90000,1.10000,0.90000
  3109,'FLUVANNA 1 0', 115.0000,1,   3,   1,   1,1.00730, -33.7279,1.10000,0.90000,1.10000,0.90000
  3110,'FLUVANNA 1 1',  13.8000,2,   3,   1,   1,1.03953, -26.1508,1.10000,0.90000,1.10000,0.90000
  3111,'STERLING C~7', 115.0000,1,   3,   1,   1,0.97299, -21.7603,1.10000,0.90000,1.10000,0.90000
  3112,'STERLING C~8',  18.0000,2,   3,   1,   1,1.00000, -13.3936,1.10000,0.90000,1.10000,0.90000
  3113,'STERLING C~9',  18.0000,2,   3,   1,   1,1.00000, -13.3648,1.10000,0.90000,1.10000,0.90000
  3114,'SAN ANGELO~2', 115.0000,1,   3,   1,   1,0.98698, -41.4707,1.10000,0.90000,1.10000,0.90000
  3115,'ROTAN 0     ', 115.0000,1,   3,   1,   1,0.99021, -38.0136,1.10000,0.90000,1.10000,0.90000
  3116,'SYNDER 0    ', 115.0000,1,   3,   1,   1,0.99958, -31.1484,1.10000,0.90000,1.10000,0.90000
  3117,'SYNDER 1    ',  13.8000,2,   3,   1,   1,1.00000, -28.0843,1.10000,0.90000,1.10000,0.90000
  3118,'SYNDER 2    ',  13.8000,2,   3,   1,   1,1.00000, -27.1164,1.10000,0.90000,1.10000,0.90000
  3119,'BRACKETTVI~1', 115.0000,1,   3,   1,   1,1.02280, -56.0743,1.10000,0.90000,1.10000,0.90000
  3120,'BRACKETTVI~2',  13.8000,2,   3,   1,   1,1.02318, -54.5974,1.10000,0.90000,1.10000,0.90000
  3121,'ROSCOE 1 0  ', 115.0000,1,   3,   1,   1,1.00894, -30.5220,1.10000,0.90000,1.10000,0.90000
  3122,'ROSCOE 1 1  ',  18.0000,2,   3,   1,   1,1.00000, -21.6221,1.10000,0.90000,1.10000,0.90000
  3123,'UVALDE 0    ', 115.0000,1,   3,   1,   1,1.00183, -61.6203,1.10000,0.90000,1.10000,0.90000
  3124,'FREDERICKS~1', 115.0000,1,   3,   1,   1,1.03886, -68.0643,1.10000,0.90000,1.10000,0.90000
  3125,'ABILENE 5 0 ', 115.0000,1,   3,   1,   1,0.98430, -54.0768,1.10000,0.90000,1.10000,0.90000
  3126,'SABINAL 0   ', 115.0000,1,   3,   1,   1,1.03947, -62.2321,1.10000,0.90000,1.10000,0.90000
  3127,'SWEETWATER~2', 115.0000,2,   3,   1,   1,1.00658, -30.0175,1.10000,0.90000,1.10000,0.90000
  3128,'LORAINE 2 0 ', 115.0000,1,   3,   1,   1,0.99719, -32.7393,1.10000,0.90000,1.10000,0.90000
  3129,'ROSCOE 3 0  ', 115.0000,2,   3,   1,   1,1.02136, -30.7761,1.10000,0.90000,1.10000,0.90000
  3130,'SAN ANGELO~3', 115.0000,1,   3,   1,   1,0.97946, -17.4678,1.10000,0.90000,1.10000,0.90000
  3131,'TUSOCOLA 0  ', 115.0000,2,   3,   1,   1,1.00919, -36.1421,1.10000,0.90000,1.10000,0.90000
  3132,'EDEN 0      ', 115.0000,1,   3,   1,   1,0.97319, -51.4661,1.10000,0.90000,1.10000,0.90000
  3133,'SNYDER 2 0  ', 230.0000,2,   3,   1,   1,1.00472, -38.1679,1.10000,0.90000,1.10000,0.90000
  3134,'SNYDER 2 1  ', 161.0000,1,   3,   1,   1,0.99973, -38.8786,1.10000,0.90000,1.10000,0.90000
  3135,'SNYDER 2 2  ', 161.0000,1,   3,   1,   1,0.99593, -35.1515,1.10000,0.90000,1.10000,0.90000
  3136,'SNYDER 2 3  ', 115.0000,1,   3,   1,   1,0.99510, -31.3202,1.10000,0.90000,1.10000,0.90000
  3137,'SWEETWATER~1', 115.0000,2,   3,   1,   1,1.00377, -37.8643,1.10000,0.90000,1.10000,0.90000
  3138,'MENARD 0    ', 115.0000,1,   3,   1,   1,0.98665, -48.1504,1.10000,0.90000,1.10000,0.90000
  3139,'WINTERS 0   ', 115.0000,1,   3,   1,   1,0.98084, -41.6183,1.10000,0.90000,1.10000,0.90000
  3140,'GOLDSBORO 0 ', 115.0000,1,   3,   1,   1,0.98308, -43.8048,1.10000,0.90000,1.10000,0.90000
  3141,'SWEETWATER~3', 115.0000,2,   3,   1,   1,1.00715, -31.1360,1.10000,0.90000,1.10000,0.90000
  3142,'GOODFELLOW~1', 115.0000,1,   3,   1,   1,0.99937, -50.2659,1.10000,0.90000,1.10000,0.90000
  3143,'SANTA ANNA 0', 115.0000,1,   3,   1,   1,0.98618, -51.1188,1.10000,0.90000,1.10000,0.90000
  3144,'ROWENA 0    ', 115.0000,1,   3,   1,   1,0.97813, -51.4691,1.10000,0.90000,1.10000,0.90000
  3145,'TRENT 2 0   ', 115.0000,1,   3,   1,   1,0.99158, -38.5098,1.10000,0.90000,1.10000,0.90000
  3146,'JUNCTION 0  ', 115.0000,1,   3,   1,   1,0.98935, -42.7104,1.10000,0.90000,1.10000,0.90000
  4001,'LAMPASAS 0  ', 115.0000,1,   4,   1,   1,1.03104, -73.0076,1.10000,0.90000,1.10000,0.90000
  4002,'LAUGHLIN A~1', 115.0000,1,   4,   1,   1,1.01677, -57.3620,1.10000,0.90000,1.10000,0.90000
  4003,'EDINBURG 3 0', 115.0000,1,   4,   1,   1,1.00253, -67.4379,1.10000,0.90000,1.10000,0.90000
  4004,'LAREDO 7 0  ', 230.0000,1,   4,   1,   1,1.01837, -59.6605,1.10000,0.90000,1.10000,0.90000
  4005,'LAREDO 7 1  ', 115.0000,1,   4,   1,   1,1.01831, -63.7750,1.10000,0.90000,1.10000,0.90000
  4006,'BRUNI 2 0   ', 115.0000,1,   4,   1,   1,1.02791, -57.7083,1.10000,0.90000,1.10000,0.90000
  4007,'MCALLEN 2 0 ', 115.0000,1,   4,   1,   1,0.99608, -68.4419,1.10000,0.90000,1.10000,0.90000
  4008,'POTEET 0    ', 115.0000,1,   4,   1,   1,1.00422, -59.7401,1.10000,0.90000,1.10000,0.90000
  4009,'SARITA 3 0  ', 115.0000,1,   4,   1,   1,1.02333, -40.8099,1.10000,0.90000,1.10000,0.90000
  4010,'SARITA 3 1  ',  20.0000,2,   4,   1,   1,1.03000, -37.9682,1.10000,0.90000,1.10000,0.90000
  4011,'HEBBRONVIL~1', 115.0000,1,   4,   1,   1,1.02026, -59.6627,1.10000,0.90000,1.10000,0.90000
  4012,'PROGRESO 0  ', 115.0000,1,   4,   1,   1,1.00989, -63.1478,1.10000,0.90000,1.10000,0.90000
  4013,'EDINBURG 2 0', 115.0000,1,   4,   1,   1,0.99627, -66.7650,1.10000,0.90000,1.10000,0.90000
  4014,'EAGLE PASS 0', 230.0000,1,   4,   1,   1,1.01440, -56.5606,1.10000,0.90000,1.10000,0.90000
  4015,'EAGLE PASS 1', 115.0000,1,   4,   1,   1,1.01518, -58.0903,1.10000,0.90000,1.10000,0.90000
  4016,'CHARLOTTE 0 ', 115.0000,1,   4,   1,   1,1.01793, -54.6588,1.10000,0.90000,1.10000,0.90000
  4017,'CORPUS CH~24', 115.0000,1,   4,   1,   1,1.00876, -41.1543,1.10000,0.90000,1.10000,0.90000
  4018,'WOODSBORO 0 ', 115.0000,1,   4,   1,   1,1.02719, -43.5845,1.10000,0.90000,1.10000,0.90000
  4019,'MERCEDES 0  ', 115.0000,1,   4,   1,   1,0.98261, -61.1448,1.10000,0.90000,1.10000,0.90000
  4020,'CORPUS CH~13', 115.0000,1,   4,   1,   1,0.98442, -42.9248,1.10000,0.90000,1.10000,0.90000
  4021,'EDCOUCH 0   ', 115.0000,1,   4,   1,   1,0.99156, -60.9903,1.10000,0.90000,1.10000,0.90000
  4022,'ENCINAL 0   ', 115.0000,1,   4,   1,   1,1.01037, -63.4445,1.10000,0.90000,1.10000,0.90000
  4023,'MOORE 0     ', 115.0000,1,   4,   1,   1,1.01813, -57.0389,1.10000,0.90000,1.10000,0.90000
  4024,'CHRISTINE 0 ', 230.0000,1,   4,   1,   1,1.02436, -46.2269,1.10000,0.90000,1.10000,0.90000
  4025,'CHRISTINE 1 ', 115.0000,1,   4,   1,   1,1.02580, -50.3004,1.10000,0.90000,1.10000,0.90000
  4026,'CHRISTINE 2 ',  13.8000,2,   4,   1,   1,1.03000, -38.8083,1.10000,0.90000,1.10000,0.90000
  4027,'MCALLEN 3 0 ', 115.0000,1,   4,   1,   1,1.01137, -68.5503,1.10000,0.90000,1.10000,0.90000
  4028,'FANNIN 0    ', 230.0000,1,   4,   1,   1,1.01287, -35.4349,1.10000,0.90000,1.10000,0.90000
  4029,'FANNIN 1    ', 115.0000,1,   4,   1,   1,1.01519, -37.4033,1.10000,0.90000,1.10000,0.90000
  4030,'FANNIN 2    ',  13.8000,2,   4,   1,   1,1.01000, -31.4835,1.10000,0.90000,1.10000,0.90000
  4031,'SAN YGNACI~1', 115.0000,1,   4,   1,   1,1.02054, -59.7366,1.10000,0.90000,1.10000,0.90000
  4032,'KINGSVILLE 0', 115.0000,1,   4,   1,   1,0.98718, -48.8737,1.10000,0.90000,1.10000,0.90000
  4033,'LAREDO 6 0  ', 115.0000,1,   4,   1,   1,1.00601, -61.4016,1.10000,0.90000,1.10000,0.90000
  4034,'HIDALGO 0   ', 115.0000,1,   4,   1,   1,0.99647, -66.7473,1.10000,0.90000,1.10000,0.90000
  4035,'CORPUS CH~15', 115.0000,1,   4,   1,   1,0.98815, -41.7471,1.10000,0.90000,1.10000,0.90000
  4036,'CRYSTAL CI~1', 115.0000,1,   4,   1,   1,1.00949, -59.8721,1.10000,0.90000,1.10000,0.90000
  4037,'SINTON 0    ', 115.0000,1,   4,   1,   1,1.04396, -45.5683,1.10000,0.90000,1.10000,0.90000
  4038,'BEEVILLE 0  ', 115.0000,1,   4,   1,   1,1.01782, -48.1009,1.10000,0.90000,1.10000,0.90000
  4039,'MISSION 4 0 ', 230.0000,1,   4,   1,   1,1.01076, -56.9706,1.10000,0.90000,1.10000,0.90000
  4040,'MISSION 4 1 ', 115.0000,1,   4,   1,   1,1.02280, -60.5748,1.10000,0.90000,1.10000,0.90000
  4041,'SAN JUAN 0  ', 230.0000,1,   4,   1,   1,1.00396, -61.4709,1.10000,0.90000,1.10000,0.90000
  4042,'SAN JUAN 1  ', 115.0000,1,   4,   1,   1,1.00974, -66.5512,1.10000,0.90000,1.10000,0.90000
  4043,'FALCON HEI~5', 115.0000,1,   4,   1,   1,1.01402, -59.7071,1.10000,0.90000,1.10000,0.90000
  4044,'FALCON HEI~1', 115.0000,1,   4,   1,   1,1.01576, -58.7983,1.10000,0.90000,1.10000,0.90000
  4045,'FALCON HEI~2',  13.8000,2,   4,   1,   1,1.02000, -55.9877,1.10000,0.90000,1.10000,0.90000
  4046,'FALCON HEI~3',  13.8000,2,   4,   1,   1,1.02000, -57.4992,1.10000,0.90000,1.10000,0.90000
  4047,'FALCON HEI~4',  13.8000,2,   4,   1,   1,1.02000, -55.4624,1.10000,0.90000,1.10000,0.90000
  4048,'LA JOYA 0   ', 115.0000,1,   4,   1,   1,1.00189, -62.8877,1.10000,0.90000,1.10000,0.90000
  4049,'SEBASTIAN ~2', 115.0000,1,   4,   1,   1,1.00315, -53.7386,1.10000,0.90000,1.10000,0.90000
  4050,'SEBASTIAN ~3',  13.8000,2,   4,   1,   1,1.00000, -50.3140,1.10000,0.90000,1.10000,0.90000
  4051,'BISHOP 0    ', 115.0000,1,   4,   1,   1,0.98869, -47.8149,1.10000,0.90000,1.10000,0.90000
  4052,'BISHOP 1    ',  18.0000,2,   4,   1,   1,1.02488, -43.6444,1.10000,0.90000,1.10000,0.90000
  4053,'ARMSTRONG ~4', 115.0000,1,   4,   1,   1,1.01242, -44.5043,1.10000,0.90000,1.10000,0.90000
  4054,'SKIDMORE 0  ', 115.0000,1,   4,   1,   1,1.03090, -46.8379,1.10000,0.90000,1.10000,0.90000
  4055,'CORPUS CH~29', 115.0000,1,   4,   1,   1,0.98993, -40.0294,1.10000,0.90000,1.10000,0.90000
  4056,'GREGORY 0   ', 230.0000,1,   4,   1,   1,1.01981, -30.9357,1.10000,0.90000,1.10000,0.90000
  4057,'GREGORY 1   ', 115.0000,1,   4,   1,   1,1.00211, -36.7642,1.10000,0.90000,1.10000,0.90000
  4058,'GREGORY 2   ',  13.8000,2,   4,   1,   1,1.03000, -26.3644,1.10000,0.90000,1.10000,0.90000
  4059,'GREGORY 3   ',  13.8000,2,   4,   1,   1,1.03000, -27.0784,1.10000,0.90000,1.10000,0.90000
  4060,'GREGORY 4   ',  13.8000,2,   4,   1,   1,1.03000, -24.3297,1.10000,0.90000,1.10000,0.90000
  4061,'GREGORY 5   ',  13.8000,2,   4,   1,   1,1.03000, -25.5461,1.10000,0.90000,1.10000,0.90000
  4062,'GREGORY 6   ',  13.8000,2,   4,   1,   1,1.03000, -24.1990,1.10000,0.90000,1.10000,0.90000
  4063,'GREGORY 7   ',  13.8000,2,   4,   1,   1,1.03000, -25.4469,1.10000,0.90000,1.10000,0.90000
  4064,'CORPUS CH~16', 115.0000,1,   4,   1,   1,0.99712, -41.1520,1.10000,0.90000,1.10000,0.90000
  4065,'CORPUS CH~17',  18.0000,2,   4,   1,   1,1.02000, -36.1377,1.10000,0.90000,1.10000,0.90000
  4066,'WESLACO 0   ', 115.0000,1,   4,   1,   1,1.01132, -68.9678,1.10000,0.90000,1.10000,0.90000
  4067,'HARLINGEN ~1', 115.0000,1,   4,   1,   1,0.98539, -58.1841,1.10000,0.90000,1.10000,0.90000
  4068,'ELSA 0      ', 115.0000,1,   4,   1,   1,1.00239, -67.8595,1.10000,0.90000,1.10000,0.90000
  4069,'CORPUS CH~14', 115.0000,1,   4,   1,   1,0.99757, -40.6753,1.10000,0.90000,1.10000,0.90000
  4070,'BROWNSVILL~3', 230.0000,1,   4,   1,   1,1.01239, -42.3556,1.10000,0.90000,1.10000,0.90000
  4071,'BROWNSVILL~4', 115.0000,1,   4,   1,   1,0.99459, -47.0767,1.10000,0.90000,1.10000,0.90000
  4072,'CORPUS CHR~7', 115.0000,1,   4,   1,   1,0.99619, -39.8590,1.10000,0.90000,1.10000,0.90000
  4073,'MISSION 1 0 ', 230.0000,1,   4,   1,   1,1.01056, -57.2243,1.10000,0.90000,1.10000,0.90000
  4074,'MISSION 1 1 ', 115.0000,1,   4,   1,   1,1.02005, -59.7550,1.10000,0.90000,1.10000,0.90000
  4075,'MISSION 1 2 ',  24.0000,2,   4,   1,   1,1.01056, -57.2243,1.10000,0.90000,1.10000,0.90000
  4076,'MISSION 1 3 ',  24.0000,2,   4,   1,   1,1.03000, -55.5057,1.10000,0.90000,1.10000,0.90000
  4077,'MISSION 1 4 ',  24.0000,2,   4,   1,   1,1.03000, -55.2605,1.10000,0.90000,1.10000,0.90000
  4078,'CORPUS CH~28', 115.0000,1,   4,   1,   1,0.98694, -40.4248,1.10000,0.90000,1.10000,0.90000
  4079,'MISSION 3 0 ', 115.0000,1,   4,   1,   1,1.00731, -63.5042,1.10000,0.90000,1.10000,0.90000
  4080,'CORPUS CH~18', 230.0000,1,   4,   1,   1,1.02777, -37.1019,1.10000,0.90000,1.10000,0.90000
  4081,'CORPUS CH~19', 115.0000,1,   4,   1,   1,1.01365, -40.3443,1.10000,0.90000,1.10000,0.90000
  4082,'CORPUS CH~20',  13.8000,2,   4,   1,   1,1.04000, -30.5163,1.10000,0.90000,1.10000,0.90000
  4083,'CORPUS CH~21',  13.8000,2,   4,   1,   1,1.04000, -31.0376,1.10000,0.90000,1.10000,0.90000
  4084,'CORPUS CH~22',  13.8000,2,   4,   1,   1,1.04000, -33.7999,1.10000,0.90000,1.10000,0.90000
  4085,'CORPUS CH~23',  13.8000,2,   4,   1,   1,1.04000, -34.1614,1.10000,0.90000,1.10000,0.90000
  4086,'RIO HONDO 0 ', 115.0000,1,   4,   1,   1,1.02018, -53.8062,1.10000,0.90000,1.10000,0.90000
  4087,'CORPUS CH~25', 115.0000,1,   4,   1,   1,1.01587, -41.7040,1.10000,0.90000,1.10000,0.90000
  4088,'PHARR 0     ', 115.0000,1,   4,   1,   1,1.02083, -68.2639,1.10000,0.90000,1.10000,0.90000
  4089,'SANTA ROSA~1', 115.0000,1,   4,   1,   1,0.99989, -58.7879,1.10000,0.90000,1.10000,0.90000
  4090,'SANTA ROSA~2',  13.8000,2,   4,   1,   1,0.99989, -58.7879,1.10000,0.90000,1.10000,0.90000
  4091,'SANTA ROSA~3',  13.8000,2,   4,   1,   1,1.01000, -56.1281,1.10000,0.90000,1.10000,0.90000
  4092,'SANTA ROSA~4',  13.8000,2,   4,   1,   1,0.99989, -58.7879,1.10000,0.90000,1.10000,0.90000
  4093,'SANTA ROSA~5',  13.8000,2,   4,   1,   1,1.01000, -54.9534,1.10000,0.90000,1.10000,0.90000
  4094,'SANTA ROSA~6',  13.8000,2,   4,   1,   1,1.01000, -57.3383,1.10000,0.90000,1.10000,0.90000
  4095,'SANTA ROSA~7',  13.8000,2,   4,   1,   1,1.01000, -55.8435,1.10000,0.90000,1.10000,0.90000
  4096,'SANTA ROSA~8',  13.8000,2,   4,   1,   1,0.99989, -58.7879,1.10000,0.90000,1.10000,0.90000
  4097,'SANTA ROSA~9',  13.8000,2,   4,   1,   1,1.01000, -55.4492,1.10000,0.90000,1.10000,0.90000
  4098,'SANTA ROS~10',  13.8000,2,   4,   1,   1,0.99989, -58.7879,1.10000,0.90000,1.10000,0.90000
  4099,'ODEM 0      ', 115.0000,1,   4,   1,   1,1.00571, -44.2260,1.10000,0.90000,1.10000,0.90000
  4100,'CORPUS CH~10', 115.0000,1,   4,   1,   1,0.99354, -39.6934,1.10000,0.90000,1.10000,0.90000
  4101,'LAREDO 3 0  ', 115.0000,1,   4,   1,   1,1.00492, -61.0774,1.10000,0.90000,1.10000,0.90000
  4102,'OLMITO 0    ', 115.0000,1,   4,   1,   1,1.00027, -49.8644,1.10000,0.90000,1.10000,0.90000
  4103,'EDINBURG 1 0', 115.0000,1,   4,   1,   1,1.00881, -68.9107,1.10000,0.90000,1.10000,0.90000
  4104,'TAFT 2 0    ', 115.0000,1,   4,   1,   1,0.99965, -39.4273,1.10000,0.90000,1.10000,0.90000
  4105,'TAFT 2 1    ',  18.0000,2,   4,   1,   1,1.01000, -36.0510,1.10000,0.90000,1.10000,0.90000
  4106,'PORT ISABE~1', 115.0000,1,   4,   1,   1,0.99559, -49.6680,1.10000,0.90000,1.10000,0.90000
  4107,'DONNA 0     ', 115.0000,1,   4,   1,   1,1.00668, -67.9676,1.10000,0.90000,1.10000,0.90000
  4108,'INGLESIDE 0 ', 115.0000,1,   4,   1,   1,0.99918, -37.3375,1.10000,0.90000,1.10000,0.90000
  4109,'CORPUS CHR~8', 115.0000,1,   4,   1,   1,0.98358, -42.2158,1.10000,0.90000,1.10000,0.90000
  4110,'LOS FRESNO~1', 115.0000,1,   4,   1,   1,1.00164, -55.2530,1.10000,0.90000,1.10000,0.90000
  4111,'HARLINGEN ~2', 115.0000,1,   4,   1,   1,0.98266, -60.9960,1.10000,0.90000,1.10000,0.90000
  4112,'RIVIERA 0   ', 115.0000,1,   4,   1,   1,1.02171, -49.1232,1.10000,0.90000,1.10000,0.90000
  4113,'LAREDO 1 0  ', 230.0000,1,   4,   1,   1,1.02298, -59.2008,1.10000,0.90000,1.10000,0.90000
  4114,'LAREDO 1 1  ', 115.0000,1,   4,   1,   1,1.01372, -60.9453,1.10000,0.90000,1.10000,0.90000
  4115,'LAREDO 1 2  ',  13.8000,2,   4,   1,   1,1.04000, -58.0674,1.10000,0.90000,1.10000,0.90000
  4116,'LAREDO 1 3  ',  13.8000,2,   4,   1,   1,1.04000, -58.0165,1.10000,0.90000,1.10000,0.90000
  4117,'JOURDANTON 0', 115.0000,1,   4,   1,   1,1.02402, -52.1210,1.10000,0.90000,1.10000,0.90000
  4118,'GEORGE WES~1', 115.0000,1,   4,   1,   1,0.99379, -51.5052,1.10000,0.90000,1.10000,0.90000
  4119,'ROMA 0      ', 115.0000,1,   4,   1,   1,1.01175, -59.6159,1.10000,0.90000,1.10000,0.90000
  4120,'CORPUS CHR~9', 115.0000,1,   4,   1,   1,0.99015, -40.0378,1.10000,0.90000,1.10000,0.90000
  4121,'SANTA MARI~1', 115.0000,1,   4,   1,   1,1.00651, -62.3946,1.10000,0.90000,1.10000,0.90000
  4122,'MCALLEN 1 0 ', 115.0000,1,   4,   1,   1,1.00048, -67.1194,1.10000,0.90000,1.10000,0.90000
  4123,'CORPUS CH~27', 115.0000,1,   4,   1,   1,0.98972, -42.5064,1.10000,0.90000,1.10000,0.90000
  4124,'FALFURRIAS 0', 115.0000,1,   4,   1,   1,1.00883, -57.1462,1.10000,0.90000,1.10000,0.90000
  4125,'PETTUS 0    ', 115.0000,1,   4,   1,   1,1.01172, -47.2811,1.10000,0.90000,1.10000,0.90000
  4126,'BROWNSVILL~5', 115.0000,1,   4,   1,   1,1.00176, -47.1334,1.10000,0.90000,1.10000,0.90000
  4127,'ALICE 0     ', 115.0000,1,   4,   1,   1,1.00697, -51.6630,1.10000,0.90000,1.10000,0.90000
  4128,'RIO GRANDE~1', 115.0000,1,   4,   1,   1,1.01656, -64.3262,1.10000,0.90000,1.10000,0.90000
  4129,'PREMONT 0   ', 115.0000,1,   4,   1,   1,1.03709, -55.8787,1.10000,0.90000,1.10000,0.90000
  4130,'FREER 0     ', 115.0000,1,   4,   1,   1,1.03848, -56.5569,1.10000,0.90000,1.10000,0.90000
  4131,'PEARSALL 0  ', 230.0000,1,   4,   1,   1,1.03979, -55.0303,1.10000,0.90000,1.10000,0.90000
  4132,'PEARSALL 1  ', 115.0000,1,   4,   1,   1,1.03765, -55.9391,1.10000,0.90000,1.10000,0.90000
  4133,'PEARSALL 2  ',  20.0000,2,   4,   1,   1,1.03979, -55.0303,1.10000,0.90000,1.10000,0.90000
  4134,'PEARSALL 3  ',  20.0000,2,   4,   1,   1,1.03456, -54.2349,1.10000,0.90000,1.10000,0.90000
  4135,'PEARSALL 4  ',  20.0000,2,   4,   1,   1,1.03495, -54.2719,1.10000,0.90000,1.10000,0.90000
  4136,'PEARSALL 5  ',  20.0000,2,   4,   1,   1,1.03329, -54.0344,1.10000,0.90000,1.10000,0.90000
  4137,'PEARSALL 6  ',  20.0000,2,   4,   1,   1,1.03979, -55.0303,1.10000,0.90000,1.10000,0.90000
  4138,'PEARSALL 7  ',  20.0000,2,   4,   1,   1,1.03979, -55.0303,1.10000,0.90000,1.10000,0.90000
  4139,'SANDIA 0    ', 115.0000,1,   4,   1,   1,0.99450, -49.1474,1.10000,0.90000,1.10000,0.90000
  4140,'SARITA 1 0  ', 230.0000,1,   4,   1,   1,1.02923, -43.3515,1.10000,0.90000,1.10000,0.90000
  4141,'SARITA 1 1  ', 115.0000,1,   4,   1,   1,1.03056, -46.3211,1.10000,0.90000,1.10000,0.90000
  4142,'SARITA 1 2  ',  13.8000,2,   4,   1,   1,1.04000, -41.2577,1.10000,0.90000,1.10000,0.90000
  4143,'DILLEY 0    ', 115.0000,1,   4,   1,   1,1.02002, -58.3887,1.10000,0.90000,1.10000,0.90000
  4144,'ORANGE GRO~1', 115.0000,1,   4,   1,   1,0.99552, -50.2010,1.10000,0.90000,1.10000,0.90000
  4145,'PORTLAND 0  ', 115.0000,1,   4,   1,   1,0.99439, -39.0175,1.10000,0.90000,1.10000,0.90000
  4146,'LAREDO 4 0  ', 230.0000,1,   4,   1,   1,1.02427, -57.6040,1.10000,0.90000,1.10000,0.90000
  4147,'LAREDO 4 1  ', 115.0000,1,   4,   1,   1,1.02315, -59.6005,1.10000,0.90000,1.10000,0.90000
  4148,'THREE RIVE~1', 115.0000,1,   4,   1,   1,1.00187, -54.3321,1.10000,0.90000,1.10000,0.90000
  4149,'ROCKPORT 0  ', 115.0000,1,   4,   1,   1,1.01245, -41.1372,1.10000,0.90000,1.10000,0.90000
  4150,'CORPUS CH~12', 115.0000,1,   4,   1,   1,0.99003, -40.8335,1.10000,0.90000,1.10000,0.90000
  4151,'ARMSTRONG ~1', 230.0000,1,   4,   1,   1,1.01978, -44.0930,1.10000,0.90000,1.10000,0.90000
  4152,'ARMSTRONG ~2', 115.0000,1,   4,   1,   1,1.01827, -42.5496,1.10000,0.90000,1.10000,0.90000
  4153,'ARMSTRONG ~3',  18.0000,2,   4,   1,   1,1.02992, -42.2446,1.10000,0.90000,1.10000,0.90000
  4154,'PENITAS 0   ', 115.0000,1,   4,   1,   1,0.99809, -64.0251,1.10000,0.90000,1.10000,0.90000
  4155,'SULLIVAN C~1', 115.0000,1,   4,   1,   1,1.00416, -62.3300,1.10000,0.90000,1.10000,0.90000
  4156,'CORPUS CH~26', 115.0000,1,   4,   1,   1,0.99293, -41.8251,1.10000,0.90000,1.10000,0.90000
  4157,'MISSION 2 0 ', 115.0000,1,   4,   1,   1,1.00077, -65.6777,1.10000,0.90000,1.10000,0.90000
  4158,'CORPUS CHR~1', 230.0000,1,   4,   1,   1,1.01322, -33.5933,1.10000,0.90000,1.10000,0.90000
  4159,'CORPUS CHR~2', 115.0000,1,   4,   1,   1,0.99971, -38.3284,1.10000,0.90000,1.10000,0.90000
  4160,'CORPUS CHR~3',  13.8000,2,   4,   1,   1,1.03000, -30.9845,1.10000,0.90000,1.10000,0.90000
  4161,'CORPUS CHR~4',  13.8000,2,   4,   1,   1,1.03000, -27.1600,1.10000,0.90000,1.10000,0.90000
  4162,'CORPUS CHR~5',  13.8000,2,   4,   1,   1,1.03000, -27.2471,1.10000,0.90000,1.10000,0.90000
  4163,'CORPUS CHR~6',  13.8000,2,   4,   1,   1,1.01322, -33.5933,1.10000,0.90000,1.10000,0.90000
  4164,'GRULLA 0    ', 115.0000,1,   4,   1,   1,1.00530, -61.9844,1.10000,0.90000,1.10000,0.90000
  4165,'SARITA 2 0  ', 115.0000,1,   4,   1,   1,1.02314, -40.6338,1.10000,0.90000,1.10000,0.90000
  4166,'SARITA 2 1  ',  13.8000,2,   4,   1,   1,1.00923, -36.7631,1.10000,0.90000,1.10000,0.90000
  4167,'HARGILL 0   ', 115.0000,1,   4,   1,   1,0.99246, -62.0264,1.10000,0.90000,1.10000,0.90000
  4168,'CORPUS CH~11', 115.0000,1,   4,   1,   1,0.99830, -38.6810,1.10000,0.90000,1.10000,0.90000
  4169,'MATHIS 0    ', 115.0000,1,   4,   1,   1,0.99999, -46.3922,1.10000,0.90000,1.10000,0.90000
  4170,'ARANSAS PA~1', 115.0000,1,   4,   1,   1,0.98980, -39.1402,1.10000,0.90000,1.10000,0.90000
  4171,'SAN BENITO 0', 115.0000,1,   4,   1,   1,1.00497, -54.0213,1.10000,0.90000,1.10000,0.90000
  4172,'PLEASANTON 0', 115.0000,1,   4,   1,   1,1.02415, -55.0606,1.10000,0.90000,1.10000,0.90000
  4173,'REFUGIO 0   ', 115.0000,1,   4,   1,   1,1.01133, -39.0211,1.10000,0.90000,1.10000,0.90000
  4174,'LYTLE 0     ', 115.0000,1,   4,   1,   1,1.02602, -62.9458,1.10000,0.90000,1.10000,0.90000
  4175,'LAREDO 2 0  ', 115.0000,1,   4,   1,   1,1.03304, -57.8611,1.10000,0.90000,1.10000,0.90000
  4176,'BRUNI 1 0   ', 115.0000,1,   4,   1,   1,1.04098, -53.5848,1.10000,0.90000,1.10000,0.90000
  4177,'BRUNI 1 1   ',  13.8000,2,   4,   1,   1,1.04000, -50.2213,1.10000,0.90000,1.10000,0.90000
  4178,'GOLIAD 0    ', 115.0000,1,   4,   1,   1,1.04121, -47.0720,1.10000,0.90000,1.10000,0.90000
  4179,'SAN DIEGO 0 ', 115.0000,1,   4,   1,   1,1.02364, -56.4989,1.10000,0.90000,1.10000,0.90000
  4180,'PORT ARANS~1', 115.0000,1,   4,   1,   1,0.98755, -40.2535,1.10000,0.90000,1.10000,0.90000
  4181,'TAFT 1 0    ', 230.0000,2,   4,   1,   1,1.02341, -32.5561,1.10000,0.90000,1.10000,0.90000
  4182,'TAFT 1 1    ', 115.0000,1,   4,   1,   1,1.01490, -38.4177,1.10000,0.90000,1.10000,0.90000
  4183,'SAN PERLIT~1', 230.0000,2,   4,   1,   1,1.01522, -42.2714,1.10000,0.90000,1.10000,0.90000
  4184,'SAN PERLIT~2', 115.0000,1,   4,   1,   1,1.00185, -50.8249,1.10000,0.90000,1.10000,0.90000
  4185,'ZAPATA 0    ', 115.0000,1,   4,   1,   1,1.02057, -60.7811,1.10000,0.90000,1.10000,0.90000
  4186,'SANTA ROS~11', 115.0000,1,   4,   1,   1,0.99544, -63.3650,1.10000,0.90000,1.10000,0.90000
  4187,'COTULLA 0   ', 115.0000,1,   4,   1,   1,1.00424, -62.8076,1.10000,0.90000,1.10000,0.90000
  4188,'QUEMADO 0   ', 115.0000,1,   4,   1,   1,1.02055, -57.0801,1.10000,0.90000,1.10000,0.90000
  4189,'CARRIZO SP~1', 115.0000,1,   4,   1,   1,1.00458, -60.9865,1.10000,0.90000,1.10000,0.90000
  4190,'LAREDO 5 0  ', 115.0000,1,   4,   1,   1,1.00809, -61.4858,1.10000,0.90000,1.10000,0.90000
  4191,'RAYMONDVIL~1', 115.0000,1,   4,   1,   1,0.99973, -49.2157,1.10000,0.90000,1.10000,0.90000
  4192,'BROWNSVILL~1', 230.0000,2,   4,   1,   1,1.02000, -40.8837,1.10000,0.90000,1.10000,0.90000
  4193,'BROWNSVILL~2', 115.0000,1,   4,   1,   1,1.01177, -43.8252,1.10000,0.90000,1.10000,0.90000
  5001,'LEMING 0    ', 115.0000,1,   5,   1,   1,1.01318, -57.4052,1.10000,0.90000,1.10000,0.90000
  5002,'SEBASTIAN ~1', 115.0000,2,   5,   1,   1,0.99754, -54.8947,1.10000,0.90000,1.10000,0.90000
  5003,'GARLAND 5 0 ', 161.0000,1,   5,   1,   1,0.98838, -94.3948,1.10000,0.90000,1.10000,0.90000
  5004,'KERENS 0    ', 161.0000,1,   5,   1,   1,0.98569, -87.3137,1.10000,0.90000,1.10000,0.90000
  5005,'LIPAN 0     ', 161.0000,1,   5,   1,   1,0.99895, -77.8340,1.10000,0.90000,1.10000,0.90000
  5006,'DALLAS 24 0 ', 161.0000,1,   5,   1,   1,0.99333, -94.1233,1.10000,0.90000,1.10000,0.90000
  5007,'DENTON 4 0  ', 161.0000,1,   5,   1,   1,0.99280, -89.7220,1.10000,0.90000,1.10000,0.90000
  5008,'ALBANY 2 0  ', 161.0000,1,   5,   1,   1,0.97757, -62.5316,1.10000,0.90000,1.10000,0.90000
  5009,'DALLAS 21 0 ', 161.0000,1,   5,   1,   1,0.99495, -95.2410,1.10000,0.90000,1.10000,0.90000
  5010,'PLANO 2 0   ', 161.0000,1,   5,   1,   1,0.99576, -93.3868,1.10000,0.90000,1.10000,0.90000
  5011,'THORNTON 0  ', 161.0000,1,   5,   1,   1,0.99735, -78.4371,1.10000,0.90000,1.10000,0.90000
  5012,'DENTON 5 0  ', 161.0000,1,   5,   1,   1,0.99032, -90.2081,1.10000,0.90000,1.10000,0.90000
  5013,'EARLY 0     ', 161.0000,1,   5,   1,   1,0.98740, -71.2782,1.10000,0.90000,1.10000,0.90000
  5014,'DECATUR 0   ', 161.0000,1,   5,   1,   1,0.98330, -85.4837,1.10000,0.90000,1.10000,0.90000
  5015,'KELLER 2 0  ', 500.0000,1,   5,   1,   1,1.00126, -85.0659,1.10000,0.90000,1.10000,0.90000
  5016,'KELLER 2 1  ', 161.0000,1,   5,   1,   1,0.99861, -89.7539,1.10000,0.90000,1.10000,0.90000
  5017,'PONDER 0    ', 161.0000,1,   5,   1,   1,0.98917, -91.0994,1.10000,0.90000,1.10000,0.90000
  5018,'JACKSBORO ~1', 500.0000,1,   5,   1,   1,0.99606, -71.4729,1.10000,0.90000,1.10000,0.90000
  5019,'JACKSBORO ~2', 161.0000,1,   5,   1,   1,0.99419, -73.2436,1.10000,0.90000,1.10000,0.90000
  5020,'JACKSBORO ~3',  13.8000,2,   5,   1,   1,1.00000, -69.7531,1.10000,0.90000,1.10000,0.90000
  5021,'ALEDO 1 0   ', 500.0000,1,   5,   1,   1,0.99730, -82.8870,1.10000,0.90000,1.10000,0.90000
  5022,'ALEDO 1 1   ', 161.0000,1,   5,   1,   1,0.99599, -86.6538,1.10000,0.90000,1.10000,0.90000
  5023,'ALEDO 1 2   ',  13.8000,2,   5,   1,   1,0.99730, -82.8870,1.10000,0.90000,1.10000,0.90000
  5024,'GATESVILLE~4', 161.0000,1,   5,   1,   1,0.98761, -77.3622,1.10000,0.90000,1.10000,0.90000
  5025,'CLEBURNE 2 0', 161.0000,1,   5,   1,   1,0.99115, -86.0716,1.10000,0.90000,1.10000,0.90000
  5026,'FORT WORTH~6', 161.0000,1,   5,   1,   1,0.98742, -91.3600,1.10000,0.90000,1.10000,0.90000
  5027,'FORT WORT~16', 161.0000,1,   5,   1,   1,0.99008, -92.1550,1.10000,0.90000,1.10000,0.90000
  5028,'FORT WORTH~1', 161.0000,1,   5,   1,   1,0.99433, -92.2962,1.10000,0.90000,1.10000,0.90000
  5029,'TROY 0      ', 161.0000,1,   5,   1,   1,0.98790, -76.1420,1.10000,0.90000,1.10000,0.90000
  5030,'SPRINGTOWN 0', 161.0000,1,   5,   1,   1,0.99319, -89.6919,1.10000,0.90000,1.10000,0.90000
  5031,'PRINCETON 0 ', 161.0000,1,   5,   1,   1,1.00316, -90.8214,1.10000,0.90000,1.10000,0.90000
  5032,'DALLAS 27 0 ', 161.0000,1,   5,   1,   1,0.99125, -93.1354,1.10000,0.90000,1.10000,0.90000
  5033,'DALLAS 1 0  ', 500.0000,1,   5,   1,   1,1.01091, -86.6944,1.10000,0.90000,1.10000,0.90000
  5034,'DALLAS 1 1  ', 161.0000,1,   5,   1,   1,1.00447, -89.1193,1.10000,0.90000,1.10000,0.90000
  5035,'DALLAS 1 2  ',  13.2000,2,   5,   1,   1,1.01091, -86.6944,1.10000,0.90000,1.10000,0.90000
  5036,'DALLAS 1 3  ',  13.2000,2,   5,   1,   1,1.01091, -86.6944,1.10000,0.90000,1.10000,0.90000
  5037,'DALLAS 1 4  ',  13.2000,2,   5,   1,   1,1.02000, -84.6157,1.10000,0.90000,1.10000,0.90000
  5038,'DALLAS 1 5  ',  13.2000,2,   5,   1,   1,1.02000, -84.5478,1.10000,0.90000,1.10000,0.90000
  5039,'DALLAS 1 6  ',  13.2000,2,   5,   1,   1,1.01950, -85.7538,1.10000,0.90000,1.10000,0.90000
  5040,'DALLAS 1 7  ',  13.2000,2,   5,   1,   1,1.02000, -83.8876,1.10000,0.90000,1.10000,0.90000
  5041,'DALLAS 1 8  ',  13.2000,2,   5,   1,   1,1.02000, -84.7457,1.10000,0.90000,1.10000,0.90000
  5042,'DALLAS 1 9  ',  13.2000,2,   5,   1,   1,1.02000, -84.3939,1.10000,0.90000,1.10000,0.90000
  5043,'ROYSE CITY 0', 161.0000,1,   5,   1,   1,0.98598, -93.3363,1.10000,0.90000,1.10000,0.90000
  5044,'BOYD 0      ', 161.0000,1,   5,   1,   1,0.99333, -86.4964,1.10000,0.90000,1.10000,0.90000
  5045,'STEPHENVIL~1', 500.0000,1,   5,   1,   1,0.99388, -72.3127,1.10000,0.90000,1.10000,0.90000
  5046,'STEPHENVIL~2', 161.0000,1,   5,   1,   1,0.99059, -74.2204,1.10000,0.90000,1.10000,0.90000
  5047,'MANSFIELD 0 ', 500.0000,1,   5,   1,   1,1.00765, -84.0412,1.10000,0.90000,1.10000,0.90000
  5048,'MANSFIELD 1 ', 161.0000,1,   5,   1,   1,0.99463, -88.1053,1.10000,0.90000,1.10000,0.90000
  5049,'GREENVILLE~1', 500.0000,1,   5,   1,   1,1.00820, -83.8949,1.10000,0.90000,1.10000,0.90000
  5050,'GREENVILLE~2', 161.0000,1,   5,   1,   1,1.00421, -87.8270,1.10000,0.90000,1.10000,0.90000
  5051,'GREENVILLE~3',  22.0000,2,   5,   1,   1,1.01524, -83.1264,1.10000,0.90000,1.10000,0.90000
  5052,'GREENVILLE~4',  22.0000,2,   5,   1,   1,1.01460, -83.1953,1.10000,0.90000,1.10000,0.90000
  5053,'PLANO 4 0   ', 161.0000,1,   5,   1,   1,0.98826, -93.4061,1.10000,0.90000,1.10000,0.90000
  5054,'GROESBECK 0 ', 161.0000,1,   5,   1,   1,0.98800, -80.5893,1.10000,0.90000,1.10000,0.90000
  5055,'GRAHAM 0    ', 500.0000,1,   5,   1,   1,0.99757, -72.9418,1.10000,0.90000,1.10000,0.90000
  5056,'GRAHAM 1    ', 161.0000,1,   5,   1,   1,0.99542, -73.7585,1.10000,0.90000,1.10000,0.90000
  5057,'GRAHAM 2    ',  13.8000,2,   5,   1,   1,0.99757, -72.9418,1.10000,0.90000,1.10000,0.90000
  5058,'GRAHAM 3    ',  13.8000,2,   5,   1,   1,1.00000, -69.4286,1.10000,0.90000,1.10000,0.90000
  5059,'MABANK 2 0  ', 161.0000,1,   5,   1,   1,0.99785, -88.4023,1.10000,0.90000,1.10000,0.90000
  5060,'MABANK 2 1  ', 115.0000,1,   5,   1,   1,1.00341, -90.8209,1.10000,0.90000,1.10000,0.90000
  5061,'MABANK 2 2  ', 115.0000,1,   5,   1,   1,1.03164, -94.1333,1.10000,0.90000,1.10000,0.90000
  5062,'MABANK 2 3  ', 115.0000,1,   5,   1,   1,1.00374, -98.4019,1.10000,0.90000,1.10000,0.90000
  5063,'ARLINGTON ~1', 500.0000,1,   5,   1,   1,1.00887, -85.8684,1.10000,0.90000,1.10000,0.90000
  5064,'ARLINGTON ~2', 161.0000,1,   5,   1,   1,0.99908, -90.0537,1.10000,0.90000,1.10000,0.90000
  5065,'ARLINGTON ~3',  13.8000,2,   5,   1,   1,1.00983, -85.7646,1.10000,0.90000,1.10000,0.90000
  5066,'ARLINGTON ~4',  13.8000,2,   5,   1,   1,1.00887, -85.8684,1.10000,0.90000,1.10000,0.90000
  5067,'ARLINGTON ~5',  13.8000,2,   5,   1,   1,1.03000, -83.6441,1.10000,0.90000,1.10000,0.90000
  5068,'ARLINGTON ~6',  13.8000,2,   5,   1,   1,1.03000, -83.5373,1.10000,0.90000,1.10000,0.90000
  5069,'ARLINGTON ~7',  13.8000,2,   5,   1,   1,1.03000, -83.3915,1.10000,0.90000,1.10000,0.90000
  5070,'DALLAS 41 0 ', 161.0000,1,   5,   1,   1,0.98877, -93.8180,1.10000,0.90000,1.10000,0.90000
  5071,'WACO 3 0    ', 161.0000,1,   5,   1,   1,1.00013, -78.0162,1.10000,0.90000,1.10000,0.90000
  5072,'DALLAS 19 0 ', 161.0000,1,   5,   1,   1,0.99325, -93.6111,1.10000,0.90000,1.10000,0.90000
  5073,'BANGS 0     ', 161.0000,1,   5,   1,   1,0.98865, -66.1269,1.10000,0.90000,1.10000,0.90000
  5074,'PROSPER 0   ', 161.0000,1,   5,   1,   1,1.00424, -93.6120,1.10000,0.90000,1.10000,0.90000
  5075,'EVANT 0     ', 161.0000,1,   5,   1,   1,0.98882, -77.9266,1.10000,0.90000,1.10000,0.90000
  5076,'TERRELL 1 0 ', 161.0000,1,   5,   1,   1,1.00574, -94.9548,1.10000,0.90000,1.10000,0.90000
  5077,'TERRELL 1 1 ', 115.0000,1,   5,   1,   1,1.02848, -95.6748,1.10000,0.90000,1.10000,0.90000
  5078,'AUBREY 0    ', 161.0000,1,   5,   1,   1,0.98851, -90.6044,1.10000,0.90000,1.10000,0.90000
  5079,'WACO 4 0    ', 161.0000,1,   5,   1,   1,1.00190, -79.1915,1.10000,0.90000,1.10000,0.90000
  5080,'LORENA 0    ', 161.0000,1,   5,   1,   1,0.98117, -79.0324,1.10000,0.90000,1.10000,0.90000
  5081,'FORT HOOD 0 ', 161.0000,1,   5,   1,   1,0.98756, -75.7729,1.10000,0.90000,1.10000,0.90000
  5082,'ARLINGTON~13', 161.0000,1,   5,   1,   1,0.99189, -93.3163,1.10000,0.90000,1.10000,0.90000
  5083,'MCKINNEY 3 0', 500.0000,1,   5,   1,   1,1.00884, -87.7319,1.10000,0.90000,1.10000,0.90000
  5084,'MCKINNEY 3 1', 161.0000,1,   5,   1,   1,0.99419, -91.8793,1.10000,0.90000,1.10000,0.90000
  5085,'DALLAS 38 0 ', 161.0000,1,   5,   1,   1,0.98678, -93.3348,1.10000,0.90000,1.10000,0.90000
  5086,'ARLINGTON~17', 161.0000,1,   5,   1,   1,0.98630, -92.9227,1.10000,0.90000,1.10000,0.90000
  5087,'MILFORD 0   ', 161.0000,1,   5,   1,   1,0.98629, -87.5243,1.10000,0.90000,1.10000,0.90000
  5088,'CLIFTON 1 0 ', 161.0000,1,   5,   1,   1,0.98762, -82.5415,1.10000,0.90000,1.10000,0.90000
  5089,'CLIFTON 1 1 ',  13.8000,2,   5,   1,   1,0.98762, -82.5415,1.10000,0.90000,1.10000,0.90000
  5090,'DALLAS 15 0 ', 161.0000,1,   5,   1,   1,0.99623, -94.5578,1.10000,0.90000,1.10000,0.90000
  5091,'FROST 0     ', 161.0000,1,   5,   1,   1,0.98659, -86.8730,1.10000,0.90000,1.10000,0.90000
  5092,'GRANDVIEW 0 ', 161.0000,1,   5,   1,   1,0.98963, -90.8953,1.10000,0.90000,1.10000,0.90000
  5093,'HASLET 0    ', 161.0000,1,   5,   1,   1,1.00295, -91.1661,1.10000,0.90000,1.10000,0.90000
  5094,'BARDWELL 0  ', 161.0000,1,   5,   1,   1,1.00711, -84.7321,1.10000,0.90000,1.10000,0.90000
  5095,'LAKE DALLA~1', 161.0000,1,   5,   1,   1,0.99969, -93.7182,1.10000,0.90000,1.10000,0.90000
  5096,'PLANO 1 0   ', 161.0000,1,   5,   1,   1,0.99643, -92.4721,1.10000,0.90000,1.10000,0.90000
  5097,'EULESS 2 0  ', 161.0000,1,   5,   1,   1,0.99477, -91.6503,1.10000,0.90000,1.10000,0.90000
  5098,'FORT WORT~17', 161.0000,1,   5,   1,   1,1.00847, -92.4859,1.10000,0.90000,1.10000,0.90000
  5099,'FLOWER MOU~2', 161.0000,1,   5,   1,   1,1.03467, -93.6684,1.10000,0.90000,1.10000,0.90000
  5100,'DALLAS 11 0 ', 161.0000,1,   5,   1,   1,0.99537, -92.7968,1.10000,0.90000,1.10000,0.90000
  5101,'COMANCHE 0  ', 161.0000,1,   5,   1,   1,0.98408, -73.1017,1.10000,0.90000,1.10000,0.90000
  5102,'RICHARDSON~2', 500.0000,1,   5,   1,   1,1.00419, -88.4473,1.10000,0.90000,1.10000,0.90000
  5103,'RICHARDSON~3', 161.0000,1,   5,   1,   1,0.99438, -92.7535,1.10000,0.90000,1.10000,0.90000
  5104,'FORT WORT~28', 161.0000,1,   5,   1,   1,0.98686, -90.8996,1.10000,0.90000,1.10000,0.90000
  5105,'IRVING 1 0  ', 161.0000,1,   5,   1,   1,0.99185, -94.5180,1.10000,0.90000,1.10000,0.90000
  5106,'IRVING 1 1  ',  13.8000,2,   5,   1,   1,0.99185, -94.5180,1.10000,0.90000,1.10000,0.90000
  5107,'IRVING 1 2  ',  13.8000,2,   5,   1,   1,0.99185, -94.5180,1.10000,0.90000,1.10000,0.90000
  5108,'DALLAS 44 0 ', 161.0000,1,   5,   1,   1,1.00935, -91.8311,1.10000,0.90000,1.10000,0.90000
  5109,'LANCASTER ~1', 161.0000,1,   5,   1,   1,0.98459, -92.7026,1.10000,0.90000,1.10000,0.90000
  5110,'PALO PINTO~8', 161.0000,1,   5,   1,   1,0.98253, -77.3419,1.10000,0.90000,1.10000,0.90000
  5111,'ADDISON 0   ', 161.0000,1,   5,   1,   1,0.99278, -94.8082,1.10000,0.90000,1.10000,0.90000
  5112,'HICO 0      ', 161.0000,1,   5,   1,   1,0.99455, -78.9152,1.10000,0.90000,1.10000,0.90000
  5113,'KRUM 0      ', 161.0000,1,   5,   1,   1,0.99474, -91.2802,1.10000,0.90000,1.10000,0.90000
  5114,'KAUFMAN 0   ', 161.0000,1,   5,   1,   1,0.99217, -92.6059,1.10000,0.90000,1.10000,0.90000
  5115,'CADDO MILL~1', 161.0000,1,   5,   1,   1,1.01218, -90.9462,1.10000,0.90000,1.10000,0.90000
  5116,'PLANO 7 0   ', 161.0000,1,   5,   1,   1,0.99187, -94.2882,1.10000,0.90000,1.10000,0.90000
  5117,'FORT WORT~25', 161.0000,1,   5,   1,   1,0.98209, -92.8504,1.10000,0.90000,1.10000,0.90000
  5118,'BAIRD 0     ', 161.0000,1,   5,   1,   1,0.97368, -63.6095,1.10000,0.90000,1.10000,0.90000
  5119,'PERRIN 0    ', 161.0000,1,   5,   1,   1,0.99799, -79.2928,1.10000,0.90000,1.10000,0.90000
  5120,'BROWNWOOD 0 ', 500.0000,1,   5,   1,   1,0.99921, -66.7640,1.10000,0.90000,1.10000,0.90000
  5121,'BROWNWOOD 1 ', 161.0000,1,   5,   1,   1,0.99103, -67.0679,1.10000,0.90000,1.10000,0.90000
  5122,'DALLAS 6 0  ', 161.0000,1,   5,   1,   1,0.99284, -94.3698,1.10000,0.90000,1.10000,0.90000
  5123,'MARLIN 0    ', 161.0000,1,   5,   1,   1,0.98696, -70.6648,1.10000,0.90000,1.10000,0.90000
  5124,'MARLIN 1    ', 115.0000,1,   5,   1,   1,0.97908, -68.8500,1.10000,0.90000,1.10000,0.90000
  5125,'ARLINGTON~14', 161.0000,1,   5,   1,   1,0.99622, -90.9978,1.10000,0.90000,1.10000,0.90000
  5126,'DALLAS 8 0  ', 161.0000,1,   5,   1,   1,0.98756, -94.9738,1.10000,0.90000,1.10000,0.90000
  5127,'JONESBORO 0 ', 161.0000,1,   5,   1,   1,0.99244, -78.8053,1.10000,0.90000,1.10000,0.90000
  5128,'DALLAS 33 0 ', 161.0000,1,   5,   1,   1,0.98981, -94.0715,1.10000,0.90000,1.10000,0.90000
  5129,'GOLDTHWAIT~6', 161.0000,1,   5,   1,   1,0.99913, -70.2425,1.10000,0.90000,1.10000,0.90000
  5130,'PLANO 5 0   ', 161.0000,1,   5,   1,   1,0.99016, -93.3192,1.10000,0.90000,1.10000,0.90000
  5131,'BELTON 0    ', 500.0000,1,   5,   1,   1,1.00878, -70.6610,1.10000,0.90000,1.10000,0.90000
  5132,'BELTON 1    ', 161.0000,1,   5,   1,   1,1.00082, -72.8489,1.10000,0.90000,1.10000,0.90000
  5133,'TOLAR 0     ', 161.0000,1,   5,   1,   1,0.99658, -78.3567,1.10000,0.90000,1.10000,0.90000
  5134,'BRECKENRID~1', 161.0000,1,   5,   1,   1,0.97751, -67.9150,1.10000,0.90000,1.10000,0.90000
  5135,'EASTLAND 0  ', 161.0000,1,   5,   1,   1,1.00178, -74.8795,1.10000,0.90000,1.10000,0.90000
  5136,'COOPER 0    ', 161.0000,1,   5,   1,   1,0.99603, -87.2060,1.10000,0.90000,1.10000,0.90000
  5137,'WACO 1 0    ', 500.0000,1,   5,   1,   1,1.00519, -77.2489,1.10000,0.90000,1.10000,0.90000
  5138,'WACO 1 1    ', 161.0000,1,   5,   1,   1,1.00216, -78.5050,1.10000,0.90000,1.10000,0.90000
  5139,'DALLAS 42 0 ', 161.0000,1,   5,   1,   1,1.00610, -95.6368,1.10000,0.90000,1.10000,0.90000
  5140,'GATESVILLE~1', 161.0000,1,   5,   1,   1,0.98618, -77.9063,1.10000,0.90000,1.10000,0.90000
  5141,'ANNA 0      ', 161.0000,1,   5,   1,   1,0.99738, -91.0266,1.10000,0.90000,1.10000,0.90000
  5142,'MOODY 0     ', 161.0000,1,   5,   1,   1,0.98427, -77.6851,1.10000,0.90000,1.10000,0.90000
  5143,'FORT WORT~12', 161.0000,1,   5,   1,   1,0.99590, -90.8333,1.10000,0.90000,1.10000,0.90000
  5144,'WACO 6 0    ', 161.0000,1,   5,   1,   1,0.99243, -79.6909,1.10000,0.90000,1.10000,0.90000
  5145,'GRAND PRAI~1', 161.0000,1,   5,   1,   1,0.99301, -92.3734,1.10000,0.90000,1.10000,0.90000
  5146,'ROWLETT 2 0 ', 161.0000,1,   5,   1,   1,0.99243, -92.8526,1.10000,0.90000,1.10000,0.90000
  5147,'PLANO 6 0   ', 161.0000,1,   5,   1,   1,0.98983, -94.7628,1.10000,0.90000,1.10000,0.90000
  5148,'IRVING 5 0  ', 161.0000,1,   5,   1,   1,0.98632, -94.5623,1.10000,0.90000,1.10000,0.90000
  5149,'DALLAS 7 0  ', 161.0000,1,   5,   1,   1,0.98769, -94.8207,1.10000,0.90000,1.10000,0.90000
  5150,'BRYSON 2 0  ', 161.0000,1,   5,   1,   1,0.99619, -77.7384,1.10000,0.90000,1.10000,0.90000
  5151,'MORGAN 0    ', 161.0000,1,   5,   1,   1,0.99228, -80.6645,1.10000,0.90000,1.10000,0.90000
  5152,'SACHSE 0    ', 161.0000,1,   5,   1,   1,0.99089, -93.4752,1.10000,0.90000,1.10000,0.90000
  5153,'PARADISE 0  ', 161.0000,1,   5,   1,   1,0.99420, -83.7870,1.10000,0.90000,1.10000,0.90000
  5154,'RIO VISTA 0 ', 161.0000,1,   5,   1,   1,0.98795, -81.6958,1.10000,0.90000,1.10000,0.90000
  5155,'STRAWN 0    ', 161.0000,1,   5,   1,   1,0.98618, -70.9722,1.10000,0.90000,1.10000,0.90000
  5156,'MAY-00      ', 161.0000,1,   5,   1,   1,0.98315, -69.7106,1.10000,0.90000,1.10000,0.90000
  5157,'DESOTO 0    ', 161.0000,1,   5,   1,   1,0.98396, -93.0556,1.10000,0.90000,1.10000,0.90000
  5158,'MESQUITE 2 0', 161.0000,1,   5,   1,   1,1.01341, -93.0828,1.10000,0.90000,1.10000,0.90000
  5159,'ROSEBUD 0   ', 161.0000,1,   5,   1,   1,0.98802, -71.5807,1.10000,0.90000,1.10000,0.90000
  5160,'DENTON 2 0  ', 161.0000,1,   5,   1,   1,0.99283, -89.7136,1.10000,0.90000,1.10000,0.90000
  5161,'DALLAS 4 0  ', 161.0000,1,   5,   1,   1,1.01281, -94.6688,1.10000,0.90000,1.10000,0.90000
  5162,'AXTELL 0    ', 161.0000,1,   5,   1,   1,0.98911, -82.0107,1.10000,0.90000,1.10000,0.90000
  5163,'NOLANVILLE 0', 161.0000,1,   5,   1,   1,0.99626, -74.0152,1.10000,0.90000,1.10000,0.90000
  5164,'DENTON 1 0  ', 500.0000,1,   5,   1,   1,1.00126, -85.8600,1.10000,0.90000,1.10000,0.90000
  5165,'DENTON 1 1  ', 161.0000,1,   5,   1,   1,0.99706, -88.9748,1.10000,0.90000,1.10000,0.90000
  5166,'DENTON 1 2  ',  13.8000,2,   5,   1,   1,1.01840, -83.9432,1.10000,0.90000,1.10000,0.90000
  5167,'DENTON 1 3  ',  13.8000,2,   5,   1,   1,1.00201, -85.7780,1.10000,0.90000,1.10000,0.90000
  5168,'DALLAS 39 0 ', 161.0000,1,   5,   1,   1,0.98823, -95.3757,1.10000,0.90000,1.10000,0.90000
  5169,'DUBLIN 1 0  ', 161.0000,1,   5,   1,   1,1.00562, -75.2020,1.10000,0.90000,1.10000,0.90000
  5170,'DUBLIN 1 1  ',  18.0000,2,   5,   1,   1,1.00033, -73.5075,1.10000,0.90000,1.10000,0.90000
  5171,'MERTENS 0   ', 161.0000,1,   5,   1,   1,0.98685, -86.0710,1.10000,0.90000,1.10000,0.90000
  5172,'WEATHERFOR~1', 161.0000,1,   5,   1,   1,1.02692, -88.7152,1.10000,0.90000,1.10000,0.90000
  5173,'PLANO 3 0   ', 161.0000,1,   5,   1,   1,0.98824, -93.5851,1.10000,0.90000,1.10000,0.90000
  5174,'MALONE 0    ', 161.0000,1,   5,   1,   1,0.98736, -84.9952,1.10000,0.90000,1.10000,0.90000
  5175,'DENTON 3 0  ', 161.0000,1,   5,   1,   1,0.99557, -90.2942,1.10000,0.90000,1.10000,0.90000
  5176,'GRAFORD 0   ', 161.0000,1,   5,   1,   1,0.98714, -75.4948,1.10000,0.90000,1.10000,0.90000
  5177,'ARLINGTON~16', 161.0000,1,   5,   1,   1,0.98556, -92.7310,1.10000,0.90000,1.10000,0.90000
  5178,'ROCKWALL 1 0', 161.0000,1,   5,   1,   1,0.99363, -93.8656,1.10000,0.90000,1.10000,0.90000
  5179,'CORSICANA ~2', 500.0000,1,   5,   1,   1,1.01453, -81.8272,1.10000,0.90000,1.10000,0.90000
  5180,'CORSICANA ~3', 161.0000,1,   5,   1,   1,1.01019, -83.2178,1.10000,0.90000,1.10000,0.90000
  5181,'GARLAND 2 0 ', 161.0000,1,   5,   1,   1,0.99078, -94.1613,1.10000,0.90000,1.10000,0.90000
  5182,'GATESVILLE~2', 161.0000,1,   5,   1,   1,0.98807, -77.6818,1.10000,0.90000,1.10000,0.90000
  5183,'CARROLLTON~3', 161.0000,1,   5,   1,   1,0.99733, -95.6161,1.10000,0.90000,1.10000,0.90000
  5184,'FORT WORT~19', 161.0000,1,   5,   1,   1,0.97889, -93.9215,1.10000,0.90000,1.10000,0.90000
  5185,'RHOME 0     ', 161.0000,1,   5,   1,   1,0.99522, -89.1635,1.10000,0.90000,1.10000,0.90000
  5186,'VENUS 0     ', 161.0000,1,   5,   1,   1,0.98902, -90.7210,1.10000,0.90000,1.10000,0.90000
  5187,'OLNEY 2 0   ', 161.0000,1,   5,   1,   1,0.98532, -72.4450,1.10000,0.90000,1.10000,0.90000
  5188,'CARROLLTON~1', 161.0000,1,   5,   1,   1,0.98807, -94.2774,1.10000,0.90000,1.10000,0.90000
  5189,'DALLAS 20 0 ', 161.0000,1,   5,   1,   1,0.99521, -93.9385,1.10000,0.90000,1.10000,0.90000
  5190,'GORDON 0    ', 161.0000,1,   5,   1,   1,0.99887, -80.9995,1.10000,0.90000,1.10000,0.90000
  5191,'MERIDIAN 0  ', 161.0000,1,   5,   1,   1,0.99638, -79.7703,1.10000,0.90000,1.10000,0.90000
  5192,'KILLEEN 4 0 ', 500.0000,1,   5,   1,   1,1.00575, -72.1175,1.10000,0.90000,1.10000,0.90000
  5193,'KILLEEN 4 1 ', 161.0000,1,   5,   1,   1,1.00086, -72.7992,1.10000,0.90000,1.10000,0.90000
  5194,'DUNCANVILL~1', 161.0000,1,   5,   1,   1,0.99263, -92.5714,1.10000,0.90000,1.10000,0.90000
  5195,'ARGYLE 0    ', 161.0000,1,   5,   1,   1,1.00825, -91.9511,1.10000,0.90000,1.10000,0.90000
  5196,'BRYSON 1 0  ', 500.0000,1,   5,   1,   1,0.99890, -74.8618,1.10000,0.90000,1.10000,0.90000
  5197,'BRYSON 1 1  ', 161.0000,1,   5,   1,   1,0.99721, -76.6354,1.10000,0.90000,1.10000,0.90000
  5198,'BRYSON 1 2  ',  18.0000,2,   5,   1,   1,1.00000, -74.1425,1.10000,0.90000,1.10000,0.90000
  5199,'FORT WORTH~4', 161.0000,1,   5,   1,   1,0.98942, -92.0287,1.10000,0.90000,1.10000,0.90000
  5200,'MINERAL WE~1', 161.0000,1,   5,   1,   1,0.97939, -79.0149,1.10000,0.90000,1.10000,0.90000
  5201,'COOLIDGE 0  ', 161.0000,1,   5,   1,   1,0.99639, -78.9110,1.10000,0.90000,1.10000,0.90000
  5202,'RICE 0      ', 161.0000,1,   5,   1,   1,0.99757, -87.2644,1.10000,0.90000,1.10000,0.90000
  5203,'DALLAS 35 0 ', 161.0000,1,   5,   1,   1,0.98789, -94.8065,1.10000,0.90000,1.10000,0.90000
  5204,'POOLVILLE 0 ', 500.0000,1,   5,   1,   1,1.00109, -78.2142,1.10000,0.90000,1.10000,0.90000
  5205,'POOLVILLE 1 ', 161.0000,1,   5,   1,   1,0.99965, -80.0170,1.10000,0.90000,1.10000,0.90000
  5206,'POOLVILLE 2 ',  13.8000,2,   5,   1,   1,1.01000, -75.4278,1.10000,0.90000,1.10000,0.90000
  5207,'POOLVILLE 3 ',  13.8000,2,   5,   1,   1,1.01000, -76.7193,1.10000,0.90000,1.10000,0.90000
  5208,'POOLVILLE 4 ',  13.8000,2,   5,   1,   1,1.01000, -76.3312,1.10000,0.90000,1.10000,0.90000
  5209,'WALNUT SPR~1', 161.0000,1,   5,   1,   1,0.99365, -79.9536,1.10000,0.90000,1.10000,0.90000
  5210,'BEDFORD 2 0 ', 161.0000,1,   5,   1,   1,0.99222, -92.4438,1.10000,0.90000,1.10000,0.90000
  5211,'HUBBARD 0   ', 161.0000,1,   5,   1,   1,0.98961, -81.6325,1.10000,0.90000,1.10000,0.90000
  5212,'FERRIS 0    ', 161.0000,1,   5,   1,   1,0.98195, -91.4346,1.10000,0.90000,1.10000,0.90000
  5213,'GARLAND 4 0 ', 161.0000,1,   5,   1,   1,0.98879, -94.0091,1.10000,0.90000,1.10000,0.90000
  5214,'DALLAS 32 0 ', 161.0000,1,   5,   1,   1,0.98981, -93.5550,1.10000,0.90000,1.10000,0.90000
  5215,'PILOT POIN~1', 161.0000,1,   5,   1,   1,0.99048, -92.1530,1.10000,0.90000,1.10000,0.90000
  5216,'FORT WORT~26', 161.0000,1,   5,   1,   1,0.98768, -92.4606,1.10000,0.90000,1.10000,0.90000
  5217,'NORTH RICH~2', 161.0000,1,   5,   1,   1,1.00767, -92.8791,1.10000,0.90000,1.10000,0.90000
  5218,'JUSTIN 0    ', 161.0000,1,   5,   1,   1,0.99166, -90.5535,1.10000,0.90000,1.10000,0.90000
  5219,'SCURRY 0    ', 161.0000,1,   5,   1,   1,1.00044, -91.6781,1.10000,0.90000,1.10000,0.90000
  5220,'SANGER 0    ', 161.0000,1,   5,   1,   1,0.99099, -91.0046,1.10000,0.90000,1.10000,0.90000
  5221,'KILLEEN 1 0 ', 161.0000,1,   5,   1,   1,0.98918, -75.7243,1.10000,0.90000,1.10000,0.90000
  5222,'MABANK 1 0  ', 161.0000,1,   5,   1,   1,0.98889, -90.3340,1.10000,0.90000,1.10000,0.90000
  5223,'MEXIA 0     ', 161.0000,1,   5,   1,   1,0.98441, -81.7499,1.10000,0.90000,1.10000,0.90000
  5224,'CARROLLTON~2', 161.0000,1,   5,   1,   1,0.99394, -94.9843,1.10000,0.90000,1.10000,0.90000
  5225,'NEVADA 0    ', 161.0000,1,   5,   1,   1,1.01046, -92.1465,1.10000,0.90000,1.10000,0.90000
  5226,'ZEPHYR 0    ', 161.0000,1,   5,   1,   1,0.99227, -70.8833,1.10000,0.90000,1.10000,0.90000
  5227,'TERRELL 2 0 ', 161.0000,1,   5,   1,   1,0.99866, -94.5981,1.10000,0.90000,1.10000,0.90000
  5228,'DALLAS 14 0 ', 161.0000,1,   5,   1,   1,0.99543, -91.3855,1.10000,0.90000,1.10000,0.90000
  5229,'DALLAS 13 0 ', 161.0000,1,   5,   1,   1,0.99382, -93.1001,1.10000,0.90000,1.10000,0.90000
  5230,'DALLAS 28 0 ', 161.0000,1,   5,   1,   1,0.99406, -94.2125,1.10000,0.90000,1.10000,0.90000
  5231,'HAMILTON 0  ', 161.0000,1,   5,   1,   1,0.98712, -76.6437,1.10000,0.90000,1.10000,0.90000
  5232,'ARLINGTON~15', 161.0000,1,   5,   1,   1,0.99173, -93.6466,1.10000,0.90000,1.10000,0.90000
  5233,'EULESS 1 0  ', 161.0000,1,   5,   1,   1,0.99539, -93.1965,1.10000,0.90000,1.10000,0.90000
  5234,'FRISCO 1 0  ', 161.0000,1,   5,   1,   1,0.99168, -92.3285,1.10000,0.90000,1.10000,0.90000
  5235,'SALADO 0    ', 161.0000,1,   5,   1,   1,0.99999, -73.9262,1.10000,0.90000,1.10000,0.90000
  5236,'OLNEY 1 0   ', 500.0000,1,   5,   1,   1,0.99325, -65.2332,1.10000,0.90000,1.10000,0.90000
  5237,'OLNEY 1 1   ', 161.0000,1,   5,   1,   1,0.99104, -62.9162,1.10000,0.90000,1.10000,0.90000
  5238,'OLNEY 1 2   ',  18.0000,2,   5,   1,   1,0.99807, -64.2852,1.10000,0.90000,1.10000,0.90000
  5239,'GOLDTHWAIT~1', 500.0000,1,   5,   1,   1,1.00956, -67.2382,1.10000,0.90000,1.10000,0.90000
  5240,'GOLDTHWAIT~2', 161.0000,1,   5,   1,   1,1.01079, -69.0301,1.10000,0.90000,1.10000,0.90000
  5241,'GOLDTHWAIT~3', 115.0000,1,   5,   1,   1,1.01802, -70.0817,1.10000,0.90000,1.10000,0.90000
  5242,'GOLDTHWAIT~4', 115.0000,1,   5,   1,   1,1.01802, -70.0817,1.10000,0.90000,1.10000,0.90000
  5243,'GOLDTHWAIT~5',  13.8000,2,   5,   1,   1,1.00396, -65.5790,1.10000,0.90000,1.10000,0.90000
  5244,'FORT WORT~15', 161.0000,1,   5,   1,   1,0.98897, -91.5831,1.10000,0.90000,1.10000,0.90000
  5245,'GRAPEVINE 0 ', 161.0000,1,   5,   1,   1,0.99337, -94.4604,1.10000,0.90000,1.10000,0.90000
  5246,'GLEN ROSE ~5', 161.0000,1,   5,   1,   1,0.99678, -79.0745,1.10000,0.90000,1.10000,0.90000
  5247,'KOPPERL 0   ', 161.0000,1,   5,   1,   1,0.99076, -80.8169,1.10000,0.90000,1.10000,0.90000
  5248,'BEDFORD 1 0 ', 161.0000,1,   5,   1,   1,0.99079, -92.5840,1.10000,0.90000,1.10000,0.90000
  5249,'FORT WORT~22', 161.0000,1,   5,   1,   1,0.99038, -88.3165,1.10000,0.90000,1.10000,0.90000
  5250,'DALLAS 5 0  ', 161.0000,1,   5,   1,   1,0.99867, -91.6917,1.10000,0.90000,1.10000,0.90000
  5251,'GRAND PRAI~2', 161.0000,1,   5,   1,   1,0.98967, -93.2637,1.10000,0.90000,1.10000,0.90000
  5252,'DALLAS 22 0 ', 161.0000,1,   5,   1,   1,0.99048, -94.8015,1.10000,0.90000,1.10000,0.90000
  5253,'FLOWER MOU~1', 161.0000,1,   5,   1,   1,0.98849, -92.8510,1.10000,0.90000,1.10000,0.90000
  5254,'ROANOKE 0   ', 161.0000,1,   5,   1,   1,0.99246, -92.0293,1.10000,0.90000,1.10000,0.90000
  5255,'MILLSAP 0   ', 161.0000,1,   5,   1,   1,0.98512, -79.7740,1.10000,0.90000,1.10000,0.90000
  5256,'FORRESTON 0 ', 161.0000,1,   5,   1,   1,0.98798, -88.7013,1.10000,0.90000,1.10000,0.90000
  5257,'ITALY 0     ', 161.0000,1,   5,   1,   1,0.98692, -88.0563,1.10000,0.90000,1.10000,0.90000
  5258,'FORNEY 0    ', 161.0000,1,   5,   1,   1,0.99206, -93.9273,1.10000,0.90000,1.10000,0.90000
  5259,'LAVON 0     ', 161.0000,1,   5,   1,   1,1.00175, -92.6236,1.10000,0.90000,1.10000,0.90000
  5260,'GLEN ROSE ~1', 500.0000,1,   5,   1,   1,1.00400, -77.2256,1.10000,0.90000,1.10000,0.90000
  5261,'GLEN ROSE ~2', 161.0000,1,   5,   1,   1,1.00075, -78.3542,1.10000,0.90000,1.10000,0.90000
  5262,'GLEN ROSE ~3',  13.8000,2,   5,   1,   1,1.01000, -72.8921,1.10000,0.90000,1.10000,0.90000
  5263,'GLEN ROSE ~4',  13.8000,2,   5,   1,   1,1.01000, -74.1307,1.10000,0.90000,1.10000,0.90000
  5264,'DE LEON 0   ', 161.0000,1,   5,   1,   1,1.01646, -76.9912,1.10000,0.90000,1.10000,0.90000
  5265,'KELLER 1 0  ', 161.0000,1,   5,   1,   1,0.99888, -90.9925,1.10000,0.90000,1.10000,0.90000
  5266,'CEDAR HILL 0', 161.0000,1,   5,   1,   1,1.00089, -92.6137,1.10000,0.90000,1.10000,0.90000
  5267,'MC GREGOR 0 ', 161.0000,1,   5,   1,   1,0.98587, -79.1770,1.10000,0.90000,1.10000,0.90000
  5268,'COMMERCE 0  ', 161.0000,1,   5,   1,   1,0.99141, -88.3812,1.10000,0.90000,1.10000,0.90000
  5269,'MIDLOTHIAN~3', 161.0000,1,   5,   1,   1,0.99343, -88.7499,1.10000,0.90000,1.10000,0.90000
  5270,'WEST 0      ', 161.0000,1,   5,   1,   1,0.99082, -82.0686,1.10000,0.90000,1.10000,0.90000
  5271,'BARTLETT 0  ', 161.0000,1,   5,   1,   1,0.99532, -73.0820,1.10000,0.90000,1.10000,0.90000
  5272,'DALLAS 16 0 ', 161.0000,1,   5,   1,   1,0.99689, -94.2241,1.10000,0.90000,1.10000,0.90000
  5273,'COPPELL 0   ', 161.0000,1,   5,   1,   1,1.01012, -94.8528,1.10000,0.90000,1.10000,0.90000
  5274,'WILMER 0    ', 161.0000,1,   5,   1,   1,0.99060, -92.5650,1.10000,0.90000,1.10000,0.90000
  5275,'DAWSON 0    ', 161.0000,1,   5,   1,   1,0.98630, -82.7181,1.10000,0.90000,1.10000,0.90000
  5276,'MART 0      ', 161.0000,1,   5,   1,   1,1.00003, -77.7071,1.10000,0.90000,1.10000,0.90000
  5277,'LITTLE ELM 0', 161.0000,1,   5,   1,   1,0.99021, -93.5496,1.10000,0.90000,1.10000,0.90000
  5278,'TEMPLE 2 0  ', 161.0000,1,   5,   1,   1,0.99814, -73.0913,1.10000,0.90000,1.10000,0.90000
  5279,'TEMPLE 1 0  ', 500.0000,1,   5,   1,   1,1.00699, -71.6269,1.10000,0.90000,1.10000,0.90000
  5280,'TEMPLE 1 1  ', 161.0000,1,   5,   1,   1,1.00163, -72.7959,1.10000,0.90000,1.10000,0.90000
  5281,'TEMPLE 1 2  ',  13.8000,2,   5,   1,   1,1.00117, -70.7207,1.10000,0.90000,1.10000,0.90000
  5282,'TEMPLE 1 3  ',  13.8000,2,   5,   1,   1,1.00211, -70.8606,1.10000,0.90000,1.10000,0.90000
  5283,'TEMPLE 1 4  ',  13.8000,2,   5,   1,   1,1.00699, -71.6269,1.10000,0.90000,1.10000,0.90000
  5284,'QUINLAN 0   ', 161.0000,1,   5,   1,   1,0.99335, -91.4664,1.10000,0.90000,1.10000,0.90000
  5285,'CHICO 0     ', 161.0000,1,   5,   1,   1,0.98280, -82.8902,1.10000,0.90000,1.10000,0.90000
  5286,'DUBLIN 2 0  ', 161.0000,1,   5,   1,   1,0.98756, -76.6080,1.10000,0.90000,1.10000,0.90000
  5287,'ARLINGTON~10', 161.0000,1,   5,   1,   1,0.98786, -93.4862,1.10000,0.90000,1.10000,0.90000
  5288,'WOLFE CITY 0', 161.0000,1,   5,   1,   1,0.99347, -88.4064,1.10000,0.90000,1.10000,0.90000
  5289,'DALLAS 26 0 ', 161.0000,1,   5,   1,   1,0.99484, -94.5754,1.10000,0.90000,1.10000,0.90000
  5290,'WHITNEY 0   ', 161.0000,1,   5,   1,   1,0.98506, -83.2658,1.10000,0.90000,1.10000,0.90000
  5291,'FORT WORT~18', 161.0000,1,   5,   1,   1,0.98879, -91.6114,1.10000,0.90000,1.10000,0.90000
  5292,'FORT WORT~20', 161.0000,1,   5,   1,   1,0.98841, -89.6198,1.10000,0.90000,1.10000,0.90000
  5293,'JOSHUA 0    ', 161.0000,1,   5,   1,   1,0.98566, -85.6558,1.10000,0.90000,1.10000,0.90000
  5294,'DALLAS 12 0 ', 161.0000,1,   5,   1,   1,0.98974, -95.0708,1.10000,0.90000,1.10000,0.90000
  5295,'MCKINNEY 1 0', 500.0000,1,   5,   1,   1,1.01193, -87.4667,1.10000,0.90000,1.10000,0.90000
  5296,'MCKINNEY 1 1', 161.0000,1,   5,   1,   1,1.00391, -89.9630,1.10000,0.90000,1.10000,0.90000
  5297,'MCKINNEY 1 2',  13.8000,2,   5,   1,   1,1.01193, -87.4667,1.10000,0.90000,1.10000,0.90000
  5298,'MCKINNEY 1 3',  13.8000,2,   5,   1,   1,1.01825, -86.7795,1.10000,0.90000,1.10000,0.90000
  5299,'MCKINNEY 1 4',  13.8000,2,   5,   1,   1,1.02469, -86.0613,1.10000,0.90000,1.10000,0.90000
  5300,'MCKINNEY 1 5',  13.8000,2,   5,   1,   1,1.02258, -86.2983,1.10000,0.90000,1.10000,0.90000
  5301,'MCKINNEY 1 6',  13.8000,2,   5,   1,   1,1.02478, -86.0691,1.10000,0.90000,1.10000,0.90000
  5302,'MCKINNEY 1 7',  13.8000,2,   5,   1,   1,1.04000, -86.1584,1.10000,0.90000,1.10000,0.90000
  5303,'MCKINNEY 1 8',  13.8000,2,   5,   1,   1,1.04000, -86.4920,1.10000,0.90000,1.10000,0.90000
  5304,'ALLEN 1 0   ', 500.0000,1,   5,   1,   1,1.00835, -87.5011,1.10000,0.90000,1.10000,0.90000
  5305,'ALLEN 1 1   ', 161.0000,1,   5,   1,   1,0.99913, -91.3451,1.10000,0.90000,1.10000,0.90000
  5306,'ALEDO 2 0   ', 161.0000,1,   5,   1,   1,1.00167, -88.0071,1.10000,0.90000,1.10000,0.90000
  5307,'THE COLONY 0', 161.0000,1,   5,   1,   1,1.00254, -94.2138,1.10000,0.90000,1.10000,0.90000
  5308,'SUNNYVALE 0 ', 161.0000,1,   5,   1,   1,0.99594, -92.3770,1.10000,0.90000,1.10000,0.90000
  5309,'DALLAS 10 0 ', 161.0000,1,   5,   1,   1,0.98744, -94.5931,1.10000,0.90000,1.10000,0.90000
  5310,'FORT WORT~24', 161.0000,1,   5,   1,   1,1.00149, -93.1938,1.10000,0.90000,1.10000,0.90000
  5311,'DALLAS 30 0 ', 161.0000,1,   5,   1,   1,0.99279, -95.1432,1.10000,0.90000,1.10000,0.90000
  5312,'AZLE 0      ', 161.0000,1,   5,   1,   1,0.98631, -90.1112,1.10000,0.90000,1.10000,0.90000
  5313,'HUTCHINS 0  ', 161.0000,1,   5,   1,   1,1.00041, -90.0670,1.10000,0.90000,1.10000,0.90000
  5314,'VALLEY MIL~1', 161.0000,1,   5,   1,   1,0.99052, -78.8848,1.10000,0.90000,1.10000,0.90000
  5315,'DENTON 6 0  ', 161.0000,1,   5,   1,   1,0.98705, -92.2056,1.10000,0.90000,1.10000,0.90000
  5316,'MESQUITE 3 0', 161.0000,1,   5,   1,   1,1.02294, -94.0870,1.10000,0.90000,1.10000,0.90000
  5317,'GRANBURY 1 0', 500.0000,1,   5,   1,   1,1.00428, -78.4681,1.10000,0.90000,1.10000,0.90000
  5318,'GRANBURY 1 1', 161.0000,1,   5,   1,   1,1.00075, -81.6966,1.10000,0.90000,1.10000,0.90000
  5319,'GRANBURY 1 2',  13.2000,2,   5,   1,   1,1.01000, -77.6293,1.10000,0.90000,1.10000,0.90000
  5320,'GRANBURY 1 3',  13.2000,2,   5,   1,   1,1.00428, -78.4681,1.10000,0.90000,1.10000,0.90000
  5321,'GRANBURY 1 4',  13.2000,2,   5,   1,   1,1.01000, -77.6662,1.10000,0.90000,1.10000,0.90000
  5322,'DALLAS 2 0  ', 500.0000,1,   5,   1,   1,1.00894, -87.1997,1.10000,0.90000,1.10000,0.90000
  5323,'DALLAS 2 1  ', 161.0000,1,   5,   1,   1,0.99713, -91.5353,1.10000,0.90000,1.10000,0.90000
  5324,'DALLAS 2 2  ',  13.8000,2,   5,   1,   1,1.03723, -84.0090,1.10000,0.90000,1.10000,0.90000
  5325,'DALLAS 2 3  ',  13.8000,2,   5,   1,   1,1.03685, -83.9947,1.10000,0.90000,1.10000,0.90000
  5326,'DALLAS 2 4  ',  13.8000,2,   5,   1,   1,1.01922, -86.0862,1.10000,0.90000,1.10000,0.90000
  5327,'MOUNT CALM 0', 161.0000,1,   5,   1,   1,0.99237, -80.4148,1.10000,0.90000,1.10000,0.90000
  5328,'RIESEL 2 0  ', 161.0000,1,   5,   1,   1,0.98325, -79.8766,1.10000,0.90000,1.10000,0.90000
  5329,'DALLAS 17 0 ', 161.0000,1,   5,   1,   1,0.98642, -93.5269,1.10000,0.90000,1.10000,0.90000
  5330,'ARLINGTON~12', 161.0000,1,   5,   1,   1,0.99391, -91.8263,1.10000,0.90000,1.10000,0.90000
  5331,'CELINA 0    ', 161.0000,1,   5,   1,   1,0.99812, -92.6908,1.10000,0.90000,1.10000,0.90000
  5332,'FORT WORTH~8', 161.0000,1,   5,   1,   1,0.98894, -92.4768,1.10000,0.90000,1.10000,0.90000
  5333,'RED OAK 0   ', 161.0000,1,   5,   1,   1,0.98269, -92.4381,1.10000,0.90000,1.10000,0.90000
  5334,'CLYDE 0     ', 161.0000,1,   5,   1,   1,0.97895, -59.8363,1.10000,0.90000,1.10000,0.90000
  5335,'IRVING 2 0  ', 161.0000,1,   5,   1,   1,0.98556, -94.8022,1.10000,0.90000,1.10000,0.90000
  5336,'ROWLETT 1 0 ', 161.0000,1,   5,   1,   1,0.99474, -92.0545,1.10000,0.90000,1.10000,0.90000
  5337,'JACKSBORO ~4', 161.0000,1,   5,   1,   1,0.99589, -77.8840,1.10000,0.90000,1.10000,0.90000
  5338,'GRANBURY 3 0', 161.0000,1,   5,   1,   1,0.98126, -88.5789,1.10000,0.90000,1.10000,0.90000
  5339,'SOUTHLAKE 0 ', 161.0000,1,   5,   1,   1,1.00663, -94.0957,1.10000,0.90000,1.10000,0.90000
  5340,'DALLAS 29 0 ', 161.0000,1,   5,   1,   1,0.99386, -94.3865,1.10000,0.90000,1.10000,0.90000
  5341,'LEWISVILLE~1', 161.0000,1,   5,   1,   1,1.00790, -93.6347,1.10000,0.90000,1.10000,0.90000
  5342,'LEWISVILLE~2',  13.8000,2,   5,   1,   1,1.01084, -93.2456,1.10000,0.90000,1.10000,0.90000
  5343,'LEWISVILLE~3',  13.8000,2,   5,   1,   1,1.02072, -91.7630,1.10000,0.90000,1.10000,0.90000
  5344,'DALLAS 36 0 ', 161.0000,1,   5,   1,   1,0.99897, -95.5408,1.10000,0.90000,1.10000,0.90000
  5345,'HILLSBORO 0 ', 161.0000,1,   5,   1,   1,0.98280, -85.8320,1.10000,0.90000,1.10000,0.90000
  5346,'FORT WORTH~7', 161.0000,1,   5,   1,   1,0.99468, -91.7042,1.10000,0.90000,1.10000,0.90000
  5347,'CISCO 0     ', 161.0000,1,   5,   1,   1,0.97367, -63.3630,1.10000,0.90000,1.10000,0.90000
  5348,'ITASCA 0    ', 161.0000,1,   5,   1,   1,0.98876, -88.3616,1.10000,0.90000,1.10000,0.90000
  5349,'LANCASTER ~2', 161.0000,1,   5,   1,   1,0.99212, -92.2935,1.10000,0.90000,1.10000,0.90000
  5350,'GARLAND 1 0 ', 500.0000,1,   5,   1,   1,1.00518, -87.6733,1.10000,0.90000,1.10000,0.90000
  5351,'GARLAND 1 1 ', 161.0000,1,   5,   1,   1,0.99848, -91.0360,1.10000,0.90000,1.10000,0.90000
  5352,'DALLAS 9 0  ', 161.0000,1,   5,   1,   1,0.99504, -93.2367,1.10000,0.90000,1.10000,0.90000
  5353,'DUNCANVILL~2', 161.0000,1,   5,   1,   1,1.00094, -92.1920,1.10000,0.90000,1.10000,0.90000
  5354,'MESQUITE 1 0', 161.0000,1,   5,   1,   1,1.00415, -94.5615,1.10000,0.90000,1.10000,0.90000
  5355,'MAYPEARL 0  ', 161.0000,1,   5,   1,   1,0.99233, -89.2500,1.10000,0.90000,1.10000,0.90000
  5356,'GARLAND 3 0 ', 161.0000,1,   5,   1,   1,0.99670, -94.1550,1.10000,0.90000,1.10000,0.90000
  5357,'ALLEN 2 0   ', 161.0000,1,   5,   1,   1,0.99119, -92.7740,1.10000,0.90000,1.10000,0.90000
  5358,'RIESEL 1 0  ', 500.0000,1,   5,   1,   1,1.01110, -73.5589,1.10000,0.90000,1.10000,0.90000
  5359,'RIESEL 1 1  ', 161.0000,1,   5,   1,   1,1.00736, -75.8263,1.10000,0.90000,1.10000,0.90000
  5360,'RIESEL 1 2  ',  13.8000,2,   5,   1,   1,1.01000, -71.6584,1.10000,0.90000,1.10000,0.90000
  5361,'BRIDGEPORT 0', 500.0000,1,   5,   1,   1,1.00053, -79.1916,1.10000,0.90000,1.10000,0.90000
  5362,'BRIDGEPORT 1', 161.0000,1,   5,   1,   1,0.99722, -80.1026,1.10000,0.90000,1.10000,0.90000
  5363,'BRIDGEPORT 2',  13.8000,2,   5,   1,   1,1.00021, -78.9950,1.10000,0.90000,1.10000,0.90000
  5364,'BRIDGEPORT 3',  13.8000,2,   5,   1,   1,1.00000, -78.0331,1.10000,0.90000,1.10000,0.90000
  5365,'BRIDGEPORT 4',  13.8000,2,   5,   1,   1,1.00000, -76.7805,1.10000,0.90000,1.10000,0.90000
  5366,'BRIDGEPORT 5',  13.8000,2,   5,   1,   1,1.00000, -76.4490,1.10000,0.90000,1.10000,0.90000
  5367,'BRIDGEPORT 6',  13.8000,2,   5,   1,   1,1.00000, -76.5302,1.10000,0.90000,1.10000,0.90000
  5368,'BRIDGEPORT 7',  13.8000,2,   5,   1,   1,1.00000, -77.4209,1.10000,0.90000,1.10000,0.90000
  5369,'BRIDGEPORT 8',  13.8000,2,   5,   1,   1,1.00000, -76.3042,1.10000,0.90000,1.10000,0.90000
  5370,'LEWISVILLE~4', 161.0000,1,   5,   1,   1,0.98980, -92.0060,1.10000,0.90000,1.10000,0.90000
  5371,'SEAGOVILLE 0', 161.0000,1,   5,   1,   1,0.99951, -90.5113,1.10000,0.90000,1.10000,0.90000
  5372,'DALLAS 31 0 ', 161.0000,1,   5,   1,   1,0.99355, -95.1592,1.10000,0.90000,1.10000,0.90000
  5373,'HALTOM CIT~1', 161.0000,1,   5,   1,   1,0.97791, -94.6135,1.10000,0.90000,1.10000,0.90000
  5374,'BALCH SPRI~1', 161.0000,1,   5,   1,   1,1.00645, -91.4101,1.10000,0.90000,1.10000,0.90000
  5375,'FORT WORTH~5', 161.0000,1,   5,   1,   1,0.99044, -91.7370,1.10000,0.90000,1.10000,0.90000
  5376,'DALLAS 43 0 ', 161.0000,1,   5,   1,   1,0.99712, -92.1241,1.10000,0.90000,1.10000,0.90000
  5377,'KILLEEN 2 0 ', 161.0000,1,   5,   1,   1,0.98980, -76.1855,1.10000,0.90000,1.10000,0.90000
  5378,'WACO 5 0    ', 161.0000,1,   5,   1,   1,1.00257, -79.8966,1.10000,0.90000,1.10000,0.90000
  5379,'FORT WORT~29', 161.0000,1,   5,   1,   1,0.99397, -93.5507,1.10000,0.90000,1.10000,0.90000
  5380,'ENNIS 0     ', 500.0000,1,   5,   1,   1,1.01452, -83.9529,1.10000,0.90000,1.10000,0.90000
  5381,'ENNIS 1     ', 161.0000,1,   5,   1,   1,1.00555, -85.6647,1.10000,0.90000,1.10000,0.90000
  5382,'ENNIS 2     ',  13.8000,2,   5,   1,   1,1.02938, -82.3180,1.10000,0.90000,1.10000,0.90000
  5383,'ENNIS 3     ',  13.8000,2,   5,   1,   1,1.03133, -82.0936,1.10000,0.90000,1.10000,0.90000
  5384,'DALLAS 3 0  ', 500.0000,1,   5,   1,   1,1.00854, -87.4365,1.10000,0.90000,1.10000,0.90000
  5385,'DALLAS 3 1  ', 161.0000,1,   5,   1,   1,1.00540, -90.1260,1.10000,0.90000,1.10000,0.90000
  5386,'RICHARDSON~1', 161.0000,1,   5,   1,   1,0.99753, -93.8453,1.10000,0.90000,1.10000,0.90000
  5387,'FORT WORT~14', 161.0000,1,   5,   1,   1,0.98321, -93.1392,1.10000,0.90000,1.10000,0.90000
  5388,'WACO 2 0    ', 500.0000,1,   5,   1,   1,1.00579, -77.9575,1.10000,0.90000,1.10000,0.90000
  5389,'WACO 2 1    ', 161.0000,1,   5,   1,   1,1.00086, -79.1911,1.10000,0.90000,1.10000,0.90000
  5390,'ROGERS 0    ', 161.0000,1,   5,   1,   1,0.99614, -73.0043,1.10000,0.90000,1.10000,0.90000
  5391,'ROGERS 1    ', 115.0000,1,   5,   1,   1,0.99101, -72.8368,1.10000,0.90000,1.10000,0.90000
  5392,'ROGERS 2    ', 115.0000,1,   5,   1,   1,0.98298, -74.1809,1.10000,0.90000,1.10000,0.90000
  5393,'CHINA SPRI~1', 161.0000,1,   5,   1,   1,0.99239, -81.1371,1.10000,0.90000,1.10000,0.90000
  5394,'ALBANY 1 0  ', 500.0000,1,   5,   1,   1,0.99189, -58.5144,1.10000,0.90000,1.10000,0.90000
  5395,'ALBANY 1 1  ', 230.0000,1,   5,   1,   1,0.98762, -55.8328,1.10000,0.90000,1.10000,0.90000
  5396,'ALBANY 1 2  ', 161.0000,1,   5,   1,   1,0.98112, -59.2012,1.10000,0.90000,1.10000,0.90000
  5397,'ALBANY 1 3  ', 115.0000,1,   5,   1,   1,0.97122, -56.8195,1.10000,0.90000,1.10000,0.90000
  5398,'ALBANY 1 4  ', 115.0000,1,   5,   1,   1,0.97122, -56.8195,1.10000,0.90000,1.10000,0.90000
  5399,'ALBANY 1 5  ',  13.8000,2,   5,   1,   1,0.99570, -57.7458,1.10000,0.90000,1.10000,0.90000
  5400,'MCKINNEY 2 0', 161.0000,1,   5,   1,   1,0.99729, -91.5393,1.10000,0.90000,1.10000,0.90000
  5401,'GRANBURY 2 0', 500.0000,1,   5,   1,   1,1.00418, -79.2035,1.10000,0.90000,1.10000,0.90000
  5402,'GRANBURY 2 1', 161.0000,1,   5,   1,   1,0.99506, -82.7495,1.10000,0.90000,1.10000,0.90000
  5403,'GRANBURY 2 2',  18.0000,2,   5,   1,   1,1.01731, -77.7283,1.10000,0.90000,1.10000,0.90000
  5404,'GRANBURY 2 3',  18.0000,2,   5,   1,   1,1.01325, -78.2039,1.10000,0.90000,1.10000,0.90000
  5405,'GRANBURY 2 4',  18.0000,2,   5,   1,   1,1.01335, -78.1953,1.10000,0.90000,1.10000,0.90000
  5406,'GRANBURY 2 5',  18.0000,2,   5,   1,   1,1.01690, -77.7718,1.10000,0.90000,1.10000,0.90000
  5407,'CLIFTON 2 0 ', 161.0000,1,   5,   1,   1,0.99306, -80.3977,1.10000,0.90000,1.10000,0.90000
  5408,'FARMERSVIL~1', 161.0000,1,   5,   1,   1,1.00619, -91.2753,1.10000,0.90000,1.10000,0.90000
  5409,'ARLINGTON ~8', 161.0000,1,   5,   1,   1,0.98030, -92.6568,1.10000,0.90000,1.10000,0.90000
  5410,'KILLEEN 3 0 ', 500.0000,1,   5,   1,   1,1.00825, -71.3517,1.10000,0.90000,1.10000,0.90000
  5411,'KILLEEN 3 1 ', 161.0000,1,   5,   1,   1,1.00839, -73.9093,1.10000,0.90000,1.10000,0.90000
  5412,'WYLIE 0     ', 161.0000,1,   5,   1,   1,0.99394, -93.0188,1.10000,0.90000,1.10000,0.90000
  5413,'PALO PINTO~1', 500.0000,1,   5,   1,   1,0.99763, -74.6168,1.10000,0.90000,1.10000,0.90000
  5414,'PALO PINTO~2', 161.0000,1,   5,   1,   1,1.00476, -75.4249,1.10000,0.90000,1.10000,0.90000
  5415,'PALO PINTO~3',  13.8000,2,   5,   1,   1,1.00000, -72.3859,1.10000,0.90000,1.10000,0.90000
  5416,'PALO PINTO~4',  13.8000,2,   5,   1,   1,1.00000, -72.3601,1.10000,0.90000,1.10000,0.90000
  5417,'PALO PINTO~5',  13.8000,2,   5,   1,   1,1.00000, -72.6279,1.10000,0.90000,1.10000,0.90000
  5418,'PALO PINTO~6',  13.8000,2,   5,   1,   1,1.00000, -72.7441,1.10000,0.90000,1.10000,0.90000
  5419,'PALO PINTO~7',  13.8000,2,   5,   1,   1,1.00000, -73.5197,1.10000,0.90000,1.10000,0.90000
  5420,'FORT WORTH~2', 161.0000,1,   5,   1,   1,0.99581, -90.6893,1.10000,0.90000,1.10000,0.90000
  5421,'JOSEPHINE 0 ', 161.0000,1,   5,   1,   1,1.01905, -91.5979,1.10000,0.90000,1.10000,0.90000
  5422,'LEWSIVILLE 0', 161.0000,1,   5,   1,   1,1.01814, -94.4306,1.10000,0.90000,1.10000,0.90000
  5423,'LEWSIVILLE 1',  13.8000,2,   5,   1,   1,1.01702, -93.7539,1.10000,0.90000,1.10000,0.90000
  5424,'LEWSIVILLE 2',  13.8000,2,   5,   1,   1,1.01814, -94.4306,1.10000,0.90000,1.10000,0.90000
  5425,'DALLAS 40 0 ', 161.0000,1,   5,   1,   1,0.99010, -93.3687,1.10000,0.90000,1.10000,0.90000
  5426,'KEMP 0      ', 161.0000,1,   5,   1,   1,0.98974, -89.1142,1.10000,0.90000,1.10000,0.90000
  5427,'WAXAHACHIE~2', 161.0000,1,   5,   1,   1,0.98611, -90.3652,1.10000,0.90000,1.10000,0.90000
  5428,'HURST 0     ', 161.0000,1,   5,   1,   1,0.99326, -91.7598,1.10000,0.90000,1.10000,0.90000
  5429,'FORT WORT~10', 161.0000,1,   5,   1,   1,0.98376, -92.8387,1.10000,0.90000,1.10000,0.90000
  5430,'WEATHERFOR~2', 161.0000,1,   5,   1,   1,1.00807, -88.1788,1.10000,0.90000,1.10000,0.90000
  5431,'ROCKWALL 2 0', 161.0000,1,   5,   1,   1,0.99181, -93.1461,1.10000,0.90000,1.10000,0.90000
  5432,'WEATHERFOR~3', 161.0000,1,   5,   1,   1,1.00044, -86.7741,1.10000,0.90000,1.10000,0.90000
  5433,'FORT WORT~23', 161.0000,1,   5,   1,   1,0.98806, -93.6953,1.10000,0.90000,1.10000,0.90000
  5434,'NEWARK 0    ', 161.0000,1,   5,   1,   1,0.99977, -90.4238,1.10000,0.90000,1.10000,0.90000
  5435,'SANTO 0     ', 161.0000,1,   5,   1,   1,1.00207, -77.2005,1.10000,0.90000,1.10000,0.90000
  5436,'DALLAS 18 0 ', 161.0000,1,   5,   1,   1,0.99308, -94.6714,1.10000,0.90000,1.10000,0.90000
  5437,'ELM MOTT 0  ', 161.0000,1,   5,   1,   1,0.98929, -82.1036,1.10000,0.90000,1.10000,0.90000
  5438,'FORT WORTH~9', 161.0000,1,   5,   1,   1,0.99033, -92.2873,1.10000,0.90000,1.10000,0.90000
  5439,'WAXAHACHIE~1', 161.0000,1,   5,   1,   1,0.99700, -86.9589,1.10000,0.90000,1.10000,0.90000
  5440,'ARLINGTON~11', 161.0000,1,   5,   1,   1,0.99651, -93.8780,1.10000,0.90000,1.10000,0.90000
  5441,'FORT WORT~13', 161.0000,1,   5,   1,   1,0.99173, -90.3853,1.10000,0.90000,1.10000,0.90000
  5442,'FORT WORT~27', 161.0000,1,   5,   1,   1,0.98849, -92.6959,1.10000,0.90000,1.10000,0.90000
  5443,'FORT WORTH~3', 161.0000,1,   5,   1,   1,0.99206, -92.0333,1.10000,0.90000,1.10000,0.90000
  5444,'MIDLOTHIAN~1', 500.0000,2,   5,   1,   1,1.01000, -84.6791,1.10000,0.90000,1.10000,0.90000
  5445,'MIDLOTHIAN~2', 161.0000,1,   5,   1,   1,0.99773, -88.0288,1.10000,0.90000,1.10000,0.90000
  5446,'HEWITT 0    ', 161.0000,1,   5,   1,   1,0.98731, -80.4057,1.10000,0.90000,1.10000,0.90000
  5447,'ARLINGTON ~9', 161.0000,1,   5,   1,   1,0.98336, -91.9436,1.10000,0.90000,1.10000,0.90000
  5448,'GRAND PRAI~3', 500.0000,1,   5,   1,   1,1.00624, -87.3324,1.10000,0.90000,1.10000,0.90000
  5449,'GRAND PRAI~4', 161.0000,1,   5,   1,   1,1.00732, -90.7823,1.10000,0.90000,1.10000,0.90000
  5450,'MELISSA 0   ', 161.0000,1,   5,   1,   1,0.99379, -92.1175,1.10000,0.90000,1.10000,0.90000
  5451,'COPPERAS C~1', 500.0000,1,   5,   1,   1,1.00697, -71.4726,1.10000,0.90000,1.10000,0.90000
  5452,'COPPERAS C~2', 161.0000,1,   5,   1,   1,1.00213, -73.0035,1.10000,0.90000,1.10000,0.90000
  5453,'CLEBURNE 1 0', 161.0000,1,   5,   1,   1,0.99202, -89.2158,1.10000,0.90000,1.10000,0.90000
  5454,'GREENVILLE~5', 161.0000,1,   5,   1,   1,1.00276, -89.6371,1.10000,0.90000,1.10000,0.90000
  5455,'ALVORD 0    ', 161.0000,1,   5,   1,   1,0.98180, -84.2016,1.10000,0.90000,1.10000,0.90000
  5456,'GORMAN 0    ', 161.0000,1,   5,   1,   1,0.97721, -67.4553,1.10000,0.90000,1.10000,0.90000
  5457,'COLLEYVILL~1', 161.0000,1,   5,   1,   1,0.98735, -93.1820,1.10000,0.90000,1.10000,0.90000
  5458,'HOLLAND 0   ', 161.0000,1,   5,   1,   1,0.99541, -72.8973,1.10000,0.90000,1.10000,0.90000
  5459,'HOLLAND 1   ', 115.0000,1,   5,   1,   1,0.99049, -72.5195,1.10000,0.90000,1.10000,0.90000
  5460,'HOLLAND 2   ', 115.0000,1,   5,   1,   1,0.97214, -75.3995,1.10000,0.90000,1.10000,0.90000
  5461,'TEMPLE 3 0  ', 161.0000,1,   5,   1,   1,0.99234, -74.7344,1.10000,0.90000,1.10000,0.90000
  5462,'DALLAS 34 0 ', 161.0000,1,   5,   1,   1,0.99061, -93.0668,1.10000,0.90000,1.10000,0.90000
  5463,'IRVING 4 0  ', 161.0000,1,   5,   1,   1,0.98472, -94.4108,1.10000,0.90000,1.10000,0.90000
  5464,'FRISCO 2 0  ', 500.0000,1,   5,   1,   1,1.00526, -87.8265,1.10000,0.90000,1.10000,0.90000
  5465,'FRISCO 2 1  ', 161.0000,1,   5,   1,   1,1.00592, -91.9281,1.10000,0.90000,1.10000,0.90000
  5466,'GATESVILLE~3', 161.0000,1,   5,   1,   1,0.98592, -78.0812,1.10000,0.90000,1.10000,0.90000
  5467,'DALLAS 25 0 ', 161.0000,1,   5,   1,   1,0.99522, -94.4437,1.10000,0.90000,1.10000,0.90000
  5468,'DALLAS 37 0 ', 161.0000,1,   5,   1,   1,0.99048, -93.2873,1.10000,0.90000,1.10000,0.90000
  5469,'FORT WORT~11', 161.0000,1,   5,   1,   1,0.98802, -92.4565,1.10000,0.90000,1.10000,0.90000
  5470,'WOODWAY 0   ', 161.0000,1,   5,   1,   1,0.99337, -80.2421,1.10000,0.90000,1.10000,0.90000
  5471,'MINGUS 0    ', 161.0000,1,   5,   1,   1,1.00751, -76.0870,1.10000,0.90000,1.10000,0.90000
  5472,'THROCKMORT~1', 161.0000,1,   5,   1,   1,0.97470, -66.6506,1.10000,0.90000,1.10000,0.90000
  5473,'NEMO 0      ', 161.0000,1,   5,   1,   1,0.99595, -83.6189,1.10000,0.90000,1.10000,0.90000
  5474,'ABBOTT 0    ', 161.0000,1,   5,   1,   1,0.98889, -83.5361,1.10000,0.90000,1.10000,0.90000
  5475,'ALVARADO 0  ', 161.0000,1,   5,   1,   1,0.99161, -92.0038,1.10000,0.90000,1.10000,0.90000
  5476,'CORSICANA ~1', 161.0000,1,   5,   1,   1,0.98484, -86.2053,1.10000,0.90000,1.10000,0.90000
  5477,'HARKER HEI~1', 161.0000,1,   5,   1,   1,0.99544, -75.4617,1.10000,0.90000,1.10000,0.90000
  5478,'IRVING 3 0  ', 161.0000,1,   5,   1,   1,0.98836, -93.7954,1.10000,0.90000,1.10000,0.90000
  5479,'BURLESON 0  ', 500.0000,1,   5,   1,   1,1.00062, -85.4566,1.10000,0.90000,1.10000,0.90000
  5480,'BURLESON 1  ', 161.0000,1,   5,   1,   1,0.99085, -89.2289,1.10000,0.90000,1.10000,0.90000
  5481,'FORT WORT~21', 161.0000,1,   5,   1,   1,0.98314, -90.4309,1.10000,0.90000,1.10000,0.90000
  5482,'DALLAS 23 0 ', 161.0000,1,   5,   1,   1,1.00289, -95.2525,1.10000,0.90000,1.10000,0.90000
  5483,'NORTH RICH~1', 161.0000,1,   5,   1,   1,1.00049, -91.8403,1.10000,0.90000,1.10000,0.90000
  5484,'CROSS PLAI~1', 161.0000,1,   5,   1,   1,0.98241, -63.1245,1.10000,0.90000,1.10000,0.90000
  5485,'BLOOMING G~1', 161.0000,1,   5,   1,   1,1.00840, -84.0353,1.10000,0.90000,1.10000,0.90000
  6001,'CONVERSE 0  ', 115.0000,1,   6,   1,   1,1.04266, -62.4842,1.10000,0.90000,1.10000,0.90000
  6002,'SAN ANTON~63', 115.0000,1,   6,   1,   1,1.01697, -62.8780,1.10000,0.90000,1.10000,0.90000
  6003,'BASTROP 0   ', 500.0000,1,   6,   1,   1,1.02673, -58.6913,1.10000,0.90000,1.10000,0.90000
  6004,'BASTROP 1   ', 230.0000,1,   6,   1,   1,0.99832, -52.4872,1.10000,0.90000,1.10000,0.90000
  6005,'BASTROP 2   ', 115.0000,1,   6,   1,   1,0.99616, -55.4509,1.10000,0.90000,1.10000,0.90000
  6006,'BASTROP 3   ',  13.8000,2,   6,   1,   1,1.03986, -57.2862,1.10000,0.90000,1.10000,0.90000
  6007,'BASTROP 4   ',  13.8000,2,   6,   1,   1,1.02673, -58.6913,1.10000,0.90000,1.10000,0.90000
  6008,'BASTROP 5   ',  13.8000,2,   6,   1,   1,1.04000, -57.1633,1.10000,0.90000,1.10000,0.90000
  6009,'BASTROP 6   ',  13.8000,2,   6,   1,   1,1.04000, -56.1277,1.10000,0.90000,1.10000,0.90000
  6010,'BASTROP 7   ',  13.8000,2,   6,   1,   1,1.04000, -56.9143,1.10000,0.90000,1.10000,0.90000
  6011,'MARION 2 0  ', 115.0000,1,   6,   1,   1,1.01423, -58.1818,1.10000,0.90000,1.10000,0.90000
  6012,'PAIGE 0     ', 115.0000,1,   6,   1,   1,0.99405, -59.7359,1.10000,0.90000,1.10000,0.90000
  6013,'SAN ANTON~59', 115.0000,1,   6,   1,   1,1.00065, -63.5308,1.10000,0.90000,1.10000,0.90000
  6014,'WAELDER 0   ', 115.0000,1,   6,   1,   1,1.00688, -59.5528,1.10000,0.90000,1.10000,0.90000
  6015,'ATASCOSA 0  ', 115.0000,1,   6,   1,   1,1.01395, -61.6766,1.10000,0.90000,1.10000,0.90000
  6016,'SAN ANTON~57', 115.0000,1,   6,   1,   1,1.01907, -62.7939,1.10000,0.90000,1.10000,0.90000
  6017,'CIBOLO 0    ', 115.0000,1,   6,   1,   1,1.01283, -60.9381,1.10000,0.90000,1.10000,0.90000
  6018,'AUSTIN 6 0  ', 115.0000,1,   6,   1,   1,0.98576, -67.8489,1.10000,0.90000,1.10000,0.90000
  6019,'AUSTIN 25 0 ', 115.0000,1,   6,   1,   1,0.98531, -68.5044,1.10000,0.90000,1.10000,0.90000
  6020,'HORSESHOE ~1', 115.0000,1,   6,   1,   1,1.01443, -64.5545,1.10000,0.90000,1.10000,0.90000
  6021,'LEANDER 1 0 ', 500.0000,1,   6,   1,   1,1.02060, -61.1298,1.10000,0.90000,1.10000,0.90000
  6022,'LEANDER 1 1 ', 230.0000,1,   6,   1,   1,1.00737, -64.2305,1.10000,0.90000,1.10000,0.90000
  6023,'LEANDER 1 2 ', 115.0000,1,   6,   1,   1,0.99116, -68.4493,1.10000,0.90000,1.10000,0.90000
  6024,'AUSTIN 10 0 ', 115.0000,1,   6,   1,   1,1.01078, -70.4309,1.10000,0.90000,1.10000,0.90000
  6025,'SAN ANTON~44', 115.0000,1,   6,   1,   1,1.04121, -63.0207,1.10000,0.90000,1.10000,0.90000
  6026,'SAN ANTON~68', 115.0000,1,   6,   1,   1,1.00617, -61.7550,1.10000,0.90000,1.10000,0.90000
  6027,'ELGIN 0     ', 115.0000,1,   6,   1,   1,0.98598, -62.8918,1.10000,0.90000,1.10000,0.90000
  6028,'AUSTIN 31 0 ', 115.0000,1,   6,   1,   1,0.98453, -67.5044,1.10000,0.90000,1.10000,0.90000
  6029,'RUNGE 0     ', 115.0000,1,   6,   1,   1,1.03679, -49.7096,1.10000,0.90000,1.10000,0.90000
  6030,'YOAKUM 0    ', 230.0000,1,   6,   1,   1,1.00505, -38.9513,1.10000,0.90000,1.10000,0.90000
  6031,'YOAKUM 1    ', 115.0000,1,   6,   1,   1,0.99855, -42.0931,1.10000,0.90000,1.10000,0.90000
  6032,'AUSTIN 37 0 ', 115.0000,1,   6,   1,   1,0.99625, -71.3133,1.10000,0.90000,1.10000,0.90000
  6033,'PFLUGERVIL~1', 500.0000,1,   6,   1,   1,1.00907, -64.9427,1.10000,0.90000,1.10000,0.90000
  6034,'PFLUGERVIL~2', 230.0000,1,   6,   1,   1,0.99676, -65.7013,1.10000,0.90000,1.10000,0.90000
  6035,'PFLUGERVIL~3', 115.0000,1,   6,   1,   1,0.98562, -68.2890,1.10000,0.90000,1.10000,0.90000
  6036,'SAN ANTON~12', 230.0000,1,   6,   1,   1,1.01649, -57.3663,1.10000,0.90000,1.10000,0.90000
  6037,'SAN ANTON~13', 115.0000,1,   6,   1,   1,1.01432, -60.0923,1.10000,0.90000,1.10000,0.90000
  6038,'AUSTIN 3 0  ', 500.0000,1,   6,   1,   1,1.01993, -59.6750,1.10000,0.90000,1.10000,0.90000
  6039,'AUSTIN 3 1  ', 230.0000,1,   6,   1,   1,1.00026, -63.8377,1.10000,0.90000,1.10000,0.90000
  6040,'AUSTIN 3 2  ', 115.0000,1,   6,   1,   1,0.98653, -68.2365,1.10000,0.90000,1.10000,0.90000
  6041,'AUSTIN 3 3  ',  13.8000,2,   6,   1,   1,1.02136, -59.4776,1.10000,0.90000,1.10000,0.90000
  6042,'AUSTIN 3 4  ',  13.8000,2,   6,   1,   1,1.03232, -57.8609,1.10000,0.90000,1.10000,0.90000
  6043,'SAN ANTON~67', 115.0000,1,   6,   1,   1,1.00289, -61.2530,1.10000,0.90000,1.10000,0.90000
  6044,'SAN ANTON~20', 115.0000,1,   6,   1,   1,1.00320, -62.3754,1.10000,0.90000,1.10000,0.90000
  6045,'SAN ANTON~21', 500.0000,1,   6,   1,   1,1.02597, -55.9643,1.10000,0.90000,1.10000,0.90000
  6046,'SAN ANTON~22', 230.0000,1,   6,   1,   1,1.02322, -58.5501,1.10000,0.90000,1.10000,0.90000
  6047,'SAN ANTON~23', 115.0000,1,   6,   1,   1,1.02056, -62.6190,1.10000,0.90000,1.10000,0.90000
  6048,'SAN ANTON~24',  13.8000,2,   6,   1,   1,1.02597, -55.9643,1.10000,0.90000,1.10000,0.90000
  6049,'SAN ANTON~25',  13.8000,2,   6,   1,   1,1.02597, -55.9643,1.10000,0.90000,1.10000,0.90000
  6050,'SAN ANTON~26',  13.8000,2,   6,   1,   1,1.02597, -55.9643,1.10000,0.90000,1.10000,0.90000
  6051,'SAN ANTON~27',  13.8000,2,   6,   1,   1,1.03325, -55.1817,1.10000,0.90000,1.10000,0.90000
  6052,'SAN ANTON~28',  13.8000,2,   6,   1,   1,1.02597, -55.9643,1.10000,0.90000,1.10000,0.90000
  6053,'SAN ANTON~29',  13.8000,2,   6,   1,   1,1.03425, -55.0629,1.10000,0.90000,1.10000,0.90000
  6054,'SAN ANTON~30',  13.8000,2,   6,   1,   1,1.04000, -54.2567,1.10000,0.90000,1.10000,0.90000
  6055,'BERGHEIM 0  ', 115.0000,1,   6,   1,   1,1.03544, -65.7838,1.10000,0.90000,1.10000,0.90000
  6056,'NEW BRAUNF~9', 500.0000,1,   6,   1,   1,1.02262, -52.2628,1.10000,0.90000,1.10000,0.90000
  6057,'NEW BRAUN~10', 230.0000,1,   6,   1,   1,1.01912, -55.2326,1.10000,0.90000,1.10000,0.90000
  6058,'NEW BRAUN~11', 115.0000,1,   6,   1,   1,1.01234, -57.6279,1.10000,0.90000,1.10000,0.90000
  6059,'D HANIS 0   ', 115.0000,1,   6,   1,   1,1.03590, -60.2298,1.10000,0.90000,1.10000,0.90000
  6060,'SAN ANTON~36', 115.0000,1,   6,   1,   1,1.01679, -63.8674,1.10000,0.90000,1.10000,0.90000
  6061,'AUSTIN 7 0  ', 115.0000,1,   6,   1,   1,0.97977, -69.8245,1.10000,0.90000,1.10000,0.90000
  6062,'BRENHAM 0   ', 500.0000,1,   6,   1,   1,1.00337, -38.7582,1.10000,0.90000,1.10000,0.90000
  6063,'BRENHAM 1   ', 230.0000,1,   6,   1,   1,0.99635, -42.7154,1.10000,0.90000,1.10000,0.90000
  6064,'BRENHAM 2   ', 115.0000,1,   6,   1,   1,0.99076, -45.7174,1.10000,0.90000,1.10000,0.90000
  6065,'BERTRAM 0   ', 115.0000,1,   6,   1,   1,0.99072, -71.1615,1.10000,0.90000,1.10000,0.90000
  6066,'MARION 1 0  ', 500.0000,1,   6,   1,   1,1.02458, -53.3087,1.10000,0.90000,1.10000,0.90000
  6067,'MARION 1 1  ', 230.0000,1,   6,   1,   1,1.02005, -55.3614,1.10000,0.90000,1.10000,0.90000
  6068,'MARION 1 2  ', 115.0000,1,   6,   1,   1,1.01620, -59.0743,1.10000,0.90000,1.10000,0.90000
  6069,'MARION 1 3  ',  18.0000,2,   6,   1,   1,1.03000, -52.1175,1.10000,0.90000,1.10000,0.90000
  6070,'MARION 1 4  ',  18.0000,2,   6,   1,   1,1.03000, -50.4131,1.10000,0.90000,1.10000,0.90000
  6071,'MARION 1 5  ',  18.0000,2,   6,   1,   1,1.03000, -52.3631,1.10000,0.90000,1.10000,0.90000
  6072,'MARION 1 6  ',  18.0000,2,   6,   1,   1,1.02458, -53.3087,1.10000,0.90000,1.10000,0.90000
  6073,'MARION 1 7  ',  18.0000,2,   6,   1,   1,1.03000, -51.7217,1.10000,0.90000,1.10000,0.90000
  6074,'MARION 1 8  ',  18.0000,2,   6,   1,   1,1.03000, -51.7378,1.10000,0.90000,1.10000,0.90000
  6075,'LA GRANGE 0 ', 500.0000,1,   6,   1,   1,1.00492, -37.1258,1.10000,0.90000,1.10000,0.90000
  6076,'LA GRANGE 1 ', 230.0000,1,   6,   1,   1,1.00467, -39.6123,1.10000,0.90000,1.10000,0.90000
  6077,'LA GRANGE 2 ', 115.0000,1,   6,   1,   1,1.00431, -41.6758,1.10000,0.90000,1.10000,0.90000
  6078,'LA GRANGE 3 ',  22.0000,2,   6,   1,   1,1.00000, -34.4302,1.10000,0.90000,1.10000,0.90000
  6079,'LA GRANGE 4 ',  22.0000,2,   6,   1,   1,1.00131, -35.8699,1.10000,0.90000,1.10000,0.90000
  6080,'LA GRANGE 5 ',  22.0000,2,   6,   1,   1,1.00000, -35.4113,1.10000,0.90000,1.10000,0.90000
  6081,'MARBLE FAL~1', 115.0000,1,   6,   1,   1,1.01719, -64.5617,1.10000,0.90000,1.10000,0.90000
  6082,'MARBLE FAL~2',  13.8000,2,   6,   1,   1,1.02776, -63.1848,1.10000,0.90000,1.10000,0.90000
  6083,'MARBLE FAL~3',  13.8000,2,   6,   1,   1,1.03775, -61.5670,1.10000,0.90000,1.10000,0.90000
  6084,'ROUND ROCK~1', 115.0000,1,   6,   1,   1,0.99523, -67.9511,1.10000,0.90000,1.10000,0.90000
  6085,'ROUND ROCK~2',  13.8000,2,   6,   1,   1,0.99533, -67.6760,1.10000,0.90000,1.10000,0.90000
  6086,'ROUND ROCK~3',  13.8000,2,   6,   1,   1,0.99534, -65.1769,1.10000,0.90000,1.10000,0.90000
  6087,'ROUND ROCK~4',  13.8000,2,   6,   1,   1,0.99523, -67.9511,1.10000,0.90000,1.10000,0.90000
  6088,'ROUND ROCK~5',  13.8000,2,   6,   1,   1,0.99543, -67.5166,1.10000,0.90000,1.10000,0.90000
  6089,'ROUND ROCK~6',  13.8000,2,   6,   1,   1,0.99545, -66.4032,1.10000,0.90000,1.10000,0.90000
  6090,'ROUND ROCK~7',  13.8000,2,   6,   1,   1,0.99542, -66.2018,1.10000,0.90000,1.10000,0.90000
  6091,'WIMBERLEY 0 ', 115.0000,1,   6,   1,   1,1.00525, -67.0485,1.10000,0.90000,1.10000,0.90000
  6092,'GONZALES 0  ', 115.0000,1,   6,   1,   1,1.01140, -53.6332,1.10000,0.90000,1.10000,0.90000
  6093,'SAN ANTON~11', 115.0000,1,   6,   1,   1,1.00634, -61.7605,1.10000,0.90000,1.10000,0.90000
  6094,'SAN ANTON~15', 115.0000,1,   6,   1,   1,1.01471, -61.2471,1.10000,0.90000,1.10000,0.90000
  6095,'HUTTO 0     ', 115.0000,1,   6,   1,   1,0.99200, -70.4042,1.10000,0.90000,1.10000,0.90000
  6096,'LULING 0    ', 115.0000,1,   6,   1,   1,1.02175, -60.9881,1.10000,0.90000,1.10000,0.90000
  6097,'SAN ANTON~32', 115.0000,1,   6,   1,   1,1.00439, -62.2025,1.10000,0.90000,1.10000,0.90000
  6098,'AUSTIN 12 0 ', 115.0000,1,   6,   1,   1,0.97510, -70.2714,1.10000,0.90000,1.10000,0.90000
  6099,'SAN ANTON~16', 115.0000,1,   6,   1,   1,1.00454, -62.3355,1.10000,0.90000,1.10000,0.90000
  6100,'ADKINS 0    ', 115.0000,1,   6,   1,   1,1.01131, -62.1800,1.10000,0.90000,1.10000,0.90000
  6101,'WINCHESTER 0', 500.0000,1,   6,   1,   1,1.00517, -38.6251,1.10000,0.90000,1.10000,0.90000
  6102,'WINCHESTER 1', 230.0000,1,   6,   1,   1,1.00120, -42.8657,1.10000,0.90000,1.10000,0.90000
  6103,'WINCHESTER 2', 115.0000,1,   6,   1,   1,1.01611, -50.1143,1.10000,0.90000,1.10000,0.90000
  6104,'WINCHESTER 3',  13.8000,2,   6,   1,   1,1.01262, -37.8054,1.10000,0.90000,1.10000,0.90000
  6105,'WINCHESTER 4',  13.8000,2,   6,   1,   1,1.01692, -37.3095,1.10000,0.90000,1.10000,0.90000
  6106,'WINCHESTER 5',  13.8000,2,   6,   1,   1,1.01118, -37.9745,1.10000,0.90000,1.10000,0.90000
  6107,'ROCKDALE 1 0', 500.0000,1,   6,   1,   1,1.02260, -63.8315,1.10000,0.90000,1.10000,0.90000
  6108,'ROCKDALE 1 1', 230.0000,1,   6,   1,   1,0.99003, -60.6780,1.10000,0.90000,1.10000,0.90000
  6109,'ROCKDALE 1 2', 115.0000,1,   6,   1,   1,0.98444, -64.7676,1.10000,0.90000,1.10000,0.90000
  6110,'ROCKDALE 1 3',  13.8000,2,   6,   1,   1,1.04000, -61.3734,1.10000,0.90000,1.10000,0.90000
  6111,'ROCKDALE 1 4',  13.8000,2,   6,   1,   1,1.04000, -61.6332,1.10000,0.90000,1.10000,0.90000
  6112,'NATALIA 0   ', 115.0000,1,   6,   1,   1,1.00979, -60.2103,1.10000,0.90000,1.10000,0.90000
  6113,'AUSTIN 20 0 ', 115.0000,1,   6,   1,   1,0.98209, -68.9018,1.10000,0.90000,1.10000,0.90000
  6114,'SAN ANTON~60', 115.0000,1,   6,   1,   1,0.99712, -64.0139,1.10000,0.90000,1.10000,0.90000
  6115,'SAN ANTON~69', 115.0000,1,   6,   1,   1,1.00431, -62.7137,1.10000,0.90000,1.10000,0.90000
  6116,'TAYLOR 0    ', 115.0000,1,   6,   1,   1,0.98170, -70.1748,1.10000,0.90000,1.10000,0.90000
  6117,'SMITHVILLE 0', 115.0000,1,   6,   1,   1,1.00305, -53.2093,1.10000,0.90000,1.10000,0.90000
  6118,'CEDAR PARK 0', 500.0000,1,   6,   1,   1,1.02007, -61.0283,1.10000,0.90000,1.10000,0.90000
  6119,'CEDAR PARK 1', 230.0000,1,   6,   1,   1,1.00118, -65.1515,1.10000,0.90000,1.10000,0.90000
  6120,'CEDAR PARK 2', 115.0000,1,   6,   1,   1,0.98957, -68.5113,1.10000,0.90000,1.10000,0.90000
  6121,'SAN ANTON~37', 115.0000,1,   6,   1,   1,1.01633, -62.4074,1.10000,0.90000,1.10000,0.90000
  6122,'HALLETTSVI~1', 115.0000,1,   6,   1,   1,1.00224, -43.5072,1.10000,0.90000,1.10000,0.90000
  6123,'AUSTIN 5 0  ', 115.0000,1,   6,   1,   1,0.97755, -69.6122,1.10000,0.90000,1.10000,0.90000
  6124,'NEW BRAUN~12', 115.0000,1,   6,   1,   1,1.00722, -59.9209,1.10000,0.90000,1.10000,0.90000
  6125,'SUTHERLAND~1', 115.0000,1,   6,   1,   1,1.00796, -58.9522,1.10000,0.90000,1.10000,0.90000
  6126,'AUSTIN 34 0 ', 115.0000,1,   6,   1,   1,0.98704, -67.1565,1.10000,0.90000,1.10000,0.90000
  6127,'CAMERON 0   ', 115.0000,1,   6,   1,   1,0.97510, -68.7443,1.10000,0.90000,1.10000,0.90000
  6128,'SAN ANTON~49', 115.0000,1,   6,   1,   1,1.00152, -63.8933,1.10000,0.90000,1.10000,0.90000
  6129,'MEDINA 0    ', 115.0000,1,   6,   1,   1,1.01009, -63.2384,1.10000,0.90000,1.10000,0.90000
  6130,'MANCHACA 0  ', 115.0000,1,   6,   1,   1,0.98942, -66.3432,1.10000,0.90000,1.10000,0.90000
  6131,'SPRING BRA~1', 115.0000,1,   6,   1,   1,0.99276, -64.4298,1.10000,0.90000,1.10000,0.90000
  6132,'AUSTIN 19 0 ', 115.0000,1,   6,   1,   1,0.97618, -69.8380,1.10000,0.90000,1.10000,0.90000
  6133,'FLATONIA 0  ', 115.0000,1,   6,   1,   1,1.00106, -57.0746,1.10000,0.90000,1.10000,0.90000
  6134,'GRANGER 0   ', 115.0000,1,   6,   1,   1,1.00382, -72.4688,1.10000,0.90000,1.10000,0.90000
  6135,'FAYETTEVIL~1', 115.0000,1,   6,   1,   1,0.99351, -42.9416,1.10000,0.90000,1.10000,0.90000
  6136,'GEORGETOWN~2', 115.0000,1,   6,   1,   1,0.99929, -70.5331,1.10000,0.90000,1.10000,0.90000
  6137,'AUSTIN 35 0 ', 115.0000,1,   6,   1,   1,0.97934, -70.9776,1.10000,0.90000,1.10000,0.90000
  6138,'PIPE CREEK 0', 115.0000,1,   6,   1,   1,1.02093, -65.6192,1.10000,0.90000,1.10000,0.90000
  6139,'RED ROCK 0  ', 115.0000,1,   6,   1,   1,1.00087, -61.2478,1.10000,0.90000,1.10000,0.90000
  6140,'JARRELL 0   ', 115.0000,1,   6,   1,   1,0.99578, -72.6451,1.10000,0.90000,1.10000,0.90000
  6141,'SAN ANTONI~1', 500.0000,1,   6,   1,   1,1.02583, -51.2712,1.10000,0.90000,1.10000,0.90000
  6142,'SAN ANTONI~2', 230.0000,1,   6,   1,   1,1.02082, -55.0844,1.10000,0.90000,1.10000,0.90000
  6143,'SAN ANTONI~3', 115.0000,1,   6,   1,   1,1.02109, -58.6649,1.10000,0.90000,1.10000,0.90000
  6144,'SAN ANTONI~4',  13.8000,2,   6,   1,   1,1.02583, -51.2712,1.10000,0.90000,1.10000,0.90000
  6145,'SAN ANTONI~5',  13.8000,2,   6,   1,   1,1.03000, -46.9470,1.10000,0.90000,1.10000,0.90000
  6146,'SAN ANTONI~6',  13.8000,2,   6,   1,   1,1.03000, -47.1081,1.10000,0.90000,1.10000,0.90000
  6147,'SAN ANTONI~7',  13.8000,2,   6,   1,   1,1.03000, -49.0106,1.10000,0.90000,1.10000,0.90000
  6148,'SAN ANTONI~8',  13.8000,2,   6,   1,   1,1.02583, -51.2712,1.10000,0.90000,1.10000,0.90000
  6149,'SAN ANTONI~9',  13.8000,2,   6,   1,   1,1.03000, -50.7160,1.10000,0.90000,1.10000,0.90000
  6150,'SAN ANTON~50', 115.0000,1,   6,   1,   1,1.02693, -63.6575,1.10000,0.90000,1.10000,0.90000
  6151,'SCHULENBUR~1', 115.0000,1,   6,   1,   1,1.00900, -48.8724,1.10000,0.90000,1.10000,0.90000
  6152,'SAN ANTON~33', 230.0000,1,   6,   1,   1,1.02273, -58.6538,1.10000,0.90000,1.10000,0.90000
  6153,'SAN ANTON~34', 115.0000,1,   6,   1,   1,0.99984, -60.2970,1.10000,0.90000,1.10000,0.90000
  6154,'DRIPPING S~1', 115.0000,1,   6,   1,   1,0.99238, -66.3652,1.10000,0.90000,1.10000,0.90000
  6155,'SAN ANTON~38', 115.0000,1,   6,   1,   1,0.99975, -61.1497,1.10000,0.90000,1.10000,0.90000
  6156,'MARBLE FA~11', 115.0000,1,   6,   1,   1,1.01172, -65.2770,1.10000,0.90000,1.10000,0.90000
  6157,'BOERNE 1 0  ', 115.0000,1,   6,   1,   1,1.01468, -65.0103,1.10000,0.90000,1.10000,0.90000
  6158,'WASHINGTON 0', 115.0000,1,   6,   1,   1,1.01213, -48.7828,1.10000,0.90000,1.10000,0.90000
  6159,'SCHERTZ 0   ', 115.0000,1,   6,   1,   1,1.01327, -61.7792,1.10000,0.90000,1.10000,0.90000
  6160,'AUSTIN 8 0  ', 115.0000,1,   6,   1,   1,0.98215, -68.6146,1.10000,0.90000,1.10000,0.90000
  6161,'SEGUIN 1 0  ', 500.0000,1,   6,   1,   1,1.02371, -50.2264,1.10000,0.90000,1.10000,0.90000
  6162,'SEGUIN 1 1  ', 230.0000,1,   6,   1,   1,1.02035, -54.6083,1.10000,0.90000,1.10000,0.90000
  6163,'SEGUIN 1 2  ', 115.0000,1,   6,   1,   1,1.01528, -57.2763,1.10000,0.90000,1.10000,0.90000
  6164,'SEGUIN 1 3  ',  13.8000,2,   6,   1,   1,1.03000, -48.1204,1.10000,0.90000,1.10000,0.90000
  6165,'SEGUIN 1 4  ',  13.8000,2,   6,   1,   1,1.03000, -47.8811,1.10000,0.90000,1.10000,0.90000
  6166,'SEGUIN 1 5  ',  13.8000,2,   6,   1,   1,1.03000, -49.2416,1.10000,0.90000,1.10000,0.90000
  6167,'SEGUIN 1 6  ',  13.8000,2,   6,   1,   1,1.03000, -48.3828,1.10000,0.90000,1.10000,0.90000
  6168,'SAN ANTON~62', 115.0000,1,   6,   1,   1,1.00520, -63.6508,1.10000,0.90000,1.10000,0.90000
  6169,'SAN ANTON~75', 500.0000,1,   6,   1,   1,1.02833, -50.8610,1.10000,0.90000,1.10000,0.90000
  6170,'SAN ANTON~76', 230.0000,1,   6,   1,   1,1.02513, -55.6077,1.10000,0.90000,1.10000,0.90000
  6171,'SAN ANTON~77', 115.0000,1,   6,   1,   1,1.01236, -58.8625,1.10000,0.90000,1.10000,0.90000
  6172,'CUERO 2 0   ', 230.0000,1,   6,   1,   1,1.00170, -39.9891,1.10000,0.90000,1.10000,0.90000
  6173,'CUERO 2 1   ', 115.0000,1,   6,   1,   1,0.99897, -42.7189,1.10000,0.90000,1.10000,0.90000
  6174,'SAN ANTON~10', 115.0000,1,   6,   1,   1,1.01117, -62.4935,1.10000,0.90000,1.10000,0.90000
  6175,'AUSTIN 16 0 ', 115.0000,1,   6,   1,   1,0.98079, -68.9875,1.10000,0.90000,1.10000,0.90000
  6176,'AUSTIN 39 0 ', 115.0000,1,   6,   1,   1,0.99619, -65.7576,1.10000,0.90000,1.10000,0.90000
  6177,'SAN ANTON~73', 230.0000,1,   6,   1,   1,1.03493, -57.7486,1.10000,0.90000,1.10000,0.90000
  6178,'SAN ANTON~74', 115.0000,1,   6,   1,   1,1.02114, -60.8822,1.10000,0.90000,1.10000,0.90000
  6179,'SAN ANTON~58', 115.0000,1,   6,   1,   1,1.01679, -62.7882,1.10000,0.90000,1.10000,0.90000
  6180,'LA VERNIA 0 ', 115.0000,1,   6,   1,   1,1.00600, -60.4410,1.10000,0.90000,1.10000,0.90000
  6181,'MANOR 0     ', 115.0000,1,   6,   1,   1,0.98891, -68.0417,1.10000,0.90000,1.10000,0.90000
  6182,'SAN ANTON~54', 115.0000,1,   6,   1,   1,1.00561, -64.0184,1.10000,0.90000,1.10000,0.90000
  6183,'GIDDINGS 0  ', 115.0000,1,   6,   1,   1,0.99931, -51.8101,1.10000,0.90000,1.10000,0.90000
  6184,'AUSTIN 32 0 ', 115.0000,1,   6,   1,   1,0.98082, -69.7882,1.10000,0.90000,1.10000,0.90000
  6185,'AUSTIN 38 0 ', 115.0000,1,   6,   1,   1,0.98354, -69.5669,1.10000,0.90000,1.10000,0.90000
  6186,'AUSTIN 30 0 ', 115.0000,1,   6,   1,   1,0.98681, -68.4795,1.10000,0.90000,1.10000,0.90000
  6187,'AUSTIN 28 0 ', 115.0000,1,   6,   1,   1,0.98408, -69.0037,1.10000,0.90000,1.10000,0.90000
  6188,'COLUMBUS 0  ', 230.0000,1,   6,   1,   1,1.00630, -37.8701,1.10000,0.90000,1.10000,0.90000
  6189,'COLUMBUS 1  ', 115.0000,1,   6,   1,   1,1.00370, -40.7534,1.10000,0.90000,1.10000,0.90000
  6190,'SHINER 0    ', 115.0000,1,   6,   1,   1,1.00014, -53.4513,1.10000,0.90000,1.10000,0.90000
  6191,'SAN ANTON~42', 115.0000,1,   6,   1,   1,1.00541, -61.7622,1.10000,0.90000,1.10000,0.90000
  6192,'CALDWELL 0  ', 230.0000,1,   6,   1,   1,0.98316, -52.7216,1.10000,0.90000,1.10000,0.90000
  6193,'CALDWELL 1  ', 115.0000,1,   6,   1,   1,0.97958, -54.0711,1.10000,0.90000,1.10000,0.90000
  6194,'AUSTIN 18 0 ', 115.0000,1,   6,   1,   1,0.98549, -66.5257,1.10000,0.90000,1.10000,0.90000
  6195,'INDUSTRY 0  ', 115.0000,1,   6,   1,   1,0.98447, -44.1326,1.10000,0.90000,1.10000,0.90000
  6196,'DALE 0      ', 115.0000,1,   6,   1,   1,0.99752, -64.3123,1.10000,0.90000,1.10000,0.90000
  6197,'SAN ANTON~51', 500.0000,1,   6,   1,   1,1.02398, -54.1600,1.10000,0.90000,1.10000,0.90000
  6198,'SAN ANTON~52', 230.0000,1,   6,   1,   1,1.01929, -58.9448,1.10000,0.90000,1.10000,0.90000
  6199,'SAN ANTON~53', 115.0000,1,   6,   1,   1,1.01954, -61.6431,1.10000,0.90000,1.10000,0.90000
  6200,'SAN ANTON~19', 115.0000,1,   6,   1,   1,0.99772, -62.5827,1.10000,0.90000,1.10000,0.90000
  6201,'SAN ANTON~47', 115.0000,1,   6,   1,   1,1.01452, -64.1309,1.10000,0.90000,1.10000,0.90000
  6202,'MARTINDALE 0', 115.0000,1,   6,   1,   1,1.00839, -59.0200,1.10000,0.90000,1.10000,0.90000
  6203,'SAN ANTON~18', 115.0000,1,   6,   1,   1,1.00251, -63.3176,1.10000,0.90000,1.10000,0.90000
  6204,'SAN ANTON~35', 115.0000,1,   6,   1,   1,1.00574, -62.5747,1.10000,0.90000,1.10000,0.90000
  6205,'AUSTIN 29 0 ', 115.0000,1,   6,   1,   1,0.98273, -67.8954,1.10000,0.90000,1.10000,0.90000
  6206,'LEXINGTON 0 ', 115.0000,1,   6,   1,   1,0.98710, -53.2429,1.10000,0.90000,1.10000,0.90000
  6207,'LEANDER 2 0 ', 115.0000,1,   6,   1,   1,1.03113, -70.1901,1.10000,0.90000,1.10000,0.90000
  6208,'AUSTIN 15 0 ', 115.0000,1,   6,   1,   1,0.97910, -70.6953,1.10000,0.90000,1.10000,0.90000
  6209,'MICO 0      ', 115.0000,1,   6,   1,   1,1.01601, -61.6062,1.10000,0.90000,1.10000,0.90000
  6210,'MARBLE FAL~4', 500.0000,1,   6,   1,   1,1.02781, -60.4153,1.10000,0.90000,1.10000,0.90000
  6211,'MARBLE FAL~5', 230.0000,1,   6,   1,   1,1.02249, -61.9108,1.10000,0.90000,1.10000,0.90000
  6212,'MARBLE FAL~6', 115.0000,1,   6,   1,   1,1.01864, -64.1697,1.10000,0.90000,1.10000,0.90000
  6213,'MARBLE FAL~7',  13.8000,2,   6,   1,   1,1.03782, -58.9801,1.10000,0.90000,1.10000,0.90000
  6214,'MARBLE FAL~8',  13.8000,2,   6,   1,   1,1.04000, -57.6715,1.10000,0.90000,1.10000,0.90000
  6215,'MARBLE FAL~9',  13.8000,2,   6,   1,   1,1.03284, -59.7049,1.10000,0.90000,1.10000,0.90000
  6216,'MARBLE FA~10',  13.8000,2,   6,   1,   1,1.03879, -58.8272,1.10000,0.90000,1.10000,0.90000
  6217,'AUSTIN 36 0 ', 115.0000,1,   6,   1,   1,0.98404, -71.4887,1.10000,0.90000,1.10000,0.90000
  6218,'LOCKHART 0  ', 115.0000,1,   6,   1,   1,0.98615, -64.9652,1.10000,0.90000,1.10000,0.90000
  6219,'AUSTIN 17 0 ', 115.0000,1,   6,   1,   1,0.98656, -69.9370,1.10000,0.90000,1.10000,0.90000
  6220,'SAN ANTON~14', 115.0000,1,   6,   1,   1,1.01125, -61.3230,1.10000,0.90000,1.10000,0.90000
  6221,'FALLS CITY 0', 115.0000,1,   6,   1,   1,1.05429, -53.8581,1.10000,0.90000,1.10000,0.90000
  6222,'AUSTIN 27 0 ', 230.0000,1,   6,   1,   1,0.99615, -64.4379,1.10000,0.90000,1.10000,0.90000
  6223,'AUSTIN 27 1 ', 115.0000,1,   6,   1,   1,0.98693, -67.0311,1.10000,0.90000,1.10000,0.90000
  6224,'AUSTIN 23 0 ', 115.0000,1,   6,   1,   1,0.97758, -70.3365,1.10000,0.90000,1.10000,0.90000
  6225,'SAN ANTON~39', 115.0000,1,   6,   1,   1,0.99914, -62.8055,1.10000,0.90000,1.10000,0.90000
  6226,'BLANCO 0    ', 115.0000,1,   6,   1,   1,1.02792, -67.5838,1.10000,0.90000,1.10000,0.90000
  6227,'AUSTIN 24 0 ', 115.0000,1,   6,   1,   1,0.97994, -68.5615,1.10000,0.90000,1.10000,0.90000
  6228,'SAN MARCOS 0', 500.0000,1,   6,   1,   1,1.01994, -53.3872,1.10000,0.90000,1.10000,0.90000
  6229,'SAN MARCOS 1', 230.0000,1,   6,   1,   1,1.02528, -59.0242,1.10000,0.90000,1.10000,0.90000
  6230,'SAN MARCOS 2', 115.0000,1,   6,   1,   1,1.00213, -63.9242,1.10000,0.90000,1.10000,0.90000
  6231,'BUDA 0      ', 115.0000,1,   6,   1,   1,0.98322, -66.6994,1.10000,0.90000,1.10000,0.90000
  6232,'DEL VALLE 0 ', 115.0000,1,   6,   1,   1,0.99310, -64.5481,1.10000,0.90000,1.10000,0.90000
  6233,'AUSTIN 4 0  ', 115.0000,1,   6,   1,   1,0.97585, -69.5435,1.10000,0.90000,1.10000,0.90000
  6234,'SAN ANTON~70', 500.0000,1,   6,   1,   1,1.02423, -55.3997,1.10000,0.90000,1.10000,0.90000
  6235,'SAN ANTON~71', 230.0000,1,   6,   1,   1,1.02355, -56.6345,1.10000,0.90000,1.10000,0.90000
  6236,'SAN ANTON~72', 115.0000,1,   6,   1,   1,1.00958, -60.5126,1.10000,0.90000,1.10000,0.90000
  6237,'BURLINGTON 0', 115.0000,1,   6,   1,   1,0.98197, -69.5961,1.10000,0.90000,1.10000,0.90000
  6238,'AUSTIN 13 0 ', 115.0000,1,   6,   1,   1,0.97673, -69.2128,1.10000,0.90000,1.10000,0.90000
  6239,'ELMENDORF 0 ', 500.0000,1,   6,   1,   1,1.03239, -48.7899,1.10000,0.90000,1.10000,0.90000
  6240,'ELMENDORF 1 ', 230.0000,1,   6,   1,   1,1.01756, -53.3633,1.10000,0.90000,1.10000,0.90000
  6241,'ELMENDORF 2 ', 115.0000,1,   6,   1,   1,1.00178, -58.6050,1.10000,0.90000,1.10000,0.90000
  6242,'ELMENDORF 3 ',  13.8000,2,   6,   1,   1,1.04000, -47.2592,1.10000,0.90000,1.10000,0.90000
  6243,'ELMENDORF 4 ',  13.8000,2,   6,   1,   1,1.04000, -46.9061,1.10000,0.90000,1.10000,0.90000
  6244,'ELMENDORF 5 ',  13.8000,2,   6,   1,   1,1.04000, -46.1915,1.10000,0.90000,1.10000,0.90000
  6245,'ELMENDORF 6 ',  13.8000,2,   6,   1,   1,1.04000, -46.5964,1.10000,0.90000,1.10000,0.90000
  6246,'ELMENDORF 7 ',  13.8000,2,   6,   1,   1,1.04000, -47.6653,1.10000,0.90000,1.10000,0.90000
  6247,'ELMENDORF 8 ',  13.8000,2,   6,   1,   1,1.04000, -47.9479,1.10000,0.90000,1.10000,0.90000
  6248,'ELMENDORF 9 ',  13.8000,2,   6,   1,   1,1.04000, -47.0827,1.10000,0.90000,1.10000,0.90000
  6249,'ELMENDORF 10',  13.8000,2,   6,   1,   1,1.04000, -46.3212,1.10000,0.90000,1.10000,0.90000
  6250,'SAN ANTON~78', 115.0000,1,   6,   1,   1,1.00473, -62.9408,1.10000,0.90000,1.10000,0.90000
  6251,'CANYON LAK~1', 115.0000,1,   6,   1,   1,0.99216, -66.8229,1.10000,0.90000,1.10000,0.90000
  6252,'JOHNSON CI~1', 115.0000,1,   6,   1,   1,1.00528, -65.3614,1.10000,0.90000,1.10000,0.90000
  6253,'YORKTOWN 0  ', 115.0000,1,   6,   1,   1,1.02598, -43.6069,1.10000,0.90000,1.10000,0.90000
  6254,'AUSTIN 2 0  ', 500.0000,1,   6,   1,   1,1.01872, -59.4998,1.10000,0.90000,1.10000,0.90000
  6255,'AUSTIN 2 1  ', 230.0000,1,   6,   1,   1,1.00957, -61.9237,1.10000,0.90000,1.10000,0.90000
  6256,'AUSTIN 2 2  ', 115.0000,1,   6,   1,   1,0.99130, -66.7764,1.10000,0.90000,1.10000,0.90000
  6257,'AUSTIN 2 3  ',  13.8000,2,   6,   1,   1,1.02000, -58.2736,1.10000,0.90000,1.10000,0.90000
  6258,'AUSTIN 2 4  ',  13.8000,2,   6,   1,   1,1.02000, -57.1620,1.10000,0.90000,1.10000,0.90000
  6259,'AUSTIN 2 5  ',  13.8000,2,   6,   1,   1,1.01872, -59.4998,1.10000,0.90000,1.10000,0.90000
  6260,'AUSTIN 2 6  ',  13.8000,2,   6,   1,   1,1.02000, -58.0299,1.10000,0.90000,1.10000,0.90000
  6261,'LACKLAND A~1', 115.0000,1,   6,   1,   1,1.00222, -63.7999,1.10000,0.90000,1.10000,0.90000
  6262,'LIBERTY HI~1', 115.0000,1,   6,   1,   1,0.98650, -70.1790,1.10000,0.90000,1.10000,0.90000
  6263,'KENEDY 0    ', 230.0000,1,   6,   1,   1,1.01169, -45.2954,1.10000,0.90000,1.10000,0.90000
  6264,'KENEDY 1    ', 115.0000,1,   6,   1,   1,1.01086, -46.2956,1.10000,0.90000,1.10000,0.90000
  6265,'CUERO 1 0   ', 115.0000,1,   6,   1,   1,0.99936, -43.7098,1.10000,0.90000,1.10000,0.90000
  6266,'CUERO 1 1   ',  13.8000,2,   6,   1,   1,1.00085, -43.5054,1.10000,0.90000,1.10000,0.90000
  6267,'CUERO 1 2   ',  13.8000,2,   6,   1,   1,1.00479, -42.9642,1.10000,0.90000,1.10000,0.90000
  6268,'CUERO 1 3   ',  13.8000,2,   6,   1,   1,1.00049, -43.5629,1.10000,0.90000,1.10000,0.90000
  6269,'CUERO 1 4   ',  13.8000,2,   6,   1,   1,1.00516, -42.9128,1.10000,0.90000,1.10000,0.90000
  6270,'CUERO 1 5   ',  13.8000,2,   6,   1,   1,0.99936, -43.7098,1.10000,0.90000,1.10000,0.90000
  6271,'CUERO 1 6   ',  13.8000,2,   6,   1,   1,0.99936, -43.7098,1.10000,0.90000,1.10000,0.90000
  6272,'CUERO 1 7   ',  13.8000,2,   6,   1,   1,0.99936, -43.7098,1.10000,0.90000,1.10000,0.90000
  6273,'CUERO 1 8   ',  13.8000,2,   6,   1,   1,0.99936, -43.7098,1.10000,0.90000,1.10000,0.90000
  6274,'CUERO 1 9   ',  13.8000,2,   6,   1,   1,1.00403, -43.0478,1.10000,0.90000,1.10000,0.90000
  6275,'SAN ANTON~31', 115.0000,1,   6,   1,   1,0.99641, -62.5651,1.10000,0.90000,1.10000,0.90000
  6276,'VON ORMY 0  ', 115.0000,1,   6,   1,   1,1.00819, -63.9521,1.10000,0.90000,1.10000,0.90000
  6277,'KYLE 0      ', 230.0000,1,   6,   1,   1,1.01416, -59.1404,1.10000,0.90000,1.10000,0.90000
  6278,'KYLE 1      ', 115.0000,1,   6,   1,   1,0.99909, -63.0599,1.10000,0.90000,1.10000,0.90000
  6279,'SEGUIN 2 0  ', 230.0000,1,   6,   1,   1,1.01937, -54.9957,1.10000,0.90000,1.10000,0.90000
  6280,'SEGUIN 2 1  ', 115.0000,1,   6,   1,   1,1.01084, -57.6694,1.10000,0.90000,1.10000,0.90000
  6281,'UNIVERSAL ~1', 115.0000,1,   6,   1,   1,1.02272, -62.2478,1.10000,0.90000,1.10000,0.90000
  6282,'SPICEWOOD 0 ', 115.0000,1,   6,   1,   1,1.02057, -68.4135,1.10000,0.90000,1.10000,0.90000
  6283,'SAINT HEDW~1', 115.0000,1,   6,   1,   1,1.02541, -62.2888,1.10000,0.90000,1.10000,0.90000
  6284,'SAN ANTON~17', 115.0000,1,   6,   1,   1,1.00619, -61.2116,1.10000,0.90000,1.10000,0.90000
  6285,'BOERNE 2 0  ', 230.0000,1,   6,   1,   1,1.02718, -62.0422,1.10000,0.90000,1.10000,0.90000
  6286,'BOERNE 2 1  ', 115.0000,1,   6,   1,   1,1.03998, -64.8236,1.10000,0.90000,1.10000,0.90000
  6287,'SAN ANTON~45', 230.0000,1,   6,   1,   1,1.01585, -58.1584,1.10000,0.90000,1.10000,0.90000
  6288,'SAN ANTON~46', 115.0000,1,   6,   1,   1,1.00102, -62.1051,1.10000,0.90000,1.10000,0.90000
  6289,'AUSTIN 26 0 ', 115.0000,1,   6,   1,   1,0.97726, -69.5057,1.10000,0.90000,1.10000,0.90000
  6290,'AUSTIN 21 0 ', 115.0000,1,   6,   1,   1,0.98524, -69.9313,1.10000,0.90000,1.10000,0.90000
  6291,'SAN ANTON~61', 115.0000,1,   6,   1,   1,1.01831, -62.7796,1.10000,0.90000,1.10000,0.90000
  6292,'CEDAR CREE~1', 500.0000,1,   6,   1,   1,1.02077, -59.2191,1.10000,0.90000,1.10000,0.90000
  6293,'CEDAR CREE~2', 230.0000,1,   6,   1,   1,1.00803, -61.8981,1.10000,0.90000,1.10000,0.90000
  6294,'CEDAR CREE~3', 115.0000,1,   6,   1,   1,0.99721, -63.8629,1.10000,0.90000,1.10000,0.90000
  6295,'CEDAR CREE~4',  13.8000,2,   6,   1,   1,1.02000, -58.2008,1.10000,0.90000,1.10000,0.90000
  6296,'CEDAR CREE~5',  13.8000,2,   6,   1,   1,1.02000, -58.3489,1.10000,0.90000,1.10000,0.90000
  6297,'CEDAR CREE~6',  13.8000,2,   6,   1,   1,1.02000, -56.8532,1.10000,0.90000,1.10000,0.90000
  6298,'NEW BRAUNF~1', 500.0000,1,   6,   1,   1,1.02135, -52.2574,1.10000,0.90000,1.10000,0.90000
  6299,'NEW BRAUNF~2', 230.0000,1,   6,   1,   1,1.02264, -54.4406,1.10000,0.90000,1.10000,0.90000
  6300,'NEW BRAUNF~3', 115.0000,1,   6,   1,   1,1.01561, -56.9269,1.10000,0.90000,1.10000,0.90000
  6301,'NEW BRAUNF~4',  22.0000,2,   6,   1,   1,1.02135, -52.2574,1.10000,0.90000,1.10000,0.90000
  6302,'NEW BRAUNF~5',  22.0000,2,   6,   1,   1,1.01485, -49.2972,1.10000,0.90000,1.10000,0.90000
  6303,'NEW BRAUNF~6',  22.0000,2,   6,   1,   1,1.01946, -51.2588,1.10000,0.90000,1.10000,0.90000
  6304,'NEW BRAUNF~7',  22.0000,2,   6,   1,   1,1.01612, -49.7736,1.10000,0.90000,1.10000,0.90000
  6305,'NEW BRAUNF~8',  22.0000,2,   6,   1,   1,1.01494, -49.2607,1.10000,0.90000,1.10000,0.90000
  6306,'AUSTIN 11 0 ', 115.0000,1,   6,   1,   1,0.97976, -68.9445,1.10000,0.90000,1.10000,0.90000
  6307,'SAN ANTON~55', 115.0000,1,   6,   1,   1,0.99758, -62.6304,1.10000,0.90000,1.10000,0.90000
  6308,'HONDO 0     ', 230.0000,1,   6,   1,   1,1.02867, -56.8129,1.10000,0.90000,1.10000,0.90000
  6309,'HONDO 1     ', 115.0000,1,   6,   1,   1,1.01966, -60.5694,1.10000,0.90000,1.10000,0.90000
  6310,'SAN ANTON~56', 115.0000,1,   6,   1,   1,1.01553, -60.8790,1.10000,0.90000,1.10000,0.90000
  6311,'NEW ULM 0   ', 115.0000,1,   6,   1,   1,1.00309, -44.2356,1.10000,0.90000,1.10000,0.90000
  6312,'SAN ANTON~80', 115.0000,1,   6,   1,   1,1.02102, -60.0918,1.10000,0.90000,1.10000,0.90000
  6313,'AUSTIN 33 0 ', 115.0000,1,   6,   1,   1,0.99160, -68.9426,1.10000,0.90000,1.10000,0.90000
  6314,'BULVERDE 0  ', 115.0000,1,   6,   1,   1,1.01079, -63.1942,1.10000,0.90000,1.10000,0.90000
  6315,'GEORGETOWN~3', 230.0000,1,   6,   1,   1,1.00072, -66.3545,1.10000,0.90000,1.10000,0.90000
  6316,'GEORGETOWN~4', 161.0000,1,   6,   1,   1,1.00433, -72.1173,1.10000,0.90000,1.10000,0.90000
  6317,'GEORGETOWN~5', 161.0000,1,   6,   1,   1,0.99421, -72.3697,1.10000,0.90000,1.10000,0.90000
  6318,'GEORGETOWN~6', 161.0000,1,   6,   1,   1,0.98230, -72.6765,1.10000,0.90000,1.10000,0.90000
  6319,'GEORGETOWN~7', 115.0000,1,   6,   1,   1,0.97363, -72.8966,1.10000,0.90000,1.10000,0.90000
  6320,'SAN ANTON~81', 115.0000,1,   6,   1,   1,1.02254, -61.0523,1.10000,0.90000,1.10000,0.90000
  6321,'FLORESVILL~1', 230.0000,1,   6,   1,   1,1.01395, -51.2718,1.10000,0.90000,1.10000,0.90000
  6322,'FLORESVILL~2', 115.0000,1,   6,   1,   1,1.01852, -54.0574,1.10000,0.90000,1.10000,0.90000
  6323,'SAN ANTON~41', 115.0000,1,   6,   1,   1,1.00147, -62.2586,1.10000,0.90000,1.10000,0.90000
  6324,'SAN ANTON~79', 115.0000,1,   6,   1,   1,1.00244, -61.6536,1.10000,0.90000,1.10000,0.90000
  6325,'BUCKHOLTS 0 ', 115.0000,1,   6,   1,   1,0.98475, -70.9887,1.10000,0.90000,1.10000,0.90000
  6326,'SOMERVILLE 0', 115.0000,1,   6,   1,   1,0.97338, -54.8694,1.10000,0.90000,1.10000,0.90000
  6327,'WEIMAR 0    ', 115.0000,1,   6,   1,   1,1.00412, -44.3804,1.10000,0.90000,1.10000,0.90000
  6328,'COMFORT 0   ', 115.0000,1,   6,   1,   1,1.01983, -65.3820,1.10000,0.90000,1.10000,0.90000
  6329,'NORDHEIM 0  ', 115.0000,1,   6,   1,   1,1.02955, -46.4266,1.10000,0.90000,1.10000,0.90000
  6330,'AUSTIN 9 0  ', 115.0000,1,   6,   1,   1,0.97881, -70.0639,1.10000,0.90000,1.10000,0.90000
  6331,'AUSTIN 22 0 ', 115.0000,1,   6,   1,   1,0.98492, -70.4542,1.10000,0.90000,1.10000,0.90000
  6332,'HELOTES 0   ', 115.0000,1,   6,   1,   1,1.01520, -62.2439,1.10000,0.90000,1.10000,0.90000
  6333,'SAN ANTON~64', 500.0000,1,   6,   1,   1,1.02386, -54.3929,1.10000,0.90000,1.10000,0.90000
  6334,'SAN ANTON~65', 230.0000,1,   6,   1,   1,1.02596, -57.0705,1.10000,0.90000,1.10000,0.90000
  6335,'SAN ANTON~66', 115.0000,1,   6,   1,   1,1.00390, -61.0638,1.10000,0.90000,1.10000,0.90000
  6336,'BANDERA 0   ', 115.0000,1,   6,   1,   1,1.00883, -64.7160,1.10000,0.90000,1.10000,0.90000
  6337,'SAN ANTON~43', 115.0000,1,   6,   1,   1,1.02253, -62.4700,1.10000,0.90000,1.10000,0.90000
  6338,'ROCKDALE 2 0', 115.0000,1,   6,   1,   1,0.96715, -67.8312,1.10000,0.90000,1.10000,0.90000
  6339,'CEDAR CREE~7', 115.0000,1,   6,   1,   1,0.99495, -63.6835,1.10000,0.90000,1.10000,0.90000
  6340,'NIXON 0     ', 115.0000,1,   6,   1,   1,1.00602, -58.1136,1.10000,0.90000,1.10000,0.90000
  6341,'CHAPPELL H~1', 115.0000,1,   6,   1,   1,0.99463, -47.3405,1.10000,0.90000,1.10000,0.90000
  6342,'ROUND ROCK~9', 500.0000,1,   6,   1,   1,1.00817, -65.0257,1.10000,0.90000,1.10000,0.90000
  6343,'ROUND ROC~10', 230.0000,1,   6,   1,   1,0.99770, -66.1056,1.10000,0.90000,1.10000,0.90000
  6344,'ROUND ROC~11', 115.0000,1,   6,   1,   1,0.99219, -68.1410,1.10000,0.90000,1.10000,0.90000
  6345,'AUSTIN 14 0 ', 115.0000,1,   6,   1,   1,0.98120, -69.2915,1.10000,0.90000,1.10000,0.90000
  6346,'OILTON 0    ', 500.0000,2,   6,   1,   1,1.03490, -53.7562,1.10000,0.90000,1.10000,0.90000
  6347,'OILTON 1    ', 230.0000,1,   6,   1,   1,1.03165, -54.8469,1.10000,0.90000,1.10000,0.90000
  6348,'OILTON 2    ', 115.0000,1,   6,   1,   1,1.02990, -56.9266,1.10000,0.90000,1.10000,0.90000
  6349,'AUSTIN 1 0  ', 500.0000,2,   6,   1,   1,1.02281, -60.3178,1.10000,0.90000,1.10000,0.90000
  6350,'AUSTIN 1 1  ', 230.0000,1,   6,   1,   1,1.00994, -63.5595,1.10000,0.90000,1.10000,0.90000
  6351,'AUSTIN 1 2  ', 115.0000,1,   6,   1,   1,0.99064, -67.8045,1.10000,0.90000,1.10000,0.90000
  6352,'SAN ANTON~40', 115.0000,1,   6,   1,   1,1.02109, -62.2179,1.10000,0.90000,1.10000,0.90000
  6353,'ROUND ROCK~8', 115.0000,1,   6,   1,   1,0.98887, -69.3077,1.10000,0.90000,1.10000,0.90000
  6354,'ROUND ROC~12', 230.0000,1,   6,   1,   1,0.99727, -65.9620,1.10000,0.90000,1.10000,0.90000
  6355,'ROUND ROC~13', 115.0000,1,   6,   1,   1,0.99342, -67.5356,1.10000,0.90000,1.10000,0.90000
  6356,'SAN ANTON~48', 115.0000,1,   6,   1,   1,1.04058, -64.0191,1.10000,0.90000,1.10000,0.90000
  6357,'DEVINE 0    ', 115.0000,1,   6,   1,   1,1.03082, -58.7948,1.10000,0.90000,1.10000,0.90000
  6358,'GEORGETOWN~1', 115.0000,1,   6,   1,   1,1.01705, -71.9540,1.10000,0.90000,1.10000,0.90000
  6359,'BURNET 0    ', 230.0000,1,   6,   1,   1,1.01600, -62.5113,1.10000,0.90000,1.10000,0.90000
  6360,'BURNET 1    ', 115.0000,1,   6,   1,   1,0.99386, -63.1578,1.10000,0.90000,1.10000,0.90000
  7001,'INEZ 0      ', 115.0000,1,   7,   1,   1,0.99887, -38.5929,1.10000,0.90000,1.10000,0.90000
  7002,'PASADENA 2 0', 500.0000,1,   7,   1,   1,1.03082, -28.8706,1.10000,0.90000,1.10000,0.90000
  7003,'PASADENA 2 1', 230.0000,1,   7,   1,   1,1.01652, -33.1327,1.10000,0.90000,1.10000,0.90000
  7004,'PASADENA 2 2', 115.0000,1,   7,   1,   1,1.01034, -37.8274,1.10000,0.90000,1.10000,0.90000
  7005,'PASADENA 2 3',  13.8000,2,   7,   1,   1,1.04000, -26.7071,1.10000,0.90000,1.10000,0.90000
  7006,'PASADENA 2 4',  13.8000,2,   7,   1,   1,1.04000, -27.6402,1.10000,0.90000,1.10000,0.90000
  7007,'PASADENA 2 5',  13.8000,2,   7,   1,   1,1.04000, -27.0182,1.10000,0.90000,1.10000,0.90000
  7008,'PASADENA 2 6',  13.8000,2,   7,   1,   1,1.04000, -26.9245,1.10000,0.90000,1.10000,0.90000
  7009,'PASADENA 2 7',  13.8000,2,   7,   1,   1,1.04000, -26.7032,1.10000,0.90000,1.10000,0.90000
  7010,'PRAIRIE VI~1', 115.0000,1,   7,   1,   1,0.98188, -47.4216,1.10000,0.90000,1.10000,0.90000
  7011,'CONROE 1 0  ', 115.0000,1,   7,   1,   1,1.01485, -46.9909,1.10000,0.90000,1.10000,0.90000
  7012,'SIMONTON 0  ', 115.0000,1,   7,   1,   1,0.97792, -42.7536,1.10000,0.90000,1.10000,0.90000
  7013,'HOUSTON 80 0', 115.0000,1,   7,   1,   1,0.99494, -44.6656,1.10000,0.90000,1.10000,0.90000
  7014,'HOUSTON 1 0 ', 115.0000,1,   7,   1,   1,0.98981, -42.1923,1.10000,0.90000,1.10000,0.90000
  7015,'HOUSTON 1 1 ',  18.0000,2,   7,   1,   1,0.98981, -42.1923,1.10000,0.90000,1.10000,0.90000
  7016,'HOUSTON 9 0 ', 115.0000,1,   7,   1,   1,1.00090, -39.3387,1.10000,0.90000,1.10000,0.90000
  7017,'HOUSTON 73 0', 115.0000,1,   7,   1,   1,0.99608, -43.3803,1.10000,0.90000,1.10000,0.90000
  7018,'NURSERY 0   ', 500.0000,1,   7,   1,   1,1.01788, -36.0758,1.10000,0.90000,1.10000,0.90000
  7019,'NURSERY 1   ', 230.0000,1,   7,   1,   1,1.01244, -36.2366,1.10000,0.90000,1.10000,0.90000
  7020,'NURSERY 2   ', 115.0000,1,   7,   1,   1,1.00657, -39.4240,1.10000,0.90000,1.10000,0.90000
  7021,'NURSERY 3   ',  18.0000,2,   7,   1,   1,1.02389, -35.4249,1.10000,0.90000,1.10000,0.90000
  7022,'NURSERY 4   ',  18.0000,2,   7,   1,   1,1.03114, -34.6185,1.10000,0.90000,1.10000,0.90000
  7023,'NURSERY 5   ',  18.0000,2,   7,   1,   1,1.02622, -35.1769,1.10000,0.90000,1.10000,0.90000
  7024,'NURSERY 6   ',  18.0000,2,   7,   1,   1,1.02350, -35.4727,1.10000,0.90000,1.10000,0.90000
  7025,'NURSERY 7   ',  18.0000,2,   7,   1,   1,1.01788, -36.0758,1.10000,0.90000,1.10000,0.90000
  7026,'BACLIFF 0   ', 115.0000,1,   7,   1,   1,1.01686, -38.7275,1.10000,0.90000,1.10000,0.90000
  7027,'SPRING 1 0  ', 115.0000,1,   7,   1,   1,0.99259, -44.0184,1.10000,0.90000,1.10000,0.90000
  7028,'HOUSTON 72 0', 115.0000,1,   7,   1,   1,1.01156, -42.7369,1.10000,0.90000,1.10000,0.90000
  7029,'PORT LAVAC~1', 230.0000,1,   7,   1,   1,1.01411, -34.3911,1.10000,0.90000,1.10000,0.90000
  7030,'PORT LAVAC~2', 115.0000,1,   7,   1,   1,1.01673, -36.4551,1.10000,0.90000,1.10000,0.90000
  7031,'PORT LAVAC~3',  13.8000,2,   7,   1,   1,1.01391, -31.3801,1.10000,0.90000,1.10000,0.90000
  7032,'PORT LAVAC~4',  13.8000,2,   7,   1,   1,1.01448, -33.4222,1.10000,0.90000,1.10000,0.90000
  7033,'PORT LAVAC~5',  13.8000,2,   7,   1,   1,1.01441, -33.4955,1.10000,0.90000,1.10000,0.90000
  7034,'PORT LAVAC~6',  13.8000,2,   7,   1,   1,1.01411, -34.3911,1.10000,0.90000,1.10000,0.90000
  7035,'CONROE 5 0  ', 230.0000,1,   7,   1,   1,0.99584, -41.7863,1.10000,0.90000,1.10000,0.90000
  7036,'CONROE 5 1  ', 115.0000,1,   7,   1,   1,0.98659, -44.2137,1.10000,0.90000,1.10000,0.90000
  7037,'SUGAR LAND~5', 500.0000,1,   7,   1,   1,1.01850, -34.5522,1.10000,0.90000,1.10000,0.90000
  7038,'SUGAR LAND~6', 230.0000,1,   7,   1,   1,1.00757, -36.6129,1.10000,0.90000,1.10000,0.90000
  7039,'SUGAR LAND~7', 115.0000,1,   7,   1,   1,1.00069, -41.0838,1.10000,0.90000,1.10000,0.90000
  7040,'DAYTON 0    ', 230.0000,1,   7,   1,   1,1.01122, -34.6755,1.10000,0.90000,1.10000,0.90000
  7041,'DAYTON 1    ', 115.0000,1,   7,   1,   1,1.00217, -38.4275,1.10000,0.90000,1.10000,0.90000
  7042,'VICTORIA 2 0', 500.0000,1,   7,   1,   1,1.01906, -34.5478,1.10000,0.90000,1.10000,0.90000
  7043,'VICTORIA 2 1', 230.0000,1,   7,   1,   1,1.01496, -35.4506,1.10000,0.90000,1.10000,0.90000
  7044,'VICTORIA 2 2', 115.0000,1,   7,   1,   1,0.99763, -38.3399,1.10000,0.90000,1.10000,0.90000
  7045,'VICTORIA 2 3',  20.0000,2,   7,   1,   1,1.03000, -32.5495,1.10000,0.90000,1.10000,0.90000
  7046,'VICTORIA 2 4',  20.0000,2,   7,   1,   1,1.02756, -33.6259,1.10000,0.90000,1.10000,0.90000
  7047,'KATY 1 0    ', 500.0000,1,   7,   1,   1,1.01639, -35.3126,1.10000,0.90000,1.10000,0.90000
  7048,'KATY 1 1    ', 230.0000,1,   7,   1,   1,1.00820, -37.5692,1.10000,0.90000,1.10000,0.90000
  7049,'KATY 1 2    ', 115.0000,1,   7,   1,   1,1.00539, -42.4158,1.10000,0.90000,1.10000,0.90000
  7050,'MAGNOLIA 2 0', 115.0000,1,   7,   1,   1,0.98061, -47.0251,1.10000,0.90000,1.10000,0.90000
  7051,'HOUSTON 29 0', 115.0000,1,   7,   1,   1,0.99386, -43.2151,1.10000,0.90000,1.10000,0.90000
  7052,'MISSOURI C~1', 115.0000,1,   7,   1,   1,0.99735, -41.6128,1.10000,0.90000,1.10000,0.90000
  7053,'RICHMOND 1 0', 115.0000,1,   7,   1,   1,1.00660, -37.1350,1.10000,0.90000,1.10000,0.90000
  7054,'HOUSTON 11 0', 115.0000,1,   7,   1,   1,0.98440, -43.0900,1.10000,0.90000,1.10000,0.90000
  7055,'HOUSTON 33 0', 115.0000,1,   7,   1,   1,0.99736, -41.1595,1.10000,0.90000,1.10000,0.90000
  7056,'SPRING 8 0  ', 230.0000,1,   7,   1,   1,0.99747, -40.6826,1.10000,0.90000,1.10000,0.90000
  7057,'SPRING 8 1  ', 115.0000,1,   7,   1,   1,0.98152, -45.3228,1.10000,0.90000,1.10000,0.90000
  7058,'POINT COMF~4', 500.0000,1,   7,   1,   1,1.01447, -31.0703,1.10000,0.90000,1.10000,0.90000
  7059,'POINT COMF~5', 230.0000,1,   7,   1,   1,1.01530, -32.3706,1.10000,0.90000,1.10000,0.90000
  7060,'POINT COMF~6', 115.0000,1,   7,   1,   1,1.02168, -34.7348,1.10000,0.90000,1.10000,0.90000
  7061,'POINT COMF~7',  13.8000,2,   7,   1,   1,1.01134, -29.4967,1.10000,0.90000,1.10000,0.90000
  7062,'POINT COMF~8',  13.8000,2,   7,   1,   1,1.01167, -29.6319,1.10000,0.90000,1.10000,0.90000
  7063,'POINT COMF~9',  13.8000,2,   7,   1,   1,1.01149, -29.5166,1.10000,0.90000,1.10000,0.90000
  7064,'POINT COM~10',  13.8000,2,   7,   1,   1,1.01211, -29.8823,1.10000,0.90000,1.10000,0.90000
  7065,'POINT COM~11',  13.8000,2,   7,   1,   1,1.01200, -29.7628,1.10000,0.90000,1.10000,0.90000
  7066,'POINT COM~12',  13.8000,2,   7,   1,   1,1.01175, -29.6646,1.10000,0.90000,1.10000,0.90000
  7067,'HOUSTON 28 0', 115.0000,1,   7,   1,   1,0.97749, -45.2921,1.10000,0.90000,1.10000,0.90000
  7068,'EL CAMPO 0  ', 230.0000,1,   7,   1,   1,1.01008, -33.1940,1.10000,0.90000,1.10000,0.90000
  7069,'EL CAMPO 1  ', 115.0000,1,   7,   1,   1,0.99939, -37.2221,1.10000,0.90000,1.10000,0.90000
  7070,'HOUSTON 12 0', 115.0000,1,   7,   1,   1,0.99257, -40.0253,1.10000,0.90000,1.10000,0.90000
  7071,'PORT O CON~1', 115.0000,1,   7,   1,   1,0.99170, -34.4425,1.10000,0.90000,1.10000,0.90000
  7072,'DICKINSON 0 ', 115.0000,1,   7,   1,   1,1.01069, -38.2393,1.10000,0.90000,1.10000,0.90000
  7073,'GALVESTON ~1', 230.0000,1,   7,   1,   1,1.01814, -34.5391,1.10000,0.90000,1.10000,0.90000
  7074,'GALVESTON ~2', 115.0000,1,   7,   1,   1,1.01628, -37.0778,1.10000,0.90000,1.10000,0.90000
  7075,'HOUSTON 10 0', 115.0000,1,   7,   1,   1,1.01504, -38.9990,1.10000,0.90000,1.10000,0.90000
  7076,'BAYTOWN 2 0 ', 500.0000,1,   7,   1,   1,1.03397, -28.3789,1.10000,0.90000,1.10000,0.90000
  7077,'BAYTOWN 2 1 ', 230.0000,1,   7,   1,   1,1.02571, -30.9581,1.10000,0.90000,1.10000,0.90000
  7078,'BAYTOWN 2 2 ', 115.0000,1,   7,   1,   1,1.01522, -35.6758,1.10000,0.90000,1.10000,0.90000
  7079,'BAYTOWN 2 3 ',  13.8000,2,   7,   1,   1,1.04000, -26.3431,1.10000,0.90000,1.10000,0.90000
  7080,'BAYTOWN 2 4 ',  13.8000,2,   7,   1,   1,1.04000, -25.7688,1.10000,0.90000,1.10000,0.90000
  7081,'BAYTOWN 2 5 ',  13.8000,2,   7,   1,   1,1.04000, -25.7444,1.10000,0.90000,1.10000,0.90000
  7082,'BAYTOWN 2 6 ',  13.8000,2,   7,   1,   1,1.04000, -26.2897,1.10000,0.90000,1.10000,0.90000
  7083,'LEAGUE CIT~1', 230.0000,1,   7,   1,   1,1.01621, -33.5249,1.10000,0.90000,1.10000,0.90000
  7084,'LEAGUE CIT~2', 115.0000,1,   7,   1,   1,1.00955, -36.9231,1.10000,0.90000,1.10000,0.90000
  7085,'LIVERPOOL 0 ', 115.0000,1,   7,   1,   1,0.99673, -37.9866,1.10000,0.90000,1.10000,0.90000
  7086,'HOUSTON 16 0', 115.0000,1,   7,   1,   1,0.99060, -41.1836,1.10000,0.90000,1.10000,0.90000
  7087,'SUGAR LAND~1', 115.0000,1,   7,   1,   1,1.00117, -40.1484,1.10000,0.90000,1.10000,0.90000
  7088,'RICHMOND 2 0', 115.0000,1,   7,   1,   1,0.97480, -43.9353,1.10000,0.90000,1.10000,0.90000
  7089,'HOUSTON 82 0', 115.0000,1,   7,   1,   1,1.01278, -44.2037,1.10000,0.90000,1.10000,0.90000
  7090,'PINEHURST 0 ', 115.0000,1,   7,   1,   1,0.98147, -46.5740,1.10000,0.90000,1.10000,0.90000
  7091,'PEARLAND 2 0', 115.0000,1,   7,   1,   1,1.02551, -43.4742,1.10000,0.90000,1.10000,0.90000
  7092,'HOUSTON 47 0', 115.0000,1,   7,   1,   1,0.99098, -42.5883,1.10000,0.90000,1.10000,0.90000
  7093,'HOUSTON 79 0', 115.0000,1,   7,   1,   1,0.98679, -43.3760,1.10000,0.90000,1.10000,0.90000
  7094,'HOUSTON 49 0', 115.0000,1,   7,   1,   1,1.00180, -44.0734,1.10000,0.90000,1.10000,0.90000
  7095,'WADSWORTH 0 ', 500.0000,1,   7,   1,   1,1.00403, -23.9757,1.10000,0.90000,1.10000,0.90000
  7096,'WADSWORTH 1 ', 230.0000,1,   7,   1,   1,1.01105, -26.0966,1.10000,0.90000,1.10000,0.90000
  7097,'WADSWORTH 2 ', 115.0000,1,   7,   1,   1,1.01113, -27.8259,1.10000,0.90000,1.10000,0.90000
  7098,'WADSWORTH 3 ',  13.8000,3,   7,   1,   1,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
  7099,'WADSWORTH 4 ',  13.8000,2,   7,   1,   1,1.00000, -15.4245,1.10000,0.90000,1.10000,0.90000
  7100,'HOUSTON 18 0', 115.0000,1,   7,   1,   1,0.99209, -40.9986,1.10000,0.90000,1.10000,0.90000
  7101,'HOUSTON 88 0', 115.0000,1,   7,   1,   1,0.99920, -42.2919,1.10000,0.90000,1.10000,0.90000
  7102,'TOMBALL 1 0 ', 115.0000,1,   7,   1,   1,0.97987, -44.9066,1.10000,0.90000,1.10000,0.90000
  7103,'HOUSTON 22 0', 115.0000,1,   7,   1,   1,0.99288, -41.3889,1.10000,0.90000,1.10000,0.90000
  7104,'DEER PARK 0 ', 500.0000,1,   7,   1,   1,1.03121, -28.4077,1.10000,0.90000,1.10000,0.90000
  7105,'DEER PARK 1 ', 230.0000,1,   7,   1,   1,1.01770, -32.9082,1.10000,0.90000,1.10000,0.90000
  7106,'DEER PARK 2 ', 115.0000,1,   7,   1,   1,1.01171, -37.1370,1.10000,0.90000,1.10000,0.90000
  7107,'DEER PARK 3 ',  24.0000,2,   7,   1,   1,1.03877, -27.6025,1.10000,0.90000,1.10000,0.90000
  7108,'DEER PARK 4 ',  24.0000,2,   7,   1,   1,1.04000, -27.1777,1.10000,0.90000,1.10000,0.90000
  7109,'DEER PARK 5 ',  24.0000,2,   7,   1,   1,1.04000, -27.3862,1.10000,0.90000,1.10000,0.90000
  7110,'DEER PARK 6 ',  24.0000,2,   7,   1,   1,1.04000, -26.4275,1.10000,0.90000,1.10000,0.90000
  7111,'DEER PARK 7 ',  24.0000,2,   7,   1,   1,1.04000, -26.3792,1.10000,0.90000,1.10000,0.90000
  7112,'DEER PARK 8 ',  24.0000,2,   7,   1,   1,1.04000, -27.1840,1.10000,0.90000,1.10000,0.90000
  7113,'DEER PARK 9 ',  24.0000,2,   7,   1,   1,1.04000, -26.0367,1.10000,0.90000,1.10000,0.90000
  7114,'DEER PARK 10',  24.0000,2,   7,   1,   1,1.04000, -27.2655,1.10000,0.90000,1.10000,0.90000
  7115,'DEER PARK 11',  24.0000,2,   7,   1,   1,1.04000, -27.2653,1.10000,0.90000,1.10000,0.90000
  7116,'WALLIS 0    ', 115.0000,1,   7,   1,   1,0.97754, -43.5014,1.10000,0.90000,1.10000,0.90000
  7117,'HOUSTON 67 0', 115.0000,1,   7,   1,   1,0.99129, -43.2751,1.10000,0.90000,1.10000,0.90000
  7118,'SPRING 4 0  ', 115.0000,1,   7,   1,   1,0.98084, -44.4242,1.10000,0.90000,1.10000,0.90000
  7119,'SOUTH HOUS~1', 115.0000,1,   7,   1,   1,0.99270, -40.8519,1.10000,0.90000,1.10000,0.90000
  7120,'HOUSTON 3 0 ', 115.0000,1,   7,   1,   1,0.98247, -44.3206,1.10000,0.90000,1.10000,0.90000
  7121,'HOUSTON 3 1 ',  18.0000,2,   7,   1,   1,0.98247, -44.3206,1.10000,0.90000,1.10000,0.90000
  7122,'HOUSTON 3 2 ',  18.0000,2,   7,   1,   1,0.98247, -44.3206,1.10000,0.90000,1.10000,0.90000
  7123,'SEADRIFT 0  ', 115.0000,1,   7,   1,   1,0.99093, -33.9389,1.10000,0.90000,1.10000,0.90000
  7124,'HOUSTON 34 0', 115.0000,1,   7,   1,   1,0.98979, -42.4957,1.10000,0.90000,1.10000,0.90000
  7125,'SUGAR LAND~2', 500.0000,1,   7,   1,   1,1.02768, -30.2164,1.10000,0.90000,1.10000,0.90000
  7126,'SUGAR LAND~3', 230.0000,1,   7,   1,   1,1.01000, -35.8262,1.10000,0.90000,1.10000,0.90000
  7127,'SUGAR LAND~4', 115.0000,1,   7,   1,   1,1.00575, -38.4694,1.10000,0.90000,1.10000,0.90000
  7128,'CONROE 7 0  ', 115.0000,1,   7,   1,   1,0.98276, -44.7370,1.10000,0.90000,1.10000,0.90000
  7129,'LOLITA 0    ', 115.0000,1,   7,   1,   1,1.02137, -36.9113,1.10000,0.90000,1.10000,0.90000
  7130,'LAPORTE 0   ', 500.0000,1,   7,   1,   1,1.02828, -28.1285,1.10000,0.90000,1.10000,0.90000
  7131,'LAPORTE 1   ', 230.0000,1,   7,   1,   1,1.01484, -33.0516,1.10000,0.90000,1.10000,0.90000
  7132,'LAPORTE 2   ', 115.0000,1,   7,   1,   1,1.00256, -36.6412,1.10000,0.90000,1.10000,0.90000
  7133,'LAPORTE 3   ',  13.8000,2,   7,   1,   1,1.02737, -27.6543,1.10000,0.90000,1.10000,0.90000
  7134,'LAPORTE 4   ',  13.8000,2,   7,   1,   1,1.02531, -26.6138,1.10000,0.90000,1.10000,0.90000
  7135,'LAPORTE 5   ',  13.8000,2,   7,   1,   1,1.02441, -26.2243,1.10000,0.90000,1.10000,0.90000
  7136,'LAPORTE 6   ',  13.8000,2,   7,   1,   1,1.02393, -26.0340,1.10000,0.90000,1.10000,0.90000
  7137,'LAPORTE 7   ',  13.8000,2,   7,   1,   1,1.02409, -25.9563,1.10000,0.90000,1.10000,0.90000
  7138,'LAPORTE 8   ',  13.8000,2,   7,   1,   1,1.02545, -26.6849,1.10000,0.90000,1.10000,0.90000
  7139,'LAPORTE 9   ',  13.8000,2,   7,   1,   1,1.02553, -26.6311,1.10000,0.90000,1.10000,0.90000
  7140,'LAPORTE 10  ',  13.8000,2,   7,   1,   1,1.02576, -26.8649,1.10000,0.90000,1.10000,0.90000
  7141,'LAPORTE 11  ',  13.8000,2,   7,   1,   1,1.02674, -27.2998,1.10000,0.90000,1.10000,0.90000
  7142,'LAPORTE 12  ',  13.8000,2,   7,   1,   1,1.02617, -27.0333,1.10000,0.90000,1.10000,0.90000
  7143,'NEW CANEY 0 ', 115.0000,1,   7,   1,   1,0.99706, -45.1953,1.10000,0.90000,1.10000,0.90000
  7144,'HOUSTON 14 0', 115.0000,1,   7,   1,   1,0.99407, -40.3289,1.10000,0.90000,1.10000,0.90000
  7145,'HOUSTON 2 0 ', 115.0000,1,   7,   1,   1,1.03361, -45.1570,1.10000,0.90000,1.10000,0.90000
  7146,'HOUSTON 2 1 ',  13.8000,2,   7,   1,   1,1.03151, -43.9875,1.10000,0.90000,1.10000,0.90000
  7147,'HOUSTON 78 0', 115.0000,1,   7,   1,   1,1.00222, -42.1780,1.10000,0.90000,1.10000,0.90000
  7148,'HOUSTON 40 0', 115.0000,1,   7,   1,   1,0.98700, -44.1441,1.10000,0.90000,1.10000,0.90000
  7149,'BLOOMINGTO~1', 115.0000,1,   7,   1,   1,0.99774, -37.4766,1.10000,0.90000,1.10000,0.90000
  7150,'WILLIS 2 0  ', 230.0000,1,   7,   1,   1,0.99229, -44.1523,1.10000,0.90000,1.10000,0.90000
  7151,'WILLIS 2 1  ', 115.0000,1,   7,   1,   1,0.99477, -46.2565,1.10000,0.90000,1.10000,0.90000
  7152,'HOUSTON 51 0', 115.0000,1,   7,   1,   1,0.99327, -42.1781,1.10000,0.90000,1.10000,0.90000
  7153,'PALACIOS 0  ', 115.0000,1,   7,   1,   1,0.99361, -30.6901,1.10000,0.90000,1.10000,0.90000
  7154,'CONROE 4 0  ', 115.0000,1,   7,   1,   1,1.00076, -45.1651,1.10000,0.90000,1.10000,0.90000
  7155,'HOUSTON 52 0', 115.0000,1,   7,   1,   1,0.98553, -42.4360,1.10000,0.90000,1.10000,0.90000
  7156,'SPRING 2 0  ', 230.0000,1,   7,   1,   1,0.99895, -39.4765,1.10000,0.90000,1.10000,0.90000
  7157,'SPRING 2 1  ', 115.0000,1,   7,   1,   1,0.99404, -42.8417,1.10000,0.90000,1.10000,0.90000
  7158,'KINGWOOD 1 0', 115.0000,1,   7,   1,   1,0.98003, -43.4172,1.10000,0.90000,1.10000,0.90000
  7159,'HOUSTON 5 0 ', 500.0000,1,   7,   1,   1,1.02138, -35.1349,1.10000,0.90000,1.10000,0.90000
  7160,'HOUSTON 5 1 ', 230.0000,1,   7,   1,   1,1.00970, -37.5510,1.10000,0.90000,1.10000,0.90000
  7161,'HOUSTON 5 2 ', 115.0000,1,   7,   1,   1,1.00165, -40.9536,1.10000,0.90000,1.10000,0.90000
  7162,'HOUSTON 5 3 ',  18.0000,2,   7,   1,   1,1.03023, -34.1765,1.10000,0.90000,1.10000,0.90000
  7163,'HOUSTON 5 4 ',  18.0000,2,   7,   1,   1,1.03493, -33.6531,1.10000,0.90000,1.10000,0.90000
  7164,'HOUSTON 5 5 ',  18.0000,2,   7,   1,   1,1.03123, -34.0544,1.10000,0.90000,1.10000,0.90000
  7165,'HOUSTON 5 6 ',  18.0000,2,   7,   1,   1,1.03029, -34.1618,1.10000,0.90000,1.10000,0.90000
  7166,'HOUSTON 5 7 ',  18.0000,2,   7,   1,   1,1.03716, -33.4065,1.10000,0.90000,1.10000,0.90000
  7167,'HOUSTON 5 8 ',  18.0000,2,   7,   1,   1,1.04000, -33.0404,1.10000,0.90000,1.10000,0.90000
  7168,'HOUSTON 5 9 ',  18.0000,2,   7,   1,   1,1.03155, -34.0211,1.10000,0.90000,1.10000,0.90000
  7169,'HOUSTON 5 10',  18.0000,2,   7,   1,   1,1.02969, -34.2229,1.10000,0.90000,1.10000,0.90000
  7170,'HOUSTON 5 11',  18.0000,2,   7,   1,   1,1.04000, -32.7979,1.10000,0.90000,1.10000,0.90000
  7171,'TEXAS CITY~1', 230.0000,1,   7,   1,   1,1.01786, -34.7979,1.10000,0.90000,1.10000,0.90000
  7172,'TEXAS CITY~2', 115.0000,1,   7,   1,   1,1.02271, -36.9410,1.10000,0.90000,1.10000,0.90000
  7173,'KINGWOOD 2 0', 115.0000,1,   7,   1,   1,0.97921, -44.3366,1.10000,0.90000,1.10000,0.90000
  7174,'HOUSTON 8 0 ', 115.0000,1,   7,   1,   1,0.99077, -39.4572,1.10000,0.90000,1.10000,0.90000
  7175,'SPRING 7 0  ', 500.0000,1,   7,   1,   1,1.01777, -36.5060,1.10000,0.90000,1.10000,0.90000
  7176,'SPRING 7 1  ', 230.0000,1,   7,   1,   1,1.00519, -38.8770,1.10000,0.90000,1.10000,0.90000
  7177,'SPRING 7 2  ', 115.0000,1,   7,   1,   1,0.98491, -43.6893,1.10000,0.90000,1.10000,0.90000
  7178,'HOUSTON 41 0', 115.0000,1,   7,   1,   1,0.98372, -44.5889,1.10000,0.90000,1.10000,0.90000
  7179,'FRESNO 0    ', 115.0000,1,   7,   1,   1,0.98972, -41.0879,1.10000,0.90000,1.10000,0.90000
  7180,'HOUSTON 48 0', 115.0000,1,   7,   1,   1,0.99039, -42.9707,1.10000,0.90000,1.10000,0.90000
  7181,'HOUSTON 58 0', 115.0000,1,   7,   1,   1,0.98314, -44.4696,1.10000,0.90000,1.10000,0.90000
  7182,'PATTISON 0  ', 115.0000,1,   7,   1,   1,0.98111, -44.4868,1.10000,0.90000,1.10000,0.90000
  7183,'HOUSTON 77 0', 115.0000,1,   7,   1,   1,1.02935, -44.0590,1.10000,0.90000,1.10000,0.90000
  7184,'MISSOURI C~2', 230.0000,1,   7,   1,   1,1.01797, -32.8971,1.10000,0.90000,1.10000,0.90000
  7185,'MISSOURI C~3', 115.0000,1,   7,   1,   1,1.00750, -35.3257,1.10000,0.90000,1.10000,0.90000
  7186,'HOUSTON 4 0 ', 500.0000,1,   7,   1,   1,1.02324, -31.0983,1.10000,0.90000,1.10000,0.90000
  7187,'HOUSTON 4 1 ', 230.0000,1,   7,   1,   1,1.00914, -35.3131,1.10000,0.90000,1.10000,0.90000
  7188,'HOUSTON 4 2 ', 115.0000,1,   7,   1,   1,0.99921, -40.3281,1.10000,0.90000,1.10000,0.90000
  7189,'HOUSTON 4 3 ',  13.8000,2,   7,   1,   1,1.02472, -30.9404,1.10000,0.90000,1.10000,0.90000
  7190,'HOUSTON 4 4 ',  13.8000,2,   7,   1,   1,1.03000, -29.7073,1.10000,0.90000,1.10000,0.90000
  7191,'HOUSTON 4 5 ',  13.8000,2,   7,   1,   1,1.02324, -31.0983,1.10000,0.90000,1.10000,0.90000
  7192,'HOUSTON 4 6 ',  13.8000,2,   7,   1,   1,1.02966, -30.4067,1.10000,0.90000,1.10000,0.90000
  7193,'HOUSTON 4 7 ',  13.8000,2,   7,   1,   1,1.02428, -30.9881,1.10000,0.90000,1.10000,0.90000
  7194,'HOUSTON 4 8 ',  13.8000,2,   7,   1,   1,1.03000, -29.2098,1.10000,0.90000,1.10000,0.90000
  7195,'HOUSTON 4 9 ',  13.8000,2,   7,   1,   1,1.03000, -28.9097,1.10000,0.90000,1.10000,0.90000
  7196,'HOUSTON 4 10',  13.8000,2,   7,   1,   1,1.03000, -29.9236,1.10000,0.90000,1.10000,0.90000
  7197,'HOUSTON 4 11',  13.8000,2,   7,   1,   1,1.03000, -30.3445,1.10000,0.90000,1.10000,0.90000
  7198,'TOMBALL 2 0 ', 115.0000,1,   7,   1,   1,1.03160, -44.1511,1.10000,0.90000,1.10000,0.90000
  7199,'CYPRESS 1 0 ', 500.0000,1,   7,   1,   1,1.01799, -35.2826,1.10000,0.90000,1.10000,0.90000
  7200,'CYPRESS 1 1 ', 230.0000,1,   7,   1,   1,1.00757, -39.6066,1.10000,0.90000,1.10000,0.90000
  7201,'CYPRESS 1 2 ', 115.0000,1,   7,   1,   1,1.01123, -43.2623,1.10000,0.90000,1.10000,0.90000
  7202,'HEMPSTEAD 0 ', 115.0000,1,   7,   1,   1,0.98221, -47.7366,1.10000,0.90000,1.10000,0.90000
  7203,'WEST COLUM~1', 115.0000,1,   7,   1,   1,0.99442, -36.6478,1.10000,0.90000,1.10000,0.90000
  7204,'BAYTOWN 1 0 ', 500.0000,1,   7,   1,   1,1.03380, -28.2458,1.10000,0.90000,1.10000,0.90000
  7205,'BAYTOWN 1 1 ', 230.0000,1,   7,   1,   1,1.02499, -31.2784,1.10000,0.90000,1.10000,0.90000
  7206,'BAYTOWN 1 2 ', 115.0000,1,   7,   1,   1,1.02317, -35.2856,1.10000,0.90000,1.10000,0.90000
  7207,'BAYTOWN 1 3 ',  18.0000,2,   7,   1,   1,1.03380, -28.2458,1.10000,0.90000,1.10000,0.90000
  7208,'BAYTOWN 1 4 ',  18.0000,2,   7,   1,   1,1.04000, -27.1212,1.10000,0.90000,1.10000,0.90000
  7209,'BAYTOWN 1 5 ',  18.0000,2,   7,   1,   1,1.04000, -27.4685,1.10000,0.90000,1.10000,0.90000
  7210,'BAYTOWN 1 6 ',  18.0000,2,   7,   1,   1,1.04000, -26.1708,1.10000,0.90000,1.10000,0.90000
  7211,'BAYTOWN 1 7 ',  18.0000,2,   7,   1,   1,1.04000, -26.7544,1.10000,0.90000,1.10000,0.90000
  7212,'BAYTOWN 1 8 ',  18.0000,2,   7,   1,   1,1.04000, -25.8183,1.10000,0.90000,1.10000,0.90000
  7213,'SANTA FE 1 0', 115.0000,1,   7,   1,   1,1.01066, -38.5640,1.10000,0.90000,1.10000,0.90000
  7214,'HOUSTON 27 0', 115.0000,1,   7,   1,   1,0.98801, -41.4430,1.10000,0.90000,1.10000,0.90000
  7215,'SPRING 5 0  ', 115.0000,1,   7,   1,   1,0.98171, -45.5780,1.10000,0.90000,1.10000,0.90000
  7216,'HOUSTON 46 0', 115.0000,1,   7,   1,   1,0.98758, -42.9706,1.10000,0.90000,1.10000,0.90000
  7217,'HOUSTON 23 0', 115.0000,1,   7,   1,   1,0.99096, -43.0706,1.10000,0.90000,1.10000,0.90000
  7218,'MONTGOMERY 0', 115.0000,1,   7,   1,   1,0.97794, -47.4974,1.10000,0.90000,1.10000,0.90000
  7219,'HUNGERFORD 0', 115.0000,1,   7,   1,   1,0.99728, -40.2603,1.10000,0.90000,1.10000,0.90000
  7220,'HOUSTON 84 0', 115.0000,1,   7,   1,   1,0.99097, -43.0518,1.10000,0.90000,1.10000,0.90000
  7221,'HOUSTON 83 0', 115.0000,1,   7,   1,   1,0.99008, -42.7394,1.10000,0.90000,1.10000,0.90000
  7222,'HOUSTON 24 0', 115.0000,1,   7,   1,   1,0.98979, -41.5280,1.10000,0.90000,1.10000,0.90000
  7223,'HOUSTON 76 0', 115.0000,1,   7,   1,   1,0.99329, -43.0595,1.10000,0.90000,1.10000,0.90000
  7224,'HOUSTON 43 0', 115.0000,1,   7,   1,   1,0.98917, -43.2469,1.10000,0.90000,1.10000,0.90000
  7225,'HOUSTON 81 0', 115.0000,1,   7,   1,   1,0.98589, -45.0348,1.10000,0.90000,1.10000,0.90000
  7226,'HOUSTON 35 0', 115.0000,1,   7,   1,   1,0.99708, -42.3903,1.10000,0.90000,1.10000,0.90000
  7227,'HOUSTON 90 0', 500.0000,1,   7,   1,   1,1.02298, -33.2076,1.10000,0.90000,1.10000,0.90000
  7228,'HOUSTON 90 1', 230.0000,1,   7,   1,   1,1.00713, -37.4876,1.10000,0.90000,1.10000,0.90000
  7229,'HOUSTON 90 2', 115.0000,1,   7,   1,   1,1.00118, -39.9353,1.10000,0.90000,1.10000,0.90000
  7230,'BEASLEY 0   ', 115.0000,1,   7,   1,   1,1.00347, -41.9763,1.10000,0.90000,1.10000,0.90000
  7231,'HOUSTON 7 0 ', 115.0000,1,   7,   1,   1,0.99735, -38.3898,1.10000,0.90000,1.10000,0.90000
  7232,'LA MARQUE 0 ', 115.0000,1,   7,   1,   1,1.02718, -37.7445,1.10000,0.90000,1.10000,0.90000
  7233,'WALLER 0    ', 115.0000,1,   7,   1,   1,0.98268, -47.4847,1.10000,0.90000,1.10000,0.90000
  7234,'PORTER 0    ', 115.0000,1,   7,   1,   1,0.99652, -44.9944,1.10000,0.90000,1.10000,0.90000
  7235,'CYPRESS 2 0 ', 115.0000,1,   7,   1,   1,1.03115, -46.4118,1.10000,0.90000,1.10000,0.90000
  7236,'HOUSTON 30 0', 115.0000,1,   7,   1,   1,1.03007, -45.1891,1.10000,0.90000,1.10000,0.90000
  7237,'FULSHEAR 0  ', 115.0000,1,   7,   1,   1,0.98209, -42.4325,1.10000,0.90000,1.10000,0.90000
  7238,'LIBERTY 0   ', 115.0000,1,   7,   1,   1,1.01790, -40.1746,1.10000,0.90000,1.10000,0.90000
  7239,'WINNIE 0    ', 115.0000,1,   7,   1,   1,0.99889, -38.9902,1.10000,0.90000,1.10000,0.90000
  7240,'HOUSTON 63 0', 115.0000,1,   7,   1,   1,0.99965, -43.1649,1.10000,0.90000,1.10000,0.90000
  7241,'HOUSTON 70 0', 115.0000,1,   7,   1,   1,0.98630, -43.7637,1.10000,0.90000,1.10000,0.90000
  7242,'HOUSTON 55 0', 115.0000,1,   7,   1,   1,0.98622, -43.9164,1.10000,0.90000,1.10000,0.90000
  7243,'CROSBY 0    ', 115.0000,1,   7,   1,   1,0.99832, -41.8941,1.10000,0.90000,1.10000,0.90000
  7244,'MANVEL 0    ', 115.0000,1,   7,   1,   1,0.99130, -40.2547,1.10000,0.90000,1.10000,0.90000
  7245,'HOUSTON 54 0', 115.0000,1,   7,   1,   1,0.99714, -45.2143,1.10000,0.90000,1.10000,0.90000
  7246,'HOUSTON 89 0', 115.0000,1,   7,   1,   1,0.97951, -45.3429,1.10000,0.90000,1.10000,0.90000
  7247,'DAMON 0     ', 115.0000,1,   7,   1,   1,0.99339, -37.2523,1.10000,0.90000,1.10000,0.90000
  7248,'HOUSTON 74 0', 115.0000,1,   7,   1,   1,0.98468, -43.9265,1.10000,0.90000,1.10000,0.90000
  7249,'HOUSTON 26 0', 115.0000,1,   7,   1,   1,0.98808, -42.9238,1.10000,0.90000,1.10000,0.90000
  7250,'HOUSTON 32 0', 115.0000,1,   7,   1,   1,0.99912, -42.0475,1.10000,0.90000,1.10000,0.90000
  7251,'HOCKLEY 0   ', 115.0000,1,   7,   1,   1,0.99230, -47.0103,1.10000,0.90000,1.10000,0.90000
  7252,'ANGLETON 0  ', 230.0000,1,   7,   1,   1,1.01825, -32.5519,1.10000,0.90000,1.10000,0.90000
  7253,'ANGLETON 1  ', 115.0000,1,   7,   1,   1,1.00372, -35.8549,1.10000,0.90000,1.10000,0.90000
  7254,'CONROE 3 0  ', 115.0000,1,   7,   1,   1,0.99959, -47.0319,1.10000,0.90000,1.10000,0.90000
  7255,'HOUSTON 39 0', 115.0000,1,   7,   1,   1,0.99688, -40.9640,1.10000,0.90000,1.10000,0.90000
  7256,'HOUSTON 59 0', 115.0000,1,   7,   1,   1,0.99233, -42.1305,1.10000,0.90000,1.10000,0.90000
  7257,'PEARLAND 1 0', 115.0000,1,   7,   1,   1,0.98911, -40.1679,1.10000,0.90000,1.10000,0.90000
  7258,'HOUSTON 56 0', 115.0000,1,   7,   1,   1,0.99219, -42.0472,1.10000,0.90000,1.10000,0.90000
  7259,'HOUSTON 13 0', 115.0000,1,   7,   1,   1,1.00220, -41.4070,1.10000,0.90000,1.10000,0.90000
  7260,'CHANNELVI~15', 115.0000,1,   7,   1,   1,0.99984, -39.7194,1.10000,0.90000,1.10000,0.90000
  7261,'BAY CITY 0  ', 230.0000,1,   7,   1,   1,1.01775, -28.5803,1.10000,0.90000,1.10000,0.90000
  7262,'BAY CITY 1  ', 115.0000,1,   7,   1,   1,1.02611, -30.7177,1.10000,0.90000,1.10000,0.90000
  7263,'PASADENA 3 0', 500.0000,1,   7,   1,   1,1.02757, -28.4638,1.10000,0.90000,1.10000,0.90000
  7264,'PASADENA 3 1', 230.0000,1,   7,   1,   1,1.02019, -31.3811,1.10000,0.90000,1.10000,0.90000
  7265,'PASADENA 3 2', 115.0000,1,   7,   1,   1,1.00386, -36.7231,1.10000,0.90000,1.10000,0.90000
  7266,'PASADENA 3 3',  13.8000,2,   7,   1,   1,1.02516, -27.1840,1.10000,0.90000,1.10000,0.90000
  7267,'PASADENA 3 4',  13.8000,2,   7,   1,   1,1.02301, -26.2473,1.10000,0.90000,1.10000,0.90000
  7268,'PASADENA 3 5',  13.8000,2,   7,   1,   1,1.02630, -27.7739,1.10000,0.90000,1.10000,0.90000
  7269,'PASADENA 3 6',  13.8000,2,   7,   1,   1,1.02332, -26.4706,1.10000,0.90000,1.10000,0.90000
  7270,'PASADENA 3 7',  13.8000,2,   7,   1,   1,1.02532, -27.2761,1.10000,0.90000,1.10000,0.90000
  7271,'BROOKSHIRE 0', 115.0000,1,   7,   1,   1,0.99149, -44.8724,1.10000,0.90000,1.10000,0.90000
  7272,'HOUSTON 25 0', 115.0000,1,   7,   1,   1,0.99165, -41.3702,1.10000,0.90000,1.10000,0.90000
  7273,'TEXAS CITY~3', 115.0000,1,   7,   1,   1,1.03565, -38.4813,1.10000,0.90000,1.10000,0.90000
  7274,'VICTORIA 3 0', 230.0000,1,   7,   1,   1,1.01272, -35.7473,1.10000,0.90000,1.10000,0.90000
  7275,'VICTORIA 3 1', 115.0000,1,   7,   1,   1,1.01286, -37.5143,1.10000,0.90000,1.10000,0.90000
  7276,'HOUSTON 36 0', 115.0000,1,   7,   1,   1,1.01169, -43.5805,1.10000,0.90000,1.10000,0.90000
  7277,'GANADO 0    ', 115.0000,1,   7,   1,   1,1.03343, -39.3292,1.10000,0.90000,1.10000,0.90000
  7278,'MONT BELVI~1', 230.0000,1,   7,   1,   1,1.01361, -33.7125,1.10000,0.90000,1.10000,0.90000
  7279,'MONT BELVI~2', 115.0000,1,   7,   1,   1,1.00996, -36.7520,1.10000,0.90000,1.10000,0.90000
  7280,'MONT BELVI~3',  13.8000,2,   7,   1,   1,1.01361, -33.7125,1.10000,0.90000,1.10000,0.90000
  7281,'MONT BELVI~4',  13.8000,2,   7,   1,   1,1.01361, -33.7125,1.10000,0.90000,1.10000,0.90000
  7282,'BAYTOWN 3 0 ', 230.0000,1,   7,   1,   1,1.02054, -32.0227,1.10000,0.90000,1.10000,0.90000
  7283,'BAYTOWN 3 1 ', 115.0000,1,   7,   1,   1,1.00052, -36.5587,1.10000,0.90000,1.10000,0.90000
  7284,'BAYTOWN 3 2 ',  13.2000,2,   7,   1,   1,1.02054, -32.0227,1.10000,0.90000,1.10000,0.90000
  7285,'BAYTOWN 3 3 ',  13.2000,2,   7,   1,   1,1.02066, -30.9769,1.10000,0.90000,1.10000,0.90000
  7286,'BAYTOWN 3 4 ',  13.2000,2,   7,   1,   1,1.02077, -29.6159,1.10000,0.90000,1.10000,0.90000
  7287,'BAYTOWN 3 5 ',  13.2000,2,   7,   1,   1,1.02055, -29.9390,1.10000,0.90000,1.10000,0.90000
  7288,'BAYTOWN 3 6 ',  13.2000,2,   7,   1,   1,1.02075, -29.8039,1.10000,0.90000,1.10000,0.90000
  7289,'BAYTOWN 3 7 ',  13.2000,2,   7,   1,   1,1.02076, -30.3687,1.10000,0.90000,1.10000,0.90000
  7290,'SPRING 6 0  ', 115.0000,1,   7,   1,   1,0.98155, -45.7280,1.10000,0.90000,1.10000,0.90000
  7291,'HUMBLE 2 0  ', 115.0000,1,   7,   1,   1,0.97397, -44.9920,1.10000,0.90000,1.10000,0.90000
  7292,'HOUSTON 69 0', 115.0000,1,   7,   1,   1,0.99813, -42.0383,1.10000,0.90000,1.10000,0.90000
  7293,'SANTA FE 2 0', 115.0000,1,   7,   1,   1,1.00544, -37.8706,1.10000,0.90000,1.10000,0.90000
  7294,'PORT BOLIV~1', 115.0000,1,   7,   1,   1,1.02694, -36.5602,1.10000,0.90000,1.10000,0.90000
  7295,'HOUSTON 42 0', 115.0000,1,   7,   1,   1,0.98532, -44.0402,1.10000,0.90000,1.10000,0.90000
  7296,'HOUSTON 85 0', 115.0000,1,   7,   1,   1,0.98157, -44.4872,1.10000,0.90000,1.10000,0.90000
  7297,'HOUSTON 50 0', 115.0000,1,   7,   1,   1,0.98571, -42.4013,1.10000,0.90000,1.10000,0.90000
  7298,'HOUSTON 62 0', 115.0000,1,   7,   1,   1,0.98817, -43.7210,1.10000,0.90000,1.10000,0.90000
  7299,'EAGLE LAKE 0', 115.0000,1,   7,   1,   1,0.98529, -40.9531,1.10000,0.90000,1.10000,0.90000
  7300,'CONROE 2 0  ', 115.0000,1,   7,   1,   1,1.02869, -46.5112,1.10000,0.90000,1.10000,0.90000
  7301,'WEBSTER 0   ', 115.0000,1,   7,   1,   1,0.98688, -40.2290,1.10000,0.90000,1.10000,0.90000
  7302,'SWEENY 0    ', 115.0000,1,   7,   1,   1,1.00729, -33.5806,1.10000,0.90000,1.10000,0.90000
  7303,'BLESSING 0  ', 115.0000,1,   7,   1,   1,1.01469, -37.0961,1.10000,0.90000,1.10000,0.90000
  7304,'WHARTON 1 0 ', 500.0000,1,   7,   1,   1,1.01819, -27.9595,1.10000,0.90000,1.10000,0.90000
  7305,'WHARTON 1 1 ', 230.0000,1,   7,   1,   1,1.01506, -32.0684,1.10000,0.90000,1.10000,0.90000
  7306,'WHARTON 1 2 ', 115.0000,1,   7,   1,   1,1.00403, -36.7894,1.10000,0.90000,1.10000,0.90000
  7307,'WHARTON 1 3 ',  24.0000,2,   7,   1,   1,1.02869, -26.8219,1.10000,0.90000,1.10000,0.90000
  7308,'WHARTON 1 4 ',  24.0000,2,   7,   1,   1,1.02807, -26.8743,1.10000,0.90000,1.10000,0.90000
  7309,'WHARTON 1 5 ',  24.0000,2,   7,   1,   1,1.01819, -27.9595,1.10000,0.90000,1.10000,0.90000
  7310,'WHARTON 1 6 ',  24.0000,2,   7,   1,   1,1.03620, -25.9825,1.10000,0.90000,1.10000,0.90000
  7311,'WHARTON 1 7 ',  24.0000,2,   7,   1,   1,1.02951, -26.7313,1.10000,0.90000,1.10000,0.90000
  7312,'LAKE JACKS~1', 230.0000,1,   7,   1,   1,1.02368, -30.9936,1.10000,0.90000,1.10000,0.90000
  7313,'LAKE JACKS~2', 115.0000,1,   7,   1,   1,1.00518, -35.0900,1.10000,0.90000,1.10000,0.90000
  7314,'BELLVILLE 0 ', 115.0000,1,   7,   1,   1,0.97757, -45.0187,1.10000,0.90000,1.10000,0.90000
  7315,'KATY 4 0    ', 115.0000,1,   7,   1,   1,1.00938, -44.1807,1.10000,0.90000,1.10000,0.90000
  7316,'HOUSTON 38 0', 115.0000,1,   7,   1,   1,0.98736, -41.6442,1.10000,0.90000,1.10000,0.90000
  7317,'FRIENDSWOO~1', 115.0000,1,   7,   1,   1,0.99516, -38.6624,1.10000,0.90000,1.10000,0.90000
  7318,'HOUSTON 17 0', 115.0000,1,   7,   1,   1,0.98395, -41.7062,1.10000,0.90000,1.10000,0.90000
  7319,'HOUSTON 66 0', 115.0000,1,   7,   1,   1,0.98469, -43.8623,1.10000,0.90000,1.10000,0.90000
  7320,'FREEPORT 1 0', 500.0000,1,   7,   1,   1,1.03485, -27.4101,1.10000,0.90000,1.10000,0.90000
  7321,'FREEPORT 1 1', 230.0000,1,   7,   1,   1,1.02814, -29.7579,1.10000,0.90000,1.10000,0.90000
  7322,'FREEPORT 1 2', 115.0000,1,   7,   1,   1,1.01740, -33.5207,1.10000,0.90000,1.10000,0.90000
  7323,'FREEPORT 1 3',  13.8000,2,   7,   1,   1,1.03210, -25.9823,1.10000,0.90000,1.10000,0.90000
  7324,'FREEPORT 1 4',  13.8000,2,   7,   1,   1,1.03077, -25.4789,1.10000,0.90000,1.10000,0.90000
  7325,'FREEPORT 1 5',  13.8000,2,   7,   1,   1,1.03073, -25.4694,1.10000,0.90000,1.10000,0.90000
  7326,'FREEPORT 1 6',  13.8000,2,   7,   1,   1,1.03303, -26.4662,1.10000,0.90000,1.10000,0.90000
  7327,'NEWGULF 0   ', 230.0000,1,   7,   1,   1,1.01977, -32.0431,1.10000,0.90000,1.10000,0.90000
  7328,'NEWGULF 1   ', 115.0000,1,   7,   1,   1,1.01340, -33.7558,1.10000,0.90000,1.10000,0.90000
  7329,'NEWGULF 2   ',  13.8000,2,   7,   1,   1,1.04000, -29.4206,1.10000,0.90000,1.10000,0.90000
  7330,'HOUSTON 60 0', 115.0000,1,   7,   1,   1,0.99088, -42.8906,1.10000,0.90000,1.10000,0.90000
  7331,'PASADENA 1 0', 500.0000,1,   7,   1,   1,1.02587, -30.8792,1.10000,0.90000,1.10000,0.90000
  7332,'PASADENA 1 1', 230.0000,1,   7,   1,   1,1.01390, -33.5161,1.10000,0.90000,1.10000,0.90000
  7333,'PASADENA 1 2', 115.0000,1,   7,   1,   1,0.99853, -39.1265,1.10000,0.90000,1.10000,0.90000
  7334,'PASADENA 1 3',  20.0000,2,   7,   1,   1,1.02587, -30.8792,1.10000,0.90000,1.10000,0.90000
  7335,'PASADENA 1 4',  20.0000,2,   7,   1,   1,1.04000, -30.2142,1.10000,0.90000,1.10000,0.90000
  7336,'STAFFORD 0  ', 115.0000,1,   7,   1,   1,1.00082, -41.2276,1.10000,0.90000,1.10000,0.90000
  7337,'EDNA 0      ', 115.0000,1,   7,   1,   1,1.00725, -40.5022,1.10000,0.90000,1.10000,0.90000
  7338,'HOUSTON 21 0', 115.0000,1,   7,   1,   1,0.99029, -41.6298,1.10000,0.90000,1.10000,0.90000
  7339,'NEEDVILLE 0 ', 115.0000,1,   7,   1,   1,0.99931, -35.8751,1.10000,0.90000,1.10000,0.90000
  7340,'SEALY 0     ', 115.0000,1,   7,   1,   1,0.98004, -44.8960,1.10000,0.90000,1.10000,0.90000
  7341,'KATY 3 0    ', 500.0000,1,   7,   1,   1,1.01611, -31.2896,1.10000,0.90000,1.10000,0.90000
  7342,'KATY 3 1    ', 230.0000,1,   7,   1,   1,1.00546, -36.5606,1.10000,0.90000,1.10000,0.90000
  7343,'KATY 3 2    ', 115.0000,1,   7,   1,   1,0.97845, -41.8642,1.10000,0.90000,1.10000,0.90000
  7344,'HOUSTON 37 0', 115.0000,1,   7,   1,   1,0.98248, -44.3312,1.10000,0.90000,1.10000,0.90000
  7345,'HOUSTON 19 0', 115.0000,1,   7,   1,   1,0.99193, -41.0124,1.10000,0.90000,1.10000,0.90000
  7346,'THOMPSONS 0 ', 500.0000,1,   7,   1,   1,1.03288, -29.0458,1.10000,0.90000,1.10000,0.90000
  7347,'THOMPSONS 1 ', 230.0000,1,   7,   1,   1,1.02098, -32.2633,1.10000,0.90000,1.10000,0.90000
  7348,'THOMPSONS 2 ', 115.0000,1,   7,   1,   1,1.01185, -35.8106,1.10000,0.90000,1.10000,0.90000
  7349,'THOMPSONS 3 ',  13.8000,2,   7,   1,   1,1.04000, -28.1085,1.10000,0.90000,1.10000,0.90000
  7350,'THOMPSONS 4 ',  13.8000,2,   7,   1,   1,1.04000, -26.7994,1.10000,0.90000,1.10000,0.90000
  7351,'THOMPSONS 5 ',  13.8000,2,   7,   1,   1,1.04000, -26.0658,1.10000,0.90000,1.10000,0.90000
  7352,'THOMPSONS 6 ',  13.8000,2,   7,   1,   1,1.04000, -26.2820,1.10000,0.90000,1.10000,0.90000
  7353,'THOMPSONS 7 ',  13.8000,2,   7,   1,   1,1.04000, -26.5050,1.10000,0.90000,1.10000,0.90000
  7354,'THOMPSONS 8 ',  13.8000,2,   7,   1,   1,1.04000, -27.6294,1.10000,0.90000,1.10000,0.90000
  7355,'THOMPSONS 9 ',  13.8000,2,   7,   1,   1,1.04000, -27.6154,1.10000,0.90000,1.10000,0.90000
  7356,'THOMPSONS 10',  13.8000,2,   7,   1,   1,1.04000, -27.7648,1.10000,0.90000,1.10000,0.90000
  7357,'THOMPSONS 11',  13.8000,2,   7,   1,   1,1.03622, -28.6938,1.10000,0.90000,1.10000,0.90000
  7358,'THOMPSONS 12',  13.8000,2,   7,   1,   1,1.04000, -26.4931,1.10000,0.90000,1.10000,0.90000
  7359,'THOMPSONS 13',  13.8000,2,   7,   1,   1,1.04000, -27.9625,1.10000,0.90000,1.10000,0.90000
  7360,'THOMPSONS 14',  13.8000,2,   7,   1,   1,1.04000, -27.2327,1.10000,0.90000,1.10000,0.90000
  7361,'THOMPSONS 15',  13.8000,2,   7,   1,   1,1.04000, -27.6998,1.10000,0.90000,1.10000,0.90000
  7362,'HOUSTON 61 0', 115.0000,1,   7,   1,   1,0.98580, -43.5072,1.10000,0.90000,1.10000,0.90000
  7363,'GALVESTON ~4', 115.0000,1,   7,   1,   1,1.00600, -38.1657,1.10000,0.90000,1.10000,0.90000
  7364,'EAST BERNA~1', 115.0000,1,   7,   1,   1,0.98110, -42.4915,1.10000,0.90000,1.10000,0.90000
  7365,'HOUSTON 20 0', 115.0000,1,   7,   1,   1,0.99360, -42.6697,1.10000,0.90000,1.10000,0.90000
  7366,'CHANNELVIE~1', 500.0000,1,   7,   1,   1,1.02967, -29.2979,1.10000,0.90000,1.10000,0.90000
  7367,'CHANNELVIE~2', 230.0000,1,   7,   1,   1,1.01438, -33.7557,1.10000,0.90000,1.10000,0.90000
  7368,'CHANNELVIE~7', 115.0000,1,   7,   1,   1,1.00392, -38.4986,1.10000,0.90000,1.10000,0.90000
  7369,'CHANNELVIE~8',  18.0000,2,   7,   1,   1,1.04000, -27.4455,1.10000,0.90000,1.10000,0.90000
  7370,'CHANNELVIE~9',  18.0000,2,   7,   1,   1,1.04000, -26.9431,1.10000,0.90000,1.10000,0.90000
  7371,'CHANNELVI~10',  18.0000,2,   7,   1,   1,1.04000, -27.3524,1.10000,0.90000,1.10000,0.90000
  7372,'CHANNELVI~11',  18.0000,2,   7,   1,   1,1.04000, -27.4914,1.10000,0.90000,1.10000,0.90000
  7373,'CHANNELVI~12',  18.0000,2,   7,   1,   1,1.03594, -28.6189,1.10000,0.90000,1.10000,0.90000
  7374,'CHANNELVI~13',  18.0000,2,   7,   1,   1,1.04000, -27.8430,1.10000,0.90000,1.10000,0.90000
  7375,'CHANNELVI~14',  18.0000,2,   7,   1,   1,1.04000, -26.6459,1.10000,0.90000,1.10000,0.90000
  7376,'CHANNELVIE~3',  18.0000,2,   7,   1,   1,1.04000, -26.8509,1.10000,0.90000,1.10000,0.90000
  7377,'CHANNELVIE~4',  18.0000,2,   7,   1,   1,1.04000, -27.4421,1.10000,0.90000,1.10000,0.90000
  7378,'CHANNELVIE~5',  18.0000,2,   7,   1,   1,1.04000, -26.9639,1.10000,0.90000,1.10000,0.90000
  7379,'CHANNELVIE~6',  18.0000,2,   7,   1,   1,1.04000, -27.1424,1.10000,0.90000,1.10000,0.90000
  7380,'FREEPORT 3 0', 115.0000,1,   7,   1,   1,1.00986, -34.8345,1.10000,0.90000,1.10000,0.90000
  7381,'HOUSTON 15 0', 115.0000,1,   7,   1,   1,0.99650, -43.5005,1.10000,0.90000,1.10000,0.90000
  7382,'HOUSTON 31 0', 115.0000,1,   7,   1,   1,0.98737, -42.1155,1.10000,0.90000,1.10000,0.90000
  7383,'ROSHARON 0  ', 115.0000,1,   7,   1,   1,0.99451, -38.1586,1.10000,0.90000,1.10000,0.90000
  7384,'HOUSTON 44 0', 115.0000,1,   7,   1,   1,0.98725, -43.0260,1.10000,0.90000,1.10000,0.90000
  7385,'HOUSTON 75 0', 115.0000,1,   7,   1,   1,0.98797, -44.3071,1.10000,0.90000,1.10000,0.90000
  7386,'HOUSTON 71 0', 115.0000,1,   7,   1,   1,0.99188, -43.1749,1.10000,0.90000,1.10000,0.90000
  7387,'HUMBLE 1 0  ', 115.0000,1,   7,   1,   1,0.98229, -43.4760,1.10000,0.90000,1.10000,0.90000
  7388,'HOUSTON 68 0', 115.0000,1,   7,   1,   1,0.99456, -43.8576,1.10000,0.90000,1.10000,0.90000
  7389,'WILLIS 1 0  ', 500.0000,2,   7,   1,   1,1.01820, -39.5560,1.10000,0.90000,1.10000,0.90000
  7390,'WILLIS 1 1  ', 230.0000,1,   7,   1,   1,0.99946, -42.6053,1.10000,0.90000,1.10000,0.90000
  7391,'WILLIS 1 2  ', 115.0000,1,   7,   1,   1,0.98813, -44.2563,1.10000,0.90000,1.10000,0.90000
  7392,'BAYTOWN 4 0 ', 115.0000,1,   7,   1,   1,1.00710, -38.5774,1.10000,0.90000,1.10000,0.90000
  7393,'VAN VLECK 0 ', 115.0000,1,   7,   1,   1,0.99918, -37.0430,1.10000,0.90000,1.10000,0.90000
  7394,'HUFFMAN 0   ', 115.0000,1,   7,   1,   1,0.98387, -42.3216,1.10000,0.90000,1.10000,0.90000
  7395,'HOUSTON 53 0', 115.0000,1,   7,   1,   1,0.99298, -43.8596,1.10000,0.90000,1.10000,0.90000
  7396,'HOUSTON 91 0', 115.0000,1,   7,   1,   1,0.98635, -42.9874,1.10000,0.90000,1.10000,0.90000
  7397,'ROSENBERG 0 ', 115.0000,1,   7,   1,   1,1.01277, -43.6540,1.10000,0.90000,1.10000,0.90000
  7398,'PASADENA 5 0', 115.0000,1,   7,   1,   1,0.99833, -39.5644,1.10000,0.90000,1.10000,0.90000
  7399,'HOUSTON 45 0', 115.0000,1,   7,   1,   1,0.99525, -41.6289,1.10000,0.90000,1.10000,0.90000
  7400,'HOUSTON 6 0 ', 500.0000,2,   7,   1,   1,1.02573, -30.0038,1.10000,0.90000,1.10000,0.90000
  7401,'HOUSTON 6 1 ', 230.0000,1,   7,   1,   1,1.01637, -33.0758,1.10000,0.90000,1.10000,0.90000
  7402,'HOUSTON 6 2 ', 115.0000,1,   7,   1,   1,1.00638, -37.7688,1.10000,0.90000,1.10000,0.90000
  7403,'PASADENA 4 0', 115.0000,1,   7,   1,   1,0.99785, -39.1771,1.10000,0.90000,1.10000,0.90000
  7404,'HOUSTON 57 0', 115.0000,1,   7,   1,   1,0.98440, -44.8105,1.10000,0.90000,1.10000,0.90000
  7405,'GALVESTON ~3', 115.0000,1,   7,   1,   1,1.01766, -37.7289,1.10000,0.90000,1.10000,0.90000
  7406,'POINT COMF~1', 500.0000,2,   7,   1,   1,1.01590, -31.6059,1.10000,0.90000,1.10000,0.90000
  7407,'POINT COMF~2', 230.0000,1,   7,   1,   1,1.01471, -32.5524,1.10000,0.90000,1.10000,0.90000
  7408,'POINT COMF~3', 115.0000,1,   7,   1,   1,0.99612, -35.7508,1.10000,0.90000,1.10000,0.90000
  7409,'KATY 2 0    ', 230.0000,1,   7,   1,   1,1.00422, -37.2161,1.10000,0.90000,1.10000,0.90000
  7410,'KATY 2 1    ', 115.0000,1,   7,   1,   1,0.98922, -42.0589,1.10000,0.90000,1.10000,0.90000
  7411,'SPRING 3 0  ', 115.0000,1,   7,   1,   1,0.98854, -45.7076,1.10000,0.90000,1.10000,0.90000
  7412,'DANBURY 0   ', 115.0000,1,   7,   1,   1,0.99861, -37.3119,1.10000,0.90000,1.10000,0.90000
  7413,'WHARTON 2 0 ', 115.0000,1,   7,   1,   1,0.99687, -38.8875,1.10000,0.90000,1.10000,0.90000
  7414,'VICTORIA 1 0', 500.0000,2,   7,   1,   1,1.01719, -35.1507,1.10000,0.90000,1.10000,0.90000
  7415,'VICTORIA 1 1', 230.0000,1,   7,   1,   1,1.01352, -34.8740,1.10000,0.90000,1.10000,0.90000
  7416,'VICTORIA 1 2', 115.0000,1,   7,   1,   1,1.00804, -37.2101,1.10000,0.90000,1.10000,0.90000
  7417,'HOUSTON 64 0', 115.0000,1,   7,   1,   1,1.00324, -42.7644,1.10000,0.90000,1.10000,0.90000
  7418,'HOUSTON 65 0', 115.0000,1,   7,   1,   1,1.00346, -42.3111,1.10000,0.90000,1.10000,0.90000
  7419,'LA PORTE 0  ', 115.0000,2,   7,   1,   1,1.00000, -37.3815,1.10000,0.90000,1.10000,0.90000
  7420,'MAGNOLIA 1 0', 230.0000,1,   7,   1,   1,0.99623, -41.2401,1.10000,0.90000,1.10000,0.90000
  7421,'MAGNOLIA 1 1', 115.0000,1,   7,   1,   1,0.98281, -46.0850,1.10000,0.90000,1.10000,0.90000
  7422,'ALVIN 0     ', 500.0000,2,   7,   1,   1,1.04000, -28.4610,1.10000,0.90000,1.10000,0.90000
  7423,'ALVIN 1     ', 230.0000,1,   7,   1,   1,1.02162, -32.5503,1.10000,0.90000,1.10000,0.90000
  7424,'ALVIN 2     ', 115.0000,1,   7,   1,   1,1.00382, -37.1001,1.10000,0.90000,1.10000,0.90000
  7425,'HOUSTON 86 0', 115.0000,1,   7,   1,   1,0.98506, -45.0401,1.10000,0.90000,1.10000,0.90000
  7426,'BRAZORIA 0  ', 115.0000,1,   7,   1,   1,0.99131, -35.6178,1.10000,0.90000,1.10000,0.90000
  7427,'HOUSTON 87 0', 115.0000,1,   7,   1,   1,0.98360, -44.6197,1.10000,0.90000,1.10000,0.90000
  7428,'FREEPORT 2 0', 500.0000,2,   7,   1,   1,1.04000, -28.9464,1.10000,0.90000,1.10000,0.90000
  7429,'FREEPORT 2 1', 230.0000,1,   7,   1,   1,1.02829, -30.2184,1.10000,0.90000,1.10000,0.90000
  7430,'FREEPORT 2 2', 115.0000,1,   7,   1,   1,1.00849, -34.4213,1.10000,0.90000,1.10000,0.90000
  7431,'CONROE 6 0  ', 115.0000,1,   7,   1,   1,0.98448, -44.8624,1.10000,0.90000,1.10000,0.90000
  7432,'MADISONVIL~1', 115.0000,1,   7,   1,   1,0.98897, -78.2835,1.10000,0.90000,1.10000,0.90000
  8001,'NORMANGEE 0 ', 115.0000,1,   8,   1,   1,1.00987, -79.1527,1.10000,0.90000,1.10000,0.90000
  8002,'ARP 0       ', 115.0000,1,   8,   1,   1,1.02659, -95.1054,1.10000,0.90000,1.10000,0.90000
  8003,'CENTERVILL~1', 115.0000,1,   8,   1,   1,1.01483, -79.3310,1.10000,0.90000,1.10000,0.90000
  8004,'LUFKIN 3 0  ', 230.0000,1,   8,   1,   1,1.01038, -77.4164,1.10000,0.90000,1.10000,0.90000
  8005,'LUFKIN 3 1  ', 115.0000,1,   8,   1,   1,1.02152, -78.8066,1.10000,0.90000,1.10000,0.90000
  8006,'FLINT 0     ', 115.0000,1,   8,   1,   1,1.02881, -92.1427,1.10000,0.90000,1.10000,0.90000
  8007,'BULLARD 0   ', 115.0000,1,   8,   1,   1,1.01257, -93.1242,1.10000,0.90000,1.10000,0.90000
  8008,'CHANDLER 0  ', 115.0000,1,   8,   1,   1,0.98677, -95.6239,1.10000,0.90000,1.10000,0.90000
  8009,'PLANTERSVI~1', 115.0000,1,   8,   1,   1,0.98224, -48.4753,1.10000,0.90000,1.10000,0.90000
  8010,'MARQUEZ 0   ', 115.0000,1,   8,   1,   1,1.00836, -78.7619,1.10000,0.90000,1.10000,0.90000
  8011,'TENNESSEE ~1', 115.0000,1,   8,   1,   1,1.00247, -86.9574,1.10000,0.90000,1.10000,0.90000
  8012,'ANDERSON 0  ', 115.0000,1,   8,   1,   1,0.99591, -48.5099,1.10000,0.90000,1.10000,0.90000
  8013,'MINEOLA 0   ', 115.0000,1,   8,   1,   1,0.99454, -95.9992,1.10000,0.90000,1.10000,0.90000
  8014,'LOVELADY 0  ', 115.0000,1,   8,   1,   1,0.97927, -84.3621,1.10000,0.90000,1.10000,0.90000
  8015,'HUNTINGTON 0', 115.0000,1,   8,   1,   1,0.99254, -84.0860,1.10000,0.90000,1.10000,0.90000
  8016,'BRYAN 4 0   ', 115.0000,1,   8,   1,   1,1.01978, -57.0265,1.10000,0.90000,1.10000,0.90000
  8017,'FRANKSTON 0 ', 115.0000,1,   8,   1,   1,1.00423, -93.3354,1.10000,0.90000,1.10000,0.90000
  8018,'TYLER 4 0   ', 230.0000,1,   8,   1,   1,1.02427, -88.8089,1.10000,0.90000,1.10000,0.90000
  8019,'TYLER 4 1   ', 115.0000,1,   8,   1,   1,1.03659, -93.0495,1.10000,0.90000,1.10000,0.90000
  8020,'BEN WHEELE~1', 115.0000,1,   8,   1,   1,0.98889, -94.9946,1.10000,0.90000,1.10000,0.90000
  8021,'GARRISON 0  ', 115.0000,1,   8,   1,   1,0.98823, -85.3692,1.10000,0.90000,1.10000,0.90000
  8022,'ETOILE 0    ', 115.0000,1,   8,   1,   1,1.00113, -85.5300,1.10000,0.90000,1.10000,0.90000
  8023,'LUFKIN 1 0  ', 115.0000,1,   8,   1,   1,1.01274, -80.3539,1.10000,0.90000,1.10000,0.90000
  8024,'LUFKIN 1 1  ',  13.8000,2,   8,   1,   1,1.01448, -76.8926,1.10000,0.90000,1.10000,0.90000
  8025,'PALESTINE ~1', 115.0000,1,   8,   1,   1,1.01867, -90.2405,1.10000,0.90000,1.10000,0.90000
  8026,'LINDALE 0   ', 115.0000,1,   8,   1,   1,0.99212, -96.4931,1.10000,0.90000,1.10000,0.90000
  8027,'WHITEHOUSE 0', 115.0000,1,   8,   1,   1,1.02556, -92.6524,1.10000,0.90000,1.10000,0.90000
  8028,'OVERTON 0   ', 115.0000,1,   8,   1,   1,1.01793, -96.1782,1.10000,0.90000,1.10000,0.90000
  8029,'GRAND SALI~1', 115.0000,1,   8,   1,   1,0.98504, -95.7117,1.10000,0.90000,1.10000,0.90000
  8030,'SHIRO 0     ', 500.0000,1,   8,   1,   1,1.01156, -42.6552,1.10000,0.90000,1.10000,0.90000
  8031,'SHIRO 1     ', 230.0000,1,   8,   1,   1,1.00712, -43.4753,1.10000,0.90000,1.10000,0.90000
  8032,'SHIRO 2     ', 115.0000,1,   8,   1,   1,0.99849, -47.9728,1.10000,0.90000,1.10000,0.90000
  8033,'SHIRO 3     ',  13.8000,2,   8,   1,   1,1.01156, -42.6552,1.10000,0.90000,1.10000,0.90000
  8034,'SHIRO 4     ',  13.8000,2,   8,   1,   1,1.01156, -42.6552,1.10000,0.90000,1.10000,0.90000
  8035,'SHIRO 5     ',  13.8000,2,   8,   1,   1,1.01156, -42.6552,1.10000,0.90000,1.10000,0.90000
  8036,'SHIRO 6     ',  13.8000,2,   8,   1,   1,1.01156, -42.6552,1.10000,0.90000,1.10000,0.90000
  8037,'MIDWAY 0    ', 115.0000,1,   8,   1,   1,0.98190, -81.0266,1.10000,0.90000,1.10000,0.90000
  8038,'SULPHUR SP~1', 115.0000,1,   8,   1,   1,0.99215, -89.4691,1.10000,0.90000,1.10000,0.90000
  8039,'VAN 0       ', 115.0000,1,   8,   1,   1,0.99636, -95.8593,1.10000,0.90000,1.10000,0.90000
  8040,'MURCHISON 0 ', 115.0000,1,   8,   1,   1,0.99143, -92.9438,1.10000,0.90000,1.10000,0.90000
  8041,'NACOGDOCHE~2', 115.0000,1,   8,   1,   1,0.97379, -87.0680,1.10000,0.90000,1.10000,0.90000
  8042,'DIBOLL 0    ', 115.0000,1,   8,   1,   1,0.98659, -84.6287,1.10000,0.90000,1.10000,0.90000
  8043,'FAIRFIELD ~1', 500.0000,1,   8,   1,   1,1.01500, -80.7732,1.10000,0.90000,1.10000,0.90000
  8044,'FAIRFIELD ~2', 230.0000,1,   8,   1,   1,1.01345, -82.5618,1.10000,0.90000,1.10000,0.90000
  8045,'FAIRFIELD ~3', 115.0000,1,   8,   1,   1,1.01117, -85.4058,1.10000,0.90000,1.10000,0.90000
  8046,'FAIRFIELD ~4',  18.0000,2,   8,   1,   1,1.01248, -80.3802,1.10000,0.90000,1.10000,0.90000
  8047,'FAIRFIELD ~5',  18.0000,2,   8,   1,   1,1.01500, -80.7732,1.10000,0.90000,1.10000,0.90000
  8048,'FAIRFIELD ~6',  18.0000,2,   8,   1,   1,1.03798, -80.0415,1.10000,0.90000,1.10000,0.90000
  8049,'FAIRFIELD ~7',  18.0000,2,   8,   1,   1,1.01337, -80.5110,1.10000,0.90000,1.10000,0.90000
  8050,'FAIRFIELD ~8',  18.0000,2,   8,   1,   1,1.01500, -80.7732,1.10000,0.90000,1.10000,0.90000
  8051,'FAIRFIELD ~9',  18.0000,2,   8,   1,   1,1.01500, -80.7732,1.10000,0.90000,1.10000,0.90000
  8052,'TYLER 8 0   ', 115.0000,1,   8,   1,   1,1.02375, -94.0063,1.10000,0.90000,1.10000,0.90000
  8053,'ATHENS 1 0  ', 115.0000,1,   8,   1,   1,0.98533, -94.3514,1.10000,0.90000,1.10000,0.90000
  8054,'BUFFALO 0   ', 115.0000,1,   8,   1,   1,0.99342, -89.9912,1.10000,0.90000,1.10000,0.90000
  8055,'RUSK 0      ', 115.0000,1,   8,   1,   1,1.01103, -88.1549,1.10000,0.90000,1.10000,0.90000
  8056,'WINONA 0    ', 115.0000,1,   8,   1,   1,1.03697, -94.7721,1.10000,0.90000,1.10000,0.90000
  8057,'FAIRFIELD~10', 500.0000,1,   8,   1,   1,1.02323, -82.3592,1.10000,0.90000,1.10000,0.90000
  8058,'FAIRFIELD~11', 230.0000,1,   8,   1,   1,1.01537, -82.2985,1.10000,0.90000,1.10000,0.90000
  8059,'FAIRFIELD~12', 115.0000,1,   8,   1,   1,1.01145, -84.3174,1.10000,0.90000,1.10000,0.90000
  8060,'FAIRFIELD~13',  13.8000,2,   8,   1,   1,1.02323, -82.3592,1.10000,0.90000,1.10000,0.90000
  8061,'FAIRFIELD~14',  13.8000,2,   8,   1,   1,1.02323, -82.3592,1.10000,0.90000,1.10000,0.90000
  8062,'CUSHING 2 0 ', 115.0000,1,   8,   1,   1,1.00977, -84.1509,1.10000,0.90000,1.10000,0.90000
  8063,'NACOGDOCHE~3', 115.0000,1,   8,   1,   1,0.97195, -87.3581,1.10000,0.90000,1.10000,0.90000
  8064,'FAIRFIELD~15', 115.0000,1,   8,   1,   1,1.00852, -84.8952,1.10000,0.90000,1.10000,0.90000
  8065,'TRINIDAD 2 0', 115.0000,1,   8,   1,   1,0.99857, -91.0047,1.10000,0.90000,1.10000,0.90000
  8066,'DIKE 0      ', 115.0000,1,   8,   1,   1,0.99531, -87.7963,1.10000,0.90000,1.10000,0.90000
  8067,'JEWETT 1 0  ', 500.0000,1,   8,   1,   1,1.01033, -78.7107,1.10000,0.90000,1.10000,0.90000
  8068,'JEWETT 1 1  ', 230.0000,1,   8,   1,   1,1.01198, -77.4329,1.10000,0.90000,1.10000,0.90000
  8069,'JEWETT 1 2  ', 115.0000,1,   8,   1,   1,1.01134, -78.0045,1.10000,0.90000,1.10000,0.90000
  8070,'JEWETT 1 3  ',  13.8000,2,   8,   1,   1,1.01033, -78.7107,1.10000,0.90000,1.10000,0.90000
  8071,'JEWETT 1 4  ',  13.8000,2,   8,   1,   1,1.00000, -77.0513,1.10000,0.90000,1.10000,0.90000
  8072,'PALESTINE ~2', 115.0000,1,   8,   1,   1,0.98880, -90.2794,1.10000,0.90000,1.10000,0.90000
  8073,'EMORY 0     ', 115.0000,1,   8,   1,   1,0.99155, -95.2312,1.10000,0.90000,1.10000,0.90000
  8074,'MT. ENTERP~1', 500.0000,1,   8,   1,   1,1.02817, -74.6234,1.10000,0.90000,1.10000,0.90000
  8075,'MT. ENTERP~2', 230.0000,1,   8,   1,   1,1.02458, -77.5367,1.10000,0.90000,1.10000,0.90000
  8076,'MT. ENTERP~3', 115.0000,1,   8,   1,   1,1.01442, -80.9855,1.10000,0.90000,1.10000,0.90000
  8077,'MT. ENTERP~4',  13.8000,2,   8,   1,   1,1.03000, -72.2549,1.10000,0.90000,1.10000,0.90000
  8078,'MT. ENTERP~5',  13.8000,2,   8,   1,   1,1.03000, -72.1286,1.10000,0.90000,1.10000,0.90000
  8079,'MT. ENTERP~6',  13.8000,2,   8,   1,   1,1.03000, -72.6807,1.10000,0.90000,1.10000,0.90000
  8080,'MT. ENTERP~7',  13.8000,2,   8,   1,   1,1.03000, -72.3856,1.10000,0.90000,1.10000,0.90000
  8081,'TYLER 9 0   ', 115.0000,1,   8,   1,   1,1.00085, -95.2386,1.10000,0.90000,1.10000,0.90000
  8082,'FRANKLIN 0  ', 500.0000,1,   8,   1,   1,1.02487, -68.8727,1.10000,0.90000,1.10000,0.90000
  8083,'FRANKLIN 1  ', 230.0000,1,   8,   1,   1,1.01840, -72.3863,1.10000,0.90000,1.10000,0.90000
  8084,'FRANKLIN 2  ', 161.0000,1,   8,   1,   1,1.00564, -76.7540,1.10000,0.90000,1.10000,0.90000
  8085,'FRANKLIN 3  ', 161.0000,1,   8,   1,   1,1.00528, -77.1774,1.10000,0.90000,1.10000,0.90000
  8086,'FRANKLIN 4  ', 115.0000,1,   8,   1,   1,1.00479, -78.3068,1.10000,0.90000,1.10000,0.90000
  8087,'FRANKLIN 5  ',  18.0000,2,   8,   1,   1,1.02487, -68.8727,1.10000,0.90000,1.10000,0.90000
  8088,'FRANKLIN 6  ',  18.0000,2,   8,   1,   1,1.04000, -68.0279,1.10000,0.90000,1.10000,0.90000
  8089,'TYLER 3 0   ', 115.0000,1,   8,   1,   1,1.03177, -94.2491,1.10000,0.90000,1.10000,0.90000
  8090,'ELKHART 0   ', 115.0000,1,   8,   1,   1,1.00745, -90.4180,1.10000,0.90000,1.10000,0.90000
  8091,'WORTHAM 0   ', 115.0000,1,   8,   1,   1,1.02759, -88.4346,1.10000,0.90000,1.10000,0.90000
  8092,'OAKWOOD 0   ', 115.0000,1,   8,   1,   1,0.99816, -90.2983,1.10000,0.90000,1.10000,0.90000
  8093,'COOKVILLE 0 ', 115.0000,1,   8,   1,   1,1.01208, -84.1293,1.10000,0.90000,1.10000,0.90000
  8094,'COLLEGE ST~1', 230.0000,1,   8,   1,   1,0.98640, -51.0512,1.10000,0.90000,1.10000,0.90000
  8095,'COLLEGE ST~2', 115.0000,1,   8,   1,   1,0.97539, -54.3039,1.10000,0.90000,1.10000,0.90000
  8096,'EDGEWOOD 0  ', 115.0000,1,   8,   1,   1,0.98941, -94.3612,1.10000,0.90000,1.10000,0.90000
  8097,'CUSHING 1 0 ', 230.0000,1,   8,   1,   1,1.02126, -81.1137,1.10000,0.90000,1.10000,0.90000
  8098,'CUSHING 1 1 ', 115.0000,1,   8,   1,   1,1.01158, -84.4463,1.10000,0.90000,1.10000,0.90000
  8099,'CUSHING 1 2 ',  13.8000,2,   8,   1,   1,1.02057, -76.5499,1.10000,0.90000,1.10000,0.90000
  8100,'TYLER 2 0   ', 115.0000,1,   8,   1,   1,1.03131, -94.1298,1.10000,0.90000,1.10000,0.90000
  8101,'ALTO 0      ', 115.0000,1,   8,   1,   1,0.97971, -85.0926,1.10000,0.90000,1.10000,0.90000
  8102,'CALVERT 0   ', 115.0000,1,   8,   1,   1,0.98317, -67.5660,1.10000,0.90000,1.10000,0.90000
  8103,'JEWETT 2 0  ', 115.0000,1,   8,   1,   1,1.00886, -78.4934,1.10000,0.90000,1.10000,0.90000
  8104,'NAVASOTA 0  ', 115.0000,1,   8,   1,   1,0.99385, -49.1116,1.10000,0.90000,1.10000,0.90000
  8105,'MOUNT PLEA~7', 230.0000,1,   8,   1,   1,1.01928, -81.0521,1.10000,0.90000,1.10000,0.90000
  8106,'MOUNT PLEA~8', 115.0000,1,   8,   1,   1,1.00300, -85.0426,1.10000,0.90000,1.10000,0.90000
  8107,'SCROGGINS 0 ', 115.0000,1,   8,   1,   1,1.02506, -85.4142,1.10000,0.90000,1.10000,0.90000
  8108,'WILLS POIN~1', 115.0000,1,   8,   1,   1,1.00103, -95.4332,1.10000,0.90000,1.10000,0.90000
  8109,'ATHENS 2 0  ', 115.0000,1,   8,   1,   1,0.98988, -92.1382,1.10000,0.90000,1.10000,0.90000
  8110,'POINT 0     ', 115.0000,1,   8,   1,   1,1.01080, -92.6402,1.10000,0.90000,1.10000,0.90000
  8111,'LUFKIN 2 0  ', 115.0000,1,   8,   1,   1,1.00112, -82.8429,1.10000,0.90000,1.10000,0.90000
  8112,'JACKSONVIL~1', 500.0000,1,   8,   1,   1,1.03008, -83.2938,1.10000,0.90000,1.10000,0.90000
  8113,'JACKSONVIL~2', 230.0000,1,   8,   1,   1,1.02575, -83.8360,1.10000,0.90000,1.10000,0.90000
  8114,'JACKSONVIL~3', 115.0000,1,   8,   1,   1,1.02025, -85.6051,1.10000,0.90000,1.10000,0.90000
  8115,'JACKSONVIL~4',  13.8000,2,   8,   1,   1,1.03008, -83.2938,1.10000,0.90000,1.10000,0.90000
  8116,'JACKSONVIL~5',  13.8000,2,   8,   1,   1,1.03008, -83.2938,1.10000,0.90000,1.10000,0.90000
  8117,'JACKSONVIL~6',  13.8000,2,   8,   1,   1,1.04000, -82.6750,1.10000,0.90000,1.10000,0.90000
  8118,'CROCKETT 0  ', 115.0000,1,   8,   1,   1,0.98810, -87.0943,1.10000,0.90000,1.10000,0.90000
  8119,'HENDERSON ~1', 115.0000,1,   8,   1,   1,1.00677, -82.7528,1.10000,0.90000,1.10000,0.90000
  8120,'BRYAN 3 0   ', 115.0000,1,   8,   1,   1,1.00037, -58.2668,1.10000,0.90000,1.10000,0.90000
  8121,'JACKSONVIL~7', 115.0000,1,   8,   1,   1,1.00743, -88.9836,1.10000,0.90000,1.10000,0.90000
  8122,'BRYAN 5 0   ', 115.0000,1,   8,   1,   1,1.00199, -58.2607,1.10000,0.90000,1.10000,0.90000
  8123,'MALAKOFF 0  ', 115.0000,1,   8,   1,   1,0.99361, -91.5060,1.10000,0.90000,1.10000,0.90000
  8124,'CUMBY 0     ', 115.0000,1,   8,   1,   1,1.00034, -90.8859,1.10000,0.90000,1.10000,0.90000
  8125,'NACOGDOCHE~1', 115.0000,1,   8,   1,   1,0.99696, -86.4823,1.10000,0.90000,1.10000,0.90000
  8126,'MOUNT PLEA~1', 500.0000,1,   8,   1,   1,1.03188, -78.1731,1.10000,0.90000,1.10000,0.90000
  8127,'MOUNT PLEA~2', 230.0000,1,   8,   1,   1,1.03039, -79.3032,1.10000,0.90000,1.10000,0.90000
  8128,'MOUNT PLEA~3', 115.0000,1,   8,   1,   1,1.03007, -81.5548,1.10000,0.90000,1.10000,0.90000
  8129,'MOUNT PLEA~4',  18.0000,2,   8,   1,   1,1.03000, -76.6800,1.10000,0.90000,1.10000,0.90000
  8130,'MOUNT PLEA~5',  18.0000,2,   8,   1,   1,1.03000, -74.4529,1.10000,0.90000,1.10000,0.90000
  8131,'MOUNT PLEA~6',  18.0000,2,   8,   1,   1,1.03000, -76.0245,1.10000,0.90000,1.10000,0.90000
  8132,'TEAGUE 0    ', 115.0000,1,   8,   1,   1,0.99249, -88.9949,1.10000,0.90000,1.10000,0.90000
  8133,'TYLER 7 0   ', 230.0000,1,   8,   1,   1,1.02252, -87.7071,1.10000,0.90000,1.10000,0.90000
  8134,'TYLER 7 1   ', 115.0000,1,   8,   1,   1,1.02404, -90.7037,1.10000,0.90000,1.10000,0.90000
  8135,'TYLER 6 0   ', 115.0000,1,   8,   1,   1,1.03082, -93.8163,1.10000,0.90000,1.10000,0.90000
  8136,'YANTIS 0    ', 115.0000,1,   8,   1,   1,0.99555, -93.6186,1.10000,0.90000,1.10000,0.90000
  8137,'POLLOK 0    ', 115.0000,1,   8,   1,   1,0.99169, -82.6058,1.10000,0.90000,1.10000,0.90000
  8138,'TYLER 1 0   ', 115.0000,1,   8,   1,   1,1.04493, -95.1118,1.10000,0.90000,1.10000,0.90000
  8139,'COLLEGE ST~3', 230.0000,1,   8,   1,   1,0.98273, -51.8595,1.10000,0.90000,1.10000,0.90000
  8140,'COLLEGE ST~4', 115.0000,1,   8,   1,   1,0.97527, -54.9315,1.10000,0.90000,1.10000,0.90000
  8141,'HEARNE 0    ', 115.0000,1,   8,   1,   1,0.97691, -63.7937,1.10000,0.90000,1.10000,0.90000
  8142,'MOUNT VERN~1', 115.0000,1,   8,   1,   1,0.99460, -87.1774,1.10000,0.90000,1.10000,0.90000
  8143,'IOLA 0      ', 115.0000,1,   8,   1,   1,0.99161, -53.7013,1.10000,0.90000,1.10000,0.90000
  8144,'STREETMAN 0 ', 115.0000,1,   8,   1,   1,1.00465, -86.2647,1.10000,0.90000,1.10000,0.90000
  8145,'COMO 0      ', 115.0000,1,   8,   1,   1,1.00324, -90.6803,1.10000,0.90000,1.10000,0.90000
  8146,'HENDERSON ~2', 115.0000,1,   8,   1,   1,1.01642, -96.9618,1.10000,0.90000,1.10000,0.90000
  8147,'TRINIDAD 1 0', 230.0000,2,   8,   1,   1,1.01048, -84.6095,1.10000,0.90000,1.10000,0.90000
  8148,'TRINIDAD 1 1', 161.0000,1,   8,   1,   1,1.00533, -86.7039,1.10000,0.90000,1.10000,0.90000
  8149,'TRINIDAD 1 2', 115.0000,1,   8,   1,   1,0.99862, -90.7693,1.10000,0.90000,1.10000,0.90000
  8150,'ZAVALLA 0   ', 115.0000,1,   8,   1,   1,0.99475, -84.6574,1.10000,0.90000,1.10000,0.90000
  8151,'GRAPELAND 0 ', 115.0000,1,   8,   1,   1,1.02032, -89.8603,1.10000,0.90000,1.10000,0.90000
  8152,'BRYAN 2 0   ', 115.0000,2,   8,   1,   1,1.01488, -56.0014,1.10000,0.90000,1.10000,0.90000
  8153,'CANTON 0    ', 115.0000,1,   8,   1,   1,0.98346, -95.2070,1.10000,0.90000,1.10000,0.90000
  8154,'TYLER 5 0   ', 115.0000,1,   8,   1,   1,1.00901, -95.3032,1.10000,0.90000,1.10000,0.90000
  8155,'BREMOND 0   ', 500.0000,2,   8,   1,   1,1.01862, -69.8321,1.10000,0.90000,1.10000,0.90000
  8156,'BREMOND 1   ', 230.0000,1,   8,   1,   1,0.98829, -61.8201,1.10000,0.90000,1.10000,0.90000
  8157,'BREMOND 2   ', 115.0000,1,   8,   1,   1,0.98620, -66.5516,1.10000,0.90000,1.10000,0.90000
  8158,'BRYAN 1 0   ', 500.0000,2,   8,   1,   1,1.00802, -45.8622,1.10000,0.90000,1.10000,0.90000
  8159,'BRYAN 1 1   ', 230.0000,1,   8,   1,   1,1.01182, -51.0528,1.10000,0.90000,1.10000,0.90000
  8160,'BRYAN 1 2   ', 115.0000,1,   8,   1,   1,1.01179, -54.4005,1.10000,0.90000,1.10000,0.90000
 0 /End of Bus data, Begin Load data
  1001,'1 ',1,   1,   1,    20.781,     5.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1002,'1 ',1,   1,   1,    15.414,     4.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1007,'1 ',1,   1,   1,     7.008,     1.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1012,'1 ',1,   1,   1,     2.985,     0.846,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'1 ',1,   1,   1,     0.510,     0.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'2 ',1,   1,   1,     1.518,     0.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1013,'3 ',1,   1,   1,    27.198,     7.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1014,'1 ',1,   1,   1,     2.220,     0.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1015,'1 ',1,   1,   1,     7.509,     2.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1016,'1 ',1,   1,   1,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1017,'1 ',1,   1,   1,    18.345,     5.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1018,'1 ',1,   1,   1,     0.069,     0.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1019,'1 ',1,   1,   1,    61.776,    17.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1024,'1 ',1,   1,   1,    63.039,    17.861,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'1 ',1,   1,   1,     0.603,     0.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1027,'2 ',1,   1,   1,   100.608,    28.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'1 ',1,   1,   1,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'2 ',1,   1,   1,     0.753,     0.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'3 ',1,   1,   1,     4.899,     1.388,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1028,'4 ',1,   1,   1,     2.937,     0.832,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1029,'1 ',1,   1,   1,    83.184,    23.569,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'1 ',1,   1,   1,    23.046,     6.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1030,'2 ',1,   1,   1,     1.581,     0.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1031,'1 ',1,   1,   1,     9.246,     2.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'1 ',1,   1,   1,     1.017,     0.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1036,'2 ',1,   1,   1,    12.579,     3.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1037,'1 ',1,   1,   1,   102.237,    28.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1040,'1 ',1,   1,   1,    44.358,    12.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'1 ',1,   1,   1,     4.512,     1.278,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1044,'2 ',1,   1,   1,    10.170,     2.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1045,'1 ',1,   1,   1,    98.562,    27.926,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'1 ',1,   1,   1,     0.006,     0.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1046,'2 ',1,   1,   1,    11.079,     3.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'1 ',1,   1,   1,     1.776,     0.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'2 ',1,   1,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1054,'3 ',1,   1,   1,    12.693,     3.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1055,'1 ',1,   1,   1,     3.978,     1.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'1 ',1,   1,   1,     4.086,     1.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1058,'2 ',1,   1,   1,     9.369,     2.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'1 ',1,   1,   1,     6.591,     1.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1064,'2 ',1,   1,   1,   117.168,    33.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1067,'1 ',1,   1,   1,   101.550,    28.773,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'1 ',1,   1,   1,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1068,'2 ',1,   1,   1,    58.713,    16.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1071,'1 ',1,   1,   1,    91.464,    25.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1083,'1 ',1,   1,   1,    39.945,    11.318,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'1 ',1,   1,   1,     2.922,     0.828,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1085,'2 ',1,   1,   1,    18.375,     5.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1086,'1 ',1,   1,   1,    39.672,    11.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1087,'1 ',1,   1,   1,     0.909,     0.258,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'1 ',1,   1,   1,     0.831,     0.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1089,'2 ',1,   1,   1,    39.774,    11.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'1 ',1,   1,   1,     4.713,     1.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  1091,'2 ',1,   1,   1,     6.909,     1.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'1 ',1,   2,   1,    14.307,     4.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2001,'2 ',1,   2,   1,    34.050,     9.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2007,'1 ',1,   2,   1,     9.540,     2.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2008,'1 ',1,   2,   1,     8.061,     2.284,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2009,'1 ',1,   2,   1,    39.135,    11.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'1 ',1,   2,   1,     5.106,     1.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'2 ',1,   2,   1,     9.606,     2.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'3 ',1,   2,   1,     2.928,     0.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'4 ',1,   2,   1,     0.192,     0.054,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2010,'5 ',1,   2,   1,    38.973,    11.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'1 ',1,   2,   1,     3.624,     1.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2014,'2 ',1,   2,   1,    21.804,     6.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2015,'1 ',1,   2,   1,     4.686,     1.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2016,'1 ',1,   2,   1,    69.267,    19.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2020,'1 ',1,   2,   1,    47.973,    13.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2022,'1 ',1,   2,   1,    11.565,     3.277,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2025,'1 ',1,   2,   1,    39.618,    11.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'1 ',1,   2,   1,     2.511,     0.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'2 ',1,   2,   1,     0.948,     0.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'3 ',1,   2,   1,     7.173,     2.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2026,'4 ',1,   2,   1,     7.938,     2.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2027,'1 ',1,   2,   1,     3.555,     1.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2028,'1 ',1,   2,   1,    14.238,     4.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2029,'1 ',1,   2,   1,     3.201,     0.907,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'1 ',1,   2,   1,     3.912,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2030,'2 ',1,   2,   1,    43.233,    12.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'1 ',1,   2,   1,     0.786,     0.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'2 ',1,   2,   1,     1.272,     0.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2031,'3 ',1,   2,   1,     3.708,     1.051,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2032,'1 ',1,   2,   1,     3.354,     0.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'1 ',1,   2,   1,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2033,'2 ',1,   2,   1,    12.270,     3.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2034,'1 ',1,   2,   1,     5.340,     1.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'1 ',1,   2,   1,     4.149,     1.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2035,'2 ',1,   2,   1,     0.534,     0.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2036,'1 ',1,   2,   1,    41.586,    11.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'1 ',1,   2,   1,     0.690,     0.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2037,'2 ',1,   2,   1,     2.811,     0.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2038,'1 ',1,   2,   1,     2.604,     0.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2039,'1 ',1,   2,   1,     5.559,     1.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2040,'1 ',1,   2,   1,    15.903,     4.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2043,'1 ',1,   2,   1,     4.236,     1.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2044,'1 ',1,   2,   1,    27.405,     7.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2045,'1 ',1,   2,   1,    22.605,     6.405,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2046,'1 ',1,   2,   1,    22.134,     6.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'1 ',1,   2,   1,     9.408,     2.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2047,'2 ',1,   2,   1,     5.547,     1.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2048,'1 ',1,   2,   1,     6.417,     1.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'1 ',1,   2,   1,     0.486,     0.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'2 ',1,   2,   1,     0.579,     0.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2049,'3 ',1,   2,   1,    10.506,     2.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2050,'1 ',1,   2,   1,     3.657,     1.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2051,'1 ',1,   2,   1,    17.850,     5.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'1 ',1,   2,   1,     9.459,     2.680,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2052,'2 ',1,   2,   1,    15.378,     4.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2053,'1 ',1,   2,   1,    29.133,     8.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2055,'1 ',1,   2,   1,    49.620,    14.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2060,'1 ',1,   2,   1,     3.795,     1.075,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2063,'1 ',1,   2,   1,    65.616,    18.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'1 ',1,   2,   1,     7.038,     1.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2064,'2 ',1,   2,   1,     3.009,     0.853,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2065,'1 ',1,   2,   1,    78.360,    22.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'1 ',1,   2,   1,     4.050,     1.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'2 ',1,   2,   1,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2066,'3 ',1,   2,   1,     0.522,     0.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2067,'1 ',1,   2,   1,    53.967,    15.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2068,'1 ',1,   2,   1,     5.760,     1.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2069,'1 ',1,   2,   1,    21.924,     6.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2072,'1 ',1,   2,   1,     9.705,     2.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2079,'1 ',1,   2,   1,     4.479,     1.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2080,'1 ',1,   2,   1,    16.932,     4.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2081,'1 ',1,   2,   1,     4.464,     1.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2082,'1 ',1,   2,   1,    59.031,    16.725,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2086,'1 ',1,   2,   1,     2.193,     0.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2087,'1 ',1,   2,   1,     7.896,     2.237,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2090,'1 ',1,   2,   1,     2.424,     0.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2091,'1 ',1,   2,   1,    17.046,     4.830,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2092,'1 ',1,   2,   1,    24.108,     6.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2106,'1 ',1,   2,   1,    14.403,     4.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2107,'1 ',1,   2,   1,    74.151,    21.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2108,'1 ',1,   2,   1,     2.145,     0.608,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2109,'1 ',1,   2,   1,    33.810,     9.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2110,'1 ',1,   2,   1,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'1 ',1,   2,   1,     7.002,     1.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2111,'2 ',1,   2,   1,     6.951,     1.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2112,'1 ',1,   2,   1,     4.542,     1.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2114,'1 ',1,   2,   1,    70.776,    20.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2121,'1 ',1,   2,   1,     2.334,     0.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2122,'1 ',1,   2,   1,     6.723,     1.905,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2124,'1 ',1,   2,   1,    21.285,     6.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2125,'1 ',1,   2,   1,     4.056,     1.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2126,'1 ',1,   2,   1,    14.235,     4.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2129,'1 ',1,   2,   1,     6.633,     1.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2132,'1 ',1,   2,   1,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  2133,'1 ',1,   2,   1,     5.679,     1.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3002,'1 ',1,   3,   1,   112.860,    31.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'1 ',1,   3,   1,     0.792,     0.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'2 ',1,   3,   1,     0.825,     0.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3005,'3 ',1,   3,   1,     5.724,     1.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3006,'1 ',1,   3,   1,     7.347,     2.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3007,'1 ',1,   3,   1,    14.964,     4.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'1 ',1,   3,   1,    18.996,     5.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3008,'2 ',1,   3,   1,     0.813,     0.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3009,'1 ',1,   3,   1,    12.540,     3.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3010,'1 ',1,   3,   1,     4.671,     1.323,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'1 ',1,   3,   1,    18.981,     5.378,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3011,'2 ',1,   3,   1,     8.157,     2.311,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3012,'1 ',1,   3,   1,     0.564,     0.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3013,'1 ',1,   3,   1,    64.557,    18.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3014,'1 ',1,   3,   1,    22.002,     6.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3015,'1 ',1,   3,   1,     5.364,     1.520,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'1 ',1,   3,   1,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3021,'2 ',1,   3,   1,     1.416,     0.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3022,'1 ',1,   3,   1,    24.591,     6.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3023,'1 ',1,   3,   1,    10.407,     2.949,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3024,'1 ',1,   3,   1,    10.131,     2.870,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3025,'1 ',1,   3,   1,    13.674,     3.874,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3029,'1 ',1,   3,   1,     4.866,     1.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3030,'1 ',1,   3,   1,   129.720,    36.754,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3031,'1 ',1,   3,   1,    14.733,     4.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3032,'1 ',1,   3,   1,    72.864,    20.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3035,'1 ',1,   3,   1,     3.465,     0.982,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'1 ',1,   3,   1,     1.299,     0.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3036,'2 ',1,   3,   1,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3040,'1 ',1,   3,   1,    14.607,     4.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'1 ',1,   3,   1,     5.016,     1.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3042,'2 ',1,   3,   1,     3.738,     1.059,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3049,'1 ',1,   3,   1,    10.584,     2.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'1 ',1,   3,   1,     0.843,     0.239,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3051,'2 ',1,   3,   1,   144.447,    40.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3052,'1 ',1,   3,   1,     8.076,     2.288,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3066,'1 ',1,   3,   1,    22.035,     6.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3069,'1 ',1,   3,   1,     3.813,     1.080,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3072,'1 ',1,   3,   1,     5.985,     1.696,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3075,'1 ',1,   3,   1,    12.183,     3.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3076,'1 ',1,   3,   1,    10.794,     3.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3077,'1 ',1,   3,   1,    68.655,    19.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3093,'1 ',1,   3,   1,     5.046,     1.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3099,'1 ',1,   3,   1,    12.078,     3.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3100,'1 ',1,   3,   1,     8.526,     2.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'1 ',1,   3,   1,     0.105,     0.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'2 ',1,   3,   1,     2.793,     0.791,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3101,'3 ',1,   3,   1,     6.534,     1.851,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3102,'1 ',1,   3,   1,    75.255,    21.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'1 ',1,   3,   1,     0.333,     0.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3103,'2 ',1,   3,   1,    38.985,    11.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3107,'1 ',1,   3,   1,    14.868,     4.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3108,'1 ',1,   3,   1,    23.523,     6.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'1 ',1,   3,   1,     0.153,     0.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3114,'2 ',1,   3,   1,    98.154,    27.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'1 ',1,   3,   1,     6.018,     1.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3115,'2 ',1,   3,   1,     3.558,     1.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3123,'1 ',1,   3,   1,    66.066,    18.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3124,'1 ',1,   3,   1,    64.539,    18.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3125,'1 ',1,   3,   1,    91.257,    25.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3126,'1 ',1,   3,   1,     9.957,     2.821,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3128,'1 ',1,   3,   1,     2.820,     0.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'1 ',1,   3,   1,     3.429,     0.972,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'2 ',1,   3,   1,     0.930,     0.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'3 ',1,   3,   1,     3.888,     1.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3130,'4 ',1,   3,   1,    83.907,    23.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3132,'1 ',1,   3,   1,     9.564,     2.710,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3136,'1 ',1,   3,   1,    46.956,    13.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'1 ',1,   3,   1,     6.129,     1.737,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3138,'2 ',1,   3,   1,     4.818,     1.365,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'1 ',1,   3,   1,     0.480,     0.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'2 ',1,   3,   1,     4.317,     1.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3139,'3 ',1,   3,   1,    10.119,     2.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3140,'1 ',1,   3,   1,     0.222,     0.063,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'1 ',1,   3,   1,     1.038,     0.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3142,'2 ',1,   3,   1,     6.030,     1.709,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3143,'1 ',1,   3,   1,     5.754,     1.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'1 ',1,   3,   1,     1.683,     0.477,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'2 ',1,   3,   1,     1.869,     0.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3144,'3 ',1,   3,   1,     2.004,     0.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'1 ',1,   3,   1,     0.954,     0.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3145,'2 ',1,   3,   1,     1.986,     0.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'1 ',1,   3,   1,     0.204,     0.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  3146,'2 ',1,   3,   1,    11.832,     3.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4001,'1 ',1,   4,   1,    34.758,     9.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4002,'1 ',1,   4,   1,     1.008,     0.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4003,'1 ',1,   4,   1,   127.293,    36.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4005,'1 ',1,   4,   1,   164.139,    46.506,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'1 ',1,   4,   1,     1.332,     0.377,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4006,'2 ',1,   4,   1,     1.422,     0.403,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4007,'1 ',1,   4,   1,   183.657,    52.036,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4008,'1 ',1,   4,   1,    32.493,     9.206,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4011,'1 ',1,   4,   1,    16.050,     4.547,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4012,'1 ',1,   4,   1,    13.740,     3.893,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4013,'1 ',1,   4,   1,    92.349,    26.166,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4015,'1 ',1,   4,   1,   159.807,    45.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4016,'1 ',1,   4,   1,     6.246,     1.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4017,'1 ',1,   4,   1,    89.562,    25.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4018,'1 ',1,   4,   1,     7.137,     2.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'1 ',1,   4,   1,    38.253,    10.838,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4019,'2 ',1,   4,   1,    97.575,    27.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4020,'1 ',1,   4,   1,   117.813,    33.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4021,'1 ',1,   4,   1,    31.971,     9.058,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4022,'1 ',1,   4,   1,     5.565,     1.577,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4023,'1 ',1,   4,   1,     5.064,     1.435,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4027,'1 ',1,   4,   1,    65.118,    18.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4031,'1 ',1,   4,   1,     2.748,     0.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4032,'1 ',1,   4,   1,    91.389,    25.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4033,'1 ',1,   4,   1,   126.249,    35.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4034,'1 ',1,   4,   1,    37.641,    10.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4035,'1 ',1,   4,   1,    79.161,    22.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'1 ',1,   4,   1,     9.336,     2.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4036,'2 ',1,   4,   1,    25.734,     7.291,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4037,'1 ',1,   4,   1,    28.722,     8.138,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'1 ',1,   4,   1,    82.779,    23.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4038,'2 ',1,   4,   1,     0.525,     0.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4040,'1 ',1,   4,   1,   225.663,    63.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'1 ',1,   4,   1,   101.166,    28.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4042,'2 ',1,   4,   1,   114.012,    32.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4043,'1 ',1,   4,   1,     2.475,     0.701,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4048,'1 ',1,   4,   1,    13.104,     3.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'1 ',1,   4,   1,    15.438,     4.374,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4051,'2 ',1,   4,   1,    73.953,    20.953,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4053,'1 ',1,   4,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4054,'1 ',1,   4,   1,     5.598,     1.586,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'1 ',1,   4,   1,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4055,'2 ',1,   4,   1,    16.173,     4.582,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4064,'1 ',1,   4,   1,     8.817,     2.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4066,'1 ',1,   4,   1,   191.532,    54.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4067,'1 ',1,   4,   1,   159.456,    45.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'1 ',1,   4,   1,     2.646,     0.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4068,'2 ',1,   4,   1,    25.341,     7.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4069,'1 ',1,   4,   1,     4.239,     1.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4071,'1 ',1,   4,   1,   281.454,    79.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4072,'1 ',1,   4,   1,    51.708,    14.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4078,'1 ',1,   4,   1,    84.072,    23.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4079,'1 ',1,   4,   1,   171.213,    48.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4086,'1 ',1,   4,   1,    19.869,     5.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4087,'1 ',1,   4,   1,     2.082,     0.590,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4088,'1 ',1,   4,   1,   212.520,    60.214,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4089,'1 ',1,   4,   1,     8.604,     2.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4099,'1 ',1,   4,   1,    15.168,     4.298,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4100,'1 ',1,   4,   1,    50.601,    14.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4101,'1 ',1,   4,   1,   128.139,    36.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4102,'1 ',1,   4,   1,    24.168,     6.848,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4103,'1 ',1,   4,   1,   189.879,    53.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4106,'1 ',1,   4,   1,    37.548,    10.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4107,'1 ',1,   4,   1,   118.362,    33.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4108,'1 ',1,   4,   1,    28.341,     8.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4109,'1 ',1,   4,   1,   110.859,    31.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4110,'1 ',1,   4,   1,    57.345,    16.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'1 ',1,   4,   1,     1.743,     0.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4111,'2 ',1,   4,   1,   102.333,    28.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4112,'1 ',1,   4,   1,     5.586,     1.583,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4117,'1 ',1,   4,   1,    18.891,     5.352,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4118,'1 ',1,   4,   1,    13.881,     3.933,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'1 ',1,   4,   1,     1.188,     0.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4119,'2 ',1,   4,   1,    54.384,    15.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4120,'1 ',1,   4,   1,    46.524,    13.182,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4121,'1 ',1,   4,   1,     4.107,     1.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4122,'1 ',1,   4,   1,   146.109,    41.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4123,'1 ',1,   4,   1,    90.495,    25.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'1 ',1,   4,   1,     3.141,     0.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4124,'2 ',1,   4,   1,    21.243,     6.019,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4125,'1 ',1,   4,   1,     4.503,     1.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4126,'1 ',1,   4,   1,   127.380,    36.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4127,'1 ',1,   4,   1,    87.288,    24.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'1 ',1,   4,   1,     2.148,     0.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4128,'2 ',1,   4,   1,   121.365,    34.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'1 ',1,   4,   1,     5.280,     1.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'2 ',1,   4,   1,     1.662,     0.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'3 ',1,   4,   1,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4129,'4 ',1,   4,   1,    10.056,     2.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4130,'1 ',1,   4,   1,     9.483,     2.687,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4132,'1 ',1,   4,   1,    33.093,     9.376,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4139,'1 ',1,   4,   1,    10.617,     3.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4143,'1 ',1,   4,   1,    14.361,     4.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4144,'1 ',1,   4,   1,    16.356,     4.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4145,'1 ',1,   4,   1,    49.860,    14.127,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4147,'1 ',1,   4,   1,   193.644,    54.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'1 ',1,   4,   1,     1.515,     0.429,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'2 ',1,   4,   1,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4148,'3 ',1,   4,   1,    12.744,     3.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'1 ',1,   4,   1,     1.137,     0.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4149,'2 ',1,   4,   1,    60.219,    17.062,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4150,'1 ',1,   4,   1,    12.528,     3.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4154,'1 ',1,   4,   1,    26.325,     7.459,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'1 ',1,   4,   1,     1.206,     0.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4155,'2 ',1,   4,   1,    18.246,     5.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4156,'1 ',1,   4,   1,   108.009,    30.603,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4157,'1 ',1,   4,   1,   104.670,    29.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4159,'1 ',1,   4,   1,    36.183,    10.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4164,'1 ',1,   4,   1,     2.025,     0.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'1 ',1,   4,   1,     2.337,     0.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4167,'2 ',1,   4,   1,     2.970,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4168,'1 ',1,   4,   1,     8.865,     2.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4169,'1 ',1,   4,   1,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4170,'1 ',1,   4,   1,    35.859,    10.160,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4171,'1 ',1,   4,   1,   167.634,    47.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4172,'1 ',1,   4,   1,    42.306,    11.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'1 ',1,   4,   1,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4173,'2 ',1,   4,   1,    11.463,     3.248,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4174,'1 ',1,   4,   1,    19.164,     5.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'1 ',1,   4,   1,     1.944,     0.551,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4175,'2 ',1,   4,   1,     1.212,     0.343,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'1 ',1,   4,   1,     1.080,     0.306,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4178,'2 ',1,   4,   1,    16.377,     4.640,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4179,'1 ',1,   4,   1,    19.920,     5.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4180,'1 ',1,   4,   1,    10.755,     3.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4182,'1 ',1,   4,   1,    22.680,     6.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4185,'1 ',1,   4,   1,    37.836,    10.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'1 ',1,   4,   1,    18.087,     5.125,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4186,'2 ',1,   4,   1,    18.972,     5.375,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4187,'1 ',1,   4,   1,    15.060,     4.267,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4188,'1 ',1,   4,   1,     2.967,     0.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'1 ',1,   4,   1,     2.358,     0.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'2 ',1,   4,   1,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4189,'3 ',1,   4,   1,    23.487,     6.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4190,'1 ',1,   4,   1,   132.459,    37.530,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'1 ',1,   4,   1,     1.545,     0.438,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4191,'2 ',1,   4,   1,    44.889,    12.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  4193,'1 ',1,   4,   1,   178.224,    50.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5001,'1 ',1,   5,   1,     2.301,     0.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5003,'1 ',1,   5,   1,   113.643,    32.199,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'1 ',1,   5,   1,     1.815,     0.514,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5004,'2 ',1,   5,   1,     9.873,     2.797,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5005,'1 ',1,   5,   1,     8.946,     2.535,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5006,'1 ',1,   5,   1,   100.185,    28.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5007,'1 ',1,   5,   1,    72.054,    20.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5008,'1 ',1,   5,   1,     7.596,     2.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5009,'1 ',1,   5,   1,    62.676,    17.758,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5010,'1 ',1,   5,   1,   133.866,    37.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5011,'1 ',1,   5,   1,     7.644,     2.166,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5012,'1 ',1,   5,   1,    81.321,    23.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5013,'1 ',1,   5,   1,    19.335,     5.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5014,'1 ',1,   5,   1,    46.761,    13.249,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5016,'1 ',1,   5,   1,   181.164,    51.330,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5017,'1 ',1,   5,   1,    13.854,     3.925,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5022,'1 ',1,   5,   1,   140.238,    39.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5024,'1 ',1,   5,   1,    50.922,    14.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5025,'1 ',1,   5,   1,    74.457,    21.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5026,'1 ',1,   5,   1,    71.112,    20.148,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5027,'1 ',1,   5,   1,    74.127,    21.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5028,'1 ',1,   5,   1,     9.345,     2.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5029,'1 ',1,   5,   1,    12.774,     3.619,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5030,'1 ',1,   5,   1,    79.605,    22.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5031,'1 ',1,   5,   1,    42.360,    12.002,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5032,'1 ',1,   5,   1,    47.163,    13.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5034,'1 ',1,   5,   1,    55.350,    15.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5043,'1 ',1,   5,   1,    68.100,    19.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5044,'1 ',1,   5,   1,    17.496,     4.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5046,'1 ',1,   5,   1,    77.106,    21.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'1 ',1,   5,   1,     0.456,     0.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5048,'2 ',1,   5,   1,   184.083,    52.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5050,'1 ',1,   5,   1,    64.602,    18.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5053,'1 ',1,   5,   1,   152.778,    43.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5054,'1 ',1,   5,   1,    21.171,     5.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5056,'1 ',1,   5,   1,    40.398,    11.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5062,'1 ',1,   5,   1,    43.740,    12.393,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5064,'1 ',1,   5,   1,    77.067,    21.836,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5070,'1 ',1,   5,   1,    74.652,    21.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'1 ',1,   5,   1,    24.021,     6.806,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5071,'2 ',1,   5,   1,    50.091,    14.192,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5072,'1 ',1,   5,   1,    72.336,    20.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5073,'1 ',1,   5,   1,     8.835,     2.503,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5074,'1 ',1,   5,   1,    31.776,     9.003,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'1 ',1,   5,   1,     0.774,     0.219,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5075,'2 ',1,   5,   1,     3.186,     0.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5077,'1 ',1,   5,   1,    18.495,     5.240,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5078,'1 ',1,   5,   1,    66.423,    18.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5079,'1 ',1,   5,   1,    38.190,    10.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'1 ',1,   5,   1,     8.601,     2.437,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'2 ',1,   5,   1,     5.520,     1.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5080,'3 ',1,   5,   1,    23.493,     6.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5081,'1 ',1,   5,   1,    89.829,    25.452,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5082,'1 ',1,   5,   1,   102.216,    28.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5084,'1 ',1,   5,   1,   224.202,    63.524,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5085,'1 ',1,   5,   1,    51.303,    14.536,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5086,'1 ',1,   5,   1,    92.040,    26.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5087,'1 ',1,   5,   1,     4.131,     1.170,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5090,'1 ',1,   5,   1,   108.744,    30.811,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5091,'1 ',1,   5,   1,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5092,'1 ',1,   5,   1,    17.625,     4.994,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5093,'1 ',1,   5,   1,    47.985,    13.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5094,'1 ',1,   5,   1,     2.664,     0.755,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5095,'1 ',1,   5,   1,    32.244,     9.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5096,'1 ',1,   5,   1,    61.737,    17.492,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5097,'1 ',1,   5,   1,    82.572,    23.395,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'1 ',1,   5,   1,    67.056,    18.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5098,'2 ',1,   5,   1,    89.166,    25.264,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5099,'1 ',1,   5,   1,    67.635,    19.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5100,'1 ',1,   5,   1,    22.446,     6.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5101,'1 ',1,   5,   1,    22.635,     6.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'1 ',1,   5,   1,   132.027,    37.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5103,'2 ',1,   5,   1,   102.468,    29.033,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5104,'1 ',1,   5,   1,    79.020,    22.389,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5105,'1 ',1,   5,   1,   105.270,    29.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5108,'1 ',1,   5,   1,    40.119,    11.367,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5109,'1 ',1,   5,   1,    53.979,    15.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5110,'1 ',1,   5,   1,     3.441,     0.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5111,'1 ',1,   5,   1,    37.242,    10.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5112,'1 ',1,   5,   1,    14.250,     4.038,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5113,'1 ',1,   5,   1,    21.582,     6.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5114,'1 ',1,   5,   1,    56.946,    16.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5115,'1 ',1,   5,   1,    17.730,     5.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5116,'1 ',1,   5,   1,   141.561,    40.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5117,'1 ',1,   5,   1,   128.283,    36.347,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5118,'1 ',1,   5,   1,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5119,'1 ',1,   5,   1,     4.398,     1.246,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5121,'1 ',1,   5,   1,    76.656,    21.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5122,'1 ',1,   5,   1,    64.995,    18.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5124,'1 ',1,   5,   1,    26.694,     7.563,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5125,'1 ',1,   5,   1,    67.917,    19.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'1 ',1,   5,   1,   166.218,    47.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5126,'2 ',1,   5,   1,     6.993,     1.981,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'1 ',1,   5,   1,     1.608,     0.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5127,'2 ',1,   5,   1,     2.283,     0.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5128,'1 ',1,   5,   1,    90.513,    25.645,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'1 ',1,   5,   1,     4.242,     1.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5129,'2 ',1,   5,   1,    10.650,     3.018,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5130,'1 ',1,   5,   1,    99.786,    28.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5132,'1 ',1,   5,   1,   102.516,    29.046,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5133,'1 ',1,   5,   1,    12.159,     3.445,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5134,'1 ',1,   5,   1,    26.976,     7.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'1 ',1,   5,   1,     9.714,     2.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5135,'2 ',1,   5,   1,    17.880,     5.066,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5136,'1 ',1,   5,   1,    11.940,     3.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5138,'1 ',1,   5,   1,   105.045,    29.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5139,'1 ',1,   5,   1,    86.382,    24.475,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5140,'1 ',1,   5,   1,     8.646,     2.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'1 ',1,   5,   1,     9.891,     2.802,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5141,'2 ',1,   5,   1,    35.493,    10.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5142,'1 ',1,   5,   1,    15.534,     4.401,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'1 ',1,   5,   1,    45.849,    12.991,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5143,'2 ',1,   5,   1,    41.598,    11.786,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5144,'1 ',1,   5,   1,    73.428,    20.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5145,'1 ',1,   5,   1,   117.855,    33.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5146,'1 ',1,   5,   1,    90.753,    25.713,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5147,'1 ',1,   5,   1,   108.117,    30.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5148,'1 ',1,   5,   1,    83.406,    23.632,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5149,'1 ',1,   5,   1,    91.449,    25.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'1 ',1,   5,   1,     0.438,     0.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'2 ',1,   5,   1,     1.263,     0.358,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5150,'3 ',1,   5,   1,     2.412,     0.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5151,'1 ',1,   5,   1,     5.331,     1.510,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5152,'1 ',1,   5,   1,    60.984,    17.279,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5153,'1 ',1,   5,   1,    15.981,     4.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'1 ',1,   5,   1,     4.803,     1.361,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5154,'2 ',1,   5,   1,    10.776,     3.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5155,'1 ',1,   5,   1,     3.705,     1.050,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5156,'1 ',1,   5,   1,     6.216,     1.761,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5157,'1 ',1,   5,   1,   146.631,    41.545,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5158,'1 ',1,   5,   1,   168.195,    47.655,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'1 ',1,   5,   1,     7.716,     2.186,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5159,'2 ',1,   5,   1,     6.828,     1.935,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5160,'1 ',1,   5,   1,    59.346,    16.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5161,'1 ',1,   5,   1,   199.653,    56.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5162,'1 ',1,   5,   1,     6.693,     1.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5163,'1 ',1,   5,   1,    15.153,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5165,'1 ',1,   5,   1,    55.530,    15.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5168,'1 ',1,   5,   1,   125.673,    35.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5171,'1 ',1,   5,   1,     1.065,     0.302,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5172,'1 ',1,   5,   1,    74.238,    21.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5173,'1 ',1,   5,   1,   136.356,    38.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'1 ',1,   5,   1,     2.757,     0.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5174,'2 ',1,   5,   1,     1.566,     0.444,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5175,'1 ',1,   5,   1,   118.668,    33.623,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5176,'1 ',1,   5,   1,     7.302,     2.069,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5177,'1 ',1,   5,   1,    91.380,    25.891,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5178,'1 ',1,   5,   1,    83.958,    23.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'1 ',1,   5,   1,     3.966,     1.124,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5180,'2 ',1,   5,   1,    84.396,    23.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5181,'1 ',1,   5,   1,   178.218,    50.495,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5182,'1 ',1,   5,   1,     3.822,     1.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5183,'1 ',1,   5,   1,   139.092,    39.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'1 ',1,   5,   1,     6.009,     1.703,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5184,'2 ',1,   5,   1,    74.223,    21.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5185,'1 ',1,   5,   1,    25.716,     7.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5186,'1 ',1,   5,   1,    24.981,     7.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5187,'1 ',1,   5,   1,    15.408,     4.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5188,'1 ',1,   5,   1,    64.821,    18.366,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5189,'1 ',1,   5,   1,    78.837,    22.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5190,'1 ',1,   5,   1,     3.375,     0.956,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5191,'1 ',1,   5,   1,     7.578,     2.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'1 ',1,   5,   1,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5193,'2 ',1,   5,   1,   133.470,    37.817,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5194,'1 ',1,   5,   1,    59.007,    16.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5195,'1 ',1,   5,   1,    55.257,    15.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5199,'1 ',1,   5,   1,    24.333,     6.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5200,'1 ',1,   5,   1,    66.351,    18.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5201,'1 ',1,   5,   1,     4.812,     1.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5202,'1 ',1,   5,   1,     8.640,     2.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5203,'1 ',1,   5,   1,   147.012,    41.653,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5209,'1 ',1,   5,   1,     3.591,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5210,'1 ',1,   5,   1,    39.636,    11.230,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5211,'1 ',1,   5,   1,     6.906,     1.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5212,'1 ',1,   5,   1,    33.891,     9.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5213,'1 ',1,   5,   1,    92.100,    26.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5214,'1 ',1,   5,   1,   102.102,    28.929,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5215,'1 ',1,   5,   1,    19.977,     5.660,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5216,'1 ',1,   5,   1,    66.582,    18.865,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5217,'1 ',1,   5,   1,   100.332,    28.427,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5218,'1 ',1,   5,   1,    39.294,    11.133,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5219,'1 ',1,   5,   1,    13.347,     3.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5220,'1 ',1,   5,   1,    40.485,    11.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5221,'1 ',1,   5,   1,    91.290,    25.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'1 ',1,   5,   1,    19.806,     5.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5222,'2 ',1,   5,   1,    13.338,     3.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5223,'1 ',1,   5,   1,    34.794,     9.858,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5224,'1 ',1,   5,   1,   154.872,    43.880,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5225,'1 ',1,   5,   1,    13.059,     3.700,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5226,'1 ',1,   5,   1,     5.490,     1.555,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5227,'1 ',1,   5,   1,    70.881,    20.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5228,'1 ',1,   5,   1,    81.198,    23.006,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5229,'1 ',1,   5,   1,    43.944,    12.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5230,'1 ',1,   5,   1,    66.372,    18.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5231,'1 ',1,   5,   1,    14.934,     4.231,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5232,'1 ',1,   5,   1,    49.974,    14.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5233,'1 ',1,   5,   1,    98.775,    27.986,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5234,'1 ',1,   5,   1,   142.659,    40.420,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5235,'1 ',1,   5,   1,    20.370,     5.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5244,'1 ',1,   5,   1,    65.130,    18.453,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5245,'1 ',1,   5,   1,   138.960,    39.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5246,'1 ',1,   5,   1,    21.213,     6.010,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5247,'1 ',1,   5,   1,     3.261,     0.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5248,'1 ',1,   5,   1,   101.019,    28.622,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5249,'1 ',1,   5,   1,   114.681,    32.493,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5250,'1 ',1,   5,   1,   165.087,    46.775,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5251,'1 ',1,   5,   1,   123.123,    34.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5252,'1 ',1,   5,   1,    80.802,    22.894,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5253,'1 ',1,   5,   1,   126.678,    35.892,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5254,'1 ',1,   5,   1,    82.944,    23.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5255,'1 ',1,   5,   1,     9.426,     2.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5256,'1 ',1,   5,   1,     1.302,     0.369,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5257,'1 ',1,   5,   1,     9.900,     2.805,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5258,'1 ',1,   5,   1,   100.188,    28.387,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5259,'1 ',1,   5,   1,     9.210,     2.609,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5264,'1 ',1,   5,   1,    12.126,     3.436,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5265,'1 ',1,   5,   1,   103.941,    29.450,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5266,'1 ',1,   5,   1,   136.119,    38.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'1 ',1,   5,   1,     2.886,     0.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'2 ',1,   5,   1,    27.921,     7.911,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5267,'3 ',1,   5,   1,     8.511,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5268,'1 ',1,   5,   1,    32.232,     9.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5269,'1 ',1,   5,   1,    86.958,    24.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'1 ',1,   5,   1,     3.045,     0.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5270,'2 ',1,   5,   1,    19.362,     5.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5271,'1 ',1,   5,   1,    10.005,     2.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'1 ',1,   5,   1,     8.310,     2.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5272,'2 ',1,   5,   1,    10.518,     2.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5273,'1 ',1,   5,   1,   115.998,    32.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5274,'1 ',1,   5,   1,    11.868,     3.363,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5275,'1 ',1,   5,   1,     4.752,     1.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5276,'1 ',1,   5,   1,    10.542,     2.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5277,'1 ',1,   5,   1,   104.802,    29.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5278,'1 ',1,   5,   1,    50.691,    14.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'1 ',1,   5,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5280,'2 ',1,   5,   1,    94.635,    26.813,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5284,'1 ',1,   5,   1,    44.646,    12.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5285,'1 ',1,   5,   1,    10.152,     2.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'1 ',1,   5,   1,    27.000,     7.650,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'2 ',1,   5,   1,     2.541,     0.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5286,'3 ',1,   5,   1,     0.636,     0.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'1 ',1,   5,   1,    15.159,     4.295,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'2 ',1,   5,   1,    90.807,    25.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5287,'3 ',1,   5,   1,    80.814,    22.897,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5288,'1 ',1,   5,   1,    13.611,     3.856,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5289,'1 ',1,   5,   1,    69.759,    19.765,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5290,'1 ',1,   5,   1,    30.345,     8.598,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5291,'1 ',1,   5,   1,   144.174,    40.849,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5292,'1 ',1,   5,   1,    62.052,    17.581,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5293,'1 ',1,   5,   1,    62.967,    17.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5294,'1 ',1,   5,   1,   111.156,    31.494,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5296,'1 ',1,   5,   1,   102.324,    28.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5305,'1 ',1,   5,   1,   189.420,    53.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5306,'1 ',1,   5,   1,    40.806,    11.562,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5307,'1 ',1,   5,   1,   143.556,    40.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5308,'1 ',1,   5,   1,    15.354,     4.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5309,'1 ',1,   5,   1,    98.850,    28.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5310,'1 ',1,   5,   1,    69.993,    19.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5311,'1 ',1,   5,   1,    40.959,    11.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5312,'1 ',1,   5,   1,    81.810,    23.179,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5313,'1 ',1,   5,   1,    16.122,     4.568,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5314,'1 ',1,   5,   1,    11.988,     3.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5315,'1 ',1,   5,   1,    31.737,     8.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5316,'1 ',1,   5,   1,   176.190,    49.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5323,'1 ',1,   5,   1,   219.438,    62.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5327,'1 ',1,   5,   1,     4.014,     1.137,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'1 ',1,   5,   1,     0.324,     0.092,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'2 ',1,   5,   1,     5.334,     1.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5328,'3 ',1,   5,   1,     7.980,     2.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5329,'1 ',1,   5,   1,   148.248,    42.004,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5330,'1 ',1,   5,   1,    64.782,    18.355,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5331,'1 ',1,   5,   1,    26.355,     7.467,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5332,'1 ',1,   5,   1,    85.122,    24.118,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5333,'1 ',1,   5,   1,   108.123,    30.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5334,'1 ',1,   5,   1,    23.946,     6.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5335,'1 ',1,   5,   1,   166.707,    47.234,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5336,'1 ',1,   5,   1,    74.136,    21.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5337,'1 ',1,   5,   1,    18.783,     5.322,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5338,'1 ',1,   5,   1,    80.256,    22.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5339,'1 ',1,   5,   1,    80.007,    22.669,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'1 ',1,   5,   1,    28.944,     8.201,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'2 ',1,   5,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5340,'3 ',1,   5,   1,     4.998,     1.416,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5341,'1 ',1,   5,   1,    38.700,    10.965,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5344,'1 ',1,   5,   1,    94.713,    26.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5345,'1 ',1,   5,   1,    33.117,     9.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5346,'1 ',1,   5,   1,    91.302,    25.869,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5347,'1 ',1,   5,   1,    18.681,     5.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5348,'1 ',1,   5,   1,     9.252,     2.621,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5349,'1 ',1,   5,   1,    60.828,    17.235,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5351,'1 ',1,   5,   1,   174.282,    49.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5352,'1 ',1,   5,   1,    41.841,    11.855,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5353,'1 ',1,   5,   1,    56.583,    16.032,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5354,'1 ',1,   5,   1,    77.724,    22.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5355,'1 ',1,   5,   1,     5.649,     1.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5356,'1 ',1,   5,   1,   122.433,    34.689,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5357,'1 ',1,   5,   1,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5362,'1 ',1,   5,   1,    33.906,     9.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5370,'1 ',1,   5,   1,   105.990,    30.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5371,'1 ',1,   5,   1,    68.997,    19.549,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5372,'1 ',1,   5,   1,    39.798,    11.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'1 ',1,   5,   1,    91.935,    26.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5373,'2 ',1,   5,   1,    65.055,    18.432,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5374,'1 ',1,   5,   1,    69.093,    19.576,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5375,'1 ',1,   5,   1,    62.088,    17.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5376,'1 ',1,   5,   1,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5377,'1 ',1,   5,   1,    57.618,    16.325,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5378,'1 ',1,   5,   1,    68.058,    19.283,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5379,'1 ',1,   5,   1,   164.733,    46.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5381,'1 ',1,   5,   1,    79.803,    22.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5385,'1 ',1,   5,   1,   240.972,    68.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5386,'1 ',1,   5,   1,    63.546,    18.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5387,'1 ',1,   5,   1,    77.751,    22.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5389,'1 ',1,   5,   1,    87.465,    24.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5392,'1 ',1,   5,   1,     7.494,     2.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5393,'1 ',1,   5,   1,    14.919,     4.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5400,'1 ',1,   5,   1,   108.270,    30.676,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5402,'1 ',1,   5,   1,    65.967,    18.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5407,'1 ',1,   5,   1,    21.279,     6.029,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5408,'1 ',1,   5,   1,    26.574,     7.529,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5409,'1 ',1,   5,   1,    92.556,    26.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5411,'1 ',1,   5,   1,   120.075,    34.021,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5412,'1 ',1,   5,   1,   144.591,    40.967,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5420,'1 ',1,   5,   1,    14.673,     4.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5421,'1 ',1,   5,   1,     2.013,     0.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5422,'1 ',1,   5,   1,   182.946,    51.835,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'1 ',1,   5,   1,     1.404,     0.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'2 ',1,   5,   1,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5425,'3 ',1,   5,   1,    51.531,    14.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5426,'1 ',1,   5,   1,    43.857,    12.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5427,'1 ',1,   5,   1,    25.308,     7.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5428,'1 ',1,   5,   1,    85.263,    24.158,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5429,'1 ',1,   5,   1,   106.167,    30.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5430,'1 ',1,   5,   1,    60.588,    17.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5431,'1 ',1,   5,   1,    84.435,    23.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'1 ',1,   5,   1,    34.497,     9.774,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5432,'2 ',1,   5,   1,     7.521,     2.131,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5433,'1 ',1,   5,   1,   116.979,    33.144,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5434,'1 ',1,   5,   1,     9.960,     2.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5435,'1 ',1,   5,   1,     4.497,     1.274,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5436,'1 ',1,   5,   1,    72.888,    20.652,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5437,'1 ',1,   5,   1,     9.015,     2.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5438,'1 ',1,   5,   1,    50.244,    14.236,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5439,'1 ',1,   5,   1,   113.898,    32.271,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5440,'1 ',1,   5,   1,   167.118,    47.350,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5441,'1 ',1,   5,   1,   145.182,    41.135,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5442,'1 ',1,   5,   1,    43.716,    12.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5443,'1 ',1,   5,   1,    52.338,    14.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5446,'1 ',1,   5,   1,    40.662,    11.521,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'1 ',1,   5,   1,    20.292,     5.749,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5447,'2 ',1,   5,   1,   134.172,    38.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5449,'1 ',1,   5,   1,   266.988,    75.647,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5450,'1 ',1,   5,   1,    17.097,     4.844,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5452,'1 ',1,   5,   1,   106.602,    30.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'1 ',1,   5,   1,    14.643,     4.149,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5453,'2 ',1,   5,   1,    53.277,    15.095,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5454,'1 ',1,   5,   1,    47.760,    13.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5455,'1 ',1,   5,   1,     9.468,     2.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'1 ',1,   5,   1,     5.718,     1.620,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5456,'2 ',1,   5,   1,     6.900,     1.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'1 ',1,   5,   1,    68.244,    19.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5457,'2 ',1,   5,   1,    35.292,     9.999,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5460,'1 ',1,   5,   1,    14.157,     4.011,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5461,'1 ',1,   5,   1,    72.804,    20.628,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5462,'1 ',1,   5,   1,    86.046,    24.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5463,'1 ',1,   5,   1,   160.326,    45.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5465,'1 ',1,   5,   1,   218.169,    61.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5466,'1 ',1,   5,   1,     7.437,     2.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5467,'1 ',1,   5,   1,    28.227,     7.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5468,'1 ',1,   5,   1,    42.129,    11.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5469,'1 ',1,   5,   1,     8.499,     2.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5470,'1 ',1,   5,   1,    70.518,    19.980,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5471,'1 ',1,   5,   1,     1.443,     0.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5472,'1 ',1,   5,   1,     4.566,     1.294,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'1 ',1,   5,   1,     2.256,     0.639,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5473,'2 ',1,   5,   1,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5474,'1 ',1,   5,   1,     3.111,     0.881,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5475,'1 ',1,   5,   1,    59.277,    16.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5476,'1 ',1,   5,   1,    10.974,     3.109,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5477,'1 ',1,   5,   1,    79.032,    22.392,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5478,'1 ',1,   5,   1,   137.940,    39.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5480,'1 ',1,   5,   1,   179.232,    50.782,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5481,'1 ',1,   5,   1,    58.185,    16.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5482,'1 ',1,   5,   1,    69.183,    19.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5483,'1 ',1,   5,   1,    84.627,    23.978,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'1 ',1,   5,   1,     0.597,     0.169,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5484,'2 ',1,   5,   1,     5.691,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  5485,'1 ',1,   5,   1,     4.689,     1.329,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6001,'1 ',1,   6,   1,   103.809,    29.413,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6002,'1 ',1,   6,   1,    32.478,     9.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6005,'1 ',1,   6,   1,    75.480,    21.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'1 ',1,   6,   1,     7.191,     2.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6011,'2 ',1,   6,   1,    16.827,     4.768,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6012,'1 ',1,   6,   1,    13.506,     3.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'1 ',1,   6,   1,     0.705,     0.200,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6013,'2 ',1,   6,   1,    94.185,    26.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6014,'1 ',1,   6,   1,     5.511,     1.561,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6015,'1 ',1,   6,   1,    24.765,     7.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6016,'1 ',1,   6,   1,   176.433,    49.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6017,'1 ',1,   6,   1,    83.310,    23.605,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6018,'1 ',1,   6,   1,     2.460,     0.697,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6019,'1 ',1,   6,   1,    59.070,    16.736,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6020,'1 ',1,   6,   1,    16.527,     4.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6023,'1 ',1,   6,   1,   132.885,    37.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6024,'1 ',1,   6,   1,    84.990,    24.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'1 ',1,   6,   1,    40.914,    11.592,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6025,'2 ',1,   6,   1,    23.718,     6.720,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6026,'1 ',1,   6,   1,    22.116,     6.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6027,'1 ',1,   6,   1,    64.977,    18.410,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6028,'1 ',1,   6,   1,   103.347,    29.282,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'1 ',1,   6,   1,     1.770,     0.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'2 ',1,   6,   1,     4.041,     1.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6029,'3 ',1,   6,   1,     1.170,     0.332,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6031,'1 ',1,   6,   1,    29.184,     8.269,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6032,'1 ',1,   6,   1,    36.402,    10.314,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6035,'1 ',1,   6,   1,   206.367,    58.471,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6037,'1 ',1,   6,   1,   147.528,    41.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6040,'1 ',1,   6,   1,    80.784,    22.889,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6043,'1 ',1,   6,   1,   148.305,    42.020,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6044,'1 ',1,   6,   1,    18.297,     5.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6047,'1 ',1,   6,   1,   149.853,    42.458,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6055,'1 ',1,   6,   1,     4.926,     1.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6058,'1 ',1,   6,   1,   178.638,    50.614,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6059,'1 ',1,   6,   1,     3.435,     0.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6060,'1 ',1,   6,   1,    74.532,    21.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6061,'1 ',1,   6,   1,   147.903,    41.906,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6064,'1 ',1,   6,   1,    82.476,    23.368,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6065,'1 ',1,   6,   1,    14.856,     4.209,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6091,'1 ',1,   6,   1,    37.806,    10.712,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6092,'1 ',1,   6,   1,    35.661,    10.104,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6093,'1 ',1,   6,   1,    40.539,    11.486,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6094,'1 ',1,   6,   1,    67.980,    19.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6095,'1 ',1,   6,   1,    68.373,    19.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6096,'1 ',1,   6,   1,    25.779,     7.304,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6097,'1 ',1,   6,   1,   105.360,    29.852,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6098,'1 ',1,   6,   1,   132.216,    37.461,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6099,'1 ',1,   6,   1,    21.378,     6.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6100,'1 ',1,   6,   1,    37.713,    10.685,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'1 ',1,   6,   1,     2.727,     0.773,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6103,'2 ',1,   6,   1,    31.482,     8.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'1 ',1,   6,   1,     9.138,     2.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6109,'2 ',1,   6,   1,     5.298,     1.501,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6112,'1 ',1,   6,   1,    16.161,     4.579,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6113,'1 ',1,   6,   1,    20.523,     5.815,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6114,'1 ',1,   6,   1,    70.542,    19.987,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6115,'1 ',1,   6,   1,   131.130,    37.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'1 ',1,   6,   1,     3.870,     1.096,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6116,'2 ',1,   6,   1,    52.983,    15.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6117,'1 ',1,   6,   1,    27.201,     7.707,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6120,'1 ',1,   6,   1,   195.297,    55.334,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6121,'1 ',1,   6,   1,   120.801,    34.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6122,'1 ',1,   6,   1,    22.707,     6.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6123,'1 ',1,   6,   1,    45.108,    12.781,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6124,'1 ',1,   6,   1,    57.417,    16.268,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6125,'1 ',1,   6,   1,     2.592,     0.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6126,'1 ',1,   6,   1,    50.376,    14.273,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6127,'1 ',1,   6,   1,    25.239,     7.151,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6128,'1 ',1,   6,   1,    52.803,    14.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'1 ',1,   6,   1,     1.059,     0.300,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'2 ',1,   6,   1,     3.474,     0.984,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6129,'3 ',1,   6,   1,     5.322,     1.508,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6130,'1 ',1,   6,   1,    13.398,     3.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6131,'1 ',1,   6,   1,    43.854,    12.425,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6132,'1 ',1,   6,   1,    64.737,    18.342,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6133,'1 ',1,   6,   1,    10.437,     2.957,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6134,'1 ',1,   6,   1,     7.620,     2.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'1 ',1,   6,   1,    14.658,     4.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6135,'2 ',1,   6,   1,     7.053,     1.998,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6136,'1 ',1,   6,   1,    71.181,    20.168,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6137,'1 ',1,   6,   1,    42.180,    11.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6138,'1 ',1,   6,   1,    27.681,     7.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'1 ',1,   6,   1,     2.802,     0.794,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6139,'2 ',1,   6,   1,     6.804,     1.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6140,'1 ',1,   6,   1,    11.688,     3.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6150,'1 ',1,   6,   1,   117.267,    33.226,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6151,'1 ',1,   6,   1,    16.143,     4.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6153,'1 ',1,   6,   1,   107.970,    30.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6154,'1 ',1,   6,   1,    43.101,    12.212,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6155,'1 ',1,   6,   1,    37.017,    10.488,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6156,'1 ',1,   6,   1,    52.659,    14.920,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6157,'1 ',1,   6,   1,    28.806,     8.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6158,'1 ',1,   6,   1,     5.637,     1.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6159,'1 ',1,   6,   1,    91.041,    25.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'1 ',1,   6,   1,    34.275,     9.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6160,'2 ',1,   6,   1,    64.002,    18.134,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6168,'1 ',1,   6,   1,   138.231,    39.165,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'1 ',1,   6,   1,    26.736,     7.575,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6171,'2 ',1,   6,   1,    87.021,    24.656,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6173,'1 ',1,   6,   1,    35.481,    10.053,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6174,'1 ',1,   6,   1,    95.751,    27.129,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6175,'1 ',1,   6,   1,    96.600,    27.370,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6176,'1 ',1,   6,   1,    45.321,    12.841,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6178,'1 ',1,   6,   1,   134.451,    38.094,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6179,'1 ',1,   6,   1,    11.850,     3.357,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6180,'1 ',1,   6,   1,    34.143,     9.674,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6181,'1 ',1,   6,   1,    49.125,    13.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6182,'1 ',1,   6,   1,    95.832,    27.152,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6183,'1 ',1,   6,   1,    26.967,     7.641,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6184,'1 ',1,   6,   1,    48.393,    13.711,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6185,'1 ',1,   6,   1,    20.838,     5.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6186,'1 ',1,   6,   1,    39.366,    11.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6187,'1 ',1,   6,   1,    80.442,    22.792,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'1 ',1,   6,   1,     2.934,     0.831,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'2 ',1,   6,   1,     4.299,     1.218,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6189,'3 ',1,   6,   1,    20.136,     5.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6190,'1 ',1,   6,   1,    18.465,     5.232,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6191,'1 ',1,   6,   1,    16.773,     4.752,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6193,'1 ',1,   6,   1,    35.688,    10.112,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6194,'1 ',1,   6,   1,    44.424,    12.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'1 ',1,   6,   1,     0.969,     0.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6195,'2 ',1,   6,   1,     1.686,     0.478,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6196,'1 ',1,   6,   1,    21.276,     6.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6199,'1 ',1,   6,   1,   239.745,    67.928,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'1 ',1,   6,   1,    11.208,     3.176,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6200,'2 ',1,   6,   1,    35.073,     9.937,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6201,'1 ',1,   6,   1,    39.075,    11.071,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'1 ',1,   6,   1,     6.015,     1.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6202,'2 ',1,   6,   1,    10.614,     3.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6203,'1 ',1,   6,   1,   117.591,    33.317,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6204,'1 ',1,   6,   1,     7.809,     2.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6205,'1 ',1,   6,   1,   121.953,    34.553,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'1 ',1,   6,   1,     2.859,     0.810,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'2 ',1,   6,   1,     2.550,     0.722,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6206,'3 ',1,   6,   1,    13.425,     3.804,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6207,'1 ',1,   6,   1,    29.319,     8.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'1 ',1,   6,   1,    80.067,    22.686,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6208,'2 ',1,   6,   1,    60.897,    17.254,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'1 ',1,   6,   1,     1.773,     0.502,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6209,'2 ',1,   6,   1,     5.751,     1.629,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6217,'1 ',1,   6,   1,    52.965,    15.007,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6218,'1 ',1,   6,   1,    51.243,    14.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6219,'1 ',1,   6,   1,    63.930,    18.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6220,'1 ',1,   6,   1,    96.495,    27.340,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'1 ',1,   6,   1,     7.305,     2.070,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6221,'2 ',1,   6,   1,     1.857,     0.526,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6223,'1 ',1,   6,   1,   166.842,    47.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6224,'1 ',1,   6,   1,   116.673,    33.057,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6225,'1 ',1,   6,   1,    85.245,    24.153,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6226,'1 ',1,   6,   1,    18.024,     5.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6227,'1 ',1,   6,   1,   126.351,    35.799,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6230,'1 ',1,   6,   1,   191.508,    54.261,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6231,'1 ',1,   6,   1,    70.506,    19.977,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6232,'1 ',1,   6,   1,    66.630,    18.879,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6233,'1 ',1,   6,   1,    65.088,    18.442,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6236,'1 ',1,   6,   1,   169.533,    48.034,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6237,'1 ',1,   6,   1,     1.878,     0.532,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6238,'1 ',1,   6,   1,   134.805,    38.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'1 ',1,   6,   1,    23.823,     6.750,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6241,'2 ',1,   6,   1,   151.911,    43.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6250,'1 ',1,   6,   1,    86.208,    24.426,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'1 ',1,   6,   1,     2.439,     0.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6251,'2 ',1,   6,   1,    48.807,    13.829,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'1 ',1,   6,   1,     2.238,     0.634,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6252,'2 ',1,   6,   1,    11.247,     3.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'1 ',1,   6,   1,     1.809,     0.513,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6253,'2 ',1,   6,   1,    11.388,     3.227,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6256,'1 ',1,   6,   1,    18.249,     5.171,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6261,'1 ',1,   6,   1,    31.176,     8.833,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6262,'1 ',1,   6,   1,    28.401,     8.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'1 ',1,   6,   1,    23.040,     6.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6264,'2 ',1,   6,   1,    11.928,     3.380,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6275,'1 ',1,   6,   1,   110.595,    31.335,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6276,'1 ',1,   6,   1,    39.924,    11.312,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'1 ',1,   6,   1,     6.813,     1.930,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6278,'2 ',1,   6,   1,   128.862,    36.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6280,'1 ',1,   6,   1,   136.023,    38.540,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6281,'1 ',1,   6,   1,    60.450,    17.128,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6282,'1 ',1,   6,   1,    26.193,     7.421,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6283,'1 ',1,   6,   1,     6.882,     1.950,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'1 ',1,   6,   1,     1.071,     0.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6284,'2 ',1,   6,   1,    70.023,    19.840,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6286,'1 ',1,   6,   1,    82.674,    23.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6288,'1 ',1,   6,   1,   166.542,    47.187,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6289,'1 ',1,   6,   1,    73.842,    20.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6290,'1 ',1,   6,   1,    67.614,    19.157,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6291,'1 ',1,   6,   1,    20.565,     5.827,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6306,'1 ',1,   6,   1,    54.192,    15.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'1 ',1,   6,   1,   110.787,    31.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6307,'2 ',1,   6,   1,    19.944,     5.651,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6309,'1 ',1,   6,   1,    41.103,    11.646,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6310,'1 ',1,   6,   1,    92.271,    26.143,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'1 ',1,   6,   1,     1.413,     0.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'2 ',1,   6,   1,     1.056,     0.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6311,'3 ',1,   6,   1,     6.114,     1.732,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6312,'1 ',1,   6,   1,    45.675,    12.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6313,'1 ',1,   6,   1,    26.286,     7.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6314,'1 ',1,   6,   1,    29.514,     8.362,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6319,'1 ',1,   6,   1,    70.221,    19.896,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6320,'1 ',1,   6,   1,    47.895,    13.570,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'1 ',1,   6,   1,     5.757,     1.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6322,'2 ',1,   6,   1,    60.309,    17.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6323,'1 ',1,   6,   1,    33.375,     9.456,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6324,'1 ',1,   6,   1,    58.224,    16.497,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6325,'1 ',1,   6,   1,     4.743,     1.344,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'1 ',1,   6,   1,     1.425,     0.404,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6326,'2 ',1,   6,   1,    14.010,     3.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'1 ',1,   6,   1,     3.333,     0.944,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6327,'2 ',1,   6,   1,    14.277,     4.045,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6328,'1 ',1,   6,   1,    27.948,     7.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6329,'1 ',1,   6,   1,     1.788,     0.507,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'1 ',1,   6,   1,     5.292,     1.499,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6330,'2 ',1,   6,   1,   128.460,    36.397,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6331,'1 ',1,   6,   1,    81.324,    23.042,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6332,'1 ',1,   6,   1,    73.002,    20.684,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6335,'1 ',1,   6,   1,   164.709,    46.668,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6336,'1 ',1,   6,   1,    26.067,     7.386,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6337,'1 ',1,   6,   1,   121.188,    34.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'1 ',1,   6,   1,     4.383,     1.242,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'2 ',1,   6,   1,     2.271,     0.643,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6338,'3 ',1,   6,   1,    26.952,     7.636,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6339,'1 ',1,   6,   1,    34.371,     9.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'1 ',1,   6,   1,    16.107,     4.564,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6340,'2 ',1,   6,   1,    13.074,     3.704,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6341,'1 ',1,   6,   1,     6.300,     1.785,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6344,'1 ',1,   6,   1,   158.796,    44.992,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6345,'1 ',1,   6,   1,    17.703,     5.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6351,'1 ',1,   6,   1,    23.865,     6.762,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6352,'1 ',1,   6,   1,   121.758,    34.498,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6353,'1 ',1,   6,   1,   107.955,    30.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6355,'1 ',1,   6,   1,   151.818,    43.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6356,'1 ',1,   6,   1,   135.921,    38.511,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'1 ',1,   6,   1,     1.941,     0.550,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6357,'2 ',1,   6,   1,    28.890,     8.185,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6358,'1 ',1,   6,   1,    77.988,    22.097,     0.000,     0.000,     0.000,     0.000,   1,1,0
  6360,'1 ',1,   6,   1,    38.931,    11.030,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7001,'1 ',1,   7,   1,     9.300,     2.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7004,'1 ',1,   7,   1,   221.916,    62.876,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7010,'1 ',1,   7,   1,    15.651,     4.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7011,'1 ',1,   7,   1,    35.793,    10.141,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7012,'1 ',1,   7,   1,     0.939,     0.266,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7013,'1 ',1,   7,   1,   138.051,    39.114,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7014,'1 ',1,   7,   1,    52.806,    14.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7016,'1 ',1,   7,   1,    85.563,    24.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7017,'1 ',1,   7,   1,   135.825,    38.484,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'1 ',1,   7,   1,     0.378,     0.107,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7020,'2 ',1,   7,   1,    75.006,    21.252,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'1 ',1,   7,   1,    26.019,     7.372,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7026,'2 ',1,   7,   1,    17.370,     4.922,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7027,'1 ',1,   7,   1,   109.221,    30.946,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7028,'1 ',1,   7,   1,    77.013,    21.820,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7036,'1 ',1,   7,   1,    92.307,    26.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7039,'1 ',1,   7,   1,   235.503,    66.726,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7041,'1 ',1,   7,   1,    93.885,    26.601,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7044,'1 ',1,   7,   1,   124.644,    35.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7049,'1 ',1,   7,   1,   283.146,    80.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7050,'1 ',1,   7,   1,    72.030,    20.409,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7051,'1 ',1,   7,   1,   140.787,    39.890,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7052,'1 ',1,   7,   1,   106.662,    30.221,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7053,'1 ',1,   7,   1,   105.963,    30.023,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7054,'1 ',1,   7,   1,    92.847,    26.307,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7055,'1 ',1,   7,   1,    98.076,    27.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7057,'1 ',1,   7,   1,   106.107,    30.064,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7067,'1 ',1,   7,   1,    82.686,    23.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7069,'1 ',1,   7,   1,    51.162,    14.496,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7070,'1 ',1,   7,   1,   101.034,    28.626,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7071,'1 ',1,   7,   1,     3.759,     1.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7072,'1 ',1,   7,   1,   116.418,    32.985,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7074,'1 ',1,   7,   1,    69.129,    19.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7075,'1 ',1,   7,   1,   160.863,    45.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7084,'1 ',1,   7,   1,   214.740,    60.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7085,'1 ',1,   7,   1,     4.104,     1.163,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7086,'1 ',1,   7,   1,    53.442,    15.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7087,'1 ',1,   7,   1,    74.217,    21.028,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7088,'1 ',1,   7,   1,   101.046,    28.630,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7089,'1 ',1,   7,   1,    70.074,    19.854,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7090,'1 ',1,   7,   1,    13.800,     3.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7091,'1 ',1,   7,   1,   210.684,    59.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7092,'1 ',1,   7,   1,    39.228,    11.115,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7093,'1 ',1,   7,   1,   109.155,    30.927,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7094,'1 ',1,   7,   1,    76.689,    21.729,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7100,'1 ',1,   7,   1,    62.157,    17.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7101,'1 ',1,   7,   1,   212.511,    60.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7102,'1 ',1,   7,   1,   118.053,    33.448,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7103,'1 ',1,   7,   1,    58.641,    16.615,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7106,'1 ',1,   7,   1,    92.070,    26.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7116,'1 ',1,   7,   1,    12.162,     3.446,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7117,'1 ',1,   7,   1,    84.027,    23.808,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7118,'1 ',1,   7,   1,   121.152,    34.326,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7119,'1 ',1,   7,   1,    49.704,    14.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7120,'1 ',1,   7,   1,   149.700,    42.415,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7123,'1 ',1,   7,   1,     6.627,     1.878,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7124,'1 ',1,   7,   1,   164.661,    46.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7127,'1 ',1,   7,   1,   223.542,    63.337,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7128,'1 ',1,   7,   1,    63.942,    18.117,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'1 ',1,   7,   1,     3.618,     1.025,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7129,'2 ',1,   7,   1,     1.533,     0.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7132,'1 ',1,   7,   1,    72.753,    20.613,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7143,'1 ',1,   7,   1,    59.961,    16.989,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7144,'1 ',1,   7,   1,    97.683,    27.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'1 ',1,   7,   1,    13.833,     3.919,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7145,'2 ',1,   7,   1,   129.951,    36.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7147,'1 ',1,   7,   1,    47.286,    13.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7148,'1 ',1,   7,   1,    59.457,    16.846,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'1 ',1,   7,   1,     2.154,     0.610,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'2 ',1,   7,   1,     7.848,     2.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7149,'3 ',1,   7,   1,     2.247,     0.637,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7151,'1 ',1,   7,   1,    44.055,    12.482,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7152,'1 ',1,   7,   1,     3.588,     1.017,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'1 ',1,   7,   1,     0.183,     0.052,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'2 ',1,   7,   1,    21.483,     6.087,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'3 ',1,   7,   1,     0.111,     0.031,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'4 ',1,   7,   1,     0.519,     0.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7153,'5 ',1,   7,   1,     3.909,     1.108,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7154,'1 ',1,   7,   1,    58.602,    16.604,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7155,'1 ',1,   7,   1,    78.411,    22.216,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7157,'1 ',1,   7,   1,   163.827,    46.418,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7158,'1 ',1,   7,   1,    78.366,    22.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7161,'1 ',1,   7,   1,   137.541,    38.970,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7172,'1 ',1,   7,   1,    91.122,    25.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7173,'1 ',1,   7,   1,   112.536,    31.885,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'1 ',1,   7,   1,    75.456,    21.379,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7174,'2 ',1,   7,   1,    49.218,    13.945,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7177,'1 ',1,   7,   1,   211.632,    59.962,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7178,'1 ',1,   7,   1,   122.490,    34.705,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7179,'1 ',1,   7,   1,    58.293,    16.516,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7180,'1 ',1,   7,   1,    91.446,    25.910,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7181,'1 ',1,   7,   1,   148.980,    42.211,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7182,'1 ',1,   7,   1,     2.070,     0.587,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7183,'1 ',1,   7,   1,   215.907,    61.174,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7185,'1 ',1,   7,   1,   168.927,    47.863,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7188,'1 ',1,   7,   1,    76.584,    21.699,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7198,'1 ',1,   7,   1,    86.124,    24.402,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7201,'1 ',1,   7,   1,   216.792,    61.424,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7202,'1 ',1,   7,   1,    35.931,    10.180,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7203,'1 ',1,   7,   1,    20.553,     5.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'1 ',1,   7,   1,    27.309,     7.738,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7213,'2 ',1,   7,   1,    41.193,    11.671,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7214,'1 ',1,   7,   1,    83.895,    23.770,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7215,'1 ',1,   7,   1,   104.883,    29.717,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7216,'1 ',1,   7,   1,    92.559,    26.225,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7217,'1 ',1,   7,   1,    76.392,    21.644,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7218,'1 ',1,   7,   1,    48.108,    13.631,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'1 ',1,   7,   1,     1.023,     0.290,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7219,'2 ',1,   7,   1,     0.231,     0.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7220,'1 ',1,   7,   1,   141.273,    40.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7221,'1 ',1,   7,   1,   169.578,    48.047,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7222,'1 ',1,   7,   1,    86.994,    24.648,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7223,'1 ',1,   7,   1,    49.623,    14.060,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7224,'1 ',1,   7,   1,    30.774,     8.719,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7225,'1 ',1,   7,   1,   111.438,    31.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7226,'1 ',1,   7,   1,    45.255,    12.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7229,'1 ',1,   7,   1,   285.411,    80.866,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7230,'1 ',1,   7,   1,     7.371,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7231,'1 ',1,   7,   1,    50.847,    14.407,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7232,'1 ',1,   7,   1,    42.924,    12.162,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7233,'1 ',1,   7,   1,    33.204,     9.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7234,'1 ',1,   7,   1,    77.307,    21.904,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7235,'1 ',1,   7,   1,   151.617,    42.958,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7236,'1 ',1,   7,   1,    38.271,    10.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7237,'1 ',1,   7,   1,    15.090,     4.276,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7238,'1 ',1,   7,   1,    47.847,    13.557,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7239,'1 ',1,   7,   1,    42.396,    12.012,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7240,'1 ',1,   7,   1,   107.688,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7241,'1 ',1,   7,   1,   104.325,    29.559,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7242,'1 ',1,   7,   1,    80.139,    22.706,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7243,'1 ',1,   7,   1,    78.708,    22.301,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7244,'1 ',1,   7,   1,    38.016,    10.771,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7245,'1 ',1,   7,   1,    98.790,    27.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7246,'1 ',1,   7,   1,   199.506,    56.527,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'1 ',1,   7,   1,     6.849,     1.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7247,'2 ',1,   7,   1,     2.352,     0.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'1 ',1,   7,   1,   102.897,    29.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7248,'2 ',1,   7,   1,   117.624,    33.327,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7249,'1 ',1,   7,   1,    71.820,    20.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7250,'1 ',1,   7,   1,    32.622,     9.243,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7251,'1 ',1,   7,   1,    35.616,    10.091,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7253,'1 ',1,   7,   1,    90.927,    25.763,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7254,'1 ',1,   7,   1,    50.130,    14.203,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7255,'1 ',1,   7,   1,    58.992,    16.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7256,'1 ',1,   7,   1,    86.862,    24.611,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7257,'1 ',1,   7,   1,   127.149,    36.026,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7258,'1 ',1,   7,   1,    42.993,    12.181,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7259,'1 ',1,   7,   1,   146.055,    41.382,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7260,'1 ',1,   7,   1,   124.635,    35.313,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7262,'1 ',1,   7,   1,    72.027,    20.408,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7265,'1 ',1,   7,   1,    62.910,    17.824,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7271,'1 ',1,   7,   1,    28.449,     8.061,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7272,'1 ',1,   7,   1,    45.882,    13.000,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7273,'1 ',1,   7,   1,    39.393,    11.161,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'1 ',1,   7,   1,     0.363,     0.103,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7275,'2 ',1,   7,   1,    41.943,    11.884,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7276,'1 ',1,   7,   1,    88.671,    25.123,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7277,'1 ',1,   7,   1,    15.993,     4.531,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7279,'1 ',1,   7,   1,   148.521,    42.081,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7283,'1 ',1,   7,   1,   109.467,    31.016,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7290,'1 ',1,   7,   1,    63.765,    18.067,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7291,'1 ',1,   7,   1,   101.913,    28.875,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7292,'1 ',1,   7,   1,    94.098,    26.661,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7293,'1 ',1,   7,   1,    15.945,     4.518,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'1 ',1,   7,   1,     1.563,     0.443,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7294,'2 ',1,   7,   1,     5.688,     1.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7295,'1 ',1,   7,   1,   104.370,    29.572,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7296,'1 ',1,   7,   1,    93.840,    26.588,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7297,'1 ',1,   7,   1,    93.765,    26.567,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7298,'1 ',1,   7,   1,   101.235,    28.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'1 ',1,   7,   1,    18.078,     5.122,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7299,'2 ',1,   7,   1,     0.318,     0.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7300,'1 ',1,   7,   1,    54.354,    15.400,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7301,'1 ',1,   7,   1,    69.177,    19.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'1 ',1,   7,   1,     0.138,     0.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7302,'2 ',1,   7,   1,    24.291,     6.882,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7303,'1 ',1,   7,   1,     6.489,     1.839,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'1 ',1,   7,   1,     0.171,     0.048,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7306,'2 ',1,   7,   1,     7.518,     2.130,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7313,'1 ',1,   7,   1,    86.217,    24.428,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7314,'1 ',1,   7,   1,    28.755,     8.147,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7315,'1 ',1,   7,   1,    69.312,    19.638,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7316,'1 ',1,   7,   1,    63.231,    17.915,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7317,'1 ',1,   7,   1,   142.908,    40.491,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7318,'1 ',1,   7,   1,   112.164,    31.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7319,'1 ',1,   7,   1,    30.192,     8.554,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'1 ',1,   7,   1,    52.473,    14.867,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7330,'2 ',1,   7,   1,   143.580,    40.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7333,'1 ',1,   7,   1,    29.205,     8.275,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7336,'1 ',1,   7,   1,   107.691,    30.512,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7337,'1 ',1,   7,   1,    24.561,     6.959,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7338,'1 ',1,   7,   1,   109.197,    30.939,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7339,'1 ',1,   7,   1,    32.037,     9.077,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7340,'1 ',1,   7,   1,    38.637,    10.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7343,'1 ',1,   7,   1,   184.800,    52.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7344,'1 ',1,   7,   1,   101.409,    28.733,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7345,'1 ',1,   7,   1,    73.371,    20.788,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7362,'1 ',1,   7,   1,    56.019,    15.872,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7363,'1 ',1,   7,   1,    26.589,     7.534,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7364,'1 ',1,   7,   1,    14.268,     4.043,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7365,'1 ',1,   7,   1,    80.967,    22.941,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7380,'1 ',1,   7,   1,    52.236,    14.800,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'1 ',1,   7,   1,    44.331,    12.560,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7381,'2 ',1,   7,   1,    50.424,    14.287,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7382,'1 ',1,   7,   1,    78.126,    22.136,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7383,'1 ',1,   7,   1,    85.593,    24.251,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7384,'1 ',1,   7,   1,    66.870,    18.947,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7385,'1 ',1,   7,   1,   135.243,    38.319,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7386,'1 ',1,   7,   1,   111.801,    31.677,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7387,'1 ',1,   7,   1,   160.734,    45.541,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7388,'1 ',1,   7,   1,   125.967,    35.691,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7391,'1 ',1,   7,   1,    42.843,    12.139,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'1 ',1,   7,   1,     0.936,     0.265,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7392,'2 ',1,   7,   1,    51.093,    14.476,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'1 ',1,   7,   1,     0.393,     0.111,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7393,'2 ',1,   7,   1,     6.921,     1.961,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7394,'1 ',1,   7,   1,    37.413,    10.600,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7395,'1 ',1,   7,   1,    70.416,    19.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7396,'1 ',1,   7,   1,    25.494,     7.223,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7397,'1 ',1,   7,   1,   105.723,    29.955,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7398,'1 ',1,   7,   1,    73.587,    20.850,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7399,'1 ',1,   7,   1,    56.832,    16.102,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7403,'1 ',1,   7,   1,    69.669,    19.740,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'1 ',1,   7,   1,    91.677,    25.975,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7404,'2 ',1,   7,   1,    86.052,    24.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7405,'1 ',1,   7,   1,    53.259,    15.090,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7408,'1 ',1,   7,   1,    53.661,    15.204,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7410,'1 ',1,   7,   1,   215.667,    61.106,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7411,'1 ',1,   7,   1,    69.408,    19.666,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7412,'1 ',1,   7,   1,     8.589,     2.434,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7413,'1 ',1,   7,   1,    42.915,    12.159,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7417,'1 ',1,   7,   1,    97.884,    27.734,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7418,'1 ',1,   7,   1,    48.222,    13.663,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7419,'1 ',1,   7,   1,   106.998,    30.316,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7421,'1 ',1,   7,   1,    90.645,    25.683,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7424,'1 ',1,   7,   1,   139.881,    39.633,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7425,'1 ',1,   7,   1,   105.978,    30.027,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7426,'1 ',1,   7,   1,    41.799,    11.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7427,'1 ',1,   7,   1,   156.453,    44.328,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7430,'1 ',1,   7,   1,    46.917,    13.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7431,'1 ',1,   7,   1,    35.571,    10.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  7432,'1 ',1,   7,   1,    22.941,     6.500,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8001,'1 ',1,   8,   1,    10.818,     3.065,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8002,'1 ',1,   8,   1,    11.811,     3.346,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8003,'1 ',1,   8,   1,    11.985,     3.396,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8005,'1 ',1,   8,   1,   102.012,    28.903,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8006,'1 ',1,   8,   1,    37.398,    10.596,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8007,'1 ',1,   8,   1,    30.066,     8.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8008,'1 ',1,   8,   1,    39.222,    11.113,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8009,'1 ',1,   8,   1,     9.807,     2.779,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8010,'1 ',1,   8,   1,     5.394,     1.528,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'1 ',1,   8,   1,     0.198,     0.056,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8011,'2 ',1,   8,   1,    27.051,     7.664,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8012,'1 ',1,   8,   1,     7.602,     2.154,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8013,'1 ',1,   8,   1,    60.030,    17.008,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8014,'1 ',1,   8,   1,    15.150,     4.293,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8015,'1 ',1,   8,   1,    23.928,     6.780,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8016,'1 ',1,   8,   1,    69.864,    19.795,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8017,'1 ',1,   8,   1,    18.438,     5.224,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8019,'1 ',1,   8,   1,   103.119,    29.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8020,'1 ',1,   8,   1,    17.349,     4.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8021,'1 ',1,   8,   1,    10.734,     3.041,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8022,'1 ',1,   8,   1,     6.885,     1.951,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8025,'1 ',1,   8,   1,    50.763,    14.383,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8026,'1 ',1,   8,   1,    55.083,    15.607,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8027,'1 ',1,   8,   1,    39.375,    11.156,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8028,'1 ',1,   8,   1,    24.063,     6.818,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'1 ',1,   8,   1,    20.874,     5.914,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8029,'2 ',1,   8,   1,     4.779,     1.354,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'1 ',1,   8,   1,     3.876,     1.098,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'2 ',1,   8,   1,     0.591,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8032,'3 ',1,   8,   1,    73.494,    20.823,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8037,'1 ',1,   8,   1,    11.286,     3.198,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8038,'1 ',1,   8,   1,    73.155,    20.727,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8039,'1 ',1,   8,   1,    12.609,     3.573,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'1 ',1,   8,   1,     8.328,     2.360,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8040,'2 ',1,   8,   1,     9.762,     2.766,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8041,'1 ',1,   8,   1,    52.773,    14.952,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8042,'1 ',1,   8,   1,    27.315,     7.739,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8052,'1 ',1,   8,   1,    15.186,     4.303,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8053,'1 ',1,   8,   1,    20.958,     5.938,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8054,'1 ',1,   8,   1,    16.158,     4.578,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8055,'1 ',1,   8,   1,    33.789,     9.574,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8056,'1 ',1,   8,   1,    10.554,     2.990,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8062,'1 ',1,   8,   1,    10.194,     2.888,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8063,'1 ',1,   8,   1,    69.378,    19.657,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8064,'1 ',1,   8,   1,    21.228,     6.015,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8065,'1 ',1,   8,   1,     6.855,     1.942,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8066,'1 ',1,   8,   1,     3.234,     0.916,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'1 ',1,   8,   1,     2.889,     0.819,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8072,'2 ',1,   8,   1,    67.191,    19.037,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8073,'1 ',1,   8,   1,    19.050,     5.398,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8081,'1 ',1,   8,   1,    26.052,     7.381,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8086,'1 ',1,   8,   1,    21.255,     6.022,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8089,'1 ',1,   8,   1,    21.468,     6.083,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8090,'1 ',1,   8,   1,    15.207,     4.309,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'1 ',1,   8,   1,     7.572,     2.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8091,'2 ',1,   8,   1,     4.296,     1.217,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8092,'1 ',1,   8,   1,     7.107,     2.014,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8093,'1 ',1,   8,   1,     4.908,     1.391,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8095,'1 ',1,   8,   1,   146.814,    41.597,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8096,'1 ',1,   8,   1,    11.166,     3.164,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8100,'1 ',1,   8,   1,    41.133,    11.654,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8101,'1 ',1,   8,   1,    12.537,     3.552,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8102,'1 ',1,   8,   1,     4.761,     1.349,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8103,'1 ',1,   8,   1,     8.154,     2.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8104,'1 ',1,   8,   1,    46.533,    13.184,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'1 ',1,   8,   1,     4.623,     1.310,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'2 ',1,   8,   1,     7.368,     2.088,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'3 ',1,   8,   1,     1.185,     0.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'4 ',1,   8,   1,     1.833,     0.519,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8106,'5 ',1,   8,   1,    84.879,    24.049,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'1 ',1,   8,   1,     4.938,     1.399,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8107,'2 ',1,   8,   1,     4.272,     1.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8108,'1 ',1,   8,   1,    43.932,    12.447,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8109,'1 ',1,   8,   1,    51.759,    14.665,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8110,'1 ',1,   8,   1,    20.409,     5.783,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8111,'1 ',1,   8,   1,    87.108,    24.681,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'1 ',1,   8,   1,     1.635,     0.463,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8114,'2 ',1,   8,   1,    22.779,     6.454,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'1 ',1,   8,   1,     0.588,     0.167,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8118,'2 ',1,   8,   1,    36.036,    10.210,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'1 ',1,   8,   1,     7.686,     2.178,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8119,'2 ',1,   8,   1,    40.314,    11.422,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8120,'1 ',1,   8,   1,    31.902,     9.039,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8121,'1 ',1,   8,   1,    79.164,    22.430,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8122,'1 ',1,   8,   1,    29.412,     8.333,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8123,'1 ',1,   8,   1,    17.526,     4.966,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'1 ',1,   8,   1,    11.547,     3.272,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8124,'2 ',1,   8,   1,     8.649,     2.451,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8125,'1 ',1,   8,   1,    45.162,    12.796,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8132,'1 ',1,   8,   1,    21.930,     6.213,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8134,'1 ',1,   8,   1,   111.498,    31.591,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8135,'1 ',1,   8,   1,    81.207,    23.009,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8136,'1 ',1,   8,   1,    10.050,     2.847,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'1 ',1,   8,   1,     5.706,     1.617,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'2 ',1,   8,   1,    14.829,     4.202,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8137,'3 ',1,   8,   1,     3.786,     1.073,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8138,'1 ',1,   8,   1,     6.504,     1.843,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8140,'1 ',1,   8,   1,   168.513,    47.745,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8141,'1 ',1,   8,   1,    20.943,     5.934,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8142,'1 ',1,   8,   1,    22.362,     6.336,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'1 ',1,   8,   1,    12.666,     3.589,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8143,'2 ',1,   8,   1,    10.278,     2.912,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'1 ',1,   8,   1,     0.276,     0.078,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8144,'2 ',1,   8,   1,     5.769,     1.635,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8145,'1 ',1,   8,   1,     6.156,     1.744,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8146,'1 ',1,   8,   1,    49.914,    14.142,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8150,'1 ',1,   8,   1,     8.508,     2.411,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8151,'1 ',1,   8,   1,    17.379,     4.924,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8152,'1 ',1,   8,   1,    46.347,    13.132,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8153,'1 ',1,   8,   1,    38.553,    10.923,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8154,'1 ',1,   8,   1,    26.313,     7.455,     0.000,     0.000,     0.000,     0.000,   1,1,0
  8160,'1 ',1,   8,   1,    90.756,    25.714,     0.000,     0.000,     0.000,     0.000,   1,1,0
 0 /End of Load data, Begin Fixed shunt data
  2017,'2 ',1,     0.000,  -100.000
  2096,'1 ',0,     0.000,  -200.000
  3051,'2 ',0,     0.000,    80.000
  8005,'2 ',1,     0.000,   170.000
 0 /End of Fixed shunt data, Begin Generator data
  1004,'1 ',   158.250,     7.537,    44.940,   -30.380,1.01000,     0,   253.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   211.000,    63.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1006,'1 ',    25.725,     2.034,     7.310,    -4.940,1.00000,     0,    41.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    34.300,    10.290,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1009,'1 ',    61.875,   -11.880,    17.570,   -11.880,1.00000,     0,    99.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.500,    24.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1011,'1 ',     7.500,     0.000,     0.000,     0.000,1.00000,     0,    12.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000
  1021,'1 ',   149.625,    -2.273,    42.490,   -28.730,1.00000,     0,   239.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   199.500,    59.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1023,'1 ',   135.000,    11.768,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1026,'1 ',    93.150,     3.563,    26.450,   -17.880,1.00000,     0,   149.040, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   124.200,    37.260,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1033,'1 ',   208.500,   -23.889,    59.210,   -40.030,1.00000,     0,   333.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   278.000,    83.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1035,'1 ',    67.500,    -4.139,    19.170,   -12.960,1.00000,     0,   108.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.000,    27.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1039,'1 ',   110.625,   -16.721,    31.420,   -21.240,1.00000,     0,   177.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   147.500,    44.250,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1042,'1 ',    91.425,   -10.549,    25.960,   -17.550,1.00000,     0,   146.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   121.900,    36.570,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1043,'1 ',    44.100,     1.189,    12.520,    -8.470,1.00000,     0,    70.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.800,    17.640,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1048,'1 ',    97.560,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1049,'1 ',     0.000,     0.000,   165.530,   -36.100,1.00000,     0,   390.240, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   325.200,    97.560,   1,1.0000
  1050,'1 ',    89.400,     0.707,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1051,'1 ',    89.400,     0.881,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1052,'1 ',    89.400,    -1.221,    45.500,    -9.920,1.00000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  1053,'1 ',   157.897,     0.000,    91.010,   -19.850,1.00000,     0,   214.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   178.800,    53.640,   1,1.0000
  1057,'1 ',    90.000,    -7.656,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   120.000,    36.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1059,'1 ',     0.000,     0.000,     2.850,    -0.620,1.04000,     0,     6.720, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.600,     1.680,   1,1.0000
  1060,'1 ',     0.000,     0.000,     1.020,    -0.220,1.04000,     0,     2.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000
  1062,'1 ',     1.125,     0.000,     0.000,     0.000,1.01000,     0,     1.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  1063,'1 ',   172.500,     0.000,     0.000,     0.000,1.01000,     0,   276.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   230.000,    69.000,   1,1.0000
  1066,'1 ',   106.875,     1.400,    30.350,   -20.520,1.00000,     0,   171.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   142.500,    42.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1070,'1 ',   120.375,    24.545,    34.190,   -23.110,1.04000,     0,   192.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.500,    48.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1072,'1 ',   192.130,    28.443,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1073,'1 ',   192.130,    34.606,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1074,'1 ',   192.130,    31.094,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1075,'1 ',   192.130,    32.362,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   192.130,    57.640,   1,1.0000
  1076,'1 ',    57.640,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1077,'1 ',    57.640,     0.000,    97.800,   -21.330,1.01000,     0,   230.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   192.130,    57.640,   1,1.0000
  1078,'1 ',    95.500,    17.103,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1079,'1 ',    95.500,    23.821,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1080,'1 ',    95.500,    13.908,    48.610,   -10.600,1.01000,     0,   114.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.500,    28.650,   1,1.0000
  1081,'1 ',    85.950,     0.000,   145.830,   -31.800,1.01000,     0,   343.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   286.500,    85.950,   1,1.0000
  1082,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1084,'1 ',    86.625,    24.600,    24.600,   -16.630,1.04000,     0,   138.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.500,    34.650,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1088,'1 ',    56.250,     2.852,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1090,'1 ',   114.375,    32.480,    32.480,   -21.960,1.02000,     0,   183.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.500,    45.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  1090,'2 ',    27.000,     7.670,     7.670,    -5.180,1.02000,     0,    43.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    36.000,    10.800,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2004,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2005,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2006,'1 ',     0.000,     0.000,   199.430,   -43.490,1.02000,     0,   470.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   391.800,   117.540,   1,1.0000
  2013,'1 ',   150.450,   -28.890,    42.730,   -28.890,1.00000,     0,   240.720, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.600,    60.180,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2019,'1 ',   163.500,    46.430,    46.430,   -31.390,1.04000,     0,   261.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   218.000,    65.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2023,'1 ',    83.330,    14.805,    42.420,    -9.250,1.02000,     0,   100.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    83.330,    25.000,   1,1.0000
  2024,'1 ',   166.670,    21.805,    84.830,   -18.500,1.02000,     0,   200.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   166.670,    50.000,   1,1.0000
  2042,'1 ',    59.700,   -11.460,    16.950,   -11.460,1.01000,     0,    95.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.600,    23.880,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2056,'1 ',     0.000,     0.000,     2.800,    -0.730,0.99000,     0,     7.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000
  2057,'1 ',   518.400,    -5.778,   335.520,   -87.840,0.99000,     0,   864.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   720.000,   216.000,   1,1.0000
  2059,'1 ',    60.000,   -11.520,    17.040,   -11.520,1.00000,     0,    96.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.000,    24.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2062,'1 ',   101.550,     7.064,    28.840,   -19.500,1.02000,     0,   162.480, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.400,    40.620,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2071,'1 ',   112.500,     6.935,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2076,'1 ',    22.500,     6.390,     6.390,    -4.320,1.04000,     0,    36.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2078,'1 ',    84.375,    10.275,    23.960,   -16.200,1.02000,     0,   135.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   112.500,    33.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2083,'1 ',    20.000,    10.180,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     6.000,   1,1.0000
  2084,'1 ',     0.000,     0.000,    10.180,    -2.220,1.02000,     0,    24.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    20.000,     6.000,   1,1.0000
  2085,'1 ',     0.000,     0.000,    20.360,    -4.440,1.02000,     0,    48.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    40.000,    12.000,   1,1.0000
  2089,'1 ',    50.700,     3.955,    14.400,    -9.730,1.00000,     0,    81.120, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    67.600,    20.280,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2094,'1 ',     0.000,     0.000,     2.130,    -1.440,1.00000,     0,    12.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2095,'1 ',     0.000,     0.000,    16.930,   -11.450,1.00000,     0,    95.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    79.500,    23.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2099,'1 ',     7.500,    -1.440,     2.130,    -1.440,1.02000,     0,    12.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.000,     3.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2100,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.02000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2103,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2104,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2105,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  2115,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2116,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2117,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2118,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2119,'1 ',   184.720,   -20.500,    94.020,   -20.500,1.00000,     0,   221.660, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2120,'1 ',   184.720,    -5.380,    94.020,   -20.500,1.01000,     0,   221.660, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.720,    55.410,   1,1.0000
  2123,'1 ',   136.275,   -26.160,    38.700,   -26.160,1.00000,     0,   218.040, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.700,    54.510,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  2127,'1 ',   216.450,   -41.560,    61.470,   -41.560,1.04000,     0,   346.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   288.600,    86.580,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3004,'1 ',    28.125,    -5.400,     7.990,    -5.400,1.00000,     0,    45.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    37.500,    11.250,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3017,'1 ',   127.125,    16.281,    36.100,   -24.410,1.01000,     0,   203.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   169.500,    50.850,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3020,'1 ',   112.500,    31.950,    31.950,   -21.600,1.03000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3028,'1 ',   150.000,    42.600,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3034,'1 ',    97.875,    21.734,    27.800,   -18.790,1.03000,     0,   156.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   130.500,    39.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3039,'1 ',   156.750,    44.520,    44.520,   -30.100,1.04000,     0,   250.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3043,'1 ',     0.000,     0.000,     0.660,    -0.140,1.04000,     0,     1.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.300,     0.390,   1,1.0000
  3044,'1 ',     0.000,     0.000,    45.500,    -9.920,1.04000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    89.400,    26.820,   1,1.0000
  3045,'1 ',     0.000,     0.000,   227.520,   -49.620,1.04000,     0,   536.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   447.000,   134.100,   1,1.0000
  3048,'1 ',   180.750,    51.330,    51.330,   -34.700,1.04000,     0,   289.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   241.000,    72.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3055,'1 ',   183.878,    52.220,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3056,'1 ',   183.878,    52.220,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3057,'1 ',   183.878,    52.220,    52.220,   -35.300,1.04000,     0,   294.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.170,    73.550,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3060,'1 ',   124.223,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3061,'1 ',   124.223,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3062,'1 ',   124.223,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3063,'1 ',   124.223,    35.280,    35.280,   -23.850,1.04000,     0,   198.750, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.630,    49.690,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3065,'1 ',    60.375,    -4.533,    17.150,   -11.590,1.00000,     0,    96.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    80.500,    24.150,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3068,'1 ',   112.500,    31.950,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3071,'1 ',   127.650,   -15.878,    36.250,   -24.510,1.00000,     0,   204.240, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.200,    51.060,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3074,'1 ',    74.850,    -9.105,    21.260,   -14.370,1.00000,     0,   119.760, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    99.800,    29.940,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3081,'1 ',   186.750,    53.040,    53.040,   -35.860,1.04000,     0,   298.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   249.000,    74.700,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3084,'1 ',   174.375,    28.960,    49.520,   -33.480,1.00000,     0,   279.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   232.500,    69.750,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3086,'1 ',    56.250,     5.086,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3087,'1 ',    56.250,     0.000,    15.970,   -10.800,1.00000,     0,    90.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    75.000,    22.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3092,'1 ',   150.000,    42.600,    42.600,   -28.800,1.04000,     0,   240.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3095,'1 ',    90.450,    25.690,    25.690,   -17.370,1.04000,     0,   144.720, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.600,    36.180,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3098,'1 ',   120.000,    26.713,    34.080,   -23.040,1.04000,     0,   192.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   160.000,    48.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3105,'1 ',    15.000,    -0.740,     5.760,    -0.740,1.00000,     0,    18.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    15.000,     4.500,   1,1.0000
  3106,'1 ',    54.900,    -1.166,    21.080,    -2.690,1.00000,     0,    65.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    54.900,    16.470,   1,1.0000
  3110,'1 ',    63.000,    17.890,    17.890,   -12.100,1.04000,     0,   100.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.000,    25.200,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3112,'1 ',    56.100,    12.088,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3113,'1 ',    56.100,    12.785,    15.930,   -10.770,1.00000,     0,    89.760, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.800,    22.440,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3117,'1 ',    47.250,     0.553,    13.420,    -9.070,1.00000,     0,    75.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    63.000,    18.900,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3118,'1 ',    90.000,    -0.368,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3120,'1 ',    29.700,     0.000,     0.000,     0.000,1.00000,     0,    47.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.600,    11.880,   1,1.0000
  3122,'1 ',   147.750,    -4.871,    41.960,   -28.370,1.00000,     0,   236.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.000,    59.100,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3127,'1 ',   101.250,   -19.440,    28.760,   -19.440,1.00000,     0,   162.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   135.000,    40.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3129,'1 ',    94.875,   -18.220,    26.940,   -18.220,1.00000,     0,   151.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3131,'1 ',    85.500,    24.280,    24.280,   -16.420,1.02000,     0,   136.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   114.000,    34.200,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3133,'1 ',    15.590,    26.110,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'2 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3133,'3 ',     0.000,     0.000,    26.110,    -5.690,1.04000,     0,    61.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.300,    15.390,   1,1.0000
  3137,'1 ',    75.900,    21.560,    21.560,   -14.570,1.03000,     0,   121.440, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.200,    30.360,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  3141,'1 ',    68.625,   -13.180,    19.490,   -13.180,1.00000,     0,   109.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    91.500,    27.450,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4010,'1 ',   151.200,    17.451,    42.940,   -29.030,1.03000,     0,   241.920, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4026,'1 ',   410.000,    34.877,   191.060,   -50.020,1.03000,     0,   492.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   410.000,   123.000,   1,1.0000
  4030,'1 ',   535.264,   -10.758,   290.040,   -75.930,1.01000,     0,   746.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   622.400,   186.720,   1,1.0000
  4045,'1 ',    31.500,     2.758,    12.100,    -1.540,1.02000,     0,    37.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    31.500,     9.450,   1,1.0000
  4046,'1 ',     9.600,     1.605,     3.690,    -0.470,1.02000,     0,    11.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     9.600,     2.880,   1,1.0000
  4047,'1 ',    66.000,     2.622,    25.340,    -3.230,1.02000,     0,    79.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    66.000,    19.800,   1,1.0000
  4050,'1 ',   150.000,   -10.730,    42.600,   -28.800,1.00000,     0,   240.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.000,    60.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4052,'1 ',    44.200,    22.500,    22.500,    -4.910,1.04000,     0,    53.040, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    44.200,    13.260,   1,1.0000
  4058,'1 ',   144.000,    20.360,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4059,'1 ',   144.000,    20.335,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4060,'1 ',   144.000,    17.108,    73.300,   -15.980,1.03000,     0,   172.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   144.000,    43.200,   1,1.0000
  4061,'1 ',   172.330,    21.912,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4062,'1 ',   172.330,    17.826,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4063,'1 ',   172.330,    23.938,    87.720,   -19.130,1.03000,     0,   206.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   172.330,    51.700,   1,1.0000
  4065,'1 ',    47.000,    11.974,    23.920,    -5.220,1.02000,     0,    56.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    47.000,    14.100,   1,1.0000
  4075,'1 ',     0.000,     0.000,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   176.330,    52.900,   1,1.0000
  4076,'1 ',    52.900,    32.870,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4077,'1 ',    52.900,    29.228,    89.750,   -19.570,1.03000,     0,   211.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   176.330,    52.900,   1,1.0000
  4082,'1 ',   243.400,    33.298,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4083,'1 ',   243.400,    34.367,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4084,'1 ',   243.400,    53.362,   123.890,   -27.020,1.04000,     0,   292.080, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   243.400,    73.020,   1,1.0000
  4085,'1 ',   253.440,    58.625,   179.170,   -39.070,1.04000,     0,   422.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   352.000,   105.600,   1,1.0000
  4090,'1 ',     0.000,     0.000,     0.650,    -0.170,1.01000,     0,     1.680, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.400,     0.420,   1,1.0000
  4091,'1 ',    23.500,     5.137,    10.950,    -2.870,1.01000,     0,    28.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    23.500,     7.050,   1,1.0000
  4092,'1 ',     0.000,     0.000,     3.540,    -0.930,1.01000,     0,     9.120, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     7.600,     2.280,   1,1.0000
  4093,'1 ',    28.000,     3.512,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4094,'1 ',    28.000,    10.704,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4095,'1 ',    28.000,     5.028,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4096,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4097,'1 ',    28.000,     4.412,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    28.000,     8.400,   1,1.0000
  4098,'1 ',     0.000,     0.000,    13.050,    -3.420,1.01000,     0,    33.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    28.000,     8.400,   1,1.0000
  4105,'1 ',   135.000,    21.659,    38.340,   -25.920,1.01000,     0,   216.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   180.000,    54.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4115,'1 ',    39.540,    32.389,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4116,'1 ',    39.540,    30.397,    67.090,   -14.630,1.04000,     0,   158.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   131.800,    39.540,   1,1.0000
  4133,'1 ',     0.000,     0.000,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    33.600,    10.080,   1,1.0000
  4134,'1 ',    10.080,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4135,'1 ',    10.080,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4136,'1 ',    10.080,    -3.730,    17.100,    -3.730,1.00000,     0,    40.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,    10.080,   1,1.0000
  4137,'1 ',     0.000,     0.000,    34.200,    -7.460,1.00000,     0,    80.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    67.200,    20.160,   1,1.0000
  4138,'1 ',     0.000,     0.000,    33.590,    -7.330,1.00000,     0,    79.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    66.000,    19.800,   1,1.0000
  4142,'1 ',   141.000,    39.980,    40.040,   -27.070,1.04000,     0,   225.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   188.000,    56.400,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4153,'1 ',   212.400,    60.320,    60.320,   -40.780,1.04000,     0,   339.840, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   283.200,    84.960,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4160,'1 ',   197.770,    72.092,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4161,'1 ',   197.770,    37.545,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4162,'1 ',   197.770,    33.589,   100.660,   -21.950,1.03000,     0,   237.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   197.770,    59.330,   1,1.0000
  4163,'1 ',     0.000,     0.000,     4.580,    -1.000,1.03000,     0,    10.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.000,     2.700,   1,1.0000
  4166,'1 ',   150.750,   -28.940,    42.810,   -28.940,1.00000,     0,   241.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.000,    60.300,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4177,'1 ',   112.500,    -3.794,    31.950,   -21.600,1.04000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4181,'1 ',   150.075,    42.620,    42.620,   -28.810,1.04000,     0,   240.120, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.100,    60.030,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4183,'1 ',   152.250,    43.240,    43.240,   -29.230,1.03000,     0,   243.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   203.000,    60.900,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  4192,'1 ',    75.000,    10.454,    38.170,    -8.330,1.02000,     0,    90.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    75.000,    22.500,   1,1.0000
  4192,'10',   183.770,    25.614,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4192,'2 ',     0.000,     0.000,    12.220,    -2.660,1.02000,     0,    28.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    24.000,     7.200,   1,1.0000
  4192,'3 ',    61.000,     8.502,    31.050,    -6.770,1.02000,     0,    73.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  4192,'4 ',    10.400,     1.450,     5.290,    -1.150,1.02000,     0,    12.480, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
  4192,'5 ',   267.000,    37.215,   135.900,   -29.640,1.02000,     0,   320.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'6 ',   267.000,    37.215,   135.900,   -29.640,1.02000,     0,   320.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'7 ',   267.000,    37.215,   135.900,   -29.640,1.02000,     0,   320.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.000,    80.100,   1,1.0000
  4192,'8 ',   183.770,    25.614,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  4192,'9 ',   183.770,    25.614,    93.540,   -20.400,1.02000,     0,   220.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.770,    55.130,   1,1.0000
  5002,'1 ',   151.200,    42.940,    42.940,   -29.030,1.02000,     0,   241.920, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   201.600,    60.480,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  5020,'1 ',    90.000,    12.337,    25.560,   -17.280,1.00000,     0,   144.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   120.000,    36.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  5023,'1 ',     0.000,     0.000,     2.440,    -0.530,1.04000,     0,     5.760, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.800,     1.440,   1,1.0000
  5035,'1 ',     0.000,     0.000,     2.140,    -0.470,1.02000,     0,     5.040, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.200,     1.260,   1,1.0000
  5036,'1 ',     6.400,     3.260,     3.260,    -0.710,1.02000,     0,     7.680, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.400,     1.920,   1,1.0000
  5037,'1 ',   308.470,    78.025,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5038,'1 ',   308.470,    76.318,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5039,'1 ',   308.470,   157.010,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5040,'1 ',   308.470,    58.164,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5041,'1 ',   308.470,    80.743,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5042,'1 ',   308.470,    72.219,   157.010,   -34.240,1.02000,     0,   370.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   308.470,    92.540,   1,1.0000
  5051,'1 ',    84.700,    43.110,    43.110,    -9.400,1.02000,     0,   101.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    84.700,    25.410,   1,1.0000
  5052,'1 ',    25.200,    12.830,    12.830,    -2.800,1.02000,     0,    30.240, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     7.560,   1,1.0000
  5057,'1 ',   228.490,     2.408,   161.530,   -35.230,1.00000,     0,   380.820, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   317.350,    95.200,   1,1.0000
  5058,'1 ',   317.350,    17.169,   161.530,   -35.230,1.00000,     0,   380.820, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   317.350,    95.200,   1,1.0000
  5065,'1 ',    10.600,     5.400,     5.400,    -1.180,1.03000,     0,    12.720, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
  5066,'1 ',     1.800,     0.920,     0.920,    -0.200,1.03000,     0,     2.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.800,     0.540,   1,1.0000
  5067,'1 ',   376.912,   205.589,   223.080,   -48.650,1.03000,     0,   525.920, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5068,'1 ',   376.912,   194.535,   223.080,   -48.650,1.03000,     0,   525.920, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5069,'1 ',   376.912,   182.627,   223.080,   -48.650,1.03000,     0,   525.920, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   438.270,   131.480,   1,1.0000
  5089,'1 ',    41.800,    13.740,    16.050,    -2.050,1.01000,     0,    50.160, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    41.800,    12.540,   1,1.0000
  5106,'1 ',     0.000,     0.000,     5.030,    -1.320,1.04000,     0,    12.960, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    10.800,     3.240,   1,1.0000
  5107,'1 ',     0.000,     0.000,     2.660,    -0.700,1.04000,     0,     6.840, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.700,     1.710,   1,1.0000
  5166,'1 ',   126.500,    64.390,    64.390,   -14.040,1.04000,     0,   151.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.500,    37.950,   1,1.0000
  5167,'1 ',     1.600,     0.810,     0.810,    -0.180,1.04000,     0,     1.920, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.600,     0.480,   1,1.0000
  5170,'1 ',    45.000,    -8.640,    12.780,    -8.640,1.00000,     0,    72.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  5198,'1 ',   112.500,     8.764,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  5206,'1 ',   248.670,    47.258,   126.570,   -27.600,1.01000,     0,   298.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5207,'1 ',   248.670,    83.806,   126.570,   -27.600,1.01000,     0,   298.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5208,'1 ',   248.670,    67.671,   126.570,   -27.600,1.01000,     0,   298.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   248.670,    74.600,   1,1.0000
  5238,'1 ',   168.750,    47.930,    47.930,   -32.400,1.00000,     0,   270.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   225.000,    67.500,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  5243,'1 ',   112.500,   -21.600,    31.950,   -21.600,1.00000,     0,   180.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   150.000,    45.000,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  5262,'1 ',  1215.000,   122.650,   447.120,   -99.630,1.01000,     0,  1458.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5263,'1 ',  1215.000,   150.272,   447.120,   -99.630,1.01000,     0,  1458.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1215.000,   364.500,   1,1.0000
  5281,'1 ',    80.320,   -29.720,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5282,'1 ',    80.320,   -29.720,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   267.730,    80.320,   1,1.0000
  5283,'1 ',     0.000,     0.000,   136.280,   -29.720,1.00000,     0,   321.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   267.730,    80.320,   1,1.0000
  5297,'1 ',     0.000,     0.000,     1.630,    -0.360,1.04000,     0,     3.840, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  5298,'1 ',   115.000,    58.530,    58.530,   -12.760,1.04000,     0,   138.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5299,'1 ',   115.000,    58.530,    58.530,   -12.760,1.04000,     0,   138.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5300,'1 ',   115.000,    58.530,    58.530,   -12.760,1.04000,     0,   138.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   115.000,    34.500,   1,1.0000
  5301,'1 ',    82.700,    42.090,    42.090,    -9.180,1.04000,     0,    99.240, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    82.700,    24.810,   1,1.0000
  5302,'1 ',   139.130,   164.784,   236.050,   -51.480,1.04000,     0,   556.500, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5303,'1 ',   139.130,   221.347,   236.050,   -51.480,1.04000,     0,   556.500, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   463.750,   139.130,   1,1.0000
  5319,'1 ',    78.840,    30.119,   133.770,   -29.170,1.01000,     0,   315.360, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5320,'1 ',     0.000,     0.000,   133.770,   -29.170,1.01000,     0,   315.360, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   262.800,    78.840,   1,1.0000
  5321,'1 ',    78.840,    31.313,   133.770,   -29.170,1.01000,     0,   315.360, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   262.800,    78.840,   1,1.0000
  5324,'1 ',   284.070,   144.590,   144.590,   -31.530,1.04000,     0,   340.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5325,'1 ',   284.070,   144.590,   144.590,   -31.530,1.04000,     0,   340.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5326,'1 ',   284.070,   144.590,   144.590,   -31.530,1.04000,     0,   340.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   284.070,    85.220,   1,1.0000
  5342,'1 ',     2.800,     1.080,     1.080,    -0.140,1.04000,     0,     3.360, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.840,   1,1.0000
  5343,'1 ',    70.000,    26.880,    26.880,    -3.430,1.04000,     0,    84.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.000,    21.000,   1,1.0000
  5360,'1 ',   302.400,    -8.960,   469.730,  -122.980,1.01000,     0,  1209.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1008.000,   302.400,   1,1.0000
  5363,'1 ',    10.400,    -1.150,     5.290,    -1.150,1.00000,     0,    12.480, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.400,     3.120,   1,1.0000
  5364,'1 ',   213.330,    -6.564,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5365,'1 ',   213.330,    -1.052,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5366,'1 ',   213.330,    -0.882,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5367,'1 ',   213.330,    -0.554,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5368,'1 ',   213.330,    -3.696,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5369,'1 ',   213.330,    -0.583,   108.590,   -23.680,1.00000,     0,   256.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.330,    64.000,   1,1.0000
  5382,'1 ',   209.000,   106.380,   106.380,   -23.200,1.04000,     0,   250.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5383,'1 ',   209.000,   106.380,   106.380,   -23.200,1.04000,     0,   250.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   209.000,    62.700,   1,1.0000
  5399,'1 ',   124.200,    35.270,    35.270,   -23.850,1.04000,     0,   198.720, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.600,    49.680,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  5403,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5404,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5405,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5406,'1 ',    89.400,    45.500,    45.500,    -9.920,1.03000,     0,   107.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    89.400,    26.820,   1,1.0000
  5415,'1 ',   122.000,     8.200,    62.100,   -13.540,1.00000,     0,   146.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5416,'1 ',   122.000,     8.494,    62.100,   -13.540,1.00000,     0,   146.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5417,'1 ',   122.000,     9.448,    62.100,   -13.540,1.00000,     0,   146.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   122.000,    36.600,   1,1.0000
  5418,'1 ',   118.800,     8.073,    60.470,   -13.190,1.00000,     0,   142.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5419,'1 ',   118.800,    13.737,    60.470,   -13.190,1.00000,     0,   142.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.800,    35.640,   1,1.0000
  5423,'1 ',    12.400,    -1.380,     6.310,    -1.380,1.00000,     0,    14.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    12.400,     3.720,   1,1.0000
  5424,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,     0,     3.840, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  5444,'1 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'2 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'3 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'4 ',    86.700,    49.077,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  5444,'5 ',    86.700,    49.077,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   289.000,    86.700,   1,1.0000
  5444,'6 ',     0.000,     0.000,   147.100,   -32.080,1.01000,     0,   346.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   289.000,    86.700,   1,1.0000
  5444,'7 ',    42.390,    23.995,    71.920,   -15.680,1.01000,     0,   169.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  5444,'8 ',    42.390,    23.995,    71.920,   -15.680,1.01000,     0,   169.560, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   141.300,    42.390,   1,1.0000
  6006,'1 ',   213.000,   108.420,   108.420,   -23.640,1.04000,     0,   255.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   213.000,    63.900,   1,1.0000
  6007,'1 ',     0.000,     0.000,   216.830,   -47.290,1.04000,     0,   511.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   426.000,   127.800,   1,1.0000
  6008,'1 ',   198.330,    95.565,   100.950,   -22.010,1.04000,     0,   238.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6009,'1 ',   198.330,    58.824,   100.950,   -22.010,1.04000,     0,   238.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6010,'1 ',   198.330,    81.011,   100.950,   -22.010,1.04000,     0,   238.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   198.330,    59.500,   1,1.0000
  6041,'1 ',    18.000,     6.910,     6.910,    -0.880,1.04000,     0,    21.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    18.000,     5.400,   1,1.0000
  6042,'1 ',   108.000,    41.470,    41.470,    -5.290,1.04000,     0,   129.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   108.000,    32.400,   1,1.0000
  6048,'1 ',     0.000,     0.000,     1.730,    -0.380,1.04000,     0,     4.080, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.400,     1.020,   1,1.0000
  6049,'1 ',     9.600,     4.890,     4.890,    -1.070,1.04000,     0,    11.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     9.600,     2.880,   1,1.0000
  6050,'1 ',     0.000,     0.000,     2.240,    -0.490,1.04000,     0,     5.280, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.400,     1.320,   1,1.0000
  6051,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6052,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    57.400,    17.220,   1,1.0000
  6053,'1 ',    57.400,    29.220,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6054,'1 ',    57.400,    26.435,    29.220,    -6.370,1.04000,     0,    68.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    57.400,    17.220,   1,1.0000
  6069,'1 ',   181.370,    44.344,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6070,'1 ',   181.370,    20.810,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6071,'1 ',   181.370,    56.995,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6072,'1 ',   181.370,    39.869,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   181.370,    54.410,   1,1.0000
  6073,'1 ',   181.370,    34.068,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6074,'1 ',   181.370,    33.225,    92.320,   -20.130,1.03000,     0,   217.640, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   181.370,    54.410,   1,1.0000
  6078,'1 ',   405.598,   -38.315,   262.510,   -68.730,1.00000,     0,   676.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6079,'1 ',   405.598,   -68.730,   262.510,   -68.730,1.00000,     0,   676.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6080,'1 ',   405.598,   -64.745,   262.510,   -68.730,1.00000,     0,   676.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   563.330,   169.000,   1,1.0000
  6082,'1 ',    22.000,     8.450,     8.450,    -1.080,1.04000,     0,    26.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     6.600,   1,1.0000
  6083,'1 ',    22.000,     8.450,     8.450,    -1.080,1.04000,     0,    26.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.000,     6.600,   1,1.0000
  6085,'1 ',     1.050,     0.000,     0.000,     0.000,1.04000,     0,     1.680, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.400,     0.420,   1,1.0000
  6086,'1 ',    22.500,     0.000,     0.000,     0.000,1.04000,     0,    36.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    30.000,     9.000,   1,1.0000
  6087,'1 ',     0.000,     0.000,     0.000,     0.000,1.04000,     0,     6.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     5.500,     1.650,   1,1.0000
  6088,'1 ',     7.950,     0.000,     0.000,     0.000,1.04000,     0,    12.720, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    10.600,     3.180,   1,1.0000
  6089,'1 ',    10.425,     0.000,     0.000,     0.000,1.04000,     0,    16.680, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.900,     4.170,   1,1.0000
  6090,'1 ',    30.525,     0.000,     0.000,     0.000,1.04000,     0,    48.840, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.700,    12.210,   1,1.0000
  6104,'1 ',    60.500,    30.790,    30.790,    -6.720,1.04000,     0,    72.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  6105,'1 ',    60.500,    30.790,    30.790,    -6.720,1.04000,     0,    72.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.500,    18.150,   1,1.0000
  6106,'1 ',   121.000,    61.590,    61.590,   -13.430,1.04000,     0,   145.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   121.000,    36.300,   1,1.0000
  6110,'1 ',   425.232,   170.918,   275.220,   -72.050,1.04000,     0,   708.720, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   590.600,   177.180,   1,1.0000
  6111,'1 ',   383.670,   171.594,   308.260,   -80.700,1.04000,     0,   793.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   661.500,   198.450,   1,1.0000
  6144,'1 ',     8.400,    -0.930,     4.280,    -0.930,1.03000,     0,    10.080, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     8.400,     2.520,   1,1.0000
  6145,'1 ',   446.000,    34.111,   227.010,   -49.510,1.03000,     0,   535.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6146,'1 ',   446.000,    34.931,   227.010,   -49.510,1.03000,     0,   535.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   446.000,   133.800,   1,1.0000
  6147,'1 ',   279.600,    30.545,   474.390,  -103.450,1.03000,     0,  1118.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   932.000,   279.600,   1,1.0000
  6148,'1 ',     0.000,     0.000,   367.500,   -80.140,1.03000,     0,   866.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,   722.000,   216.600,   1,1.0000
  6149,'1 ',   216.600,    89.795,   367.500,   -80.140,1.03000,     0,   866.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   722.000,   216.600,   1,1.0000
  6164,'1 ',   235.050,    40.349,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6165,'1 ',   235.050,    35.677,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6166,'1 ',   235.050,    82.268,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6167,'1 ',   235.050,    45.330,   119.640,   -26.090,1.03000,     0,   282.060, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   235.050,    70.520,   1,1.0000
  6213,'1 ',    60.000,    23.040,    23.040,    -2.940,1.04000,     0,    72.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    60.000,    18.000,   1,1.0000
  6214,'1 ',   186.330,    47.431,    71.550,    -9.130,1.04000,     0,   223.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   186.330,    55.900,   1,1.0000
  6215,'1 ',   186.330,    71.550,    71.550,    -9.130,1.04000,     0,   223.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   186.330,    55.900,   1,1.0000
  6216,'1 ',   186.330,    71.550,    71.550,    -9.130,1.04000,     0,   223.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   186.330,    55.900,   1,1.0000
  6242,'1 ',    61.000,    17.077,    31.050,    -6.770,1.04000,     0,    73.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.000,    18.300,   1,1.0000
  6243,'1 ',   183.000,    41.647,    93.150,   -20.310,1.04000,     0,   219.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.000,    54.900,   1,1.0000
  6244,'1 ',   298.000,    50.720,   151.680,   -33.080,1.04000,     0,   357.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6245,'1 ',   298.000,    58.291,   151.680,   -33.080,1.04000,     0,   357.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6246,'1 ',   298.000,   109.388,   151.680,   -33.080,1.04000,     0,   357.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   298.000,    89.400,   1,1.0000
  6247,'1 ',   183.330,    89.618,    93.320,   -20.350,1.04000,     0,   220.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6248,'1 ',   183.330,    46.051,    93.320,   -20.350,1.04000,     0,   220.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6249,'1 ',   183.330,    31.859,    93.320,   -20.350,1.04000,     0,   220.000, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   183.330,    55.000,   1,1.0000
  6257,'1 ',   194.000,    11.696,    98.750,   -21.530,1.02000,     0,   232.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6258,'1 ',   194.000,     6.663,    98.750,   -21.530,1.02000,     0,   232.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   194.000,    58.200,   1,1.0000
  6259,'1 ',     0.000,     0.000,    26.160,    -5.710,1.02000,     0,    61.680, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.400,    15.420,   1,1.0000
  6260,'1 ',   257.000,    11.454,   130.810,   -28.530,1.02000,     0,   308.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   257.000,    77.100,   1,1.0000
  6266,'1 ',     1.500,     0.580,     0.580,    -0.070,1.04000,     0,     1.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000
  6267,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,     0,     2.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000
  6268,'1 ',     1.500,     0.580,     0.580,    -0.070,1.04000,     0,     1.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     1.500,     0.450,   1,1.0000
  6269,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,     0,     2.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.400,     0.720,   1,1.0000
  6270,'1 ',     0.000,     0.000,     2.300,    -0.290,1.04000,     0,     7.200, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     6.000,     1.800,   1,1.0000
  6271,'1 ',     0.000,     0.000,     1.380,    -0.180,1.04000,     0,     4.320, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.600,     1.080,   1,1.0000
  6272,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,     0,     2.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.400,     0.720,   1,1.0000
  6273,'1 ',     2.400,     0.920,     0.920,    -0.120,1.04000,     0,     2.880, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.400,     0.720,   1,1.0000
  6274,'1 ',     2.800,     1.080,     1.080,    -0.140,1.04000,     0,     3.360, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     2.800,     0.840,   1,1.0000
  6295,'1 ',   206.230,   -10.860,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6296,'1 ',   206.230,   -12.210,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.870,   1,1.0000
  6297,'1 ',   206.230,    -2.389,   104.970,   -22.890,1.02000,     0,   247.480, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   206.230,    61.900,   1,1.0000
  6301,'1 ',     0.000,     0.000,     1.630,    -0.360,1.00000,     0,     3.840, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     3.200,     0.960,   1,1.0000
  6302,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6303,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6304,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6305,'1 ',   247.250,   -27.440,   125.850,   -27.440,1.00000,     0,   296.700, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   247.250,    74.180,   1,1.0000
  6346,'1 ',    69.000,   -13.250,    19.600,   -13.250,1.00000,     0,   110.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    92.000,    27.600,   1,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
  6349,'1 ',     0.000,     0.000,     6.110,    -1.330,1.04000,     0,    14.400, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    12.000,     3.600,   1,1.0000
  6349,'10',     0.000,     0.000,    26.210,    -5.720,1.04000,     0,    61.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,    51.500,    15.450,   1,1.0000
  6349,'11',   103.000,    52.430,    52.430,   -11.430,1.04000,     0,   123.600, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   103.000,    30.900,   1,1.0000
  6349,'2 ',     0.000,     0.000,     1.170,    -0.260,1.04000,     0,     2.760, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     2.300,     0.690,   1,1.0000
  6349,'3 ',     0.000,     0.000,     2.340,    -0.510,1.04000,     0,     5.520, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.600,     1.380,   1,1.0000
  6349,'4 ',     0.000,     0.000,     0.760,    -0.170,1.04000,     0,     1.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     1.500,     0.450,   1,1.0000
  6349,'5 ',     0.000,     0.000,     2.040,    -0.440,1.04000,     0,     4.800, 0.00000E+0, 2.30000E-01, 0.00000E+0, 0.00000E+0,1.00000,0,  100.0,     4.000,     1.200,   1,1.0000
