0, 100, 33, 0, 0, 60  / 28-Jan-2026 21:53:52 - MATPOWER 8.1


 11001, 'NEWBERRY 1  ',       138, 1,   11,    1, 1,   1.0093286,   -10.64429,  1.1,  0.9,  1.1,  0.9
 11002, 'NEWBERRY 2  ',        69, 1,   11,    1, 1,       1.021,  -11.065497,  1.1,  0.9,  1.1,  0.9
 11003, 'NEWBERRY 3  ',        18, 1,   11,    1, 1,   1.0305105,   -11.40026,  1.1,  0.9,  1.1,  0.9
 11004, 'NEWBERRY 4  ',         1, 1,   11,    1, 1,   1.0305105,   -11.40026,  1.1,  0.9,  1.1,  0.9
 11005, 'NEWBERRY 5  ',       138, 1,   11,    1, 1,   1.0090749,  -10.676469,  1.1,  0.9,  1.1,  0.9
 11006, 'NEWBERRY 7  ',       138, 1,   11,    1, 1,   1.0094988,  -10.611985,  1.1,  0.9,  1.1,  0.9
 11007, 'POMARIA 1   ',        69, 1,   11,    1, 1,    1.041786,  -12.380243,  1.1,  0.9,  1.1,  0.9
 11008, 'POMARIA 2   ',        69, 1,   11,    1, 1,   1.0417576,  -12.383547,  1.1,  0.9,  1.1,  0.9
 11009, 'WHITMIRE 1  ',        69, 1,   11,    1, 1,   1.0321049,  -13.218888,  1.1,  0.9,  1.1,  0.9
 11010, 'WHITMIRE 2  ',        69, 1,   11,    1, 1,   1.0321688,  -13.211572,  1.1,  0.9,  1.1,  0.9
 11011, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0290761,  -14.224554,  1.1,  0.9,  1.1,  0.9
 11012, 'SPARTANBURG ',        69, 1,   11,    1, 1,    1.028928,  -14.248439,  1.1,  0.9,  1.1,  0.9
 11013, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0289243,  -14.195507,  1.1,  0.9,  1.1,  0.9
 11014, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0290761,  -14.224554,  1.1,  0.9,  1.1,  0.9
 11015, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0290761,  -14.224554,  1.1,  0.9,  1.1,  0.9
 11016, 'SPARTANBURG ',       138, 1,   11,    1, 1,   1.0079849,   -9.763669,  1.1,  0.9,  1.1,  0.9
 11017, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0325083,  -12.736027,  1.1,  0.9,  1.1,  0.9
 11018, 'SPARTANBURG ',       138, 1,   11,    1, 1,   1.0077504,   -9.789545,  1.1,  0.9,  1.1,  0.9
 11019, 'SPARTANBURG ',       138, 1,   11,    1, 1,   1.0187041,    -9.78556,  1.1,  0.9,  1.1,  0.9
 11020, 'SPARTANBURG ',       138, 1,   11,    1, 1,   1.0182263,    -9.80962,  1.1,  0.9,  1.1,  0.9
 11021, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0327735,  -14.338199,  1.1,  0.9,  1.1,  0.9
 11022, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0325367,  -14.355813,  1.1,  0.9,  1.1,  0.9
 11023, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0208186,  -13.279804,  1.1,  0.9,  1.1,  0.9
 11024, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0279093,  -13.595502,  1.1,  0.9,  1.1,  0.9
 11025, 'SPARTANBURG ',        69, 1,   11,    1, 1,    1.028069,  -13.570138,  1.1,  0.9,  1.1,  0.9
 11026, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0277348,  -13.621917,  1.1,  0.9,  1.1,  0.9
 11027, 'SPARTANBURG ',       138, 1,   11,    1, 1,   1.0193596,   -9.594402,  1.1,  0.9,  1.1,  0.9
 11028, 'SPARTANBURG ',        69, 1,   11,    1, 1,   1.0358851,  -13.749288,  1.1,  0.9,  1.1,  0.9
 11029, 'SPARTANBURG ',       138, 1,   11,    1, 1,   1.0191269,   -9.622411,  1.1,  0.9,  1.1,  0.9
 11030, 'BOILING SPRI',       345, 1,   11,    1, 1,   1.0338368,   -7.831472,  1.1,  0.9,  1.1,  0.9
 11031, 'BOILING SPRI',       138, 1,   11,    1, 1,   1.0248497,   -9.819382,  1.1,  0.9,  1.1,  0.9
 11032, 'BOILING SPRI',        24, 1,   11,    1, 1,   1.0190151,  -11.309048,  1.1,  0.9,  1.1,  0.9
 11033, 'BOILING SPRI',         1, 1,   11,    1, 1,   1.0190151,  -11.309048,  1.1,  0.9,  1.1,  0.9
 11034, 'BOILING SPRI',       345, 1,   11,    1, 1,   1.0345364,   -7.751599,  1.1,  0.9,  1.1,  0.9
 11035, 'BOILING SPRI',       345, 1,   11,    1, 1,   1.0338368,   -7.831472,  1.1,  0.9,  1.1,  0.9
 11036, 'CAMPOBELLO 1',        69, 1,   11,    1, 1,   1.0297764,  -13.924803,  1.1,  0.9,  1.1,  0.9
 11037, 'CHESNEE 1 1 ',        69, 1,   11,    1, 1,   1.0335145,   -15.32318,  1.1,  0.9,  1.1,  0.9
 11038, 'CHESNEE 1 2 ',        69, 1,   11,    1, 1,   1.0332637,  -15.344291,  1.1,  0.9,  1.1,  0.9
 11039, 'CLINTON 12 1',       138, 1,   11,    1, 1,   1.0178119,   -8.814059,  1.1,  0.9,  1.1,  0.9
 11040, 'COWPENS 1   ',        69, 1,   11,    1, 1,    1.033529,  -14.409894,  1.1,  0.9,  1.1,  0.9
 11041, 'DUNCAN 1    ',        69, 1,   11,    1, 1,   1.0188871,  -12.658317,  1.1,  0.9,  1.1,  0.9
 11042, 'DUNCAN 2    ',        69, 1,   11,    1, 1,   1.0187891,  -12.675247,  1.1,  0.9,  1.1,  0.9
 11043, 'ENOREE 1    ',        69, 1,   11,    1, 1,   1.0039923,  -13.380482,  1.1,  0.9,  1.1,  0.9
 11044, 'ENOREE 2    ',        69, 1,   11,    1, 1,   1.0040642,  -13.371028,  1.1,  0.9,  1.1,  0.9
 11045, 'ENOREE 4    ',        69, 1,   11,    1, 1,   1.0039268,  -13.389123,  1.1,  0.9,  1.1,  0.9
 11046, 'ENOREE 6    ',        69, 1,   11,    1, 1,   1.0039923,  -13.380482,  1.1,  0.9,  1.1,  0.9
 11047, 'GAFFNEY 1 1 ',       138, 1,   11,    1, 1,   1.0372164,  -12.741229,  1.1,  0.9,  1.1,  0.9
 11048, 'GAFFNEY 1 2 ',        69, 1,   11,    1, 1,   1.0433782,  -13.745594,  1.1,  0.9,  1.1,  0.9
 11049, 'GAFFNEY 1 3 ',       138, 1,   11,    1, 1,   1.0373942,  -12.737461,  1.1,  0.9,  1.1,  0.9
 11050, 'GAFFNEY 2 1 ',        69, 1,   11,    1, 1,   1.0385034,   -13.61601,  1.1,  0.9,  1.1,  0.9
 11051, 'GAFFNEY 2 2 ',        69, 1,   11,    1, 1,   1.0382306,  -13.642724,  1.1,  0.9,  1.1,  0.9
 11052, 'INMAN 1 1   ',       138, 1,   11,    1, 1,   1.0130115,  -10.592939,  1.1,  0.9,  1.1,  0.9
 11053, 'INMAN 2 1   ',       138, 1,   11,    1, 1,   1.0063804,  -10.574038,  1.1,  0.9,  1.1,  0.9
 11054, 'INMAN 2 2   ',        69, 1,   11,    1, 1,   1.0218803,  -12.419252,  1.1,  0.9,  1.1,  0.9
 11055, 'INMAN 2 3   ',       138, 1,   11,    1, 1,   1.0060898,    -10.5941,  1.1,  0.9,  1.1,  0.9
 11056, 'JONESVILLE 3',        69, 1,   11,    1, 1,   1.0070031,  -14.293627,  1.1,  0.9,  1.1,  0.9
 11057, 'LANDRUM 1   ',        69, 1,   11,    1, 1,   1.0256456,   -13.93634,  1.1,  0.9,  1.1,  0.9
 11058, 'LANDRUM 2   ',        69, 1,   11,    1, 1,   1.0255791,  -13.948319,  1.1,  0.9,  1.1,  0.9
 11059, 'LANDRUM 4   ',        69, 1,   11,    1, 1,   1.0254721,  -13.919817,  1.1,  0.9,  1.1,  0.9
 11060, 'LANDRUM 6   ',        69, 1,   11,    1, 1,   1.0256456,   -13.93634,  1.1,  0.9,  1.1,  0.9
 11061, 'LAURENS 1   ',       345, 1,   11,    1, 1,   1.0309561,   -4.042278,  1.1,  0.9,  1.1,  0.9
 11062, 'LAURENS 2   ',       138, 1,   11,    1, 1,   1.0280604,   -6.389789,  1.1,  0.9,  1.1,  0.9
 11063, 'LAURENS 3   ',        69, 1,   11,    1, 1,   1.0228045,   -9.608123,  1.1,  0.9,  1.1,  0.9
 11064, 'LAURENS 4   ',       345, 1,   11,    1, 1,   1.0306505,   -4.074937,  1.1,  0.9,  1.1,  0.9
 11065, 'LAURENS 6   ',       138, 1,   11,    1, 1,   1.0277983,   -6.454953,  1.1,  0.9,  1.1,  0.9
 11066, 'LYMAN 1     ',        69, 1,   11,    1, 1,   1.0201692,  -12.749843,  1.1,  0.9,  1.1,  0.9
 11067, 'LYMAN 2     ',        69, 1,   11,    1, 1,   1.0199875,  -12.764822,  1.1,  0.9,  1.1,  0.9
 11068, 'MOORE 1     ',        69, 1,   11,    1, 1,    1.018919,  -12.598819,  1.1,  0.9,  1.1,  0.9
 11069, 'MOORE 2     ',        69, 1,   11,    1, 1,   1.0191316,  -12.578639,  1.1,  0.9,  1.1,  0.9
 11070, 'PACOLET 1 1 ',        69, 1,   11,    1, 1,    1.006399,   -14.56706,  1.1,  0.9,  1.1,  0.9
 11071, 'PACOLET 1 2 ',        69, 1,   11,    1, 1,   1.0063351,  -14.573428,  1.1,  0.9,  1.1,  0.9
 11072, 'ROEBUCK 1   ',        69, 1,   11,    1, 1,   1.0151965,  -11.139024,  1.1,  0.9,  1.1,  0.9
 11073, 'ROEBUCK 2   ',        69, 1,   11,    1, 1,   1.0152606,  -11.127978,  1.1,  0.9,  1.1,  0.9
 11074, 'UNION 4 1   ',       138, 1,   11,    1, 1,   1.0235617,  -13.505709,  1.1,  0.9,  1.1,  0.9
 11075, 'UNION 4 2   ',       138, 1,   11,    1, 1,   1.0231798,  -13.538473,  1.1,  0.9,  1.1,  0.9
 11076, 'WELLFORD 1 1',        69, 1,   11,    1, 1,   1.0196018,  -12.330658,  1.1,  0.9,  1.1,  0.9
 11077, 'WELLFORD 1 2',        69, 1,   11,    1, 1,   1.0195316,  -12.341673,  1.1,  0.9,  1.1,  0.9
 11078, 'WOODRUFF 1  ',       138, 1,   11,    1, 1,   1.0076138,    -9.17367,  1.1,  0.9,  1.1,  0.9
 11079, 'WOODRUFF 2  ',        69, 1,   11,    1, 1,   1.0299855,  -10.428734,  1.1,  0.9,  1.1,  0.9
 11080, 'WOODRUFF 3  ',       138, 1,   11,    1, 1,    1.007381,   -9.199459,  1.1,  0.9,  1.1,  0.9
 11081, 'WOODRUFF 5  ',       138, 1,   11,    1, 1,   1.0080251,   -9.140952,  1.1,  0.9,  1.1,  0.9
 11082, 'GREENVILLE 1',        69, 1,   11,    1, 1,   1.0231339,   -9.418213,  1.1,  0.9,  1.1,  0.9
 11083, 'GREENVILLE 1',        69, 1,   11,    1, 1,   1.0230268,   -9.434535,  1.1,  0.9,  1.1,  0.9
 11084, 'GREENVILLE 1',        69, 1,   11,    1, 1,   1.0109697,  -10.205343,  1.1,  0.9,  1.1,  0.9
 11085, 'GREENVILLE 1',       138, 1,   11,    1, 1,   1.0284578,   -5.250251,  1.1,  0.9,  1.1,  0.9
 11086, 'GREENVILLE 1',        69, 1,   11,    1, 1,   1.0203702,   -9.359944,  1.1,  0.9,  1.1,  0.9
 11087, 'GREENVILLE 1',      13.8, 1,   11,    1, 1,   1.0251874,    -6.60801,  1.1,  0.9,  1.1,  0.9
 11088, 'GREENVILLE 1',         1, 1,   11,    1, 1,   1.0251874,    -6.60801,  1.1,  0.9,  1.1,  0.9
 11089, 'GREENVILLE 1',       138, 1,   11,    1, 1,   1.0286494,   -5.221032,  1.1,  0.9,  1.1,  0.9
 11090, 'GREENVILLE 1',        69, 1,   11,    1, 1,   1.0145498,   -9.840847,  1.1,  0.9,  1.1,  0.9
 11091, 'GREENVILLE 1',       345, 1,   11,    1, 1,   1.0347752,   -2.049822,  1.1,  0.9,  1.1,  0.9
 11092, 'GREENVILLE 1',       138, 1,   11,    1, 1,   1.0367815,   -4.824996,  1.1,  0.9,  1.1,  0.9
 11093, 'GREENVILLE 1',        69, 1,   11,    1, 1,    1.035699,   -8.591163,  1.1,  0.9,  1.1,  0.9
 11094, 'GREENVILLE 1',       138, 1,   11,    1, 1,    1.036371,   -4.851741,  1.1,  0.9,  1.1,  0.9
 11095, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0202187,   -9.491759,  1.1,  0.9,  1.1,  0.9
 11096, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0190644,   -9.218836,  1.1,  0.9,  1.1,  0.9
 11097, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0213898,   -9.153647,  1.1,  0.9,  1.1,  0.9
 11098, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0236973,   -9.140788,  1.1,  0.9,  1.1,  0.9
 11099, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0234304,   -9.162858,  1.1,  0.9,  1.1,  0.9
 11100, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0199732,  -10.342084,  1.1,  0.9,  1.1,  0.9
 11101, 'GREENVILLE 2',       138, 1,   11,    1, 1,   1.0335897,   -5.306703,  1.1,  0.9,  1.1,  0.9
 11102, 'GREENVILLE 2',       138, 1,   11,    1, 1,   1.0333812,   -5.330745,  1.1,  0.9,  1.1,  0.9
 11103, 'GREENVILLE 2',       138, 1,   11,    1, 1,   1.0263122,   -4.610861,  1.1,  0.9,  1.1,  0.9
 11104, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0314159,   -8.192753,  1.1,  0.9,  1.1,  0.9
 11105, 'GREENVILLE 2',       138, 1,   11,    1, 1,   1.0261433,   -4.629373,  1.1,  0.9,  1.1,  0.9
 11106, 'GREENVILLE 2',       138, 1,   11,    1, 1,   1.0267957,   -4.573415,  1.1,  0.9,  1.1,  0.9
 11107, 'GREENVILLE 2',       138, 1,   11,    1, 1,   1.0262811,   -4.614596,  1.1,  0.9,  1.1,  0.9
 11108, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0199745,   -9.431356,  1.1,  0.9,  1.1,  0.9
 11109, 'ABBEVILLE 1 ',       138, 1,   11,    1, 1,   1.0188459,   -3.554738,  1.1,  0.9,  1.1,  0.9
 11110, 'ANDERSON 1 1',       138, 1,   11,    1, 1,   1.0246804,   -2.890366,  1.1,  0.9,  1.1,  0.9
 11111, 'ANDERSON 1 2',        69, 1,   11,    1, 1,   1.0329731,   -5.510303,  1.1,  0.9,  1.1,  0.9
 11112, 'ANDERSON 1 3',       138, 1,   11,    1, 1,   1.0252512,   -2.841572,  1.1,  0.9,  1.1,  0.9
 11113, 'ANDERSON 2 1',       138, 1,   11,    1, 1,   1.0236683,   -3.426879,  1.1,  0.9,  1.1,  0.9
 11114, 'ANDERSON 2 2',        69, 1,   11,    1, 1,   1.0311137,   -4.797399,  1.1,  0.9,  1.1,  0.9
 11115, 'ANDERSON 2 3',       138, 1,   11,    1, 1,   1.0235129,   -3.454248,  1.1,  0.9,  1.1,  0.9
 11116, 'ANDERSON 2 5',       138, 1,   11,    1, 1,   1.0239437,   -3.389808,  1.1,  0.9,  1.1,  0.9
 11117, 'ANDERSON 3 1',       138, 1,   11,    1, 1,   1.0244595,   -1.620086,  1.1,  0.9,  1.1,  0.9
 11118, 'ANDERSON 4 1',       138, 1,   11,    1, 1,   1.0274927,   -0.916211,  1.1,  0.9,  1.1,  0.9
 11119, 'ANDERSON 4 2',       138, 1,   11,    1, 1,   1.0270619,    -0.93655,  1.1,  0.9,  1.1,  0.9
 11120, 'ANDERSON 5 1',        69, 1,   11,    1, 1,   1.0050692,   -6.244818,  1.1,  0.9,  1.1,  0.9
 11121, 'ANDERSON 6 1',        69, 1,   11,    1, 1,   1.0211013,   -4.102212,  1.1,  0.9,  1.1,  0.9
 11122, 'ANDERSON 6 2',        69, 1,   11,    1, 1,   1.0209874,   -4.121301,  1.1,  0.9,  1.1,  0.9
 11123, 'ANDERSON 6 4',        69, 1,   11,    1, 1,   1.0212323,   -4.081889,  1.1,  0.9,  1.1,  0.9
 11124, 'BELTON 1    ',        69, 1,   11,    1, 1,   1.0288924,   -5.859135,  1.1,  0.9,  1.1,  0.9
 11125, 'BELTON 2    ',        69, 1,   11,    1, 1,   1.0286899,   -5.887549,  1.1,  0.9,  1.1,  0.9
 11126, 'CALHOUN FALL',        69, 1,   11,    1, 1,    1.008779,   -8.269404,  1.1,  0.9,  1.1,  0.9
 11127, 'CALHOUN FALL',        69, 1,   11,    1, 1,   1.0087405,   -8.274057,  1.1,  0.9,  1.1,  0.9
 11128, 'CENTRAL 1   ',        69, 1,   11,    1, 1,   0.9969057,   -7.751016,  1.1,  0.9,  1.1,  0.9
 11129, 'CLEMSON 1 1 ',       138, 1,   11,    1, 1,   1.0298177,   -2.410173,  1.1,  0.9,  1.1,  0.9
 11130, 'CLEMSON 2 1 ',        69, 1,   11,    1, 1,   1.0035692,   -7.263243,  1.1,  0.9,  1.1,  0.9
 11131, 'CLEMSON 2 2 ',        69, 1,   11,    1, 1,   1.0034961,   -7.271371,  1.1,  0.9,  1.1,  0.9
 11132, 'DONALDS 1   ',        69, 1,   11,    1, 1,   1.0209653,    -5.82506,  1.1,  0.9,  1.1,  0.9
 11133, 'DONALDS 2   ',        69, 1,   11,    1, 1,   1.0209208,   -5.829453,  1.1,  0.9,  1.1,  0.9
 11134, 'EASLEY 1 1  ',        69, 1,   11,    1, 1,   1.0291473,   -7.215593,  1.1,  0.9,  1.1,  0.9
 11135, 'EASLEY 1 2  ',        69, 1,   11,    1, 1,   1.0293177,   -7.192281,  1.1,  0.9,  1.1,  0.9
 11136, 'EASLEY 2 1  ',       138, 1,   11,    1, 1,   1.0293861,   -2.917687,  1.1,  0.9,  1.1,  0.9
 11137, 'EASLEY 2 2  ',        69, 1,   11,    1, 1,   1.0315448,   -6.822126,  1.1,  0.9,  1.1,  0.9
 11138, 'EASLEY 2 3  ',        18, 1,   11,    1, 1,   1.0408022,  -11.605904,  1.1,  0.9,  1.1,  0.9
 11139, 'EASLEY 2 4  ',         1, 1,   11,    1, 1,   1.0408022,  -11.605904,  1.1,  0.9,  1.1,  0.9
 11140, 'EASLEY 2 5  ',       138, 1,   11,    1, 1,   1.0292509,   -2.939215,  1.1,  0.9,  1.1,  0.9
 11141, 'EASLEY 3 1  ',        69, 1,   11,    1, 1,   1.0189279,   -8.839658,  1.1,  0.9,  1.1,  0.9
 11142, 'EASLEY 4 1  ',       138, 1,   11,    1, 1,   1.0267166,   -4.217437,  1.1,  0.9,  1.1,  0.9
 11143, 'EASLEY 4 2  ',        69, 1,   11,    1, 1,   1.0248525,   -8.243337,  1.1,  0.9,  1.1,  0.9
 11144, 'EASLEY 4 3  ',      13.2, 1,   11,    1, 1,   1.0310928,  -14.040347,  1.1,  0.9,  1.1,  0.9
 11145, 'EASLEY 4 4  ',         1, 1,   11,    1, 1,   1.0310928,  -14.040347,  1.1,  0.9,  1.1,  0.9
 11146, 'EASLEY 4 5  ',       138, 1,   11,    1, 1,   1.0270246,    -4.17333,  1.1,  0.9,  1.1,  0.9
 11147, 'EASLEY 4 7  ',       138, 1,   11,    1, 1,   1.0265133,   -4.240921,  1.1,  0.9,  1.1,  0.9
 11148, 'FAIR PLAY 1 ',        69, 1,   11,    1, 1,   0.9981935,   -7.414332,  1.1,  0.9,  1.1,  0.9
 11149, 'FOUNTAIN INN',       138, 1,   11,    1, 1,   1.0271534,    -6.45102,  1.1,  0.9,  1.1,  0.9
 11150, 'GRAY COURT 1',        69, 1,   11,    1, 1,   1.0077535,  -11.849782,  1.1,  0.9,  1.1,  0.9
 11151, 'GREENWOOD 2 ',       138, 1,   11,    1, 1,   1.0192962,    -6.81146,  1.1,  0.9,  1.1,  0.9
 11152, 'GREENWOOD 2 ',        69, 1,   11,    1, 1,   1.0312771,    -9.58516,  1.1,  0.9,  1.1,  0.9
 11153, 'GREENWOOD 2 ',       138, 1,   11,    1, 1,    1.019138,   -6.832089,  1.1,  0.9,  1.1,  0.9
 11154, 'GREENWOOD 3 ',        69, 1,   11,    1, 1,   1.0235114,   -10.66469,  1.1,  0.9,  1.1,  0.9
 11155, 'GREENWOOD 3 ',        69, 1,   11,    1, 1,   1.0234143,  -10.685745,  1.1,  0.9,  1.1,  0.9
 11156, 'GREENWOOD 3 ',        69, 1,   11,    1, 1,   1.0236146,  -10.643334,  1.1,  0.9,  1.1,  0.9
 11157, 'GREENWOOD 3 ',        69, 1,   11,    1, 1,   1.0235114,   -10.66469,  1.1,  0.9,  1.1,  0.9
 11158, 'GREENWOOD 4 ',       345, 1,   11,    1, 1,   1.0293257,   -4.937603,  1.1,  0.9,  1.1,  0.9
 11159, 'GREENWOOD 4 ',       138, 1,   11,    1, 1,   1.0352783,   -6.491064,  1.1,  0.9,  1.1,  0.9
 11160, 'GREENWOOD 4 ',        69, 1,   11,    1, 1,   1.0381698,   -7.313145,  1.1,  0.9,  1.1,  0.9
 11161, 'GREENWOOD 4 ',       138, 1,   11,    1, 1,   1.0350717,   -6.514897,  1.1,  0.9,  1.1,  0.9
 11162, 'GREENWOOD 5 ',       138, 1,   11,    1, 1,   1.0284896,   -7.241911,  1.1,  0.9,  1.1,  0.9
 11163, 'GREENWOOD 5 ',        69, 1,   11,    1, 1,   1.0332429,   -7.177228,  1.1,  0.9,  1.1,  0.9
 11164, 'GREENWOOD 5 ',       138, 1,   11,    1, 1,   1.0283623,   -7.260716,  1.1,  0.9,  1.1,  0.9
 11165, 'GREER 1 1   ',        69, 1,   11,    1, 1,   1.0220161,  -10.732525,  1.1,  0.9,  1.1,  0.9
 11166, 'GREER 1 2   ',        69, 1,   11,    1, 1,   1.0217353,   -10.75432,  1.1,  0.9,  1.1,  0.9
 11167, 'GREER 1 4   ',        69, 1,   11,    1, 1,   1.0223131,  -10.709134,  1.1,  0.9,  1.1,  0.9
 11168, 'GREER 2 1   ',       138, 1,   11,    1, 1,   1.0246913,   -7.241513,  1.1,  0.9,  1.1,  0.9
 11169, 'GREER 2 2   ',        69, 1,   11,    1, 1,   1.0240718,  -10.366368,  1.1,  0.9,  1.1,  0.9
 11170, 'GREER 2 3   ',        20, 1,   11,    1, 1,   1.0239409,   -9.582433,  1.1,  0.9,  1.1,  0.9
 11171, 'GREER 2 4   ',         1, 1,   11,    1, 1,   1.0239409,   -9.582433,  1.1,  0.9,  1.1,  0.9
 11172, 'GREER 2 5   ',       138, 1,   11,    1, 1,     1.02444,    -7.26737,  1.1,  0.9,  1.1,  0.9
 11173, 'GREER 3 1   ',       138, 1,   11,    1, 1,   1.0240415,   -6.754964,  1.1,  0.9,  1.1,  0.9
 11174, 'GREER 4 1   ',       345, 1,   11,    1, 1,    1.026258,   -4.140243,  1.1,  0.9,  1.1,  0.9
 11175, 'GREER 4 2   ',       138, 1,   11,    1, 1,   1.0327057,   -5.763518,  1.1,  0.9,  1.1,  0.9
 11176, 'GREER 4 3   ',        69, 1,   11,    1, 1,   1.0362538,   -8.648153,  1.1,  0.9,  1.1,  0.9
 11177, 'GREER 4 4   ',       345, 1,   11,    1, 1,   1.0261076,    -4.17169,  1.1,  0.9,  1.1,  0.9
 11178, 'GREER 4 6   ',       345, 1,   11,    1, 1,   1.0305231,   -3.672612,  1.1,  0.9,  1.1,  0.9
 11179, 'HODGES 1    ',        69, 1,   11,    1, 1,   1.0325362,   -7.611771,  1.1,  0.9,  1.1,  0.9
 11180, 'HONEA PATH 1',       138, 1,   11,    1, 1,   1.0285527,   -3.183606,  1.1,  0.9,  1.1,  0.9
 11181, 'HONEA PATH 1',       138, 1,   11,    1, 1,   1.0286698,   -3.164991,  1.1,  0.9,  1.1,  0.9
 11182, 'HONEA PATH 1',       138, 1,   11,    1, 1,   1.0285527,   -3.183606,  1.1,  0.9,  1.1,  0.9
 11183, 'IVA 1 1     ',        69, 1,   11,    1, 1,   1.0169414,   -4.474134,  1.1,  0.9,  1.1,  0.9
 11184, 'IVA 1 2     ',        69, 1,   11,    1, 1,   1.0171075,   -4.464102,  1.1,  0.9,  1.1,  0.9
 11185, 'LIBERTY 3 1 ',        69, 1,   11,    1, 1,   1.0043052,   -7.126505,  1.1,  0.9,  1.1,  0.9
 11186, 'LIBERTY 3 2 ',        69, 1,   11,    1, 1,   1.0041163,   -7.151764,  1.1,  0.9,  1.1,  0.9
 11187, 'MARIETTA 3 1',        69, 1,   11,    1, 1,   1.0264458,   -8.915384,  1.1,  0.9,  1.1,  0.9
 11188, 'MARIETTA 3 2',        69, 1,   11,    1, 1,   1.0262997,   -8.924881,  1.1,  0.9,  1.1,  0.9
 11189, 'MAULDIN 1   ',        69, 1,   11,    1, 1,   1.0119064,  -10.490988,  1.1,  0.9,  1.1,  0.9
 11190, 'MAULDIN 2   ',        69, 1,   11,    1, 1,   1.0121223,  -10.466689,  1.1,  0.9,  1.1,  0.9
 11191, 'NINETY SIX 1',       138, 1,   11,    1, 1,   1.0303687,    -7.14748,  1.1,  0.9,  1.1,  0.9
 11192, 'NINETY SIX 2',       138, 1,   11,    1, 1,   1.0302601,   -7.159882,  1.1,  0.9,  1.1,  0.9
 11193, 'PELZER 1 1  ',        69, 1,   11,    1, 1,    1.023669,   -7.477214,  1.1,  0.9,  1.1,  0.9
 11194, 'PELZER 1 2  ',        69, 1,   11,    1, 1,   1.0234601,   -7.495308,  1.1,  0.9,  1.1,  0.9
 11195, 'PENDLETON 1 ',        69, 1,   11,    1, 1,   0.9990481,   -7.377161,  1.1,  0.9,  1.1,  0.9
 11196, 'PENDLETON 2 ',        69, 1,   11,    1, 1,   0.9989234,   -7.391848,  1.1,  0.9,  1.1,  0.9
 11197, 'PENDLETON 4 ',        69, 1,   11,    1, 1,   0.9991743,   -7.364005,  1.1,  0.9,  1.1,  0.9
 11198, 'PICKENS 1   ',       138, 1,   11,    1, 1,   1.0305856,   -0.989511,  1.1,  0.9,  1.1,  0.9
 11199, 'PICKENS 2   ',        69, 1,   11,    1, 1,   1.0099249,   -6.649485,  1.1,  0.9,  1.1,  0.9
 11200, 'PICKENS 3   ',        18, 1,   11,    1, 1,   0.9982935,  -14.540626,  1.1,  0.9,  1.1,  0.9
 11201, 'PICKENS 4   ',         1, 1,   11,    1, 1,   0.9982935,  -14.540626,  1.1,  0.9,  1.1,  0.9
 11202, 'PICKENS 5   ',       138, 1,   11,    1, 1,   1.0303675,    -1.01736,  1.1,  0.9,  1.1,  0.9
 11203, 'SENECA 2 1  ',       138, 1,   11,    1, 1,    1.024092,   -2.486449,  1.1,  0.9,  1.1,  0.9
 11204, 'SENECA 2 2  ',       138, 1,   11,    1, 1,   1.0239181,   -2.503432,  1.1,  0.9,  1.1,  0.9
 11205, 'PIEDMONT 1 1',        69, 1,   11,    1, 1,   1.0250039,   -8.434674,  1.1,  0.9,  1.1,  0.9
 11206, 'PIEDMONT 1 2',        69, 1,   11,    1, 1,   1.0248622,   -8.453673,  1.1,  0.9,  1.1,  0.9
 11207, 'PIEDMONT 2 1',        69, 1,   11,    1, 1,   1.0264344,   -8.282576,  1.1,  0.9,  1.1,  0.9
 11208, 'PIEDMONT 2 2',        69, 1,   11,    1, 1,   1.0263155,   -8.300054,  1.1,  0.9,  1.1,  0.9
 11209, 'SALEM 13 1  ',        69, 1,   11,    1, 1,   0.9972898,   -9.263746,  1.1,  0.9,  1.1,  0.9
 11210, 'SENECA 3 1  ',       138, 1,   11,    1, 1,   1.0238262,   -2.414461,  1.1,  0.9,  1.1,  0.9
 11211, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   1.0053839,  -10.779496,  1.1,  0.9,  1.1,  0.9
 11212, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   1.0051401,  -10.798688,  1.1,  0.9,  1.1,  0.9
 11213, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   1.0055989,  -10.760521,  1.1,  0.9,  1.1,  0.9
 11214, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   1.0091035,  -10.515643,  1.1,  0.9,  1.1,  0.9
 11215, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   1.0088269,  -10.533671,  1.1,  0.9,  1.1,  0.9
 11216, 'SIMPSONVILLE',       138, 1,   11,    1, 1,   1.0137487,   -7.519345,  1.1,  0.9,  1.1,  0.9
 11217, 'SIMPSONVILLE',       138, 1,   11,    1, 1,   1.0134597,   -7.553465,  1.1,  0.9,  1.1,  0.9
 11218, 'SIMPSONVILLE',       138, 1,   11,    1, 1,   1.0140803,   -7.480029,  1.1,  0.9,  1.1,  0.9
 11219, 'SIMPSONVILLE',       138, 1,   11,    1, 1,   1.0247117,   -6.235715,  1.1,  0.9,  1.1,  0.9
 11220, 'SIMPSONVILLE',       138, 1,   11,    1, 1,    1.024388,   -6.273571,  1.1,  0.9,  1.1,  0.9
 11221, 'SIX MILE 1  ',        69, 1,   11,    1, 1,    1.002213,   -8.097552,  1.1,  0.9,  1.1,  0.9
 11222, 'SIX MILE 2  ',        69, 1,   11,    1, 1,   1.0022611,   -8.091475,  1.1,  0.9,  1.1,  0.9
 11223, 'STARR 1 1   ',        69, 1,   11,    1, 1,    1.027141,   -2.849616,  1.1,  0.9,  1.1,  0.9
 11224, 'STARR 1 2   ',        69, 1,   11,    1, 1,   1.0271905,   -2.842548,  1.1,  0.9,  1.1,  0.9
 11225, 'TAYLORS 1 1 ',        69, 1,   11,    1, 1,   1.0092041,  -10.112008,  1.1,  0.9,  1.1,  0.9
 11226, 'TAYLORS 2 1 ',        69, 1,   11,    1, 1,   1.0078717,  -10.621401,  1.1,  0.9,  1.1,  0.9
 11227, 'TRAVELERS RE',       138, 1,   11,    1, 1,   1.0125475,   -6.726343,  1.1,  0.9,  1.1,  0.9
 11228, 'TRAVELERS RE',        69, 1,   11,    1, 1,   1.0141697,   -9.778763,  1.1,  0.9,  1.1,  0.9
 11229, 'TRAVELERS RE',      13.8, 1,   11,    1, 1,   1.0210339,  -13.926686,  1.1,  0.9,  1.1,  0.9
 11230, 'TRAVELERS RE',         1, 1,   11,    1, 1,   1.0210339,  -13.926686,  1.1,  0.9,  1.1,  0.9
 11231, 'TRAVELERS RE',       138, 1,   11,    1, 1,   1.0123101,   -6.756714,  1.1,  0.9,  1.1,  0.9
 11232, 'TRAVELERS RE',       138, 1,   11,    1, 1,   1.0128601,   -6.671133,  1.1,  0.9,  1.1,  0.9
 11233, 'WALHALLA 1  ',        69, 1,   11,    1, 1,   1.0246609,   -9.444203,  1.1,  0.9,  1.1,  0.9
 11234, 'WARE SHOALS ',        69, 1,   11,    1, 1,   1.0302126,   -7.492674,  1.1,  0.9,  1.1,  0.9
 11235, 'WESTMINSTER ',       138, 1,   11,    1, 1,   1.0181733,   -4.214225,  1.1,  0.9,  1.1,  0.9
 11236, 'WESTMINSTER ',        69, 1,   11,    1, 1,   1.0178381,   -7.335231,  1.1,  0.9,  1.1,  0.9
 11237, 'WESTMINSTER ',       138, 1,   11,    1, 1,   1.0183067,   -4.172189,  1.1,  0.9,  1.1,  0.9
 11238, 'WEST UNION 1',        69, 1,   11,    1, 1,   1.0057232,   -7.192485,  1.1,  0.9,  1.1,  0.9
 11239, 'WILLIAMSTON ',        69, 1,   11,    1, 1,   1.0190219,   -8.993532,  1.1,  0.9,  1.1,  0.9
 11240, 'WILLIAMSTON ',        69, 1,   11,    1, 1,   1.0191682,   -8.973723,  1.1,  0.9,  1.1,  0.9
 11241, 'WILLIAMSTON ',        69, 1,   11,    1, 1,   1.0190219,   -8.993532,  1.1,  0.9,  1.1,  0.9
 11242, 'BLACKSBURG 4',        69, 1,   11,    1, 1,   1.0409153,  -15.711423,  1.1,  0.9,  1.1,  0.9
 11243, 'BLACKSBURG 4',        69, 1,   11,    1, 1,   1.0408002,   -15.72464,  1.1,  0.9,  1.1,  0.9
 11244, 'CATAWBA 2 1 ',        69, 1,   11,    1, 1,   1.0295448,  -20.326655,  1.1,  0.9,  1.1,  0.9
 11245, 'CATAWBA 2 2 ',        69, 1,   11,    1, 1,   1.0294857,  -20.332186,  1.1,  0.9,  1.1,  0.9
 11246, 'CHESTER 18 1',       138, 1,   11,    1, 1,   1.0340782,  -15.041217,  1.1,  0.9,  1.1,  0.9
 11247, 'CHESTER 18 2',       138, 1,   11,    1, 1,   1.0338846,  -15.075558,  1.1,  0.9,  1.1,  0.9
 11248, 'FORT MILL 1 ',       138, 1,   11,    1, 1,   1.0230634,  -17.281354,  1.1,  0.9,  1.1,  0.9
 11249, 'FORT MILL 1 ',        69, 1,   11,    1, 1,   1.0426401,  -18.212634,  1.1,  0.9,  1.1,  0.9
 11250, 'FORT MILL 1 ',       138, 1,   11,    1, 1,   1.0227847,  -17.306684,  1.1,  0.9,  1.1,  0.9
 11251, 'FORT MILL 2 ',        69, 1,   11,    1, 1,   1.0350367,  -20.220651,  1.1,  0.9,  1.1,  0.9
 11252, 'FORT MILL 2 ',        69, 1,   11,    1, 1,   1.0348474,  -20.239962,  1.1,  0.9,  1.1,  0.9
 11253, 'FORT MILL 3 ',       138, 1,   11,    1, 1,   1.0305944,  -16.821384,  1.1,  0.9,  1.1,  0.9
 11254, 'FORT MILL 3 ',        69, 1,   11,    1, 1,   1.0394194,   -19.73901,  1.1,  0.9,  1.1,  0.9
 11255, 'FORT MILL 3 ',       138, 1,   11,    1, 1,   1.0304872,  -16.840931,  1.1,  0.9,  1.1,  0.9
 11256, 'CLOVER 3 1  ',       138, 1,   11,    1, 1,   1.0346833,  -14.659858,  1.1,  0.9,  1.1,  0.9
 11257, 'CLOVER 3 2  ',        69, 1,   11,    1, 1,   1.0471316,   -19.03298,  1.1,  0.9,  1.1,  0.9
 11258, 'CLOVER 3 3  ',       138, 1,   11,    1, 1,   1.0344085,  -14.678601,  1.1,  0.9,  1.1,  0.9
 11259, 'CLOVER 3 5  ',       138, 1,   11,    1, 1,   1.0352163,  -14.612558,  1.1,  0.9,  1.1,  0.9
 11260, 'CLOVER 4 1  ',       138, 1,   11,    1, 1,   1.0396897,  -13.132821,  1.1,  0.9,  1.1,  0.9
 11261, 'CLOVER 4 2  ',        69, 1,   11,    1, 1,   1.0562035,  -17.385525,  1.1,  0.9,  1.1,  0.9
 11262, 'CLOVER 4 3  ',       138, 1,   11,    1, 1,   1.0394909,    -13.1539,  1.1,  0.9,  1.1,  0.9
 11263, 'FORT LAWN 1 ',        69, 1,   11,    1, 1,   1.0329754,  -18.980734,  1.1,  0.9,  1.1,  0.9
 11264, 'FORT LAWN 2 ',        69, 1,   11,    1, 1,   1.0330493,  -18.970036,  1.1,  0.9,  1.1,  0.9
 11265, 'FORT MILL 4 ',       138, 1,   11,    1, 1,   1.0264423,  -16.880639,  1.1,  0.9,  1.1,  0.9
 11266, 'FORT MILL 4 ',       138, 1,   11,    1, 1,   1.0260644,  -16.912892,  1.1,  0.9,  1.1,  0.9
 11267, 'LANCASTER 14',       138, 1,   11,    1, 1,   1.0276997,  -18.796942,  1.1,  0.9,  1.1,  0.9
 11268, 'LANCASTER 14',        69, 1,   11,    1, 1,   1.0309747,  -20.510986,  1.1,  0.9,  1.1,  0.9
 11269, 'LANCASTER 14',       138, 1,   11,    1, 1,   1.0273817,  -18.828467,  1.1,  0.9,  1.1,  0.9
 11270, 'LANCASTER 14',       138, 1,   11,    1, 1,   1.0280444,  -18.751041,  1.1,  0.9,  1.1,  0.9
 11271, 'ROCK HILL 2 ',       138, 1,   11,    1, 1,   1.0168179,  -17.714176,  1.1,  0.9,  1.1,  0.9
 11272, 'ROCK HILL 3 ',       345, 1,   11,    1, 1,   1.0289783,  -14.878095,  1.1,  0.9,  1.1,  0.9
 11273, 'ROCK HILL 3 ',       138, 1,   11,    1, 1,   1.0226973,  -17.043256,  1.1,  0.9,  1.1,  0.9
 11274, 'ROCK HILL 3 ',      13.8, 1,   11,    1, 1,   1.0268424,  -15.557068,  1.1,  0.9,  1.1,  0.9
 11275, 'ROCK HILL 3 ',         1, 1,   11,    1, 1,   1.0268424,  -15.557068,  1.1,  0.9,  1.1,  0.9
 11276, 'ROCK HILL 3 ',       345, 1,   11,    1, 1,   1.0286929,   -14.91898,  1.1,  0.9,  1.1,  0.9
 11277, 'ROCK HILL 3 ',       345, 1,   11,    1, 1,   1.0298096,  -14.766286,  1.1,  0.9,  1.1,  0.9
 11278, 'ROCK HILL 3 ',       345, 1,   11,    1, 1,   1.0289783,  -14.878095,  1.1,  0.9,  1.1,  0.9
 11279, 'ROCK HILL 4 ',       138, 1,   11,    1, 1,   1.0320005,  -15.549105,  1.1,  0.9,  1.1,  0.9
 11280, 'ROCK HILL 4 ',        69, 1,   11,    1, 1,   1.0494615,  -17.720756,  1.1,  0.9,  1.1,  0.9
 11281, 'ROCK HILL 4 ',       138, 1,   11,    1, 1,   1.0314072,    -15.5852,  1.1,  0.9,  1.1,  0.9
 11282, 'ROCK HILL 4 ',       138, 1,   11,    1, 1,   1.0326477,  -15.480079,  1.1,  0.9,  1.1,  0.9
 11283, 'ROCK HILL 5 ',       138, 1,   11,    1, 1,   1.0183783,  -17.438621,  1.1,  0.9,  1.1,  0.9
 11284, 'ROCK HILL 5 ',       138, 1,   11,    1, 1,   1.0178845,  -17.479196,  1.1,  0.9,  1.1,  0.9
 11285, 'YORK 14 1   ',        69, 1,   11,    1, 1,   1.0262572,  -18.577703,  1.1,  0.9,  1.1,  0.9
 11286, 'YORK 15 1   ',       138, 1,   11,    1, 1,   1.0361349,  -13.875649,  1.1,  0.9,  1.1,  0.9
 11287, 'YORK 15 2   ',        69, 1,   11,    1, 1,   1.0378804,  -15.732648,  1.1,  0.9,  1.1,  0.9
 11288, 'YORK 15 3   ',       138, 1,   11,    1, 1,   1.0359444,  -13.897008,  1.1,  0.9,  1.1,  0.9
 11289, 'YORK 15 5   ',       138, 1,   11,    1, 1,   1.0363889,  -13.837652,  1.1,  0.9,  1.1,  0.9
 11290, 'MC CORMICK 1',        69, 1,   11,    1, 1,   1.0150916,   -9.983358,  1.1,  0.9,  1.1,  0.9
 11291, 'MC CORMICK 2',        69, 1,   11,    1, 1,   1.0149958,   -9.996939,  1.1,  0.9,  1.1,  0.9
 11292, 'MC CORMICK 4',        69, 1,   11,    1, 1,   1.0151803,   -9.970355,  1.1,  0.9,  1.1,  0.9
 11293, 'WELLFORD 2 1',        69, 1,   11,    1, 1,   1.0205937,  -12.615307,  1.1,  0.9,  1.1,  0.9
 11294, 'WELLFORD 2 2',      13.8, 2,   11,    1, 1,   1.0269015,  -11.977617,  1.1,  0.9,  1.1,  0.9
 11295, 'WELLFORD 2 3',        69, 1,   11,    1, 1,   1.0205809,  -12.616191,  1.1,  0.9,  1.1,  0.9
 11296, 'WELLFORD 2 5',        69, 1,   11,    1, 1,   1.0205937,  -12.615307,  1.1,  0.9,  1.1,  0.9
 11297, 'YORK 16 1   ',        69, 2,   11,    1, 1,   1.0316664,  -17.469181,  1.1,  0.9,  1.1,  0.9
 11298, 'YORK 16 2   ',        69, 1,   11,    1, 1,   1.0316664,  -17.469181,  1.1,  0.9,  1.1,  0.9
 11299, 'GREENVILLE 2',        69, 2,   11,    1, 1,   1.0264187,   -9.095077,  1.1,  0.9,  1.1,  0.9
 11300, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0263601,   -9.098557,  1.1,  0.9,  1.1,  0.9
 11301, 'UNION 5 1   ',        69, 1,   11,    1, 1,   1.0343503,  -12.796743,  1.1,  0.9,  1.1,  0.9
 11302, 'UNION 5 2   ',      13.8, 2,   11,    1, 1,   1.0343503,  -12.796743,  1.1,  0.9,  1.1,  0.9
 11303, 'UNION 5 3   ',      13.8, 2,   11,    1, 1,   1.0342996,  -12.004714,  1.1,  0.9,  1.1,  0.9
 11304, 'UNION 5 4   ',      13.8, 2,   11,    1, 1,   1.0342744,  -12.296311,  1.1,  0.9,  1.1,  0.9
 11305, 'UNION 5 5   ',        69, 1,   11,    1, 1,   1.0343433,  -12.799142,  1.1,  0.9,  1.1,  0.9
 11306, 'UNION 5 7   ',        69, 1,   11,    1, 1,   1.0343503,  -12.796743,  1.1,  0.9,  1.1,  0.9
 11307, 'UNION 5 9   ',        69, 1,   11,    1, 1,   1.0343503,  -12.796743,  1.1,  0.9,  1.1,  0.9
 11308, 'UNION 6 1   ',        69, 1,   11,    1, 1,    1.010467,  -13.766653,  1.1,  0.9,  1.1,  0.9
 11309, 'UNION 6 2   ',        18, 2,   11,    1, 1,    1.010467,  -13.766653,  1.1,  0.9,  1.1,  0.9
 11310, 'UNION 6 3   ',        22, 2,   11,    1, 1,    1.010467,  -13.766653,  1.1,  0.9,  1.1,  0.9
 11311, 'UNION 6 4   ',        18, 2,   11,    1, 1,    1.010467,  -13.766653,  1.1,  0.9,  1.1,  0.9
 11312, 'UNION 6 5   ',        69, 1,   11,    1, 1,    1.010467,  -13.766653,  1.1,  0.9,  1.1,  0.9
 11313, 'GAFFNEY 3 1 ',       138, 1,   11,    1, 1,   1.0508375,  -10.417136,  1.1,  0.9,  1.1,  0.9
 11314, 'GAFFNEY 3 2 ',        69, 1,   11,    1, 1,   1.0433021,  -13.261487,  1.1,  0.9,  1.1,  0.9
 11315, 'GAFFNEY 3 3 ',        18, 2,   11,    1, 1,     1.00604,   -5.845051,  1.1,  0.9,  1.1,  0.9
 11316, 'GAFFNEY 3 4 ',      13.8, 2,   11,    1, 1,    1.006967,   -6.353945,  1.1,  0.9,  1.1,  0.9
 11317, 'GAFFNEY 3 5 ',       138, 1,   11,    1, 1,   1.0502613,  -10.450381,  1.1,  0.9,  1.1,  0.9
 11318, 'GAFFNEY 3 7 ',       138, 1,   11,    1, 1,   1.0508375,  -10.417136,  1.1,  0.9,  1.1,  0.9
 11319, 'LOCKHART 1  ',        69, 1,   11,    1, 1,    1.034062,  -12.756037,  1.1,  0.9,  1.1,  0.9
 11320, 'LOCKHART 2  ',      13.8, 2,   11,    1, 1,    1.058215,  -12.191488,  1.1,  0.9,  1.1,  0.9
 11321, 'LOCKHART 3  ',      13.8, 2,   11,    1, 1,   1.0564109,  -12.427314,  1.1,  0.9,  1.1,  0.9
 11322, 'LOCKHART 4  ',        18, 2,   11,    1, 1,   1.0589545,  -12.116911,  1.1,  0.9,  1.1,  0.9
 11323, 'LOCKHART 5  ',        69, 1,   11,    1, 1,   1.0339693,   -12.76315,  1.1,  0.9,  1.1,  0.9
 11324, 'GREER 5 1   ',        69, 1,   11,    1, 1,   1.0217948,  -10.860722,  1.1,  0.9,  1.1,  0.9
 11325, 'GREER 5 2   ',      13.8, 2,   11,    1, 1,   1.0195029,  -10.448875,  1.1,  0.9,  1.1,  0.9
 11326, 'GREER 5 3   ',      13.8, 2,   11,    1, 1,   1.0195029,  -10.448875,  1.1,  0.9,  1.1,  0.9
 11327, 'GREER 5 4   ',         1, 1,   11,    1, 1,   1.0155913,  -10.846109,  1.1,  0.9,  1.1,  0.9
 11328, 'GREER 5 5   ',        69, 1,   11,    1, 1,   1.0217156,  -10.866494,  1.1,  0.9,  1.1,  0.9
 11329, 'PELZER 2 1  ',        69, 1,   11,    1, 1,   1.0323183,   -7.886233,  1.1,  0.9,  1.1,  0.9
 11330, 'PELZER 2 2  ',      13.2, 2,   11,    1, 1,   1.0323183,   -7.886233,  1.1,  0.9,  1.1,  0.9
 11331, 'PELZER 2 3  ',        69, 1,   11,    1, 1,   1.0323183,   -7.886233,  1.1,  0.9,  1.1,  0.9
 11332, 'PACOLET 2 1 ',        69, 2,   11,    1, 1,   1.0149611,  -14.304328,  1.1,  0.9,  1.1,  0.9
 11333, 'GAFFNEY 4 1 ',        69, 2,   11,    1, 1,    1.047764,  -12.966146,  1.1,  0.9,  1.1,  0.9
 11334, 'CARLISLE 4 1',        69, 2,   11,    1, 1,   1.0375925,  -12.795773,  1.1,  0.9,  1.1,  0.9
 11335, 'PACOLET 3 1 ',        69, 1,   11,    1, 1,   1.0131191,   -14.35137,  1.1,  0.9,  1.1,  0.9
 11336, 'PACOLET 3 2 ',        24, 2,   11,    1, 1,   1.0371975,  -13.755996,  1.1,  0.9,  1.1,  0.9
 11337, 'PACOLET 3 3 ',        69, 1,   11,    1, 1,   1.0131126,  -14.351932,  1.1,  0.9,  1.1,  0.9
 11338, 'FORT MILL 5 ',        69, 1,   11,    1, 1,   1.0499313,  -17.592314,  1.1,  0.9,  1.1,  0.9
 11339, 'FORT MILL 5 ',      13.8, 2,   11,    1, 1,   1.0305251,  -15.661197,  1.1,  0.9,  1.1,  0.9
 11340, 'FORT MILL 5 ',      13.8, 2,   11,    1, 1,   1.0176727,  -14.644499,  1.1,  0.9,  1.1,  0.9
 11341, 'FORT MILL 5 ',        18, 2,   11,    1, 1,   1.0499313,  -17.592314,  1.1,  0.9,  1.1,  0.9
 11342, 'FORT MILL 5 ',        69, 1,   11,    1, 1,   1.0498888,  -17.618287,  1.1,  0.9,  1.1,  0.9
 11343, 'FORT MILL 5 ',        69, 1,   11,    1, 1,   1.0499313,  -17.592314,  1.1,  0.9,  1.1,  0.9
 11344, 'PIEDMONT 3 1',        69, 1,   11,    1, 1,   1.0313733,   -7.844029,  1.1,  0.9,  1.1,  0.9
 11345, 'PIEDMONT 3 2',      13.8, 1,   11,    1, 1,   1.0313733,   -7.844029,  1.1,  0.9,  1.1,  0.9
 11346, 'PIEDMONT 3 3',      13.8, 1,   11,    1, 1,   1.0313733,   -7.844029,  1.1,  0.9,  1.1,  0.9
 11347, 'PIEDMONT 3 4',         1, 1,   11,    1, 1,   1.0313733,   -7.844029,  1.1,  0.9,  1.1,  0.9
 11348, 'PIEDMONT 3 5',      13.8, 2,   11,    1, 1,   1.0395957,   -6.814212,  1.1,  0.9,  1.1,  0.9
 11349, 'PIEDMONT 3 6',        69, 1,   11,    1, 1,   1.0313668,   -7.844614,  1.1,  0.9,  1.1,  0.9
 11350, 'PIEDMONT 3 8',        69, 1,   11,    1, 1,   1.0313733,   -7.844029,  1.1,  0.9,  1.1,  0.9
 11351, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0232506,   -9.154226,  1.1,  0.9,  1.1,  0.9
 11352, 'GREENVILLE 2',      13.8, 1,   11,    1, 1,   1.0232506,   -9.154226,  1.1,  0.9,  1.1,  0.9
 11353, 'GREENVILLE 2',      13.8, 1,   11,    1, 1,   1.0232506,   -9.154226,  1.1,  0.9,  1.1,  0.9
 11354, 'GREENVILLE 2',         1, 1,   11,    1, 1,   1.0232506,   -9.154226,  1.1,  0.9,  1.1,  0.9
 11355, 'GREENVILLE 2',      13.8, 2,   11,    1, 1,   1.0171359,   -3.600541,  1.1,  0.9,  1.1,  0.9
 11356, 'GREENVILLE 2',      13.8, 2,   11,    1, 1,   1.0183691,   -8.239789,  1.1,  0.9,  1.1,  0.9
 11357, 'GREENVILLE 2',      13.8, 2,   11,    1, 1,   1.0186632,   -3.338075,  1.1,  0.9,  1.1,  0.9
 11358, 'GREENVILLE 2',        69, 1,   11,    1, 1,    1.023235,   -9.155652,  1.1,  0.9,  1.1,  0.9
 11359, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0232506,   -9.154226,  1.1,  0.9,  1.1,  0.9
 11360, 'GREENVILLE 2',        69, 1,   11,    1, 1,   1.0232506,   -9.154226,  1.1,  0.9,  1.1,  0.9
 11361, 'WARE SHOALS ',        69, 1,   11,    1, 1,   1.0318535,   -7.213586,  1.1,  0.9,  1.1,  0.9
 11362, 'WARE SHOALS ',        18, 2,   11,    1, 1,   1.0624597,   -2.940596,  1.1,  0.9,  1.1,  0.9
 11363, 'WARE SHOALS ',        18, 2,   11,    1, 1,   1.0632753,   -2.838221,  1.1,  0.9,  1.1,  0.9
 11364, 'WARE SHOALS ',        69, 1,   11,    1, 1,   1.0318457,   -7.214388,  1.1,  0.9,  1.1,  0.9
 11365, 'IVA 2 1     ',        69, 2,   11,    1, 1,   1.0166333,   -5.048139,  1.1,  0.9,  1.1,  0.9
 11366, 'IVA 2 2     ',      13.2, 2,   11,    1, 1,   1.0166333,   -5.048139,  1.1,  0.9,  1.1,  0.9
 11367, 'IVA 2 3     ',      13.2, 2,   11,    1, 1,   1.0166333,   -5.048139,  1.1,  0.9,  1.1,  0.9
 11368, 'IVA 2 4     ',         1, 1,   11,    1, 1,   1.0166333,   -5.048139,  1.1,  0.9,  1.1,  0.9
 11369, 'IVA 2 5     ',        69, 1,   11,    1, 1,   1.0166333,   -5.048139,  1.1,  0.9,  1.1,  0.9
 11370, 'SALEM 14 1  ',       345, 1,   11,    1, 1,   1.0400001,    3.437063,  1.1,  0.9,  1.1,  0.9
 11371, 'SALEM 14 2  ',       138, 1,   11,    1, 1,   1.0421512,     0.71705,  1.1,  0.9,  1.1,  0.9
 11372, 'SALEM 14 3  ',      13.8, 2,   11,    1, 1,   1.0438919,    6.708941,  1.1,  0.9,  1.1,  0.9
 11373, 'SALEM 14 4  ',        22, 2,   11,    1, 1,   1.0400001,    3.437063,  1.1,  0.9,  1.1,  0.9
 11374, 'SALEM 14 5  ',        18, 2,   11,    1, 1,   1.0438926,    7.428845,  1.1,  0.9,  1.1,  0.9
 11375, 'SALEM 14 6  ',      13.8, 2,   11,    1, 1,    1.044895,    8.298555,  1.1,  0.9,  1.1,  0.9
 11376, 'SALEM 14 7  ',       345, 1,   11,    1, 1,   1.0399796,    3.435362,  1.1,  0.9,  1.1,  0.9
 11377, 'SALEM 14 9  ',       345, 1,   11,    1, 1,   1.0394359,    3.261947,  1.1,  0.9,  1.1,  0.9
 11378, 'SENECA 4 1  ',       345, 1,   11,    1, 1,   1.0420001,    5.361961,  1.1,  0.9,  1.1,  0.9
 11379, 'SENECA 4 2  ',       138, 1,   11,    1, 1,   1.0367977,   -0.172475,  1.1,  0.9,  1.1,  0.9
 11380, 'SENECA 4 3  ',      13.8, 2,   11,    1, 1,   1.0468319,   11.298862,  1.1,  0.9,  1.1,  0.9
 11381, 'SENECA 4 4  ',        24, 2,   11,    1, 1,    1.046517,    9.967094,  1.1,  0.9,  1.1,  0.9
 11382, 'SENECA 4 5  ',        18, 2,   11,    1, 1,   1.0464462,   10.914114,  1.1,  0.9,  1.1,  0.9
 11383, 'SENECA 4 6  ',       345, 1,   11,    1, 1,   1.0384381,    4.056146,  1.1,  0.9,  1.1,  0.9
 11384, 'SENECA 4 8  ',       345, 1,   11,    1, 1,   1.0420001,    5.361961,  1.1,  0.9,  1.1,  0.9
 11385, 'SENECA 4 10 ',       345, 1,   11,    1, 1,   1.0420001,    5.361961,  1.1,  0.9,  1.1,  0.9
 11386, 'GAFFNEY 5 1 ',       345, 1,   11,    1, 1,   1.0400001,   -6.832658,  1.1,  0.9,  1.1,  0.9
 11387, 'GAFFNEY 5 2 ',       138, 1,   11,    1, 1,   1.0459832,  -10.683333,  1.1,  0.9,  1.1,  0.9
 11388, 'GAFFNEY 5 3 ',        69, 1,   11,    1, 1,   1.0479979,   -12.95436,  1.1,  0.9,  1.1,  0.9
 11389, 'GAFFNEY 5 4 ',      13.8, 2,   11,    1, 1,   1.0355284,   -3.789853,  1.1,  0.9,  1.1,  0.9
 11390, 'GAFFNEY 5 5 ',      13.8, 2,   11,    1, 1,   1.0350376,   -3.717101,  1.1,  0.9,  1.1,  0.9
 11391, 'GAFFNEY 5 6 ',      13.8, 2,   11,    1, 1,   1.0360785,   -4.133197,  1.1,  0.9,  1.1,  0.9
 11392, 'GAFFNEY 5 7 ',        22, 2,   11,    1, 1,   1.0352926,    -3.85258,  1.1,  0.9,  1.1,  0.9
 11393, 'GAFFNEY 5 8 ',      13.8, 2,   11,    1, 1,   1.0368288,   -4.615201,  1.1,  0.9,  1.1,  0.9
 11394, 'GAFFNEY 5 9 ',       345, 1,   11,    1, 1,   1.0395872,   -7.305579,  1.1,  0.9,  1.1,  0.9
 11395, 'GAFFNEY 5 11',       138, 1,   11,    1, 1,    1.045898,  -10.742347,  1.1,  0.9,  1.1,  0.9
 11396, 'BLACKSBURG 5',        69, 2,   11,    1, 1,   1.0449355,  -13.682226,  1.1,  0.9,  1.1,  0.9
 11397, 'PELZER 3 1  ',        69, 2,   11,    1, 1,   1.0352277,   -7.514415,  1.1,  0.9,  1.1,  0.9
 11398, 'PELZER 3 2  ',        69, 1,   11,    1, 1,   1.0352062,   -7.516089,  1.1,  0.9,  1.1,  0.9
 11399, 'PELZER 3 4  ',        69, 1,   11,    1, 1,   1.0352277,   -7.514415,  1.1,  0.9,  1.1,  0.9
 11400, 'WARE SHOALS ',        69, 1,   11,    1, 1,   1.0322431,   -7.031192,  1.1,  0.9,  1.1,  0.9
 11401, 'WARE SHOALS ',        18, 2,   11,    1, 1,   1.0207507,   -6.654122,  1.1,  0.9,  1.1,  0.9
 11402, 'WARE SHOALS ',        18, 2,   11,    1, 1,   1.0195817,    -7.00592,  1.1,  0.9,  1.1,  0.9
 11403, 'WARE SHOALS ',         1, 1,   11,    1, 1,   1.0195817,    -7.00592,  1.1,  0.9,  1.1,  0.9
 11404, 'WARE SHOALS ',        69, 1,   11,    1, 1,   1.0322317,   -7.033039,  1.1,  0.9,  1.1,  0.9
 11405, 'CHESNEE 2 1 ',        69, 1,   11,    1, 1,   1.0238543,  -14.337923,  1.1,  0.9,  1.1,  0.9
 11406, 'CHESNEE 2 2 ',        20, 2,   11,    1, 1,   1.0270456,  -13.996834,  1.1,  0.9,  1.1,  0.9
 11407, 'CHESNEE 2 3 ',      13.8, 2,   11,    1, 1,   1.0275544,  -13.950663,  1.1,  0.9,  1.1,  0.9
 11408, 'CHESNEE 2 4 ',        69, 1,   11,    1, 1,   1.0238389,  -14.338971,  1.1,  0.9,  1.1,  0.9
 11409, 'CHESNEE 2 6 ',        69, 1,   11,    1, 1,   1.0238543,  -14.337923,  1.1,  0.9,  1.1,  0.9
 11410, 'CHESNEE 2 8 ',        69, 1,   11,    1, 1,   1.0238543,  -14.337923,  1.1,  0.9,  1.1,  0.9
 11411, 'CHESNEE 2 10',        69, 1,   11,    1, 1,   1.0238543,  -14.337923,  1.1,  0.9,  1.1,  0.9
 11412, 'BLACKSBURG 6',        69, 2,   11,    1, 1,   1.0474295,  -13.060581,  1.1,  0.9,  1.1,  0.9
 11413, 'BLACKSBURG 6',        69, 1,   11,    1, 1,   1.0474116,   -13.06759,  1.1,  0.9,  1.1,  0.9
 11414, 'WESTMINSTER ',        69, 1,   11,    1, 1,   1.0051464,   -7.621945,  1.1,  0.9,  1.1,  0.9
 11415, 'WESTMINSTER ',        18, 2,   11,    1, 1,   1.0051464,   -7.621945,  1.1,  0.9,  1.1,  0.9
 11416, 'WESTMINSTER ',        69, 1,   11,    1, 1,   1.0051464,   -7.621945,  1.1,  0.9,  1.1,  0.9
 11417, 'ROCK HILL 6 ',        69, 2,   11,    1, 1,   1.0303342,  -18.465294,  1.1,  0.9,  1.1,  0.9
 11418, 'WILLIAMSTON ',       345, 1,   11,    1, 1,   1.0374778,   -0.919879,  1.1,  0.9,  1.1,  0.9
 11419, 'WILLIAMSTON ',       138, 1,   11,    1, 1,   1.0380975,   -2.018101,  1.1,  0.9,  1.1,  0.9
 11420, 'WILLIAMSTON ',        69, 1,   11,    1, 1,   1.0397997,   -7.026617,  1.1,  0.9,  1.1,  0.9
 11421, 'WILLIAMSTON ',        22, 2,   11,    1, 1,   1.0091216,     2.17863,  1.1,  0.9,  1.1,  0.9
 11422, 'WILLIAMSTON ',      13.8, 2,   11,    1, 1,   1.0072611,   -0.124338,  1.1,  0.9,  1.1,  0.9
 11423, 'WILLIAMSTON ',      13.8, 2,   11,    1, 1,   1.0116332,    0.372787,  1.1,  0.9,  1.1,  0.9
 11424, 'WILLIAMSTON ',       138, 1,   11,    1, 1,   1.0371493,   -2.092815,  1.1,  0.9,  1.1,  0.9
 11425, 'WILLIAMSTON ',       138, 1,   11,    1, 1,   1.0380975,   -2.018101,  1.1,  0.9,  1.1,  0.9
 11426, 'WILLIAMSTON ',       345, 1,   11,    1, 1,   1.0375233,   -0.859615,  1.1,  0.9,  1.1,  0.9
 11427, 'WILLIAMSTON ',       345, 1,   11,    1, 1,   1.0374778,   -0.919879,  1.1,  0.9,  1.1,  0.9
 11428, 'YORK 17 1   ',       345, 1,   11,    1, 1,   1.0420002,  -11.693226,  1.1,  0.9,  1.1,  0.9
 11429, 'YORK 17 2   ',       138, 1,   11,    1, 1,   1.0452513,  -14.442263,  1.1,  0.9,  1.1,  0.9
 11430, 'YORK 17 3   ',        69, 1,   11,    1, 1,   1.0479312,  -17.934049,  1.1,  0.9,  1.1,  0.9
 11431, 'YORK 17 4   ',        18, 1,   11,    1, 1,   1.0499319,  -19.234981,  1.1,  0.9,  1.1,  0.9
 11432, 'YORK 17 5   ',         1, 1,   11,    1, 1,   1.0499319,  -19.234981,  1.1,  0.9,  1.1,  0.9
 11433, 'YORK 17 6   ',        18, 2,   11,    1, 1,   1.0523515,   -8.030045,  1.1,  0.9,  1.1,  0.9
 11434, 'YORK 17 7   ',      13.8, 2,   11,    1, 1,   1.0542367,    -7.20894,  1.1,  0.9,  1.1,  0.9
 11435, 'YORK 17 8   ',       138, 1,   11,    1, 1,    1.042488,  -14.725384,  1.1,  0.9,  1.1,  0.9
 11436, 'YORK 17 10  ',       138, 1,   11,    1, 1,   1.0452513,  -14.442263,  1.1,  0.9,  1.1,  0.9
 11437, 'STARR 2 1   ',       345, 1,   11,    1, 1,       1.055,    3.853544,  1.1,  0.9,  1.1,  0.9
 11438, 'STARR 2 2   ',       138, 1,   11,    1, 1,   1.0341519,    1.610069,  1.1,  0.9,  1.1,  0.9
 11439, 'STARR 2 3   ',        69, 1,   11,    1, 1,   1.0323179,   -1.921311,  1.1,  0.9,  1.1,  0.9
 11440, 'STARR 2 4   ',      13.8, 2,   11,    1, 1,   0.9858541,    6.558107,  1.1,  0.9,  1.1,  0.9
 11441, 'STARR 2 5   ',        24, 2,   11,    1, 1,   0.9847297,    5.868893,  1.1,  0.9,  1.1,  0.9
 11442, 'STARR 2 6   ',      13.8, 2,   11,    1, 1,    0.987437,    8.136244,  1.1,  0.9,  1.1,  0.9
 11443, 'STARR 2 7   ',        20, 2,   11,    1, 1,    0.987331,    6.228181,  1.1,  0.9,  1.1,  0.9
 11444, 'STARR 2 8   ',      13.8, 2,   11,    1, 1,   0.9871242,    6.136218,  1.1,  0.9,  1.1,  0.9
 11445, 'STARR 2 9   ',      13.8, 2,   11,    1, 1,   0.9867214,    5.826149,  1.1,  0.9,  1.1,  0.9
 11446, 'STARR 2 10  ',      13.8, 2,   11,    1, 1,   0.9880744,    6.610291,  1.1,  0.9,  1.1,  0.9
 11447, 'STARR 2 11  ',      13.8, 2,   11,    1, 1,   0.9874227,    6.267477,  1.1,  0.9,  1.1,  0.9
 11448, 'STARR 2 12  ',       138, 1,   11,    1, 1,   1.0334557,     1.42556,  1.1,  0.9,  1.1,  0.9
 11449, 'STARR 2 14  ',       345, 1,   11,    1, 1,   1.0528893,    3.521303,  1.1,  0.9,  1.1,  0.9
 11450, 'STARR 2 16  ',       138, 1,   11,    1, 1,   1.0341519,    1.610069,  1.1,  0.9,  1.1,  0.9
 11451, 'CHAPPELLS 1 ',        69, 1,   11,    1, 1,   1.0298793,  -10.500986,  1.1,  0.9,  1.1,  0.9
 11452, 'CHAPPELLS 2 ',        18, 2,   11,    1, 1,   1.0015584,   -9.373865,  1.1,  0.9,  1.1,  0.9
 11453, 'CHAPPELLS 3 ',      13.8, 2,   11,    1, 1,   0.9998521,   -9.568833,  1.1,  0.9,  1.1,  0.9
 11454, 'CHAPPELLS 4 ',        69, 1,   11,    1, 1,   1.0297834,  -10.508781,  1.1,  0.9,  1.1,  0.9
 11455, 'CHAPPELLS 6 ',        69, 1,   11,    1, 1,   1.0298793,  -10.500986,  1.1,  0.9,  1.1,  0.9
 11456, 'GREER 6 1   ',        69, 1,   11,    1, 1,    1.008407,   -10.57419,  1.1,  0.9,  1.1,  0.9
 11457, 'GREER 6 2   ',      13.8, 2,   11,    1, 1,    1.013849,  -10.026821,  1.1,  0.9,  1.1,  0.9
 11458, 'GREER 6 3   ',        69, 1,   11,    1, 1,   1.0083833,  -10.575785,  1.1,  0.9,  1.1,  0.9
 11459, 'SENECA 5 1  ',       138, 2,   11,    1, 1,       1.036,   -0.219135,  1.1,  0.9,  1.1,  0.9
 11460, 'SENECA 5 2  ',        69, 1,   11,    1, 1,   1.0131811,   -6.228515,  1.1,  0.9,  1.1,  0.9
 11461, 'SENECA 5 3  ',      13.2, 1,   11,    1, 1,   1.0016399,  -12.829968,  1.1,  0.9,  1.1,  0.9
 11462, 'SENECA 5 4  ',         1, 1,   11,    1, 1,   1.0016399,  -12.829968,  1.1,  0.9,  1.1,  0.9
 11463, 'SENECA 5 5  ',       138, 1,   11,    1, 1,   1.0358258,     -0.2827,  1.1,  0.9,  1.1,  0.9
 11464, 'SENECA 5 7  ',       138, 1,   11,    1, 1,       1.036,   -0.219135,  1.1,  0.9,  1.1,  0.9
 11465, 'SALEM 15 1  ',       345, 1,   11,    1, 1,   1.0410001,    3.862201,  1.1,  0.9,  1.1,  0.9
 11466, 'SALEM 15 2  ',       138, 1,   11,    1, 1,   1.0437704,   -0.119112,  1.1,  0.9,  1.1,  0.9
 11467, 'SALEM 15 3  ',      13.8, 2,   11,    1, 1,   1.0410001,    3.862201,  1.1,  0.9,  1.1,  0.9
 11468, 'SALEM 15 4  ',        20, 2,   11,    1, 1,   1.0484794,     6.66505,  1.1,  0.9,  1.1,  0.9
 11469, 'SALEM 15 5  ',      13.8, 2,   11,    1, 1,   1.0522223,    9.181695,  1.1,  0.9,  1.1,  0.9
 11470, 'SALEM 15 6  ',      13.8, 2,   11,    1, 1,   1.0486385,    7.003676,  1.1,  0.9,  1.1,  0.9
 11471, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   0.9976296,   -7.657849,  1.1,  0.9,  1.1,  0.9
 11472, 'SIMPSONVILLE',        18, 2,   11,    1, 1,    1.013454,   -7.549942,  1.1,  0.9,  1.1,  0.9
 11473, 'SIMPSONVILLE',      13.8, 2,   11,    1, 1,   0.9976296,   -7.657849,  1.1,  0.9,  1.1,  0.9
 11474, 'SIMPSONVILLE',        18, 2,   11,    1, 1,   0.9976296,   -7.657849,  1.1,  0.9,  1.1,  0.9
 11475, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   0.9976181,   -7.658063,  1.1,  0.9,  1.1,  0.9
 11476, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   0.9976296,   -7.657849,  1.1,  0.9,  1.1,  0.9
 11477, 'SIMPSONVILLE',        69, 1,   11,    1, 1,   0.9976296,   -7.657849,  1.1,  0.9,  1.1,  0.9
 11478, 'HONEA PATH 2',        69, 1,   11,    1, 1,   1.0290314,   -6.311324,  1.1,  0.9,  1.1,  0.9
 11479, 'HONEA PATH 2',      13.8, 2,   11,    1, 1,   1.0419054,   -5.746159,  1.1,  0.9,  1.1,  0.9
 11480, 'HONEA PATH 2',      13.8, 2,   11,    1, 1,   1.0290314,   -6.311324,  1.1,  0.9,  1.1,  0.9
 11481, 'HONEA PATH 2',        18, 2,   11,    1, 1,   1.0420778,   -5.854397,  1.1,  0.9,  1.1,  0.9
 11482, 'HONEA PATH 2',        69, 1,   11,    1, 1,   1.0290273,   -6.313174,  1.1,  0.9,  1.1,  0.9
 11483, 'HONEA PATH 2',        69, 1,   11,    1, 1,   1.0290314,   -6.311324,  1.1,  0.9,  1.1,  0.9
 11484, 'HONEA PATH 2',        69, 1,   11,    1, 1,   1.0290314,   -6.311324,  1.1,  0.9,  1.1,  0.9
 11485, 'CLEMSON 3 1 ',        69, 2,   11,    1, 1,    1.005054,   -7.122784,  1.1,  0.9,  1.1,  0.9
 11486, 'CLEMSON 3 2 ',        69, 1,   11,    1, 1,   1.0049759,   -7.127824,  1.1,  0.9,  1.1,  0.9
 11487, 'ABBEVILLE 2 ',        69, 2,   11,    1, 1,   1.0315356,   -6.637924,  1.1,  0.9,  1.1,  0.9
 11488, 'ABBEVILLE 2 ',        69, 1,   11,    1, 1,   1.0315198,   -6.638358,  1.1,  0.9,  1.1,  0.9
 11489, 'BLACKSBURG 7',       345, 1,   11,    1, 1,   1.0480001,    -8.20376,  1.1,  0.9,  1.1,  0.9
 11490, 'BLACKSBURG 7',       138, 1,   11,    1, 1,   1.0438964,  -11.316289,  1.1,  0.9,  1.1,  0.9
 11491, 'BLACKSBURG 7',      13.8, 2,   11,    1, 1,   1.0051029,   -5.390023,  1.1,  0.9,  1.1,  0.9
 11492, 'BLACKSBURG 7',        18, 2,   11,    1, 1,   1.0069603,    -6.05027,  1.1,  0.9,  1.1,  0.9
 11493, 'BLACKSBURG 7',        18, 2,   11,    1, 1,   1.0044889,   -5.526327,  1.1,  0.9,  1.1,  0.9
 11494, 'BLACKSBURG 7',      13.8, 2,   11,    1, 1,   1.0056128,    -6.24971,  1.1,  0.9,  1.1,  0.9
 11495, 'BLACKSBURG 7',        18, 2,   11,    1, 1,   1.0035091,   -4.728534,  1.1,  0.9,  1.1,  0.9
 11496, 'BLACKSBURG 7',      13.8, 2,   11,    1, 1,     1.00471,   -5.471509,  1.1,  0.9,  1.1,  0.9
 11497, 'BLACKSBURG 7',       345, 1,   11,    1, 1,   1.0440241,   -8.494188,  1.1,  0.9,  1.1,  0.9
 11498, 'BLACKSBURG 7',       345, 1,   11,    1, 1,   1.0480001,    -8.20376,  1.1,  0.9,  1.1,  0.9
 11499, 'CONVERSE 1  ',        69, 2,   11,    1, 1,   1.0346748,  -14.566963,  1.1,  0.9,  1.1,  0.9
 13001, 'AVENEL 1    ',       100, 1,   13,    1, 1,   1.0278961,  -94.850372,  1.1,  0.9,  1.1,  0.9
 13002, 'BAYONNE 1 1 ',       230, 1,   13,    1, 1,   1.0340659,   -93.06517,  1.1,  0.9,  1.1,  0.9
 13003, 'BAYONNE 1 2 ',       100, 1,   13,    1, 1,   1.0433658,  -97.337101,  1.1,  0.9,  1.1,  0.9
 13004, 'BAYONNE 1 3 ',       230, 1,   13,    1, 1,   1.0338144,  -93.110473,  1.1,  0.9,  1.1,  0.9
 13005, 'BAYONNE 2 1 ',       100, 1,   13,    1, 1,   1.0416568,  -97.418535,  1.1,  0.9,  1.1,  0.9
 13006, 'BLOOMFIELD 3',       230, 1,   13,    1, 1,   1.0215064,   -93.26045,  1.1,  0.9,  1.1,  0.9
 13007, 'BLOOMFIELD 3',       100, 1,   13,    1, 1,   1.0377545,  -97.751561,  1.1,  0.9,  1.1,  0.9
 13008, 'BLOOMFIELD 3',       230, 1,   13,    1, 1,   1.0229492,  -93.211617,  1.1,  0.9,  1.1,  0.9
 13009, 'BLOOMFIELD 3',       230, 1,   13,    1, 1,   1.0215064,   -93.26045,  1.1,  0.9,  1.1,  0.9
 13010, 'BLOOMFIELD 4',       100, 1,   13,    1, 1,   1.0280711,  -96.729494,  1.1,  0.9,  1.1,  0.9
 13011, 'BOONTON 1   ',       100, 1,   13,    1, 1,    1.021965,  -96.999916,  1.1,  0.9,  1.1,  0.9
 13012, 'CALDWELL 1 1',       100, 1,   13,    1, 1,   1.0148406,   -97.95916,  1.1,  0.9,  1.1,  0.9
 13013, 'CARTERET 1 1',       100, 1,   13,    1, 1,   1.0328508,  -95.387849,  1.1,  0.9,  1.1,  0.9
 13014, 'CARTERET 1 2',       100, 1,   13,    1, 1,   1.0325087,  -95.418271,  1.1,  0.9,  1.1,  0.9
 13015, 'CEDAR GROVE ',       100, 1,   13,    1, 1,   1.0346584,  -97.498571,  1.1,  0.9,  1.1,  0.9
 13016, 'CEDAR GROVE ',       100, 1,   13,    1, 1,   1.0348864,  -97.484614,  1.1,  0.9,  1.1,  0.9
 13017, 'CLIFFSIDE PA',       100, 1,   13,    1, 1,   1.0415595,  -96.312023,  1.1,  0.9,  1.1,  0.9
 13018, 'CLIFFSIDE PA',       100, 1,   13,    1, 1,   1.0413475,  -96.341549,  1.1,  0.9,  1.1,  0.9
 13019, 'CLIFFSIDE PA',       100, 1,   13,    1, 1,    1.041772,  -96.280767,  1.1,  0.9,  1.1,  0.9
 13020, 'CLIFTON 1 1 ',       100, 1,   13,    1, 1,   1.0452527,  -97.408778,  1.1,  0.9,  1.1,  0.9
 13021, 'CLIFTON 1 2 ',       100, 1,   13,    1, 1,   1.0455138,  -97.386701,  1.1,  0.9,  1.1,  0.9
 13022, 'CLIFTON 2 1 ',       100, 1,   13,    1, 1,    1.024771,  -97.491186,  1.1,  0.9,  1.1,  0.9
 13023, 'CLIFTON 3 1 ',       100, 1,   13,    1, 1,   1.0319764,   -97.77961,  1.1,  0.9,  1.1,  0.9
 13024, 'CLIFTON 3 2 ',       100, 1,   13,    1, 1,   1.0318793,  -97.799092,  1.1,  0.9,  1.1,  0.9
 13025, 'CLIFTON 4 1 ',       100, 1,   13,    1, 1,   1.0453874,  -96.852337,  1.1,  0.9,  1.1,  0.9
 13026, 'CRANFORD 1  ',       100, 1,   13,    1, 1,   1.0365612,  -96.844497,  1.1,  0.9,  1.1,  0.9
 13027, 'CRANFORD 2  ',       100, 1,   13,    1, 1,   1.0363161,  -96.870674,  1.1,  0.9,  1.1,  0.9
 13028, 'EAST ORANGE ',       100, 1,   13,    1, 1,    1.035733,  -97.859041,  1.1,  0.9,  1.1,  0.9
 13029, 'EAST ORANGE ',       100, 1,   13,    1, 1,   1.0407247,  -97.481224,  1.1,  0.9,  1.1,  0.9
 13030, 'EAST ORANGE ',       100, 1,   13,    1, 1,    1.041087,  -97.458894,  1.1,  0.9,  1.1,  0.9
 13031, 'EAST ORANGE ',       100, 1,   13,    1, 1,   1.0414246,  -97.525509,  1.1,  0.9,  1.1,  0.9
 13032, 'EAST ORANGE ',       100, 1,   13,    1, 1,   1.0413108,  -97.543242,  1.1,  0.9,  1.1,  0.9
 13033, 'EAST ORANGE ',       100, 1,   13,    1, 1,   1.0415431,  -97.505912,  1.1,  0.9,  1.1,  0.9
 13034, 'EAST ORANGE ',       100, 1,   13,    1, 1,   1.0355414,  -97.312936,  1.1,  0.9,  1.1,  0.9
 13035, 'EDGEWATER 1 ',       100, 1,   13,    1, 1,   1.0413681,  -95.587652,  1.1,  0.9,  1.1,  0.9
 13036, 'EDGEWATER 1 ',       100, 1,   13,    1, 1,    1.041293,  -95.601943,  1.1,  0.9,  1.1,  0.9
 13037, 'FAIRVIEW 1 1',       100, 1,   13,    1, 1,   1.0377398,  -97.303728,  1.1,  0.9,  1.1,  0.9
 13038, 'FAIRVIEW 1 2',       100, 1,   13,    1, 1,   1.0375294,  -97.322232,  1.1,  0.9,  1.1,  0.9
 13039, 'FANWOOD 1   ',       100, 1,   13,    1, 1,   1.0329712,  -95.170043,  1.1,  0.9,  1.1,  0.9
 13040, 'FANWOOD 2   ',       100, 1,   13,    1, 1,   1.0328731,  -95.179244,  1.1,  0.9,  1.1,  0.9
 13041, 'FANWOOD 4   ',       100, 1,   13,    1, 1,   1.0330742,  -95.160401,  1.1,  0.9,  1.1,  0.9
 13042, 'FORT LEE 1 1',       100, 1,   13,    1, 1,    1.041834,  -95.153771,  1.1,  0.9,  1.1,  0.9
 13043, 'FORT LEE 2 1',       100, 1,   13,    1, 1,   1.0264684,  -96.967023,  1.1,  0.9,  1.1,  0.9
 13044, 'FORT LEE 2 2',       100, 1,   13,    1, 1,   1.0260678,  -96.989889,  1.1,  0.9,  1.1,  0.9
 13045, 'GARFIELD 1 1',       100, 1,   13,    1, 1,   1.0278395,  -97.423452,  1.1,  0.9,  1.1,  0.9
 13046, 'GARFIELD 2 1',       100, 1,   13,    1, 1,    1.022322,  -97.287101,  1.1,  0.9,  1.1,  0.9
 13047, 'GLEN RIDGE 1',       100, 1,   13,    1, 1,   1.0116624,  -98.326781,  1.1,  0.9,  1.1,  0.9
 13048, 'GLEN RIDGE 2',       100, 1,   13,    1, 1,   1.0117996,  -98.312785,  1.1,  0.9,  1.1,  0.9
 13049, 'GLEN RIDGE 4',       100, 1,   13,    1, 1,   1.0115141,  -98.340454,  1.1,  0.9,  1.1,  0.9
 13050, 'HARRISON 3 1',       100, 1,   13,    1, 1,   1.0354345,  -97.674232,  1.1,  0.9,  1.1,  0.9
 13051, 'HARRISON 3 2',       100, 1,   13,    1, 1,    1.035629,  -97.653269,  1.1,  0.9,  1.1,  0.9
 13052, 'HARRISON 3 4',       100, 1,   13,    1, 1,   1.0352314,  -97.696121,  1.1,  0.9,  1.1,  0.9
 13053, 'HOBOKEN 1 1 ',       100, 1,   13,    1, 1,   1.0413757,  -96.103753,  1.1,  0.9,  1.1,  0.9
 13054, 'HOBOKEN 1 2 ',       100, 1,   13,    1, 1,   1.0416151,  -96.069331,  1.1,  0.9,  1.1,  0.9
 13055, 'HOBOKEN 2 1 ',       100, 1,   13,    1, 1,   1.0408306,  -97.813963,  1.1,  0.9,  1.1,  0.9
 13056, 'HOBOKEN 2 2 ',       100, 1,   13,    1, 1,   1.0405826,  -97.845456,  1.1,  0.9,  1.1,  0.9
 13057, 'NORTH ARLING',       100, 1,   13,    1, 1,   1.0402143,  -97.170014,  1.1,  0.9,  1.1,  0.9
 13058, 'KEARNY 1 1  ',       100, 1,   13,    1, 1,   1.0452478,  -96.345809,  1.1,  0.9,  1.1,  0.9
 13059, 'KEARNY 2 1  ',       100, 1,   13,    1, 1,   1.0368458,  -97.165954,  1.1,  0.9,  1.1,  0.9
 13060, 'KEARNY 2 2  ',       100, 1,   13,    1, 1,   1.0366449,   -97.19103,  1.1,  0.9,  1.1,  0.9
 13061, 'KENILWORTH 1',       100, 1,   13,    1, 1,   1.0289955,  -96.513047,  1.1,  0.9,  1.1,  0.9
 13062, 'KENILWORTH 1',       100, 1,   13,    1, 1,   1.0289133,  -96.522604,  1.1,  0.9,  1.1,  0.9
 13063, 'LAKE HIAWATH',       100, 1,   13,    1, 1,   1.0301546,  -95.496578,  1.1,  0.9,  1.1,  0.9
 13064, 'LINCOLN PARK',       100, 1,   13,    1, 1,   1.0267399,  -97.582111,  1.1,  0.9,  1.1,  0.9
 13065, 'LINDEN 1 1  ',       100, 1,   13,    1, 1,     1.04065,  -96.196629,  1.1,  0.9,  1.1,  0.9
 13066, 'LINDEN 1 2  ',       100, 1,   13,    1, 1,   1.0403588,  -96.221565,  1.1,  0.9,  1.1,  0.9
 13067, 'LINDEN 2 1  ',       230, 1,   13,    1, 1,   1.0343514,  -92.412255,  1.1,  0.9,  1.1,  0.9
 13068, 'LINDEN 2 2  ',       161, 1,   13,    1, 1,   1.0381059,  -95.192484,  1.1,  0.9,  1.1,  0.9
 13069, 'LINDEN 2 3  ',       100, 1,   13,    1, 1,   1.0381154,  -97.593983,  1.1,  0.9,  1.1,  0.9
 13070, 'LINDEN 2 4  ',       161, 1,   13,    1, 1,   1.0379639,  -95.222473,  1.1,  0.9,  1.1,  0.9
 13071, 'LINDEN 2 6  ',       161, 1,   13,    1, 1,   1.0378695,  -95.188789,  1.1,  0.9,  1.1,  0.9
 13072, 'LIVINGSTON 1',       100, 1,   13,    1, 1,   1.0188673,  -96.756434,  1.1,  0.9,  1.1,  0.9
 13073, 'LIVINGSTON 1',       100, 1,   13,    1, 1,   1.0190554,  -96.736556,  1.1,  0.9,  1.1,  0.9
 13074, 'LIVINGSTON 2',       100, 1,   13,    1, 1,   1.0257175,  -96.482122,  1.1,  0.9,  1.1,  0.9
 13075, 'LIVINGSTON 2',       100, 1,   13,    1, 1,   1.0255737,  -96.500309,  1.1,  0.9,  1.1,  0.9
 13076, 'MAPLEWOOD 1 ',       230, 1,   13,    1, 1,   1.0209538,  -93.167508,  1.1,  0.9,  1.1,  0.9
 13077, 'MAPLEWOOD 2 ',       100, 1,   13,    1, 1,   1.0181297,  -96.093272,  1.1,  0.9,  1.1,  0.9
 13078, 'MAPLEWOOD 3 ',      13.8, 1,   13,    1, 1,   1.0179476,  -96.501937,  1.1,  0.9,  1.1,  0.9
 13079, 'MAPLEWOOD 4 ',         1, 1,   13,    1, 1,   1.0179476,  -96.501937,  1.1,  0.9,  1.1,  0.9
 13080, 'MAPLEWOOD 5 ',       230, 1,   13,    1, 1,   1.0207641,   -93.20216,  1.1,  0.9,  1.1,  0.9
 13081, 'MAPLEWOOD 7 ',       230, 1,   13,    1, 1,   1.0214692,  -93.070294,  1.1,  0.9,  1.1,  0.9
 13082, 'MONTCLAIR 1 ',       100, 1,   13,    1, 1,   1.0144262,  -98.027054,  1.1,  0.9,  1.1,  0.9
 13083, 'MONTCLAIR 2 ',       100, 1,   13,    1, 1,   1.0355004,  -97.266044,  1.1,  0.9,  1.1,  0.9
 13084, 'MONTCLAIR 2 ',       100, 1,   13,    1, 1,   1.0356304,  -97.248421,  1.1,  0.9,  1.1,  0.9
 13085, 'MONTCLAIR 3 ',       100, 1,   13,    1, 1,   1.0348961,  -97.860989,  1.1,  0.9,  1.1,  0.9
 13086, 'MONTCLAIR 3 ',       100, 1,   13,    1, 1,   1.0347163,  -97.877219,  1.1,  0.9,  1.1,  0.9
 13087, 'VERONA 2 1  ',       100, 1,   13,    1, 1,   1.0361609,   -97.28356,  1.1,  0.9,  1.1,  0.9
 13088, 'VERONA 2 2  ',       100, 1,   13,    1, 1,   1.0358848,  -97.299102,  1.1,  0.9,  1.1,  0.9
 13089, 'MONTVILLE 2 ',       100, 1,   13,    1, 1,   1.0288896,  -95.855459,  1.1,  0.9,  1.1,  0.9
 13090, 'MOUNTAIN LAK',       100, 1,   13,    1, 1,    1.019759,  -96.846615,  1.1,  0.9,  1.1,  0.9
 13091, 'NORTH BERGEN',       100, 1,   13,    1, 1,   1.0281925,  -96.586693,  1.1,  0.9,  1.1,  0.9
 13092, 'NORTH BERGEN',       230, 1,   13,    1, 1,   1.0358192,  -93.678512,  1.1,  0.9,  1.1,  0.9
 13093, 'NORTH BERGEN',       161, 1,   13,    1, 1,   1.0317693,   -94.74202,  1.1,  0.9,  1.1,  0.9
 13094, 'NORTH BERGEN',       100, 1,   13,    1, 1,   1.0402104,  -96.426383,  1.1,  0.9,  1.1,  0.9
 13095, 'NORTH BERGEN',        22, 1,   13,    1, 1,   1.0343469,  -94.053488,  1.1,  0.9,  1.1,  0.9
 13096, 'NORTH BERGEN',         1, 1,   13,    1, 1,   1.0343469,  -94.053488,  1.1,  0.9,  1.1,  0.9
 13097, 'NORTH BERGEN',       161, 1,   13,    1, 1,   1.0314093,  -94.778316,  1.1,  0.9,  1.1,  0.9
 13098, 'NORTH BERGEN',       161, 1,   13,    1, 1,   1.0319837,  -94.709299,  1.1,  0.9,  1.1,  0.9
 13099, 'ORANGE 4 1  ',       100, 1,   13,    1, 1,   1.0271225,  -97.420196,  1.1,  0.9,  1.1,  0.9
 13100, 'WEST ORANGE ',       100, 1,   13,    1, 1,   1.0251599,   -97.62298,  1.1,  0.9,  1.1,  0.9
 13101, 'WEST ORANGE ',       100, 1,   13,    1, 1,   1.0248062,  -97.654942,  1.1,  0.9,  1.1,  0.9
 13102, 'WEST ORANGE ',       100, 1,   13,    1, 1,   1.0378586,  -97.206754,  1.1,  0.9,  1.1,  0.9
 13103, 'WEST ORANGE ',       100, 1,   13,    1, 1,   1.0375561,  -97.243774,  1.1,  0.9,  1.1,  0.9
 13104, 'PARSIPPANY 1',       100, 1,   13,    1, 1,   1.0180593,  -96.694897,  1.1,  0.9,  1.1,  0.9
 13105, 'PARSIPPANY 1',       100, 1,   13,    1, 1,   1.0183025,  -96.675202,  1.1,  0.9,  1.1,  0.9
 13106, 'PARSIPPANY 2',       100, 1,   13,    1, 1,   1.0171924,  -97.241363,  1.1,  0.9,  1.1,  0.9
 13107, 'PASSAIC 1 1 ',       230, 1,   13,    1, 1,   1.0350497,  -93.529099,  1.1,  0.9,  1.1,  0.9
 13108, 'PASSAIC 1 2 ',       100, 1,   13,    1, 1,   1.0273633,  -96.804827,  1.1,  0.9,  1.1,  0.9
 13109, 'PASSAIC 1 3 ',      13.8, 1,   13,    1, 1,   1.0226621, -100.736571,  1.1,  0.9,  1.1,  0.9
 13110, 'PASSAIC 1 4 ',         1, 1,   13,    1, 1,   1.0226621, -100.736571,  1.1,  0.9,  1.1,  0.9
 13111, 'PASSAIC 1 5 ',       230, 1,   13,    1, 1,   1.0345463,   -93.57157,  1.1,  0.9,  1.1,  0.9
 13112, 'PASSAIC 2 1 ',       230, 1,   13,    1, 1,   1.0267553,  -93.502561,  1.1,  0.9,  1.1,  0.9
 13113, 'PASSAIC 2 2 ',       100, 1,   13,    1, 1,   1.0410365,   -97.60485,  1.1,  0.9,  1.1,  0.9
 13114, 'PASSAIC 2 3 ',       230, 1,   13,    1, 1,   1.0264174,  -93.545081,  1.1,  0.9,  1.1,  0.9
 13115, 'PASSAIC 2 5 ',       230, 1,   13,    1, 1,   1.0284508,  -93.397435,  1.1,  0.9,  1.1,  0.9
 13116, 'WALLINGTON 1',       100, 1,   13,    1, 1,   1.0263192,  -96.872496,  1.1,  0.9,  1.1,  0.9
 13117, 'WALLINGTON 2',       100, 1,   13,    1, 1,   1.0264178,  -96.855945,  1.1,  0.9,  1.1,  0.9
 13118, 'WARREN 5 1  ',       100, 1,   13,    1, 1,   1.0363371,  -95.120125,  1.1,  0.9,  1.1,  0.9
 13119, 'PLAINFIELD 3',       230, 1,   13,    1, 1,   1.0256377,  -92.897257,  1.1,  0.9,  1.1,  0.9
 13120, 'PLAINFIELD 3',       100, 1,   13,    1, 1,   1.0434354,  -95.930936,  1.1,  0.9,  1.1,  0.9
 13121, 'PLAINFIELD 3',       230, 1,   13,    1, 1,   1.0279815,  -92.704514,  1.1,  0.9,  1.1,  0.9
 13122, 'PLAINFIELD 4',       100, 1,   13,    1, 1,   1.0087309,  -95.340738,  1.1,  0.9,  1.1,  0.9
 13123, 'PLAINFIELD 4',       100, 1,   13,    1, 1,   1.0082017,   -95.36954,  1.1,  0.9,  1.1,  0.9
 13124, 'PLAINFIELD 5',       100, 1,   13,    1, 1,   1.0180125,  -95.586744,  1.1,  0.9,  1.1,  0.9
 13125, 'PLAINFIELD 5',       100, 1,   13,    1, 1,   1.0178449,  -95.602861,  1.1,  0.9,  1.1,  0.9
 13126, 'PLAINFIELD 6',       100, 1,   13,    1, 1,   1.0202303,  -94.809269,  1.1,  0.9,  1.1,  0.9
 13127, 'PLAINFIELD 6',       100, 1,   13,    1, 1,   1.0203659,  -94.791086,  1.1,  0.9,  1.1,  0.9
 13128, 'RAHWAY 1 1  ',       100, 1,   13,    1, 1,   1.0322496,  -95.127097,  1.1,  0.9,  1.1,  0.9
 13129, 'RAHWAY 1 2  ',       100, 1,   13,    1, 1,   1.0320943,  -95.146266,  1.1,  0.9,  1.1,  0.9
 13130, 'RAHWAY 2 1  ',       100, 1,   13,    1, 1,   1.0352304,  -94.825413,  1.1,  0.9,  1.1,  0.9
 13131, 'RAHWAY 2 2  ',       100, 1,   13,    1, 1,    1.035461,  -94.808233,  1.1,  0.9,  1.1,  0.9
 13132, 'CLARK 1     ',       100, 1,   13,    1, 1,    1.041223,  -96.534531,  1.1,  0.9,  1.1,  0.9
 13133, 'COLONIA 1   ',       100, 1,   13,    1, 1,   1.0385627,   -94.69711,  1.1,  0.9,  1.1,  0.9
 13134, 'COLONIA 2   ',       100, 1,   13,    1, 1,   1.0388603,  -94.674744,  1.1,  0.9,  1.1,  0.9
 13135, 'LYNDHURST 1 ',       100, 1,   13,    1, 1,   1.0453186,  -97.132401,  1.1,  0.9,  1.1,  0.9
 13136, 'LYNDHURST 1 ',       100, 1,   13,    1, 1,   1.0450716,  -97.155446,  1.1,  0.9,  1.1,  0.9
 13137, 'EAST RUTHERF',       100, 1,   13,    1, 1,   1.0427639,  -97.638422,  1.1,  0.9,  1.1,  0.9
 13138, 'WOOD RIDGE 1',       100, 1,   13,    1, 1,   1.0377688,  -97.787895,  1.1,  0.9,  1.1,  0.9
 13139, 'WOOD RIDGE 2',       100, 1,   13,    1, 1,   1.0376892,  -97.798273,  1.1,  0.9,  1.1,  0.9
 13140, 'SCOTCH PLAIN',       100, 1,   13,    1, 1,   1.0323283,  -95.223228,  1.1,  0.9,  1.1,  0.9
 13141, 'SCOTCH PLAIN',       100, 1,   13,    1, 1,    1.032161,  -95.253028,  1.1,  0.9,  1.1,  0.9
 13142, 'SHORT HILLS ',       100, 1,   13,    1, 1,   1.0143672,  -97.105205,  1.1,  0.9,  1.1,  0.9
 13143, 'SHORT HILLS ',       100, 1,   13,    1, 1,   1.0145788,  -97.079198,  1.1,  0.9,  1.1,  0.9
 13144, 'SOUTH ORANGE',       100, 1,   13,    1, 1,   1.0298917,  -97.958354,  1.1,  0.9,  1.1,  0.9
 13145, 'SOUTH PLAINF',       230, 1,   13,    1, 1,   1.0340324,  -92.170095,  1.1,  0.9,  1.1,  0.9
 13146, 'SOUTH PLAINF',       100, 1,   13,    1, 1,    1.034087,  -95.018778,  1.1,  0.9,  1.1,  0.9
 13147, 'SOUTH PLAINF',      13.8, 1,   13,    1, 1,   1.0413862, -100.481142,  1.1,  0.9,  1.1,  0.9
 13148, 'SOUTH PLAINF',         1, 1,   13,    1, 1,   1.0413862, -100.481142,  1.1,  0.9,  1.1,  0.9
 13149, 'SOUTH PLAINF',       230, 1,   13,    1, 1,   1.0338222,  -92.200582,  1.1,  0.9,  1.1,  0.9
 13150, 'SOUTH PLAINF',       230, 1,   13,    1, 1,   1.0343961,   -92.09568,  1.1,  0.9,  1.1,  0.9
 13151, 'SPRINGFIELD ',       100, 1,   13,    1, 1,    1.022129,  -96.665422,  1.1,  0.9,  1.1,  0.9
 13152, 'TOWACO 1    ',       100, 1,   13,    1, 1,   1.0148236,  -97.608014,  1.1,  0.9,  1.1,  0.9
 13153, 'UNION 2 1   ',       100, 1,   13,    1, 1,    1.044589,  -95.280263,  1.1,  0.9,  1.1,  0.9
 13154, 'UNION 2 2   ',       100, 1,   13,    1, 1,   1.0448545,  -95.247137,  1.1,  0.9,  1.1,  0.9
 13155, 'UNION 3 1   ',       500, 1,   13,    1, 1,   1.0373765,   -89.32108,  1.1,  0.9,  1.1,  0.9
 13156, 'UNION 3 2   ',       230, 1,   13,    1, 1,   1.0306544,   -92.69827,  1.1,  0.9,  1.1,  0.9
 13157, 'UNION 3 3   ',       100, 1,   13,    1, 1,   1.0285623,  -95.733772,  1.1,  0.9,  1.1,  0.9
 13158, 'UNION 3 4   ',       500, 1,   13,    1, 1,   1.0369035,  -89.368716,  1.1,  0.9,  1.1,  0.9
 13159, 'WEEHAWKEN 1 ',       100, 1,   13,    1, 1,   1.0399324,  -95.251079,  1.1,  0.9,  1.1,  0.9
 13160, 'WEEHAWKEN 2 ',       100, 1,   13,    1, 1,   1.0396684,  -95.266023,  1.1,  0.9,  1.1,  0.9
 13161, 'UNION CITY 1',       230, 1,   13,    1, 1,   1.0375817,  -93.140489,  1.1,  0.9,  1.1,  0.9
 13162, 'UNION CITY 1',       161, 1,   13,    1, 1,    1.042255,  -93.928344,  1.1,  0.9,  1.1,  0.9
 13163, 'UNION CITY 1',       100, 1,   13,    1, 1,   1.0417807,  -97.385677,  1.1,  0.9,  1.1,  0.9
 13164, 'UNION CITY 1',       161, 1,   13,    1, 1,   1.0426059,  -93.918381,  1.1,  0.9,  1.1,  0.9
 13165, 'UNION CITY 2',       100, 1,   13,    1, 1,   1.0368086,  -97.246815,  1.1,  0.9,  1.1,  0.9
 13166, 'UNION CITY 2',       100, 1,   13,    1, 1,   1.0373772,  -97.204236,  1.1,  0.9,  1.1,  0.9
 13167, 'WESTFIELD 4 ',       100, 1,   13,    1, 1,   1.0173143,  -96.392551,  1.1,  0.9,  1.1,  0.9
 13168, 'WESTFIELD 4 ',       100, 1,   13,    1, 1,   1.0170468,  -96.409648,  1.1,  0.9,  1.1,  0.9
 13169, 'WESTFIELD 5 ',       100, 1,   13,    1, 1,   1.0334261,  -95.262339,  1.1,  0.9,  1.1,  0.9
 13170, 'WESTFIELD 5 ',       100, 1,   13,    1, 1,   1.0337085,  -95.246167,  1.1,  0.9,  1.1,  0.9
 13171, 'WESTFIELD 5 ',       100, 1,   13,    1, 1,   1.0331491,  -95.280942,  1.1,  0.9,  1.1,  0.9
 13172, 'MOUNTAINSIDE',       100, 1,   13,    1, 1,   1.0335626,  -96.342539,  1.1,  0.9,  1.1,  0.9
 13173, 'WEST NEW YOR',       230, 1,   13,    1, 1,   1.0435751,  -93.098187,  1.1,  0.9,  1.1,  0.9
 13174, 'WEST NEW YOR',       161, 1,   13,    1, 1,   1.0378669,   -94.00322,  1.1,  0.9,  1.1,  0.9
 13175, 'WEST NEW YOR',       100, 1,   13,    1, 1,   1.0389152,  -95.258362,  1.1,  0.9,  1.1,  0.9
 13176, 'WEST NEW YOR',       161, 1,   13,    1, 1,   1.0376856,  -94.007673,  1.1,  0.9,  1.1,  0.9
 13177, 'WEST NEW YOR',       100, 1,   13,    1, 1,   1.0249927,  -97.079218,  1.1,  0.9,  1.1,  0.9
 13178, 'SECAUCUS 1  ',       100, 1,   13,    1, 1,   1.0253148,  -96.870852,  1.1,  0.9,  1.1,  0.9
 13179, 'WOODBRIDGE 2',       100, 1,   13,    1, 1,   1.0346276,  -95.175758,  1.1,  0.9,  1.1,  0.9
 13180, 'NEWARK 2 1  ',       100, 1,   13,    1, 1,   1.0405305,  -97.404376,  1.1,  0.9,  1.1,  0.9
 13181, 'NEWARK 3 1  ',       100, 1,   13,    1, 1,   1.0450216,   -97.42181,  1.1,  0.9,  1.1,  0.9
 13182, 'NEWARK 3 2  ',       100, 1,   13,    1, 1,    1.045202,  -97.399571,  1.1,  0.9,  1.1,  0.9
 13183, 'NEWARK 4 1  ',       230, 1,   13,    1, 1,   1.0343566,  -93.364721,  1.1,  0.9,  1.1,  0.9
 13184, 'NEWARK 4 2  ',       161, 1,   13,    1, 1,   1.0363245,  -94.067368,  1.1,  0.9,  1.1,  0.9
 13185, 'NEWARK 4 3  ',       100, 1,   13,    1, 1,   1.0287091,  -97.586964,  1.1,  0.9,  1.1,  0.9
 13186, 'NEWARK 4 4  ',       161, 1,   13,    1, 1,   1.0368877,  -94.057676,  1.1,  0.9,  1.1,  0.9
 13187, 'NEWARK 5 1  ',       100, 1,   13,    1, 1,   1.0407094,  -97.179103,  1.1,  0.9,  1.1,  0.9
 13188, 'NEWARK 5 2  ',       100, 1,   13,    1, 1,   1.0413243,  -97.120948,  1.1,  0.9,  1.1,  0.9
 13189, 'NEWARK 5 4  ',       100, 1,   13,    1, 1,   1.0401476,  -97.231763,  1.1,  0.9,  1.1,  0.9
 13190, 'NEWARK 6 1  ',       230, 1,   13,    1, 1,   1.0400474,  -93.270712,  1.1,  0.9,  1.1,  0.9
 13191, 'NEWARK 6 2  ',       161, 1,   13,    1, 1,   1.0420609,  -93.965733,  1.1,  0.9,  1.1,  0.9
 13192, 'NEWARK 6 3  ',       100, 1,   13,    1, 1,   1.0413428,  -97.692227,  1.1,  0.9,  1.1,  0.9
 13193, 'NEWARK 6 4  ',       161, 1,   13,    1, 1,    1.042419,  -93.948183,  1.1,  0.9,  1.1,  0.9
 13194, 'NEWARK 7 1  ',       100, 1,   13,    1, 1,   1.0472001,  -95.744491,  1.1,  0.9,  1.1,  0.9
 13195, 'NEWARK 8 1  ',       100, 1,   13,    1, 1,   1.0429021,  -97.545121,  1.1,  0.9,  1.1,  0.9
 13196, 'NEWARK 9 1  ',       100, 1,   13,    1, 1,   1.0414579,  -97.042889,  1.1,  0.9,  1.1,  0.9
 13197, 'NEWARK 9 2  ',       100, 1,   13,    1, 1,    1.041306,  -97.061485,  1.1,  0.9,  1.1,  0.9
 13198, 'NEWARK 9 4  ',       100, 1,   13,    1, 1,   1.0416562,  -97.021445,  1.1,  0.9,  1.1,  0.9
 13199, 'NEWARK 10 1 ',       100, 1,   13,    1, 1,   1.0341895,  -97.551301,  1.1,  0.9,  1.1,  0.9
 13200, 'NEWARK 11 1 ',       230, 1,   13,    1, 1,   1.0327476,  -93.296635,  1.1,  0.9,  1.1,  0.9
 13201, 'NEWARK 11 2 ',       100, 1,   13,    1, 1,   1.0475153,  -97.240917,  1.1,  0.9,  1.1,  0.9
 13202, 'NEWARK 11 3 ',       230, 1,   13,    1, 1,   1.0323153,  -93.342059,  1.1,  0.9,  1.1,  0.9
 13203, 'NEWARK 12 1 ',       100, 1,   13,    1, 1,   1.0354668,  -97.850878,  1.1,  0.9,  1.1,  0.9
 13204, 'NEWARK 12 2 ',       100, 1,   13,    1, 1,   1.0357433,  -97.829085,  1.1,  0.9,  1.1,  0.9
 13205, 'NEWARK 13 1 ',       100, 1,   13,    1, 1,   1.0144066,    -96.5784,  1.1,  0.9,  1.1,  0.9
 13206, 'BELLEVILLE 1',       100, 1,   13,    1, 1,   1.0423983,  -96.951846,  1.1,  0.9,  1.1,  0.9
 13207, 'BELLEVILLE 2',       100, 1,   13,    1, 1,   1.0426125,  -96.723853,  1.1,  0.9,  1.1,  0.9
 13208, 'BELLEVILLE 2',       100, 1,   13,    1, 1,    1.042384,  -96.745775,  1.1,  0.9,  1.1,  0.9
 13209, 'NUTLEY 1 1  ',       100, 1,   13,    1, 1,   1.0431186,  -97.660855,  1.1,  0.9,  1.1,  0.9
 13210, 'NUTLEY 2 1  ',       100, 1,   13,    1, 1,   1.0390928,  -97.731909,  1.1,  0.9,  1.1,  0.9
 13211, 'IRVINGTON 2 ',       100, 1,   13,    1, 1,   1.0327671,  -97.812351,  1.1,  0.9,  1.1,  0.9
 13212, 'IRVINGTON 3 ',       100, 1,   13,    1, 1,   1.0415699,  -97.724806,  1.1,  0.9,  1.1,  0.9
 13213, 'IRVINGTON 3 ',       100, 1,   13,    1, 1,   1.0412839,  -97.756058,  1.1,  0.9,  1.1,  0.9
 13214, 'IRVINGTON 3 ',       100, 1,   13,    1, 1,   1.0418642,  -97.693069,  1.1,  0.9,  1.1,  0.9
 13215, 'NEWARK 14 1 ',       100, 1,   13,    1, 1,   1.0416525,  -97.118062,  1.1,  0.9,  1.1,  0.9
 13216, 'NEWARK 15 1 ',       100, 1,   13,    1, 1,   1.0256579,  -97.659146,  1.1,  0.9,  1.1,  0.9
 13217, 'NEWARK 16 1 ',       100, 1,   13,    1, 1,   1.0488411,  -95.680668,  1.1,  0.9,  1.1,  0.9
 13218, 'ELIZABETH 1 ',       100, 1,   13,    1, 1,   1.0262775,   -97.84155,  1.1,  0.9,  1.1,  0.9
 13219, 'ELIZABETH 2 ',       100, 1,   13,    1, 1,   1.0428788,  -95.969152,  1.1,  0.9,  1.1,  0.9
 13220, 'ELIZABETH 2 ',       100, 1,   13,    1, 1,   1.0427245,  -95.987259,  1.1,  0.9,  1.1,  0.9
 13221, 'ELIZABETH 2 ',       100, 1,   13,    1, 1,   1.0430297,  -95.951986,  1.1,  0.9,  1.1,  0.9
 13222, 'ELIZABETH 2 ',       100, 1,   13,    1, 1,   1.0428788,  -95.969152,  1.1,  0.9,  1.1,  0.9
 13223, 'ELIZABETH 3 ',       100, 1,   13,    1, 1,   1.0510832,  -94.919124,  1.1,  0.9,  1.1,  0.9
 13224, 'ELIZABETH 4 ',       100, 1,   13,    1, 1,   1.0373246,  -97.595033,  1.1,  0.9,  1.1,  0.9
 13225, 'ROSELLE 1   ',       100, 1,   13,    1, 1,   1.0407706,  -96.173342,  1.1,  0.9,  1.1,  0.9
 13226, 'ROSELLE 2   ',       100, 1,   13,    1, 1,   1.0410984,  -96.147331,  1.1,  0.9,  1.1,  0.9
 13227, 'ROSELLE PARK',       100, 1,   13,    1, 1,     1.01719,  -96.345314,  1.1,  0.9,  1.1,  0.9
 13228, 'HILLSIDE 1  ',       230, 1,   13,    1, 1,   1.0267226,  -93.229473,  1.1,  0.9,  1.1,  0.9
 13229, 'HILLSIDE 2  ',       100, 1,   13,    1, 1,   1.0458522,  -96.753847,  1.1,  0.9,  1.1,  0.9
 13230, 'HILLSIDE 3  ',       230, 1,   13,    1, 1,   1.0295959,  -93.043488,  1.1,  0.9,  1.1,  0.9
 13231, 'ELIZABETHPOR',       100, 1,   13,    1, 1,   1.0473009,  -95.207697,  1.1,  0.9,  1.1,  0.9
 13232, 'ELIZABETHPOR',       100, 1,   13,    1, 1,   1.0466463,  -95.313822,  1.1,  0.9,  1.1,  0.9
 13233, 'ELIZABETH 5 ',       100, 1,   13,    1, 1,   1.0356719,  -97.180102,  1.1,  0.9,  1.1,  0.9
 13234, 'ELIZABETH 5 ',       100, 1,   13,    1, 1,   1.0355395,  -97.200659,  1.1,  0.9,  1.1,  0.9
 13235, 'ELIZABETH 6 ',       100, 1,   13,    1, 1,   1.0290672,   -97.92916,  1.1,  0.9,  1.1,  0.9
 13236, 'ELIZABETH 6 ',       100, 1,   13,    1, 1,   1.0288093,  -97.949958,  1.1,  0.9,  1.1,  0.9
 13237, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0382713,   -96.17705,  1.1,  0.9,  1.1,  0.9
 13238, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0404838,   -96.06052,  1.1,  0.9,  1.1,  0.9
 13239, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0402371,  -96.083979,  1.1,  0.9,  1.1,  0.9
 13240, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0407278,  -96.037989,  1.1,  0.9,  1.1,  0.9
 13241, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0460145,  -96.213541,  1.1,  0.9,  1.1,  0.9
 13242, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0472954,  -95.822807,  1.1,  0.9,  1.1,  0.9
 13243, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0404598,  -97.834945,  1.1,  0.9,  1.1,  0.9
 13244, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0407808,  -97.796343,  1.1,  0.9,  1.1,  0.9
 13245, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0401757,  -97.873989,  1.1,  0.9,  1.1,  0.9
 13246, 'JERSEY CITY ',       230, 1,   13,    1, 1,    1.039172,  -92.912094,  1.1,  0.9,  1.1,  0.9
 13247, 'JERSEY CITY ',       161, 1,   13,    1, 1,   1.0329716,  -94.494689,  1.1,  0.9,  1.1,  0.9
 13248, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0396315,  -97.298513,  1.1,  0.9,  1.1,  0.9
 13249, 'JERSEY CITY ',      13.8, 1,   13,    1, 1,   1.0314543,  -94.919245,  1.1,  0.9,  1.1,  0.9
 13250, 'JERSEY CITY ',         1, 1,   13,    1, 1,   1.0314543,  -94.919245,  1.1,  0.9,  1.1,  0.9
 13251, 'JERSEY CITY ',        22, 1,   13,    1, 1,   1.0365169,  -98.510014,  1.1,  0.9,  1.1,  0.9
 13252, 'JERSEY CITY ',        22, 1,   13,    1, 1,   1.0396716,   -97.24622,  1.1,  0.9,  1.1,  0.9
 13253, 'JERSEY CITY ',         1, 1,   13,    1, 1,   1.0396716,   -97.24622,  1.1,  0.9,  1.1,  0.9
 13254, 'JERSEY CITY ',       161, 1,   13,    1, 1,   1.0332139,  -94.504196,  1.1,  0.9,  1.1,  0.9
 13255, 'JERSEY CITY ',       230, 1,   13,    1, 1,   1.0393871,  -92.885893,  1.1,  0.9,  1.1,  0.9
 13256, 'JERSEY CITY ',       230, 1,   13,    1, 1,   1.0416539,  -92.528002,  1.1,  0.9,  1.1,  0.9
 13257, 'JERSEY CITY ',       161, 1,   13,    1, 1,    1.036822,  -93.953394,  1.1,  0.9,  1.1,  0.9
 13258, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0454012,  -96.312682,  1.1,  0.9,  1.1,  0.9
 13259, 'JERSEY CITY ',       161, 1,   13,    1, 1,   1.0366362,  -93.961646,  1.1,  0.9,  1.1,  0.9
 13260, 'JERSEY CITY ',       500, 1,   13,    1, 1,   1.0397689,  -90.272321,  1.1,  0.9,  1.1,  0.9
 13261, 'JERSEY CITY ',       230, 1,   13,    1, 1,   1.0385552,   -92.99402,  1.1,  0.9,  1.1,  0.9
 13262, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0412413,  -97.713912,  1.1,  0.9,  1.1,  0.9
 13263, 'JERSEY CITY ',       230, 1,   13,    1, 1,   1.0349466,  -93.155643,  1.1,  0.9,  1.1,  0.9
 13264, 'JERSEY CITY ',       230, 1,   13,    1, 1,   1.0385552,   -92.99402,  1.1,  0.9,  1.1,  0.9
 13265, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0386178,  -97.399467,  1.1,  0.9,  1.1,  0.9
 13266, 'JERSEY CITY ',       100, 1,   13,    1, 1,    1.038344,  -97.428114,  1.1,  0.9,  1.1,  0.9
 13267, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0399814,  -96.135642,  1.1,  0.9,  1.1,  0.9
 13268, 'JERSEY CITY ',       100, 1,   13,    1, 1,   1.0257401,  -97.483462,  1.1,  0.9,  1.1,  0.9
 13269, 'ALLENDALE 1 ',       100, 1,   13,    1, 1,   1.0265826,  -95.618199,  1.1,  0.9,  1.1,  0.9
 13270, 'ALLENDALE 1 ',       100, 1,   13,    1, 1,   1.0266459,  -95.609124,  1.1,  0.9,  1.1,  0.9
 13271, 'BLOOMINGDALE',       100, 1,   13,    1, 1,   1.0267739,  -96.910741,  1.1,  0.9,  1.1,  0.9
 13272, 'BLOOMINGDALE',       100, 1,   13,    1, 1,   1.0268687,  -96.893625,  1.1,  0.9,  1.1,  0.9
 13273, 'BUTLER 1 1  ',       230, 1,   13,    1, 1,   1.0029906,  -89.712421,  1.1,  0.9,  1.1,  0.9
 13274, 'BUTLER 1 2  ',       100, 1,   13,    1, 1,   1.0370995,  -94.927251,  1.1,  0.9,  1.1,  0.9
 13275, 'BUTLER 1 3  ',       230, 1,   13,    1, 1,   1.0027769,  -89.737552,  1.1,  0.9,  1.1,  0.9
 13276, 'BUTLER 1 5  ',       230, 1,   13,    1, 1,   1.0039606,  -89.605603,  1.1,  0.9,  1.1,  0.9
 13277, 'ELMWOOD PARK',       100, 1,   13,    1, 1,   1.0234744,  -97.536284,  1.1,  0.9,  1.1,  0.9
 13278, 'FAIR LAWN 1 ',       100, 1,   13,    1, 1,   1.0271913,  -96.786123,  1.1,  0.9,  1.1,  0.9
 13279, 'FAIR LAWN 1 ',       100, 1,   13,    1, 1,   1.0273007,  -96.764617,  1.1,  0.9,  1.1,  0.9
 13280, 'FAIR LAWN 2 ',       500, 1,   13,    1, 1,   1.0392696,  -88.249034,  1.1,  0.9,  1.1,  0.9
 13281, 'FAIR LAWN 2 ',       230, 1,   13,    1, 1,   1.0394779,  -91.696258,  1.1,  0.9,  1.1,  0.9
 13282, 'FAIR LAWN 2 ',       100, 1,   13,    1, 1,   1.0370064,  -95.901298,  1.1,  0.9,  1.1,  0.9
 13283, 'FAIR LAWN 2 ',       500, 1,   13,    1, 1,   1.0398593,  -88.077918,  1.1,  0.9,  1.1,  0.9
 13284, 'FRANKLIN 8 1',       100, 1,   13,    1, 1,   1.0315882,  -95.196694,  1.1,  0.9,  1.1,  0.9
 13285, 'FRANKLIN 8 2',       100, 1,   13,    1, 1,   1.0315212,  -95.204448,  1.1,  0.9,  1.1,  0.9
 13286, 'FRANKLIN LAK',       100, 1,   13,    1, 1,   1.0159737,  -97.643933,  1.1,  0.9,  1.1,  0.9
 13287, 'HAMBURG 3 1 ',       100, 1,   13,    1, 1,   1.0329437,  -95.189398,  1.1,  0.9,  1.1,  0.9
 13288, 'HASKELL 1   ',       100, 1,   13,    1, 1,   1.0235007,  -97.092804,  1.1,  0.9,  1.1,  0.9
 13289, 'HASKELL 2   ',      13.8, 1,   13,    1, 1,   1.0219537,  -97.334139,  1.1,  0.9,  1.1,  0.9
 13290, 'HASKELL 3   ',      13.8, 1,   13,    1, 1,    1.023486,  -97.093225,  1.1,  0.9,  1.1,  0.9
 13291, 'HASKELL 4   ',         1, 1,   13,    1, 1,    1.023486,  -97.093225,  1.1,  0.9,  1.1,  0.9
 13292, 'HASKELL 5   ',       100, 1,   13,    1, 1,   1.0235655,  -97.085904,  1.1,  0.9,  1.1,  0.9
 13293, 'HEWITT 1    ',       100, 1,   13,    1, 1,   1.0226083,  -97.094766,  1.1,  0.9,  1.1,  0.9
 13294, 'HIGHLAND LAK',       100, 1,   13,    1, 1,   1.0325495,  -94.913887,  1.1,  0.9,  1.1,  0.9
 13295, 'LITTLE FALLS',       100, 1,   13,    1, 1,   1.0268725,  -97.586591,  1.1,  0.9,  1.1,  0.9
 13296, 'LITTLE FALLS',       100, 1,   13,    1, 1,   1.0267106,  -97.605014,  1.1,  0.9,  1.1,  0.9
 13297, 'LITTLE FALLS',       100, 1,   13,    1, 1,   1.0227961,  -97.646547,  1.1,  0.9,  1.1,  0.9
 13298, 'LITTLE FALLS',       100, 1,   13,    1, 1,   1.0229507,  -97.630782,  1.1,  0.9,  1.1,  0.9
 13299, 'MAHWAH 1 1  ',       100, 1,   13,    1, 1,   1.0134047,  -97.275146,  1.1,  0.9,  1.1,  0.9
 13300, 'MAHWAH 1 2  ',       100, 1,   13,    1, 1,   1.0136067,  -97.260091,  1.1,  0.9,  1.1,  0.9
 13301, 'MAHWAH 2 1  ',       100, 1,   13,    1, 1,    1.028448,  -98.051412,  1.1,  0.9,  1.1,  0.9
 13302, 'MAHWAH 2 2  ',       100, 1,   13,    1, 1,   1.0281145,  -98.065156,  1.1,  0.9,  1.1,  0.9
 13303, 'MIDLAND PARK',       100, 1,   13,    1, 1,   1.0341062,  -97.497596,  1.1,  0.9,  1.1,  0.9
 13304, 'MIDLAND PARK',       100, 1,   13,    1, 1,   1.0336445,  -97.481529,  1.1,  0.9,  1.1,  0.9
 13305, 'OAKLAND 3 1 ',       100, 1,   13,    1, 1,   1.0228444,  -97.615681,  1.1,  0.9,  1.1,  0.9
 13306, 'OAKLAND 3 2 ',       100, 1,   13,    1, 1,   1.0226813,  -97.631654,  1.1,  0.9,  1.1,  0.9
 13307, 'OAK RIDGE 1 ',       100, 1,   13,    1, 1,   1.0312751,   -95.56152,  1.1,  0.9,  1.1,  0.9
 13308, 'POMPTON LAKE',       100, 1,   13,    1, 1,   1.0293407,  -95.732024,  1.1,  0.9,  1.1,  0.9
 13309, 'POMPTON PLAI',       100, 1,   13,    1, 1,   1.0131729,  -98.188637,  1.1,  0.9,  1.1,  0.9
 13310, 'RAMSEY 1    ',       100, 1,   13,    1, 1,   1.0249297,  -96.425349,  1.1,  0.9,  1.1,  0.9
 13311, 'RAMSEY 2    ',       100, 1,   13,    1, 1,   1.0248036,   -96.44455,  1.1,  0.9,  1.1,  0.9
 13312, 'RIDGEWOOD 4 ',       100, 1,   13,    1, 1,   1.0183729,  -96.411108,  1.1,  0.9,  1.1,  0.9
 13313, 'RIDGEWOOD 4 ',       100, 1,   13,    1, 1,   1.0180715,  -96.446677,  1.1,  0.9,  1.1,  0.9
 13314, 'GLEN ROCK 1 ',       100, 1,   13,    1, 1,   1.0256977,  -98.163903,  1.1,  0.9,  1.1,  0.9
 13315, 'GLEN ROCK 1 ',       100, 1,   13,    1, 1,   1.0256132,  -98.179128,  1.1,  0.9,  1.1,  0.9
 13316, 'GLEN ROCK 1 ',       100, 1,   13,    1, 1,   1.0257927,  -98.149427,  1.1,  0.9,  1.1,  0.9
 13317, 'GLEN ROCK 1 ',       100, 1,   13,    1, 1,   1.0256977,  -98.163903,  1.1,  0.9,  1.1,  0.9
 13318, 'RINGWOOD 1  ',       100, 1,   13,    1, 1,   1.0256237,    -97.7097,  1.1,  0.9,  1.1,  0.9
 13319, 'RINGWOOD 2  ',       100, 1,   13,    1, 1,   1.0253766,  -97.723619,  1.1,  0.9,  1.1,  0.9
 13320, 'SADDLE RIVER',       100, 1,   13,    1, 1,   1.0280722,  -98.221196,  1.1,  0.9,  1.1,  0.9
 13321, 'SADDLE RIVER',      13.8, 1,   13,    1, 1,   1.0280722,  -98.221196,  1.1,  0.9,  1.1,  0.9
 13322, 'SADDLE RIVER',      13.8, 1,   13,    1, 1,   1.0280722,  -98.221196,  1.1,  0.9,  1.1,  0.9
 13323, 'SADDLE RIVER',         1, 1,   13,    1, 1,   1.0280722,  -98.221196,  1.1,  0.9,  1.1,  0.9
 13324, 'SADDLE RIVER',       100, 1,   13,    1, 1,   1.0279626,  -98.235107,  1.1,  0.9,  1.1,  0.9
 13325, 'SUSSEX 1 1  ',       500, 1,   13,    1, 1,   1.0407231,  -87.098643,  1.1,  0.9,  1.1,  0.9
 13326, 'SUSSEX 1 2  ',       230, 1,   13,    1, 1,   1.0393251,  -88.109984,  1.1,  0.9,  1.1,  0.9
 13327, 'SUSSEX 1 3  ',       100, 1,   13,    1, 1,   1.0482235,  -92.890596,  1.1,  0.9,  1.1,  0.9
 13328, 'SUSSEX 1 4  ',       230, 1,   13,    1, 1,   1.0380553,  -88.081259,  1.1,  0.9,  1.1,  0.9
 13329, 'VERNON 2 1  ',       100, 1,   13,    1, 1,   1.0300912,  -95.408412,  1.1,  0.9,  1.1,  0.9
 13330, 'WALDWICK 1  ',       100, 1,   13,    1, 1,   1.0192568,  -97.594793,  1.1,  0.9,  1.1,  0.9
 13331, 'WALDWICK 2  ',       100, 1,   13,    1, 1,   1.0193537,   -97.58131,  1.1,  0.9,  1.1,  0.9
 13332, 'WANAQUE 1   ',       100, 1,   13,    1, 1,   1.0323433,  -95.422396,  1.1,  0.9,  1.1,  0.9
 13333, 'WAYNE 1 1   ',       230, 1,   13,    1, 1,   1.0247974,  -93.921488,  1.1,  0.9,  1.1,  0.9
 13334, 'WAYNE 1 2   ',       100, 1,   13,    1, 1,   1.0179534,  -97.448064,  1.1,  0.9,  1.1,  0.9
 13335, 'WAYNE 1 3   ',      13.8, 1,   13,    1, 1,    1.016568,   -98.60109,  1.1,  0.9,  1.1,  0.9
 13336, 'WAYNE 1 4   ',         1, 1,   13,    1, 1,    1.016568,   -98.60109,  1.1,  0.9,  1.1,  0.9
 13337, 'WAYNE 1 5   ',       230, 1,   13,    1, 1,   1.0251469,  -93.859469,  1.1,  0.9,  1.1,  0.9
 13338, 'WAYNE 2 1   ',       230, 1,   13,    1, 1,   1.0333494,  -93.110149,  1.1,  0.9,  1.1,  0.9
 13339, 'WAYNE 2 2   ',       100, 1,   13,    1, 1,   1.0336509,  -97.263314,  1.1,  0.9,  1.1,  0.9
 13340, 'WAYNE 2 3   ',       230, 1,   13,    1, 1,   1.0330469,  -93.144302,  1.1,  0.9,  1.1,  0.9
 13341, 'WEST MILFORD',       100, 1,   13,    1, 1,   1.0230514,  -96.581556,  1.1,  0.9,  1.1,  0.9
 13342, 'WEST MILFORD',       100, 1,   13,    1, 1,   1.0232542,  -96.554497,  1.1,  0.9,  1.1,  0.9
 13343, 'WEST MILFORD',       100, 1,   13,    1, 1,   1.0228969,  -96.604275,  1.1,  0.9,  1.1,  0.9
 13344, 'WYCKOFF 1   ',       230, 1,   13,    1, 1,    1.018715,  -93.269086,  1.1,  0.9,  1.1,  0.9
 13345, 'WYCKOFF 2   ',       100, 1,   13,    1, 1,   1.0400264,   -97.30521,  1.1,  0.9,  1.1,  0.9
 13346, 'WYCKOFF 3   ',       230, 1,   13,    1, 1,   1.0184955,  -93.291416,  1.1,  0.9,  1.1,  0.9
 13347, 'PATERSON 1 1',       100, 1,   13,    1, 1,   1.0311156,  -97.874874,  1.1,  0.9,  1.1,  0.9
 13348, 'PATERSON 2 1',       230, 1,   13,    1, 1,   1.0269284,  -92.360119,  1.1,  0.9,  1.1,  0.9
 13349, 'PATERSON 2 2',       100, 1,   13,    1, 1,   1.0151492,   -96.97123,  1.1,  0.9,  1.1,  0.9
 13350, 'PATERSON 2 3',        20, 1,   13,    1, 1,   1.0107629, -100.405832,  1.1,  0.9,  1.1,  0.9
 13351, 'PATERSON 2 4',         1, 1,   13,    1, 1,   1.0107629, -100.405832,  1.1,  0.9,  1.1,  0.9
 13352, 'PATERSON 3 1',       100, 1,   13,    1, 1,   1.0299994,  -98.029387,  1.1,  0.9,  1.1,  0.9
 13353, 'PATERSON 3 2',       100, 1,   13,    1, 1,   1.0302584,  -98.009043,  1.1,  0.9,  1.1,  0.9
 13354, 'PATERSON 4 1',       100, 1,   13,    1, 1,   1.0183932,  -97.602066,  1.1,  0.9,  1.1,  0.9
 13355, 'PATERSON 4 2',       100, 1,   13,    1, 1,   1.0182004,  -97.629539,  1.1,  0.9,  1.1,  0.9
 13356, 'PATERSON 5 1',       100, 1,   13,    1, 1,   1.0146762,  -98.036214,  1.1,  0.9,  1.1,  0.9
 13357, 'PATERSON 5 2',       100, 1,   13,    1, 1,   1.0145188,  -98.053078,  1.1,  0.9,  1.1,  0.9
 13358, 'PATERSON 5 4',       100, 1,   13,    1, 1,   1.0148339,  -98.019898,  1.1,  0.9,  1.1,  0.9
 13359, 'HAWTHORNE 2 ',       100, 1,   13,    1, 1,   1.0310949,  -98.030224,  1.1,  0.9,  1.1,  0.9
 13360, 'HALEDON 1   ',       100, 1,   13,    1, 1,   1.0155853,  -97.397137,  1.1,  0.9,  1.1,  0.9
 13361, 'HALEDON 2   ',       100, 1,   13,    1, 1,   1.0151143,  -97.426594,  1.1,  0.9,  1.1,  0.9
 13362, 'TOTOWA 1    ',       100, 1,   13,    1, 1,   1.0114395,  -98.374653,  1.1,  0.9,  1.1,  0.9
 13363, 'PATERSON 6 1',       100, 1,   13,    1, 1,   1.0159624,  -96.650452,  1.1,  0.9,  1.1,  0.9
 13364, 'PATERSON 6 2',       100, 1,   13,    1, 1,   1.0160501,  -96.633637,  1.1,  0.9,  1.1,  0.9
 13365, 'PATERSON 7 1',       100, 1,   13,    1, 1,   1.0156452,  -96.644298,  1.1,  0.9,  1.1,  0.9
 13366, 'PATERSON 7 2',       100, 1,   13,    1, 1,   1.0154351,    -96.6701,  1.1,  0.9,  1.1,  0.9
 13367, 'PATERSON 7 4',       100, 1,   13,    1, 1,   1.0158657,  -96.619862,  1.1,  0.9,  1.1,  0.9
 13368, 'PATERSON 8 1',       100, 1,   13,    1, 1,   1.0137536,  -97.617804,  1.1,  0.9,  1.1,  0.9
 13369, 'PATERSON 8 2',       100, 1,   13,    1, 1,   1.0135301,  -97.644075,  1.1,  0.9,  1.1,  0.9
 13370, 'PATERSON 9 1',       100, 1,   13,    1, 1,   1.0336948,  -97.860925,  1.1,  0.9,  1.1,  0.9
 13371, 'PATERSON 9 2',       100, 1,   13,    1, 1,   1.0335454,   -97.87782,  1.1,  0.9,  1.1,  0.9
 13372, 'HACKENSACK 1',       100, 1,   13,    1, 1,   1.0301035,  -96.210734,  1.1,  0.9,  1.1,  0.9
 13373, 'HACKENSACK 1',       100, 1,   13,    1, 1,   1.0298758,  -96.238413,  1.1,  0.9,  1.1,  0.9
 13374, 'HACKENSACK 2',       100, 1,   13,    1, 1,   1.0341628,  -96.047076,  1.1,  0.9,  1.1,  0.9
 13375, 'BOGOTA 1    ',       100, 1,   13,    1, 1,   1.0384451,  -96.589003,  1.1,  0.9,  1.1,  0.9
 13376, 'BOGOTA 2    ',       100, 1,   13,    1, 1,   1.0383349,  -96.598239,  1.1,  0.9,  1.1,  0.9
 13377, 'BOGOTA 4    ',       100, 1,   13,    1, 1,   1.0385639,  -96.578935,  1.1,  0.9,  1.1,  0.9
 13378, 'HASBROUCK HE',       100, 1,   13,    1, 1,   1.0300013,  -96.176068,  1.1,  0.9,  1.1,  0.9
 13379, 'HASBROUCK HE',       100, 1,   13,    1, 1,   1.0297947,   -96.19024,  1.1,  0.9,  1.1,  0.9
 13380, 'LEONIA 1    ',       100, 1,   13,    1, 1,   1.0319568,  -96.998159,  1.1,  0.9,  1.1,  0.9
 13381, 'MAYWOOD 1   ',       100, 1,   13,    1, 1,   1.0200229,  -97.724618,  1.1,  0.9,  1.1,  0.9
 13382, 'BERGENFIELD ',       100, 1,   13,    1, 1,   1.0403502,  -96.526918,  1.1,  0.9,  1.1,  0.9
 13383, 'BERGENFIELD ',       100, 1,   13,    1, 1,   1.0402566,  -96.544942,  1.1,  0.9,  1.1,  0.9
 13384, 'BERGENFIELD ',       100, 1,   13,    1, 1,   1.0241855,  -97.035865,  1.1,  0.9,  1.1,  0.9
 13385, 'BERGENFIELD ',       100, 1,   13,    1, 1,    1.024022,  -97.052931,  1.1,  0.9,  1.1,  0.9
 13386, 'CLOSTER 1   ',       100, 1,   13,    1, 1,   1.0303999,  -95.694357,  1.1,  0.9,  1.1,  0.9
 13387, 'CLOSTER 2   ',       100, 1,   13,    1, 1,   1.0303056,  -95.705708,  1.1,  0.9,  1.1,  0.9
 13388, 'CLOSTER 4   ',       100, 1,   13,    1, 1,   1.0303528,  -95.702254,  1.1,  0.9,  1.1,  0.9
 13389, 'CLOSTER 6   ',       100, 1,   13,    1, 1,   1.0305449,  -95.676337,  1.1,  0.9,  1.1,  0.9
 13390, 'CLOSTER 8   ',       100, 1,   13,    1, 1,   1.0303999,  -95.694357,  1.1,  0.9,  1.1,  0.9
 13391, 'CLOSTER 10  ',       100, 1,   13,    1, 1,   1.0303999,  -95.694357,  1.1,  0.9,  1.1,  0.9
 13392, 'CRESSKILL 1 ',       100, 1,   13,    1, 1,   1.0421013,  -93.826393,  1.1,  0.9,  1.1,  0.9
 13393, 'DEMAREST 1  ',       100, 1,   13,    1, 1,   1.0458766,   -96.15564,  1.1,  0.9,  1.1,  0.9
 13394, 'DUMONT 1    ',       230, 1,   13,    1, 1,   1.0320205,  -92.095435,  1.1,  0.9,  1.1,  0.9
 13395, 'DUMONT 2    ',       100, 1,   13,    1, 1,    1.044292,   -93.57315,  1.1,  0.9,  1.1,  0.9
 13396, 'DUMONT 3    ',       230, 1,   13,    1, 1,   1.0337034,  -91.924611,  1.1,  0.9,  1.1,  0.9
 13397, 'EMERSON 1   ',       100, 1,   13,    1, 1,    1.014553,  -96.742285,  1.1,  0.9,  1.1,  0.9
 13398, 'EMERSON 2   ',       100, 1,   13,    1, 1,    1.014442,  -96.750816,  1.1,  0.9,  1.1,  0.9
 13399, 'ENGLEWOOD 1 ',       100, 1,   13,    1, 1,   1.0361133,  -96.489579,  1.1,  0.9,  1.1,  0.9
 13400, 'ENGLEWOOD 2 ',       100, 1,   13,    1, 1,   1.0325169,  -95.320647,  1.1,  0.9,  1.1,  0.9
 13401, 'ENGLEWOOD CL',       100, 1,   13,    1, 1,   1.0421812,    -96.0862,  1.1,  0.9,  1.1,  0.9
 13402, 'ENGLEWOOD CL',       100, 1,   13,    1, 1,   1.0421208,  -96.092495,  1.1,  0.9,  1.1,  0.9
 13403, 'HILLSDALE 2 ',       100, 1,   13,    1, 1,   1.0291382,    -96.1373,  1.1,  0.9,  1.1,  0.9
 13404, 'HILLSDALE 2 ',       100, 1,   13,    1, 1,   1.0289945,  -96.150199,  1.1,  0.9,  1.1,  0.9
 13405, 'LITTLE FERRY',       100, 1,   13,    1, 1,   1.0378286,  -97.337716,  1.1,  0.9,  1.1,  0.9
 13406, 'LITTLE FERRY',       100, 1,   13,    1, 1,   1.0377022,  -97.353043,  1.1,  0.9,  1.1,  0.9
 13407, 'LODI 1 1    ',       230, 1,   13,    1, 1,   1.0232031,  -93.727919,  1.1,  0.9,  1.1,  0.9
 13408, 'LODI 1 2    ',       100, 1,   13,    1, 1,   1.0196802,  -96.842392,  1.1,  0.9,  1.1,  0.9
 13409, 'LODI 1 3    ',       230, 1,   13,    1, 1,   1.0230068,  -93.763104,  1.1,  0.9,  1.1,  0.9
 13410, 'MONTVALE 1 1',       100, 1,   13,    1, 1,   1.0230042,  -96.220573,  1.1,  0.9,  1.1,  0.9
 13411, 'MONTVALE 1 2',       100, 1,   13,    1, 1,   1.0228649,   -96.22952,  1.1,  0.9,  1.1,  0.9
 13412, 'NEW MILFORD ',       100, 1,   13,    1, 1,   1.0195878,  -96.853699,  1.1,  0.9,  1.1,  0.9
 13413, 'NORTHVALE 1 ',       100, 1,   13,    1, 1,   1.0336642,  -93.797498,  1.1,  0.9,  1.1,  0.9
 13414, 'NORWOOD 6 1 ',       100, 1,   13,    1, 1,   1.0420269,  -93.603242,  1.1,  0.9,  1.1,  0.9
 13415, 'ORADELL 1   ',       100, 1,   13,    1, 1,   1.0149851,  -96.663387,  1.1,  0.9,  1.1,  0.9
 13416, 'PALISADES PA',       100, 1,   13,    1, 1,   1.0154449,  -96.706693,  1.1,  0.9,  1.1,  0.9
 13417, 'PARAMUS 1 1 ',       100, 1,   13,    1, 1,    1.028628,  -96.067038,  1.1,  0.9,  1.1,  0.9
 13418, 'PARAMUS 1 2 ',       100, 1,   13,    1, 1,   1.0284689,  -96.084527,  1.1,  0.9,  1.1,  0.9
 13419, 'PARAMUS 2 1 ',       100, 1,   13,    1, 1,    1.019121,  -96.283345,  1.1,  0.9,  1.1,  0.9
 13420, 'PARAMUS 2 2 ',       100, 1,   13,    1, 1,   1.0193556,  -96.267148,  1.1,  0.9,  1.1,  0.9
 13421, 'PARAMUS 2 4 ',       100, 1,   13,    1, 1,   1.0188547,  -96.300762,  1.1,  0.9,  1.1,  0.9
 13422, 'PARK RIDGE 1',       100, 1,   13,    1, 1,   1.0260063,  -97.936461,  1.1,  0.9,  1.1,  0.9
 13423, 'RIDGEFIELD 2',       100, 1,   13,    1, 1,   1.0241932,  -96.881985,  1.1,  0.9,  1.1,  0.9
 13424, 'RIDGEFIELD 2',       100, 1,   13,    1, 1,   1.0244646,  -96.868622,  1.1,  0.9,  1.1,  0.9
 13425, 'RIDGEFIELD 2',       100, 1,   13,    1, 1,   1.0241932,  -96.881985,  1.1,  0.9,  1.1,  0.9
 13426, 'RIDGEFIELD 2',       100, 1,   13,    1, 1,    1.023894,  -96.894726,  1.1,  0.9,  1.1,  0.9
 13427, 'RIDGEFIELD P',       100, 1,   13,    1, 1,   1.0403085,  -97.568927,  1.1,  0.9,  1.1,  0.9
 13428, 'RIVER EDGE 1',       100, 1,   13,    1, 1,   1.0351113,  -95.093091,  1.1,  0.9,  1.1,  0.9
 13429, 'SADDLE BROOK',       100, 1,   13,    1, 1,   1.0235669,  -97.101553,  1.1,  0.9,  1.1,  0.9
 13430, 'SADDLE BROOK',      13.8, 1,   13,    1, 1,   1.0235669,  -97.101553,  1.1,  0.9,  1.1,  0.9
 13431, 'SADDLE BROOK',      13.8, 1,   13,    1, 1,   1.0235669,  -97.101553,  1.1,  0.9,  1.1,  0.9
 13432, 'SADDLE BROOK',         1, 1,   13,    1, 1,   1.0235669,  -97.101553,  1.1,  0.9,  1.1,  0.9
 13433, 'TEANECK 1 1 ',       230, 1,   13,    1, 1,   1.0321876,  -92.541816,  1.1,  0.9,  1.1,  0.9
 13434, 'TEANECK 1 2 ',       100, 1,   13,    1, 1,   1.0226083,  -95.998864,  1.1,  0.9,  1.1,  0.9
 13435, 'TEANECK 1 3 ',      13.8, 1,   13,    1, 1,   1.0213152,  -96.611618,  1.1,  0.9,  1.1,  0.9
 13436, 'TEANECK 1 4 ',         1, 1,   13,    1, 1,   1.0213152,  -96.611618,  1.1,  0.9,  1.1,  0.9
 13437, 'TEANECK 1 5 ',       230, 1,   13,    1, 1,   1.0319755,  -92.565107,  1.1,  0.9,  1.1,  0.9
 13438, 'TEANECK 1 7 ',       230, 1,   13,    1, 1,   1.0327523,  -92.470577,  1.1,  0.9,  1.1,  0.9
 13439, 'TEANECK 1 9 ',       230, 1,   13,    1, 1,   1.0321876,  -92.541816,  1.1,  0.9,  1.1,  0.9
 13440, 'TEANECK 1 11',       230, 1,   13,    1, 1,   1.0321876,  -92.541816,  1.1,  0.9,  1.1,  0.9
 13441, 'TEANECK 2 1 ',       100, 1,   13,    1, 1,   1.0382418,  -96.531747,  1.1,  0.9,  1.1,  0.9
 13442, 'TEANECK 2 2 ',       100, 1,   13,    1, 1,   1.0379717,   -96.55554,  1.1,  0.9,  1.1,  0.9
 13443, 'TENAFLY 1   ',       100, 1,   13,    1, 1,   1.0372622,  -94.383842,  1.1,  0.9,  1.1,  0.9
 13444, 'TENAFLY 2   ',       100, 1,   13,    1, 1,   1.0375577,   -94.36691,  1.1,  0.9,  1.1,  0.9
 13445, 'WESTWOOD 2 1',       100, 1,   13,    1, 1,   1.0291511,  -94.896776,  1.1,  0.9,  1.1,  0.9
 13446, 'WESTWOOD 3 1',       100, 1,   13,    1, 1,    1.034414,  -94.907732,  1.1,  0.9,  1.1,  0.9
 13447, 'WESTWOOD 3 2',       100, 1,   13,    1, 1,   1.0345847,  -94.887002,  1.1,  0.9,  1.1,  0.9
 13448, 'TOWNSHIP OF ',       100, 1,   13,    1, 1,   1.0328805,  -96.062499,  1.1,  0.9,  1.1,  0.9
 13449, 'WOODCLIFF LA',       100, 1,   13,    1, 1,   1.0300553,  -96.443727,  1.1,  0.9,  1.1,  0.9
 13450, 'RED BANK 1  ',       100, 1,   13,    1, 1,   1.0266948,  -97.979597,  1.1,  0.9,  1.1,  0.9
 13451, 'RED BANK 2  ',       100, 1,   13,    1, 1,   1.0270411,   -97.95168,  1.1,  0.9,  1.1,  0.9
 13452, 'FAIR HAVEN 2',       100, 1,   13,    1, 1,   1.0321082,  -96.640469,  1.1,  0.9,  1.1,  0.9
 13453, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0182136,  -97.903548,  1.1,  0.9,  1.1,  0.9
 13454, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0185118,  -97.880579,  1.1,  0.9,  1.1,  0.9
 13455, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0179217,  -97.931178,  1.1,  0.9,  1.1,  0.9
 13456, 'ASBURY PARK ',       500, 1,   13,    1, 1,   1.0454372,  -89.077373,  1.1,  0.9,  1.1,  0.9
 13457, 'ASBURY PARK ',       230, 1,   13,    1, 1,   1.0327964,  -90.888876,  1.1,  0.9,  1.1,  0.9
 13458, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0213307,  -94.968779,  1.1,  0.9,  1.1,  0.9
 13459, 'ASBURY PARK ',       230, 1,   13,    1, 1,   1.0312035,  -91.001856,  1.1,  0.9,  1.1,  0.9
 13460, 'ATLANTIC HIG',       100, 1,   13,    1, 1,    1.034424,  -96.959489,  1.1,  0.9,  1.1,  0.9
 13461, 'BELFORD 1   ',       100, 1,   13,    1, 1,   1.0367855,  -97.103154,  1.1,  0.9,  1.1,  0.9
 13462, 'BELFORD 2   ',       100, 1,   13,    1, 1,   1.0368917,  -97.095834,  1.1,  0.9,  1.1,  0.9
 13463, 'BELMAR 1    ',       230, 1,   13,    1, 1,   1.0274395,   -91.00333,  1.1,  0.9,  1.1,  0.9
 13464, 'BELMAR 2    ',       100, 1,   13,    1, 1,   1.0214615,  -93.197307,  1.1,  0.9,  1.1,  0.9
 13465, 'BELMAR 3    ',       230, 1,   13,    1, 1,   1.0270313,  -91.029706,  1.1,  0.9,  1.1,  0.9
 13466, 'COLTS NECK 1',       100, 1,   13,    1, 1,   1.0404078,  -95.259428,  1.1,  0.9,  1.1,  0.9
 13467, 'COLTS NECK 2',       100, 1,   13,    1, 1,   1.0402468,  -95.270709,  1.1,  0.9,  1.1,  0.9
 13468, 'EATONTOWN 1 ',       230, 1,   13,    1, 1,   0.9939539,  -93.451252,  1.1,  0.9,  1.1,  0.9
 13469, 'EATONTOWN 1 ',       100, 1,   13,    1, 1,   1.0301865,  -97.726468,  1.1,  0.9,  1.1,  0.9
 13470, 'EATONTOWN 1 ',       230, 1,   13,    1, 1,   0.9937492,  -93.482227,  1.1,  0.9,  1.1,  0.9
 13471, 'EATONTOWN 1 ',       230, 1,   13,    1, 1,   0.9953809,  -93.371311,  1.1,  0.9,  1.1,  0.9
 13472, 'ENGLISHTOWN ',       100, 1,   13,    1, 1,   1.0362545,  -95.832963,  1.1,  0.9,  1.1,  0.9
 13473, 'ENGLISHTOWN ',       100, 1,   13,    1, 1,   1.0394357,  -93.824223,  1.1,  0.9,  1.1,  0.9
 13474, 'FREEHOLD 1 1',       100, 1,   13,    1, 1,   1.0314434,  -95.555546,  1.1,  0.9,  1.1,  0.9
 13475, 'FREEHOLD 1 2',       100, 1,   13,    1, 1,   1.0311713,  -95.595655,  1.1,  0.9,  1.1,  0.9
 13476, 'FREEHOLD 2 1',       230, 1,   13,    1, 1,   1.0363519,  -91.392421,  1.1,  0.9,  1.1,  0.9
 13477, 'FREEHOLD 2 2',       100, 1,   13,    1, 1,   1.0384292,  -92.917092,  1.1,  0.9,  1.1,  0.9
 13478, 'FREEHOLD 2 3',      13.8, 1,   13,    1, 1,   1.0427839,  -95.133389,  1.1,  0.9,  1.1,  0.9
 13479, 'FREEHOLD 2 4',         1, 1,   13,    1, 1,   1.0427839,  -95.133389,  1.1,  0.9,  1.1,  0.9
 13480, 'FREEHOLD 2 5',       230, 1,   13,    1, 1,   1.0359602,  -91.426703,  1.1,  0.9,  1.1,  0.9
 13481, 'HAZLET 1    ',       100, 1,   13,    1, 1,    1.027981,   -94.68446,  1.1,  0.9,  1.1,  0.9
 13482, 'HAZLET 2    ',       100, 1,   13,    1, 1,    1.027764,  -94.705524,  1.1,  0.9,  1.1,  0.9
 13483, 'HOWELL 1 1  ',       100, 1,   13,    1, 1,    1.018969,  -95.116689,  1.1,  0.9,  1.1,  0.9
 13484, 'HOWELL 1 2  ',       100, 1,   13,    1, 1,   1.0187542,  -95.140227,  1.1,  0.9,  1.1,  0.9
 13485, 'HOWELL 2 1  ',       100, 1,   13,    1, 1,   1.0329588,  -92.311974,  1.1,  0.9,  1.1,  0.9
 13486, 'HOWELL 2 2  ',       100, 1,   13,    1, 1,   1.0327694,  -92.335304,  1.1,  0.9,  1.1,  0.9
 13487, 'HIGHLANDS 1 ',       100, 1,   13,    1, 1,   1.0296215,  -97.669397,  1.1,  0.9,  1.1,  0.9
 13488, 'HOLMDEL 1   ',       230, 1,   13,    1, 1,   1.0219704,  -92.228688,  1.1,  0.9,  1.1,  0.9
 13489, 'HOLMDEL 2   ',       100, 1,   13,    1, 1,   1.0404654,  -96.769098,  1.1,  0.9,  1.1,  0.9
 13490, 'HOLMDEL 3   ',       230, 1,   13,    1, 1,   1.0218262,  -92.252258,  1.1,  0.9,  1.1,  0.9
 13491, 'HOLMDEL 5   ',       230, 1,   13,    1, 1,   1.0232941,  -92.149122,  1.1,  0.9,  1.1,  0.9
 13492, 'KEANSBURG 1 ',       100, 1,   13,    1, 1,   1.0294484,  -96.505313,  1.1,  0.9,  1.1,  0.9
 13493, 'KEANSBURG 2 ',       100, 1,   13,    1, 1,   1.0292459,  -96.522926,  1.1,  0.9,  1.1,  0.9
 13494, 'KEYPORT 1   ',       100, 1,   13,    1, 1,   1.0359204,  -97.253049,  1.1,  0.9,  1.1,  0.9
 13495, 'LINCROFT 1  ',       100, 1,   13,    1, 1,   1.0229023,  -96.458906,  1.1,  0.9,  1.1,  0.9
 13496, 'LINCROFT 2  ',       100, 1,   13,    1, 1,   1.0228576,  -96.466666,  1.1,  0.9,  1.1,  0.9
 13497, 'LITTLE SILVE',       100, 1,   13,    1, 1,   1.0189814,  -97.586554,  1.1,  0.9,  1.1,  0.9
 13498, 'LITTLE SILVE',       100, 1,   13,    1, 1,   1.0190701,  -97.574321,  1.1,  0.9,  1.1,  0.9
 13499, 'LONG BRANCH ',       100, 1,   13,    1, 1,   1.0258975,  -97.952382,  1.1,  0.9,  1.1,  0.9
 13500, 'LONG BRANCH ',       100, 1,   13,    1, 1,   1.0165696,  -95.779827,  1.1,  0.9,  1.1,  0.9
 13501, 'MARLBORO 2 1',       230, 1,   13,    1, 1,   1.0272623,  -92.226677,  1.1,  0.9,  1.1,  0.9
 13502, 'MARLBORO 2 2',       100, 1,   13,    1, 1,   1.0298034,  -95.881425,  1.1,  0.9,  1.1,  0.9
 13503, 'MARLBORO 2 3',        18, 1,   13,    1, 1,   1.0286648,   -94.85425,  1.1,  0.9,  1.1,  0.9
 13504, 'MARLBORO 2 4',         1, 1,   13,    1, 1,   1.0286648,   -94.85425,  1.1,  0.9,  1.1,  0.9
 13505, 'MARLBORO 2 5',       230, 1,   13,    1, 1,   1.0270783,  -92.250497,  1.1,  0.9,  1.1,  0.9
 13506, 'MARLBORO 2 7',       230, 1,   13,    1, 1,    1.027609,  -92.134541,  1.1,  0.9,  1.1,  0.9
 13507, 'MATAWAN 1 1 ',       100, 1,   13,    1, 1,    1.039693,  -94.054266,  1.1,  0.9,  1.1,  0.9
 13508, 'MATAWAN 2 1 ',       100, 1,   13,    1, 1,   1.0235466,  -95.696751,  1.1,  0.9,  1.1,  0.9
 13509, 'MIDDLETOWN 1',       100, 1,   13,    1, 1,   1.0326697,  -96.761071,  1.1,  0.9,  1.1,  0.9
 13510, 'MIDDLETOWN 1',       100, 1,   13,    1, 1,   1.0324002,  -96.777016,  1.1,  0.9,  1.1,  0.9
 13511, 'MIDDLETOWN 1',       100, 1,   13,    1, 1,   1.0256398,  -96.797659,  1.1,  0.9,  1.1,  0.9
 13512, 'MORGANVILLE ',       100, 1,   13,    1, 1,   1.0285323,  -95.975729,  1.1,  0.9,  1.1,  0.9
 13513, 'MORGANVILLE ',       100, 1,   13,    1, 1,   1.0283389,  -96.001206,  1.1,  0.9,  1.1,  0.9
 13514, 'NEPTUNE 1 1 ',       100, 1,   13,    1, 1,   1.0191172,  -95.691322,  1.1,  0.9,  1.1,  0.9
 13515, 'NEPTUNE 1 2 ',       100, 1,   13,    1, 1,   1.0188751,  -95.716847,  1.1,  0.9,  1.1,  0.9
 13516, 'NEPTUNE 1 4 ',       100, 1,   13,    1, 1,   1.0193357,   -95.66583,  1.1,  0.9,  1.1,  0.9
 13517, 'NEPTUNE 2 1 ',       100, 1,   13,    1, 1,   1.0197336,  -93.465081,  1.1,  0.9,  1.1,  0.9
 13518, 'OAKHURST 1  ',       100, 1,   13,    1, 1,   1.0175539,  -94.865996,  1.1,  0.9,  1.1,  0.9
 13519, 'OCEANPORT 1 ',       100, 1,   13,    1, 1,   1.0291374,  -97.736505,  1.1,  0.9,  1.1,  0.9
 13520, 'OCEANPORT 2 ',       100, 1,   13,    1, 1,   1.0290225,  -97.744568,  1.1,  0.9,  1.1,  0.9
 13521, 'RUMSON 1    ',       100, 1,   13,    1, 1,   1.0271755,   -97.95959,  1.1,  0.9,  1.1,  0.9
 13522, 'SPRING LAKE ',       100, 1,   13,    1, 1,   1.0327602,  -91.902838,  1.1,  0.9,  1.1,  0.9
 13523, 'WEST LONG BR',       100, 1,   13,    1, 1,   1.0259355,  -97.789682,  1.1,  0.9,  1.1,  0.9
 13524, 'WEST LONG BR',       100, 1,   13,    1, 1,   1.0260088,  -97.779557,  1.1,  0.9,  1.1,  0.9
 13525, 'WEST LONG BR',       100, 1,   13,    1, 1,   1.0258593,  -97.799701,  1.1,  0.9,  1.1,  0.9
 13526, 'DOVER 3 1   ',       100, 1,   13,    1, 1,   0.9935875,  -95.499263,  1.1,  0.9,  1.1,  0.9
 13527, 'DOVER 3 2   ',       100, 1,   13,    1, 1,   0.9934467,  -95.516304,  1.1,  0.9,  1.1,  0.9
 13528, 'DOVER 4 1   ',       100, 1,   13,    1, 1,   1.0091626,  -95.749416,  1.1,  0.9,  1.1,  0.9
 13529, 'DOVER 4 2   ',       100, 1,   13,    1, 1,   1.0089939,  -95.770518,  1.1,  0.9,  1.1,  0.9
 13530, 'DOVER 4 4   ',       100, 1,   13,    1, 1,   1.0093079,  -95.730094,  1.1,  0.9,  1.1,  0.9
 13531, 'DOVER 4 6   ',       100, 1,   13,    1, 1,   1.0091626,  -95.749416,  1.1,  0.9,  1.1,  0.9
 13532, 'MINE HILL 1 ',       100, 1,   13,    1, 1,   0.9852866,  -95.027468,  1.1,  0.9,  1.1,  0.9
 13533, 'MINE HILL 2 ',       100, 1,   13,    1, 1,   0.9851443,   -95.03661,  1.1,  0.9,  1.1,  0.9
 13534, 'ANDOVER 4 1 ',       100, 1,   13,    1, 1,   1.0273026,  -95.985816,  1.1,  0.9,  1.1,  0.9
 13535, 'ANDOVER 4 2 ',       100, 1,   13,    1, 1,   1.0273732,  -95.974513,  1.1,  0.9,  1.1,  0.9
 13536, 'BELVIDERE 1 ',       100, 1,   13,    1, 1,   1.0295098,  -90.407449,  1.1,  0.9,  1.1,  0.9
 13537, 'BLAIRSTOWN 1',       100, 1,   13,    1, 1,   1.0066257,  -91.218895,  1.1,  0.9,  1.1,  0.9
 13538, 'BLAIRSTOWN 1',       100, 1,   13,    1, 1,   1.0065304,  -91.231881,  1.1,  0.9,  1.1,  0.9
 13539, 'BRANCHVILLE ',       100, 1,   13,    1, 1,   1.0376734,  -94.368511,  1.1,  0.9,  1.1,  0.9
 13540, 'MONTAGUE 1  ',       100, 1,   13,    1, 1,   1.0353384,  -94.681357,  1.1,  0.9,  1.1,  0.9
 13541, 'MONTAGUE 2  ',       100, 1,   13,    1, 1,   1.0352894,  -94.687053,  1.1,  0.9,  1.1,  0.9
 13542, 'BUDD LAKE 1 ',       100, 1,   13,    1, 1,   1.0238024,  -92.979567,  1.1,  0.9,  1.1,  0.9
 13543, 'CALIFON 1   ',       100, 1,   13,    1, 1,   1.0322113,  -93.702419,  1.1,  0.9,  1.1,  0.9
 13544, 'CALIFON 2   ',       100, 1,   13,    1, 1,    1.032278,  -93.693389,  1.1,  0.9,  1.1,  0.9
 13545, 'COLUMBIA 2 1',       100, 1,   13,    1, 1,   1.0232639,  -88.385648,  1.1,  0.9,  1.1,  0.9
 13546, 'DENVILLE 1  ',       100, 1,   13,    1, 1,   1.0259121,   -97.03999,  1.1,  0.9,  1.1,  0.9
 13547, 'DENVILLE 2  ',       100, 1,   13,    1, 1,    1.025661,   -97.06132,  1.1,  0.9,  1.1,  0.9
 13548, 'FLANDERS 1  ',       230, 1,   13,    1, 1,   1.0379572,  -88.640205,  1.1,  0.9,  1.1,  0.9
 13549, 'FLANDERS 2  ',       100, 1,   13,    1, 1,   1.0259801,  -92.905438,  1.1,  0.9,  1.1,  0.9
 13550, 'FLANDERS 3  ',      13.8, 1,   13,    1, 1,   1.0260578,  -92.868749,  1.1,  0.9,  1.1,  0.9
 13551, 'FLANDERS 4  ',         1, 1,   13,    1, 1,   1.0260578,  -92.868749,  1.1,  0.9,  1.1,  0.9
 13552, 'HACKETTSTOWN',       100, 1,   13,    1, 1,   1.0265517,  -90.923373,  1.1,  0.9,  1.1,  0.9
 13553, 'HACKETTSTOWN',       100, 1,   13,    1, 1,   1.0264203,  -90.942886,  1.1,  0.9,  1.1,  0.9
 13554, 'HACKETTSTOWN',       230, 1,   13,    1, 1,   1.0419443,  -86.422967,  1.1,  0.9,  1.1,  0.9
 13555, 'HACKETTSTOWN',       100, 1,   13,    1, 1,   1.0284515,  -90.009481,  1.1,  0.9,  1.1,  0.9
 13556, 'HACKETTSTOWN',      13.8, 1,   13,    1, 1,   1.0194756,  -93.481151,  1.1,  0.9,  1.1,  0.9
 13557, 'HACKETTSTOWN',         1, 1,   13,    1, 1,   1.0194756,  -93.481151,  1.1,  0.9,  1.1,  0.9
 13558, 'HACKETTSTOWN',       230, 1,   13,    1, 1,   1.0425437,  -86.358631,  1.1,  0.9,  1.1,  0.9
 13559, 'HACKETTSTOWN',       230, 1,   13,    1, 1,   1.0419443,  -86.422967,  1.1,  0.9,  1.1,  0.9
 13560, 'HOPATCONG 1 ',       100, 1,   13,    1, 1,   1.0147272,  -95.811388,  1.1,  0.9,  1.1,  0.9
 13561, 'HOPATCONG 2 ',       100, 1,   13,    1, 1,    1.014514,  -95.825425,  1.1,  0.9,  1.1,  0.9
 13562, 'HOPATCONG 4 ',       100, 1,   13,    1, 1,   1.0149396,  -95.797491,  1.1,  0.9,  1.1,  0.9
 13563, 'LAFAYETTE 1 ',       100, 1,   13,    1, 1,   1.0309637,  -95.563111,  1.1,  0.9,  1.1,  0.9
 13564, 'LAFAYETTE 1 ',       100, 1,   13,    1, 1,   1.0308761,  -95.569397,  1.1,  0.9,  1.1,  0.9
 13565, 'LAKE HOPATCO',       100, 1,   13,    1, 1,   1.0304442,  -95.586482,  1.1,  0.9,  1.1,  0.9
 13566, 'LAKE HOPATCO',       100, 1,   13,    1, 1,   1.0305872,  -95.574984,  1.1,  0.9,  1.1,  0.9
 13567, 'LANDING 1   ',       100, 1,   13,    1, 1,   1.0238844,  -93.596448,  1.1,  0.9,  1.1,  0.9
 13568, 'LANDING 2   ',       100, 1,   13,    1, 1,   1.0239326,  -93.588296,  1.1,  0.9,  1.1,  0.9
 13569, 'LEDGEWOOD 1 ',       100, 1,   13,    1, 1,   1.0236824,  -95.733934,  1.1,  0.9,  1.1,  0.9
 13570, 'LEDGEWOOD 2 ',       100, 1,   13,    1, 1,   1.0236485,  -95.738425,  1.1,  0.9,  1.1,  0.9
 13571, 'LONG VALLEY ',       100, 1,   13,    1, 1,   1.0255869,  -91.954263,  1.1,  0.9,  1.1,  0.9
 13572, 'LONG VALLEY ',       100, 1,   13,    1, 1,   1.0254114,  -91.975862,  1.1,  0.9,  1.1,  0.9
 13573, 'MOUNT ARLING',       100, 1,   13,    1, 1,    1.009891,  -95.075395,  1.1,  0.9,  1.1,  0.9
 13574, 'MOUNT ARLING',       100, 1,   13,    1, 1,   1.0099292,  -95.069491,  1.1,  0.9,  1.1,  0.9
 13575, 'NEWTON 3 1  ',       100, 1,   13,    1, 1,   1.0236136,  -96.408354,  1.1,  0.9,  1.1,  0.9
 13576, 'NEWTON 3 2  ',       100, 1,   13,    1, 1,   1.0234803,  -96.426553,  1.1,  0.9,  1.1,  0.9
 13577, 'NEWTON 4 1  ',       100, 1,   13,    1, 1,   1.0217716,  -96.494235,  1.1,  0.9,  1.1,  0.9
 13578, 'OXFORD 5 1  ',       100, 1,   13,    1, 1,   1.0275429,  -90.653787,  1.1,  0.9,  1.1,  0.9
 13579, 'OXFORD 5 2  ',       100, 1,   13,    1, 1,   1.0276027,  -90.648757,  1.1,  0.9,  1.1,  0.9
 13580, 'ROCKAWAY 1 1',       500, 1,   13,    1, 1,   1.0376523,  -89.115374,  1.1,  0.9,  1.1,  0.9
 13581, 'ROCKAWAY 1 2',       230, 1,   13,    1, 1,   1.0386555,  -90.953267,  1.1,  0.9,  1.1,  0.9
 13582, 'ROCKAWAY 1 3',       100, 1,   13,    1, 1,   1.0322185,  -95.054513,  1.1,  0.9,  1.1,  0.9
 13583, 'ROCKAWAY 1 4',      13.8, 1,   13,    1, 1,   1.0308911,  -97.797262,  1.1,  0.9,  1.1,  0.9
 13584, 'ROCKAWAY 1 5',         1, 1,   13,    1, 1,   1.0308911,  -97.797262,  1.1,  0.9,  1.1,  0.9
 13585, 'ROCKAWAY 1 6',       230, 1,   13,    1, 1,   1.0383596,  -90.980311,  1.1,  0.9,  1.1,  0.9
 13586, 'ROCKAWAY 1 8',       230, 1,   13,    1, 1,   1.0374878,   -90.95468,  1.1,  0.9,  1.1,  0.9
 13587, 'RANDOLPH 5 1',       100, 1,   13,    1, 1,   1.0196924,    -95.1416,  1.1,  0.9,  1.1,  0.9
 13588, 'RANDOLPH 6 1',       230, 1,   13,    1, 1,   1.0367535,  -89.151673,  1.1,  0.9,  1.1,  0.9
 13589, 'RANDOLPH 6 2',       100, 1,   13,    1, 1,   1.0199154,  -94.084157,  1.1,  0.9,  1.1,  0.9
 13590, 'RANDOLPH 6 3',        18, 1,   13,    1, 1,   1.0158043,  -95.864314,  1.1,  0.9,  1.1,  0.9
 13591, 'RANDOLPH 6 4',         1, 1,   13,    1, 1,   1.0158043,  -95.864314,  1.1,  0.9,  1.1,  0.9
 13592, 'RANDOLPH 6 5',       230, 1,   13,    1, 1,    1.037486,  -89.067409,  1.1,  0.9,  1.1,  0.9
 13593, 'SPARTA 1 1  ',       230, 1,   13,    1, 1,   1.0193873,  -87.366507,  1.1,  0.9,  1.1,  0.9
 13594, 'SPARTA 1 2  ',       100, 1,   13,    1, 1,    1.040831,  -94.587765,  1.1,  0.9,  1.1,  0.9
 13595, 'SPARTA 1 3  ',       230, 1,   13,    1, 1,   1.0190179,    -87.3954,  1.1,  0.9,  1.1,  0.9
 13596, 'SPARTA 1 5  ',       230, 1,   13,    1, 1,   1.0211611,  -87.239568,  1.1,  0.9,  1.1,  0.9
 13597, 'STANHOPE 1  ',       100, 1,   13,    1, 1,   0.9926439,  -93.046661,  1.1,  0.9,  1.1,  0.9
 13598, 'SUCCASUNNA 1',       100, 1,   13,    1, 1,   0.9841438,  -94.364605,  1.1,  0.9,  1.1,  0.9
 13599, 'WASHINGTON 1',       100, 1,   13,    1, 1,   1.0348225,  -89.382713,  1.1,  0.9,  1.1,  0.9
 13600, 'WHARTON 1 1 ',       100, 1,   13,    1, 1,   1.0240039,  -93.158648,  1.1,  0.9,  1.1,  0.9
 13601, 'SUMMIT 1 1  ',       100, 1,   13,    1, 1,   1.0362718,  -97.203322,  1.1,  0.9,  1.1,  0.9
 13602, 'BASKING RIDG',       100, 1,   13,    1, 1,   1.0216079,  -94.346807,  1.1,  0.9,  1.1,  0.9
 13603, 'BASKING RIDG',       100, 1,   13,    1, 1,   1.0412091,  -92.894073,  1.1,  0.9,  1.1,  0.9
 13604, 'BASKING RIDG',       100, 1,   13,    1, 1,   1.0411076,  -92.912371,  1.1,  0.9,  1.1,  0.9
 13605, 'BEDMINSTER 1',       100, 1,   13,    1, 1,   1.0355899,  -93.740331,  1.1,  0.9,  1.1,  0.9
 13606, 'BEDMINSTER 2',       100, 1,   13,    1, 1,   1.0354761,  -93.749464,  1.1,  0.9,  1.1,  0.9
 13607, 'BERKELEY HEI',       100, 1,   13,    1, 1,   1.0209847,  -95.537401,  1.1,  0.9,  1.1,  0.9
 13608, 'BERKELEY HEI',       100, 1,   13,    1, 1,   1.0210957,  -95.522254,  1.1,  0.9,  1.1,  0.9
 13609, 'BERNARDSVILL',       100, 1,   13,    1, 1,   1.0330176,  -94.829758,  1.1,  0.9,  1.1,  0.9
 13610, 'BERNARDSVILL',       100, 1,   13,    1, 1,   1.0331253,  -94.817646,  1.1,  0.9,  1.1,  0.9
 13611, 'CEDAR KNOLLS',       100, 1,   13,    1, 1,   1.0334427,  -94.581454,  1.1,  0.9,  1.1,  0.9
 13612, 'CHATHAM 2 1 ',       100, 1,   13,    1, 1,   1.0318034,  -95.956935,  1.1,  0.9,  1.1,  0.9
 13613, 'CHATHAM 2 2 ',       100, 1,   13,    1, 1,   1.0315068,  -95.978348,  1.1,  0.9,  1.1,  0.9
 13614, 'CHESTER 5 1 ',       100, 1,   13,    1, 1,   1.0235665,  -92.079511,  1.1,  0.9,  1.1,  0.9
 13615, 'FLORHAM PARK',       100, 1,   13,    1, 1,   1.0262702,  -96.971667,  1.1,  0.9,  1.1,  0.9
 13616, 'EAST HANOVER',       100, 1,   13,    1, 1,   1.0215272,  -97.210061,  1.1,  0.9,  1.1,  0.9
 13617, 'EAST HANOVER',       100, 1,   13,    1, 1,   1.0216134,  -97.195841,  1.1,  0.9,  1.1,  0.9
 13618, 'MADISON 5 1 ',       100, 1,   13,    1, 1,   1.0141082,  -97.039453,  1.1,  0.9,  1.1,  0.9
 13619, 'MADISON 5 2 ',       100, 1,   13,    1, 1,   1.0137873,  -97.059877,  1.1,  0.9,  1.1,  0.9
 13620, 'MENDHAM 1   ',       100, 1,   13,    1, 1,   1.0354128,  -93.659279,  1.1,  0.9,  1.1,  0.9
 13621, 'MENDHAM 2   ',      13.8, 1,   13,    1, 1,   1.0354128,  -93.659279,  1.1,  0.9,  1.1,  0.9
 13622, 'MENDHAM 3   ',      13.8, 1,   13,    1, 1,   1.0354128,  -93.659279,  1.1,  0.9,  1.1,  0.9
 13623, 'MENDHAM 4   ',         1, 1,   13,    1, 1,   1.0354128,  -93.659279,  1.1,  0.9,  1.1,  0.9
 13624, 'MENDHAM 5   ',       100, 1,   13,    1, 1,     1.03542,  -93.658375,  1.1,  0.9,  1.1,  0.9
 13625, 'MENDHAM 7   ',       100, 1,   13,    1, 1,   1.0354062,  -93.660339,  1.1,  0.9,  1.1,  0.9
 13626, 'MORRIS PLAIN',       230, 1,   13,    1, 1,   1.0316832,  -92.179395,  1.1,  0.9,  1.1,  0.9
 13627, 'MORRIS PLAIN',       100, 1,   13,    1, 1,   1.0181263,  -96.713595,  1.1,  0.9,  1.1,  0.9
 13628, 'MORRIS PLAIN',      13.8, 1,   13,    1, 1,   1.0123706, -100.058854,  1.1,  0.9,  1.1,  0.9
 13629, 'MORRIS PLAIN',         1, 1,   13,    1, 1,   1.0123706, -100.058854,  1.1,  0.9,  1.1,  0.9
 13630, 'MORRIS PLAIN',       230, 1,   13,    1, 1,   1.0313465,  -92.202158,  1.1,  0.9,  1.1,  0.9
 13631, 'MORRIS PLAIN',       230, 1,   13,    1, 1,   1.0326195,  -92.088266,  1.1,  0.9,  1.1,  0.9
 13632, 'MORRIS PLAIN',       230, 1,   13,    1, 1,   1.0316832,  -92.179395,  1.1,  0.9,  1.1,  0.9
 13633, 'MORRISTOWN 1',       230, 1,   13,    1, 1,   1.0168851,  -92.392233,  1.1,  0.9,  1.1,  0.9
 13634, 'MORRISTOWN 1',       100, 1,   13,    1, 1,   1.0324207,  -95.979041,  1.1,  0.9,  1.1,  0.9
 13635, 'MORRISTOWN 1',       230, 1,   13,    1, 1,   1.0164934,  -92.417437,  1.1,  0.9,  1.1,  0.9
 13636, 'MORRISTOWN 2',       100, 1,   13,    1, 1,    1.025467,   -96.46347,  1.1,  0.9,  1.1,  0.9
 13637, 'NEW PROVIDEN',       100, 1,   13,    1, 1,   1.0368081,  -94.820342,  1.1,  0.9,  1.1,  0.9
 13638, 'NEW PROVIDEN',       100, 1,   13,    1, 1,   1.0365602,  -94.838563,  1.1,  0.9,  1.1,  0.9
 13639, 'NEW PROVIDEN',       100, 1,   13,    1, 1,   1.0370191,  -94.803628,  1.1,  0.9,  1.1,  0.9
 13640, 'WHIPPANY 1  ',       100, 1,   13,    1, 1,   1.0164061,  -97.156531,  1.1,  0.9,  1.1,  0.9
 13641, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0236389,   -89.95467,  1.1,  0.9,  1.1,  0.9
 13642, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0233862,  -89.985873,  1.1,  0.9,  1.1,  0.9
 13643, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0238815,   -89.92438,  1.1,  0.9,  1.1,  0.9
 13644, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0264661,  -90.192068,  1.1,  0.9,  1.1,  0.9
 13645, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0263265,   -90.21158,  1.1,  0.9,  1.1,  0.9
 13646, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0305423,  -90.710757,  1.1,  0.9,  1.1,  0.9
 13647, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0303559,  -90.732353,  1.1,  0.9,  1.1,  0.9
 13648, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0307339,  -90.689375,  1.1,  0.9,  1.1,  0.9
 13649, 'ATCO 1      ',       100, 1,   13,    1, 1,   1.0322639,  -87.504424,  1.1,  0.9,  1.1,  0.9
 13650, 'ATCO 2      ',       100, 1,   13,    1, 1,   1.0319835,  -87.518676,  1.1,  0.9,  1.1,  0.9
 13651, 'BARNEGAT 1  ',       100, 1,   13,    1, 1,   1.0422339,  -90.749667,  1.1,  0.9,  1.1,  0.9
 13652, 'BARNEGAT 2  ',       100, 1,   13,    1, 1,   1.0419094,  -90.778125,  1.1,  0.9,  1.1,  0.9
 13653, 'BEACH HAVEN ',       100, 1,   13,    1, 1,   1.0379502,  -90.473731,  1.1,  0.9,  1.1,  0.9
 13654, 'BEACH HAVEN ',       100, 1,   13,    1, 1,   1.0378878,  -90.482902,  1.1,  0.9,  1.1,  0.9
 13655, 'BERLIN 6 1  ',       100, 1,   13,    1, 1,   1.0307792,  -88.680489,  1.1,  0.9,  1.1,  0.9
 13656, 'BEVERLY 3 1 ',       100, 1,   13,    1, 1,   1.0281042,  -89.976002,  1.1,  0.9,  1.1,  0.9
 13657, 'BLACKWOOD 1 ',       100, 1,   13,    1, 1,   1.0353204,  -88.329099,  1.1,  0.9,  1.1,  0.9
 13658, 'BLACKWOOD 2 ',       100, 1,   13,    1, 1,   1.0363261,  -88.408199,  1.1,  0.9,  1.1,  0.9
 13659, 'BROWNS MILLS',       100, 1,   13,    1, 1,   1.0343255,  -91.810721,  1.1,  0.9,  1.1,  0.9
 13660, 'BROWNS MILLS',       100, 1,   13,    1, 1,   1.0340005,  -91.838289,  1.1,  0.9,  1.1,  0.9
 13661, 'BURLINGTON 8',       100, 1,   13,    1, 1,   1.0366063,  -89.359796,  1.1,  0.9,  1.1,  0.9
 13662, 'BURLINGTON 8',       100, 1,   13,    1, 1,   1.0363861,  -89.381947,  1.1,  0.9,  1.1,  0.9
 13663, 'BURLINGTON 9',       100, 1,   13,    1, 1,   1.0364159,  -89.935962,  1.1,  0.9,  1.1,  0.9
 13664, 'BURLINGTON 9',       100, 1,   13,    1, 1,   1.0365333,  -89.913408,  1.1,  0.9,  1.1,  0.9
 13665, 'CLEMENTON 1 ',       230, 1,   13,    1, 1,   1.0344525,  -84.892427,  1.1,  0.9,  1.1,  0.9
 13666, 'CLEMENTON 1 ',       100, 1,   13,    1, 1,   1.0438001,  -87.951295,  1.1,  0.9,  1.1,  0.9
 13667, 'CLEMENTON 1 ',       230, 1,   13,    1, 1,   1.0342434,  -84.923105,  1.1,  0.9,  1.1,  0.9
 13668, 'CLEMENTON 1 ',       230, 1,   13,    1, 1,   1.0355048,  -84.822969,  1.1,  0.9,  1.1,  0.9
 13669, 'CLEMENTON 2 ',       100, 1,   13,    1, 1,   1.0306559,  -89.339417,  1.1,  0.9,  1.1,  0.9
 13670, 'CLEMENTON 2 ',       100, 1,   13,    1, 1,     1.03093,  -89.309613,  1.1,  0.9,  1.1,  0.9
 13671, 'GIBBSTOWN 1 ',       100, 1,   13,    1, 1,   1.0350277,  -85.874424,  1.1,  0.9,  1.1,  0.9
 13672, 'GIBBSTOWN 2 ',       100, 1,   13,    1, 1,   1.0349493,   -85.88086,  1.1,  0.9,  1.1,  0.9
 13673, 'GLASSBORO 1 ',       100, 1,   13,    1, 1,   1.0379141,  -86.846967,  1.1,  0.9,  1.1,  0.9
 13674, 'GLASSBORO 2 ',       100, 1,   13,    1, 1,   1.0377332,  -86.872656,  1.1,  0.9,  1.1,  0.9
 13675, 'GLENDORA 1  ',       100, 1,   13,    1, 1,    1.040656,    -88.1618,  1.1,  0.9,  1.1,  0.9
 13676, 'GLENDORA 2  ',       100, 1,   13,    1, 1,   1.0405947,  -88.167771,  1.1,  0.9,  1.1,  0.9
 13677, 'GLOUCESTER C',       100, 1,   13,    1, 1,   1.0362294,  -87.419979,  1.1,  0.9,  1.1,  0.9
 13678, 'GLOUCESTER C',       100, 1,   13,    1, 1,   1.0363244,  -87.403596,  1.1,  0.9,  1.1,  0.9
 13679, 'BELLMAWR 1  ',       100, 1,   13,    1, 1,   1.0333725,  -87.383968,  1.1,  0.9,  1.1,  0.9
 13680, 'HADDONFIELD ',       100, 1,   13,    1, 1,   1.0402106,  -88.189007,  1.1,  0.9,  1.1,  0.9
 13681, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0315285,  -88.829064,  1.1,  0.9,  1.1,  0.9
 13682, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0313995,  -88.852338,  1.1,  0.9,  1.1,  0.9
 13683, 'HADDON HEIGH',       100, 1,   13,    1, 1,    1.031849,  -87.835058,  1.1,  0.9,  1.1,  0.9
 13684, 'HADDON HEIGH',       100, 1,   13,    1, 1,     1.03176,  -87.844302,  1.1,  0.9,  1.1,  0.9
 13685, 'HADDON HEIGH',       100, 1,   13,    1, 1,    1.031938,  -87.824558,  1.1,  0.9,  1.1,  0.9
 13686, 'HAMMONTON 1 ',       500, 1,   13,    1, 1,   1.0440749,  -83.366065,  1.1,  0.9,  1.1,  0.9
 13687, 'HAMMONTON 2 ',       230, 1,   13,    1, 1,   1.0336004,  -85.470467,  1.1,  0.9,  1.1,  0.9
 13688, 'HAMMONTON 3 ',       100, 1,   13,    1, 1,   1.0437165,   -87.16531,  1.1,  0.9,  1.1,  0.9
 13689, 'HAMMONTON 4 ',      13.8, 1,   13,    1, 1,   1.0243095,  -87.677027,  1.1,  0.9,  1.1,  0.9
 13690, 'HAMMONTON 5 ',         1, 1,   13,    1, 1,   1.0243095,  -87.677027,  1.1,  0.9,  1.1,  0.9
 13691, 'HAMMONTON 6 ',       230, 1,   13,    1, 1,   1.0331247,  -85.502449,  1.1,  0.9,  1.1,  0.9
 13692, 'HAMMONTON 8 ',       500, 1,   13,    1, 1,   1.0451406,  -83.260974,  1.1,  0.9,  1.1,  0.9
 13693, 'HAMMONTON 10',       230, 1,   13,    1, 1,    1.033558,  -85.524401,  1.1,  0.9,  1.1,  0.9
 13694, 'VOORHEES 1 1',       100, 1,   13,    1, 1,   1.0250436,  -89.801974,  1.1,  0.9,  1.1,  0.9
 13695, 'VOORHEES 2 1',       100, 1,   13,    1, 1,   1.0286027,  -90.664467,  1.1,  0.9,  1.1,  0.9
 13696, 'VOORHEES 2 2',       100, 1,   13,    1, 1,   1.0283651,  -90.684027,  1.1,  0.9,  1.1,  0.9
 13697, 'WILLINGBORO ',       100, 1,   13,    1, 1,   1.0333096,  -89.451408,  1.1,  0.9,  1.1,  0.9
 13698, 'WILLINGBORO ',       100, 1,   13,    1, 1,   1.0335552,  -89.432432,  1.1,  0.9,  1.1,  0.9
 13699, 'WILLINGBORO ',       100, 1,   13,    1, 1,   1.0278764,  -89.633907,  1.1,  0.9,  1.1,  0.9
 13700, 'WILLINGBORO ',       100, 1,   13,    1, 1,   1.0276941,  -89.653301,  1.1,  0.9,  1.1,  0.9
 13701, 'LUMBERTON 1 ',       230, 1,   13,    1, 1,   1.0285061,  -86.240104,  1.1,  0.9,  1.1,  0.9
 13702, 'LUMBERTON 1 ',       100, 1,   13,    1, 1,   1.0471961,  -88.936061,  1.1,  0.9,  1.1,  0.9
 13703, 'LUMBERTON 1 ',       230, 1,   13,    1, 1,   1.0283345,  -86.264967,  1.1,  0.9,  1.1,  0.9
 13704, 'MANAHAWKIN 1',       100, 1,   13,    1, 1,   1.0482461,  -90.274218,  1.1,  0.9,  1.1,  0.9
 13705, 'MANTUA 1 1  ',       100, 1,   13,    1, 1,   1.0305144,  -86.243303,  1.1,  0.9,  1.1,  0.9
 13706, 'MANTUA 1 2  ',       100, 1,   13,    1, 1,   1.0304339,  -86.257323,  1.1,  0.9,  1.1,  0.9
 13707, 'MAPLE SHADE ',       100, 1,   13,    1, 1,   1.0338866,   -89.84883,  1.1,  0.9,  1.1,  0.9
 13708, 'MAPLE SHADE ',       100, 1,   13,    1, 1,   1.0340959,  -89.821743,  1.1,  0.9,  1.1,  0.9
 13709, 'MARLTON 1 1 ',       230, 1,   13,    1, 1,   1.0341615,  -85.154113,  1.1,  0.9,  1.1,  0.9
 13710, 'MARLTON 1 2 ',       100, 1,   13,    1, 1,   1.0300075,  -89.480816,  1.1,  0.9,  1.1,  0.9
 13711, 'MARLTON 1 3 ',      13.2, 1,   13,    1, 1,   1.0306793,  -88.116457,  1.1,  0.9,  1.1,  0.9
 13712, 'MARLTON 1 4 ',         1, 1,   13,    1, 1,   1.0306793,  -88.116457,  1.1,  0.9,  1.1,  0.9
 13713, 'MARLTON 2 1 ',       100, 1,   13,    1, 1,   1.0255868,  -89.891424,  1.1,  0.9,  1.1,  0.9
 13714, 'MARLTON 2 2 ',       100, 1,   13,    1, 1,   1.0253802,  -89.920244,  1.1,  0.9,  1.1,  0.9
 13715, 'MOUNT LAUREL',       230, 1,   13,    1, 1,   1.0298666,  -86.061584,  1.1,  0.9,  1.1,  0.9
 13716, 'MOUNT LAUREL',       100, 1,   13,    1, 1,   1.0314129,  -87.836424,  1.1,  0.9,  1.1,  0.9
 13717, 'MOUNT LAUREL',      13.2, 1,   13,    1, 1,   1.0308064,  -87.264842,  1.1,  0.9,  1.1,  0.9
 13718, 'MOUNT LAUREL',         1, 1,   13,    1, 1,   1.0308064,  -87.264842,  1.1,  0.9,  1.1,  0.9
 13719, 'MOUNT LAUREL',       230, 1,   13,    1, 1,   1.0296161,  -86.090591,  1.1,  0.9,  1.1,  0.9
 13720, 'MOUNT LAUREL',       230, 1,   13,    1, 1,   1.0302132,   -86.00609,  1.1,  0.9,  1.1,  0.9
 13721, 'MOUNT LAUREL',       230, 1,   13,    1, 1,   1.0298666,  -86.061584,  1.1,  0.9,  1.1,  0.9
 13722, 'MOUNT LAUREL',       100, 1,   13,    1, 1,   1.0282214,  -88.051687,  1.1,  0.9,  1.1,  0.9
 13723, 'MOUNT LAUREL',       100, 1,   13,    1, 1,   1.0278151,  -88.079085,  1.1,  0.9,  1.1,  0.9
 13724, 'MOUNT LAUREL',       100, 1,   13,    1, 1,    1.028633,  -88.024539,  1.1,  0.9,  1.1,  0.9
 13725, 'MEDFORD 5 1 ',       100, 1,   13,    1, 1,   1.0330267,  -87.946491,  1.1,  0.9,  1.1,  0.9
 13726, 'MEDFORD 5 2 ',       100, 1,   13,    1, 1,   1.0331586,  -87.928586,  1.1,  0.9,  1.1,  0.9
 13727, 'MEDFORD 6 1 ',       100, 1,   13,    1, 1,   1.0360556,  -91.046917,  1.1,  0.9,  1.1,  0.9
 13728, 'MICKLETON 1 ',       100, 1,   13,    1, 1,   1.0320741,  -85.998879,  1.1,  0.9,  1.1,  0.9
 13729, 'MICKLETON 1 ',       100, 1,   13,    1, 1,    1.031991,  -86.004408,  1.1,  0.9,  1.1,  0.9
 13730, 'MOORESTOWN 1',       100, 1,   13,    1, 1,   1.0270415,  -88.453459,  1.1,  0.9,  1.1,  0.9
 13731, 'MOUNT HOLLY ',       230, 1,   13,    1, 1,   1.0288657,  -85.899867,  1.1,  0.9,  1.1,  0.9
 13732, 'MOUNT HOLLY ',       100, 1,   13,    1, 1,   1.0424312,  -87.356127,  1.1,  0.9,  1.1,  0.9
 13733, 'MOUNT HOLLY ',       230, 1,   13,    1, 1,   1.0295245,  -85.821577,  1.1,  0.9,  1.1,  0.9
 13734, 'MOUNT HOLLY ',       230, 1,   13,    1, 1,   1.0285854,  -85.928849,  1.1,  0.9,  1.1,  0.9
 13735, 'MOUNT HOLLY ',       230, 1,   13,    1, 1,   1.0288657,  -85.899867,  1.1,  0.9,  1.1,  0.9
 13736, 'MULLICA HILL',       230, 1,   13,    1, 1,   1.0404673,   -82.68186,  1.1,  0.9,  1.1,  0.9
 13737, 'MULLICA HILL',       100, 1,   13,    1, 1,   1.0293103,  -85.050009,  1.1,  0.9,  1.1,  0.9
 13738, 'MULLICA HILL',        18, 1,   13,    1, 1,   1.0122294,  -89.998219,  1.1,  0.9,  1.1,  0.9
 13739, 'MULLICA HILL',         1, 1,   13,    1, 1,   1.0122294,  -89.998219,  1.1,  0.9,  1.1,  0.9
 13740, 'MULLICA HILL',       230, 1,   13,    1, 1,   1.0402091,  -82.701043,  1.1,  0.9,  1.1,  0.9
 13741, 'MULLICA HILL',       230, 1,   13,    1, 1,   1.0409935,  -82.637319,  1.1,  0.9,  1.1,  0.9
 13742, 'PALMYRA 2 1 ',       100, 1,   13,    1, 1,    1.037344,  -87.328739,  1.1,  0.9,  1.1,  0.9
 13743, 'PAULSBORO 1 ',       100, 1,   13,    1, 1,   1.0369707,  -85.094351,  1.1,  0.9,  1.1,  0.9
 13744, 'PEMBERTON 1 ',       100, 1,   13,    1, 1,   1.0320955,  -88.493573,  1.1,  0.9,  1.1,  0.9
 13745, 'PEMBERTON 2 ',       100, 1,   13,    1, 1,   1.0320016,  -88.502796,  1.1,  0.9,  1.1,  0.9
 13746, 'PEMBERTON 4 ',       100, 1,   13,    1, 1,   1.0321918,  -88.485913,  1.1,  0.9,  1.1,  0.9
 13747, 'PENNS GROVE ',       100, 1,   13,    1, 1,   1.0424548,  -83.273061,  1.1,  0.9,  1.1,  0.9
 13748, 'PENNS GROVE ',       100, 1,   13,    1, 1,   1.0422647,  -83.288767,  1.1,  0.9,  1.1,  0.9
 13749, 'PENNSVILLE 1',       100, 1,   13,    1, 1,   1.0362517,  -81.072753,  1.1,  0.9,  1.1,  0.9
 13750, 'PENNSVILLE 2',       100, 1,   13,    1, 1,   1.0363872,   -81.05518,  1.1,  0.9,  1.1,  0.9
 13751, 'PITMAN 1    ',       100, 1,   13,    1, 1,   1.0290442,   -85.65911,  1.1,  0.9,  1.1,  0.9
 13752, 'PITMAN 2    ',       100, 1,   13,    1, 1,   1.0289103,  -85.670445,  1.1,  0.9,  1.1,  0.9
 13753, 'RIVERSIDE 4 ',       100, 1,   13,    1, 1,   1.0400236,  -89.471773,  1.1,  0.9,  1.1,  0.9
 13754, 'RIVERSIDE 4 ',       100, 1,   13,    1, 1,   1.0398262,  -89.488953,  1.1,  0.9,  1.1,  0.9
 13755, 'RIVERSIDE 5 ',       100, 1,   13,    1, 1,   1.0391706,  -89.531668,  1.1,  0.9,  1.1,  0.9
 13756, 'RIVERTON 1  ',       100, 1,   13,    1, 1,   1.0329178,  -88.389509,  1.1,  0.9,  1.1,  0.9
 13757, 'RUNNEMEDE 1 ',       100, 1,   13,    1, 1,   1.0310354,  -86.999922,  1.1,  0.9,  1.1,  0.9
 13758, 'SALEM 7 1   ',       100, 1,   13,    1, 1,   1.0325916,  -82.645386,  1.1,  0.9,  1.1,  0.9
 13759, 'SEWELL 1 1  ',       100, 1,   13,    1, 1,   1.0392345,  -86.216059,  1.1,  0.9,  1.1,  0.9
 13760, 'SEWELL 1 2  ',       100, 1,   13,    1, 1,   1.0390602,   -86.24241,  1.1,  0.9,  1.1,  0.9
 13761, 'SEWELL 2 1  ',       100, 1,   13,    1, 1,   1.0330875,  -88.165468,  1.1,  0.9,  1.1,  0.9
 13762, 'SEWELL 2 2  ',       100, 1,   13,    1, 1,   1.0328491,   -88.19087,  1.1,  0.9,  1.1,  0.9
 13763, 'SICKLERVILLE',       100, 1,   13,    1, 1,   1.0363652,  -87.305013,  1.1,  0.9,  1.1,  0.9
 13764, 'SICKLERVILLE',       500, 1,   13,    1, 1,   1.0476351,  -80.707291,  1.1,  0.9,  1.1,  0.9
 13765, 'SICKLERVILLE',       230, 1,   13,    1, 1,   1.0491715,  -83.541634,  1.1,  0.9,  1.1,  0.9
 13766, 'SICKLERVILLE',       100, 1,   13,    1, 1,   1.0404187,  -86.539734,  1.1,  0.9,  1.1,  0.9
 13767, 'SICKLERVILLE',      13.8, 1,   13,    1, 1,   1.0419319,   -85.93924,  1.1,  0.9,  1.1,  0.9
 13768, 'SICKLERVILLE',         1, 1,   13,    1, 1,   1.0419319,   -85.93924,  1.1,  0.9,  1.1,  0.9
 13769, 'SICKLERVILLE',       500, 1,   13,    1, 1,   1.0474127,  -80.740518,  1.1,  0.9,  1.1,  0.9
 13770, 'SICKLERVILLE',       230, 1,   13,    1, 1,   1.0464991,   -83.68528,  1.1,  0.9,  1.1,  0.9
 13771, 'SICKLERVILLE',       230, 1,   13,    1, 1,   1.0491715,  -83.541634,  1.1,  0.9,  1.1,  0.9
 13772, 'SICKLERVILLE',       230, 1,   13,    1, 1,   1.0491715,  -83.541634,  1.1,  0.9,  1.1,  0.9
 13773, 'SOMERDALE 1 ',       100, 1,   13,    1, 1,   1.0327104,  -88.158048,  1.1,  0.9,  1.1,  0.9
 13774, 'STRATFORD 4 ',       100, 1,   13,    1, 1,   1.0344945,  -87.409432,  1.1,  0.9,  1.1,  0.9
 13775, 'SWEDESBORO 1',       100, 1,   13,    1, 1,   1.0452292,  -83.117577,  1.1,  0.9,  1.1,  0.9
 13776, 'SWEDESBORO 1',       100, 1,   13,    1, 1,   1.0450851,  -83.144114,  1.1,  0.9,  1.1,  0.9
 13777, 'THOROFARE 1 ',       100, 1,   13,    1, 1,   1.0325425,  -87.239916,  1.1,  0.9,  1.1,  0.9
 13778, 'THOROFARE 1 ',       100, 1,   13,    1, 1,   1.0326396,   -87.22957,  1.1,  0.9,  1.1,  0.9
 13779, 'TUCKERTON 1 ',       230, 1,   13,    1, 1,   1.0396876,  -86.824309,  1.1,  0.9,  1.1,  0.9
 13780, 'TUCKERTON 2 ',       100, 1,   13,    1, 1,   1.0489672,  -89.544384,  1.1,  0.9,  1.1,  0.9
 13781, 'TUCKERTON 3 ',       230, 1,   13,    1, 1,    1.039309,  -86.855097,  1.1,  0.9,  1.1,  0.9
 13782, 'VINCENTOWN 1',       230, 1,   13,    1, 1,   1.0289665,  -87.276676,  1.1,  0.9,  1.1,  0.9
 13783, 'VINCENTOWN 2',       100, 1,   13,    1, 1,    1.041767,  -88.577464,  1.1,  0.9,  1.1,  0.9
 13784, 'VINCENTOWN 3',       230, 1,   13,    1, 1,   1.0287288,  -87.310883,  1.1,  0.9,  1.1,  0.9
 13785, 'WENONAH 1   ',       100, 1,   13,    1, 1,   1.0300769,  -86.737071,  1.1,  0.9,  1.1,  0.9
 13786, 'WENONAH 2   ',       100, 1,   13,    1, 1,   1.0299693,  -86.746961,  1.1,  0.9,  1.1,  0.9
 13787, 'WEST CREEK 1',       100, 1,   13,    1, 1,     1.05053,  -90.002544,  1.1,  0.9,  1.1,  0.9
 13788, 'WESTVILLE 1 ',       100, 1,   13,    1, 1,   1.0349541,  -87.548127,  1.1,  0.9,  1.1,  0.9
 13789, 'WESTVILLE 1 ',       100, 1,   13,    1, 1,   1.0351244,   -87.53564,  1.1,  0.9,  1.1,  0.9
 13790, 'WILLIAMSTOWN',       100, 1,   13,    1, 1,   1.0286996,  -89.134485,  1.1,  0.9,  1.1,  0.9
 13791, 'WILLIAMSTOWN',       230, 1,   13,    1, 1,   1.0386091,  -84.677596,  1.1,  0.9,  1.1,  0.9
 13792, 'WILLIAMSTOWN',       100, 1,   13,    1, 1,   1.0353773,  -87.936445,  1.1,  0.9,  1.1,  0.9
 13793, 'WILLIAMSTOWN',       230, 1,   13,    1, 1,   1.0384918,  -84.705924,  1.1,  0.9,  1.1,  0.9
 13794, 'WEST DEPTFOR',       230, 1,   13,    1, 1,   1.0335088,  -84.277064,  1.1,  0.9,  1.1,  0.9
 13795, 'WEST DEPTFOR',       100, 1,   13,    1, 1,   1.0408909,  -88.100341,  1.1,  0.9,  1.1,  0.9
 13796, 'WEST DEPTFOR',       230, 1,   13,    1, 1,   1.0333944,  -84.300545,  1.1,  0.9,  1.1,  0.9
 13797, 'WEST DEPTFOR',       230, 1,   13,    1, 1,   1.0341285,  -84.197946,  1.1,  0.9,  1.1,  0.9
 13798, 'WEST DEPTFOR',       230, 1,   13,    1, 1,   1.0335088,  -84.277064,  1.1,  0.9,  1.1,  0.9
 13799, 'WEST DEPTFOR',       230, 1,   13,    1, 1,   1.0335904,  -84.620706,  1.1,  0.9,  1.1,  0.9
 13800, 'WEST DEPTFOR',       100, 1,   13,    1, 1,   1.0282102,  -88.180236,  1.1,  0.9,  1.1,  0.9
 13801, 'WEST DEPTFOR',      13.8, 1,   13,    1, 1,   1.0213204,  -90.118816,  1.1,  0.9,  1.1,  0.9
 13802, 'WEST DEPTFOR',         1, 1,   13,    1, 1,   1.0289949,  -87.293144,  1.1,  0.9,  1.1,  0.9
 13803, 'WEST DEPTFOR',       230, 1,   13,    1, 1,   1.0334462,  -84.643456,  1.1,  0.9,  1.1,  0.9
 13804, 'WEST DEPTFOR',       230, 1,   13,    1, 1,   1.0340999,   -84.53503,  1.1,  0.9,  1.1,  0.9
 13805, 'WOODSTOWN 1 ',       100, 1,   13,    1, 1,   1.0372043,  -82.505406,  1.1,  0.9,  1.1,  0.9
 13806, 'CAMDEN 3 1  ',       100, 1,   13,    1, 1,   1.0390257,  -86.245784,  1.1,  0.9,  1.1,  0.9
 13807, 'CAMDEN 4 1  ',       100, 1,   13,    1, 1,   1.0370541,  -88.983125,  1.1,  0.9,  1.1,  0.9
 13808, 'CAMDEN 4 2  ',       100, 1,   13,    1, 1,   1.0372272,  -88.964924,  1.1,  0.9,  1.1,  0.9
 13809, 'CAMDEN 5 1  ',       230, 1,   13,    1, 1,    1.036097,  -84.597514,  1.1,  0.9,  1.1,  0.9
 13810, 'CAMDEN 5 2  ',       100, 1,   13,    1, 1,    1.031583,   -88.74016,  1.1,  0.9,  1.1,  0.9
 13811, 'CAMDEN 5 3  ',      13.8, 1,   13,    1, 1,   1.0313929,  -89.284893,  1.1,  0.9,  1.1,  0.9
 13812, 'CAMDEN 5 4  ',         1, 1,   13,    1, 1,   1.0313929,  -89.284893,  1.1,  0.9,  1.1,  0.9
 13813, 'CAMDEN 5 5  ',       230, 1,   13,    1, 1,   1.0358402,  -84.627544,  1.1,  0.9,  1.1,  0.9
 13814, 'CAMDEN 5 7  ',       230, 1,   13,    1, 1,    1.036799,  -84.497485,  1.1,  0.9,  1.1,  0.9
 13815, 'CAMDEN 6 1  ',       100, 1,   13,    1, 1,   1.0355943,  -89.409991,  1.1,  0.9,  1.1,  0.9
 13816, 'CAMDEN 6 2  ',       100, 1,   13,    1, 1,    1.035446,  -89.429942,  1.1,  0.9,  1.1,  0.9
 13817, 'CAMDEN 6 4  ',       100, 1,   13,    1, 1,   1.0357272,   -89.39199,  1.1,  0.9,  1.1,  0.9
 13818, 'CAMDEN 7 1  ',       100, 1,   13,    1, 1,   1.0353567,  -87.462238,  1.1,  0.9,  1.1,  0.9
 13819, 'AUDUBON 1   ',       100, 1,   13,    1, 1,   1.0345972,  -87.492243,  1.1,  0.9,  1.1,  0.9
 13820, 'AUDUBON 2   ',       100, 1,   13,    1, 1,    1.034423,  -87.502804,  1.1,  0.9,  1.1,  0.9
 13821, 'OAKLYN 1    ',       100, 1,   13,    1, 1,   1.0326901,  -87.018513,  1.1,  0.9,  1.1,  0.9
 13822, 'OAKLYN 2    ',       100, 1,   13,    1, 1,   1.0325562,  -87.037773,  1.1,  0.9,  1.1,  0.9
 13823, 'COLLINGSWOOD',       100, 1,   13,    1, 1,   1.0375633,  -87.115216,  1.1,  0.9,  1.1,  0.9
 13824, 'COLLINGSWOOD',        20, 1,   13,    1, 1,   1.0375633,  -87.115216,  1.1,  0.9,  1.1,  0.9
 13825, 'COLLINGSWOOD',        20, 1,   13,    1, 1,   1.0375633,  -87.115216,  1.1,  0.9,  1.1,  0.9
 13826, 'COLLINGSWOOD',         1, 1,   13,    1, 1,   1.0375633,  -87.115216,  1.1,  0.9,  1.1,  0.9
 13827, 'COLLINGSWOOD',       100, 1,   13,    1, 1,   1.0373742,  -87.140212,  1.1,  0.9,  1.1,  0.9
 13828, 'COLLINGSWOOD',       100, 1,   13,    1, 1,   1.0377418,   -87.09248,  1.1,  0.9,  1.1,  0.9
 13829, 'COLLINGSWOOD',       100, 1,   13,    1, 1,   1.0375633,  -87.115216,  1.1,  0.9,  1.1,  0.9
 13830, 'MERCHANTVILL',       230, 1,   13,    1, 1,   1.0379237,  -84.206972,  1.1,  0.9,  1.1,  0.9
 13831, 'MERCHANTVILL',       100, 1,   13,    1, 1,   1.0374233,  -87.498993,  1.1,  0.9,  1.1,  0.9
 13832, 'MERCHANTVILL',       230, 1,   13,    1, 1,   1.0377075,  -84.237658,  1.1,  0.9,  1.1,  0.9
 13833, 'PENNSAUKEN 1',       100, 1,   13,    1, 1,   1.0378588,  -88.026955,  1.1,  0.9,  1.1,  0.9
 13834, 'PENNSAUKEN 2',       100, 1,   13,    1, 1,   1.0376503,  -88.049237,  1.1,  0.9,  1.1,  0.9
 13835, 'PENNSAUKEN 4',       100, 1,   13,    1, 1,   1.0380596,  -88.002611,  1.1,  0.9,  1.1,  0.9
 13836, 'ABSECON 1 1 ',       100, 1,   13,    1, 1,   1.0318759,  -89.716002,  1.1,  0.9,  1.1,  0.9
 13837, 'BRIGANTINE 1',       100, 1,   13,    1, 1,   1.0346544,  -90.664397,  1.1,  0.9,  1.1,  0.9
 13838, 'BRIGANTINE 2',       100, 1,   13,    1, 1,   1.0345308,  -90.675366,  1.1,  0.9,  1.1,  0.9
 13839, 'BRIGANTINE 4',       100, 1,   13,    1, 1,    1.034794,   -90.65156,  1.1,  0.9,  1.1,  0.9
 13840, 'CAPE MAY 1  ',       100, 1,   13,    1, 1,   1.0500215,   -84.64078,  1.1,  0.9,  1.1,  0.9
 13841, 'ABSECON 2 1 ',       100, 1,   13,    1, 1,   1.0374523,  -90.791618,  1.1,  0.9,  1.1,  0.9
 13842, 'ABSECON 2 2 ',       100, 1,   13,    1, 1,   1.0373168,  -90.808617,  1.1,  0.9,  1.1,  0.9
 13843, 'ABSECON 3 1 ',       100, 1,   13,    1, 1,   1.0328857,  -90.265999,  1.1,  0.9,  1.1,  0.9
 13844, 'CAPE MAY COU',       230, 1,   13,    1, 1,   1.0469726,  -82.209934,  1.1,  0.9,  1.1,  0.9
 13845, 'CAPE MAY COU',       100, 1,   13,    1, 1,   1.0416008,   -84.44482,  1.1,  0.9,  1.1,  0.9
 13846, 'CAPE MAY COU',       230, 1,   13,    1, 1,   1.0472497,  -82.168506,  1.1,  0.9,  1.1,  0.9
 13847, 'CAPE MAY COU',       230, 1,   13,    1, 1,   1.0469726,  -82.209934,  1.1,  0.9,  1.1,  0.9
 13848, 'EGG HARBOR C',       100, 1,   13,    1, 1,   1.0385758,  -90.845274,  1.1,  0.9,  1.1,  0.9
 13849, 'LINWOOD 1 1 ',       100, 1,   13,    1, 1,   1.0270809,  -89.412837,  1.1,  0.9,  1.1,  0.9
 13850, 'LINWOOD 1 2 ',       100, 1,   13,    1, 1,   1.0269941,  -89.426241,  1.1,  0.9,  1.1,  0.9
 13851, 'NORTHFIELD 4',       100, 1,   13,    1, 1,   1.0288595,  -89.751944,  1.1,  0.9,  1.1,  0.9
 13852, 'NORTHFIELD 4',       100, 1,   13,    1, 1,   1.0289658,    -89.7399,  1.1,  0.9,  1.1,  0.9
 13853, 'NORTHFIELD 4',       100, 1,   13,    1, 1,   1.0287465,  -89.761871,  1.1,  0.9,  1.1,  0.9
 13854, 'OCEAN CITY 1',       100, 1,   13,    1, 1,   1.0426728,  -88.199769,  1.1,  0.9,  1.1,  0.9
 13855, 'OCEAN VIEW 1',       100, 1,   13,    1, 1,   1.0293512,  -85.404099,  1.1,  0.9,  1.1,  0.9
 13856, 'OCEAN VIEW 1',       100, 1,   13,    1, 1,   1.0292298,   -85.41594,  1.1,  0.9,  1.1,  0.9
 13857, 'PLEASANTVILL',       100, 1,   13,    1, 1,   1.0299091,   -90.28771,  1.1,  0.9,  1.1,  0.9
 13858, 'EGG HARBOR T',       230, 1,   13,    1, 1,   1.0382432,  -84.683891,  1.1,  0.9,  1.1,  0.9
 13859, 'EGG HARBOR T',       100, 1,   13,    1, 1,   1.0295962,   -87.10478,  1.1,  0.9,  1.1,  0.9
 13860, 'EGG HARBOR T',       230, 1,   13,    1, 1,   1.0380057,  -84.710704,  1.1,  0.9,  1.1,  0.9
 13861, 'EGG HARBOR T',       100, 1,   13,    1, 1,   1.0261699,  -87.739213,  1.1,  0.9,  1.1,  0.9
 13862, 'EGG HARBOR T',       100, 1,   13,    1, 1,   1.0263795,  -87.710171,  1.1,  0.9,  1.1,  0.9
 13863, 'EGG HARBOR T',       100, 1,   13,    1, 1,    1.025958,  -87.766832,  1.1,  0.9,  1.1,  0.9
 13864, 'SOMERS POINT',       100, 1,   13,    1, 1,   1.0335639,  -89.434141,  1.1,  0.9,  1.1,  0.9
 13865, 'WILDWOOD 1  ',       100, 1,   13,    1, 1,   1.0484823,  -84.896113,  1.1,  0.9,  1.1,  0.9
 13866, 'WOODBINE 1 1',       100, 1,   13,    1, 1,   1.0260807,  -85.775219,  1.1,  0.9,  1.1,  0.9
 13867, 'WOODBINE 1 2',       100, 1,   13,    1, 1,   1.0258789,  -85.792881,  1.1,  0.9,  1.1,  0.9
 13868, 'BRIDGETON 1 ',       100, 1,   13,    1, 1,    1.025833,  -84.775239,  1.1,  0.9,  1.1,  0.9
 13869, 'BRIDGETON 2 ',       230, 1,   13,    1, 1,   1.0439824,  -79.833854,  1.1,  0.9,  1.1,  0.9
 13870, 'BRIDGETON 2 ',       100, 1,   13,    1, 1,   1.0384461,  -81.731628,  1.1,  0.9,  1.1,  0.9
 13871, 'BRIDGETON 2 ',        22, 1,   13,    1, 1,    1.035338,  -83.032682,  1.1,  0.9,  1.1,  0.9
 13872, 'BRIDGETON 2 ',         1, 1,   13,    1, 1,    1.035338,  -83.032682,  1.1,  0.9,  1.1,  0.9
 13873, 'BRIDGETON 2 ',       230, 1,   13,    1, 1,   1.0438909,  -79.763188,  1.1,  0.9,  1.1,  0.9
 13874, 'BRIDGETON 2 ',       230, 1,   13,    1, 1,    1.043688,  -79.864375,  1.1,  0.9,  1.1,  0.9
 13875, 'BRIDGETON 2 ',       230, 1,   13,    1, 1,   1.0439824,  -79.833854,  1.1,  0.9,  1.1,  0.9
 13876, 'CEDARVILLE 1',       100, 1,   13,    1, 1,   1.0363806,  -84.585989,  1.1,  0.9,  1.1,  0.9
 13877, 'CLAYTON 2 1 ',       100, 1,   13,    1, 1,   1.0318737,  -86.113198,  1.1,  0.9,  1.1,  0.9
 13878, 'CLAYTON 2 2 ',       100, 1,   13,    1, 1,   1.0318014,  -86.122665,  1.1,  0.9,  1.1,  0.9
 13879, 'CLAYTON 2 4 ',       100, 1,   13,    1, 1,   1.0317083,  -86.099194,  1.1,  0.9,  1.1,  0.9
 13880, 'ELMER 1     ',       100, 1,   13,    1, 1,     1.02314,  -85.487454,  1.1,  0.9,  1.1,  0.9
 13881, 'FRANKLINVILL',       100, 1,   13,    1, 1,   1.0214558,  -85.477816,  1.1,  0.9,  1.1,  0.9
 13882, 'LEESBURG 1 1',       100, 1,   13,    1, 1,    1.035865,   -84.90581,  1.1,  0.9,  1.1,  0.9
 13883, 'LEESBURG 1 2',      13.8, 1,   13,    1, 1,   1.0352008,  -85.142346,  1.1,  0.9,  1.1,  0.9
 13884, 'LEESBURG 1 3',      13.8, 1,   13,    1, 1,   1.0358563,  -84.903279,  1.1,  0.9,  1.1,  0.9
 13885, 'LEESBURG 1 4',         1, 1,   13,    1, 1,   1.0358563,  -84.903279,  1.1,  0.9,  1.1,  0.9
 13886, 'LEESBURG 1 5',       100, 1,   13,    1, 1,   1.0359223,  -84.896993,  1.1,  0.9,  1.1,  0.9
 13887, 'LEESBURG 1 7',       100, 1,   13,    1, 1,    1.035865,   -84.90581,  1.1,  0.9,  1.1,  0.9
 13888, 'MAYS LANDING',       100, 1,   13,    1, 1,    1.028731,  -86.659874,  1.1,  0.9,  1.1,  0.9
 13889, 'MAYS LANDING',       100, 1,   13,    1, 1,   1.0233285,   -87.62128,  1.1,  0.9,  1.1,  0.9
 13890, 'MILLVILLE 1 ',       100, 1,   13,    1, 1,   1.0349493,  -84.880401,  1.1,  0.9,  1.1,  0.9
 13891, 'MILLVILLE 1 ',       100, 1,   13,    1, 1,   1.0347086,  -84.909125,  1.1,  0.9,  1.1,  0.9
 13892, 'MILLVILLE 2 ',       100, 1,   13,    1, 1,   1.0381406,  -84.127534,  1.1,  0.9,  1.1,  0.9
 13893, 'MILLVILLE 2 ',       100, 1,   13,    1, 1,   1.0381538,  -84.126237,  1.1,  0.9,  1.1,  0.9
 13894, 'MONROEVILLE ',       100, 1,   13,    1, 1,   1.0310993,  -83.613978,  1.1,  0.9,  1.1,  0.9
 13895, 'NEWFIELD 2 1',       100, 1,   13,    1, 1,   1.0392141,  -86.624313,  1.1,  0.9,  1.1,  0.9
 13896, 'VINELAND 1 1',       100, 1,   13,    1, 1,   1.0384795,  -84.284406,  1.1,  0.9,  1.1,  0.9
 13897, 'VINELAND 2 1',       230, 1,   13,    1, 1,   1.0384296,  -83.838623,  1.1,  0.9,  1.1,  0.9
 13898, 'VINELAND 2 2',       100, 1,   13,    1, 1,   1.0460849,  -85.678671,  1.1,  0.9,  1.1,  0.9
 13899, 'VINELAND 2 3',       230, 1,   13,    1, 1,   1.0381388,  -83.871078,  1.1,  0.9,  1.1,  0.9
 13900, 'VINELAND 3 1',       100, 1,   13,    1, 1,   1.0378891,  -84.001902,  1.1,  0.9,  1.1,  0.9
 13901, 'VINELAND 3 2',       100, 1,   13,    1, 1,   1.0376786,   -84.02904,  1.1,  0.9,  1.1,  0.9
 13902, 'VINELAND 3 4',       100, 1,   13,    1, 1,   1.0380921,  -83.977104,  1.1,  0.9,  1.1,  0.9
 13903, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0289464,  -90.302261,  1.1,  0.9,  1.1,  0.9
 13904, 'ATLANTIC CIT',       100, 1,   13,    1, 1,     1.02874,  -90.330032,  1.1,  0.9,  1.1,  0.9
 13905, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0291521,  -90.273945,  1.1,  0.9,  1.1,  0.9
 13906, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0341636,  -90.602132,  1.1,  0.9,  1.1,  0.9
 13907, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0343424,  -90.578452,  1.1,  0.9,  1.1,  0.9
 13908, 'MARGATE CITY',       100, 1,   13,    1, 1,   1.0393352,  -88.689009,  1.1,  0.9,  1.1,  0.9
 13909, 'VENTNOR CITY',       100, 1,   13,    1, 1,   1.0311428,  -90.345211,  1.1,  0.9,  1.1,  0.9
 13910, 'VENTNOR CITY',       100, 1,   13,    1, 1,   1.0309695,  -90.359702,  1.1,  0.9,  1.1,  0.9
 13911, 'BELLE MEAD 1',       100, 1,   13,    1, 1,   0.9951343,  -92.697989,  1.1,  0.9,  1.1,  0.9
 13912, 'BELLE MEAD 2',       100, 1,   13,    1, 1,   0.9953073,  -92.683078,  1.1,  0.9,  1.1,  0.9
 13913, 'BORDENTOWN 1',       100, 1,   13,    1, 1,   1.0252022,  -90.067016,  1.1,  0.9,  1.1,  0.9
 13914, 'MILLSTONE TO',       100, 1,   13,    1, 1,   1.0395896,  -93.376275,  1.1,  0.9,  1.1,  0.9
 13915, 'CRANBURY 1 1',       100, 1,   13,    1, 1,   1.0390593,  -94.459536,  1.1,  0.9,  1.1,  0.9
 13916, 'CHESTERFIELD',       100, 1,   13,    1, 1,   1.0317219,  -90.089095,  1.1,  0.9,  1.1,  0.9
 13917, 'CHESTERFIELD',      13.8, 1,   13,    1, 1,   1.0317219,  -90.089095,  1.1,  0.9,  1.1,  0.9
 13918, 'CHESTERFIELD',      13.8, 1,   13,    1, 1,   1.0317219,  -90.089095,  1.1,  0.9,  1.1,  0.9
 13919, 'CHESTERFIELD',         1, 1,   13,    1, 1,   1.0317219,  -90.089095,  1.1,  0.9,  1.1,  0.9
 13920, 'CHESTERFIELD',       100, 1,   13,    1, 1,   1.0316658,  -90.095549,  1.1,  0.9,  1.1,  0.9
 13921, 'FLORENCE 3 1',       100, 1,   13,    1, 1,   1.0304925,  -89.900862,  1.1,  0.9,  1.1,  0.9
 13922, 'HIGHTSTOWN 1',       100, 1,   13,    1, 1,   0.9958793,   -92.65706,  1.1,  0.9,  1.1,  0.9
 13923, 'HIGHTSTOWN 1',       100, 1,   13,    1, 1,    0.996068,  -92.636455,  1.1,  0.9,  1.1,  0.9
 13924, 'HIGHTSTOWN 2',       100, 1,   13,    1, 1,    1.033422,  -91.091036,  1.1,  0.9,  1.1,  0.9
 13925, 'HIGHTSTOWN 2',       100, 1,   13,    1, 1,   1.0335128,  -91.071204,  1.1,  0.9,  1.1,  0.9
 13926, 'HOPEWELL 1 1',       100, 1,   13,    1, 1,   1.0206128,  -93.692126,  1.1,  0.9,  1.1,  0.9
 13927, 'HOPEWELL 1 2',       100, 1,   13,    1, 1,   1.0205206,  -93.698942,  1.1,  0.9,  1.1,  0.9
 13928, 'HOPEWELL 1 4',       100, 1,   13,    1, 1,    1.020703,  -93.685626,  1.1,  0.9,  1.1,  0.9
 13929, 'JACKSON 1 1 ',       100, 1,   13,    1, 1,   1.0377774,  -93.059058,  1.1,  0.9,  1.1,  0.9
 13930, 'JACKSON 1 2 ',       100, 1,   13,    1, 1,     1.03745,  -93.096861,  1.1,  0.9,  1.1,  0.9
 13931, 'JACKSON 2 1 ',       230, 1,   13,    1, 1,   1.0295549,  -90.093849,  1.1,  0.9,  1.1,  0.9
 13932, 'JACKSON 2 2 ',       100, 1,   13,    1, 1,   1.0455211,  -91.515121,  1.1,  0.9,  1.1,  0.9
 13933, 'JACKSON 2 3 ',       230, 1,   13,    1, 1,   1.0293606,  -90.133527,  1.1,  0.9,  1.1,  0.9
 13934, 'JACKSON 2 5 ',       230, 1,   13,    1, 1,   1.0303108,  -90.041216,  1.1,  0.9,  1.1,  0.9
 13935, 'LAMBERTVILLE',       100, 1,   13,    1, 1,   1.0376993,  -91.063594,  1.1,  0.9,  1.1,  0.9
 13936, 'NEW EGYPT 1 ',       100, 1,   13,    1, 1,   1.0262806,  -91.364159,  1.1,  0.9,  1.1,  0.9
 13937, 'PENNINGTON 1',       100, 1,   13,    1, 1,   1.0068311,  -91.489485,  1.1,  0.9,  1.1,  0.9
 13938, 'PENNINGTON 2',       100, 1,   13,    1, 1,   1.0069559,   -91.47324,  1.1,  0.9,  1.1,  0.9
 13939, 'PENNINGTON 4',       100, 1,   13,    1, 1,   1.0067163,  -91.507219,  1.1,  0.9,  1.1,  0.9
 13940, 'PLAINSBORO 1',       100, 1,   13,    1, 1,   1.0361336,  -92.528149,  1.1,  0.9,  1.1,  0.9
 13941, 'PLAINSBORO 2',       100, 1,   13,    1, 1,   1.0359903,  -92.552949,  1.1,  0.9,  1.1,  0.9
 13942, 'PRINCETON 1 ',       100, 1,   13,    1, 1,   1.0074601,  -91.522401,  1.1,  0.9,  1.1,  0.9
 13943, 'PRINCETON 2 ',       230, 1,   13,    1, 1,   1.0200327,  -88.532784,  1.1,  0.9,  1.1,  0.9
 13944, 'PRINCETON 2 ',       100, 1,   13,    1, 1,   1.0138333,  -90.679295,  1.1,  0.9,  1.1,  0.9
 13945, 'PRINCETON 2 ',       230, 1,   13,    1, 1,   1.0197425,  -88.561846,  1.1,  0.9,  1.1,  0.9
 13946, 'PRINCETON 3 ',       100, 1,   13,    1, 1,   1.0380684,  -92.860099,  1.1,  0.9,  1.1,  0.9
 13947, 'PRINCETON JU',       230, 1,   13,    1, 1,   1.0175437,  -88.375818,  1.1,  0.9,  1.1,  0.9
 13948, 'PRINCETON JU',       100, 1,   13,    1, 1,   1.0397363,  -91.214883,  1.1,  0.9,  1.1,  0.9
 13949, 'PRINCETON JU',       230, 1,   13,    1, 1,   1.0173634,  -88.400768,  1.1,  0.9,  1.1,  0.9
 13950, 'RINGOES 1   ',       100, 1,   13,    1, 1,   1.0303863,  -91.953574,  1.1,  0.9,  1.1,  0.9
 13951, 'RINGOES 2   ',       100, 1,   13,    1, 1,   1.0303125,  -91.961217,  1.1,  0.9,  1.1,  0.9
 13952, 'SKILLMAN 1  ',       100, 1,   13,    1, 1,   1.0039562,  -91.928088,  1.1,  0.9,  1.1,  0.9
 13953, 'SKILLMAN 2  ',       100, 1,   13,    1, 1,    1.004007,  -91.919219,  1.1,  0.9,  1.1,  0.9
 13954, 'STOCKTON 1 1',       100, 1,   13,    1, 1,   1.0365726,   -90.76516,  1.1,  0.9,  1.1,  0.9
 13955, 'STOCKTON 1 2',       100, 1,   13,    1, 1,   1.0365287,  -90.771621,  1.1,  0.9,  1.1,  0.9
 13956, 'WRIGHTSTOWN ',       100, 1,   13,    1, 1,   1.0293952,  -91.219242,  1.1,  0.9,  1.1,  0.9
 13957, 'TRENTON 1 1 ',       100, 1,   13,    1, 1,   1.0234136,  -90.208394,  1.1,  0.9,  1.1,  0.9
 13958, 'TRENTON 1 2 ',       100, 1,   13,    1, 1,    1.023181,   -90.22895,  1.1,  0.9,  1.1,  0.9
 13959, 'TRENTON 1 4 ',       100, 1,   13,    1, 1,   1.0236415,  -90.188327,  1.1,  0.9,  1.1,  0.9
 13960, 'TRENTON 2 1 ',       100, 1,   13,    1, 1,   1.0236638,   -90.44691,  1.1,  0.9,  1.1,  0.9
 13961, 'TRENTON 3 1 ',       100, 1,   13,    1, 1,   1.0120295,  -91.022477,  1.1,  0.9,  1.1,  0.9
 13962, 'TRENTON 4 1 ',       100, 1,   13,    1, 1,   1.0153562,  -90.832735,  1.1,  0.9,  1.1,  0.9
 13963, 'TRENTON 5 1 ',       100, 1,   13,    1, 1,   1.0275045,  -90.530006,  1.1,  0.9,  1.1,  0.9
 13964, 'TRENTON 5 2 ',       100, 1,   13,    1, 1,   1.0277036,  -90.512188,  1.1,  0.9,  1.1,  0.9
 13965, 'TRENTON 5 4 ',       100, 1,   13,    1, 1,   1.0273096,  -90.547991,  1.1,  0.9,  1.1,  0.9
 13966, 'TRENTON 6 1 ',       100, 1,   13,    1, 1,   1.0270236,  -89.464778,  1.1,  0.9,  1.1,  0.9
 13967, 'TRENTON 6 2 ',       100, 1,   13,    1, 1,   1.0272668,  -89.440282,  1.1,  0.9,  1.1,  0.9
 13968, 'TRENTON 7 1 ',       100, 1,   13,    1, 1,   1.0214611,  -92.321363,  1.1,  0.9,  1.1,  0.9
 13969, 'TRENTON 7 2 ',       100, 1,   13,    1, 1,   1.0213074,   -92.34655,  1.1,  0.9,  1.1,  0.9
 13970, 'TRENTON 8 1 ',       100, 1,   13,    1, 1,   1.0144266,  -91.238536,  1.1,  0.9,  1.1,  0.9
 13971, 'TRENTON 8 2 ',       100, 1,   13,    1, 1,   1.0140582,  -91.265487,  1.1,  0.9,  1.1,  0.9
 13972, 'TRENTON 9 1 ',       100, 1,   13,    1, 1,   1.0370134,  -91.345426,  1.1,  0.9,  1.1,  0.9
 13973, 'TRENTON 9 2 ',       100, 1,   13,    1, 1,   1.0368346,  -91.363176,  1.1,  0.9,  1.1,  0.9
 13974, 'TRENTON 9 4 ',       100, 1,   13,    1, 1,   1.0371927,  -91.325056,  1.1,  0.9,  1.1,  0.9
 13975, 'TRENTON 10 1',       100, 1,   13,    1, 1,   1.0332276,  -90.911274,  1.1,  0.9,  1.1,  0.9
 13976, 'TRENTON 11 1',       100, 1,   13,    1, 1,   1.0276047,  -89.707336,  1.1,  0.9,  1.1,  0.9
 13977, 'TRENTON 11 2',       100, 1,   13,    1, 1,   1.0274719,  -89.725099,  1.1,  0.9,  1.1,  0.9
 13978, 'TRENTON 11 4',       100, 1,   13,    1, 1,   1.0277376,  -89.691368,  1.1,  0.9,  1.1,  0.9
 13979, 'TRENTON 12 1',       230, 1,   13,    1, 1,   1.0221661,  -88.271527,  1.1,  0.9,  1.1,  0.9
 13980, 'TRENTON 12 2',       100, 1,   13,    1, 1,   1.0173534,  -90.482695,  1.1,  0.9,  1.1,  0.9
 13981, 'TRENTON 12 3',       230, 1,   13,    1, 1,    1.021924,  -88.303338,  1.1,  0.9,  1.1,  0.9
 13982, 'FORT DIX 1  ',       100, 1,   13,    1, 1,   1.0375424,   -88.87524,  1.1,  0.9,  1.1,  0.9
 13983, 'FORT DIX 2  ',       100, 1,   13,    1, 1,   1.0374878,  -88.885705,  1.1,  0.9,  1.1,  0.9
 13984, 'LAWRENCE TOW',       100, 1,   13,    1, 1,   1.0073796,  -91.333055,  1.1,  0.9,  1.1,  0.9
 13985, 'LAWRENCE TOW',       100, 1,   13,    1, 1,   1.0077043,  -91.313805,  1.1,  0.9,  1.1,  0.9
 13986, 'LAWRENCE TOW',       100, 1,   13,    1, 1,   1.0113693,  -90.978678,  1.1,  0.9,  1.1,  0.9
 13987, 'LAWRENCE TOW',       100, 1,   13,    1, 1,   1.0115601,  -90.958568,  1.1,  0.9,  1.1,  0.9
 13988, 'TRENTON 13 1',       100, 1,   13,    1, 1,   1.0199141,  -90.287297,  1.1,  0.9,  1.1,  0.9
 13989, 'TRENTON 14 1',       100, 1,   13,    1, 1,   1.0178637,  -91.453247,  1.1,  0.9,  1.1,  0.9
 13990, 'LAKEWOOD 2 1',       100, 1,   13,    1, 1,   1.0174748,  -94.004013,  1.1,  0.9,  1.1,  0.9
 13991, 'LAKEWOOD 3 1',       230, 1,   13,    1, 1,   1.0356681,  -91.453073,  1.1,  0.9,  1.1,  0.9
 13992, 'LAKEWOOD 3 2',       100, 1,   13,    1, 1,   1.0323581,  -93.421835,  1.1,  0.9,  1.1,  0.9
 13993, 'LAKEWOOD 3 3',      13.8, 1,   13,    1, 1,   1.0336061,   -92.58943,  1.1,  0.9,  1.1,  0.9
 13994, 'LAKEWOOD 3 4',         1, 1,   13,    1, 1,   1.0336061,   -92.58943,  1.1,  0.9,  1.1,  0.9
 13995, 'LAKEWOOD 3 5',       230, 1,   13,    1, 1,   1.0353319,  -91.490146,  1.1,  0.9,  1.1,  0.9
 13996, 'LAKEWOOD 3 7',       230, 1,   13,    1, 1,   1.0362482,  -91.374402,  1.1,  0.9,  1.1,  0.9
 13997, 'LAKEWOOD 3 9',       230, 1,   13,    1, 1,   1.0356681,  -91.453073,  1.1,  0.9,  1.1,  0.9
 13998, 'LAKEWOOD 4 1',       500, 1,   13,    1, 1,   1.0385351,  -88.707614,  1.1,  0.9,  1.1,  0.9
 13999, 'LAKEWOOD 4 2',       230, 1,   13,    1, 1,   1.0387317,  -90.882211,  1.1,  0.9,  1.1,  0.9
 14000, 'LAKEWOOD 4 3',       100, 1,   13,    1, 1,   1.0465329,  -92.372435,  1.1,  0.9,  1.1,  0.9
 14001, 'LAKEWOOD 4 4',       500, 1,   13,    1, 1,   1.0381119,  -88.743824,  1.1,  0.9,  1.1,  0.9
 14002, 'LAKEWOOD 4 6',       500, 1,   13,    1, 1,   1.0415614,  -88.525548,  1.1,  0.9,  1.1,  0.9
 14003, 'BAYVILLE 2 1',       100, 1,   13,    1, 1,    1.035365,  -92.378077,  1.1,  0.9,  1.1,  0.9
 14004, 'BEACHWOOD 1 ',       100, 1,   13,    1, 1,   1.0226381,  -91.901051,  1.1,  0.9,  1.1,  0.9
 14005, 'BRICK 1 1   ',       100, 1,   13,    1, 1,   1.0354528,  -93.287904,  1.1,  0.9,  1.1,  0.9
 14006, 'BRICK 2 1   ',       100, 1,   13,    1, 1,   1.0400946,  -92.813656,  1.1,  0.9,  1.1,  0.9
 14007, 'BRICK 2 2   ',       100, 1,   13,    1, 1,   1.0399361,  -92.834477,  1.1,  0.9,  1.1,  0.9
 14008, 'BRICK 3 1   ',       100, 1,   13,    1, 1,   1.0193028,  -93.480111,  1.1,  0.9,  1.1,  0.9
 14009, 'BRICK 3 2   ',       100, 1,   13,    1, 1,   1.0196221,  -93.453938,  1.1,  0.9,  1.1,  0.9
 14010, 'BRICK 4 1   ',       100, 1,   13,    1, 1,   1.0275546,  -92.601918,  1.1,  0.9,  1.1,  0.9
 14011, 'BRICK 4 2   ',       100, 1,   13,    1, 1,   1.0271553,  -92.628133,  1.1,  0.9,  1.1,  0.9
 14012, 'BRIELLE 1   ',       100, 1,   13,    1, 1,   1.0161505,   -94.94249,  1.1,  0.9,  1.1,  0.9
 14013, 'BRIELLE 2   ',       100, 1,   13,    1, 1,   1.0160859,  -94.950974,  1.1,  0.9,  1.1,  0.9
 14014, 'FORKED RIVER',       230, 1,   13,    1, 1,      1.0472,  -88.998786,  1.1,  0.9,  1.1,  0.9
 14015, 'FORKED RIVER',       100, 1,   13,    1, 1,   1.0416548,  -90.851828,  1.1,  0.9,  1.1,  0.9
 14016, 'FORKED RIVER',        20, 1,   13,    1, 1,   1.0396413,  -91.640542,  1.1,  0.9,  1.1,  0.9
 14017, 'FORKED RIVER',         1, 1,   13,    1, 1,   1.0396413,  -91.640542,  1.1,  0.9,  1.1,  0.9
 14018, 'FORKED RIVER',       230, 1,   13,    1, 1,   1.0470023,  -89.021693,  1.1,  0.9,  1.1,  0.9
 14019, 'LANOKA HARBO',       100, 1,   13,    1, 1,   1.0455764,  -90.581628,  1.1,  0.9,  1.1,  0.9
 14020, 'MANASQUAN 1 ',       100, 1,   13,    1, 1,   1.0299264,  -92.278062,  1.1,  0.9,  1.1,  0.9
 14021, 'MANASQUAN 2 ',       100, 1,   13,    1, 1,   1.0300883,  -92.260757,  1.1,  0.9,  1.1,  0.9
 14022, 'POINT PLEASA',       100, 1,   13,    1, 1,   1.0351442,   -93.33634,  1.1,  0.9,  1.1,  0.9
 14023, 'SEASIDE HEIG',       100, 1,   13,    1, 1,    1.034668,  -92.943195,  1.1,  0.9,  1.1,  0.9
 14024, 'TOMS RIVER 1',       500, 1,   13,    1, 1,   1.0413036,  -87.095053,  1.1,  0.9,  1.1,  0.9
 14025, 'TOMS RIVER 1',       230, 1,   13,    1, 1,   1.0423577,  -89.013642,  1.1,  0.9,  1.1,  0.9
 14026, 'TOMS RIVER 1',       100, 1,   13,    1, 1,   1.0434455,  -92.452098,  1.1,  0.9,  1.1,  0.9
 14027, 'TOMS RIVER 1',       500, 1,   13,    1, 1,   1.0410149,   -87.13922,  1.1,  0.9,  1.1,  0.9
 14028, 'TOMS RIVER 2',       230, 1,   13,    1, 1,   1.0419407,  -89.235566,  1.1,  0.9,  1.1,  0.9
 14029, 'TOMS RIVER 2',       100, 1,   13,    1, 1,   1.0398994,  -92.941362,  1.1,  0.9,  1.1,  0.9
 14030, 'TOMS RIVER 2',       230, 1,   13,    1, 1,    1.042825,  -89.170243,  1.1,  0.9,  1.1,  0.9
 14031, 'TOMS RIVER 3',       100, 1,   13,    1, 1,   1.0329708,  -92.819484,  1.1,  0.9,  1.1,  0.9
 14032, 'TOMS RIVER 4',       100, 1,   13,    1, 1,   1.0380518,  -91.454586,  1.1,  0.9,  1.1,  0.9
 14033, 'TOMS RIVER 4',       100, 1,   13,    1, 1,   1.0382646,  -91.439875,  1.1,  0.9,  1.1,  0.9
 14034, 'TOMS RIVER 5',       230, 1,   13,    1, 1,    1.039275,  -89.367367,  1.1,  0.9,  1.1,  0.9
 14035, 'TOMS RIVER 5',       100, 1,   13,    1, 1,   1.0241555,   -91.64945,  1.1,  0.9,  1.1,  0.9
 14036, 'TOMS RIVER 5',       230, 1,   13,    1, 1,   1.0396554,  -89.333251,  1.1,  0.9,  1.1,  0.9
 14037, 'TOMS RIVER 6',       100, 1,   13,    1, 1,   1.0242786,  -91.974788,  1.1,  0.9,  1.1,  0.9
 14038, 'WARETOWN 1  ',       100, 1,   13,    1, 1,   1.0440153,  -90.669674,  1.1,  0.9,  1.1,  0.9
 14039, 'MANCHESTER T',       100, 1,   13,    1, 1,   1.0380445,  -91.458634,  1.1,  0.9,  1.1,  0.9
 14040, 'MANCHESTER T',       100, 1,   13,    1, 1,   1.0387582,  -91.854432,  1.1,  0.9,  1.1,  0.9
 14041, 'ANNANDALE 1 ',       100, 1,   13,    1, 1,   1.0301092,  -91.040146,  1.1,  0.9,  1.1,  0.9
 14042, 'BOUND BROOK ',       100, 1,   13,    1, 1,   1.0328674,  -94.612989,  1.1,  0.9,  1.1,  0.9
 14043, 'BRIDGEWATER ',       230, 1,   13,    1, 1,   1.0277028,  -90.861872,  1.1,  0.9,  1.1,  0.9
 14044, 'BRIDGEWATER ',       100, 1,   13,    1, 1,   1.0280723,  -93.584591,  1.1,  0.9,  1.1,  0.9
 14045, 'BRIDGEWATER ',      13.8, 1,   13,    1, 1,   1.0309143,  -96.407575,  1.1,  0.9,  1.1,  0.9
 14046, 'BRIDGEWATER ',         1, 1,   13,    1, 1,   1.0309143,  -96.407575,  1.1,  0.9,  1.1,  0.9
 14047, 'BRIDGEWATER ',       230, 1,   13,    1, 1,   1.0275025,  -90.885827,  1.1,  0.9,  1.1,  0.9
 14048, 'BRIDGEWATER ',       100, 1,   13,    1, 1,   1.0200838,  -94.432799,  1.1,  0.9,  1.1,  0.9
 14049, 'CLINTON 5 1 ',       100, 1,   13,    1, 1,   1.0366187,  -89.000287,  1.1,  0.9,  1.1,  0.9
 14050, 'CLINTON 5 2 ',       100, 1,   13,    1, 1,   1.0365659,   -89.00838,  1.1,  0.9,  1.1,  0.9
 14051, 'DAYTON 1 1  ',       100, 1,   13,    1, 1,   1.0292254,  -94.751506,  1.1,  0.9,  1.1,  0.9
 14052, 'DAYTON 1 2  ',       100, 1,   13,    1, 1,   1.0291256,  -94.763142,  1.1,  0.9,  1.1,  0.9
 14053, 'DUNELLEN 1  ',       100, 1,   13,    1, 1,   1.0158318,  -94.963981,  1.1,  0.9,  1.1,  0.9
 14054, 'DUNELLEN 2  ',       100, 1,   13,    1, 1,   1.0159335,  -94.945517,  1.1,  0.9,  1.1,  0.9
 14055, 'EAST BRUNSWI',       100, 1,   13,    1, 1,   1.0398895,  -95.897309,  1.1,  0.9,  1.1,  0.9
 14056, 'EAST BRUNSWI',       500, 1,   13,    1, 1,   1.0436997,  -87.547141,  1.1,  0.9,  1.1,  0.9
 14057, 'EAST BRUNSWI',       230, 1,   13,    1, 1,    1.044888,  -90.155632,  1.1,  0.9,  1.1,  0.9
 14058, 'EAST BRUNSWI',       100, 1,   13,    1, 1,   1.0450948,  -94.188687,  1.1,  0.9,  1.1,  0.9
 14059, 'EAST BRUNSWI',        18, 1,   13,    1, 1,   1.0433719,   -94.68397,  1.1,  0.9,  1.1,  0.9
 14060, 'EAST BRUNSWI',        18, 1,   13,    1, 1,   1.0450361,  -94.191056,  1.1,  0.9,  1.1,  0.9
 14061, 'EAST BRUNSWI',         1, 1,   13,    1, 1,   1.0450361,  -94.191056,  1.1,  0.9,  1.1,  0.9
 14062, 'EAST BRUNSWI',       230, 1,   13,    1, 1,   1.0419526,  -90.253806,  1.1,  0.9,  1.1,  0.9
 14063, 'EAST BRUNSWI',       230, 1,   13,    1, 1,    1.044888,  -90.155632,  1.1,  0.9,  1.1,  0.9
 14064, 'EDISON 1 1  ',       100, 1,   13,    1, 1,   1.0125585,  -95.330225,  1.1,  0.9,  1.1,  0.9
 14065, 'EDISON 1 2  ',       100, 1,   13,    1, 1,   1.0123479,  -95.358874,  1.1,  0.9,  1.1,  0.9
 14066, 'EDISON 2 1  ',       100, 1,   13,    1, 1,   1.0332882,  -94.563076,  1.1,  0.9,  1.1,  0.9
 14067, 'EDISON 3 1  ',       100, 1,   13,    1, 1,     1.03537,   -96.04064,  1.1,  0.9,  1.1,  0.9
 14068, 'EDISON 4 1  ',       100, 1,   13,    1, 1,   1.0365697,  -94.363526,  1.1,  0.9,  1.1,  0.9
 14069, 'EDISON 4 2  ',       100, 1,   13,    1, 1,   1.0362077,  -94.388548,  1.1,  0.9,  1.1,  0.9
 14070, 'FLEMINGTON 1',       100, 1,   13,    1, 1,   1.0264762,  -90.982872,  1.1,  0.9,  1.1,  0.9
 14071, 'FLEMINGTON 1',       100, 1,   13,    1, 1,   1.0262653,  -91.002629,  1.1,  0.9,  1.1,  0.9
 14072, 'FLEMINGTON 2',       230, 1,   13,    1, 1,   1.0456185,  -87.999115,  1.1,  0.9,  1.1,  0.9
 14073, 'FLEMINGTON 2',       100, 1,   13,    1, 1,   1.0325586,  -91.766655,  1.1,  0.9,  1.1,  0.9
 14074, 'FLEMINGTON 2',       230, 1,   13,    1, 1,   1.0454786,  -88.019971,  1.1,  0.9,  1.1,  0.9
 14075, 'FRANKLIN PAR',       100, 1,   13,    1, 1,   1.0353874,  -94.516929,  1.1,  0.9,  1.1,  0.9
 14076, 'FRANKLIN PAR',       100, 1,   13,    1, 1,   1.0352344,  -94.528705,  1.1,  0.9,  1.1,  0.9
 14077, 'FRANKLIN PAR',       100, 1,   13,    1, 1,   1.0355171,  -94.506582,  1.1,  0.9,  1.1,  0.9
 14078, 'KENDALL PARK',       100, 1,   13,    1, 1,   1.0009787,  -92.216003,  1.1,  0.9,  1.1,  0.9
 14079, 'FRENCHTOWN 1',       100, 1,   13,    1, 1,   1.0364572,  -89.733577,  1.1,  0.9,  1.1,  0.9
 14080, 'FRENCHTOWN 1',       100, 1,   13,    1, 1,   1.0364116,  -89.740276,  1.1,  0.9,  1.1,  0.9
 14081, 'GLEN GARDNER',       100, 1,   13,    1, 1,   1.0354463,  -89.553938,  1.1,  0.9,  1.1,  0.9
 14082, 'GLEN GARDNER',       100, 1,   13,    1, 1,   1.0353402,  -89.561368,  1.1,  0.9,  1.1,  0.9
 14083, 'HAMPTON 3 1 ',       100, 1,   13,    1, 1,   1.0283626,  -90.877823,  1.1,  0.9,  1.1,  0.9
 14084, 'HAMPTON 3 2 ',       100, 1,   13,    1, 1,   1.0284204,  -90.871821,  1.1,  0.9,  1.1,  0.9
 14085, 'HIGH BRIDGE ',       100, 1,   13,    1, 1,   1.0309179,  -90.113369,  1.1,  0.9,  1.1,  0.9
 14086, 'ISELIN 1    ',       100, 1,   13,    1, 1,   1.0189371,  -95.324368,  1.1,  0.9,  1.1,  0.9
 14087, 'ISELIN 2    ',       100, 1,   13,    1, 1,   1.0186138,  -95.348618,  1.1,  0.9,  1.1,  0.9
 14088, 'ISELIN 4    ',       100, 1,   13,    1, 1,    1.019248,  -95.299624,  1.1,  0.9,  1.1,  0.9
 14089, 'MONROE TOWNS',       230, 1,   13,    1, 1,   1.0083927,  -89.797962,  1.1,  0.9,  1.1,  0.9
 14090, 'MONROE TOWNS',       100, 1,   13,    1, 1,   1.0425807,  -93.438058,  1.1,  0.9,  1.1,  0.9
 14091, 'MONROE TOWNS',       230, 1,   13,    1, 1,   1.0081922,  -89.827391,  1.1,  0.9,  1.1,  0.9
 14092, 'MONROE TOWNS',       230, 1,   13,    1, 1,   1.0091934,  -89.706295,  1.1,  0.9,  1.1,  0.9
 14093, 'MONROE TOWNS',       100, 1,   13,    1, 1,   1.0087454,  -92.892985,  1.1,  0.9,  1.1,  0.9
 14094, 'MONROE TOWNS',       100, 1,   13,    1, 1,   1.0089924,   -92.86456,  1.1,  0.9,  1.1,  0.9
 14095, 'LEBANON 5 1 ',       100, 1,   13,    1, 1,   1.0294748,  -93.823489,  1.1,  0.9,  1.1,  0.9
 14096, 'MANVILLE 1  ',       100, 1,   13,    1, 1,   1.0259479,   -94.09107,  1.1,  0.9,  1.1,  0.9
 14097, 'MANVILLE 2  ',       100, 1,   13,    1, 1,   1.0257056,  -94.101332,  1.1,  0.9,  1.1,  0.9
 14098, 'EDISON 5 1  ',       100, 1,   13,    1, 1,   1.0290892,  -94.871705,  1.1,  0.9,  1.1,  0.9
 14099, 'METUCHEN 1  ',       100, 1,   13,    1, 1,   1.0281317,  -94.763596,  1.1,  0.9,  1.1,  0.9
 14100, 'HILLSBOROUGH',       100, 1,   13,    1, 1,   1.0184481,  -94.256653,  1.1,  0.9,  1.1,  0.9
 14101, 'HILLSBOROUGH',       100, 1,   13,    1, 1,    1.037808,  -94.256329,  1.1,  0.9,  1.1,  0.9
 14102, 'HILLSBOROUGH',       100, 1,   13,    1, 1,    1.037556,  -94.279318,  1.1,  0.9,  1.1,  0.9
 14103, 'MIDDLESEX 1 ',       100, 1,   13,    1, 1,   1.0408276,  -93.184068,  1.1,  0.9,  1.1,  0.9
 14104, 'MIDDLESEX 1 ',       100, 1,   13,    1, 1,   1.0409441,  -93.165333,  1.1,  0.9,  1.1,  0.9
 14105, 'MILFORD 14 1',       100, 1,   13,    1, 1,   1.0408579,   -87.57948,  1.1,  0.9,  1.1,  0.9
 14106, 'MILFORD 14 2',       100, 1,   13,    1, 1,   1.0409349,  -87.568475,  1.1,  0.9,  1.1,  0.9
 14107, 'MILLTOWN 1 1',       100, 1,   13,    1, 1,   1.0272155,  -94.755799,  1.1,  0.9,  1.1,  0.9
 14108, 'MONMOUTH JUN',       100, 1,   13,    1, 1,    1.028021,  -93.747255,  1.1,  0.9,  1.1,  0.9
 14109, 'MONMOUTH JUN',       100, 1,   13,    1, 1,   1.0281951,  -93.722814,  1.1,  0.9,  1.1,  0.9
 14110, 'NESHANIC STA',       100, 1,   13,    1, 1,   1.0246114,  -93.084536,  1.1,  0.9,  1.1,  0.9
 14111, 'PISCATAWAY 1',       100, 1,   13,    1, 1,   1.0405494,  -94.140061,  1.1,  0.9,  1.1,  0.9
 14112, 'PISCATAWAY 2',       500, 1,   13,    1, 1,   1.0335606,  -88.208928,  1.1,  0.9,  1.1,  0.9
 14113, 'PISCATAWAY 2',       230, 1,   13,    1, 1,   1.0426715,  -91.505519,  1.1,  0.9,  1.1,  0.9
 14114, 'PISCATAWAY 2',       100, 1,   13,    1, 1,   1.0474792,  -94.051039,  1.1,  0.9,  1.1,  0.9
 14115, 'PISCATAWAY 2',       230, 1,   13,    1, 1,   1.0414776,  -91.591435,  1.1,  0.9,  1.1,  0.9
 14116, 'OLD BRIDGE 1',       100, 1,   13,    1, 1,   1.0410436,  -95.665186,  1.1,  0.9,  1.1,  0.9
 14117, 'OLD BRIDGE 2',       230, 1,   13,    1, 1,      1.0327,  -91.565123,  1.1,  0.9,  1.1,  0.9
 14118, 'OLD BRIDGE 2',       100, 1,   13,    1, 1,    1.042518,  -95.590145,  1.1,  0.9,  1.1,  0.9
 14119, 'OLD BRIDGE 2',       230, 1,   13,    1, 1,   1.0325209,  -91.591599,  1.1,  0.9,  1.1,  0.9
 14120, 'PARLIN 1 1  ',       100, 1,   13,    1, 1,   1.0304086,  -94.376353,  1.1,  0.9,  1.1,  0.9
 14121, 'PARLIN 1 2  ',       100, 1,   13,    1, 1,   1.0300972,  -94.412846,  1.1,  0.9,  1.1,  0.9
 14122, 'PERTH AMBOY ',       100, 1,   13,    1, 1,   1.0276249,   -94.67705,  1.1,  0.9,  1.1,  0.9
 14123, 'PERTH AMBOY ',       100, 1,   13,    1, 1,   1.0273843,  -94.973142,  1.1,  0.9,  1.1,  0.9
 14124, 'FORDS 1     ',       100, 1,   13,    1, 1,   1.0406552,  -94.070129,  1.1,  0.9,  1.1,  0.9
 14125, 'PHILLIPSBURG',       100, 1,   13,    1, 1,   1.0351637,  -87.923964,  1.1,  0.9,  1.1,  0.9
 14126, 'PHILLIPSBURG',       100, 1,   13,    1, 1,   1.0349263,  -87.942386,  1.1,  0.9,  1.1,  0.9
 14127, 'PHILLIPSBURG',       230, 1,   13,    1, 1,   1.0404425,   -85.04258,  1.1,  0.9,  1.1,  0.9
 14128, 'PHILLIPSBURG',       100, 1,   13,    1, 1,   1.0400389,  -88.311707,  1.1,  0.9,  1.1,  0.9
 14129, 'PHILLIPSBURG',       230, 1,   13,    1, 1,   1.0402492,  -85.064428,  1.1,  0.9,  1.1,  0.9
 14130, 'PHILLIPSBURG',       230, 1,   13,    1, 1,    1.041037,  -84.981541,  1.1,  0.9,  1.1,  0.9
 14131, 'PITTSTOWN 1 ',       100, 1,   13,    1, 1,   1.0338344,   -89.68053,  1.1,  0.9,  1.1,  0.9
 14132, 'RARITAN 1 1 ',       100, 1,   13,    1, 1,   1.0274317,  -93.795654,  1.1,  0.9,  1.1,  0.9
 14133, 'SAYREVILLE 1',       100, 1,   13,    1, 1,   1.0370335,   -94.35188,  1.1,  0.9,  1.1,  0.9
 14134, 'SAYREVILLE 1',       100, 1,   13,    1, 1,   1.0368548,  -94.375448,  1.1,  0.9,  1.1,  0.9
 14135, 'SOMERSET 4 1',       230, 1,   13,    1, 1,    1.037458,  -90.974342,  1.1,  0.9,  1.1,  0.9
 14136, 'SOMERSET 4 2',       100, 1,   13,    1, 1,   1.0255376,  -94.112872,  1.1,  0.9,  1.1,  0.9
 14137, 'SOMERSET 4 3',        18, 1,   13,    1, 1,    1.015682,   -97.81921,  1.1,  0.9,  1.1,  0.9
 14138, 'SOMERSET 4 4',         1, 1,   13,    1, 1,    1.015682,   -97.81921,  1.1,  0.9,  1.1,  0.9
 14139, 'SOMERSET 4 5',       230, 1,   13,    1, 1,    1.037811,  -90.928904,  1.1,  0.9,  1.1,  0.9
 14140, 'SOMERSET 5 1',       100, 1,   13,    1, 1,   1.0198049,  -94.930527,  1.1,  0.9,  1.1,  0.9
 14141, 'SOMERVILLE 4',       500, 1,   13,    1, 1,   1.0336114,  -86.799505,  1.1,  0.9,  1.1,  0.9
 14142, 'SOMERVILLE 4',       230, 1,   13,    1, 1,   1.0396647,  -89.597036,  1.1,  0.9,  1.1,  0.9
 14143, 'SOMERVILLE 4',       100, 1,   13,    1, 1,   1.0437981,  -92.468511,  1.1,  0.9,  1.1,  0.9
 14144, 'SOMERVILLE 4',       500, 1,   13,    1, 1,   1.0355702,  -86.585353,  1.1,  0.9,  1.1,  0.9
 14145, 'SOUTH AMBOY ',       100, 1,   13,    1, 1,   1.0343664,  -94.807704,  1.1,  0.9,  1.1,  0.9
 14146, 'SOUTH AMBOY ',       100, 1,   13,    1, 1,   1.0341098,   -94.83971,  1.1,  0.9,  1.1,  0.9
 14147, 'SOUTH AMBOY ',       100, 1,   13,    1, 1,   1.0346024,  -94.779907,  1.1,  0.9,  1.1,  0.9
 14148, 'SOUTH BOUND ',       100, 1,   13,    1, 1,   1.0293083,  -94.353845,  1.1,  0.9,  1.1,  0.9
 14149, 'SOUTH BOUND ',       100, 1,   13,    1, 1,   1.0293795,  -94.347585,  1.1,  0.9,  1.1,  0.9
 14150, 'SOUTH RIVER ',       100, 1,   13,    1, 1,   1.0326356,  -94.405427,  1.1,  0.9,  1.1,  0.9
 14151, 'SOUTH RIVER ',       100, 1,   13,    1, 1,     1.03229,  -94.422159,  1.1,  0.9,  1.1,  0.9
 14152, 'SOUTH RIVER ',       100, 1,   13,    1, 1,   1.0329963,  -94.386512,  1.1,  0.9,  1.1,  0.9
 14153, 'SPOTSWOOD 1 ',       100, 1,   13,    1, 1,    1.016291,  -93.886184,  1.1,  0.9,  1.1,  0.9
 14154, 'SPOTSWOOD 2 ',       100, 1,   13,    1, 1,   1.0160312,  -93.908126,  1.1,  0.9,  1.1,  0.9
 14155, 'STEWARTSVILL',       100, 1,   13,    1, 1,   1.0361432,   -88.93482,  1.1,  0.9,  1.1,  0.9
 14156, 'STEWARTSVILL',       100, 1,   13,    1, 1,   1.0360706,   -88.94358,  1.1,  0.9,  1.1,  0.9
 14157, 'WHITEHOUSE S',       100, 1,   13,    1, 1,   1.0307998,  -92.036771,  1.1,  0.9,  1.1,  0.9
 14158, 'WHITEHOUSE S',       100, 1,   13,    1, 1,     1.03069,  -92.049739,  1.1,  0.9,  1.1,  0.9
 14159, 'NEW BRUNSWIC',       230, 1,   13,    1, 1,   1.0343252,  -91.176987,  1.1,  0.9,  1.1,  0.9
 14160, 'NEW BRUNSWIC',       100, 1,   13,    1, 1,   1.0207338,  -94.436634,  1.1,  0.9,  1.1,  0.9
 14161, 'NEW BRUNSWIC',        24, 1,   13,    1, 1,   1.0257365,  -93.130961,  1.1,  0.9,  1.1,  0.9
 14162, 'NEW BRUNSWIC',         1, 1,   13,    1, 1,   1.0257365,  -93.130961,  1.1,  0.9,  1.1,  0.9
 14163, 'NEW BRUNSWIC',       230, 1,   13,    1, 1,   1.0338635,  -91.214507,  1.1,  0.9,  1.1,  0.9
 14164, 'NEW BRUNSWIC',       230, 1,   13,    1, 1,   1.0353365,  -91.074142,  1.1,  0.9,  1.1,  0.9
 14165, 'NEW BRUNSWIC',       100, 1,   13,    1, 1,   1.0157239,  -95.605396,  1.1,  0.9,  1.1,  0.9
 14166, 'NEW BRUNSWIC',       100, 1,   13,    1, 1,   1.0153013,  -95.642921,  1.1,  0.9,  1.1,  0.9
 14167, 'NORTH BRUNSW',       100, 1,   13,    1, 1,   1.0330123,  -94.779388,  1.1,  0.9,  1.1,  0.9
 14168, 'NORTH BRUNSW',       100, 1,   13,    1, 1,   1.0328907,  -94.807944,  1.1,  0.9,  1.1,  0.9
 14169, 'NORTH BRUNSW',       230, 1,   13,    1, 1,   1.0295099,   -90.05229,  1.1,  0.9,  1.1,  0.9
 14170, 'NORTH BRUNSW',       100, 1,   13,    1, 1,   1.0407947,  -93.099246,  1.1,  0.9,  1.1,  0.9
 14171, 'NORTH BRUNSW',       230, 1,   13,    1, 1,   1.0291412,  -90.076186,  1.1,  0.9,  1.1,  0.9
 14172, 'NORTH BRUNSW',       230, 1,   13,    1, 1,   1.0308244,  -89.986134,  1.1,  0.9,  1.1,  0.9
 14173, 'HIGHLAND PAR',       100, 1,   13,    1, 1,   1.0325439,  -94.953358,  1.1,  0.9,  1.1,  0.9
 14174, 'NEWARK 17 1 ',       230, 1,   13,    1, 1,   1.0366099,  -92.845256,  1.1,  0.9,  1.1,  0.9
 14175, 'NEWARK 17 2 ',       100, 1,   13,    1, 1,   1.0429803,  -96.828564,  1.1,  0.9,  1.1,  0.9
 14176, 'NEWARK 17 3 ',      13.8, 2,   13,    1, 1,   1.0069108,   -96.03381,  1.1,  0.9,  1.1,  0.9
 14177, 'NEWARK 17 4 ',      13.8, 2,   13,    1, 1,   1.0052417,  -90.131802,  1.1,  0.9,  1.1,  0.9
 14178, 'NEWARK 17 5 ',       230, 1,   13,    1, 1,   1.0361408,  -92.818943,  1.1,  0.9,  1.1,  0.9
 14179, 'KENILWORTH 2',       100, 2,   13,    1, 1,   1.0409306,  -96.671714,  1.1,  0.9,  1.1,  0.9
 14180, 'KENILWORTH 2',       100, 1,   13,    1, 1,   1.0407317,  -96.685634,  1.1,  0.9,  1.1,  0.9
 14181, 'EGG HARBOR T',       100, 1,   13,    1, 1,   1.0268558,  -88.269613,  1.1,  0.9,  1.1,  0.9
 14182, 'EGG HARBOR T',        18, 2,   13,    1, 1,   1.0267753,  -88.208665,  1.1,  0.9,  1.1,  0.9
 14183, 'EGG HARBOR T',      13.8, 2,   13,    1, 1,   1.0268558,  -88.269613,  1.1,  0.9,  1.1,  0.9
 14184, 'EGG HARBOR T',      13.2, 2,   13,    1, 1,   1.0268558,  -88.269613,  1.1,  0.9,  1.1,  0.9
 14185, 'EGG HARBOR T',       100, 1,   13,    1, 1,    1.026882,  -88.268036,  1.1,  0.9,  1.1,  0.9
 14186, 'EGG HARBOR T',       100, 1,   13,    1, 1,   1.0268558,  -88.269613,  1.1,  0.9,  1.1,  0.9
 14187, 'EGG HARBOR T',       100, 1,   13,    1, 1,   1.0268282,  -88.272384,  1.1,  0.9,  1.1,  0.9
 14188, 'BAYVILLE 3 1',       100, 2,   13,    1, 1,   1.0335454,   -92.92146,  1.1,  0.9,  1.1,  0.9
 14189, 'BAYVILLE 3 2',       100, 1,   13,    1, 1,   1.0335454,   -92.92146,  1.1,  0.9,  1.1,  0.9
 14190, 'SAYREVILLE 2',       500, 2,   13,    1, 1,   1.0426467,  -88.730104,  1.1,  0.9,  1.1,  0.9
 14191, 'SAYREVILLE 2',       230, 1,   13,    1, 1,   1.0429074,  -90.685141,  1.1,  0.9,  1.1,  0.9
 14192, 'SAYREVILLE 2',       161, 1,   13,    1, 1,   1.0419873,  -92.629261,  1.1,  0.9,  1.1,  0.9
 14193, 'SAYREVILLE 2',       100, 1,   13,    1, 1,   1.0401139,  -94.119952,  1.1,  0.9,  1.1,  0.9
 14194, 'SAYREVILLE 2',      13.8, 1,   13,    1, 1,   1.0401139,  -94.119952,  1.1,  0.9,  1.1,  0.9
 14195, 'SAYREVILLE 2',      13.8, 1,   13,    1, 1,   1.0401139,  -94.119952,  1.1,  0.9,  1.1,  0.9
 14196, 'SAYREVILLE 2',         1, 1,   13,    1, 1,   1.0401139,  -94.119952,  1.1,  0.9,  1.1,  0.9
 14197, 'SAYREVILLE 2',       161, 1,   13,    1, 1,   1.0417207,  -92.655279,  1.1,  0.9,  1.1,  0.9
 14198, 'TRENTON 15 1',       100, 1,   13,    1, 1,   1.0341205,  -89.602882,  1.1,  0.9,  1.1,  0.9
 14199, 'TRENTON 15 2',      13.8, 2,   13,    1, 1,   1.0342807,  -89.328307,  1.1,  0.9,  1.1,  0.9
 14200, 'TRENTON 15 3',       100, 1,   13,    1, 1,   1.0341162,  -89.603125,  1.1,  0.9,  1.1,  0.9
 14201, 'TRENTON 16 1',       100, 1,   13,    1, 1,   1.0276495,  -91.370599,  1.1,  0.9,  1.1,  0.9
 14202, 'TRENTON 16 2',      13.8, 2,   13,    1, 1,   1.0276794,  -91.320386,  1.1,  0.9,  1.1,  0.9
 14203, 'TRENTON 16 3',       100, 1,   13,    1, 1,   1.0276444,   -91.37166,  1.1,  0.9,  1.1,  0.9
 14204, 'TRENTON 16 5',       100, 1,   13,    1, 1,   1.0276495,  -91.370599,  1.1,  0.9,  1.1,  0.9
 14205, 'TITUSVILLE 1',       100, 1,   13,    1, 1,   1.0212911,  -91.905387,  1.1,  0.9,  1.1,  0.9
 14206, 'TITUSVILLE 1',      13.2, 2,   13,    1, 1,   1.0213125,   -91.87068,  1.1,  0.9,  1.1,  0.9
 14207, 'TITUSVILLE 1',      13.2, 2,   13,    1, 1,   1.0213175,  -91.862364,  1.1,  0.9,  1.1,  0.9
 14208, 'TITUSVILLE 1',         1, 1,   13,    1, 1,   1.0212954,  -91.898401,  1.1,  0.9,  1.1,  0.9
 14209, 'TITUSVILLE 1',        22, 2,   13,    1, 1,   1.0212911,  -91.905387,  1.1,  0.9,  1.1,  0.9
 14210, 'TITUSVILLE 1',       100, 1,   13,    1, 1,   1.0212558,  -91.910418,  1.1,  0.9,  1.1,  0.9
 14211, 'TITUSVILLE 1',       100, 1,   13,    1, 1,   1.0213182,  -91.902169,  1.1,  0.9,  1.1,  0.9
 14212, 'FLORENCE 4 1',       100, 2,   13,    1, 1,    1.034574,  -89.118751,  1.1,  0.9,  1.1,  0.9
 14213, 'FLORENCE 4 2',        18, 2,   13,    1, 1,    1.054747,  -89.079628,  1.1,  0.9,  1.1,  0.9
 14214, 'FLORENCE 4 3',        18, 2,   13,    1, 1,    1.054747,  -89.079628,  1.1,  0.9,  1.1,  0.9
 14215, 'FLORENCE 4 4',         1, 1,   13,    1, 1,   1.0543147,  -89.122147,  1.1,  0.9,  1.1,  0.9
 14216, 'VINELAND 4 1',       230, 2,   13,    1, 1,   1.0399249,  -81.954049,  1.1,  0.9,  1.1,  0.9
 14217, 'VINELAND 4 2',       100, 1,   13,    1, 1,   1.0424708,  -83.532067,  1.1,  0.9,  1.1,  0.9
 14218, 'VINELAND 4 3',       230, 1,   13,    1, 1,   1.0400534,  -81.961307,  1.1,  0.9,  1.1,  0.9
 14219, 'SEASIDE HEIG',       100, 2,   13,    1, 1,   1.0401764,  -92.796551,  1.1,  0.9,  1.1,  0.9
 14220, 'SEASIDE HEIG',       100, 1,   13,    1, 1,   1.0401764,  -92.796551,  1.1,  0.9,  1.1,  0.9
 14221, 'WESTVILLE 2 ',       100, 2,   13,    1, 1,    1.035233,  -87.420841,  1.1,  0.9,  1.1,  0.9
 14222, 'WESTVILLE 2 ',        22, 2,   13,    1, 1,   1.0354302,  -87.401251,  1.1,  0.9,  1.1,  0.9
 14223, 'WESTVILLE 2 ',        22, 2,   13,    1, 1,   1.0354302,  -87.401251,  1.1,  0.9,  1.1,  0.9
 14224, 'WESTVILLE 2 ',         1, 1,   13,    1, 1,   1.0352018,  -87.423948,  1.1,  0.9,  1.1,  0.9
 14225, 'WESTVILLE 2 ',       100, 1,   13,    1, 1,    1.035181,  -87.422028,  1.1,  0.9,  1.1,  0.9
 14226, 'WESTVILLE 2 ',       100, 1,   13,    1, 1,   1.0351626,  -87.428017,  1.1,  0.9,  1.1,  0.9
 14227, 'NUTLEY 3 1  ',       100, 1,   13,    1, 1,   1.0408016,   -97.61342,  1.1,  0.9,  1.1,  0.9
 14228, 'NUTLEY 3 2  ',        24, 2,   13,    1, 1,   1.0415769,  -97.410739,  1.1,  0.9,  1.1,  0.9
 14229, 'NUTLEY 3 3  ',       100, 1,   13,    1, 1,   1.0407517,  -97.619674,  1.1,  0.9,  1.1,  0.9
 14230, 'NUTLEY 3 5  ',       100, 1,   13,    1, 1,   1.0408016,   -97.61342,  1.1,  0.9,  1.1,  0.9
 14231, 'CAMDEN 8 1  ',       100, 1,   13,    1, 1,   1.0418041,  -86.839062,  1.1,  0.9,  1.1,  0.9
 14232, 'CAMDEN 8 2  ',      13.8, 2,   13,    1, 1,   1.0648951,  -86.531483,  1.1,  0.9,  1.1,  0.9
 14233, 'CAMDEN 8 3  ',      13.8, 2,   13,    1, 1,   1.0648951,  -86.531483,  1.1,  0.9,  1.1,  0.9
 14234, 'CAMDEN 8 4  ',         1, 1,   13,    1, 1,   1.0618346,   -86.83024,  1.1,  0.9,  1.1,  0.9
 14235, 'KEARNY 3 1  ',       500, 1,   13,    1, 1,   1.0390001,   -90.38753,  1.1,  0.9,  1.1,  0.9
 14236, 'KEARNY 3 2  ',       230, 1,   13,    1, 1,   1.0420973,  -92.756089,  1.1,  0.9,  1.1,  0.9
 14237, 'KEARNY 3 3  ',       161, 1,   13,    1, 1,   1.0411072,  -94.684497,  1.1,  0.9,  1.1,  0.9
 14238, 'KEARNY 3 4  ',       100, 1,   13,    1, 1,    1.049103,  -97.062445,  1.1,  0.9,  1.1,  0.9
 14239, 'KEARNY 3 5  ',      13.8, 2,   13,    1, 1,    1.043795,  -89.077618,  1.1,  0.9,  1.1,  0.9
 14240, 'KEARNY 3 6  ',        18, 2,   13,    1, 1,   1.0428324,  -89.367099,  1.1,  0.9,  1.1,  0.9
 14241, 'KEARNY 3 7  ',      13.8, 2,   13,    1, 1,   1.0419758,  -89.590469,  1.1,  0.9,  1.1,  0.9
 14242, 'KEARNY 3 8  ',      13.8, 2,   13,    1, 1,   1.0442367,  -88.939531,  1.1,  0.9,  1.1,  0.9
 14243, 'KEARNY 3 9  ',      13.8, 2,   13,    1, 1,   1.0428892,  -89.353827,  1.1,  0.9,  1.1,  0.9
 14244, 'KEARNY 3 10 ',        18, 2,   13,    1, 1,   1.0429129,    -89.3457,  1.1,  0.9,  1.1,  0.9
 14245, 'KEARNY 3 11 ',       230, 1,   13,    1, 1,   1.0410687,  -92.818463,  1.1,  0.9,  1.1,  0.9
 14246, 'KEARNY 3 13 ',       161, 1,   13,    1, 1,   1.0410982,  -94.647768,  1.1,  0.9,  1.1,  0.9
 14247, 'KEARNY 3 15 ',       230, 1,   13,    1, 1,   1.0420973,  -92.756089,  1.1,  0.9,  1.1,  0.9
 14248, 'NATIONAL PAR',       100, 1,   13,    1, 1,   1.0389969,  -86.619403,  1.1,  0.9,  1.1,  0.9
 14249, 'NATIONAL PAR',      13.8, 2,   13,    1, 1,   1.0420348,  -86.287035,  1.1,  0.9,  1.1,  0.9
 14250, 'NATIONAL PAR',       100, 1,   13,    1, 1,   1.0389635,  -86.622321,  1.1,  0.9,  1.1,  0.9
 14251, 'LAKEHURST 1 ',       100, 2,   13,    1, 1,       1.041,   -91.70621,  1.1,  0.9,  1.1,  0.9
 14252, 'PERTH AMBOY ',       100, 1,   13,    1, 1,   1.0314515,  -95.102825,  1.1,  0.9,  1.1,  0.9
 14253, 'PERTH AMBOY ',        18, 2,   13,    1, 1,   1.0315573,  -94.941632,  1.1,  0.9,  1.1,  0.9
 14254, 'PERTH AMBOY ',       100, 1,   13,    1, 1,   1.0314369,  -95.106092,  1.1,  0.9,  1.1,  0.9
 14255, 'LAKEWOOD 5 1',       500, 1,   13,    1, 1,   1.0440001,  -87.769786,  1.1,  0.9,  1.1,  0.9
 14256, 'LAKEWOOD 5 2',       230, 1,   13,    1, 1,   1.0353447,  -89.866953,  1.1,  0.9,  1.1,  0.9
 14257, 'LAKEWOOD 5 3',       100, 1,   13,    1, 1,    1.037364,  -91.376411,  1.1,  0.9,  1.1,  0.9
 14258, 'LAKEWOOD 5 4',      13.8, 2,   13,    1, 1,   1.0607827,  -86.527602,  1.1,  0.9,  1.1,  0.9
 14259, 'LAKEWOOD 5 5',      13.8, 2,   13,    1, 1,    1.061075,  -86.479263,  1.1,  0.9,  1.1,  0.9
 14260, 'LAKEWOOD 5 6',       500, 1,   13,    1, 1,   1.0433014,  -87.830146,  1.1,  0.9,  1.1,  0.9
 14261, 'LAKEWOOD 5 8',       500, 1,   13,    1, 1,   1.0440001,  -87.769786,  1.1,  0.9,  1.1,  0.9
 14262, 'LAKEWOOD 5 1',       230, 1,   13,    1, 1,    1.034216,  -90.011782,  1.1,  0.9,  1.1,  0.9
 14263, 'CRANBURY 2 1',       100, 2,   13,    1, 1,   1.0115504,  -93.238896,  1.1,  0.9,  1.1,  0.9
 14264, 'PAULSBORO 2 ',       100, 2,   13,    1, 1,   1.0409843,  -86.111042,  1.1,  0.9,  1.1,  0.9
 14265, 'BURLINGTON 1',       500, 1,   13,    1, 1,   1.0398021,  -82.266865,  1.1,  0.9,  1.1,  0.9
 14266, 'BURLINGTON 1',       230, 1,   13,    1, 1,   1.0372798,  -84.793688,  1.1,  0.9,  1.1,  0.9
 14267, 'BURLINGTON 1',       100, 1,   13,    1, 1,   1.0386272,  -89.189997,  1.1,  0.9,  1.1,  0.9
 14268, 'BURLINGTON 1',        18, 2,   13,    1, 1,   1.0444154,  -81.793655,  1.1,  0.9,  1.1,  0.9
 14269, 'BURLINGTON 1',        18, 2,   13,    1, 1,   1.0444154,  -81.793655,  1.1,  0.9,  1.1,  0.9
 14270, 'BURLINGTON 1',         1, 1,   13,    1, 1,   1.0394404,  -82.316754,  1.1,  0.9,  1.1,  0.9
 14271, 'BURLINGTON 1',      13.2, 2,   13,    1, 1,   1.0477364,  -81.422358,  1.1,  0.9,  1.1,  0.9
 14272, 'BURLINGTON 1',        18, 2,   13,    1, 1,   1.0478614,   -81.41255,  1.1,  0.9,  1.1,  0.9
 14273, 'BURLINGTON 1',      13.8, 2,   13,    1, 1,   1.0460781,  -81.606358,  1.1,  0.9,  1.1,  0.9
 14274, 'BURLINGTON 1',      13.8, 2,   13,    1, 1,    1.045497,  -81.668246,  1.1,  0.9,  1.1,  0.9
 14275, 'BURLINGTON 1',        18, 2,   13,    1, 1,   1.0481541,  -81.376868,  1.1,  0.9,  1.1,  0.9
 14276, 'BURLINGTON 1',        18, 2,   13,    1, 1,   1.0457491,   -81.64006,  1.1,  0.9,  1.1,  0.9
 14277, 'BURLINGTON 1',       230, 1,   13,    1, 1,    1.035607,  -84.975362,  1.1,  0.9,  1.1,  0.9
 14278, 'BURLINGTON 1',       230, 1,   13,    1, 1,   1.0372798,  -84.793688,  1.1,  0.9,  1.1,  0.9
 14279, 'BURLINGTON 1',       230, 1,   13,    1, 1,   1.0372798,  -84.793688,  1.1,  0.9,  1.1,  0.9
 14280, 'TRENTON 17 1',       100, 2,   13,    1, 1,   1.0254926,  -90.049526,  1.1,  0.9,  1.1,  0.9
 14281, 'TRENTON 17 2',       100, 1,   13,    1, 1,   1.0254487,  -90.052463,  1.1,  0.9,  1.1,  0.9
 14282, 'TRENTON 17 4',       100, 1,   13,    1, 1,   1.0254926,  -90.049526,  1.1,  0.9,  1.1,  0.9
 14283, 'HACKETTSTOWN',       100, 2,   13,    1, 1,   1.0163167,  -90.670683,  1.1,  0.9,  1.1,  0.9
 14284, 'RARITAN 2 1 ',       100, 2,   13,    1, 1,   1.0267058,  -93.779148,  1.1,  0.9,  1.1,  0.9
 14285, 'RARITAN 2 2 ',       100, 1,   13,    1, 1,   1.0266644,  -93.781958,  1.1,  0.9,  1.1,  0.9
 14286, 'CRANBURY 3 1',       100, 2,   13,    1, 1,   1.0120874,  -93.316231,  1.1,  0.9,  1.1,  0.9
 14287, 'CLINTON 6 1 ',       100, 2,   13,    1, 1,   1.0297682,  -90.515924,  1.1,  0.9,  1.1,  0.9
 14288, 'FRENCHTOWN 2',       100, 2,   13,    1, 1,   1.0368655,  -90.049229,  1.1,  0.9,  1.1,  0.9
 14289, 'FRENCHTOWN 2',        20, 2,   13,    1, 1,   1.0368908,  -90.012501,  1.1,  0.9,  1.1,  0.9
 14290, 'FRENCHTOWN 2',        20, 2,   13,    1, 1,   1.0368675,  -90.051224,  1.1,  0.9,  1.1,  0.9
 14291, 'FRENCHTOWN 2',         1, 1,   13,    1, 1,   1.0368675,  -90.051224,  1.1,  0.9,  1.1,  0.9
 14292, 'FRENCHTOWN 2',       100, 1,   13,    1, 1,   1.0368543,   -90.05239,  1.1,  0.9,  1.1,  0.9
 14293, 'SAYREVILLE 3',       500, 1,   13,    1, 1,   1.0420001,  -88.534384,  1.1,  0.9,  1.1,  0.9
 14294, 'SAYREVILLE 3',       230, 1,   13,    1, 1,   1.0435653,   -90.55803,  1.1,  0.9,  1.1,  0.9
 14295, 'SAYREVILLE 3',       100, 1,   13,    1, 1,   1.0455927,  -93.846011,  1.1,  0.9,  1.1,  0.9
 14296, 'SAYREVILLE 3',        22, 2,   13,    1, 1,   1.0237791,  -87.395726,  1.1,  0.9,  1.1,  0.9
 14297, 'SAYREVILLE 3',      13.8, 2,   13,    1, 1,   1.0194338,  -87.085885,  1.1,  0.9,  1.1,  0.9
 14298, 'SAYREVILLE 3',      13.8, 2,   13,    1, 1,   1.0232192,  -87.488929,  1.1,  0.9,  1.1,  0.9
 14299, 'SAYREVILLE 3',       500, 1,   13,    1, 1,   1.0425687,  -88.584112,  1.1,  0.9,  1.1,  0.9
 14300, 'SAYREVILLE 3',       230, 1,   13,    1, 1,   1.0420309,  -90.678589,  1.1,  0.9,  1.1,  0.9
 14301, 'PATERSON 10 ',       100, 1,   13,    1, 1,   1.0233649,   -97.35972,  1.1,  0.9,  1.1,  0.9
 14302, 'PATERSON 10 ',      13.8, 2,   13,    1, 1,   1.0581239,  -97.135642,  1.1,  0.9,  1.1,  0.9
 14303, 'PATERSON 10 ',        18, 2,   13,    1, 1,   1.0572709,  -97.246863,  1.1,  0.9,  1.1,  0.9
 14304, 'PATERSON 10 ',        18, 2,   13,    1, 1,    1.056719,  -97.315963,  1.1,  0.9,  1.1,  0.9
 14305, 'PATERSON 10 ',      13.8, 2,   13,    1, 1,   1.0569123,  -97.292603,  1.1,  0.9,  1.1,  0.9
 14306, 'PATERSON 10 ',       100, 1,   13,    1, 1,   1.0233642,  -97.359806,  1.1,  0.9,  1.1,  0.9
 14307, 'PATERSON 10 ',       100, 1,   13,    1, 1,   1.0232782,  -97.367656,  1.1,  0.9,  1.1,  0.9
 14308, 'WOODSTOWN 2 ',       100, 1,   13,    1, 1,   1.0314802,  -84.221205,  1.1,  0.9,  1.1,  0.9
 14309, 'WOODSTOWN 2 ',      13.8, 2,   13,    1, 1,   1.0448274,   -83.68836,  1.1,  0.9,  1.1,  0.9
 14310, 'WOODSTOWN 2 ',       100, 1,   13,    1, 1,   1.0314451,  -84.231715,  1.1,  0.9,  1.1,  0.9
 14311, 'WOODSTOWN 2 ',       100, 1,   13,    1, 1,   1.0314802,  -84.221205,  1.1,  0.9,  1.1,  0.9
 14312, 'RIDGEFIELD 3',       500, 1,   13,    1, 1,        1.04,  -90.781672,  1.1,  0.9,  1.1,  0.9
 14313, 'RIDGEFIELD 3',       230, 1,   13,    1, 1,   1.0352303,  -93.692781,  1.1,  0.9,  1.1,  0.9
 14314, 'RIDGEFIELD 3',       100, 1,   13,    1, 1,   1.0291904,  -96.390798,  1.1,  0.9,  1.1,  0.9
 14315, 'RIDGEFIELD 3',        18, 1,   13,    1, 1,   1.0341923,   -94.72118,  1.1,  0.9,  1.1,  0.9
 14316, 'RIDGEFIELD 3',         1, 1,   13,    1, 1,   1.0341923,   -94.72118,  1.1,  0.9,  1.1,  0.9
 14317, 'RIDGEFIELD 3',      13.8, 1,   13,    1, 1,   1.0291904,  -96.390798,  1.1,  0.9,  1.1,  0.9
 14318, 'RIDGEFIELD 3',      13.8, 1,   13,    1, 1,   1.0291904,  -96.390798,  1.1,  0.9,  1.1,  0.9
 14319, 'RIDGEFIELD 3',         1, 1,   13,    1, 1,   1.0291904,  -96.390798,  1.1,  0.9,  1.1,  0.9
 14320, 'RIDGEFIELD 3',      13.8, 2,   13,    1, 1,     1.04495,  -89.586556,  1.1,  0.9,  1.1,  0.9
 14321, 'RIDGEFIELD 3',      13.8, 2,   13,    1, 1,   1.0452374,  -89.515447,  1.1,  0.9,  1.1,  0.9
 14322, 'RIDGEFIELD 3',      13.8, 2,   13,    1, 1,   1.0445243,  -89.696827,  1.1,  0.9,  1.1,  0.9
 14323, 'RIDGEFIELD 3',      13.8, 2,   13,    1, 1,   1.0468198,  -89.118375,  1.1,  0.9,  1.1,  0.9
 14324, 'RIDGEFIELD 3',      13.8, 2,   13,    1, 1,   1.0455472,  -89.442474,  1.1,  0.9,  1.1,  0.9
 14325, 'RIDGEFIELD 3',      13.8, 2,   13,    1, 1,    1.047331,  -88.978109,  1.1,  0.9,  1.1,  0.9
 14326, 'RIDGEFIELD 3',        24, 2,   13,    1, 1,   1.0425835,  -90.509133,  1.1,  0.9,  1.1,  0.9
 14327, 'RIDGEFIELD 3',       230, 1,   13,    1, 1,   1.0361188,  -93.612692,  1.1,  0.9,  1.1,  0.9
 14328, 'RIDGEFIELD 3',       230, 1,   13,    1, 1,   1.0352303,  -93.692781,  1.1,  0.9,  1.1,  0.9
 14329, 'RIDGEFIELD 3',       230, 1,   13,    1, 1,   1.0352303,  -93.692781,  1.1,  0.9,  1.1,  0.9
 14330, 'TRENTON 18 1',       100, 1,   13,    1, 1,   1.0231971,  -90.878855,  1.1,  0.9,  1.1,  0.9
 14331, 'TRENTON 18 2',        24, 2,   13,    1, 1,   1.0231971,  -90.878855,  1.1,  0.9,  1.1,  0.9
 14332, 'TRENTON 18 3',       100, 1,   13,    1, 1,   1.0231971,  -90.878855,  1.1,  0.9,  1.1,  0.9
 14333, 'TRENTON 18 5',       100, 1,   13,    1, 1,   1.0231971,  -90.878855,  1.1,  0.9,  1.1,  0.9
 14334, 'SOMERVILLE 5',       100, 1,   13,    1, 1,   1.0321975,   -94.14933,  1.1,  0.9,  1.1,  0.9
 14335, 'SOMERVILLE 5',      13.8, 2,   13,    1, 1,   1.0321975,   -94.14933,  1.1,  0.9,  1.1,  0.9
 14336, 'SOMERVILLE 5',      13.8, 2,   13,    1, 1,   1.0322639,  -94.041957,  1.1,  0.9,  1.1,  0.9
 14337, 'SOMERVILLE 5',      13.8, 2,   13,    1, 1,    1.032302,  -93.990944,  1.1,  0.9,  1.1,  0.9
 14338, 'SOMERVILLE 5',       100, 1,   13,    1, 1,   1.0321873,   -94.15155,  1.1,  0.9,  1.1,  0.9
 14339, 'SOMERVILLE 5',       100, 1,   13,    1, 1,   1.0321975,   -94.14933,  1.1,  0.9,  1.1,  0.9
 14340, 'BUDD LAKE 2 ',       100, 1,   13,    1, 1,   1.0252076,  -93.054815,  1.1,  0.9,  1.1,  0.9
 14341, 'BUDD LAKE 2 ',      13.8, 2,   13,    1, 1,    1.025205,   -93.05908,  1.1,  0.9,  1.1,  0.9
 14342, 'BUDD LAKE 2 ',      13.8, 2,   13,    1, 1,   1.0252374,  -93.006453,  1.1,  0.9,  1.1,  0.9
 14343, 'BUDD LAKE 2 ',         1, 1,   13,    1, 1,    1.025205,   -93.05908,  1.1,  0.9,  1.1,  0.9
 14344, 'BUDD LAKE 2 ',      13.8, 2,   13,    1, 1,   1.0252076,  -93.054815,  1.1,  0.9,  1.1,  0.9
 14345, 'BUDD LAKE 2 ',       100, 1,   13,    1, 1,   1.0252014,  -93.056084,  1.1,  0.9,  1.1,  0.9
 14346, 'BUDD LAKE 2 ',       100, 1,   13,    1, 1,   1.0252076,  -93.054815,  1.1,  0.9,  1.1,  0.9
 14347, 'BUDD LAKE 2 ',       100, 1,   13,    1, 1,   1.0252076,  -93.054815,  1.1,  0.9,  1.1,  0.9
 14348, 'HOWELL 3 1  ',       100, 2,   13,    1, 1,   1.0336859,  -94.299021,  1.1,  0.9,  1.1,  0.9
 14349, 'KEASBEY 1   ',       100, 1,   13,    1, 1,   1.0352302,  -94.618513,  1.1,  0.9,  1.1,  0.9
 14350, 'KEASBEY 2   ',        20, 2,   13,    1, 1,   1.0550738,  -94.531094,  1.1,  0.9,  1.1,  0.9
 14351, 'KEASBEY 3   ',      13.8, 2,   13,    1, 1,   1.0550627,  -94.539005,  1.1,  0.9,  1.1,  0.9
 14352, 'KEASBEY 4   ',      13.8, 2,   13,    1, 1,    1.055049,  -94.559435,  1.1,  0.9,  1.1,  0.9
 14353, 'KEASBEY 5   ',       100, 1,   13,    1, 1,   1.0352058,  -94.622392,  1.1,  0.9,  1.1,  0.9
 14354, 'KEASBEY 7   ',       100, 1,   13,    1, 1,   1.0352383,  -94.618573,  1.1,  0.9,  1.1,  0.9
 14355, 'MILFORD 15 1',       500, 1,   13,    1, 1,       1.043,  -81.812852,  1.1,  0.9,  1.1,  0.9
 14356, 'MILFORD 15 2',       230, 1,   13,    1, 1,   1.0423048,  -84.733254,  1.1,  0.9,  1.1,  0.9
 14357, 'MILFORD 15 3',       100, 1,   13,    1, 1,   1.0474365,  -86.197413,  1.1,  0.9,  1.1,  0.9
 14358, 'MILFORD 15 4',        18, 2,   13,    1, 1,   1.0460022,  -80.854068,  1.1,  0.9,  1.1,  0.9
 14359, 'MILFORD 15 5',        24, 2,   13,    1, 1,   1.0462775,  -80.770074,  1.1,  0.9,  1.1,  0.9
 14360, 'MILFORD 15 6',        24, 2,   13,    1, 1,   1.0451272,   -81.13797,  1.1,  0.9,  1.1,  0.9
 14361, 'MILFORD 15 7',        20, 2,   13,    1, 1,   1.0456056,  -80.978209,  1.1,  0.9,  1.1,  0.9
 14362, 'MILFORD 15 8',      13.8, 2,   13,    1, 1,   1.0454721,    -81.0342,  1.1,  0.9,  1.1,  0.9
 14363, 'MILFORD 15 9',      13.8, 2,   13,    1, 1,   1.0446045,  -81.451946,  1.1,  0.9,  1.1,  0.9
 14364, 'MILFORD 15 1',      13.8, 2,   13,    1, 1,   1.0448685,  -81.388752,  1.1,  0.9,  1.1,  0.9
 14365, 'MILFORD 15 1',      13.8, 2,   13,    1, 1,   1.0463046,  -81.048452,  1.1,  0.9,  1.1,  0.9
 14366, 'MILFORD 15 1',        22, 2,   13,    1, 1,   1.0458921,   -81.13735,  1.1,  0.9,  1.1,  0.9
 14367, 'MILFORD 15 1',      13.8, 2,   13,    1, 1,   1.0472341,  -80.827308,  1.1,  0.9,  1.1,  0.9
 14368, 'MILFORD 15 1',       230, 1,   13,    1, 1,   1.0419735,  -84.762812,  1.1,  0.9,  1.1,  0.9
 14369, 'MILFORD 15 1',       500, 1,   13,    1, 1,   1.0416769,  -81.969198,  1.1,  0.9,  1.1,  0.9
 14370, 'MILFORD 15 1',       230, 1,   13,    1, 1,   1.0423048,  -84.733254,  1.1,  0.9,  1.1,  0.9
 14371, 'CARTERET 2 1',       100, 2,   13,    1, 1,   1.0446429,  -94.895419,  1.1,  0.9,  1.1,  0.9
 14372, 'CARTERET 2 2',       100, 1,   13,    1, 1,   1.0447055,  -94.891972,  1.1,  0.9,  1.1,  0.9
 14373, 'SOMERVILLE 6',       100, 1,   13,    1, 1,   1.0364938,  -93.983308,  1.1,  0.9,  1.1,  0.9
 14374, 'SOMERVILLE 6',      13.8, 2,   13,    1, 1,   1.0365297,  -93.935194,  1.1,  0.9,  1.1,  0.9
 14375, 'SOMERVILLE 6',      13.8, 2,   13,    1, 1,   1.0365309,  -93.933149,  1.1,  0.9,  1.1,  0.9
 14376, 'SOMERVILLE 6',         1, 1,   13,    1, 1,   1.0364988,  -93.986311,  1.1,  0.9,  1.1,  0.9
 14377, 'SOMERVILLE 6',      13.8, 2,   13,    1, 1,   1.0364938,  -93.983308,  1.1,  0.9,  1.1,  0.9
 14378, 'SOMERVILLE 6',       100, 1,   13,    1, 1,   1.0364802,  -93.986192,  1.1,  0.9,  1.1,  0.9
 14379, 'SOMERVILLE 6',       100, 1,   13,    1, 1,   1.0364938,  -93.983308,  1.1,  0.9,  1.1,  0.9
 14380, 'PAULSBORO 3 ',       500, 1,   13,    1, 1,       1.043,  -79.258331,  1.1,  0.9,  1.1,  0.9
 14381, 'PAULSBORO 3 ',       230, 1,   13,    1, 1,   1.0385233,  -82.577484,  1.1,  0.9,  1.1,  0.9
 14382, 'PAULSBORO 3 ',       100, 1,   13,    1, 1,   1.0401759,  -85.877581,  1.1,  0.9,  1.1,  0.9
 14383, 'PAULSBORO 3 ',      13.8, 2,   13,    1, 1,   1.0474951,  -78.009239,  1.1,  0.9,  1.1,  0.9
 14384, 'PAULSBORO 3 ',      13.8, 2,   13,    1, 1,   1.0509622,  -76.968887,  1.1,  0.9,  1.1,  0.9
 14385, 'PAULSBORO 3 ',        18, 2,   13,    1, 1,   1.0498827,  -77.296757,  1.1,  0.9,  1.1,  0.9
 14386, 'PAULSBORO 3 ',       500, 1,   13,    1, 1,   1.0419583,  -79.452194,  1.1,  0.9,  1.1,  0.9
 14387, 'PAULSBORO 3 ',       500, 1,   13,    1, 1,       1.043,  -79.258331,  1.1,  0.9,  1.1,  0.9
 14388, 'MANAHAWKIN 2',       500, 1,   13,    1, 1,   1.0445911,  -85.807234,  1.1,  0.9,  1.1,  0.9
 14389, 'MANAHAWKIN 2',       230, 2,   13,    1, 1,   1.0501937,  -87.465073,  1.1,  0.9,  1.1,  0.9
 14390, 'MANAHAWKIN 2',       100, 1,   13,    1, 1,   1.0557936,  -89.553534,  1.1,  0.9,  1.1,  0.9
 14391, 'MANAHAWKIN 2',       230, 1,   13,    1, 1,   1.0495491,  -87.470855,  1.1,  0.9,  1.1,  0.9
 14392, 'MEDFORD 7 1 ',       100, 1,   13,    1, 1,   1.0327334,  -87.789719,  1.1,  0.9,  1.1,  0.9
 14393, 'MEDFORD 7 2 ',      13.8, 2,   13,    1, 1,   1.0328694,  -87.584079,  1.1,  0.9,  1.1,  0.9
 14394, 'MEDFORD 7 3 ',      13.8, 2,   13,    1, 1,   1.0327898,  -87.691116,  1.1,  0.9,  1.1,  0.9
 14395, 'MEDFORD 7 4 ',       100, 1,   13,    1, 1,   1.0327145,  -87.794289,  1.1,  0.9,  1.1,  0.9
 14396, 'COLUMBUS 1 1',       100, 2,   13,    1, 1,   1.0414654,  -87.552823,  1.1,  0.9,  1.1,  0.9
 14397, 'DELMONT 1 1 ',       500, 2,   13,    1, 1,    1.038303,   -79.30897,  1.1,  0.9,  1.1,  0.9
 14398, 'DELMONT 1 2 ',       230, 2,   13,    1, 1,   1.0408653,  -80.687887,  1.1,  0.9,  1.1,  0.9
 14399, 'DELMONT 1 3 ',       100, 1,   13,    1, 1,   1.0366788,  -82.791768,  1.1,  0.9,  1.1,  0.9
 14400, 'DELMONT 1 4 ',      13.8, 1,   13,    1, 1,   1.0430015,  -81.642638,  1.1,  0.9,  1.1,  0.9
 14401, 'DELMONT 1 5 ',         1, 1,   13,    1, 1,   1.0430015,  -81.642638,  1.1,  0.9,  1.1,  0.9
 14402, 'DELMONT 1 6 ',       500, 1,   13,    1, 1,   1.0382596,  -79.157295,  1.1,  0.9,  1.1,  0.9
 14403, 'DELMONT 1 8 ',       230, 1,   13,    1, 1,   1.0408348,  -80.816769,  1.1,  0.9,  1.1,  0.9
 14404, 'DELMONT 1 10',       500, 1,   13,    1, 1,    1.038303,   -79.30897,  1.1,  0.9,  1.1,  0.9
 14405, 'DELMONT 1 12',       230, 1,   13,    1, 1,   1.0408653,  -80.687887,  1.1,  0.9,  1.1,  0.9
 14406, 'PAULSBORO 4 ',       100, 2,   13,    1, 1,       1.044,  -85.533452,  1.1,  0.9,  1.1,  0.9
 14407, 'LINDEN 3 1  ',       100, 2,   13,    1, 1,   1.0465804,  -95.538172,  1.1,  0.9,  1.1,  0.9
 14408, 'LINDEN 3 2  ',       100, 1,   13,    1, 1,   1.0465456,  -95.546841,  1.1,  0.9,  1.1,  0.9
 14409, 'RIO GRANDE 1',       500, 1,   13,    1, 1,   1.0526556,   -80.57818,  1.1,  0.9,  1.1,  0.9
 14410, 'RIO GRANDE 2',       230, 1,   13,    1, 1,   1.0547381,  -81.753656,  1.1,  0.9,  1.1,  0.9
 14411, 'RIO GRANDE 3',       100, 1,   13,    1, 1,   1.0542331,  -84.303919,  1.1,  0.9,  1.1,  0.9
 14412, 'RIO GRANDE 4',      13.8, 2,   13,    1, 1,   1.0526556,   -80.57818,  1.1,  0.9,  1.1,  0.9
 14413, 'RIO GRANDE 5',      13.8, 2,   13,    1, 1,   1.0514185,  -79.971179,  1.1,  0.9,  1.1,  0.9
 14414, 'RIO GRANDE 6',       230, 1,   13,    1, 1,   1.0546167,  -81.767901,  1.1,  0.9,  1.1,  0.9
 14415, 'RIO GRANDE 8',       500, 1,   13,    1, 1,   1.0517782,  -80.492357,  1.1,  0.9,  1.1,  0.9
 14416, 'RIO GRANDE 1',       230, 1,   13,    1, 1,   1.0542662,  -81.775519,  1.1,  0.9,  1.1,  0.9
 14417, 'FORKED RIVER',       100, 2,   13,    1, 1,   1.0485704,  -90.352798,  1.1,  0.9,  1.1,  0.9
 14418, 'FAIRTON 1   ',       100, 1,   13,    1, 1,   1.0412469,  -83.865615,  1.1,  0.9,  1.1,  0.9
 14419, 'FAIRTON 2   ',      13.8, 2,   13,    1, 1,   1.0546013,  -83.592794,  1.1,  0.9,  1.1,  0.9
 14420, 'FAIRTON 3   ',       100, 1,   13,    1, 1,    1.041239,  -83.866562,  1.1,  0.9,  1.1,  0.9
 14421, 'FAIRTON 5   ',       100, 1,   13,    1, 1,   1.0412213,  -83.871776,  1.1,  0.9,  1.1,  0.9
 14422, 'RAHWAY 3 1  ',       100, 1,   13,    1, 1,   1.0420624,  -94.869236,  1.1,  0.9,  1.1,  0.9
 14423, 'RAHWAY 3 2  ',      13.8, 2,   13,    1, 1,   1.0408293,  -94.039826,  1.1,  0.9,  1.1,  0.9
 14424, 'RAHWAY 3 3  ',       100, 1,   13,    1, 1,   1.0420082,  -94.897692,  1.1,  0.9,  1.1,  0.9
 14425, 'BAYONNE 3 1 ',       230, 1,   13,    1, 1,   1.0440001,  -92.063542,  1.1,  0.9,  1.1,  0.9
 14426, 'BAYONNE 3 2 ',       100, 1,   13,    1, 1,   1.0500846,  -95.443966,  1.1,  0.9,  1.1,  0.9
 14427, 'BAYONNE 3 3 ',        18, 2,   13,    1, 1,    1.020466,  -90.289916,  1.1,  0.9,  1.1,  0.9
 14428, 'BAYONNE 3 4 ',        24, 2,   13,    1, 1,   1.0237992,  -89.878585,  1.1,  0.9,  1.1,  0.9
 14429, 'BAYONNE 3 5 ',       230, 1,   13,    1, 1,   1.0431982,  -92.107762,  1.1,  0.9,  1.1,  0.9
 14430, 'SAYREVILLE 4',       500, 1,   13,    1, 1,       1.041,  -88.143595,  1.1,  0.9,  1.1,  0.9
 14431, 'SAYREVILLE 4',       230, 1,   13,    1, 1,   1.0413291,  -90.581342,  1.1,  0.9,  1.1,  0.9
 14432, 'SAYREVILLE 4',       100, 1,   13,    1, 1,   1.0428636,  -93.736348,  1.1,  0.9,  1.1,  0.9
 14433, 'SAYREVILLE 4',      13.8, 2,   13,    1, 1,   1.0435893,  -87.154753,  1.1,  0.9,  1.1,  0.9
 14434, 'SAYREVILLE 4',      13.8, 2,   13,    1, 1,    1.043786,  -87.077387,  1.1,  0.9,  1.1,  0.9
 14435, 'SAYREVILLE 4',        18, 2,   13,    1, 1,   1.0441842,  -86.920266,  1.1,  0.9,  1.1,  0.9
 14436, 'SAYREVILLE 4',      13.8, 2,   13,    1, 1,   1.0448077,  -86.642125,  1.1,  0.9,  1.1,  0.9
 14437, 'SAYREVILLE 4',       500, 1,   13,    1, 1,   1.0424646,  -88.541932,  1.1,  0.9,  1.1,  0.9
 14438, 'SAYREVILLE 4',       230, 1,   13,    1, 1,   1.0411909,   -90.64447,  1.1,  0.9,  1.1,  0.9
 14439, 'SAYREVILLE 4',       500, 1,   13,    1, 1,       1.041,  -88.143595,  1.1,  0.9,  1.1,  0.9
 14440, 'SOUTH AMBOY ',       500, 2,   13,    1, 1,   1.0431787,   -88.97003,  1.1,  0.9,  1.1,  0.9
 14441, 'SOUTH AMBOY ',       230, 1,   13,    1, 1,   1.0396794,  -91.136901,  1.1,  0.9,  1.1,  0.9
 14442, 'SOUTH AMBOY ',       100, 1,   13,    1, 1,   1.0325202,  -94.137788,  1.1,  0.9,  1.1,  0.9
 14443, 'SOUTH AMBOY ',       230, 1,   13,    1, 1,   1.0396525,  -91.141046,  1.1,  0.9,  1.1,  0.9
 14444, 'SOUTH AMBOY ',       230, 1,   13,    1, 1,   1.0406768,   -91.00621,  1.1,  0.9,  1.1,  0.9
 14445, 'BURLINGTON 1',       100, 1,   13,    1, 1,   1.0346652,  -89.886857,  1.1,  0.9,  1.1,  0.9
 14446, 'BURLINGTON 1',        18, 2,   13,    1, 1,   1.0544764,  -89.823218,  1.1,  0.9,  1.1,  0.9
 14447, 'BURLINGTON 1',      13.8, 2,   13,    1, 1,   1.0544755,  -89.830335,  1.1,  0.9,  1.1,  0.9
 14448, 'BURLINGTON 1',       100, 1,   13,    1, 1,   1.0346562,  -89.889298,  1.1,  0.9,  1.1,  0.9
 14449, 'MILLVILLE 3 ',       100, 1,   13,    1, 1,   1.0436714,  -83.622594,  1.1,  0.9,  1.1,  0.9
 14450, 'MILLVILLE 3 ',        24, 2,   13,    1, 1,   1.0436147,  -83.581887,  1.1,  0.9,  1.1,  0.9
 14451, 'MILLVILLE 3 ',      13.8, 2,   13,    1, 1,   1.0436714,  -83.622594,  1.1,  0.9,  1.1,  0.9
 14452, 'MILLVILLE 3 ',       100, 1,   13,    1, 1,   1.0436694,  -83.623596,  1.1,  0.9,  1.1,  0.9
 14453, 'MILLVILLE 3 ',       100, 1,   13,    1, 1,   1.0436714,  -83.622594,  1.1,  0.9,  1.1,  0.9
 14454, 'MILLVILLE 3 ',       100, 1,   13,    1, 1,   1.0436714,  -83.622594,  1.1,  0.9,  1.1,  0.9
 14455, 'VINELAND 5 1',       100, 2,   13,    1, 1,   1.0433867,   -83.56925,  1.1,  0.9,  1.1,  0.9
 14456, 'VINELAND 5 2',       100, 1,   13,    1, 1,   1.0433794,  -83.571268,  1.1,  0.9,  1.1,  0.9
 14457, 'TRENTON 19 1',       100, 2,   13,    1, 1,   1.0320907,  -90.401634,  1.1,  0.9,  1.1,  0.9
 14458, 'TRENTON 19 2',       100, 1,   13,    1, 1,   1.0320804,  -90.403788,  1.1,  0.9,  1.1,  0.9
 14459, 'TRENTON 19 4',       100, 1,   13,    1, 1,   1.0320907,  -90.401634,  1.1,  0.9,  1.1,  0.9
 14460, 'NORTH BRUNSW',       100, 1,   13,    1, 1,   1.0434363,  -94.256389,  1.1,  0.9,  1.1,  0.9
 14461, 'NORTH BRUNSW',        18, 2,   13,    1, 1,   1.0242723,  -94.194006,  1.1,  0.9,  1.1,  0.9
 14462, 'NORTH BRUNSW',        18, 2,   13,    1, 1,   1.0242723,  -94.194006,  1.1,  0.9,  1.1,  0.9
 14463, 'NORTH BRUNSW',         1, 1,   13,    1, 1,    1.024225,  -94.267496,  1.1,  0.9,  1.1,  0.9
 14464, 'SUMMIT 2 1  ',       100, 1,   13,    1, 1,   1.0226495,  -96.643146,  1.1,  0.9,  1.1,  0.9
 14465, 'SUMMIT 2 2  ',        18, 2,   13,    1, 1,   1.0226935,  -96.568433,  1.1,  0.9,  1.1,  0.9
 14466, 'SUMMIT 2 3  ',        18, 2,   13,    1, 1,   1.0226495,  -96.643146,  1.1,  0.9,  1.1,  0.9
 14467, 'SUMMIT 2 4  ',       100, 1,   13,    1, 1,   1.0226441,   -96.64487,  1.1,  0.9,  1.1,  0.9
 14468, 'HANCOCKS BRI',       500, 1,   13,    1, 1,   1.0420235,  -74.691029,  1.1,  0.9,  1.1,  0.9
 14469, 'HANCOCKS BRI',       230, 1,   13,    1, 1,   1.0443827,  -76.520225,  1.1,  0.9,  1.1,  0.9
 14470, 'HANCOCKS BRI',       100, 1,   13,    1, 1,   1.0446448,  -77.625174,  1.1,  0.9,  1.1,  0.9
 14471, 'HANCOCKS BRI',        24, 2,   13,    1, 1,   1.0490372,  -70.447162,  1.1,  0.9,  1.1,  0.9
 14472, 'HANCOCKS BRI',      13.8, 2,   13,    1, 1,   1.0497161,  -69.125179,  1.1,  0.9,  1.1,  0.9
 14473, 'HANCOCKS BRI',      13.8, 2,   13,    1, 1,    1.049337,  -75.299146,  1.1,  0.9,  1.1,  0.9
 14474, 'HANCOCKS BRI',       500, 1,   13,    1, 1,   1.0420211,  -74.691186,  1.1,  0.9,  1.1,  0.9
 14475, 'HANCOCKS BRI',       500, 1,   13,    1, 1,    1.038116,  -75.951641,  1.1,  0.9,  1.1,  0.9
 14476, 'TRENTON 20 1',       500, 1,   13,    1, 1,   1.0453833,  -83.738812,  1.1,  0.9,  1.1,  0.9
 14477, 'TRENTON 20 2',       230, 1,   13,    1, 1,   1.0299363,  -86.727626,  1.1,  0.9,  1.1,  0.9
 14478, 'TRENTON 20 3',       100, 1,   13,    1, 1,   1.0288107,  -89.233948,  1.1,  0.9,  1.1,  0.9
 14479, 'TRENTON 20 4',      13.8, 2,   13,    1, 1,   1.0453833,  -83.738812,  1.1,  0.9,  1.1,  0.9
 14480, 'TRENTON 20 5',      13.8, 2,   13,    1, 1,   1.0453833,  -83.738812,  1.1,  0.9,  1.1,  0.9
 14481, 'TRENTON 20 6',        18, 2,   13,    1, 1,   1.0453833,  -83.738812,  1.1,  0.9,  1.1,  0.9
 14482, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0206309,  -95.252988,  1.1,  0.9,  1.1,  0.9
 14483, 'ASBURY PARK ',      13.8, 2,   13,    1, 1,   1.0208968,  -94.773945,  1.1,  0.9,  1.1,  0.9
 14484, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0205768,  -95.263924,  1.1,  0.9,  1.1,  0.9
 14485, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0206309,  -95.252988,  1.1,  0.9,  1.1,  0.9
 14486, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0206309,  -95.252988,  1.1,  0.9,  1.1,  0.9
 14487, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0206309,  -95.252988,  1.1,  0.9,  1.1,  0.9
 14488, 'ASBURY PARK ',       100, 1,   13,    1, 1,   1.0206309,  -95.252988,  1.1,  0.9,  1.1,  0.9
 14489, 'PRINCETON 4 ',       100, 2,   13,    1, 1,   1.0023063,  -92.058604,  1.1,  0.9,  1.1,  0.9
 14490, 'PRINCETON 4 ',       100, 1,   13,    1, 1,   1.0021491,   -92.06842,  1.1,  0.9,  1.1,  0.9
 14491, 'KEARNY 4 1  ',       100, 1,   13,    1, 1,   1.0425876,  -97.263242,  1.1,  0.9,  1.1,  0.9
 14492, 'KEARNY 4 2  ',      13.8, 2,   13,    1, 1,   1.0297418,  -97.226101,  1.1,  0.9,  1.1,  0.9
 14493, 'KEARNY 4 3  ',        22, 2,   13,    1, 1,   1.0297465,  -97.210175,  1.1,  0.9,  1.1,  0.9
 14494, 'KEARNY 4 4  ',       100, 1,   13,    1, 1,   1.0425797,  -97.265613,  1.1,  0.9,  1.1,  0.9
 14495, 'KEARNY 4 6  ',       100, 1,   13,    1, 1,   1.0425876,  -97.263242,  1.1,  0.9,  1.1,  0.9
 14496, 'VINELAND 6 1',       100, 2,   13,    1, 1,   1.0407951,  -83.728408,  1.1,  0.9,  1.1,  0.9
 14497, 'VINELAND 6 2',       100, 1,   13,    1, 1,   1.0407705,  -83.733883,  1.1,  0.9,  1.1,  0.9
 14498, 'EDISON 6 1  ',       100, 1,   13,    1, 1,   1.0195176,  -94.995478,  1.1,  0.9,  1.1,  0.9
 14499, 'EDISON 6 2  ',      13.8, 2,   13,    1, 1,   1.0195802,  -94.886964,  1.1,  0.9,  1.1,  0.9
 14500, 'EDISON 6 3  ',       100, 1,   13,    1, 1,   1.0195101,  -94.997779,  1.1,  0.9,  1.1,  0.9
 14501, 'HIGHLAND PAR',       100, 1,   13,    1, 1,   1.0253992,  -94.774076,  1.1,  0.9,  1.1,  0.9
 14502, 'HIGHLAND PAR',      13.8, 2,   13,    1, 1,   1.0077773,  -94.644293,  1.1,  0.9,  1.1,  0.9
 14503, 'HIGHLAND PAR',        22, 2,   13,    1, 1,   1.0082492,  -94.597015,  1.1,  0.9,  1.1,  0.9
 14504, 'HIGHLAND PAR',       100, 1,   13,    1, 1,   1.0253111,  -94.779797,  1.1,  0.9,  1.1,  0.9
 14505, 'HIGHLAND PAR',       100, 1,   13,    1, 1,   1.0253992,  -94.774076,  1.1,  0.9,  1.1,  0.9
 14506, 'HIGHLAND PAR',       100, 1,   13,    1, 1,   1.0253992,  -94.774076,  1.1,  0.9,  1.1,  0.9
 14507, 'MARMORA 1   ',       500, 1,   13,    1, 1,   1.0433888,  -80.269929,  1.1,  0.9,  1.1,  0.9
 14508, 'MARMORA 2   ',       230, 1,   13,    1, 1,   1.0454136,  -83.194677,  1.1,  0.9,  1.1,  0.9
 14509, 'MARMORA 3   ',       100, 1,   13,    1, 1,   1.0499763,  -87.406363,  1.1,  0.9,  1.1,  0.9
 14510, 'MARMORA 4   ',      13.8, 2,   13,    1, 1,   1.0433888,  -80.269929,  1.1,  0.9,  1.1,  0.9
 14511, 'MARMORA 5   ',      13.8, 2,   13,    1, 1,   1.0433888,  -80.269929,  1.1,  0.9,  1.1,  0.9
 14512, 'MARMORA 6   ',         1, 1,   13,    1, 1,   1.0433888,  -80.269929,  1.1,  0.9,  1.1,  0.9
 14513, 'MARMORA 7   ',      13.8, 2,   13,    1, 1,   1.0433888,  -80.269929,  1.1,  0.9,  1.1,  0.9
 14514, 'MARMORA 8   ',      13.8, 2,   13,    1, 1,   1.0433888,  -80.269929,  1.1,  0.9,  1.1,  0.9
 14515, 'MARMORA 9   ',      13.8, 2,   13,    1, 1,   1.0433888,  -80.269929,  1.1,  0.9,  1.1,  0.9
 14516, 'MARMORA 10  ',       500, 1,   13,    1, 1,   1.0447802,  -80.107314,  1.1,  0.9,  1.1,  0.9
 14517, 'MARMORA 12  ',       230, 1,   13,    1, 1,   1.0441132,   -83.27783,  1.1,  0.9,  1.1,  0.9
 14518, 'LINDEN 4 1  ',       500, 1,   13,    1, 1,        1.04,  -88.829026,  1.1,  0.9,  1.1,  0.9
 14519, 'LINDEN 4 2  ',       230, 1,   13,    1, 1,    1.044065,  -91.093869,  1.1,  0.9,  1.1,  0.9
 14520, 'LINDEN 4 3  ',       100, 1,   13,    1, 1,   1.0472101,  -95.117134,  1.1,  0.9,  1.1,  0.9
 14521, 'LINDEN 4 4  ',        18, 2,   13,    1, 1,   1.0453518,   -87.15387,  1.1,  0.9,  1.1,  0.9
 14522, 'LINDEN 4 5  ',        22, 2,   13,    1, 1,   1.0433598,   -87.80376,  1.1,  0.9,  1.1,  0.9
 14523, 'LINDEN 4 6  ',        18, 2,   13,    1, 1,   1.0441716,  -87.534229,  1.1,  0.9,  1.1,  0.9
 14524, 'LINDEN 4 7  ',      13.8, 2,   13,    1, 1,   1.0430514,  -87.893568,  1.1,  0.9,  1.1,  0.9
 14525, 'LINDEN 4 8  ',      13.8, 2,   13,    1, 1,   1.0468728,  -86.652367,  1.1,  0.9,  1.1,  0.9
 14526, 'LINDEN 4 9  ',      13.8, 2,   13,    1, 1,   1.0446725,  -87.379109,  1.1,  0.9,  1.1,  0.9
 14527, 'LINDEN 4 10 ',        18, 2,   13,    1, 1,   1.0477759,  -87.813417,  1.1,  0.9,  1.1,  0.9
 14528, 'LINDEN 4 11 ',        18, 2,   13,    1, 1,   1.0439492,  -88.315225,  1.1,  0.9,  1.1,  0.9
 14529, 'LINDEN 4 12 ',        18, 2,   13,    1, 1,    1.047408,  -87.863597,  1.1,  0.9,  1.1,  0.9
 14530, 'LINDEN 4 13 ',      13.8, 2,   13,    1, 1,   1.0484506,  -87.722441,  1.1,  0.9,  1.1,  0.9
 14531, 'LINDEN 4 14 ',       500, 1,   13,    1, 1,   1.0407912,  -89.587852,  1.1,  0.9,  1.1,  0.9
 14532, 'LINDEN 4 16 ',       230, 1,   13,    1, 1,   1.0422538,  -91.324734,  1.1,  0.9,  1.1,  0.9
 14533, 'LINDEN 4 18 ',       230, 1,   13,    1, 1,    1.044065,  -91.093869,  1.1,  0.9,  1.1,  0.9
 14534, 'MILLVILLE 4 ',       100, 2,   13,    1, 1,   1.0398289,  -84.045632,  1.1,  0.9,  1.1,  0.9
 14535, 'MONMOUTH JUN',       100, 2,   13,    1, 1,   0.9971647,  -92.520808,  1.1,  0.9,  1.1,  0.9
 14536, 'MONMOUTH JUN',       100, 1,   13,    1, 1,   0.9971535,  -92.523526,  1.1,  0.9,  1.1,  0.9
 14537, 'SAYREVILLE 5',       100, 1,   13,    1, 1,   1.0377566,  -94.155014,  1.1,  0.9,  1.1,  0.9
 14538, 'SAYREVILLE 5',        22, 2,   13,    1, 1,    1.037667,  -94.165779,  1.1,  0.9,  1.1,  0.9
 14539, 'SAYREVILLE 5',        22, 2,   13,    1, 1,    1.039001,  -94.032377,  1.1,  0.9,  1.1,  0.9
 14540, 'SAYREVILLE 5',         1, 1,   13,    1, 1,    1.037667,  -94.165779,  1.1,  0.9,  1.1,  0.9
 14541, 'SAYREVILLE 5',      13.8, 2,   13,    1, 1,   1.0324355,  -94.042742,  1.1,  0.9,  1.1,  0.9
 14542, 'SAYREVILLE 5',       100, 1,   13,    1, 1,   1.0376324,  -94.162723,  1.1,  0.9,  1.1,  0.9
 14543, 'SAYREVILLE 5',       100, 1,   13,    1, 1,   1.0377566,  -94.155014,  1.1,  0.9,  1.1,  0.9
 14544, 'JERSEY CITY ',       500, 1,   13,    1, 1,       1.046,  -90.461194,  1.1,  0.9,  1.1,  0.9
 14545, 'JERSEY CITY ',       230, 1,   13,    1, 1,   1.0447287,  -92.921313,  1.1,  0.9,  1.1,  0.9
 14546, 'JERSEY CITY ',       161, 1,   13,    1, 1,   1.0447776,  -94.597701,  1.1,  0.9,  1.1,  0.9
 14547, 'JERSEY CITY ',       100, 1,   13,    1, 1,    1.044994,  -97.522888,  1.1,  0.9,  1.1,  0.9
 14548, 'JERSEY CITY ',      13.8, 2,   13,    1, 1,   1.0509763,  -88.765242,  1.1,  0.9,  1.1,  0.9
 14549, 'JERSEY CITY ',       161, 1,   13,    1, 1,   1.0439581,  -94.606605,  1.1,  0.9,  1.1,  0.9
 14550, 'JERSEY CITY ',       161, 1,   13,    1, 1,   1.0447776,  -94.597701,  1.1,  0.9,  1.1,  0.9
 14551, 'FREEHOLD 3 1',       100, 1,   13,    1, 1,   1.0370018,  -94.016789,  1.1,  0.9,  1.1,  0.9
 14552, 'FREEHOLD 3 2',      13.2, 2,   13,    1, 1,   1.0370018,  -94.016789,  1.1,  0.9,  1.1,  0.9
 14553, 'FREEHOLD 3 3',      13.2, 2,   13,    1, 1,   1.0370018,  -94.016789,  1.1,  0.9,  1.1,  0.9
 14554, 'FREEHOLD 3 4',         1, 1,   13,    1, 1,   1.0370018,  -94.016789,  1.1,  0.9,  1.1,  0.9
 14555, 'FREEHOLD 3 5',       100, 1,   13,    1, 1,   1.0370018,  -94.016789,  1.1,  0.9,  1.1,  0.9
 14556, 'FREEHOLD 3 7',       100, 1,   13,    1, 1,   1.0370018,  -94.016789,  1.1,  0.9,  1.1,  0.9
 14557, 'FORKED RIVER',       500, 1,   13,    1, 1,       1.045,  -86.424798,  1.1,  0.9,  1.1,  0.9
 14558, 'FORKED RIVER',       230, 1,   13,    1, 1,   1.0501821,  -88.367788,  1.1,  0.9,  1.1,  0.9
 14559, 'FORKED RIVER',       100, 1,   13,    1, 1,   1.0499196,  -90.294572,  1.1,  0.9,  1.1,  0.9
 14560, 'FORKED RIVER',      13.8, 2,   13,    1, 1,     1.05202,  -83.640488,  1.1,  0.9,  1.1,  0.9
 14561, 'FORKED RIVER',       500, 1,   13,    1, 1,   1.0438624,  -86.604414,  1.1,  0.9,  1.1,  0.9
 14562, 'NEWARK 18 1 ',       100, 2,   13,    1, 1,   1.0388754,  -96.998325,  1.1,  0.9,  1.1,  0.9
 14563, 'NEWARK 18 2 ',       100, 1,   13,    1, 1,   1.0387987,  -97.003503,  1.1,  0.9,  1.1,  0.9
 14564, 'GLEN GARDNER',       500, 2,   13,    1, 1,   1.0389058,  -84.025491,  1.1,  0.9,  1.1,  0.9
 14565, 'GLEN GARDNER',       230, 2,   13,    1, 1,    1.040529,  -85.829731,  1.1,  0.9,  1.1,  0.9
 14566, 'GLEN GARDNER',       100, 1,   13,    1, 1,   1.0394729,  -89.196115,  1.1,  0.9,  1.1,  0.9
 14567, 'GLEN GARDNER',       500, 1,   13,    1, 1,   1.0389201,  -83.892067,  1.1,  0.9,  1.1,  0.9
 14568, 'NEWARK 19 1 ',       100, 2,   13,    1, 1,   1.0428707,  -97.050218,  1.1,  0.9,  1.1,  0.9
 14569, 'NEWARK 19 2 ',       100, 1,   13,    1, 1,   1.0423002,  -97.086672,  1.1,  0.9,  1.1,  0.9
 14570, 'MILLTOWN 2 1',       100, 2,   13,    1, 1,   1.0357416,  -94.357595,  1.1,  0.9,  1.1,  0.9
 14571, 'PEDRICKTOWN ',       230, 1,   13,    1, 1,       1.043,  -80.512914,  1.1,  0.9,  1.1,  0.9
 14572, 'PEDRICKTOWN ',       100, 1,   13,    1, 1,   1.0465147,  -82.865789,  1.1,  0.9,  1.1,  0.9
 14573, 'PEDRICKTOWN ',        22, 2,   13,    1, 1,    1.038965,  -78.963337,  1.1,  0.9,  1.1,  0.9
 14574, 'PEDRICKTOWN ',        18, 2,   13,    1, 1,   1.0340647,  -78.702404,  1.1,  0.9,  1.1,  0.9
 14575, 'PEDRICKTOWN ',        18, 2,   13,    1, 1,   1.0396917,  -80.188797,  1.1,  0.9,  1.1,  0.9
 14576, 'PEDRICKTOWN ',       230, 1,   13,    1, 1,   1.0436781,   -80.50494,  1.1,  0.9,  1.1,  0.9
 14577, 'PEDRICKTOWN ',       230, 1,   13,    1, 1,       1.043,  -80.512914,  1.1,  0.9,  1.1,  0.9
 14578, 'HIGHTSTOWN 3',       100, 2,   13,    1, 1,   1.0365527,   -92.38522,  1.1,  0.9,  1.1,  0.9
 14579, 'HIGHTSTOWN 3',       100, 1,   13,    1, 1,   1.0365224,  -92.392081,  1.1,  0.9,  1.1,  0.9
 14580, 'LAWRENCE TOW',       100, 1,   13,    1, 1,   1.0086307,  -91.288829,  1.1,  0.9,  1.1,  0.9
 14581, 'LAWRENCE TOW',      13.8, 2,   13,    1, 1,   1.0086467,  -91.263125,  1.1,  0.9,  1.1,  0.9
 14582, 'LAWRENCE TOW',      13.8, 2,   13,    1, 1,   1.0086318,  -91.287125,  1.1,  0.9,  1.1,  0.9
 14583, 'LAWRENCE TOW',         1, 1,   13,    1, 1,   1.0086318,  -91.287125,  1.1,  0.9,  1.1,  0.9
 14584, 'LAWRENCE TOW',       100, 1,   13,    1, 1,   1.0086277,  -91.289566,  1.1,  0.9,  1.1,  0.9
 14585, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0437151,  -86.829932,  1.1,  0.9,  1.1,  0.9
 14586, 'CHERRY HILL ',      13.8, 2,   13,    1, 1,   1.0437458,  -86.781391,  1.1,  0.9,  1.1,  0.9
 14587, 'CHERRY HILL ',      13.8, 2,   13,    1, 1,   1.0437151,  -86.829932,  1.1,  0.9,  1.1,  0.9
 14588, 'CHERRY HILL ',       100, 1,   13,    1, 1,    1.043711,  -86.830839,  1.1,  0.9,  1.1,  0.9
 14589, 'CHERRY HILL ',       100, 1,   13,    1, 1,   1.0437151,  -86.829932,  1.1,  0.9,  1.1,  0.9
 14590, 'MILLVILLE 5 ',       500, 1,   13,    1, 1,        1.04,  -79.226166,  1.1,  0.9,  1.1,  0.9
 14591, 'MILLVILLE 5 ',       230, 1,   13,    1, 1,   1.0443915,  -81.226385,  1.1,  0.9,  1.1,  0.9
 14592, 'MILLVILLE 5 ',       100, 1,   13,    1, 1,   1.0436871,  -83.922742,  1.1,  0.9,  1.1,  0.9
 14593, 'MILLVILLE 5 ',      13.8, 2,   13,    1, 1,   1.0381218,  -78.109994,  1.1,  0.9,  1.1,  0.9
 14594, 'MILLVILLE 5 ',      13.8, 2,   13,    1, 1,   1.0383811,  -78.244624,  1.1,  0.9,  1.1,  0.9
 14595, 'MILLVILLE 5 ',      13.8, 2,   13,    1, 1,   1.0436871,  -83.922742,  1.1,  0.9,  1.1,  0.9
 14596, 'MILLVILLE 5 ',       500, 1,   13,    1, 1,   1.0410394,  -79.186266,  1.1,  0.9,  1.1,  0.9
 14597, 'EATONTOWN 2 ',       100, 2,   13,    1, 1,   1.0191284,  -95.231705,  1.1,  0.9,  1.1,  0.9
 14598, 'EDISON 7 1  ',       100, 2,   13,    1, 1,   1.0368939,  -94.339148,  1.1,  0.9,  1.1,  0.9
 14599, 'EDISON 7 2  ',       100, 1,   13,    1, 1,     1.03688,  -94.341973,  1.1,  0.9,  1.1,  0.9
 14600, 'THOROFARE 2 ',       100, 1,   13,    1, 1,   1.0419225,  -86.065378,  1.1,  0.9,  1.1,  0.9
 14601, 'THOROFARE 2 ',      13.2, 2,   13,    1, 1,   1.0420186,  -85.907955,  1.1,  0.9,  1.1,  0.9
 14602, 'THOROFARE 2 ',       100, 1,   13,    1, 1,   1.0419102,   -86.06802,  1.1,  0.9,  1.1,  0.9
 14603, 'THOROFARE 2 ',       100, 1,   13,    1, 1,   1.0419225,  -86.065378,  1.1,  0.9,  1.1,  0.9
 14604, 'ROCKAWAY 2 1',       100, 1,   13,    1, 1,   1.0326361,  -96.595885,  1.1,  0.9,  1.1,  0.9
 14605, 'ROCKAWAY 2 2',      13.8, 2,   13,    1, 1,   1.0263083,  -96.457718,  1.1,  0.9,  1.1,  0.9
 14606, 'ROCKAWAY 2 3',       100, 1,   13,    1, 1,   1.0318952,  -96.591102,  1.1,  0.9,  1.1,  0.9
 14607, 'ROCKAWAY 2 5',       100, 1,   13,    1, 1,   1.0326361,  -96.595885,  1.1,  0.9,  1.1,  0.9
 14608, 'PENNS GROVE ',       500, 1,   13,    1, 1,       1.046,  -77.507384,  1.1,  0.9,  1.1,  0.9
 14609, 'PENNS GROVE ',       230, 1,   13,    1, 1,    1.045642,  -79.535589,  1.1,  0.9,  1.1,  0.9
 14610, 'PENNS GROVE ',       100, 1,   13,    1, 1,   1.0493538,  -82.104108,  1.1,  0.9,  1.1,  0.9
 14611, 'PENNS GROVE ',      13.8, 2,   13,    1, 1,    1.000198,  -74.872765,  1.1,  0.9,  1.1,  0.9
 14612, 'PENNS GROVE ',       500, 1,   13,    1, 1,   1.0454194,  -77.426983,  1.1,  0.9,  1.1,  0.9
 14613, 'SOUTH PLAINF',       100, 1,   13,    1, 1,    1.028428,  -95.159569,  1.1,  0.9,  1.1,  0.9
 14614, 'SOUTH PLAINF',      13.8, 2,   13,    1, 1,   1.0284292,  -95.158071,  1.1,  0.9,  1.1,  0.9
 14615, 'SOUTH PLAINF',      13.8, 2,   13,    1, 1,   1.0284412,  -95.138848,  1.1,  0.9,  1.1,  0.9
 14616, 'SOUTH PLAINF',         1, 1,   13,    1, 1,   1.0284292,  -95.158071,  1.1,  0.9,  1.1,  0.9
 14617, 'SOUTH PLAINF',      13.2, 2,   13,    1, 1,   1.0158086,  -95.049412,  1.1,  0.9,  1.1,  0.9
 14618, 'SOUTH PLAINF',       100, 1,   13,    1, 1,   1.0284196,  -95.161439,  1.1,  0.9,  1.1,  0.9
 14619, 'SOUTH PLAINF',       100, 1,   13,    1, 1,    1.028428,  -95.159569,  1.1,  0.9,  1.1,  0.9
 14620, 'BLAIRSTOWN 2',       500, 1,   13,    1, 1,   1.0470001,  -81.458885,  1.1,  0.9,  1.1,  0.9
 14621, 'BLAIRSTOWN 2',       230, 1,   13,    1, 1,   1.0355285,  -84.391378,  1.1,  0.9,  1.1,  0.9
 14622, 'BLAIRSTOWN 2',       100, 1,   13,    1, 1,   1.0294917,   -87.07032,  1.1,  0.9,  1.1,  0.9
 14623, 'BLAIRSTOWN 2',        18, 1,   13,    1, 1,   1.0299843,  -86.174283,  1.1,  0.9,  1.1,  0.9
 14624, 'BLAIRSTOWN 2',         1, 1,   13,    1, 1,   1.0299843,  -86.174283,  1.1,  0.9,  1.1,  0.9
 14625, 'BLAIRSTOWN 2',        18, 2,   13,    1, 1,   1.0198655,   -79.73675,  1.1,  0.9,  1.1,  0.9
 14626, 'BLAIRSTOWN 2',      13.8, 2,   13,    1, 1,   1.0227984,  -81.004837,  1.1,  0.9,  1.1,  0.9
 14627, 'BLAIRSTOWN 2',      13.8, 2,   13,    1, 1,   1.0196066,  -79.971413,  1.1,  0.9,  1.1,  0.9
 14628, 'BLAIRSTOWN 2',       500, 1,   13,    1, 1,   1.0462055,  -81.517844,  1.1,  0.9,  1.1,  0.9
 14629, 'BLAIRSTOWN 2',       500, 1,   13,    1, 1,   1.0470001,  -81.458885,  1.1,  0.9,  1.1,  0.9
 14630, 'LAFAYETTE 2 ',       100, 1,   13,    1, 1,   1.0322136,  -95.150258,  1.1,  0.9,  1.1,  0.9
 14631, 'LAFAYETTE 2 ',        18, 2,   13,    1, 1,   1.0458377,  -95.095734,  1.1,  0.9,  1.1,  0.9
 14632, 'LAFAYETTE 2 ',       100, 1,   13,    1, 1,   1.0322013,  -95.151172,  1.1,  0.9,  1.1,  0.9
 14633, 'LAFAYETTE 2 ',       100, 1,   13,    1, 1,   1.0322136,  -95.150258,  1.1,  0.9,  1.1,  0.9
 14634, 'TRENTON 21 1',       100, 2,   13,    1, 1,   1.0301597,   -91.36453,  1.1,  0.9,  1.1,  0.9
 14635, 'TRENTON 21 2',       100, 1,   13,    1, 1,   1.0301597,   -91.36453,  1.1,  0.9,  1.1,  0.9
 14636, 'PISCATAWAY 3',       100, 2,   13,    1, 1,   1.0148246,  -95.094423,  1.1,  0.9,  1.1,  0.9
 14637, 'PISCATAWAY 3',        24, 2,   13,    1, 1,   1.0085351,  -95.070656,  1.1,  0.9,  1.1,  0.9
 14638, 'PISCATAWAY 3',        24, 2,   13,    1, 1,   1.0085374,  -95.066605,  1.1,  0.9,  1.1,  0.9
 14639, 'PISCATAWAY 3',         1, 1,   13,    1, 1,   1.0085235,  -95.090911,  1.1,  0.9,  1.1,  0.9
 14640, 'PISCATAWAY 3',       100, 1,   13,    1, 1,   1.0148183,   -95.09569,  1.1,  0.9,  1.1,  0.9
 14641, 'PISCATAWAY 3',       100, 1,   13,    1, 1,   1.0148246,  -95.094423,  1.1,  0.9,  1.1,  0.9
 14642, 'HANCOCKS BRI',       500, 1,   13,    1, 1,       1.038,  -75.965293,  1.1,  0.9,  1.1,  0.9
 14643, 'HANCOCKS BRI',       230, 1,   13,    1, 1,   1.0440962,   -76.59903,  1.1,  0.9,  1.1,  0.9
 14644, 'HANCOCKS BRI',       100, 1,   13,    1, 1,   1.0448364,  -77.563149,  1.1,  0.9,  1.1,  0.9
 14645, 'HANCOCKS BRI',      13.8, 2,   13,    1, 1,   1.0474844,  -71.592322,  1.1,  0.9,  1.1,  0.9
 14646, 'VINELAND 7 1',       100, 2,   13,    1, 1,   1.0426906,  -83.541707,  1.1,  0.9,  1.1,  0.9
 14647, 'VINELAND 7 2',       100, 1,   13,    1, 1,   1.0426906,  -83.541707,  1.1,  0.9,  1.1,  0.9
 14648, 'ELIZABETH 7 ',       100, 1,   13,    1, 1,   1.0421146,  -96.040375,  1.1,  0.9,  1.1,  0.9
 14649, 'ELIZABETH 7 ',      13.8, 2,   13,    1, 1,   1.0487723,  -95.903224,  1.1,  0.9,  1.1,  0.9
 14650, 'ELIZABETH 7 ',      13.8, 2,   13,    1, 1,   1.0421146,  -96.040375,  1.1,  0.9,  1.1,  0.9
 14651, 'ELIZABETH 7 ',       100, 1,   13,    1, 1,   1.0421037,  -96.042654,  1.1,  0.9,  1.1,  0.9
 14652, 'ELIZABETH 7 ',       100, 1,   13,    1, 1,   1.0421146,  -96.040375,  1.1,  0.9,  1.1,  0.9
 14653, 'PARLIN 2 1  ',       230, 2,   13,    1, 1,   1.0393762,  -90.787416,  1.1,  0.9,  1.1,  0.9
 14654, 'PARLIN 2 2  ',       100, 2,   13,    1, 1,       1.044,  -93.686776,  1.1,  0.9,  1.1,  0.9
 14655, 'PARLIN 2 3  ',       230, 1,   13,    1, 1,   1.0399828,  -90.744676,  1.1,  0.9,  1.1,  0.9
 14656, 'PARLIN 2 5  ',       230, 1,   13,    1, 1,   1.0393762,  -90.787416,  1.1,  0.9,  1.1,  0.9
 14657, 'PARLIN 2 7  ',       230, 1,   13,    1, 1,   1.0393762,  -90.787416,  1.1,  0.9,  1.1,  0.9
 14658, 'PARLIN 2 9  ',       230, 1,   13,    1, 1,   1.0393762,  -90.787416,  1.1,  0.9,  1.1,  0.9
 14659, 'RANDOLPH 7 1',       100, 2,   13,    1, 1,   1.0237663,  -94.932502,  1.1,  0.9,  1.1,  0.9
 14660, 'OXFORD 6 1  ',       100, 1,   13,    1, 1,    1.029733,  -90.510437,  1.1,  0.9,  1.1,  0.9
 14661, 'OXFORD 6 2  ',      13.8, 2,   13,    1, 1,   1.0334304,  -90.134889,  1.1,  0.9,  1.1,  0.9
 14662, 'OXFORD 6 3  ',      13.8, 2,   13,    1, 1,    1.029733,  -90.510437,  1.1,  0.9,  1.1,  0.9
 14663, 'OXFORD 6 4  ',       100, 1,   13,    1, 1,   1.0296353,  -90.517314,  1.1,  0.9,  1.1,  0.9
 14664, 'OXFORD 6 6  ',       100, 1,   13,    1, 1,    1.029733,  -90.510437,  1.1,  0.9,  1.1,  0.9
 14665, 'BAYONNE 4 1 ',       500, 2,   13,    1, 1,   1.0440574,  -90.187036,  1.1,  0.9,  1.1,  0.9
 14666, 'BAYONNE 4 2 ',       230, 1,   13,    1, 1,    1.044609,  -92.143232,  1.1,  0.9,  1.1,  0.9
 14667, 'BAYONNE 4 3 ',       161, 1,   13,    1, 1,   1.0422015,  -94.467264,  1.1,  0.9,  1.1,  0.9
 14668, 'BAYONNE 4 4 ',       100, 1,   13,    1, 1,   1.0495228,  -95.509913,  1.1,  0.9,  1.1,  0.9
 14669, 'BAYONNE 4 5 ',       230, 1,   13,    1, 1,   1.0436435,  -92.193772,  1.1,  0.9,  1.1,  0.9
 14670, 'BRIDGEWATER ',       100, 2,   13,    1, 1,   1.0345829,  -93.126729,  1.1,  0.9,  1.1,  0.9
 14671, 'BRIDGEWATER ',       100, 1,   13,    1, 1,   1.0345443,  -93.129547,  1.1,  0.9,  1.1,  0.9
 14672, 'BRIDGEWATER ',       100, 1,   13,    1, 1,   1.0345829,  -93.126729,  1.1,  0.9,  1.1,  0.9
 14673, 'BRIDGEWATER ',       100, 1,   13,    1, 1,   1.0345829,  -93.126729,  1.1,  0.9,  1.1,  0.9
 14674, 'FLEMINGTON 3',       100, 1,   13,    1, 1,    1.040626,  -91.350135,  1.1,  0.9,  1.1,  0.9
 14675, 'FLEMINGTON 3',      13.8, 2,   13,    1, 1,    1.040626,  -91.350135,  1.1,  0.9,  1.1,  0.9
 14676, 'FLEMINGTON 3',       100, 1,   13,    1, 1,   1.0403003,  -91.345213,  1.1,  0.9,  1.1,  0.9
 14677, 'FLEMINGTON 3',       100, 1,   13,    1, 1,    1.040626,  -91.350135,  1.1,  0.9,  1.1,  0.9
 14678, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0312278,  -90.319345,  1.1,  0.9,  1.1,  0.9
 14679, 'ATLANTIC CIT',      13.8, 2,   13,    1, 1,   1.0394865,  -90.142649,  1.1,  0.9,  1.1,  0.9
 14680, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0311665,  -90.323809,  1.1,  0.9,  1.1,  0.9
 14681, 'FRENCHTOWN 3',       100, 2,   13,    1, 1,   1.0367352,  -90.219185,  1.1,  0.9,  1.1,  0.9
 14682, 'VINELAND 8 1',       500, 1,   13,    1, 1,       1.038,  -79.647843,  1.1,  0.9,  1.1,  0.9
 14683, 'VINELAND 8 2',       230, 1,   13,    1, 1,    1.041103,  -81.848054,  1.1,  0.9,  1.1,  0.9
 14684, 'VINELAND 8 3',       100, 1,   13,    1, 1,   1.0439645,  -83.700748,  1.1,  0.9,  1.1,  0.9
 14685, 'VINELAND 8 4',        18, 2,   13,    1, 1,   1.0498668,  -78.778518,  1.1,  0.9,  1.1,  0.9
 14686, 'VINELAND 8 5',       230, 1,   13,    1, 1,   1.0409777,  -81.931704,  1.1,  0.9,  1.1,  0.9
 14687, 'VINELAND 8 7',       500, 1,   13,    1, 1,   1.0403507,  -79.593872,  1.1,  0.9,  1.1,  0.9
 14688, 'LAKEWOOD 6 1',       100, 1,   13,    1, 1,   1.0390001,  -91.189344,  1.1,  0.9,  1.1,  0.9
 14689, 'LAKEWOOD 6 2',      13.8, 2,   13,    1, 1,   1.0453543,  -90.116852,  1.1,  0.9,  1.1,  0.9
 14690, 'LAKEWOOD 6 3',      13.8, 2,   13,    1, 1,   1.0457532,  -90.046081,  1.1,  0.9,  1.1,  0.9
 14691, 'LAKEWOOD 6 4',      13.8, 2,   13,    1, 1,   1.0458497,  -90.036056,  1.1,  0.9,  1.1,  0.9
 14692, 'LAKEWOOD 6 5',       100, 1,   13,    1, 1,   1.0377167,  -91.317584,  1.1,  0.9,  1.1,  0.9
 14693, 'EGG HARBOR T',       100, 1,   13,    1, 1,    1.027422,  -87.812868,  1.1,  0.9,  1.1,  0.9
 14694, 'EGG HARBOR T',      13.8, 2,   13,    1, 1,   1.0274649,  -87.744216,  1.1,  0.9,  1.1,  0.9
 14695, 'EGG HARBOR T',        18, 2,   13,    1, 1,   1.0274367,  -87.790526,  1.1,  0.9,  1.1,  0.9
 14696, 'EGG HARBOR T',      13.8, 2,   13,    1, 1,    1.027541,  -87.631442,  1.1,  0.9,  1.1,  0.9
 14697, 'EGG HARBOR T',        18, 2,   13,    1, 1,   1.0237932,  -80.459033,  1.1,  0.9,  1.1,  0.9
 14698, 'EGG HARBOR T',       100, 1,   13,    1, 1,   1.0274108,  -87.815738,  1.1,  0.9,  1.1,  0.9
 14699, 'EGG HARBOR T',       100, 1,   13,    1, 1,    1.027422,  -87.812868,  1.1,  0.9,  1.1,  0.9
 14700, 'WESTVILLE 3 ',       500, 2,   13,    1, 1,   1.0406973,  -79.912578,  1.1,  0.9,  1.1,  0.9
 14701, 'WESTVILLE 3 ',       230, 1,   13,    1, 1,   1.0379147,  -82.988111,  1.1,  0.9,  1.1,  0.9
 14702, 'WESTVILLE 3 ',       100, 1,   13,    1, 1,   1.0380058,  -87.079445,  1.1,  0.9,  1.1,  0.9
 14703, 'WESTVILLE 3 ',       230, 1,   13,    1, 1,   1.0378047,   -83.12993,  1.1,  0.9,  1.1,  0.9
 14704, 'WESTVILLE 3 ',       500, 1,   13,    1, 1,   1.0414546,  -79.862459,  1.1,  0.9,  1.1,  0.9
 14705, 'WESTVILLE 3 ',       500, 1,   13,    1, 1,   1.0406973,  -79.912578,  1.1,  0.9,  1.1,  0.9
 14706, 'PRINCETON JU',       100, 1,   13,    1, 1,   1.0149363,  -91.009946,  1.1,  0.9,  1.1,  0.9
 14707, 'PRINCETON JU',      13.8, 2,   13,    1, 1,   1.0149363,  -91.009946,  1.1,  0.9,  1.1,  0.9
 14708, 'PRINCETON JU',       100, 1,   13,    1, 1,   1.0149363,  -91.009946,  1.1,  0.9,  1.1,  0.9
 14709, 'VINELAND 9 1',       100, 1,   13,    1, 1,   1.0439124,  -83.678265,  1.1,  0.9,  1.1,  0.9
 14710, 'VINELAND 9 2',      13.8, 2,   13,    1, 1,   1.0440336,  -83.485756,  1.1,  0.9,  1.1,  0.9
 14711, 'VINELAND 9 3',      13.8, 2,   13,    1, 1,   1.0439623,  -83.594262,  1.1,  0.9,  1.1,  0.9
 14712, 'VINELAND 9 4',       100, 1,   13,    1, 1,   1.0438944,  -83.682395,  1.1,  0.9,  1.1,  0.9
 14713, 'VINELAND 9 6',       100, 1,   13,    1, 1,   1.0439124,  -83.678265,  1.1,  0.9,  1.1,  0.9
 14714, 'CAMDEN 9 1  ',       500, 1,   13,    1, 1,   1.0411735,  -80.543204,  1.1,  0.9,  1.1,  0.9
 14715, 'CAMDEN 9 2  ',       230, 1,   13,    1, 1,   1.0403628,   -83.22149,  1.1,  0.9,  1.1,  0.9
 14716, 'CAMDEN 9 3  ',       100, 1,   13,    1, 1,   1.0408093,  -86.747469,  1.1,  0.9,  1.1,  0.9
 14717, 'CAMDEN 9 4  ',      13.8, 2,   13,    1, 1,   1.0117463,  -79.640218,  1.1,  0.9,  1.1,  0.9
 14718, 'CAMDEN 9 5  ',        24, 2,   13,    1, 1,   1.0112776,  -79.695004,  1.1,  0.9,  1.1,  0.9
 14719, 'CAMDEN 9 6  ',      13.8, 2,   13,    1, 1,   1.0162174,  -80.496238,  1.1,  0.9,  1.1,  0.9
 14720, 'CAMDEN 9 7  ',       500, 1,   13,    1, 1,   1.0414539,  -80.250076,  1.1,  0.9,  1.1,  0.9
 14721, 'CAMDEN 9 9  ',       230, 1,   13,    1, 1,   1.0393485,  -83.530511,  1.1,  0.9,  1.1,  0.9
 14722, 'CAMDEN 9 11 ',       230, 1,   13,    1, 1,   1.0403628,   -83.22149,  1.1,  0.9,  1.1,  0.9
 14723, 'RAHWAY 4 1  ',       100, 2,   13,    1, 1,   1.0399991,  -94.995145,  1.1,  0.9,  1.1,  0.9
 14724, 'EDISON 8 1  ',       500, 1,   13,    1, 1,       1.043,  -88.321056,  1.1,  0.9,  1.1,  0.9
 14725, 'EDISON 8 2  ',       230, 1,   13,    1, 1,   1.0382078,  -90.614334,  1.1,  0.9,  1.1,  0.9
 14726, 'EDISON 8 3  ',       100, 1,   13,    1, 1,   1.0236319,  -94.370176,  1.1,  0.9,  1.1,  0.9
 14727, 'EDISON 8 4  ',        22, 2,   13,    1, 1,   1.0428898,  -87.864022,  1.1,  0.9,  1.1,  0.9
 14728, 'EDISON 8 5  ',      13.8, 2,   13,    1, 1,   1.0426494,  -87.307817,  1.1,  0.9,  1.1,  0.9
 14729, 'EDISON 8 6  ',        18, 2,   13,    1, 1,   1.0427156,  -87.401669,  1.1,  0.9,  1.1,  0.9
 14730, 'EDISON 8 7  ',      13.8, 2,   13,    1, 1,   1.0427364,  -87.298496,  1.1,  0.9,  1.1,  0.9
 14731, 'EDISON 8 8  ',        18, 2,   13,    1, 1,   1.0427505,  -87.368869,  1.1,  0.9,  1.1,  0.9
 14732, 'EDISON 8 9  ',      13.8, 2,   13,    1, 1,   1.0429133,  -87.916147,  1.1,  0.9,  1.1,  0.9
 14733, 'EDISON 8 10 ',       500, 1,   13,    1, 1,   1.0430503,  -88.447854,  1.1,  0.9,  1.1,  0.9
 14734, 'EDISON 8 12 ',       230, 1,   13,    1, 1,   1.0377818,   -90.72358,  1.1,  0.9,  1.1,  0.9
 14735, 'EDISON 8 14 ',       500, 1,   13,    1, 1,       1.043,  -88.321056,  1.1,  0.9,  1.1,  0.9
 14736, 'EDISON 8 16 ',       500, 1,   13,    1, 1,       1.043,  -88.321056,  1.1,  0.9,  1.1,  0.9
 14737, 'PRINCETON 5 ',       100, 1,   13,    1, 1,   1.0065754,  -91.577536,  1.1,  0.9,  1.1,  0.9
 14738, 'PRINCETON 5 ',        18, 2,   13,    1, 1,    1.006725,  -91.562296,  1.1,  0.9,  1.1,  0.9
 14739, 'PRINCETON 5 ',        18, 2,   13,    1, 1,    1.007344,  -91.499056,  1.1,  0.9,  1.1,  0.9
 14740, 'PRINCETON 5 ',         1, 1,   13,    1, 1,   1.0064923,  -91.586031,  1.1,  0.9,  1.1,  0.9
 14741, 'PRINCETON 5 ',       100, 1,   13,    1, 1,   1.0065266,    -91.5808,  1.1,  0.9,  1.1,  0.9
 14742, 'ENGLISHTOWN ',       100, 2,   13,    1, 1,   1.0369664,  -94.387792,  1.1,  0.9,  1.1,  0.9
 14743, 'ATLANTIC CIT',       230, 1,   13,    1, 1,   1.0274835,  -84.536439,  1.1,  0.9,  1.1,  0.9
 14744, 'ATLANTIC CIT',       100, 2,   13,    1, 1,   1.0379344,     -89.827,  1.1,  0.9,  1.1,  0.9
 14745, 'ATLANTIC CIT',       230, 1,   13,    1, 1,   1.0285362,  -84.474924,  1.1,  0.9,  1.1,  0.9
 14746, 'MICKLETON 2 ',       100, 1,   13,    1, 1,   1.0440001,  -85.660035,  1.1,  0.9,  1.1,  0.9
 14747, 'MICKLETON 2 ',      13.8, 2,   13,    1, 1,   1.0509887,  -84.350005,  1.1,  0.9,  1.1,  0.9
 14748, 'MICKLETON 2 ',       100, 1,   13,    1, 1,   1.0436606,  -85.700145,  1.1,  0.9,  1.1,  0.9
 14749, 'NEWARK 20 1 ',       500, 1,   13,    1, 1,   1.0390001,  -90.321332,  1.1,  0.9,  1.1,  0.9
 14750, 'NEWARK 20 2 ',       230, 1,   13,    1, 1,   1.0378834,  -92.546055,  1.1,  0.9,  1.1,  0.9
 14751, 'NEWARK 20 3 ',       161, 1,   13,    1, 1,   1.0374597,  -94.156303,  1.1,  0.9,  1.1,  0.9
 14752, 'NEWARK 20 4 ',       100, 1,   13,    1, 1,   1.0423097,  -97.127514,  1.1,  0.9,  1.1,  0.9
 14753, 'NEWARK 20 5 ',      13.8, 2,   13,    1, 1,   1.0297851,  -89.173023,  1.1,  0.9,  1.1,  0.9
 14754, 'NEWARK 20 6 ',      13.8, 2,   13,    1, 1,   1.0286331,  -89.542709,  1.1,  0.9,  1.1,  0.9
 14755, 'NEWARK 20 7 ',        18, 2,   13,    1, 1,    1.034528,   -89.70675,  1.1,  0.9,  1.1,  0.9
 14756, 'NEWARK 20 8 ',        18, 2,   13,    1, 1,   1.0344111,  -89.750645,  1.1,  0.9,  1.1,  0.9
 14757, 'NEWARK 20 9 ',      13.2, 2,   13,    1, 1,   1.0341782,  -89.816882,  1.1,  0.9,  1.1,  0.9
 14758, 'NEWARK 20 10',        22, 2,   13,    1, 1,   1.0302445,  -89.006731,  1.1,  0.9,  1.1,  0.9
 14759, 'NEWARK 20 11',       230, 1,   13,    1, 1,   1.0372895,  -92.715913,  1.1,  0.9,  1.1,  0.9
 14760, 'NEWARK 20 13',       230, 1,   13,    1, 1,   1.0378834,  -92.546055,  1.1,  0.9,  1.1,  0.9
 14761, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0333264,  -89.997556,  1.1,  0.9,  1.1,  0.9
 14762, 'ATLANTIC CIT',        20, 2,   13,    1, 1,   1.0678209,  -89.755954,  1.1,  0.9,  1.1,  0.9
 14763, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0332832,  -90.002511,  1.1,  0.9,  1.1,  0.9
 14764, 'ATLANTIC CIT',       100, 1,   13,    1, 1,   1.0333264,  -89.997556,  1.1,  0.9,  1.1,  0.9
 14765, 'SWEDESBORO 2',       500, 1,   13,    1, 1,       1.044,  -78.336436,  1.1,  0.9,  1.1,  0.9
 14766, 'SWEDESBORO 2',       230, 1,   13,    1, 1,   1.0455808,  -80.446638,  1.1,  0.9,  1.1,  0.9
 14767, 'SWEDESBORO 2',       100, 1,   13,    1, 1,   1.0473728,  -83.133172,  1.1,  0.9,  1.1,  0.9
 14768, 'SWEDESBORO 2',        24, 2,   13,    1, 1,   1.0475764,   -76.46639,  1.1,  0.9,  1.1,  0.9
 14769, 'SWEDESBORO 2',       230, 1,   13,    1, 1,    1.044058,  -80.692009,  1.1,  0.9,  1.1,  0.9
 14770, 'SWEDESBORO 2',       500, 1,   13,    1, 1,   1.0451209,  -78.207076,  1.1,  0.9,  1.1,  0.9
 14771, 'SWEDESBORO 2',       230, 1,   13,    1, 1,   1.0455808,  -80.446638,  1.1,  0.9,  1.1,  0.9
 14772, 'PHILLIPSBURG',       100, 2,   13,    1, 1,   1.0371366,  -88.919083,  1.1,  0.9,  1.1,  0.9
 14773, 'PHILLIPSBURG',      13.8, 2,   13,    1, 1,   1.0371554,  -88.891845,  1.1,  0.9,  1.1,  0.9
 14774, 'PHILLIPSBURG',      13.8, 2,   13,    1, 1,   1.0371554,  -88.891845,  1.1,  0.9,  1.1,  0.9
 14775, 'PHILLIPSBURG',         1, 1,   13,    1, 1,   1.0371376,  -88.918986,  1.1,  0.9,  1.1,  0.9
 14776, 'PHILLIPSBURG',       100, 1,   13,    1, 1,   1.0371322,  -88.920194,  1.1,  0.9,  1.1,  0.9
 14777, 'WRIGHTSTOWN ',       100, 2,   13,    1, 1,   1.0304055,  -90.383556,  1.1,  0.9,  1.1,  0.9
 14778, 'WRIGHTSTOWN ',       100, 1,   13,    1, 1,   1.0303938,  -90.386331,  1.1,  0.9,  1.1,  0.9
 14779, 'SUSSEX 2 1  ',       100, 1,   13,    1, 1,   1.0320831,  -95.112924,  1.1,  0.9,  1.1,  0.9
 14780, 'SUSSEX 2 2  ',      13.2, 2,   13,    1, 1,   1.0194625,  -94.885405,  1.1,  0.9,  1.1,  0.9
 14781, 'SUSSEX 2 3  ',       100, 1,   13,    1, 1,   1.0320637,  -95.117056,  1.1,  0.9,  1.1,  0.9
 14782, 'LINDEN 5 1  ',       500, 1,   13,    1, 1,   1.0390001,  -89.063943,  1.1,  0.9,  1.1,  0.9
 14783, 'LINDEN 5 2  ',       230, 1,   13,    1, 1,   1.0419189,   -91.46741,  1.1,  0.9,  1.1,  0.9
 14784, 'LINDEN 5 3  ',       100, 1,   13,    1, 1,   1.0476643,  -95.409069,  1.1,  0.9,  1.1,  0.9
 14785, 'LINDEN 5 4  ',      13.8, 2,   13,    1, 1,   1.0112566,  -87.684396,  1.1,  0.9,  1.1,  0.9
 14786, 'LINDEN 5 5  ',      13.8, 2,   13,    1, 1,   1.0121816,  -87.548934,  1.1,  0.9,  1.1,  0.9
 14787, 'LINDEN 5 6  ',        20, 2,   13,    1, 1,   1.0108821,  -87.741099,  1.1,  0.9,  1.1,  0.9
 14788, 'LINDEN 5 7  ',      13.8, 2,   13,    1, 1,   1.0114882,  -87.650368,  1.1,  0.9,  1.1,  0.9
 14789, 'LINDEN 5 8  ',      13.8, 2,   13,    1, 1,   1.0118084,  -87.605496,  1.1,  0.9,  1.1,  0.9
 14790, 'LINDEN 5 9  ',      13.8, 2,   13,    1, 1,   1.0134219,  -88.247181,  1.1,  0.9,  1.1,  0.9
 14791, 'LINDEN 5 10 ',       230, 1,   13,    1, 1,   1.0408763,  -91.511244,  1.1,  0.9,  1.1,  0.9
 14792, 'LINDEN 5 12 ',       230, 1,   13,    1, 1,   1.0419189,   -91.46741,  1.1,  0.9,  1.1,  0.9
 14793, 'LINDEN 5 14 ',       500, 1,   13,    1, 1,   1.0388809,  -89.480068,  1.1,  0.9,  1.1,  0.9
 14794, 'SEWAREN 1   ',       500, 1,   13,    1, 1,   1.0430753,  -89.396399,  1.1,  0.9,  1.1,  0.9
 14795, 'SEWAREN 2   ',       230, 1,   13,    1, 1,   1.0443012,  -90.952213,  1.1,  0.9,  1.1,  0.9
 14796, 'SEWAREN 3   ',       100, 1,   13,    1, 1,   1.0438037,  -94.665283,  1.1,  0.9,  1.1,  0.9
 14797, 'SEWAREN 4   ',      13.8, 2,   13,    1, 1,   1.0430753,  -89.396399,  1.1,  0.9,  1.1,  0.9
 14798, 'SEWAREN 5   ',        22, 2,   13,    1, 1,   1.0430753,  -89.396399,  1.1,  0.9,  1.1,  0.9
 14799, 'SEWAREN 6   ',      13.8, 2,   13,    1, 1,   1.0430753,  -89.396399,  1.1,  0.9,  1.1,  0.9
 14800, 'SEWAREN 7   ',      13.8, 2,   13,    1, 1,   1.0403493,  -88.117738,  1.1,  0.9,  1.1,  0.9
 14801, 'SEWAREN 8   ',        24, 2,   13,    1, 1,   1.0430753,  -89.396399,  1.1,  0.9,  1.1,  0.9
 14802, 'SEWAREN 9   ',       500, 1,   13,    1, 1,   1.0437451,  -89.360744,  1.1,  0.9,  1.1,  0.9
 14803, 'SEWAREN 11  ',       230, 1,   13,    1, 1,   1.0439551,  -90.999825,  1.1,  0.9,  1.1,  0.9
 14804, 'ELMWOOD PARK',       500, 1,   13,    1, 1,   1.0418761,  -90.510457,  1.1,  0.9,  1.1,  0.9
 14805, 'ELMWOOD PARK',       230, 1,   13,    1, 1,   1.0267138,  -93.462275,  1.1,  0.9,  1.1,  0.9
 14806, 'ELMWOOD PARK',       100, 1,   13,    1, 1,   1.0214606,  -96.043079,  1.1,  0.9,  1.1,  0.9
 14807, 'ELMWOOD PARK',      13.8, 2,   13,    1, 1,   1.0479549,  -89.871259,  1.1,  0.9,  1.1,  0.9
 15001, 'FREDERICKSBU',        69, 1,   15,    1, 1,   1.0298033,  -67.104183,  1.1,  0.9,  1.1,  0.9
 15002, 'FREDERICKSBU',       138, 1,   15,    1, 1,   1.0350914,  -60.785984,  1.1,  0.9,  1.1,  0.9
 15003, 'FREDERICKSBU',        69, 1,   15,    1, 1,   1.0413665,  -64.083871,  1.1,  0.9,  1.1,  0.9
 15004, 'FREDERICKSBU',       138, 1,   15,    1, 1,   1.0345275,   -60.82315,  1.1,  0.9,  1.1,  0.9
 15005, 'FREDERICKSBU',        69, 1,   15,    1, 1,   1.0258293,  -65.190534,  1.1,  0.9,  1.1,  0.9
 15006, 'FREDERICKSBU',        69, 1,   15,    1, 1,   1.0256527,  -65.211555,  1.1,  0.9,  1.1,  0.9
 15007, 'FREDERICKSBU',        69, 1,   15,    1, 1,   1.0343725,  -63.128881,  1.1,  0.9,  1.1,  0.9
 15008, 'BOWLING GREE',        69, 1,   15,    1, 1,   1.0279892,  -65.260104,  1.1,  0.9,  1.1,  0.9
 15009, 'CALLAO 1    ',        69, 1,   15,    1, 1,    0.987584,  -65.870978,  1.1,  0.9,  1.1,  0.9
 15010, 'CALLAO 2    ',        69, 1,   15,    1, 1,   0.9876785,  -65.863561,  1.1,  0.9,  1.1,  0.9
 15011, 'CALLAO 4    ',        69, 1,   15,    1, 1,   0.9874853,  -65.879183,  1.1,  0.9,  1.1,  0.9
 15012, 'CALLAO 6    ',        69, 1,   15,    1, 1,    0.987584,  -65.870978,  1.1,  0.9,  1.1,  0.9
 15013, 'COLONIAL BEA',        69, 1,   15,    1, 1,   1.0130315,  -66.990984,  1.1,  0.9,  1.1,  0.9
 15014, 'FARNHAM 1   ',        69, 1,   15,    1, 1,   0.9985416,  -65.579222,  1.1,  0.9,  1.1,  0.9
 15015, 'FARNHAM 2   ',        69, 1,   15,    1, 1,    0.998502,  -65.585262,  1.1,  0.9,  1.1,  0.9
 15016, 'HAGUE 1     ',        69, 1,   15,    1, 1,   0.9880683,  -65.509727,  1.1,  0.9,  1.1,  0.9
 15017, 'HEATHSVILLE ',       138, 1,   15,    1, 1,    1.020002,   -60.51852,  1.1,  0.9,  1.1,  0.9
 15018, 'HEATHSVILLE ',        69, 1,   15,    1, 1,   1.0348407,  -63.774899,  1.1,  0.9,  1.1,  0.9
 15019, 'HEATHSVILLE ',       138, 1,   15,    1, 1,   1.0198926,  -60.525759,  1.1,  0.9,  1.1,  0.9
 15020, 'KILMARNOCK 1',        69, 1,   15,    1, 1,     1.02001,  -64.778033,  1.1,  0.9,  1.1,  0.9
 15021, 'KILMARNOCK 2',        69, 1,   15,    1, 1,   1.0200805,  -64.774346,  1.1,  0.9,  1.1,  0.9
 15022, 'KING GEORGE ',       138, 1,   15,    1, 1,    1.022373,  -64.586804,  1.1,  0.9,  1.1,  0.9
 15023, 'KING GEORGE ',        69, 1,   15,    1, 1,   1.0184514,  -66.314971,  1.1,  0.9,  1.1,  0.9
 15024, 'KING GEORGE ',       138, 1,   15,    1, 1,   1.0219551,  -64.621058,  1.1,  0.9,  1.1,  0.9
 15025, 'LANCASTER 13',        69, 1,   15,    1, 1,   1.0054825,  -65.512787,  1.1,  0.9,  1.1,  0.9
 15026, 'LANCASTER 13',        69, 1,   15,    1, 1,   1.0054146,  -65.518832,  1.1,  0.9,  1.1,  0.9
 15027, 'LOCUST GROVE',       138, 1,   15,    1, 1,    0.995648,  -62.840689,  1.1,  0.9,  1.1,  0.9
 15028, 'LOCUST GROVE',        69, 1,   15,    1, 1,   1.0324587,  -65.736781,  1.1,  0.9,  1.1,  0.9
 15029, 'LOCUST GROVE',       138, 1,   15,    1, 1,   0.9959184,  -62.824064,  1.1,  0.9,  1.1,  0.9
 15030, 'MILFORD 20 1',        69, 1,   15,    1, 1,   1.0321926,  -64.117416,  1.1,  0.9,  1.1,  0.9
 15031, 'MONTROSS 1  ',        69, 1,   15,    1, 1,   0.9900967,  -65.161998,  1.1,  0.9,  1.1,  0.9
 15032, 'MONTROSS 2  ',        69, 1,   15,    1, 1,   0.9900128,  -65.170703,  1.1,  0.9,  1.1,  0.9
 15033, 'MONTROSS 4  ',        69, 1,   15,    1, 1,   0.9901783,  -65.153246,  1.1,  0.9,  1.1,  0.9
 15034, 'REEDVILLE 1 ',        69, 1,   15,    1, 1,   1.0319092,   -64.14768,  1.1,  0.9,  1.1,  0.9
 15035, 'RUTHER GLEN ',        69, 1,   15,    1, 1,   1.0301928,  -62.382445,  1.1,  0.9,  1.1,  0.9
 15036, 'SPOTSYLVANIA',       138, 1,   15,    1, 1,   1.0365991,  -59.573929,  1.1,  0.9,  1.1,  0.9
 15037, 'SPOTSYLVANIA',        69, 1,   15,    1, 1,   1.0397673,  -62.012737,  1.1,  0.9,  1.1,  0.9
 15038, 'SPOTSYLVANIA',       138, 1,   15,    1, 1,   1.0362038,   -59.60106,  1.1,  0.9,  1.1,  0.9
 15039, 'SPOTSYLVANIA',       138, 1,   15,    1, 1,   1.0371864,  -59.493482,  1.1,  0.9,  1.1,  0.9
 15040, 'TAPPAHANNOCK',        69, 1,   15,    1, 1,   1.0020759,  -63.926452,  1.1,  0.9,  1.1,  0.9
 15041, 'UNIONVILLE 2',        69, 1,   15,    1, 1,   1.0313558,  -65.106779,  1.1,  0.9,  1.1,  0.9
 15042, 'UNIONVILLE 2',        69, 1,   15,    1, 1,   1.0312797,  -65.100867,  1.1,  0.9,  1.1,  0.9
 15043, 'WARSAW 3 1  ',        69, 1,   15,    1, 1,   0.9964936,  -64.613782,  1.1,  0.9,  1.1,  0.9
 15044, 'WEEMS 1     ',        69, 1,   15,    1, 1,   1.0283472,   -65.28987,  1.1,  0.9,  1.1,  0.9
 15045, 'WHITE STONE ',        69, 1,   15,    1, 1,   1.0385453,  -65.692004,  1.1,  0.9,  1.1,  0.9
 15046, 'WOODFORD 1 1',        69, 1,   15,    1, 1,   1.0313633,  -63.946877,  1.1,  0.9,  1.1,  0.9
 15047, 'WINCHESTER 3',        69, 1,   15,    1, 1,   1.0374097,  -70.623662,  1.1,  0.9,  1.1,  0.9
 15048, 'WINCHESTER 4',        69, 1,   15,    1, 1,   1.0292966,  -72.013308,  1.1,  0.9,  1.1,  0.9
 15049, 'WINCHESTER 4',        69, 1,   15,    1, 1,   1.0293968,  -71.990746,  1.1,  0.9,  1.1,  0.9
 15050, 'WINCHESTER 4',        69, 1,   15,    1, 1,   1.0291799,   -72.03324,  1.1,  0.9,  1.1,  0.9
 15051, 'WINCHESTER 5',        69, 1,   15,    1, 1,   1.0397521,  -69.168141,  1.1,  0.9,  1.1,  0.9
 15052, 'WINCHESTER 5',        69, 1,   15,    1, 1,   1.0395662,  -69.188355,  1.1,  0.9,  1.1,  0.9
 15053, 'WINCHESTER 6',        69, 1,   15,    1, 1,    1.045958,  -68.251242,  1.1,  0.9,  1.1,  0.9
 15054, 'WINCHESTER 6',        69, 1,   15,    1, 1,   1.0458107,  -68.271166,  1.1,  0.9,  1.1,  0.9
 15055, 'WINCHESTER 6',        69, 1,   15,    1, 1,    1.046091,  -68.232307,  1.1,  0.9,  1.1,  0.9
 15056, 'WINCHESTER 6',        69, 1,   15,    1, 1,    1.045958,  -68.251242,  1.1,  0.9,  1.1,  0.9
 15057, 'WINCHESTER 7',       138, 1,   15,    1, 1,   1.0272171,  -68.440292,  1.1,  0.9,  1.1,  0.9
 15058, 'WINCHESTER 7',       138, 1,   15,    1, 1,   1.0273793,  -68.417678,  1.1,  0.9,  1.1,  0.9
 15059, 'BENTONVILLE ',        69, 1,   15,    1, 1,   1.0365154,  -63.831237,  1.1,  0.9,  1.1,  0.9
 15060, 'BENTONVILLE ',        69, 1,   15,    1, 1,   1.0365364,   -63.82847,  1.1,  0.9,  1.1,  0.9
 15061, 'CLEAR BROOK ',        69, 1,   15,    1, 1,   1.0305783,  -72.417053,  1.1,  0.9,  1.1,  0.9
 15062, 'CROSS JUNCTI',        69, 1,   15,    1, 1,   1.0442206,   -72.63836,  1.1,  0.9,  1.1,  0.9
 15063, 'CROSS JUNCTI',        69, 1,   15,    1, 1,    1.044192,  -72.644126,  1.1,  0.9,  1.1,  0.9
 15064, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0194066,  -63.204313,  1.1,  0.9,  1.1,  0.9
 15065, 'FRONT ROYAL ',        69, 1,   15,    1, 1,   1.0429576,  -65.713947,  1.1,  0.9,  1.1,  0.9
 15066, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0196709,  -63.125513,  1.1,  0.9,  1.1,  0.9
 15067, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0192464,  -63.230717,  1.1,  0.9,  1.1,  0.9
 15068, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0271326,  -63.339841,  1.1,  0.9,  1.1,  0.9
 15069, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0273333,  -63.317909,  1.1,  0.9,  1.1,  0.9
 15070, 'GORE 1      ',        69, 1,   15,    1, 1,   1.0339348,    -64.5973,  1.1,  0.9,  1.1,  0.9
 15071, 'GORE 2      ',        69, 1,   15,    1, 1,    1.033974,  -64.594856,  1.1,  0.9,  1.1,  0.9
 15072, 'LINDEN 7 1  ',        69, 1,   15,    1, 1,   1.0388275,  -66.955637,  1.1,  0.9,  1.1,  0.9
 15073, 'MIDDLETOWN 1',        69, 1,   15,    1, 1,   1.0380612,  -68.160648,  1.1,  0.9,  1.1,  0.9
 15074, 'MIDDLETOWN 1',        69, 1,   15,    1, 1,   1.0380079,  -68.166326,  1.1,  0.9,  1.1,  0.9
 15075, 'STEPHENS CIT',       138, 1,   15,    1, 1,   1.0198528,  -67.120449,  1.1,  0.9,  1.1,  0.9
 15076, 'STEPHENS CIT',        69, 1,   15,    1, 1,   1.0429771,  -69.807575,  1.1,  0.9,  1.1,  0.9
 15077, 'STEPHENS CIT',       138, 1,   15,    1, 1,   1.0195385,  -67.151021,  1.1,  0.9,  1.1,  0.9
 15078, 'STEPHENSON 1',        69, 1,   15,    1, 1,   1.0276568,   -72.80053,  1.1,  0.9,  1.1,  0.9
 15079, 'STEPHENSON 2',        69, 1,   15,    1, 1,   1.0276097,  -72.803765,  1.1,  0.9,  1.1,  0.9
 15080, 'STRASBURG 2 ',       138, 1,   15,    1, 1,   1.0138994,  -63.833347,  1.1,  0.9,  1.1,  0.9
 15081, 'STRASBURG 2 ',        69, 1,   15,    1, 1,     1.04207,    -65.3783,  1.1,  0.9,  1.1,  0.9
 15082, 'STRASBURG 2 ',       138, 1,   15,    1, 1,   1.0141537,  -63.823777,  1.1,  0.9,  1.1,  0.9
 15083, 'TOMS BROOK 1',        69, 1,   15,    1, 1,   1.0408325,  -67.587704,  1.1,  0.9,  1.1,  0.9
 15084, 'WOODSTOCK 5 ',       138, 1,   15,    1, 1,    1.016558,  -60.389692,  1.1,  0.9,  1.1,  0.9
 15085, 'WOODSTOCK 5 ',        69, 1,   15,    1, 1,   1.0317928,  -62.180037,  1.1,  0.9,  1.1,  0.9
 15086, 'WOODSTOCK 5 ',       138, 1,   15,    1, 1,   1.0167025,  -60.362299,  1.1,  0.9,  1.1,  0.9
 15087, 'WOODSTOCK 5 ',       138, 1,   15,    1, 1,   1.0163237,  -60.406649,  1.1,  0.9,  1.1,  0.9
 15088, 'CULPEPER 1 1',       138, 1,   15,    1, 1,   1.0249441,  -59.102195,  1.1,  0.9,  1.1,  0.9
 15089, 'CULPEPER 2 1',       138, 1,   15,    1, 1,   1.0236784,  -62.156892,  1.1,  0.9,  1.1,  0.9
 15090, 'CULPEPER 2 2',        69, 1,   15,    1, 1,   1.0447652,  -63.473345,  1.1,  0.9,  1.1,  0.9
 15091, 'CULPEPER 2 3',       138, 1,   15,    1, 1,   1.0237029,  -62.065932,  1.1,  0.9,  1.1,  0.9
 15092, 'CULPEPER 2 5',       138, 1,   15,    1, 1,   1.0234934,  -62.182779,  1.1,  0.9,  1.1,  0.9
 15093, 'BOSTON 20 1 ',        69, 1,   15,    1, 1,   1.0432095,   -63.72585,  1.1,  0.9,  1.1,  0.9
 15094, 'MADISON 6 1 ',        69, 1,   15,    1, 1,   1.0257399,  -63.114188,  1.1,  0.9,  1.1,  0.9
 15095, 'MADISON 6 2 ',      13.8, 1,   15,    1, 1,   1.0257399,  -63.114188,  1.1,  0.9,  1.1,  0.9
 15096, 'MADISON 6 3 ',      13.8, 1,   15,    1, 1,   1.0257399,  -63.114188,  1.1,  0.9,  1.1,  0.9
 15097, 'MADISON 6 4 ',         1, 1,   15,    1, 1,   1.0257399,  -63.114188,  1.1,  0.9,  1.1,  0.9
 15098, 'MADISON 6 5 ',        69, 1,   15,    1, 1,   1.0258228,  -63.104837,  1.1,  0.9,  1.1,  0.9
 15099, 'REVA 1      ',        69, 1,   15,    1, 1,   1.0323162,  -62.022406,  1.1,  0.9,  1.1,  0.9
 15100, 'REVA 2      ',        69, 1,   15,    1, 1,   1.0322634,    -62.0263,  1.1,  0.9,  1.1,  0.9
 15101, 'RIXEYVILLE 1',        69, 1,   15,    1, 1,   1.0403647,  -63.340158,  1.1,  0.9,  1.1,  0.9
 15102, 'RIXEYVILLE 2',        69, 1,   15,    1, 1,   1.0404533,  -63.336252,  1.1,  0.9,  1.1,  0.9
 15103, 'RIXEYVILLE 4',        69, 1,   15,    1, 1,   1.0402759,  -63.343567,  1.1,  0.9,  1.1,  0.9
 15104, 'SPERRYVILLE ',        69, 1,   15,    1, 1,   1.0320034,  -60.993567,  1.1,  0.9,  1.1,  0.9
 15105, 'SPERRYVILLE ',        69, 1,   15,    1, 1,   1.0319842,  -60.996106,  1.1,  0.9,  1.1,  0.9
 15106, 'WASHINGTON 4',        69, 1,   15,    1, 1,    1.040409,  -64.980395,  1.1,  0.9,  1.1,  0.9
 15107, 'WASHINGTON 4',        69, 1,   15,    1, 1,    1.040382,  -64.982759,  1.1,  0.9,  1.1,  0.9
 15108, 'WASHINGTON 4',        69, 1,   15,    1, 1,   1.0404341,  -64.978164,  1.1,  0.9,  1.1,  0.9
 15109, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0290601,  -53.856384,  1.1,  0.9,  1.1,  0.9
 15110, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0288751,  -53.882559,  1.1,  0.9,  1.1,  0.9
 15111, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0292465,  -53.828296,  1.1,  0.9,  1.1,  0.9
 15112, 'HARRISONBURG',       500, 1,   15,    1, 1,   1.0380398,  -47.411208,  1.1,  0.9,  1.1,  0.9
 15113, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0348809,  -51.941381,  1.1,  0.9,  1.1,  0.9
 15114, 'HARRISONBURG',       500, 1,   15,    1, 1,   1.0376997,  -47.439607,  1.1,  0.9,  1.1,  0.9
 15115, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0296367,  -53.982284,  1.1,  0.9,  1.1,  0.9
 15116, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0448623,  -56.891914,  1.1,  0.9,  1.1,  0.9
 15117, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0299879,  -53.925646,  1.1,  0.9,  1.1,  0.9
 15118, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0296367,  -53.982284,  1.1,  0.9,  1.1,  0.9
 15119, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0296367,  -53.982284,  1.1,  0.9,  1.1,  0.9
 15120, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0328446,  -53.159924,  1.1,  0.9,  1.1,  0.9
 15121, 'HARRISONBURG',       138, 1,   15,    1, 1,   1.0327246,  -53.180514,  1.1,  0.9,  1.1,  0.9
 15122, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0372385,  -60.082852,  1.1,  0.9,  1.1,  0.9
 15123, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0371866,  -60.088722,  1.1,  0.9,  1.1,  0.9
 15124, 'BRIDGEWATER ',        69, 1,   15,    1, 1,   1.0674352,   -60.22033,  1.1,  0.9,  1.1,  0.9
 15125, 'BROADWAY 1 1',        69, 1,   15,    1, 1,   1.0391342,  -61.811969,  1.1,  0.9,  1.1,  0.9
 15126, 'BROADWAY 1 2',        69, 1,   15,    1, 1,   1.0390263,  -61.826382,  1.1,  0.9,  1.1,  0.9
 15127, 'DAYTON 3 1  ',        69, 1,   15,    1, 1,    1.047875,   -61.13479,  1.1,  0.9,  1.1,  0.9
 15128, 'EDINBURG 1  ',        69, 1,   15,    1, 1,   1.0341674,  -58.526782,  1.1,  0.9,  1.1,  0.9
 15129, 'EDINBURG 2  ',        69, 1,   15,    1, 1,   1.0340926,  -58.534853,  1.1,  0.9,  1.1,  0.9
 15130, 'ELKTON 3 1  ',       138, 1,   15,    1, 1,   1.0255076,  -55.386767,  1.1,  0.9,  1.1,  0.9
 15131, 'ELKTON 3 2  ',        69, 1,   15,    1, 1,   1.0384422,  -57.797838,  1.1,  0.9,  1.1,  0.9
 15132, 'ELKTON 3 3  ',       138, 1,   15,    1, 1,   1.0253442,  -55.402081,  1.1,  0.9,  1.1,  0.9
 15133, 'FULKS RUN 1 ',        69, 1,   15,    1, 1,   1.0477538,  -61.651431,  1.1,  0.9,  1.1,  0.9
 15134, 'LURAY 1 1   ',       138, 1,   15,    1, 1,   1.0254091,  -55.701878,  1.1,  0.9,  1.1,  0.9
 15135, 'LURAY 1 2   ',        69, 1,   15,    1, 1,   1.0456727,  -58.888517,  1.1,  0.9,  1.1,  0.9
 15136, 'LURAY 1 3   ',       138, 1,   15,    1, 1,   1.0252168,    -55.7197,  1.1,  0.9,  1.1,  0.9
 15137, 'MC GAHEYSVIL',        69, 1,   15,    1, 1,   1.0333888,  -59.632185,  1.1,  0.9,  1.1,  0.9
 15138, 'MOUNT CRAWFO',        69, 1,   15,    1, 1,   1.0355762,  -60.419295,  1.1,  0.9,  1.1,  0.9
 15139, 'MOUNT CRAWFO',        69, 1,   15,    1, 1,   1.0356192,  -60.414948,  1.1,  0.9,  1.1,  0.9
 15140, 'MOUNT JACKSO',        69, 1,   15,    1, 1,   1.0215975,  -58.620997,  1.1,  0.9,  1.1,  0.9
 15141, 'MOUNT SOLON ',        69, 1,   15,    1, 1,   1.0508571,  -61.090121,  1.1,  0.9,  1.1,  0.9
 15142, 'MOUNT SOLON ',        69, 1,   15,    1, 1,   1.0508157,  -61.093949,  1.1,  0.9,  1.1,  0.9
 15143, 'MOUNT SOLON ',        69, 1,   15,    1, 1,    1.050893,  -61.086527,  1.1,  0.9,  1.1,  0.9
 15144, 'NEW MARKET 2',        69, 1,   15,    1, 1,   1.0307728,  -58.907358,  1.1,  0.9,  1.1,  0.9
 15145, 'SHENANDOAH 4',        69, 1,   15,    1, 1,   1.0329776,  -59.142891,  1.1,  0.9,  1.1,  0.9
 15146, 'STANLEY 3 1 ',        69, 1,   15,    1, 1,   1.0367688,  -59.566556,  1.1,  0.9,  1.1,  0.9
 15147, 'STANLEY 3 2 ',        69, 1,   15,    1, 1,   1.0366583,  -59.573812,  1.1,  0.9,  1.1,  0.9
 15148, 'TIMBERVILLE ',        69, 1,   15,    1, 1,    1.041116,  -57.435138,  1.1,  0.9,  1.1,  0.9
 15149, 'TIMBERVILLE ',        24, 1,   15,    1, 1,    1.041116,  -57.435138,  1.1,  0.9,  1.1,  0.9
 15150, 'TIMBERVILLE ',        24, 1,   15,    1, 1,    1.041116,  -57.435138,  1.1,  0.9,  1.1,  0.9
 15151, 'TIMBERVILLE ',         1, 1,   15,    1, 1,    1.041116,  -57.435138,  1.1,  0.9,  1.1,  0.9
 15152, 'TIMBERVILLE ',        69, 1,   15,    1, 1,   1.0410193,  -57.445505,  1.1,  0.9,  1.1,  0.9
 15153, 'TIMBERVILLE ',        69, 1,   15,    1, 1,   1.0412178,  -57.425429,  1.1,  0.9,  1.1,  0.9
 15154, 'CHARLOTTESVI',        69, 1,   15,    1, 1,   1.0264519,   -57.97722,  1.1,  0.9,  1.1,  0.9
 15155, 'CHARLOTTESVI',        69, 1,   15,    1, 1,   1.0261535,  -58.000406,  1.1,  0.9,  1.1,  0.9
 15156, 'CHARLOTTESVI',       138, 1,   15,    1, 1,   1.0266622,   -53.95941,  1.1,  0.9,  1.1,  0.9
 15157, 'CHARLOTTESVI',        69, 1,   15,    1, 1,   1.0449402,  -57.082523,  1.1,  0.9,  1.1,  0.9
 15158, 'CHARLOTTESVI',       138, 1,   15,    1, 1,   1.0278408,  -53.846919,  1.1,  0.9,  1.1,  0.9
 15159, 'CHARLOTTESVI',       138, 1,   15,    1, 1,   1.0356509,  -53.539037,  1.1,  0.9,  1.1,  0.9
 15160, 'CHARLOTTESVI',        69, 1,   15,    1, 1,   1.0215641,  -56.364061,  1.1,  0.9,  1.1,  0.9
 15161, 'CHARLOTTESVI',       138, 1,   15,    1, 1,   1.0358615,  -53.516362,  1.1,  0.9,  1.1,  0.9
 15162, 'CHARLOTTESVI',       138, 1,   15,    1, 1,   1.0363859,  -53.013787,  1.1,  0.9,  1.1,  0.9
 15163, 'CHARLOTTESVI',       500, 1,   15,    1, 1,   1.0403653,  -51.030043,  1.1,  0.9,  1.1,  0.9
 15164, 'CHARLOTTESVI',       138, 1,   15,    1, 1,   1.0397374,   -52.62651,  1.1,  0.9,  1.1,  0.9
 15165, 'CHARLOTTESVI',       500, 1,   15,    1, 1,   1.0401129,  -51.057039,  1.1,  0.9,  1.1,  0.9
 15166, 'CHARLOTTESVI',        69, 1,   15,    1, 1,   1.0367305,  -57.739629,  1.1,  0.9,  1.1,  0.9
 15167, 'CHARLOTTESVI',        69, 1,   15,    1, 1,   1.0413767,  -57.336881,  1.1,  0.9,  1.1,  0.9
 15168, 'AFTON 2 1   ',        69, 1,   15,    1, 1,   1.0310375,  -56.681514,  1.1,  0.9,  1.1,  0.9
 15169, 'ARRINGTON 1 ',        69, 1,   15,    1, 1,   1.0258914,  -52.223596,  1.1,  0.9,  1.1,  0.9
 15170, 'BARBOURSVILL',        69, 1,   15,    1, 1,   1.0370458,  -58.650097,  1.1,  0.9,  1.1,  0.9
 15171, 'CROZET 1    ',        69, 1,   15,    1, 1,   1.0340492,  -58.218861,  1.1,  0.9,  1.1,  0.9
 15172, 'EARLYSVILLE ',        69, 1,   15,    1, 1,   1.0397752,  -57.608682,  1.1,  0.9,  1.1,  0.9
 15173, 'EARLYSVILLE ',      13.8, 1,   15,    1, 1,   1.0397752,  -57.608682,  1.1,  0.9,  1.1,  0.9
 15174, 'EARLYSVILLE ',      13.8, 1,   15,    1, 1,   1.0397752,  -57.608682,  1.1,  0.9,  1.1,  0.9
 15175, 'EARLYSVILLE ',         1, 1,   15,    1, 1,   1.0397752,  -57.608682,  1.1,  0.9,  1.1,  0.9
 15176, 'EARLYSVILLE ',        69, 1,   15,    1, 1,    1.039704,  -57.616448,  1.1,  0.9,  1.1,  0.9
 15177, 'EARLYSVILLE ',        69, 1,   15,    1, 1,   1.0398498,  -57.599299,  1.1,  0.9,  1.1,  0.9
 15178, 'EARLYSVILLE ',        69, 1,   15,    1, 1,   1.0397752,  -57.608682,  1.1,  0.9,  1.1,  0.9
 15179, 'FISHERSVILLE',        69, 1,   15,    1, 1,   1.0329933,  -55.814253,  1.1,  0.9,  1.1,  0.9
 15180, 'GORDONSVILLE',        69, 1,   15,    1, 1,   1.0416528,  -57.675552,  1.1,  0.9,  1.1,  0.9
 15181, 'KESWICK 1   ',        69, 1,   15,    1, 1,   1.0371069,  -57.788581,  1.1,  0.9,  1.1,  0.9
 15182, 'LYNDHURST 2 ',        69, 1,   15,    1, 1,    1.024388,   -53.54299,  1.1,  0.9,  1.1,  0.9
 15183, 'LYNDHURST 2 ',        69, 1,   15,    1, 1,    1.024348,  -53.549608,  1.1,  0.9,  1.1,  0.9
 15184, 'NELLYSFORD 1',        69, 1,   15,    1, 1,   1.0330952,  -55.677819,  1.1,  0.9,  1.1,  0.9
 15185, 'NELLYSFORD 2',        69, 1,   15,    1, 1,   1.0330692,  -55.680139,  1.1,  0.9,  1.1,  0.9
 15186, 'ORANGE 5 1  ',        69, 1,   15,    1, 1,   1.0283872,  -64.979859,  1.1,  0.9,  1.1,  0.9
 15187, 'PALMYRA 4 1 ',        69, 1,   15,    1, 1,   1.0454875,  -55.022936,  1.1,  0.9,  1.1,  0.9
 15188, 'RUCKERSVILLE',       138, 1,   15,    1, 1,   1.0379377,  -54.766519,  1.1,  0.9,  1.1,  0.9
 15189, 'RUCKERSVILLE',        69, 1,   15,    1, 1,   1.0434497,  -57.651563,  1.1,  0.9,  1.1,  0.9
 15190, 'RUCKERSVILLE',       138, 1,   15,    1, 1,    1.037857,  -54.780347,  1.1,  0.9,  1.1,  0.9
 15191, 'RUCKERSVILLE',       138, 1,   15,    1, 1,   1.0382362,  -54.728035,  1.1,  0.9,  1.1,  0.9
 15192, 'SCHUYLER 1  ',        69, 1,   15,    1, 1,   1.0263264,  -56.122811,  1.1,  0.9,  1.1,  0.9
 15193, 'SCHUYLER 2  ',        69, 1,   15,    1, 1,   1.0262975,  -56.125442,  1.1,  0.9,  1.1,  0.9
 15194, 'SHIPMAN 1   ',        69, 1,   15,    1, 1,   1.0228505,  -52.808882,  1.1,  0.9,  1.1,  0.9
 15195, 'SHIPMAN 2   ',        69, 1,   15,    1, 1,   1.0228033,   -52.81305,  1.1,  0.9,  1.1,  0.9
 15196, 'STANARDSVILL',        69, 1,   15,    1, 1,   1.0279625,  -61.109615,  1.1,  0.9,  1.1,  0.9
 15197, 'TROY 8 1    ',        69, 1,   15,    1, 1,    1.034328,  -57.426058,  1.1,  0.9,  1.1,  0.9
 15198, 'TROY 8 2    ',        69, 1,   15,    1, 1,   1.0342664,  -57.433566,  1.1,  0.9,  1.1,  0.9
 15199, 'TROY 8 4    ',        69, 1,   15,    1, 1,   1.0343896,  -57.417654,  1.1,  0.9,  1.1,  0.9
 15200, 'WAYNESBORO 3',       500, 1,   15,    1, 1,   1.0398302,  -48.274764,  1.1,  0.9,  1.1,  0.9
 15201, 'WAYNESBORO 3',       138, 1,   15,    1, 1,   1.0448537,  -51.878254,  1.1,  0.9,  1.1,  0.9
 15202, 'WAYNESBORO 3',        69, 1,   15,    1, 1,    1.044993,  -55.709826,  1.1,  0.9,  1.1,  0.9
 15203, 'WAYNESBORO 3',       138, 1,   15,    1, 1,   1.0447175,  -51.904839,  1.1,  0.9,  1.1,  0.9
 15204, 'WAYNESBORO 4',       138, 1,   15,    1, 1,   1.0398609,  -52.635726,  1.1,  0.9,  1.1,  0.9
 15205, 'WAYNESBORO 4',        69, 1,   15,    1, 1,   1.0433507,   -54.98187,  1.1,  0.9,  1.1,  0.9
 15206, 'WAYNESBORO 4',      13.8, 1,   15,    1, 1,   1.0477437,  -56.985178,  1.1,  0.9,  1.1,  0.9
 15207, 'WAYNESBORO 4',         1, 1,   15,    1, 1,   1.0477437,  -56.985178,  1.1,  0.9,  1.1,  0.9
 15208, 'WAYNESBORO 4',       138, 1,   15,    1, 1,   1.0395878,  -52.659644,  1.1,  0.9,  1.1,  0.9
 15209, 'AMELIA COURT',       138, 1,   15,    1, 1,   1.0382642,  -52.694784,  1.1,  0.9,  1.1,  0.9
 15210, 'AMELIA COURT',       138, 1,   15,    1, 1,    1.038356,  -52.680259,  1.1,  0.9,  1.1,  0.9
 15211, 'ASHLAND 6 1 ',        69, 1,   15,    1, 1,   1.0316177,  -61.843055,  1.1,  0.9,  1.1,  0.9
 15212, 'ASHLAND 6 2 ',        69, 1,   15,    1, 1,   1.0317407,  -61.819742,  1.1,  0.9,  1.1,  0.9
 15213, 'AYLETT 1    ',        69, 1,   15,    1, 1,   1.0113418,  -61.918145,  1.1,  0.9,  1.1,  0.9
 15214, 'AYLETT 2    ',        69, 1,   15,    1, 1,   1.0112414,  -61.928644,  1.1,  0.9,  1.1,  0.9
 15215, 'BEAVERDAM 1 ',        69, 1,   15,    1, 1,   1.0372501,  -60.786832,  1.1,  0.9,  1.1,  0.9
 15216, 'BUMPASS 1   ',       138, 1,   15,    1, 1,   1.0221099,  -58.860553,  1.1,  0.9,  1.1,  0.9
 15217, 'BUMPASS 2   ',        69, 1,   15,    1, 1,   1.0390444,  -60.667705,  1.1,  0.9,  1.1,  0.9
 15218, 'BUMPASS 3   ',       138, 1,   15,    1, 1,   1.0220129,  -58.873571,  1.1,  0.9,  1.1,  0.9
 15219, 'BUMPASS 5   ',       138, 1,   15,    1, 1,   1.0223649,  -58.836008,  1.1,  0.9,  1.1,  0.9
 15220, 'CARTERSVILLE',        69, 1,   15,    1, 1,    1.043681,  -52.157812,  1.1,  0.9,  1.1,  0.9
 15221, 'CARTERSVILLE',        69, 1,   15,    1, 1,   1.0436719,  -52.160088,  1.1,  0.9,  1.1,  0.9
 15222, 'CARTERSVILLE',        69, 1,   15,    1, 1,   1.0436924,  -52.155821,  1.1,  0.9,  1.1,  0.9
 15223, 'CHARLES CITY',        69, 1,   15,    1, 1,   1.0423033,  -57.118508,  1.1,  0.9,  1.1,  0.9
 15224, 'CHARLES CITY',        69, 1,   15,    1, 1,    1.042266,  -57.126553,  1.1,  0.9,  1.1,  0.9
 15225, 'COLUMBIA 9 1',        69, 1,   15,    1, 1,   1.0317786,  -59.348158,  1.1,  0.9,  1.1,  0.9
 15226, 'CUMBERLAND 6',        69, 1,   15,    1, 1,   1.0410646,  -52.012435,  1.1,  0.9,  1.1,  0.9
 15227, 'DELTAVILLE 1',        69, 1,   15,    1, 1,   1.0304435,  -64.857957,  1.1,  0.9,  1.1,  0.9
 15228, 'DOSWELL 1   ',        69, 1,   15,    1, 1,   1.0338185,  -61.527875,  1.1,  0.9,  1.1,  0.9
 15229, 'DOSWELL 2   ',        69, 1,   15,    1, 1,   1.0337877,  -61.530505,  1.1,  0.9,  1.1,  0.9
 15230, 'GLEN ALLEN 1',        69, 1,   15,    1, 1,   1.0392089,  -62.031084,  1.1,  0.9,  1.1,  0.9
 15231, 'GLEN ALLEN 1',        69, 1,   15,    1, 1,   1.0386609,  -62.049373,  1.1,  0.9,  1.1,  0.9
 15232, 'GLEN ALLEN 2',        69, 1,   15,    1, 1,   1.0312069,  -60.392643,  1.1,  0.9,  1.1,  0.9
 15233, 'GLEN ALLEN 2',        69, 1,   15,    1, 1,   1.0310383,  -60.414797,  1.1,  0.9,  1.1,  0.9
 15234, 'GLEN ALLEN 3',       138, 1,   15,    1, 1,   1.0370264,  -56.616579,  1.1,  0.9,  1.1,  0.9
 15235, 'GLEN ALLEN 3',        69, 1,   15,    1, 1,   1.0469941,  -59.776069,  1.1,  0.9,  1.1,  0.9
 15236, 'GLEN ALLEN 3',       138, 1,   15,    1, 1,   1.0368461,  -56.640864,  1.1,  0.9,  1.1,  0.9
 15237, 'GLEN ALLEN 4',        69, 1,   15,    1, 1,   1.0387047,  -60.059277,  1.1,  0.9,  1.1,  0.9
 15238, 'GLEN ALLEN 4',        69, 1,   15,    1, 1,   1.0385114,  -60.082545,  1.1,  0.9,  1.1,  0.9
 15239, 'GLOUCESTER 3',       138, 1,   15,    1, 1,   1.0321569,  -57.404965,  1.1,  0.9,  1.1,  0.9
 15240, 'GLOUCESTER 3',       138, 1,   15,    1, 1,   1.0319075,  -57.438237,  1.1,  0.9,  1.1,  0.9
 15241, 'GOOCHLAND 1 ',        69, 1,   15,    1, 1,   1.0296253,  -60.137947,  1.1,  0.9,  1.1,  0.9
 15242, 'GOOCHLAND 2 ',        69, 1,   15,    1, 1,   1.0295722,  -60.146315,  1.1,  0.9,  1.1,  0.9
 15243, 'GOOCHLAND 4 ',        69, 1,   15,    1, 1,   1.0296779,  -60.129855,  1.1,  0.9,  1.1,  0.9
 15244, 'GUM SPRING 1',        69, 1,   15,    1, 1,   1.0336286,  -60.447343,  1.1,  0.9,  1.1,  0.9
 15245, 'GUM SPRING 2',        69, 1,   15,    1, 1,   1.0335875,  -60.450085,  1.1,  0.9,  1.1,  0.9
 15246, 'HANOVER 7 1 ',        69, 1,   15,    1, 1,    1.040338,  -59.669162,  1.1,  0.9,  1.1,  0.9
 15247, 'HAYES 1     ',        69, 1,   15,    1, 1,   1.0296682,  -63.081333,  1.1,  0.9,  1.1,  0.9
 15248, 'HENRICO 1 1 ',        69, 1,   15,    1, 1,   1.0399238,  -58.042055,  1.1,  0.9,  1.1,  0.9
 15249, 'KENTS STORE ',        69, 1,   15,    1, 1,   1.0383702,  -56.403289,  1.1,  0.9,  1.1,  0.9
 15250, 'KENTS STORE ',        69, 1,   15,    1, 1,   1.0383463,  -56.405712,  1.1,  0.9,  1.1,  0.9
 15251, 'KING WILLIAM',        69, 1,   15,    1, 1,    1.001218,   -60.92711,  1.1,  0.9,  1.1,  0.9
 15252, 'KING WILLIAM',        69, 1,   15,    1, 1,   1.0011529,  -60.932624,  1.1,  0.9,  1.1,  0.9
 15253, 'LANEXA 1    ',        69, 1,   15,    1, 1,   1.0048545,  -62.156494,  1.1,  0.9,  1.1,  0.9
 15254, 'LANEXA 2    ',      13.8, 1,   15,    1, 1,   0.9975503,  -64.040198,  1.1,  0.9,  1.1,  0.9
 15255, 'LANEXA 3    ',      13.8, 1,   15,    1, 1,   1.0043787,  -62.270428,  1.1,  0.9,  1.1,  0.9
 15256, 'LANEXA 4    ',         1, 1,   15,    1, 1,   1.0043787,  -62.270428,  1.1,  0.9,  1.1,  0.9
 15257, 'LANEXA 5    ',        69, 1,   15,    1, 1,   1.0049324,  -62.145891,  1.1,  0.9,  1.1,  0.9
 15258, 'LOUISA 1 1  ',       138, 1,   15,    1, 1,   1.0417269,  -55.381163,  1.1,  0.9,  1.1,  0.9
 15259, 'LOUISA 1 2  ',        69, 1,   15,    1, 1,   1.0457686,  -56.847975,  1.1,  0.9,  1.1,  0.9
 15260, 'LOUISA 1 3  ',       138, 1,   15,    1, 1,   1.0419732,  -55.346708,  1.1,  0.9,  1.1,  0.9
 15261, 'LOUISA 1 5  ',       138, 1,   15,    1, 1,   1.0414543,  -55.399314,  1.1,  0.9,  1.1,  0.9
 15262, 'LOUISA 1 7  ',       138, 1,   15,    1, 1,   1.0417269,  -55.381163,  1.1,  0.9,  1.1,  0.9
 15263, 'MAIDENS 1   ',        69, 1,   15,    1, 1,   1.0358187,  -58.625581,  1.1,  0.9,  1.1,  0.9
 15264, 'MAIDENS 2   ',        69, 1,   15,    1, 1,   1.0357793,  -58.629581,  1.1,  0.9,  1.1,  0.9
 15265, 'MAIDENS 4   ',        69, 1,   15,    1, 1,   1.0358543,  -58.621534,  1.1,  0.9,  1.1,  0.9
 15266, 'MANAKIN SABO',        69, 1,   15,    1, 1,   1.0374759,  -58.595943,  1.1,  0.9,  1.1,  0.9
 15267, 'MATHEWS 1   ',        69, 1,   15,    1, 1,   1.0334375,  -61.937526,  1.1,  0.9,  1.1,  0.9
 15268, 'MECHANICSVIL',       138, 1,   15,    1, 1,   1.0268523,  -55.603344,  1.1,  0.9,  1.1,  0.9
 15269, 'MECHANICSVIL',        69, 1,   15,    1, 1,   1.0206259,  -58.668316,  1.1,  0.9,  1.1,  0.9
 15270, 'MECHANICSVIL',      13.8, 1,   15,    1, 1,   1.0198946,  -59.167562,  1.1,  0.9,  1.1,  0.9
 15271, 'MECHANICSVIL',         1, 1,   15,    1, 1,   1.0198946,  -59.167562,  1.1,  0.9,  1.1,  0.9
 15272, 'MECHANICSVIL',       138, 1,   15,    1, 1,   1.0276062,  -55.530362,  1.1,  0.9,  1.1,  0.9
 15273, 'MECHANICSVIL',       138, 1,   15,    1, 1,   1.0264147,  -55.630011,  1.1,  0.9,  1.1,  0.9
 15274, 'MECHANICSVIL',        69, 1,   15,    1, 1,    1.014295,  -59.417276,  1.1,  0.9,  1.1,  0.9
 15275, 'MECHANICSVIL',        69, 1,   15,    1, 1,   1.0140436,   -59.44472,  1.1,  0.9,  1.1,  0.9
 15276, 'MECHANICSVIL',        69, 1,   15,    1, 1,   1.0145417,   -59.38962,  1.1,  0.9,  1.1,  0.9
 15277, 'MIDLOTHIAN 1',       138, 1,   15,    1, 1,   1.0376494,  -56.105357,  1.1,  0.9,  1.1,  0.9
 15278, 'MIDLOTHIAN 2',       138, 1,   15,    1, 1,   1.0208793,  -56.161824,  1.1,  0.9,  1.1,  0.9
 15279, 'MIDLOTHIAN 2',        69, 1,   15,    1, 1,   1.0470732,   -58.71061,  1.1,  0.9,  1.1,  0.9
 15280, 'MIDLOTHIAN 2',       138, 1,   15,    1, 1,   1.0205741,  -56.196229,  1.1,  0.9,  1.1,  0.9
 15281, 'MIDLOTHIAN 3',       500, 1,   15,    1, 1,   1.0436956,   -53.30057,  1.1,  0.9,  1.1,  0.9
 15282, 'MIDLOTHIAN 3',       138, 1,   15,    1, 1,   1.0443188,  -55.137284,  1.1,  0.9,  1.1,  0.9
 15283, 'MIDLOTHIAN 3',        69, 1,   15,    1, 1,   1.0507346,  -58.568401,  1.1,  0.9,  1.1,  0.9
 15284, 'MIDLOTHIAN 3',       138, 1,   15,    1, 1,   1.0429158,   -55.16055,  1.1,  0.9,  1.1,  0.9
 15285, 'MIDLOTHIAN 4',       138, 1,   15,    1, 1,   1.0339443,  -57.106095,  1.1,  0.9,  1.1,  0.9
 15286, 'MIDLOTHIAN 4',        69, 1,   15,    1, 1,   1.0379578,  -58.433089,  1.1,  0.9,  1.1,  0.9
 15287, 'MIDLOTHIAN 4',       138, 1,   15,    1, 1,   1.0336439,  -57.131734,  1.1,  0.9,  1.1,  0.9
 15288, 'MIDLOTHIAN 4',       138, 1,   15,    1, 1,   1.0342227,  -57.070634,  1.1,  0.9,  1.1,  0.9
 15289, 'MECHANICSVIL',        69, 1,   15,    1, 1,   1.0344959,  -60.697617,  1.1,  0.9,  1.1,  0.9
 15290, 'MECHANICSVIL',        69, 1,   15,    1, 1,   1.0346938,  -60.676798,  1.1,  0.9,  1.1,  0.9
 15291, 'MECHANICSVIL',        69, 1,   15,    1, 1,   1.0425493,  -59.728276,  1.1,  0.9,  1.1,  0.9
 15292, 'MECHANICSVIL',        69, 1,   15,    1, 1,   1.0426657,  -59.706755,  1.1,  0.9,  1.1,  0.9
 15293, 'MINERAL 1 1 ',        69, 1,   15,    1, 1,    1.034137,  -58.891133,  1.1,  0.9,  1.1,  0.9
 15294, 'MOSELEY 1   ',        69, 1,   15,    1, 1,   1.0415045,  -58.983859,  1.1,  0.9,  1.1,  0.9
 15295, 'MOSELEY 2   ',        69, 1,   15,    1, 1,   1.0416532,  -58.977165,  1.1,  0.9,  1.1,  0.9
 15296, 'NEW CANTON 1',        69, 1,   15,    1, 1,   1.0463367,  -52.081377,  1.1,  0.9,  1.1,  0.9
 15297, 'NEW CANTON 1',        69, 1,   15,    1, 1,   1.0463111,  -52.085176,  1.1,  0.9,  1.1,  0.9
 15298, 'NEW KENT 1  ',        69, 1,   15,    1, 1,   1.0158328,  -59.350832,  1.1,  0.9,  1.1,  0.9
 15299, 'NEW KENT 2  ',        69, 1,   15,    1, 1,   1.0158834,  -59.346283,  1.1,  0.9,  1.1,  0.9
 15300, 'POWHATAN 1  ',       500, 1,   15,    1, 1,   1.0453616,  -53.756214,  1.1,  0.9,  1.1,  0.9
 15301, 'POWHATAN 2  ',       138, 1,   15,    1, 1,   1.0420548,  -55.560675,  1.1,  0.9,  1.1,  0.9
 15302, 'POWHATAN 3  ',        69, 1,   15,    1, 1,   1.0411579,  -57.791607,  1.1,  0.9,  1.1,  0.9
 15303, 'POWHATAN 4  ',       138, 1,   15,    1, 1,   1.0415954,  -55.643373,  1.1,  0.9,  1.1,  0.9
 15304, 'PROVIDENCE F',        69, 1,   15,    1, 1,   1.0137549,  -59.566259,  1.1,  0.9,  1.1,  0.9
 15305, 'QUINTON 1   ',        69, 1,   15,    1, 1,   1.0177752,  -59.247648,  1.1,  0.9,  1.1,  0.9
 15306, 'ROCKVILLE 8 ',        69, 1,   15,    1, 1,   1.0315797,  -60.776002,  1.1,  0.9,  1.1,  0.9
 15307, 'ROCKVILLE 8 ',        69, 1,   15,    1, 1,   1.0316162,  -60.771824,  1.1,  0.9,  1.1,  0.9
 15308, 'SAINT STEPHE',        69, 1,   15,    1, 1,   1.0042484,  -63.422726,  1.1,  0.9,  1.1,  0.9
 15309, 'SAINT STEPHE',        69, 1,   15,    1, 1,   1.0042239,  -63.426642,  1.1,  0.9,  1.1,  0.9
 15310, 'SAINT STEPHE',        69, 1,   15,    1, 1,   1.0042718,  -63.418892,  1.1,  0.9,  1.1,  0.9
 15311, 'SALUDA 1 1  ',        69, 1,   15,    1, 1,   1.0164405,   -63.57196,  1.1,  0.9,  1.1,  0.9
 15312, 'SALUDA 1 2  ',        69, 1,   15,    1, 1,   1.0163939,  -63.576691,  1.1,  0.9,  1.1,  0.9
 15313, 'SANDSTON 1  ',        69, 1,   15,    1, 1,   1.0250082,  -58.835545,  1.1,  0.9,  1.1,  0.9
 15314, 'SHACKLEFORDS',        69, 1,   15,    1, 1,   1.0157007,  -61.616023,  1.1,  0.9,  1.1,  0.9
 15315, 'SHACKLEFORDS',        69, 1,   15,    1, 1,   1.0156804,  -61.618312,  1.1,  0.9,  1.1,  0.9
 15316, 'STATE FARM 1',        69, 1,   15,    1, 1,    1.028781,  -59.976788,  1.1,  0.9,  1.1,  0.9
 15317, 'STATE FARM 2',        69, 1,   15,    1, 1,   1.0287211,  -59.981284,  1.1,  0.9,  1.1,  0.9
 15318, 'TOANO 1     ',        69, 1,   15,    1, 1,   1.0337823,   -59.76295,  1.1,  0.9,  1.1,  0.9
 15319, 'TOANO 2     ',        69, 1,   15,    1, 1,   1.0338433,   -59.75388,  1.1,  0.9,  1.1,  0.9
 15320, 'TOANO 4     ',        69, 1,   15,    1, 1,   1.0337823,   -59.76295,  1.1,  0.9,  1.1,  0.9
 15321, 'URBANNA 1   ',        69, 1,   15,    1, 1,   1.0196722,   -64.52026,  1.1,  0.9,  1.1,  0.9
 15322, 'URBANNA 2   ',      13.8, 1,   15,    1, 1,   1.0196722,   -64.52026,  1.1,  0.9,  1.1,  0.9
 15323, 'URBANNA 3   ',      13.8, 1,   15,    1, 1,   1.0196722,   -64.52026,  1.1,  0.9,  1.1,  0.9
 15324, 'URBANNA 4   ',         1, 1,   15,    1, 1,   1.0196722,   -64.52026,  1.1,  0.9,  1.1,  0.9
 15325, 'URBANNA 5   ',        69, 1,   15,    1, 1,   1.0196325,  -64.524007,  1.1,  0.9,  1.1,  0.9
 15326, 'URBANNA 7   ',        69, 1,   15,    1, 1,   1.0197088,  -64.516597,  1.1,  0.9,  1.1,  0.9
 15327, 'URBANNA 9   ',        69, 1,   15,    1, 1,   1.0196722,   -64.52026,  1.1,  0.9,  1.1,  0.9
 15328, 'WEST POINT 1',        69, 1,   15,    1, 1,   0.9973081,   -61.74433,  1.1,  0.9,  1.1,  0.9
 15329, 'WILLIAMSBURG',        69, 1,   15,    1, 1,   1.0391581,  -58.744386,  1.1,  0.9,  1.1,  0.9
 15330, 'WILLIAMSBURG',       138, 1,   15,    1, 1,   1.0371618,  -54.969553,  1.1,  0.9,  1.1,  0.9
 15331, 'WILLIAMSBURG',        69, 1,   15,    1, 1,   1.0415264,  -58.598474,  1.1,  0.9,  1.1,  0.9
 15332, 'WILLIAMSBURG',       138, 1,   15,    1, 1,   1.0377682,  -54.913202,  1.1,  0.9,  1.1,  0.9
 15333, 'WILLIAMSBURG',       138, 1,   15,    1, 1,   1.0368115,  -55.004612,  1.1,  0.9,  1.1,  0.9
 15334, 'WILLIAMSBURG',       138, 1,   15,    1, 1,   1.0230371,  -58.088566,  1.1,  0.9,  1.1,  0.9
 15335, 'WILLIAMSBURG',        69, 1,   15,    1, 1,   1.0268458,  -60.341717,  1.1,  0.9,  1.1,  0.9
 15336, 'WILLIAMSBURG',       138, 1,   15,    1, 1,    1.022643,  -58.114169,  1.1,  0.9,  1.1,  0.9
 15337, 'WILLIAMSBURG',       138, 1,   15,    1, 1,   1.0234081,  -58.046954,  1.1,  0.9,  1.1,  0.9
 15338, 'WILLIAMSBURG',       138, 1,   15,    1, 1,   1.0225534,  -58.372326,  1.1,  0.9,  1.1,  0.9
 15339, 'WILLIAMSBURG',        69, 1,   15,    1, 1,   1.0376749,  -59.544422,  1.1,  0.9,  1.1,  0.9
 15340, 'WILLIAMSBURG',       138, 1,   15,    1, 1,   1.0223007,  -58.401627,  1.1,  0.9,  1.1,  0.9
 15341, 'MONTPELIER 3',        69, 1,   15,    1, 1,   1.0350911,  -60.903936,  1.1,  0.9,  1.1,  0.9
 15342, 'MONTPELIER 3',        69, 1,   15,    1, 1,   1.0349793,  -60.914701,  1.1,  0.9,  1.1,  0.9
 15343, 'MONTPELIER 3',        69, 1,   15,    1, 1,   1.0351943,  -60.893175,  1.1,  0.9,  1.1,  0.9
 15344, 'RICHMOND 3 1',        69, 1,   15,    1, 1,   1.0393051,  -58.713127,  1.1,  0.9,  1.1,  0.9
 15345, 'RICHMOND 3 2',        69, 1,   15,    1, 1,   1.0392281,  -58.718561,  1.1,  0.9,  1.1,  0.9
 15346, 'RICHMOND 4 1',       138, 1,   15,    1, 1,   1.0341927,  -55.223467,  1.1,  0.9,  1.1,  0.9
 15347, 'RICHMOND 4 2',        69, 1,   15,    1, 1,   1.0512175,  -58.051795,  1.1,  0.9,  1.1,  0.9
 15348, 'RICHMOND 4 3',       138, 1,   15,    1, 1,    1.033968,  -55.249762,  1.1,  0.9,  1.1,  0.9
 15349, 'RICHMOND 4 5',       138, 1,   15,    1, 1,   1.0351451,  -55.127088,  1.1,  0.9,  1.1,  0.9
 15350, 'RICHMOND 5 1',        69, 1,   15,    1, 1,   1.0409706,  -58.090268,  1.1,  0.9,  1.1,  0.9
 15351, 'RICHMOND 5 2',        69, 1,   15,    1, 1,   1.0411891,  -58.067283,  1.1,  0.9,  1.1,  0.9
 15352, 'RICHMOND 5 4',        69, 1,   15,    1, 1,   1.0407352,  -58.117456,  1.1,  0.9,  1.1,  0.9
 15353, 'RICHMOND 6 1',        69, 1,   15,    1, 1,   1.0386032,  -58.228337,  1.1,  0.9,  1.1,  0.9
 15354, 'RICHMOND 6 2',        69, 1,   15,    1, 1,   1.0387914,  -58.207118,  1.1,  0.9,  1.1,  0.9
 15355, 'RICHMOND 6 4',        69, 1,   15,    1, 1,   1.0386032,  -58.228337,  1.1,  0.9,  1.1,  0.9
 15356, 'RICHMOND 7 1',       138, 1,   15,    1, 1,   1.0385145,  -56.454009,  1.1,  0.9,  1.1,  0.9
 15357, 'RICHMOND 7 2',        69, 1,   15,    1, 1,   1.0424686,  -58.794954,  1.1,  0.9,  1.1,  0.9
 15358, 'RICHMOND 7 3',       138, 1,   15,    1, 1,   1.0389424,  -56.362203,  1.1,  0.9,  1.1,  0.9
 15359, 'RICHMOND 7 5',       138, 1,   15,    1, 1,   1.0381881,  -56.492071,  1.1,  0.9,  1.1,  0.9
 15360, 'RICHMOND 7 7',       138, 1,   15,    1, 1,   1.0385145,  -56.454009,  1.1,  0.9,  1.1,  0.9
 15361, 'RICHMOND 8 1',       138, 1,   15,    1, 1,   1.0366895,  -55.123347,  1.1,  0.9,  1.1,  0.9
 15362, 'RICHMOND 8 2',        69, 1,   15,    1, 1,   1.0393125,  -58.126958,  1.1,  0.9,  1.1,  0.9
 15363, 'RICHMOND 8 3',       138, 1,   15,    1, 1,   1.0368515,  -55.059585,  1.1,  0.9,  1.1,  0.9
 15364, 'RICHMOND 9 1',       138, 1,   15,    1, 1,   1.0262317,  -56.784697,  1.1,  0.9,  1.1,  0.9
 15365, 'RICHMOND 9 2',        69, 1,   15,    1, 1,   1.0471424,  -59.430244,  1.1,  0.9,  1.1,  0.9
 15366, 'RICHMOND 9 3',       138, 1,   15,    1, 1,   1.0270608,  -56.723545,  1.1,  0.9,  1.1,  0.9
 15367, 'RICHMOND 9 5',       138, 1,   15,    1, 1,   1.0262317,  -56.784697,  1.1,  0.9,  1.1,  0.9
 15368, 'RICHMOND 10 ',        69, 1,   15,    1, 1,   1.0353799,  -58.758141,  1.1,  0.9,  1.1,  0.9
 15369, 'RICHMOND 11 ',        69, 1,   15,    1, 1,   1.0405174,  -58.328217,  1.1,  0.9,  1.1,  0.9
 15370, 'RICHMOND 11 ',        69, 1,   15,    1, 1,   1.0406946,  -58.306032,  1.1,  0.9,  1.1,  0.9
 15371, 'RICHMOND 12 ',        69, 1,   15,    1, 1,   1.0427683,  -59.209272,  1.1,  0.9,  1.1,  0.9
 15372, 'RICHMOND 12 ',      13.8, 1,   15,    1, 1,   1.0222738,  -64.775249,  1.1,  0.9,  1.1,  0.9
 15373, 'RICHMOND 12 ',      13.8, 1,   15,    1, 1,   1.0449844,  -58.740837,  1.1,  0.9,  1.1,  0.9
 15374, 'RICHMOND 12 ',         1, 1,   15,    1, 1,   1.0449844,  -58.740837,  1.1,  0.9,  1.1,  0.9
 15375, 'RICHMOND 12 ',        69, 1,   15,    1, 1,   1.0429908,  -59.183412,  1.1,  0.9,  1.1,  0.9
 15376, 'RICHMOND 12 ',        69, 1,   15,    1, 1,   1.0427683,  -59.209272,  1.1,  0.9,  1.1,  0.9
 15377, 'RICHMOND 12 ',        69, 1,   15,    1, 1,   1.0427683,  -59.209272,  1.1,  0.9,  1.1,  0.9
 15378, 'RICHMOND 13 ',        69, 1,   15,    1, 1,   1.0422973,  -59.025776,  1.1,  0.9,  1.1,  0.9
 15379, 'RICHMOND 14 ',        69, 1,   15,    1, 1,   1.0404867,  -59.305651,  1.1,  0.9,  1.1,  0.9
 15380, 'RICHMOND 14 ',        69, 1,   15,    1, 1,   1.0403193,  -59.329502,  1.1,  0.9,  1.1,  0.9
 15381, 'RICHMOND 14 ',        69, 1,   15,    1, 1,   1.0406656,  -59.282366,  1.1,  0.9,  1.1,  0.9
 15382, 'RICHMOND 15 ',       500, 1,   15,    1, 1,   1.0480402,  -53.993434,  1.1,  0.9,  1.1,  0.9
 15383, 'RICHMOND 15 ',       138, 1,   15,    1, 1,    1.047213,  -56.414125,  1.1,  0.9,  1.1,  0.9
 15384, 'RICHMOND 15 ',       500, 1,   15,    1, 1,   1.0477146,  -54.027705,  1.1,  0.9,  1.1,  0.9
 15385, 'RICHMOND 15 ',       500, 1,   15,    1, 1,   1.0462237,  -53.800149,  1.1,  0.9,  1.1,  0.9
 15386, 'RICHMOND 15 ',       500, 1,   15,    1, 1,   1.0480402,  -53.993434,  1.1,  0.9,  1.1,  0.9
 15387, 'HENRICO 2 1 ',        69, 1,   15,    1, 1,   1.0339668,  -59.142435,  1.1,  0.9,  1.1,  0.9
 15388, 'HENRICO 3 1 ',       138, 1,   15,    1, 1,   1.0379217,  -56.764304,  1.1,  0.9,  1.1,  0.9
 15389, 'HENRICO 3 2 ',       138, 1,   15,    1, 1,   1.0381904,  -56.739039,  1.1,  0.9,  1.1,  0.9
 15390, 'HENRICO 4 1 ',       138, 1,   15,    1, 1,   1.0253834,  -56.407627,  1.1,  0.9,  1.1,  0.9
 15391, 'HENRICO 4 2 ',        69, 1,   15,    1, 1,    1.043997,  -59.254585,  1.1,  0.9,  1.1,  0.9
 15392, 'HENRICO 4 3 ',       138, 1,   15,    1, 1,   1.0252315,  -56.431133,  1.1,  0.9,  1.1,  0.9
 15393, 'HENRICO 4 5 ',       138, 1,   15,    1, 1,   1.0265939,  -56.335917,  1.1,  0.9,  1.1,  0.9
 15394, 'HENRICO 5 1 ',        69, 1,   15,    1, 1,    1.042628,  -59.184917,  1.1,  0.9,  1.1,  0.9
 15395, 'HENRICO 5 2 ',        69, 1,   15,    1, 1,   1.0423897,  -59.209146,  1.1,  0.9,  1.1,  0.9
 15396, 'RICHMOND 16 ',        69, 1,   15,    1, 1,   1.0445007,  -59.895065,  1.1,  0.9,  1.1,  0.9
 15397, 'RICHMOND 16 ',        69, 1,   15,    1, 1,   1.0445984,  -59.882984,  1.1,  0.9,  1.1,  0.9
 15398, 'RICHMOND 16 ',        69, 1,   15,    1, 1,   1.0443949,   -59.90858,  1.1,  0.9,  1.1,  0.9
 15399, 'HENRICO 6 1 ',        69, 1,   15,    1, 1,   1.0350406,  -58.334244,  1.1,  0.9,  1.1,  0.9
 15400, 'HENRICO 6 2 ',        69, 1,   15,    1, 1,    1.034801,  -58.359251,  1.1,  0.9,  1.1,  0.9
 15401, 'HENRICO 7 1 ',       138, 1,   15,    1, 1,    1.035489,  -55.288002,  1.1,  0.9,  1.1,  0.9
 15402, 'HENRICO 7 2 ',        69, 1,   15,    1, 1,   1.0222699,  -59.031527,  1.1,  0.9,  1.1,  0.9
 15403, 'HENRICO 7 3 ',        20, 1,   15,    1, 1,   1.0092218,  -67.023513,  1.1,  0.9,  1.1,  0.9
 15404, 'HENRICO 7 4 ',         1, 1,   15,    1, 1,   1.0092218,  -67.023513,  1.1,  0.9,  1.1,  0.9
 15405, 'HENRICO 7 5 ',       138, 1,   15,    1, 1,   1.0356654,  -55.265605,  1.1,  0.9,  1.1,  0.9
 15406, 'HENRICO 8 1 ',       138, 1,   15,    1, 1,   1.0319784,  -57.853846,  1.1,  0.9,  1.1,  0.9
 15407, 'HENRICO 8 2 ',        69, 1,   15,    1, 1,   1.0275807,  -60.221101,  1.1,  0.9,  1.1,  0.9
 15408, 'HENRICO 8 3 ',      13.8, 1,   15,    1, 1,   1.0261758,  -61.293471,  1.1,  0.9,  1.1,  0.9
 15409, 'HENRICO 8 4 ',         1, 1,   15,    1, 1,   1.0261758,  -61.293471,  1.1,  0.9,  1.1,  0.9
 15410, 'HENRICO 8 5 ',       138, 1,   15,    1, 1,   1.0317832,  -57.873295,  1.1,  0.9,  1.1,  0.9
 15411, 'HENRICO 9 1 ',       138, 1,   15,    1, 1,    1.033739,  -58.125369,  1.1,  0.9,  1.1,  0.9
 15412, 'HENRICO 9 2 ',        69, 1,   15,    1, 1,   1.0393298,  -59.933765,  1.1,  0.9,  1.1,  0.9
 15413, 'HENRICO 9 3 ',        20, 1,   15,    1, 1,    1.042046,  -60.704062,  1.1,  0.9,  1.1,  0.9
 15414, 'HENRICO 9 4 ',         1, 1,   15,    1, 1,    1.042046,  -60.704062,  1.1,  0.9,  1.1,  0.9
 15415, 'HENRICO 9 5 ',       138, 1,   15,    1, 1,   1.0335109,  -58.143777,  1.1,  0.9,  1.1,  0.9
 15416, 'HENRICO 9 7 ',       138, 1,   15,    1, 1,    1.033992,  -58.093023,  1.1,  0.9,  1.1,  0.9
 15417, 'RICHMOND 17 ',        69, 1,   15,    1, 1,   1.0358508,  -58.084388,  1.1,  0.9,  1.1,  0.9
 15418, 'RICHMOND 17 ',        69, 1,   15,    1, 1,   1.0361991,  -58.055076,  1.1,  0.9,  1.1,  0.9
 15419, 'RICHMOND 18 ',       138, 1,   15,    1, 1,   1.0231312,  -54.843376,  1.1,  0.9,  1.1,  0.9
 15420, 'RICHMOND 18 ',       138, 1,   15,    1, 1,   1.0235004,  -54.814444,  1.1,  0.9,  1.1,  0.9
 15421, 'RICHMOND 19 ',        69, 1,   15,    1, 1,   1.0447486,  -58.753331,  1.1,  0.9,  1.1,  0.9
 15422, 'RICHMOND 20 ',        69, 1,   15,    1, 1,    1.041322,   -59.12458,  1.1,  0.9,  1.1,  0.9
 15423, 'RICHMOND 20 ',        69, 1,   15,    1, 1,   1.0410943,  -59.145059,  1.1,  0.9,  1.1,  0.9
 15424, 'RICHMOND 20 ',        69, 1,   15,    1, 1,   1.0415781,  -59.103879,  1.1,  0.9,  1.1,  0.9
 15425, 'RICHMOND 21 ',        69, 1,   15,    1, 1,   1.0471451,  -58.837669,  1.1,  0.9,  1.1,  0.9
 15426, 'RICHMOND 21 ',        69, 1,   15,    1, 1,   1.0470362,  -58.855626,  1.1,  0.9,  1.1,  0.9
 15427, 'RICHMOND 22 ',        69, 1,   15,    1, 1,   1.0423729,  -59.380316,  1.1,  0.9,  1.1,  0.9
 15428, 'RICHMOND 23 ',       138, 1,   15,    1, 1,   1.0187846,   -55.21404,  1.1,  0.9,  1.1,  0.9
 15429, 'RICHMOND 23 ',        69, 1,   15,    1, 1,   1.0476013,  -58.636174,  1.1,  0.9,  1.1,  0.9
 15430, 'RICHMOND 23 ',       138, 1,   15,    1, 1,   1.0199228,   -55.16205,  1.1,  0.9,  1.1,  0.9
 15431, 'HENRICO 10 1',        69, 1,   15,    1, 1,   1.0179584,  -60.572042,  1.1,  0.9,  1.1,  0.9
 15432, 'HENRICO 11 1',        69, 1,   15,    1, 1,   1.0362198,  -59.987325,  1.1,  0.9,  1.1,  0.9
 15433, 'HENRICO 12 1',       138, 1,   15,    1, 1,   1.0368904,  -57.573319,  1.1,  0.9,  1.1,  0.9
 15434, 'HENRICO 12 2',       138, 1,   15,    1, 1,   1.0366998,  -57.596774,  1.1,  0.9,  1.1,  0.9
 15435, 'CARROLLTON 1',        69, 1,   15,    1, 1,   1.0257255,  -61.416061,  1.1,  0.9,  1.1,  0.9
 15436, 'CARROLLTON 1',        69, 1,   15,    1, 1,   1.0256586,  -61.425702,  1.1,  0.9,  1.1,  0.9
 15437, 'CHESAPEAKE 1',        69, 1,   15,    1, 1,   1.0192074,   -60.88345,  1.1,  0.9,  1.1,  0.9
 15438, 'CHESAPEAKE 1',        69, 1,   15,    1, 1,   1.0196677,  -60.843313,  1.1,  0.9,  1.1,  0.9
 15439, 'CHESAPEAKE 2',       138, 1,   15,    1, 1,   1.0346688,  -56.496069,  1.1,  0.9,  1.1,  0.9
 15440, 'CHESAPEAKE 3',        69, 1,   15,    1, 1,   1.0245939,  -60.161796,  1.1,  0.9,  1.1,  0.9
 15441, 'CHESAPEAKE 3',        69, 1,   15,    1, 1,   1.0244298,  -60.187027,  1.1,  0.9,  1.1,  0.9
 15442, 'CHESAPEAKE 3',        69, 1,   15,    1, 1,   1.0247639,  -60.134943,  1.1,  0.9,  1.1,  0.9
 15443, 'CHESAPEAKE 4',       138, 1,   15,    1, 1,   1.0177913,  -57.364863,  1.1,  0.9,  1.1,  0.9
 15444, 'CHESAPEAKE 4',        69, 1,   15,    1, 1,   1.0342325,  -59.625944,  1.1,  0.9,  1.1,  0.9
 15445, 'CHESAPEAKE 4',       138, 1,   15,    1, 1,   1.0175566,  -57.387359,  1.1,  0.9,  1.1,  0.9
 15446, 'CHESAPEAKE 5',       138, 1,   15,    1, 1,   1.0375363,  -56.756845,  1.1,  0.9,  1.1,  0.9
 15447, 'CHESAPEAKE 6',       500, 1,   15,    1, 1,   1.0384435,   -53.40746,  1.1,  0.9,  1.1,  0.9
 15448, 'CHESAPEAKE 6',       345, 1,   15,    1, 1,   1.0443208,  -53.345576,  1.1,  0.9,  1.1,  0.9
 15449, 'CHESAPEAKE 6',       138, 1,   15,    1, 1,   1.0528283,  -55.515734,  1.1,  0.9,  1.1,  0.9
 15450, 'CHESAPEAKE 6',        69, 1,   15,    1, 1,   1.0540165,  -57.833251,  1.1,  0.9,  1.1,  0.9
 15451, 'CHESAPEAKE 6',       138, 1,   15,    1, 1,    1.050835,  -55.658667,  1.1,  0.9,  1.1,  0.9
 15452, 'CHESAPEAKE 6',       345, 1,   15,    1, 1,   1.0441798,  -53.108791,  1.1,  0.9,  1.1,  0.9
 15453, 'CHESAPEAKE 7',        69, 1,   15,    1, 1,   1.0380556,   -59.24126,  1.1,  0.9,  1.1,  0.9
 15454, 'CHESAPEAKE 8',       138, 1,   15,    1, 1,   1.0283929,  -56.717993,  1.1,  0.9,  1.1,  0.9
 15455, 'CHESAPEAKE 9',       138, 1,   15,    1, 1,   1.0346348,  -56.669394,  1.1,  0.9,  1.1,  0.9
 15456, 'CHESAPEAKE 1',        69, 1,   15,    1, 1,   1.0250936,  -59.925734,  1.1,  0.9,  1.1,  0.9
 15457, 'SMITHFIELD 3',       138, 1,   15,    1, 1,   1.0288035,   -57.79454,  1.1,  0.9,  1.1,  0.9
 15458, 'SMITHFIELD 3',       138, 1,   15,    1, 1,   1.0286282,  -57.820375,  1.1,  0.9,  1.1,  0.9
 15459, 'SUFFOLK 1 1 ',       138, 1,   15,    1, 1,   1.0316895,  -56.246424,  1.1,  0.9,  1.1,  0.9
 15460, 'SUFFOLK 1 2 ',        69, 1,   15,    1, 1,   1.0316501,   -58.67803,  1.1,  0.9,  1.1,  0.9
 15461, 'SUFFOLK 1 3 ',      13.8, 1,   15,    1, 1,   1.0314716,  -57.045525,  1.1,  0.9,  1.1,  0.9
 15462, 'SUFFOLK 1 4 ',         1, 1,   15,    1, 1,   1.0314716,  -57.045525,  1.1,  0.9,  1.1,  0.9
 15463, 'SUFFOLK 1 5 ',       138, 1,   15,    1, 1,   1.0313908,  -56.281245,  1.1,  0.9,  1.1,  0.9
 15464, 'SUFFOLK 1 7 ',       138, 1,   15,    1, 1,   1.0320217,  -56.193067,  1.1,  0.9,  1.1,  0.9
 15465, 'SUFFOLK 1 9 ',       138, 1,   15,    1, 1,   1.0316895,  -56.246424,  1.1,  0.9,  1.1,  0.9
 15466, 'SUFFOLK 2 1 ',       500, 1,   15,    1, 1,   1.0409063,  -51.693167,  1.1,  0.9,  1.1,  0.9
 15467, 'SUFFOLK 2 2 ',       138, 1,   15,    1, 1,   1.0440116,  -54.345243,  1.1,  0.9,  1.1,  0.9
 15468, 'SUFFOLK 2 3 ',        69, 1,   15,    1, 1,   1.0534996,  -56.568072,  1.1,  0.9,  1.1,  0.9
 15469, 'SUFFOLK 2 4 ',       138, 1,   15,    1, 1,   1.0427647,  -54.454219,  1.1,  0.9,  1.1,  0.9
 15470, 'SUFFOLK 3 1 ',        69, 1,   15,    1, 1,   1.0204831,  -61.952152,  1.1,  0.9,  1.1,  0.9
 15471, 'SUFFOLK 4 1 ',       138, 1,   15,    1, 1,   1.0347316,   -56.18838,  1.1,  0.9,  1.1,  0.9
 15472, 'SUFFOLK 4 2 ',       138, 1,   15,    1, 1,   1.0345886,  -56.210095,  1.1,  0.9,  1.1,  0.9
 15473, 'SUFFOLK 5 1 ',        69, 1,   15,    1, 1,   1.0170115,  -55.162509,  1.1,  0.9,  1.1,  0.9
 15474, 'SUFFOLK 6 1 ',        69, 1,   15,    1, 1,   1.0402029,  -56.262648,  1.1,  0.9,  1.1,  0.9
 15475, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0239529,  -57.553015,  1.1,  0.9,  1.1,  0.9
 15476, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0399548,  -58.561086,  1.1,  0.9,  1.1,  0.9
 15477, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0245235,  -57.516658,  1.1,  0.9,  1.1,  0.9
 15478, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0236294,  -57.580624,  1.1,  0.9,  1.1,  0.9
 15479, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0239529,  -57.553015,  1.1,  0.9,  1.1,  0.9
 15480, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0235436,  -57.848557,  1.1,  0.9,  1.1,  0.9
 15481, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0184043,  -60.013204,  1.1,  0.9,  1.1,  0.9
 15482, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0243348,  -57.741912,  1.1,  0.9,  1.1,  0.9
 15483, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0231326,  -57.877451,  1.1,  0.9,  1.1,  0.9
 15484, 'VIRGINIA BEA',       500, 1,   15,    1, 1,   1.0441682,  -54.488307,  1.1,  0.9,  1.1,  0.9
 15485, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0322409,  -56.786739,  1.1,  0.9,  1.1,  0.9
 15486, 'VIRGINIA BEA',       500, 1,   15,    1, 1,   1.0447302,  -54.319524,  1.1,  0.9,  1.1,  0.9
 15487, 'VIRGINIA BEA',       500, 1,   15,    1, 1,   1.0437883,  -54.531858,  1.1,  0.9,  1.1,  0.9
 15488, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0253037,  -57.784398,  1.1,  0.9,  1.1,  0.9
 15489, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0416768,  -59.821348,  1.1,  0.9,  1.1,  0.9
 15490, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0250595,  -57.827489,  1.1,  0.9,  1.1,  0.9
 15491, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0256701,   -57.73256,  1.1,  0.9,  1.1,  0.9
 15492, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0253037,  -57.784398,  1.1,  0.9,  1.1,  0.9
 15493, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0323154,   -58.84193,  1.1,  0.9,  1.1,  0.9
 15494, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0050629,  -60.938332,  1.1,  0.9,  1.1,  0.9
 15495, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0048026,  -60.966973,  1.1,  0.9,  1.1,  0.9
 15496, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0289108,  -57.230653,  1.1,  0.9,  1.1,  0.9
 15497, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0140689,  -60.137749,  1.1,  0.9,  1.1,  0.9
 15498, 'VIRGINIA BEA',      13.8, 1,   15,    1, 1,   1.0141593,  -60.118043,  1.1,  0.9,  1.1,  0.9
 15499, 'VIRGINIA BEA',         1, 1,   15,    1, 1,   1.0141593,  -60.118043,  1.1,  0.9,  1.1,  0.9
 15500, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0285586,  -57.271509,  1.1,  0.9,  1.1,  0.9
 15501, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0294086,  -57.164221,  1.1,  0.9,  1.1,  0.9
 15502, 'VIRGINIA BEA',       500, 1,   15,    1, 1,   1.0462482,  -54.562879,  1.1,  0.9,  1.1,  0.9
 15503, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0375534,  -56.232217,  1.1,  0.9,  1.1,  0.9
 15504, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0350983,  -58.488801,  1.1,  0.9,  1.1,  0.9
 15505, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0361693,   -56.37437,  1.1,  0.9,  1.1,  0.9
 15506, 'VIRGINIA BEA',       500, 1,   15,    1, 1,   1.0462439,  -54.563277,  1.1,  0.9,  1.1,  0.9
 15507, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0134974,  -60.536133,  1.1,  0.9,  1.1,  0.9
 15508, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0401361,  -57.992578,  1.1,  0.9,  1.1,  0.9
 15509, 'VIRGINIA BEA',        69, 1,   15,    1, 1,    1.030057,   -61.79599,  1.1,  0.9,  1.1,  0.9
 15510, 'VIRGINIA BEA',      13.2, 1,   15,    1, 1,   1.0290905,  -62.291698,  1.1,  0.9,  1.1,  0.9
 15511, 'VIRGINIA BEA',         1, 1,   15,    1, 1,   1.0290905,  -62.291698,  1.1,  0.9,  1.1,  0.9
 15512, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0295067,  -57.279694,  1.1,  0.9,  1.1,  0.9
 15513, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0290971,  -57.314964,  1.1,  0.9,  1.1,  0.9
 15514, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0217981,  -58.475953,  1.1,  0.9,  1.1,  0.9
 15515, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0102819,  -60.597321,  1.1,  0.9,  1.1,  0.9
 15516, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0222084,  -58.435943,  1.1,  0.9,  1.1,  0.9
 15517, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0246684,  -59.712374,  1.1,  0.9,  1.1,  0.9
 15518, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0095817,  -60.525044,  1.1,  0.9,  1.1,  0.9
 15519, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0274978,  -57.412707,  1.1,  0.9,  1.1,  0.9
 15520, 'VIRGINIA BEA',        69, 1,   15,    1, 1,     1.01598,  -59.948158,  1.1,  0.9,  1.1,  0.9
 15521, 'VIRGINIA BEA',       138, 1,   15,    1, 1,    1.027044,  -57.456762,  1.1,  0.9,  1.1,  0.9
 15522, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0283432,  -57.316544,  1.1,  0.9,  1.1,  0.9
 15523, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0329581,  -56.979361,  1.1,  0.9,  1.1,  0.9
 15524, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0229144,   -60.48446,  1.1,  0.9,  1.1,  0.9
 15525, 'VIRGINIA BEA',        18, 1,   15,    1, 1,   1.0146159,  -68.286728,  1.1,  0.9,  1.1,  0.9
 15526, 'VIRGINIA BEA',         1, 1,   15,    1, 1,   1.0146159,  -68.286728,  1.1,  0.9,  1.1,  0.9
 15527, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0324828,  -57.033492,  1.1,  0.9,  1.1,  0.9
 15528, 'VIRGINIA BEA',       500, 1,   15,    1, 1,    1.042085,  -54.334173,  1.1,  0.9,  1.1,  0.9
 15529, 'VIRGINIA BEA',       138, 1,   15,    1, 1,   1.0323522,  -56.700311,  1.1,  0.9,  1.1,  0.9
 15530, 'VIRGINIA BEA',        24, 1,   15,    1, 1,   1.0271004,  -58.224187,  1.1,  0.9,  1.1,  0.9
 15531, 'VIRGINIA BEA',         1, 1,   15,    1, 1,   1.0271004,  -58.224187,  1.1,  0.9,  1.1,  0.9
 15532, 'WINDSOR 7 1 ',        69, 1,   15,    1, 1,   0.9953861,  -60.141246,  1.1,  0.9,  1.1,  0.9
 15533, 'WINDSOR 7 2 ',        69, 1,   15,    1, 1,   0.9955677,  -60.130605,  1.1,  0.9,  1.1,  0.9
 15534, 'WINDSOR 7 4 ',        69, 1,   15,    1, 1,   0.9953861,  -60.141246,  1.1,  0.9,  1.1,  0.9
 15535, 'NORFOLK 6 1 ',        69, 1,   15,    1, 1,   1.0104357,  -60.964171,  1.1,  0.9,  1.1,  0.9
 15536, 'NORFOLK 6 2 ',        69, 1,   15,    1, 1,   1.0100767,  -60.994798,  1.1,  0.9,  1.1,  0.9
 15537, 'NORFOLK 7 1 ',        69, 1,   15,    1, 1,   1.0329425,  -61.659846,  1.1,  0.9,  1.1,  0.9
 15538, 'NORFOLK 8 1 ',        69, 1,   15,    1, 1,    1.015761,  -62.433498,  1.1,  0.9,  1.1,  0.9
 15539, 'NORFOLK 8 2 ',        69, 1,   15,    1, 1,   1.0155473,  -62.456307,  1.1,  0.9,  1.1,  0.9
 15540, 'NORFOLK 9 1 ',        69, 1,   15,    1, 1,   1.0163693,  -61.387057,  1.1,  0.9,  1.1,  0.9
 15541, 'NORFOLK 10 1',        69, 1,   15,    1, 1,   1.0195892,  -60.586111,  1.1,  0.9,  1.1,  0.9
 15542, 'NORFOLK 10 2',        69, 1,   15,    1, 1,   1.0193132,  -60.608246,  1.1,  0.9,  1.1,  0.9
 15543, 'NORFOLK 11 1',        69, 1,   15,    1, 1,   1.0224612,   -60.83082,  1.1,  0.9,  1.1,  0.9
 15544, 'NORFOLK 12 1',        69, 1,   15,    1, 1,    1.022523,  -60.239879,  1.1,  0.9,  1.1,  0.9
 15545, 'NORFOLK 13 1',        69, 1,   15,    1, 1,   1.0132827,  -61.664615,  1.1,  0.9,  1.1,  0.9
 15546, 'NORFOLK 13 2',        69, 1,   15,    1, 1,   1.0131088,  -61.684478,  1.1,  0.9,  1.1,  0.9
 15547, 'NORFOLK 13 4',        69, 1,   15,    1, 1,   1.0134586,   -61.64452,  1.1,  0.9,  1.1,  0.9
 15548, 'NORFOLK 14 1',       138, 1,   15,    1, 1,    1.028207,  -57.339835,  1.1,  0.9,  1.1,  0.9
 15549, 'NORFOLK 14 2',        69, 1,   15,    1, 1,   1.0164508,  -60.707392,  1.1,  0.9,  1.1,  0.9
 15550, 'NORFOLK 14 3',       138, 1,   15,    1, 1,   1.0279122,  -57.369759,  1.1,  0.9,  1.1,  0.9
 15551, 'NORFOLK 15 1',        69, 1,   15,    1, 1,   1.0387795,  -61.664129,  1.1,  0.9,  1.1,  0.9
 15552, 'NORFOLK 15 2',        69, 1,   15,    1, 1,   1.0389622,  -61.645854,  1.1,  0.9,  1.1,  0.9
 15553, 'NORFOLK 16 1',        69, 1,   15,    1, 1,   1.0233742,  -60.631919,  1.1,  0.9,  1.1,  0.9
 15554, 'NORFOLK 16 2',        69, 1,   15,    1, 1,   1.0235038,  -60.621131,  1.1,  0.9,  1.1,  0.9
 15555, 'NORFOLK 17 1',        69, 1,   15,    1, 1,   1.0210387,  -60.456913,  1.1,  0.9,  1.1,  0.9
 15556, 'NORFOLK 18 1',        69, 1,   15,    1, 1,   1.0128266,  -61.453799,  1.1,  0.9,  1.1,  0.9
 15557, 'NORFOLK 19 1',        69, 1,   15,    1, 1,   1.0228818,  -60.599418,  1.1,  0.9,  1.1,  0.9
 15558, 'NORFOLK 20 1',        69, 1,   15,    1, 1,   1.0328805,  -61.941878,  1.1,  0.9,  1.1,  0.9
 15559, 'NORFOLK 21 1',        69, 1,   15,    1, 1,     1.01597,  -61.643662,  1.1,  0.9,  1.1,  0.9
 15560, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0379398,  -61.352261,  1.1,  0.9,  1.1,  0.9
 15561, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0377911,  -61.370199,  1.1,  0.9,  1.1,  0.9
 15562, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0376897,  -61.328171,  1.1,  0.9,  1.1,  0.9
 15563, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0379398,  -61.352261,  1.1,  0.9,  1.1,  0.9
 15564, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0218929,   -59.82237,  1.1,  0.9,  1.1,  0.9
 15565, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0220809,  -59.802475,  1.1,  0.9,  1.1,  0.9
 15566, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0332415,  -56.500551,  1.1,  0.9,  1.1,  0.9
 15567, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0331843,  -59.168127,  1.1,  0.9,  1.1,  0.9
 15568, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0335646,  -56.413275,  1.1,  0.9,  1.1,  0.9
 15569, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0270374,   -59.42259,  1.1,  0.9,  1.1,  0.9
 15570, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0264609,   -59.44636,  1.1,  0.9,  1.1,  0.9
 15571, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0427126,  -60.960887,  1.1,  0.9,  1.1,  0.9
 15572, 'FORT EUSTIS ',        69, 1,   15,    1, 1,   1.0251221,  -59.730614,  1.1,  0.9,  1.1,  0.9
 15573, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0343018,  -57.697913,  1.1,  0.9,  1.1,  0.9
 15574, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0172547,  -61.583608,  1.1,  0.9,  1.1,  0.9
 15575, 'NEWPORT NEWS',        22, 1,   15,    1, 1,   1.0132658,   -61.38929,  1.1,  0.9,  1.1,  0.9
 15576, 'NEWPORT NEWS',         1, 1,   15,    1, 1,   1.0212918,  -60.503689,  1.1,  0.9,  1.1,  0.9
 15577, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0341784,  -57.718715,  1.1,  0.9,  1.1,  0.9
 15578, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0346317,  -57.649345,  1.1,  0.9,  1.1,  0.9
 15579, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0359676,  -61.160572,  1.1,  0.9,  1.1,  0.9
 15580, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0352161,  -61.232132,  1.1,  0.9,  1.1,  0.9
 15581, 'NEWPORT NEWS',        69, 1,   15,    1, 1,    1.035438,  -61.209733,  1.1,  0.9,  1.1,  0.9
 15582, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0287754,  -58.183492,  1.1,  0.9,  1.1,  0.9
 15583, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0284103,  -58.219705,  1.1,  0.9,  1.1,  0.9
 15584, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0348906,  -57.954211,  1.1,  0.9,  1.1,  0.9
 15585, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0344641,  -60.645144,  1.1,  0.9,  1.1,  0.9
 15586, 'NEWPORT NEWS',      13.8, 1,   15,    1, 1,   1.0128801,  -64.103577,  1.1,  0.9,  1.1,  0.9
 15587, 'NEWPORT NEWS',      13.8, 1,   15,    1, 1,   1.0337331,  -60.751067,  1.1,  0.9,  1.1,  0.9
 15588, 'NEWPORT NEWS',         1, 1,   15,    1, 1,   1.0337331,  -60.751067,  1.1,  0.9,  1.1,  0.9
 15589, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0351137,  -57.893136,  1.1,  0.9,  1.1,  0.9
 15590, 'NEWPORT NEWS',       138, 1,   15,    1, 1,   1.0348906,  -57.954211,  1.1,  0.9,  1.1,  0.9
 15591, 'NEWPORT NEWS',        69, 1,   15,    1, 1,   1.0397342,  -60.696413,  1.1,  0.9,  1.1,  0.9
 15592, 'HAMPTON 4 1 ',        69, 1,   15,    1, 1,     1.02501,  -61.876728,  1.1,  0.9,  1.1,  0.9
 15593, 'HAMPTON 4 2 ',        69, 1,   15,    1, 1,   1.0252537,  -61.857707,  1.1,  0.9,  1.1,  0.9
 15594, 'POQUOSON 1  ',        69, 1,   15,    1, 1,   1.0368886,  -60.979615,  1.1,  0.9,  1.1,  0.9
 15595, 'POQUOSON 2  ',        69, 1,   15,    1, 1,   1.0366818,  -60.997915,  1.1,  0.9,  1.1,  0.9
 15596, 'HAMPTON 5 1 ',        69, 1,   15,    1, 1,   1.0342384,  -61.689221,  1.1,  0.9,  1.1,  0.9
 15597, 'HAMPTON 6 1 ',        69, 1,   15,    1, 1,    1.033365,  -60.997624,  1.1,  0.9,  1.1,  0.9
 15598, 'HAMPTON 7 1 ',        69, 1,   15,    1, 1,   1.0360141,  -61.250129,  1.1,  0.9,  1.1,  0.9
 15599, 'HAMPTON 8 1 ',       138, 1,   15,    1, 1,   1.0247454,  -58.890571,  1.1,  0.9,  1.1,  0.9
 15600, 'HAMPTON 8 2 ',        69, 1,   15,    1, 1,   1.0438987,  -61.198885,  1.1,  0.9,  1.1,  0.9
 15601, 'HAMPTON 8 3 ',       138, 1,   15,    1, 1,   1.0243832,   -58.92517,  1.1,  0.9,  1.1,  0.9
 15602, 'HAMPTON 8 5 ',       138, 1,   15,    1, 1,    1.025347,  -58.840108,  1.1,  0.9,  1.1,  0.9
 15603, 'HAMPTON 9 1 ',       138, 1,   15,    1, 1,   1.0198245,  -58.347963,  1.1,  0.9,  1.1,  0.9
 15604, 'HAMPTON 9 2 ',        69, 1,   15,    1, 1,   1.0407772,   -60.63073,  1.1,  0.9,  1.1,  0.9
 15605, 'HAMPTON 9 3 ',       138, 1,   15,    1, 1,   1.0194802,  -58.386093,  1.1,  0.9,  1.1,  0.9
 15606, 'HAMPTON 10 1',       500, 1,   15,    1, 1,   1.0449808,  -54.580993,  1.1,  0.9,  1.1,  0.9
 15607, 'HAMPTON 10 2',       138, 1,   15,    1, 1,   1.0411425,    -57.8448,  1.1,  0.9,  1.1,  0.9
 15608, 'HAMPTON 10 3',        69, 1,   15,    1, 1,   1.0405956,  -61.627635,  1.1,  0.9,  1.1,  0.9
 15609, 'HAMPTON 10 4',       138, 1,   15,    1, 1,   1.0406244,  -57.893598,  1.1,  0.9,  1.1,  0.9
 15610, 'HAMPTON 11 1',       138, 1,   15,    1, 1,   1.0301263,  -58.400143,  1.1,  0.9,  1.1,  0.9
 15611, 'YORKTOWN 1 1',        69, 1,   15,    1, 1,   1.0389547,  -60.856015,  1.1,  0.9,  1.1,  0.9
 15612, 'YORKTOWN 1 2',        69, 1,   15,    1, 1,   1.0389327,  -60.860981,  1.1,  0.9,  1.1,  0.9
 15613, 'YORKTOWN 1 4',        69, 1,   15,    1, 1,   1.0389533,  -60.856201,  1.1,  0.9,  1.1,  0.9
 15614, 'YORKTOWN 1 6',        69, 1,   15,    1, 1,   1.0389789,  -60.851088,  1.1,  0.9,  1.1,  0.9
 15615, 'YORKTOWN 2 1',       138, 1,   15,    1, 1,   1.0352093,  -57.499088,  1.1,  0.9,  1.1,  0.9
 15616, 'YORKTOWN 2 2',        69, 1,   15,    1, 1,   1.0439379,  -60.905193,  1.1,  0.9,  1.1,  0.9
 15617, 'YORKTOWN 2 3',       138, 1,   15,    1, 1,   1.0348732,  -57.526549,  1.1,  0.9,  1.1,  0.9
 15618, 'YORKTOWN 2 5',       138, 1,   15,    1, 1,   1.0358913,  -57.439773,  1.1,  0.9,  1.1,  0.9
 15619, 'YORKTOWN 2 7',       138, 1,   15,    1, 1,   1.0352093,  -57.499088,  1.1,  0.9,  1.1,  0.9
 15620, 'YORKTOWN 3 1',       138, 1,   15,    1, 1,   1.0378155,  -56.928519,  1.1,  0.9,  1.1,  0.9
 15621, 'YORKTOWN 3 2',       138, 1,   15,    1, 1,   1.0380368,  -56.893287,  1.1,  0.9,  1.1,  0.9
 15622, 'SEAFORD 3 1 ',        69, 1,   15,    1, 1,   1.0388593,  -60.943323,  1.1,  0.9,  1.1,  0.9
 15623, 'PORTSMOUTH 6',        69, 1,   15,    1, 1,   1.0335062,  -59.542477,  1.1,  0.9,  1.1,  0.9
 15624, 'PORTSMOUTH 7',        69, 1,   15,    1, 1,   1.0317218,  -59.838733,  1.1,  0.9,  1.1,  0.9
 15625, 'PORTSMOUTH 7',        69, 1,   15,    1, 1,   1.0315778,  -59.855575,  1.1,  0.9,  1.1,  0.9
 15626, 'PORTSMOUTH 7',        69, 1,   15,    1, 1,    1.031855,  -59.821439,  1.1,  0.9,  1.1,  0.9
 15627, 'PORTSMOUTH 8',        69, 1,   15,    1, 1,   1.0239361,  -60.214878,  1.1,  0.9,  1.1,  0.9
 15628, 'PORTSMOUTH 9',        69, 1,   15,    1, 1,   1.0154434,  -61.702569,  1.1,  0.9,  1.1,  0.9
 15629, 'PORTSMOUTH 9',      13.8, 1,   15,    1, 1,   1.0154434,  -61.702569,  1.1,  0.9,  1.1,  0.9
 15630, 'PORTSMOUTH 9',      13.8, 1,   15,    1, 1,   1.0154434,  -61.702569,  1.1,  0.9,  1.1,  0.9
 15631, 'PORTSMOUTH 9',         1, 1,   15,    1, 1,   1.0154434,  -61.702569,  1.1,  0.9,  1.1,  0.9
 15632, 'PORTSMOUTH 1',        69, 1,   15,    1, 1,   1.0139736,  -61.809463,  1.1,  0.9,  1.1,  0.9
 15633, 'PORTSMOUTH 1',       138, 1,   15,    1, 1,   1.0326536,  -57.404619,  1.1,  0.9,  1.1,  0.9
 15634, 'PORTSMOUTH 1',        69, 1,   15,    1, 1,   1.0248797,  -60.581521,  1.1,  0.9,  1.1,  0.9
 15635, 'PORTSMOUTH 1',       138, 1,   15,    1, 1,   1.0334708,  -57.274731,  1.1,  0.9,  1.1,  0.9
 15636, 'PORTSMOUTH 1',        69, 1,   15,    1, 1,   1.0272127,  -60.186857,  1.1,  0.9,  1.1,  0.9
 15637, 'PORTSMOUTH 1',        69, 1,   15,    1, 1,   1.0270903,  -60.207818,  1.1,  0.9,  1.1,  0.9
 15638, 'FORT LEE 3 1',        69, 1,   15,    1, 1,   1.0405359,  -58.029385,  1.1,  0.9,  1.1,  0.9
 15639, 'PETERSBURG 3',       138, 1,   15,    1, 1,   1.0215851,  -55.038075,  1.1,  0.9,  1.1,  0.9
 15640, 'PETERSBURG 3',       138, 1,   15,    1, 1,   1.0212123,  -55.066839,  1.1,  0.9,  1.1,  0.9
 15641, 'PETERSBURG 4',       138, 1,   15,    1, 1,   1.0217069,  -54.518619,  1.1,  0.9,  1.1,  0.9
 15642, 'PETERSBURG 4',        69, 1,   15,    1, 1,    1.050567,  -57.492855,  1.1,  0.9,  1.1,  0.9
 15643, 'PETERSBURG 4',       138, 1,   15,    1, 1,   1.0215699,  -54.551128,  1.1,  0.9,  1.1,  0.9
 15644, 'PETERSBURG 5',        69, 1,   15,    1, 1,   1.0463276,  -57.155322,  1.1,  0.9,  1.1,  0.9
 15645, 'PETERSBURG 5',        69, 1,   15,    1, 1,   1.0465668,  -57.126337,  1.1,  0.9,  1.1,  0.9
 15646, 'ALBERTA 1   ',        69, 1,   15,    1, 1,   1.0355127,  -48.781792,  1.1,  0.9,  1.1,  0.9
 15647, 'BLACKSTONE 3',        69, 1,   15,    1, 1,   1.0465211,  -52.728649,  1.1,  0.9,  1.1,  0.9
 15648, 'BLACKSTONE 3',        69, 1,   15,    1, 1,   1.0464677,  -52.739931,  1.1,  0.9,  1.1,  0.9
 15649, 'BOYKINS 1   ',        69, 1,   15,    1, 1,   1.0354572,  -50.461637,  1.1,  0.9,  1.1,  0.9
 15650, 'BOYKINS 2   ',        69, 1,   15,    1, 1,   1.0354093,  -50.465393,  1.1,  0.9,  1.1,  0.9
 15651, 'CAPRON 1    ',        69, 1,   15,    1, 1,   1.0312081,  -51.413255,  1.1,  0.9,  1.1,  0.9
 15652, 'CAPRON 2    ',        69, 1,   15,    1, 1,   1.0312543,  -51.409399,  1.1,  0.9,  1.1,  0.9
 15653, 'CHESTER 12 1',        69, 1,   15,    1, 1,   1.0346989,  -58.001409,  1.1,  0.9,  1.1,  0.9
 15654, 'CHESTER 12 2',        69, 1,   15,    1, 1,   1.0345141,  -58.026075,  1.1,  0.9,  1.1,  0.9
 15655, 'CHESTER 13 1',        69, 1,   15,    1, 1,   1.0393864,  -58.464305,  1.1,  0.9,  1.1,  0.9
 15656, 'CHESTER 13 2',        69, 1,   15,    1, 1,   1.0396471,  -58.438845,  1.1,  0.9,  1.1,  0.9
 15657, 'CHESTERFIELD',        69, 1,   15,    1, 1,   1.0364057,  -59.061146,  1.1,  0.9,  1.1,  0.9
 15658, 'CHESTERFIELD',        69, 1,   15,    1, 1,   1.0448506,  -58.961155,  1.1,  0.9,  1.1,  0.9
 15659, 'CHESTERFIELD',        69, 1,   15,    1, 1,   1.0446741,  -58.983849,  1.1,  0.9,  1.1,  0.9
 15660, 'CHURCH ROAD ',        69, 1,   15,    1, 1,   1.0362554,  -58.245851,  1.1,  0.9,  1.1,  0.9
 15661, 'CHURCH ROAD ',        69, 1,   15,    1, 1,   1.0362962,  -58.241867,  1.1,  0.9,  1.1,  0.9
 15662, 'CHURCH ROAD ',        69, 1,   15,    1, 1,   1.0362106,  -58.250155,  1.1,  0.9,  1.1,  0.9
 15663, 'COLONIAL HEI',        69, 1,   15,    1, 1,   1.0394851,  -56.858819,  1.1,  0.9,  1.1,  0.9
 15664, 'COLONIAL HEI',        69, 1,   15,    1, 1,   1.0397107,  -56.842893,  1.1,  0.9,  1.1,  0.9
 15665, 'COLONIAL HEI',        69, 1,   15,    1, 1,   1.0394851,  -56.858819,  1.1,  0.9,  1.1,  0.9
 15666, 'COLONIAL HEI',        69, 1,   15,    1, 1,   1.0414629,  -58.986204,  1.1,  0.9,  1.1,  0.9
 15667, 'CHESTER 14 1',        69, 1,   15,    1, 1,   1.0384226,  -57.585924,  1.1,  0.9,  1.1,  0.9
 15668, 'CHESTER 14 2',        69, 1,   15,    1, 1,    1.038241,  -57.602806,  1.1,  0.9,  1.1,  0.9
 15669, 'COURTLAND 1 ',        69, 1,   15,    1, 1,   1.0157381,   -54.39562,  1.1,  0.9,  1.1,  0.9
 15670, 'COURTLAND 1 ',        69, 1,   15,    1, 1,   1.0157878,  -54.388711,  1.1,  0.9,  1.1,  0.9
 15671, 'CHESTERFIELD',       138, 1,   15,    1, 1,   1.0214336,  -55.009714,  1.1,  0.9,  1.1,  0.9
 15672, 'CHESTERFIELD',       138, 1,   15,    1, 1,   1.0211784,  -55.032656,  1.1,  0.9,  1.1,  0.9
 15673, 'DEWITT 1    ',        69, 1,   15,    1, 1,   1.0422878,  -57.348222,  1.1,  0.9,  1.1,  0.9
 15674, 'DINWIDDIE 1 ',        69, 1,   15,    1, 1,   1.0313531,  -58.927546,  1.1,  0.9,  1.1,  0.9
 15675, 'DISPUTANTA 1',        69, 1,   15,    1, 1,   1.0346153,    -58.4237,  1.1,  0.9,  1.1,  0.9
 15676, 'EMPORIA 1 1 ',       500, 1,   15,    1, 1,   1.0459794,  -45.967147,  1.1,  0.9,  1.1,  0.9
 15677, 'EMPORIA 1 2 ',       345, 1,   15,    1, 1,   1.0514971,  -44.152272,  1.1,  0.9,  1.1,  0.9
 15678, 'EMPORIA 1 3 ',       138, 1,   15,    1, 1,   1.0425102,  -46.500131,  1.1,  0.9,  1.1,  0.9
 15679, 'EMPORIA 1 4 ',        69, 1,   15,    1, 1,   1.0471608,  -48.179412,  1.1,  0.9,  1.1,  0.9
 15680, 'EMPORIA 1 5 ',        18, 1,   15,    1, 1,   1.0369721,  -48.272587,  1.1,  0.9,  1.1,  0.9
 15681, 'EMPORIA 1 6 ',         1, 1,   15,    1, 1,   1.0369721,  -48.272587,  1.1,  0.9,  1.1,  0.9
 15682, 'EMPORIA 1 7 ',       138, 1,   15,    1, 1,   1.0423044,  -46.524303,  1.1,  0.9,  1.1,  0.9
 15683, 'EMPORIA 1 9 ',       345, 1,   15,    1, 1,   1.0522318,  -43.652718,  1.1,  0.9,  1.1,  0.9
 15684, 'FRANKLIN 10 ',        69, 1,   15,    1, 1,   1.0176678,  -54.115259,  1.1,  0.9,  1.1,  0.9
 15685, 'HOPEWELL 3 1',        69, 1,   15,    1, 1,    1.041895,   -56.58169,  1.1,  0.9,  1.1,  0.9
 15686, 'HOPEWELL 4 1',       138, 1,   15,    1, 1,   1.0208054,   -54.67594,  1.1,  0.9,  1.1,  0.9
 15687, 'HOPEWELL 4 2',        69, 1,   15,    1, 1,   1.0489116,  -57.037061,  1.1,  0.9,  1.1,  0.9
 15688, 'HOPEWELL 4 3',      13.8, 1,   15,    1, 1,   1.0289237,  -59.966884,  1.1,  0.9,  1.1,  0.9
 15689, 'HOPEWELL 4 4',      13.8, 1,   15,    1, 1,   1.0506207,  -56.808397,  1.1,  0.9,  1.1,  0.9
 15690, 'HOPEWELL 4 5',         1, 1,   15,    1, 1,   1.0506207,  -56.808397,  1.1,  0.9,  1.1,  0.9
 15691, 'HOPEWELL 4 6',       138, 1,   15,    1, 1,    1.021765,  -54.621936,  1.1,  0.9,  1.1,  0.9
 15692, 'HOPEWELL 4 8',       138, 1,   15,    1, 1,   1.0208054,   -54.67594,  1.1,  0.9,  1.1,  0.9
 15693, 'HOPEWELL 4 1',       138, 1,   15,    1, 1,   1.0208054,   -54.67594,  1.1,  0.9,  1.1,  0.9
 15694, 'IVOR 1      ',        69, 1,   15,    1, 1,   1.0022561,   -56.86443,  1.1,  0.9,  1.1,  0.9
 15695, 'IVOR 2      ',        69, 1,   15,    1, 1,   1.0023262,  -56.858414,  1.1,  0.9,  1.1,  0.9
 15696, 'JARRATT 1   ',        69, 1,   15,    1, 1,    1.033666,  -59.319846,  1.1,  0.9,  1.1,  0.9
 15697, 'LAWRENCEVILL',       138, 1,   15,    1, 1,   1.0376897,   -48.00144,  1.1,  0.9,  1.1,  0.9
 15698, 'LAWRENCEVILL',        69, 1,   15,    1, 1,   1.0357892,  -46.272348,  1.1,  0.9,  1.1,  0.9
 15699, 'LAWRENCEVILL',      13.8, 1,   15,    1, 1,   1.0349677,  -44.930768,  1.1,  0.9,  1.1,  0.9
 15700, 'LAWRENCEVILL',         1, 1,   15,    1, 1,   1.0349677,  -44.930768,  1.1,  0.9,  1.1,  0.9
 15701, 'LAWRENCEVILL',       138, 1,   15,    1, 1,   1.0375694,  -48.015995,  1.1,  0.9,  1.1,  0.9
 15702, 'LAWRENCEVILL',       138, 1,   15,    1, 1,   1.0377844,  -47.999196,  1.1,  0.9,  1.1,  0.9
 15703, 'MC KENNEY 1 ',        69, 1,   15,    1, 1,   1.0418997,  -55.025742,  1.1,  0.9,  1.1,  0.9
 15704, 'MC KENNEY 2 ',        69, 1,   15,    1, 1,   1.0418807,  -55.029256,  1.1,  0.9,  1.1,  0.9
 15705, 'PRINCE GEORG',        69, 1,   15,    1, 1,   1.0421643,  -57.214919,  1.1,  0.9,  1.1,  0.9
 15706, 'PRINCE GEORG',        69, 1,   15,    1, 1,   1.0422752,  -57.198344,  1.1,  0.9,  1.1,  0.9
 15707, 'SPRING GROVE',        69, 1,   15,    1, 1,   1.0343723,  -58.726509,  1.1,  0.9,  1.1,  0.9
 15708, 'STONY CREEK ',        69, 1,   15,    1, 1,    1.017953,  -58.805535,  1.1,  0.9,  1.1,  0.9
 15709, 'STONY CREEK ',        69, 1,   15,    1, 1,   1.0179145,  -58.810319,  1.1,  0.9,  1.1,  0.9
 15710, 'SURRY 1 1   ',        69, 1,   15,    1, 1,   1.0422399,  -58.361731,  1.1,  0.9,  1.1,  0.9
 15711, 'SURRY 1 2   ',        69, 1,   15,    1, 1,   1.0422866,  -58.357814,  1.1,  0.9,  1.1,  0.9
 15712, 'SUTHERLAND 1',        69, 1,   15,    1, 1,   1.0467784,  -57.808228,  1.1,  0.9,  1.1,  0.9
 15713, 'WAKEFIELD 3 ',        69, 1,   15,    1, 1,    1.010527,  -55.688335,  1.1,  0.9,  1.1,  0.9
 15714, 'WAKEFIELD 3 ',        69, 1,   15,    1, 1,   1.0104908,  -55.693657,  1.1,  0.9,  1.1,  0.9
 15715, 'WAVERLY 2 1 ',        69, 1,   15,    1, 1,   1.0076372,  -57.296873,  1.1,  0.9,  1.1,  0.9
 15716, 'WAVERLY 3 1 ',        69, 1,   15,    1, 1,   1.0420184,   -57.62244,  1.1,  0.9,  1.1,  0.9
 15717, 'WAVERLY 3 2 ',        69, 1,   15,    1, 1,    1.042064,  -57.619204,  1.1,  0.9,  1.1,  0.9
 15718, 'ZUNI 1      ',        69, 1,   15,    1, 1,   1.0032678,  -57.175659,  1.1,  0.9,  1.1,  0.9
 15719, 'ZUNI 2      ',        69, 1,   15,    1, 1,   1.0032452,  -57.178997,  1.1,  0.9,  1.1,  0.9
 15720, 'ZUNI 4      ',        69, 1,   15,    1, 1,   1.0032927,   -57.17193,  1.1,  0.9,  1.1,  0.9
 15721, 'FARMVILLE 1 ',       138, 1,   15,    1, 1,   1.0339764,  -50.486536,  1.1,  0.9,  1.1,  0.9
 15722, 'FARMVILLE 1 ',        69, 1,   15,    1, 1,   1.0403615,  -54.118459,  1.1,  0.9,  1.1,  0.9
 15723, 'FARMVILLE 1 ',       138, 1,   15,    1, 1,   1.0342763,  -50.463271,  1.1,  0.9,  1.1,  0.9
 15724, 'FARMVILLE 2 ',        69, 1,   15,    1, 1,   1.0327724,  -53.193292,  1.1,  0.9,  1.1,  0.9
 15725, 'BOYDTON 1 1 ',        69, 1,   15,    1, 1,   1.0578575,  -47.759317,  1.1,  0.9,  1.1,  0.9
 15726, 'BOYDTON 1 2 ',        69, 1,   15,    1, 1,   1.0578148,  -47.764343,  1.1,  0.9,  1.1,  0.9
 15727, 'BOYDTON 1 4 ',        69, 1,   15,    1, 1,   1.0579072,  -47.754362,  1.1,  0.9,  1.1,  0.9
 15728, 'BOYDTON 1 6 ',        69, 1,   15,    1, 1,   1.0578575,  -47.759317,  1.1,  0.9,  1.1,  0.9
 15729, 'BRACEY 1    ',        69, 1,   15,    1, 1,   1.0393129,  -47.828735,  1.1,  0.9,  1.1,  0.9
 15730, 'BRODNAX 1   ',        69, 1,   15,    1, 1,   1.0341099,   -48.13268,  1.1,  0.9,  1.1,  0.9
 15731, 'BRODNAX 2   ',        69, 1,   15,    1, 1,   1.0340575,   -48.13809,  1.1,  0.9,  1.1,  0.9
 15732, 'BUCKINGHAM 1',        69, 1,   15,    1, 1,   1.0108288,  -53.460768,  1.1,  0.9,  1.1,  0.9
 15733, 'BURKEVILLE 1',        69, 1,   15,    1, 1,   1.0521946,  -50.885009,  1.1,  0.9,  1.1,  0.9
 15734, 'CHARLOTTE CO',        69, 1,   15,    1, 1,   1.0521608,  -42.084292,  1.1,  0.9,  1.1,  0.9
 15735, 'CHASE CITY 1',        69, 1,   15,    1, 1,   1.0599485,   -48.35865,  1.1,  0.9,  1.1,  0.9
 15736, 'CLARKSVILLE ',        69, 1,   15,    1, 1,   1.0475885,  -40.280735,  1.1,  0.9,  1.1,  0.9
 15737, 'CREWE 1     ',       138, 1,   15,    1, 1,   1.0356531,   -48.51287,  1.1,  0.9,  1.1,  0.9
 15738, 'CREWE 2     ',        69, 1,   15,    1, 1,   1.0545929,   -50.70097,  1.1,  0.9,  1.1,  0.9
 15739, 'CREWE 3     ',       138, 1,   15,    1, 1,   1.0355488,  -48.521545,  1.1,  0.9,  1.1,  0.9
 15740, 'CREWE 5     ',       138, 1,   15,    1, 1,     1.03594,  -48.469085,  1.1,  0.9,  1.1,  0.9
 15741, 'DILLWYN 1   ',        69, 1,   15,    1, 1,   1.0213656,  -53.294266,  1.1,  0.9,  1.1,  0.9
 15742, 'DRAKES BRANC',        69, 1,   15,    1, 1,   1.0412198,  -40.977408,  1.1,  0.9,  1.1,  0.9
 15743, 'KENBRIDGE 1 ',        69, 1,   15,    1, 1,    1.038103,  -48.895749,  1.1,  0.9,  1.1,  0.9
 15744, 'KENBRIDGE 2 ',        69, 1,   15,    1, 1,   1.0380623,  -48.901793,  1.1,  0.9,  1.1,  0.9
 15745, 'KEYSVILLE 1 ',        69, 1,   15,    1, 1,   1.0622244,  -45.680565,  1.1,  0.9,  1.1,  0.9
 15746, 'KEYSVILLE 2 ',        69, 1,   15,    1, 1,    1.062193,   -45.68622,  1.1,  0.9,  1.1,  0.9
 15747, 'LA CROSSE 1 ',        69, 1,   15,    1, 1,   1.0299744,  -47.896773,  1.1,  0.9,  1.1,  0.9
 15748, 'MEHERRIN 1  ',        69, 1,   15,    1, 1,   1.0578472,  -44.507971,  1.1,  0.9,  1.1,  0.9
 15749, 'PAMPLIN 1   ',        69, 1,   15,    1, 1,   1.0382496,  -51.635064,  1.1,  0.9,  1.1,  0.9
 15750, 'PHENIX 1    ',        69, 1,   15,    1, 1,   1.0073266,  -47.904606,  1.1,  0.9,  1.1,  0.9
 15751, 'PROSPECT 3 1',        69, 1,   15,    1, 1,   1.0323992,  -52.958496,  1.1,  0.9,  1.1,  0.9
 15752, 'PROSPECT 3 2',        69, 1,   15,    1, 1,   1.0324332,  -52.955509,  1.1,  0.9,  1.1,  0.9
 15753, 'RICE 1      ',        69, 1,   15,    1, 1,   1.0370546,  -54.026678,  1.1,  0.9,  1.1,  0.9
 15754, 'RICE 2      ',        69, 1,   15,    1, 1,   1.0370349,  -54.030056,  1.1,  0.9,  1.1,  0.9
 15755, 'RICE 4      ',        69, 1,   15,    1, 1,   1.0370728,  -54.023009,  1.1,  0.9,  1.1,  0.9
 15756, 'SOUTH HILL 1',       138, 1,   15,    1, 1,   1.0389602,  -46.660257,  1.1,  0.9,  1.1,  0.9
 15757, 'SOUTH HILL 2',       138, 1,   15,    1, 1,   1.0388458,  -46.671848,  1.1,  0.9,  1.1,  0.9
 15758, 'VICTORIA 1  ',        69, 1,   15,    1, 1,   1.0755062,  -48.495841,  1.1,  0.9,  1.1,  0.9
 15759, 'ROANOKE 1 1 ',        69, 1,   15,    1, 1,   1.0269811,  -46.514113,  1.1,  0.9,  1.1,  0.9
 15760, 'ROANOKE 1 2 ',        69, 1,   15,    1, 1,   1.0267868,  -46.537165,  1.1,  0.9,  1.1,  0.9
 15761, 'ROANOKE 2 1 ',        69, 1,   15,    1, 1,   1.0182727,  -46.954927,  1.1,  0.9,  1.1,  0.9
 15762, 'ROANOKE 3 1 ',        69, 1,   15,    1, 1,   1.0228822,  -46.851904,  1.1,  0.9,  1.1,  0.9
 15763, 'ROANOKE 4 1 ',       138, 1,   15,    1, 1,   1.0066858,  -41.792857,  1.1,  0.9,  1.1,  0.9
 15764, 'ROANOKE 4 2 ',        69, 1,   15,    1, 1,   1.0207896,  -46.076121,  1.1,  0.9,  1.1,  0.9
 15765, 'ROANOKE 4 3 ',      13.8, 1,   15,    1, 1,   1.0369009,  -49.563673,  1.1,  0.9,  1.1,  0.9
 15766, 'ROANOKE 4 4 ',         1, 1,   15,    1, 1,   1.0369009,  -49.563673,  1.1,  0.9,  1.1,  0.9
 15767, 'ROANOKE 4 5 ',       138, 1,   15,    1, 1,   1.0064468,  -41.817698,  1.1,  0.9,  1.1,  0.9
 15768, 'ROANOKE 4 7 ',       138, 1,   15,    1, 1,   1.0070004,  -41.741041,  1.1,  0.9,  1.1,  0.9
 15769, 'ROANOKE 5 1 ',       138, 1,   15,    1, 1,   0.9933845,  -42.592438,  1.1,  0.9,  1.1,  0.9
 15770, 'ROANOKE 5 2 ',        69, 1,   15,    1, 1,   1.0317068,  -46.433094,  1.1,  0.9,  1.1,  0.9
 15771, 'ROANOKE 5 3 ',       138, 1,   15,    1, 1,   0.9932572,   -42.61517,  1.1,  0.9,  1.1,  0.9
 15772, 'ROANOKE 6 1 ',        69, 1,   15,    1, 1,   1.0236619,  -46.682443,  1.1,  0.9,  1.1,  0.9
 15773, 'ROANOKE 6 2 ',        69, 1,   15,    1, 1,   1.0235779,   -46.69629,  1.1,  0.9,  1.1,  0.9
 15774, 'ROANOKE 7 1 ',       500, 1,   15,    1, 1,   1.0378147,  -39.252523,  1.1,  0.9,  1.1,  0.9
 15775, 'ROANOKE 7 2 ',       138, 1,   15,    1, 1,   1.0170587,  -41.160863,  1.1,  0.9,  1.1,  0.9
 15776, 'ROANOKE 7 3 ',       500, 1,   15,    1, 1,   1.0375303,  -39.287381,  1.1,  0.9,  1.1,  0.9
 15777, 'ROANOKE 7 5 ',       500, 1,   15,    1, 1,    1.039923,  -39.111405,  1.1,  0.9,  1.1,  0.9
 15778, 'ROANOKE 8 1 ',       138, 1,   15,    1, 1,   0.9869456,  -43.441362,  1.1,  0.9,  1.1,  0.9
 15779, 'ROANOKE 8 2 ',        69, 1,   15,    1, 1,   1.0367561,  -43.089364,  1.1,  0.9,  1.1,  0.9
 15780, 'ROANOKE 8 3 ',       138, 1,   15,    1, 1,    0.986698,  -43.469091,  1.1,  0.9,  1.1,  0.9
 15781, 'ROANOKE 9 1 ',        69, 1,   15,    1, 1,   1.0013392,  -47.071824,  1.1,  0.9,  1.1,  0.9
 15782, 'ROANOKE 10 1',        69, 1,   15,    1, 1,   1.0220519,  -47.017578,  1.1,  0.9,  1.1,  0.9
 15783, 'ROANOKE 11 1',       138, 1,   15,    1, 1,   0.9945424,  -42.820557,  1.1,  0.9,  1.1,  0.9
 15784, 'ROANOKE 11 2',        69, 1,   15,    1, 1,   1.0407552,  -46.271103,  1.1,  0.9,  1.1,  0.9
 15785, 'ROANOKE 11 3',       138, 1,   15,    1, 1,   0.9956392,  -42.737342,  1.1,  0.9,  1.1,  0.9
 15786, 'ROANOKE 11 5',       138, 1,   15,    1, 1,   0.9945424,  -42.820557,  1.1,  0.9,  1.1,  0.9
 15787, 'AXTON 1     ',        69, 1,   15,    1, 1,   1.0298803,  -38.177991,  1.1,  0.9,  1.1,  0.9
 15788, 'AXTON 2     ',        69, 1,   15,    1, 1,   1.0299481,  -38.167738,  1.1,  0.9,  1.1,  0.9
 15789, 'AXTON 4     ',        69, 1,   15,    1, 1,   1.0298042,  -38.188215,  1.1,  0.9,  1.1,  0.9
 15790, 'BASSETT 1 1 ',       138, 1,   15,    1, 1,   1.0360845,  -35.318281,  1.1,  0.9,  1.1,  0.9
 15791, 'BASSETT 1 2 ',        69, 1,   15,    1, 1,   1.0446617,  -37.109828,  1.1,  0.9,  1.1,  0.9
 15792, 'BASSETT 1 3 ',       138, 1,   15,    1, 1,   1.0358244,  -35.336156,  1.1,  0.9,  1.1,  0.9
 15793, 'BASSETT 1 5 ',       138, 1,   15,    1, 1,   1.0364369,  -35.291039,  1.1,  0.9,  1.1,  0.9
 15794, 'BLUE RIDGE 1',        69, 1,   15,    1, 1,   1.0280757,  -46.729197,  1.1,  0.9,  1.1,  0.9
 15795, 'BOONES MILL ',        69, 1,   15,    1, 1,   1.0289543,  -44.531874,  1.1,  0.9,  1.1,  0.9
 15796, 'BOONES MILL ',        69, 1,   15,    1, 1,   1.0288827,  -44.541794,  1.1,  0.9,  1.1,  0.9
 15797, 'BUCHANAN 3 1',        69, 1,   15,    1, 1,   1.0202658,  -49.216524,  1.1,  0.9,  1.1,  0.9
 15798, 'BUCHANAN 3 2',        69, 1,   15,    1, 1,    1.020233,  -49.223788,  1.1,  0.9,  1.1,  0.9
 15799, 'CALLAWAY 2 1',        69, 1,   15,    1, 1,   1.0368034,  -40.717192,  1.1,  0.9,  1.1,  0.9
 15800, 'CASCADE 2 1 ',        69, 1,   15,    1, 1,   1.0380804,  -36.318655,  1.1,  0.9,  1.1,  0.9
 15801, 'COLLINSVILLE',        69, 1,   15,    1, 1,   1.0392891,  -37.372138,  1.1,  0.9,  1.1,  0.9
 15802, 'COLLINSVILLE',        69, 1,   15,    1, 1,   1.0391511,  -37.386094,  1.1,  0.9,  1.1,  0.9
 15803, 'COPPER HILL ',        69, 1,   15,    1, 1,   1.0348203,  -41.519812,  1.1,  0.9,  1.1,  0.9
 15804, 'COPPER HILL ',        69, 1,   15,    1, 1,   1.0348019,  -41.522328,  1.1,  0.9,  1.1,  0.9
 15805, 'COPPER HILL ',        69, 1,   15,    1, 1,    1.034842,  -41.517185,  1.1,  0.9,  1.1,  0.9
 15806, 'EAGLE ROCK 1',        69, 1,   15,    1, 1,   1.0258779,  -46.161381,  1.1,  0.9,  1.1,  0.9
 15807, 'EAGLE ROCK 2',        69, 1,   15,    1, 1,   1.0258584,  -46.164444,  1.1,  0.9,  1.1,  0.9
 15808, 'ELLISTON 1  ',        69, 1,   15,    1, 1,   0.9945417,  -45.720353,  1.1,  0.9,  1.1,  0.9
 15809, 'ELLISTON 2  ',        69, 1,   15,    1, 1,   0.9944635,  -45.726738,  1.1,  0.9,  1.1,  0.9
 15810, 'FERRUM 1    ',        69, 1,   15,    1, 1,   1.0291945,  -41.526409,  1.1,  0.9,  1.1,  0.9
 15811, 'FERRUM 2    ',        69, 1,   15,    1, 1,   1.0290993,  -41.534149,  1.1,  0.9,  1.1,  0.9
 15812, 'FERRUM 4    ',        69, 1,   15,    1, 1,    1.029298,  -41.518142,  1.1,  0.9,  1.1,  0.9
 15813, 'FINCASTLE 1 ',        69, 1,   15,    1, 1,   1.0300223,  -46.120874,  1.1,  0.9,  1.1,  0.9
 15814, 'FINCASTLE 2 ',        69, 1,   15,    1, 1,   1.0300695,  -46.113365,  1.1,  0.9,  1.1,  0.9
 15815, 'FLOYD 1     ',        69, 1,   15,    1, 1,   1.0128149,  -42.866315,  1.1,  0.9,  1.1,  0.9
 15816, 'FLOYD 2     ',        69, 1,   15,    1, 1,   1.0129537,  -42.854214,  1.1,  0.9,  1.1,  0.9
 15817, 'GLADE HILL 1',        69, 1,   15,    1, 1,    1.017425,  -41.243824,  1.1,  0.9,  1.1,  0.9
 15818, 'GOODVIEW 1  ',        69, 1,   15,    1, 1,   1.0098238,   -47.37562,  1.1,  0.9,  1.1,  0.9
 15819, 'HARDY 1     ',        69, 1,   15,    1, 1,   1.0107003,  -47.140152,  1.1,  0.9,  1.1,  0.9
 15820, 'HARDY 2     ',        69, 1,   15,    1, 1,   1.0106176,  -47.149947,  1.1,  0.9,  1.1,  0.9
 15821, 'HENRY 1     ',        69, 1,   15,    1, 1,   1.0308907,   -41.35786,  1.1,  0.9,  1.1,  0.9
 15822, 'HUDDLESTON 1',        69, 1,   15,    1, 1,   1.0310264,  -41.066577,  1.1,  0.9,  1.1,  0.9
 15823, 'HUDDLESTON 2',        69, 1,   15,    1, 1,   1.0310031,  -41.072343,  1.1,  0.9,  1.1,  0.9
 15824, 'MARTINSVILLE',       138, 1,   15,    1, 1,   1.0320276,  -36.809552,  1.1,  0.9,  1.1,  0.9
 15825, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0345878,  -37.644915,  1.1,  0.9,  1.1,  0.9
 15826, 'MARTINSVILLE',       138, 1,   15,    1, 1,   1.0317694,  -36.831845,  1.1,  0.9,  1.1,  0.9
 15827, 'MARTINSVILLE',       138, 1,   15,    1, 1,   1.0322777,  -36.775349,  1.1,  0.9,  1.1,  0.9
 15828, 'MARTINSVILLE',       500, 1,   15,    1, 1,   1.0413569,  -35.516771,  1.1,  0.9,  1.1,  0.9
 15829, 'MARTINSVILLE',       138, 1,   15,    1, 1,   1.0472901,  -34.899274,  1.1,  0.9,  1.1,  0.9
 15830, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0464332,  -36.699299,  1.1,  0.9,  1.1,  0.9
 15831, 'MARTINSVILLE',       138, 1,   15,    1, 1,   1.0458876,  -34.614197,  1.1,  0.9,  1.1,  0.9
 15832, 'MARTINSVILLE',       500, 1,   15,    1, 1,   1.0434415,  -35.788795,  1.1,  0.9,  1.1,  0.9
 15833, 'MONETA 1    ',        69, 1,   15,    1, 1,   1.0155095,  -41.648122,  1.1,  0.9,  1.1,  0.9
 15834, 'MONETA 2    ',        69, 1,   15,    1, 1,    1.015411,  -41.663448,  1.1,  0.9,  1.1,  0.9
 15835, 'MONTVALE 2 1',        69, 1,   15,    1, 1,   1.0156035,  -49.855519,  1.1,  0.9,  1.1,  0.9
 15836, 'NEW CASTLE 9',        69, 1,   15,    1, 1,   1.0235746,  -45.893598,  1.1,  0.9,  1.1,  0.9
 15837, 'NEW CASTLE 9',        69, 1,   15,    1, 1,   1.0235033,  -45.899735,  1.1,  0.9,  1.1,  0.9
 15838, 'PATRICK SPRI',        69, 1,   15,    1, 1,   1.0413144,  -35.650293,  1.1,  0.9,  1.1,  0.9
 15839, 'PATRICK SPRI',        69, 1,   15,    1, 1,   1.0412765,  -35.653808,  1.1,  0.9,  1.1,  0.9
 15840, 'PENHOOK 1   ',        69, 1,   15,    1, 1,   1.0251682,   -39.72822,  1.1,  0.9,  1.1,  0.9
 15841, 'RIDGEWAY 1 1',        69, 1,   15,    1, 1,   1.0309766,  -37.432936,  1.1,  0.9,  1.1,  0.9
 15842, 'ROCKY MOUNT ',       138, 1,   15,    1, 1,   1.0141289,  -40.303198,  1.1,  0.9,  1.1,  0.9
 15843, 'SALEM 8 1   ',       138, 1,   15,    1, 1,    0.999423,  -42.829161,  1.1,  0.9,  1.1,  0.9
 15844, 'SALEM 8 2   ',        69, 1,   15,    1, 1,   0.9949229,  -46.834549,  1.1,  0.9,  1.1,  0.9
 15845, 'SALEM 8 3   ',        18, 1,   15,    1, 1,   0.9978915,  -53.255704,  1.1,  0.9,  1.1,  0.9
 15846, 'SALEM 8 4   ',         1, 1,   15,    1, 1,   0.9978915,  -53.255704,  1.1,  0.9,  1.1,  0.9
 15847, 'SALEM 9 1   ',       138, 1,   15,    1, 1,   1.0126206,  -41.688452,  1.1,  0.9,  1.1,  0.9
 15848, 'SALEM 9 2   ',        69, 1,   15,    1, 1,   1.0119203,  -44.682147,  1.1,  0.9,  1.1,  0.9
 15849, 'SALEM 9 3   ',       138, 1,   15,    1, 1,   1.0128624,  -41.626757,  1.1,  0.9,  1.1,  0.9
 15850, 'SALEM 9 5   ',       138, 1,   15,    1, 1,   1.0126206,  -41.688452,  1.1,  0.9,  1.1,  0.9
 15851, 'SHAWSVILLE 1',        69, 1,   15,    1, 1,   0.9924918,   -46.56187,  1.1,  0.9,  1.1,  0.9
 15852, 'SHAWSVILLE 2',        69, 1,   15,    1, 1,    0.992545,  -46.554315,  1.1,  0.9,  1.1,  0.9
 15853, 'SPENCER 3 1 ',        69, 1,   15,    1, 1,   1.0442904,  -35.613664,  1.1,  0.9,  1.1,  0.9
 15854, 'SPENCER 3 2 ',        69, 1,   15,    1, 1,   1.0442582,  -35.616424,  1.1,  0.9,  1.1,  0.9
 15855, 'STUART 1    ',       138, 1,   15,    1, 1,   1.0382909,  -33.495311,  1.1,  0.9,  1.1,  0.9
 15856, 'STUART 2    ',        69, 1,   15,    1, 1,   1.0477378,  -35.526276,  1.1,  0.9,  1.1,  0.9
 15857, 'STUART 3    ',       138, 1,   15,    1, 1,   1.0382226,  -33.506469,  1.1,  0.9,  1.1,  0.9
 15858, 'THAXTON 1   ',        69, 1,   15,    1, 1,      1.0362,  -46.936901,  1.1,  0.9,  1.1,  0.9
 15859, 'THAXTON 2   ',        69, 1,   15,    1, 1,   1.0361812,  -46.940729,  1.1,  0.9,  1.1,  0.9
 15860, 'TROUTVILLE 1',        69, 1,   15,    1, 1,   1.0230814,  -47.490476,  1.1,  0.9,  1.1,  0.9
 15861, 'VINTON 1 1  ',        69, 1,   15,    1, 1,   1.0208279,  -47.171208,  1.1,  0.9,  1.1,  0.9
 15862, 'WIRTZ 1     ',        69, 1,   15,    1, 1,   1.0285912,  -44.235966,  1.1,  0.9,  1.1,  0.9
 15863, 'WIRTZ 2     ',        69, 1,   15,    1, 1,   1.0285121,  -44.242762,  1.1,  0.9,  1.1,  0.9
 15864, 'STAUNTON 1 1',       138, 1,   15,    1, 1,   1.0300242,  -53.712624,  1.1,  0.9,  1.1,  0.9
 15865, 'STAUNTON 2 1',       138, 1,   15,    1, 1,   1.0319279,  -53.711924,  1.1,  0.9,  1.1,  0.9
 15866, 'STAUNTON 2 2',        69, 1,   15,    1, 1,   1.0402283,  -56.421747,  1.1,  0.9,  1.1,  0.9
 15867, 'STAUNTON 2 3',       138, 1,   15,    1, 1,   1.0316524,  -53.739678,  1.1,  0.9,  1.1,  0.9
 15868, 'BUENA VISTA ',        69, 1,   15,    1, 1,   1.0072745,  -51.000986,  1.1,  0.9,  1.1,  0.9
 15869, 'CHURCHVILLE ',        69, 1,   15,    1, 1,   1.0415753,  -59.776234,  1.1,  0.9,  1.1,  0.9
 15870, 'CLIFTON FORG',        69, 1,   15,    1, 1,   1.0338193,  -46.995486,  1.1,  0.9,  1.1,  0.9
 15871, 'CLIFTON FORG',        69, 1,   15,    1, 1,   1.0337202,  -47.004847,  1.1,  0.9,  1.1,  0.9
 15872, 'COVINGTON 2 ',       138, 1,   15,    1, 1,   1.0396155,  -40.700442,  1.1,  0.9,  1.1,  0.9
 15873, 'COVINGTON 2 ',        69, 1,   15,    1, 1,   1.0396155,  -40.700442,  1.1,  0.9,  1.1,  0.9
 15874, 'COVINGTON 2 ',       138, 1,   15,    1, 1,   1.0394417,  -40.722804,  1.1,  0.9,  1.1,  0.9
 15875, 'COVINGTON 2 ',       138, 1,   15,    1, 1,   1.0398094,  -40.679474,  1.1,  0.9,  1.1,  0.9
 15876, 'COVINGTON 2 ',       138, 1,   15,    1, 1,   1.0396155,  -40.700442,  1.1,  0.9,  1.1,  0.9
 15877, 'CRAIGSVILLE ',        69, 1,   15,    1, 1,   1.0210141,  -56.321565,  1.1,  0.9,  1.1,  0.9
 15878, 'CRAIGSVILLE ',        69, 1,   15,    1, 1,   1.0209153,  -56.329055,  1.1,  0.9,  1.1,  0.9
 15879, 'CRAIGSVILLE ',        69, 1,   15,    1, 1,   1.0211213,  -56.314091,  1.1,  0.9,  1.1,  0.9
 15880, 'CRIMORA 1   ',        69, 1,   15,    1, 1,   1.0311467,  -57.468728,  1.1,  0.9,  1.1,  0.9
 15881, 'FAIRFIELD 7 ',        69, 1,   15,    1, 1,   1.0243378,  -54.565265,  1.1,  0.9,  1.1,  0.9
 15882, 'GOSHEN 4 1  ',        69, 1,   15,    1, 1,   1.0114395,   -51.44426,  1.1,  0.9,  1.1,  0.9
 15883, 'GREENVILLE 7',        69, 1,   15,    1, 1,   1.0255769,  -56.473225,  1.1,  0.9,  1.1,  0.9
 15884, 'GREENVILLE 7',        69, 1,   15,    1, 1,   1.0256254,  -56.469389,  1.1,  0.9,  1.1,  0.9
 15885, 'GREENVILLE 7',        69, 1,   15,    1, 1,   1.0255268,   -56.47703,  1.1,  0.9,  1.1,  0.9
 15886, 'GROTTOES 1  ',        69, 1,   15,    1, 1,   1.0305529,  -58.664915,  1.1,  0.9,  1.1,  0.9
 15887, 'GROTTOES 2  ',        69, 1,   15,    1, 1,    1.030603,  -58.655449,  1.1,  0.9,  1.1,  0.9
 15888, 'HOT SPRINGS ',        69, 1,   15,    1, 1,   1.0134726,  -44.571822,  1.1,  0.9,  1.1,  0.9
 15889, 'LEXINGTON 3 ',       138, 1,   15,    1, 1,   1.0201263,  -54.153232,  1.1,  0.9,  1.1,  0.9
 15890, 'LEXINGTON 3 ',        69, 1,   15,    1, 1,   1.0092305,  -51.525121,  1.1,  0.9,  1.1,  0.9
 15891, 'LEXINGTON 3 ',        24, 1,   15,    1, 1,   1.0129748,  -52.494616,  1.1,  0.9,  1.1,  0.9
 15892, 'LEXINGTON 3 ',         1, 1,   15,    1, 1,   1.0129748,  -52.494616,  1.1,  0.9,  1.1,  0.9
 15893, 'LEXINGTON 3 ',       138, 1,   15,    1, 1,   1.0199399,  -54.181041,  1.1,  0.9,  1.1,  0.9
 15894, 'LEXINGTON 3 ',       138, 1,   15,    1, 1,   1.0203173,   -54.14762,  1.1,  0.9,  1.1,  0.9
 15895, 'LEXINGTON 3 ',       138, 1,   15,    1, 1,   1.0201263,  -54.153232,  1.1,  0.9,  1.1,  0.9
 15896, 'MILLBORO 1  ',        69, 1,   15,    1, 1,   1.0083453,  -47.567034,  1.1,  0.9,  1.1,  0.9
 15897, 'MONTEREY 1  ',        69, 1,   15,    1, 1,   1.0315737,  -43.064861,  1.1,  0.9,  1.1,  0.9
 15898, 'MONTEREY 2  ',        69, 1,   15,    1, 1,   1.0315464,  -43.069126,  1.1,  0.9,  1.1,  0.9
 15899, 'MOUNT SIDNEY',        69, 1,   15,    1, 1,   1.0384521,  -58.501098,  1.1,  0.9,  1.1,  0.9
 15900, 'RAPHINE 1   ',        69, 1,   15,    1, 1,   1.0186746,  -53.830491,  1.1,  0.9,  1.1,  0.9
 15901, 'RAPHINE 2   ',        69, 1,   15,    1, 1,    1.018651,  -53.834312,  1.1,  0.9,  1.1,  0.9
 15902, 'STUARTS DRAF',        69, 1,   15,    1, 1,   1.0262411,  -55.751836,  1.1,  0.9,  1.1,  0.9
 15903, 'STUARTS DRAF',        69, 1,   15,    1, 1,   1.0264095,  -55.735402,  1.1,  0.9,  1.1,  0.9
 15904, 'VERONA 4 1  ',        69, 1,   15,    1, 1,   1.0330757,  -60.231736,  1.1,  0.9,  1.1,  0.9
 15905, 'WEYERS CAVE ',        69, 1,   15,    1, 1,   1.0395832,  -60.534252,  1.1,  0.9,  1.1,  0.9
 15906, 'LYNCHBURG 1 ',        69, 1,   15,    1, 1,   1.0034223,  -51.511811,  1.1,  0.9,  1.1,  0.9
 15907, 'LYNCHBURG 1 ',        69, 1,   15,    1, 1,   1.0035905,  -51.492386,  1.1,  0.9,  1.1,  0.9
 15908, 'LYNCHBURG 2 ',       138, 1,   15,    1, 1,   1.0336509,  -46.973056,  1.1,  0.9,  1.1,  0.9
 15909, 'LYNCHBURG 2 ',        69, 1,   15,    1, 1,   1.0079209,  -51.251512,  1.1,  0.9,  1.1,  0.9
 15910, 'LYNCHBURG 2 ',      13.8, 1,   15,    1, 1,   0.9876211,  -55.854675,  1.1,  0.9,  1.1,  0.9
 15911, 'LYNCHBURG 2 ',         1, 1,   15,    1, 1,   0.9876211,  -55.854675,  1.1,  0.9,  1.1,  0.9
 15912, 'LYNCHBURG 2 ',       138, 1,   15,    1, 1,   1.0338781,  -46.952525,  1.1,  0.9,  1.1,  0.9
 15913, 'LYNCHBURG 3 ',       138, 1,   15,    1, 1,   1.0308011,  -46.379501,  1.1,  0.9,  1.1,  0.9
 15914, 'LYNCHBURG 4 ',       500, 1,   15,    1, 1,   1.0362446,  -43.458659,  1.1,  0.9,  1.1,  0.9
 15915, 'LYNCHBURG 4 ',       138, 1,   15,    1, 1,   1.0377638,  -46.281774,  1.1,  0.9,  1.1,  0.9
 15916, 'LYNCHBURG 4 ',        69, 1,   15,    1, 1,   1.0080245,  -51.020796,  1.1,  0.9,  1.1,  0.9
 15917, 'LYNCHBURG 4 ',      13.8, 1,   15,    1, 1,   0.9893137,  -55.030369,  1.1,  0.9,  1.1,  0.9
 15918, 'LYNCHBURG 4 ',         1, 1,   15,    1, 1,   0.9893137,  -55.030369,  1.1,  0.9,  1.1,  0.9
 15919, 'LYNCHBURG 4 ',       500, 1,   15,    1, 1,   1.0359878,  -43.491488,  1.1,  0.9,  1.1,  0.9
 15920, 'LYNCHBURG 4 ',       500, 1,   15,    1, 1,   1.0383911,  -43.273933,  1.1,  0.9,  1.1,  0.9
 15921, 'LYNCHBURG 4 ',       500, 1,   15,    1, 1,   1.0362446,  -43.458659,  1.1,  0.9,  1.1,  0.9
 15922, 'LYNCHBURG 5 ',        69, 1,   15,    1, 1,   0.9928698,  -52.095884,  1.1,  0.9,  1.1,  0.9
 15923, 'LYNCHBURG 5 ',        69, 1,   15,    1, 1,   0.9925276,  -52.126963,  1.1,  0.9,  1.1,  0.9
 15924, 'LYNCHBURG 6 ',        69, 1,   15,    1, 1,   0.9979554,  -50.788234,  1.1,  0.9,  1.1,  0.9
 15925, 'LYNCHBURG 6 ',        69, 1,   15,    1, 1,   0.9978057,  -50.801745,  1.1,  0.9,  1.1,  0.9
 15926, 'LYNCHBURG 6 ',        69, 1,   15,    1, 1,   0.9981359,  -50.773237,  1.1,  0.9,  1.1,  0.9
 15927, 'ALTAVISTA 1 ',        69, 1,   15,    1, 1,   1.0336787,  -47.727284,  1.1,  0.9,  1.1,  0.9
 15928, 'ALTAVISTA 1 ',        69, 1,   15,    1, 1,     1.03378,   -47.72014,  1.1,  0.9,  1.1,  0.9
 15929, 'ALTAVISTA 1 ',        69, 1,   15,    1, 1,   1.0335797,  -47.734804,  1.1,  0.9,  1.1,  0.9
 15930, 'ALTON 2 1   ',        69, 1,   15,    1, 1,   1.0427538,  -40.240807,  1.1,  0.9,  1.1,  0.9
 15931, 'ALTON 2 2   ',        69, 1,   15,    1, 1,   1.0427911,  -40.237712,  1.1,  0.9,  1.1,  0.9
 15932, 'AMHERST 5 1 ',       138, 1,   15,    1, 1,   1.0320272,   -47.35131,  1.1,  0.9,  1.1,  0.9
 15933, 'AMHERST 5 2 ',        69, 1,   15,    1, 1,   1.0343712,  -50.594116,  1.1,  0.9,  1.1,  0.9
 15934, 'AMHERST 5 3 ',      13.8, 1,   15,    1, 1,   1.0460681,  -56.099969,  1.1,  0.9,  1.1,  0.9
 15935, 'AMHERST 5 4 ',         1, 1,   15,    1, 1,   1.0460681,  -56.099969,  1.1,  0.9,  1.1,  0.9
 15936, 'AMHERST 5 5 ',       138, 1,   15,    1, 1,   1.0321295,   -47.32131,  1.1,  0.9,  1.1,  0.9
 15937, 'AMHERST 5 7 ',       138, 1,   15,    1, 1,   1.0320166,  -47.352254,  1.1,  0.9,  1.1,  0.9
 15938, 'APPOMATTOX 1',       138, 1,   15,    1, 1,   1.0297304,  -48.263349,  1.1,  0.9,  1.1,  0.9
 15939, 'APPOMATTOX 2',        69, 1,   15,    1, 1,   1.0469711,  -50.357191,  1.1,  0.9,  1.1,  0.9
 15940, 'APPOMATTOX 3',       138, 1,   15,    1, 1,    1.029897,  -48.231348,  1.1,  0.9,  1.1,  0.9
 15941, 'BEDFORD 5 1 ',       138, 1,   15,    1, 1,   1.0231864,  -44.264461,  1.1,  0.9,  1.1,  0.9
 15942, 'BEDFORD 5 2 ',        69, 1,   15,    1, 1,    1.043775,  -50.033402,  1.1,  0.9,  1.1,  0.9
 15943, 'BEDFORD 5 3 ',       138, 1,   15,    1, 1,   1.0235273,  -44.242345,  1.1,  0.9,  1.1,  0.9
 15944, 'BIG ISLAND 1',        69, 1,   15,    1, 1,   1.0043056,  -52.067167,  1.1,  0.9,  1.1,  0.9
 15945, 'BLAIRS 1    ',        69, 1,   15,    1, 1,   1.0082448,  -40.467213,  1.1,  0.9,  1.1,  0.9
 15946, 'BLAIRS 2    ',        69, 1,   15,    1, 1,   1.0082046,  -40.472149,  1.1,  0.9,  1.1,  0.9
 15947, 'BROOKNEAL 1 ',        69, 1,   15,    1, 1,   1.0151115,  -46.193012,  1.1,  0.9,  1.1,  0.9
 15948, 'BUFFALO JUNC',        69, 1,   15,    1, 1,   1.0429874,    -40.3315,  1.1,  0.9,  1.1,  0.9
 15949, 'BUFFALO JUNC',        69, 1,   15,    1, 1,   1.0429634,  -40.333918,  1.1,  0.9,  1.1,  0.9
 15950, 'CALLANDS 1  ',        69, 1,   15,    1, 1,    1.027191,   -38.90969,  1.1,  0.9,  1.1,  0.9
 15951, 'CALLANDS 2  ',        69, 1,   15,    1, 1,   1.0271795,  -38.911471,  1.1,  0.9,  1.1,  0.9
 15952, 'CHATHAM 3 1 ',        69, 1,   15,    1, 1,    1.022364,  -42.253842,  1.1,  0.9,  1.1,  0.9
 15953, 'CLOVER 1 1  ',        69, 1,   15,    1, 1,   1.0465554,   -40.98462,  1.1,  0.9,  1.1,  0.9
 15954, 'CONCORD 11 1',        69, 1,   15,    1, 1,    0.991567,  -51.947823,  1.1,  0.9,  1.1,  0.9
 15955, 'DANVILLE 3 1',        69, 1,   15,    1, 1,   1.0128748,  -39.611485,  1.1,  0.9,  1.1,  0.9
 15956, 'DANVILLE 3 2',        69, 1,   15,    1, 1,   1.0129992,  -39.586157,  1.1,  0.9,  1.1,  0.9
 15957, 'DANVILLE 3 4',        69, 1,   15,    1, 1,   1.0127217,  -39.637862,  1.1,  0.9,  1.1,  0.9
 15958, 'DANVILLE 4 1',       500, 1,   15,    1, 1,   1.0410588,  -38.688766,  1.1,  0.9,  1.1,  0.9
 15959, 'DANVILLE 4 2',       138, 1,   15,    1, 1,   1.0472644,   -37.21719,  1.1,  0.9,  1.1,  0.9
 15960, 'DANVILLE 4 3',       500, 1,   15,    1, 1,   1.0422492,  -38.931534,  1.1,  0.9,  1.1,  0.9
 15961, 'DANVILLE 5 1',       138, 1,   15,    1, 1,   1.0461375,  -35.497136,  1.1,  0.9,  1.1,  0.9
 15962, 'DANVILLE 5 2',       138, 1,   15,    1, 1,   1.0460256,  -35.519133,  1.1,  0.9,  1.1,  0.9
 15963, 'DANVILLE 6 1',        69, 1,   15,    1, 1,   1.0215222,  -39.152663,  1.1,  0.9,  1.1,  0.9
 15964, 'DRY FORK 1  ',        69, 1,   15,    1, 1,   1.0216828,  -39.762536,  1.1,  0.9,  1.1,  0.9
 15965, 'EVINGTON 1  ',        69, 1,   15,    1, 1,   1.0354571,  -46.447112,  1.1,  0.9,  1.1,  0.9
 15966, 'EVINGTON 2  ',        69, 1,   15,    1, 1,   1.0353879,  -46.458035,  1.1,  0.9,  1.1,  0.9
 15967, 'FOREST 1    ',       500, 1,   15,    1, 1,   1.0345299,  -42.748269,  1.1,  0.9,  1.1,  0.9
 15968, 'FOREST 2    ',       138, 1,   15,    1, 1,   1.0354724,  -43.342115,  1.1,  0.9,  1.1,  0.9
 15969, 'FOREST 3    ',       500, 1,   15,    1, 1,   1.0342777,   -42.77865,  1.1,  0.9,  1.1,  0.9
 15970, 'GLADSTONE 1 ',        69, 1,   15,    1, 1,   0.9955394,  -52.841981,  1.1,  0.9,  1.1,  0.9
 15971, 'GLADYS 1    ',        69, 1,   15,    1, 1,   1.0146729,  -47.727293,  1.1,  0.9,  1.1,  0.9
 15972, 'GLASGOW 1 1 ',        69, 1,   15,    1, 1,   1.0157457,  -49.751327,  1.1,  0.9,  1.1,  0.9
 15973, 'GLASGOW 1 2 ',        69, 1,   15,    1, 1,   1.0157107,   -49.75439,  1.1,  0.9,  1.1,  0.9
 15974, 'GOODE 1     ',        69, 1,   15,    1, 1,   1.0342044,  -48.980387,  1.1,  0.9,  1.1,  0.9
 15975, 'GRETNA 1    ',       138, 1,   15,    1, 1,   1.0220611,  -40.873545,  1.1,  0.9,  1.1,  0.9
 15976, 'GRETNA 2    ',        69, 1,   15,    1, 1,   1.0501052,  -43.469985,  1.1,  0.9,  1.1,  0.9
 15977, 'GRETNA 3    ',       138, 1,   15,    1, 1,     1.02196,  -40.886521,  1.1,  0.9,  1.1,  0.9
 15978, 'GRETNA 5    ',       138, 1,   15,    1, 1,   1.0224897,  -40.816988,  1.1,  0.9,  1.1,  0.9
 15979, 'HALIFAX 3 1 ',        69, 1,   15,    1, 1,   1.0356381,  -40.887859,  1.1,  0.9,  1.1,  0.9
 15980, 'HURT 1 1    ',        69, 1,   15,    1, 1,   1.0468912,  -43.984651,  1.1,  0.9,  1.1,  0.9
 15981, 'KEELING 1   ',        69, 1,   15,    1, 1,   1.0310651,  -42.741369,  1.1,  0.9,  1.1,  0.9
 15982, 'MADISON HEIG',        69, 1,   15,    1, 1,   1.0005533,  -51.524656,  1.1,  0.9,  1.1,  0.9
 15983, 'MONROE 7 1  ',        69, 1,   15,    1, 1,   1.0109291,  -53.282955,  1.1,  0.9,  1.1,  0.9
 15984, 'NATHALIE 1  ',        69, 1,   15,    1, 1,    1.026146,  -43.844215,  1.1,  0.9,  1.1,  0.9
 15985, 'NATHALIE 2  ',        69, 1,   15,    1, 1,   1.0262005,  -43.835782,  1.1,  0.9,  1.1,  0.9
 15986, 'RINGGOLD 1  ',        69, 1,   15,    1, 1,   1.0039658,  -41.841154,  1.1,  0.9,  1.1,  0.9
 15987, 'RINGGOLD 2  ',        69, 1,   15,    1, 1,   1.0040236,  -41.832138,  1.1,  0.9,  1.1,  0.9
 15988, 'RUSTBURG 1  ',        69, 1,   15,    1, 1,    1.044358,  -51.466924,  1.1,  0.9,  1.1,  0.9
 15989, 'RUSTBURG 2  ',      13.8, 1,   15,    1, 1,   1.0129884,  -54.348408,  1.1,  0.9,  1.1,  0.9
 15990, 'RUSTBURG 3  ',      13.8, 1,   15,    1, 1,   1.0461076,  -51.317773,  1.1,  0.9,  1.1,  0.9
 15991, 'RUSTBURG 4  ',         1, 1,   15,    1, 1,   1.0461076,  -51.317773,  1.1,  0.9,  1.1,  0.9
 15992, 'RUSTBURG 5  ',        69, 1,   15,    1, 1,    1.043954,   -51.44733,  1.1,  0.9,  1.1,  0.9
 15993, 'RUSTBURG 7  ',        69, 1,   15,    1, 1,    1.044358,  -51.466924,  1.1,  0.9,  1.1,  0.9
 15994, 'SCOTTSBURG 1',        69, 1,   15,    1, 1,   1.0439562,  -40.403019,  1.1,  0.9,  1.1,  0.9
 15995, 'SCOTTSVILLE ',        69, 1,   15,    1, 1,   1.0346073,   -55.87486,  1.1,  0.9,  1.1,  0.9
 15996, 'SCOTTSVILLE ',        69, 1,   15,    1, 1,   1.0345195,  -55.886889,  1.1,  0.9,  1.1,  0.9
 15997, 'SCOTTSVILLE ',        69, 1,   15,    1, 1,   1.0346922,  -55.863693,  1.1,  0.9,  1.1,  0.9
 15998, 'SOUTH BOSTON',       138, 1,   15,    1, 1,   1.0384633,  -38.848265,  1.1,  0.9,  1.1,  0.9
 15999, 'SOUTH BOSTON',        69, 1,   15,    1, 1,    1.048072,  -40.196332,  1.1,  0.9,  1.1,  0.9
 16000, 'SOUTH BOSTON',       138, 1,   15,    1, 1,   1.0382569,  -38.868996,  1.1,  0.9,  1.1,  0.9
 16001, 'SOUTH BOSTON',       138, 1,   15,    1, 1,   1.0390299,   -38.77006,  1.1,  0.9,  1.1,  0.9
 16002, 'SOUTH BOSTON',       138, 1,   15,    1, 1,   1.0384633,  -38.848265,  1.1,  0.9,  1.1,  0.9
 16003, 'SPOUT SPRING',        69, 1,   15,    1, 1,   1.0046492,  -48.998696,  1.1,  0.9,  1.1,  0.9
 16004, 'SPOUT SPRING',        69, 1,   15,    1, 1,    1.004672,  -48.994976,  1.1,  0.9,  1.1,  0.9
 16005, 'VERNON HILL ',        69, 1,   15,    1, 1,    1.011152,  -41.678256,  1.1,  0.9,  1.1,  0.9
 16006, 'VERNON HILL ',        69, 1,   15,    1, 1,   1.0111159,  -41.681898,  1.1,  0.9,  1.1,  0.9
 16007, 'VIRGILINA 1 ',        69, 1,   15,    1, 1,      1.0471,  -40.105563,  1.1,  0.9,  1.1,  0.9
 16008, 'VIRGILINA 2 ',        69, 1,   15,    1, 1,    1.047077,  -40.108164,  1.1,  0.9,  1.1,  0.9
 16009, 'VIRGILINA 4 ',        69, 1,   15,    1, 1,    1.047124,  -40.102562,  1.1,  0.9,  1.1,  0.9
 16010, 'VINTON 2 1  ',        69, 1,   15,    1, 1,   1.0225929,  -46.585389,  1.1,  0.9,  1.1,  0.9
 16011, 'VINTON 2 2  ',      13.8, 2,   15,    1, 1,   1.0258965,  -46.154524,  1.1,  0.9,  1.1,  0.9
 16012, 'VINTON 2 3  ',      13.8, 2,   15,    1, 1,   1.0252242,  -46.242051,  1.1,  0.9,  1.1,  0.9
 16013, 'VINTON 2 4  ',        69, 1,   15,    1, 1,   1.0225709,  -46.587459,  1.1,  0.9,  1.1,  0.9
 16014, 'BREMO BLUFF ',       138, 1,   15,    1, 1,   1.0530001,  -49.162577,  1.1,  0.9,  1.1,  0.9
 16015, 'BREMO BLUFF ',        69, 1,   15,    1, 1,   1.0535867,  -51.705193,  1.1,  0.9,  1.1,  0.9
 16016, 'BREMO BLUFF ',      13.8, 2,   15,    1, 1,   1.0043269,  -44.002646,  1.1,  0.9,  1.1,  0.9
 16017, 'BREMO BLUFF ',        18, 2,   15,    1, 1,   1.0125042,  -42.462928,  1.1,  0.9,  1.1,  0.9
 16018, 'BREMO BLUFF ',       138, 1,   15,    1, 1,   1.0529888,  -49.163878,  1.1,  0.9,  1.1,  0.9
 16019, 'BREMO BLUFF ',       138, 1,   15,    1, 1,   1.0521296,  -49.281603,  1.1,  0.9,  1.1,  0.9
 16020, 'BREMO BLUFF ',       138, 1,   15,    1, 1,   1.0530001,  -49.162577,  1.1,  0.9,  1.1,  0.9
 16021, 'FRANKLIN 11 ',       138, 1,   15,    1, 1,   1.0401484,  -48.959161,  1.1,  0.9,  1.1,  0.9
 16022, 'FRANKLIN 11 ',        69, 1,   15,    1, 1,   1.0333728,  -52.205689,  1.1,  0.9,  1.1,  0.9
 16023, 'FRANKLIN 11 ',      13.8, 2,   15,    1, 1,   1.0401895,  -44.953973,  1.1,  0.9,  1.1,  0.9
 16024, 'FRANKLIN 11 ',       138, 1,   15,    1, 1,   1.0404072,  -48.943866,  1.1,  0.9,  1.1,  0.9
 16025, 'SALUDA 2 1  ',        69, 1,   15,    1, 1,   1.0184218,  -63.257316,  1.1,  0.9,  1.1,  0.9
 16026, 'SALUDA 2 2  ',      13.8, 2,   15,    1, 1,   1.0608766,   -62.98861,  1.1,  0.9,  1.1,  0.9
 16027, 'SALUDA 2 3  ',        18, 2,   15,    1, 1,   1.0603076,  -63.052144,  1.1,  0.9,  1.1,  0.9
 16028, 'SALUDA 2 4  ',      13.8, 2,   15,    1, 1,   1.0184218,  -63.257316,  1.1,  0.9,  1.1,  0.9
 16029, 'SALUDA 2 5  ',      13.8, 2,   15,    1, 1,   1.0595878,  -63.115933,  1.1,  0.9,  1.1,  0.9
 16030, 'SALUDA 2 6  ',        69, 1,   15,    1, 1,   1.0183979,  -63.259028,  1.1,  0.9,  1.1,  0.9
 16031, 'SALUDA 2 8  ',        69, 1,   15,    1, 1,   1.0184218,  -63.257316,  1.1,  0.9,  1.1,  0.9
 16032, 'AMELIA COURT',        69, 2,   15,    1, 1,   1.0510036,  -50.831002,  1.1,  0.9,  1.1,  0.9
 16033, 'AMELIA COURT',        69, 1,   15,    1, 1,   1.0509995,  -50.833438,  1.1,  0.9,  1.1,  0.9
 16034, 'COVINGTON 3 ',       500, 1,   15,    1, 1,   1.0433739,  -38.875772,  1.1,  0.9,  1.1,  0.9
 16035, 'COVINGTON 3 ',       345, 1,   15,    1, 1,   1.0478666,  -39.009605,  1.1,  0.9,  1.1,  0.9
 16036, 'COVINGTON 3 ',       138, 1,   15,    1, 1,   1.0465851,  -40.029681,  1.1,  0.9,  1.1,  0.9
 16037, 'COVINGTON 3 ',      13.8, 2,   15,    1, 1,    1.043434,  -38.466566,  1.1,  0.9,  1.1,  0.9
 16038, 'COVINGTON 3 ',      13.8, 2,   15,    1, 1,   1.0433739,  -38.875772,  1.1,  0.9,  1.1,  0.9
 16039, 'COVINGTON 3 ',        18, 2,   15,    1, 1,   1.0434593,  -38.319579,  1.1,  0.9,  1.1,  0.9
 16040, 'COVINGTON 3 ',       500, 1,   15,    1, 1,   1.0433668,   -38.87613,  1.1,  0.9,  1.1,  0.9
 16041, 'COVINGTON 3 ',       500, 1,   15,    1, 1,   1.0423989,  -38.912459,  1.1,  0.9,  1.1,  0.9
 16042, 'HOPEWELL 5 1',        69, 1,   15,    1, 1,   1.0424467,  -56.335638,  1.1,  0.9,  1.1,  0.9
 16043, 'HOPEWELL 5 2',      13.8, 2,   15,    1, 1,   1.0634928,  -52.285649,  1.1,  0.9,  1.1,  0.9
 16044, 'HOPEWELL 5 3',        69, 1,   15,    1, 1,   1.0423896,  -56.365696,  1.1,  0.9,  1.1,  0.9
 16045, 'HOPEWELL 5 5',        69, 1,   15,    1, 1,   1.0424467,  -56.335638,  1.1,  0.9,  1.1,  0.9
 16046, 'ROCKVILLE 9 ',        69, 1,   15,    1, 1,   1.0305303,  -60.482836,  1.1,  0.9,  1.1,  0.9
 16047, 'ROCKVILLE 9 ',      13.8, 2,   15,    1, 1,   1.0111758,  -60.178208,  1.1,  0.9,  1.1,  0.9
 16048, 'ROCKVILLE 9 ',      13.8, 2,   15,    1, 1,   1.0305303,  -60.482836,  1.1,  0.9,  1.1,  0.9
 16049, 'ROCKVILLE 9 ',      13.8, 2,   15,    1, 1,   1.0174355,  -60.237495,  1.1,  0.9,  1.1,  0.9
 16050, 'ROCKVILLE 9 ',        69, 1,   15,    1, 1,   1.0305256,  -60.485105,  1.1,  0.9,  1.1,  0.9
 16051, 'ROCKVILLE 9 ',        69, 1,   15,    1, 1,   1.0305303,  -60.482836,  1.1,  0.9,  1.1,  0.9
 16052, 'ALTAVISTA 2 ',        69, 2,   15,    1, 1,   1.0438031,  -44.695221,  1.1,  0.9,  1.1,  0.9
 16053, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0463871,  -60.134136,  1.1,  0.9,  1.1,  0.9
 16054, 'HARRISONBURG',        18, 2,   15,    1, 1,   1.0523879,  -59.541976,  1.1,  0.9,  1.1,  0.9
 16055, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0463687,  -60.136879,  1.1,  0.9,  1.1,  0.9
 16056, 'CHARLES CITY',        69, 1,   15,    1, 1,   1.0220445,  -59.100214,  1.1,  0.9,  1.1,  0.9
 16057, 'CHARLES CITY',      13.8, 2,   15,    1, 1,   1.0323997,  -58.707163,  1.1,  0.9,  1.1,  0.9
 16058, 'CHARLES CITY',      13.8, 2,   15,    1, 1,   1.0295746,  -58.335915,  1.1,  0.9,  1.1,  0.9
 16059, 'CHARLES CITY',        18, 2,   15,    1, 1,   1.0318123,  -58.129565,  1.1,  0.9,  1.1,  0.9
 16060, 'CHARLES CITY',        69, 1,   15,    1, 1,     1.02193,   -59.10855,  1.1,  0.9,  1.1,  0.9
 16061, 'PETERSBURG 6',        69, 1,   15,    1, 1,   1.0472975,  -57.897553,  1.1,  0.9,  1.1,  0.9
 16062, 'PETERSBURG 6',      13.8, 2,   15,    1, 1,   1.0472797,  -57.305103,  1.1,  0.9,  1.1,  0.9
 16063, 'PETERSBURG 6',        69, 1,   15,    1, 1,   1.0473122,  -57.895986,  1.1,  0.9,  1.1,  0.9
 16064, 'PETERSBURG 6',        69, 1,   15,    1, 1,   1.0472975,  -57.897553,  1.1,  0.9,  1.1,  0.9
 16065, 'PETERSBURG 6',        69, 1,   15,    1, 1,   1.0472797,  -57.900629,  1.1,  0.9,  1.1,  0.9
 16066, 'HOPEWELL 6 1',        69, 1,   15,    1, 1,    1.043635,  -56.189771,  1.1,  0.9,  1.1,  0.9
 16067, 'HOPEWELL 6 2',        18, 2,   15,    1, 1,   1.0194182,  -52.387366,  1.1,  0.9,  1.1,  0.9
 16068, 'HOPEWELL 6 3',        69, 1,   15,    1, 1,    1.043535,  -56.228568,  1.1,  0.9,  1.1,  0.9
 16069, 'CHESTER 15 1',       500, 1,   15,    1, 1,    1.051147,  -51.776895,  1.1,  0.9,  1.1,  0.9
 16070, 'CHESTER 15 2',       138, 1,   15,    1, 1,   1.0404277,  -54.387355,  1.1,  0.9,  1.1,  0.9
 16071, 'CHESTER 15 3',        69, 1,   15,    1, 1,    1.038704,  -57.541787,  1.1,  0.9,  1.1,  0.9
 16072, 'CHESTER 15 4',      13.8, 1,   15,    1, 1,   1.0347847,  -56.063005,  1.1,  0.9,  1.1,  0.9
 16073, 'CHESTER 15 5',         1, 1,   15,    1, 1,   1.0347847,  -56.063005,  1.1,  0.9,  1.1,  0.9
 16074, 'CHESTER 15 6',      13.8, 2,   15,    1, 1,   1.0073725,  -49.515772,  1.1,  0.9,  1.1,  0.9
 16075, 'CHESTER 15 7',      13.8, 2,   15,    1, 1,    1.051147,  -51.776895,  1.1,  0.9,  1.1,  0.9
 16076, 'CHESTER 15 8',      13.8, 2,   15,    1, 1,   1.0095738,  -49.226222,  1.1,  0.9,  1.1,  0.9
 16077, 'CHESTER 15 9',      13.8, 2,   15,    1, 1,   1.0077231,   -49.47236,  1.1,  0.9,  1.1,  0.9
 16078, 'CHESTER 15 1',      13.8, 2,   15,    1, 1,   1.0099745,  -50.699014,  1.1,  0.9,  1.1,  0.9
 16079, 'CHESTER 15 1',        22, 2,   15,    1, 1,   1.0061341,  -50.430875,  1.1,  0.9,  1.1,  0.9
 16080, 'CHESTER 15 1',        18, 2,   15,    1, 1,   1.0076819,  -50.248854,  1.1,  0.9,  1.1,  0.9
 16081, 'CHESTER 15 1',      13.8, 2,   15,    1, 1,   1.0097451,   -50.72479,  1.1,  0.9,  1.1,  0.9
 16082, 'CHESTER 15 1',       138, 1,   15,    1, 1,   1.0392196,  -54.498653,  1.1,  0.9,  1.1,  0.9
 16083, 'CHESTER 15 1',       138, 1,   15,    1, 1,   1.0404277,  -54.387355,  1.1,  0.9,  1.1,  0.9
 16084, 'CHESAPEAKE 1',       500, 1,   15,    1, 1,   1.0441405,  -53.821676,  1.1,  0.9,  1.1,  0.9
 16085, 'CHESAPEAKE 1',       138, 1,   15,    1, 1,   1.0376829,  -55.919454,  1.1,  0.9,  1.1,  0.9
 16086, 'CHESAPEAKE 1',        69, 1,   15,    1, 1,   1.0294205,  -59.477784,  1.1,  0.9,  1.1,  0.9
 16087, 'CHESAPEAKE 1',      13.8, 2,   15,    1, 1,   1.0546433,  -52.708145,  1.1,  0.9,  1.1,  0.9
 16088, 'CHESAPEAKE 1',      13.8, 2,   15,    1, 1,   1.0531116,  -52.872005,  1.1,  0.9,  1.1,  0.9
 16089, 'CHESAPEAKE 1',        22, 2,   15,    1, 1,   1.0583302,  -52.302137,  1.1,  0.9,  1.1,  0.9
 16090, 'CHESAPEAKE 1',       138, 1,   15,    1, 1,   1.0371523,  -56.001714,  1.1,  0.9,  1.1,  0.9
 16091, 'CHESAPEAKE 1',       138, 1,   15,    1, 1,   1.0376829,  -55.919454,  1.1,  0.9,  1.1,  0.9
 16092, 'CHESAPEAKE 1',       500, 1,   15,    1, 1,   1.0425706,  -53.840603,  1.1,  0.9,  1.1,  0.9
 16093, 'CHESAPEAKE 1',       500, 1,   15,    1, 1,   1.0441405,  -53.821676,  1.1,  0.9,  1.1,  0.9
 16094, 'SUFFOLK 7 1 ',        69, 2,   15,    1, 1,   1.0400775,    -58.6915,  1.1,  0.9,  1.1,  0.9
 16095, 'GORDONSVILLE',       500, 1,   15,    1, 1,   1.0390002,  -53.244822,  1.1,  0.9,  1.1,  0.9
 16096, 'GORDONSVILLE',       138, 1,   15,    1, 1,    1.042982,  -54.912745,  1.1,  0.9,  1.1,  0.9
 16097, 'GORDONSVILLE',        69, 1,   15,    1, 1,   1.0492612,  -56.625369,  1.1,  0.9,  1.1,  0.9
 16098, 'GORDONSVILLE',      13.8, 2,   15,    1, 1,   1.0433986,   -52.35205,  1.1,  0.9,  1.1,  0.9
 16099, 'GORDONSVILLE',        18, 2,   15,    1, 1,   1.0436455,  -52.311049,  1.1,  0.9,  1.1,  0.9
 16100, 'GORDONSVILLE',        20, 2,   15,    1, 1,   1.0423477,  -52.572122,  1.1,  0.9,  1.1,  0.9
 16101, 'GORDONSVILLE',      13.8, 2,   15,    1, 1,   1.0415634,  -52.730153,  1.1,  0.9,  1.1,  0.9
 16102, 'GORDONSVILLE',       500, 1,   15,    1, 1,   1.0389972,  -53.245506,  1.1,  0.9,  1.1,  0.9
 16103, 'GORDONSVILLE',       500, 1,   15,    1, 1,    1.041589,  -53.310767,  1.1,  0.9,  1.1,  0.9
 16104, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0466969,  -60.327758,  1.1,  0.9,  1.1,  0.9
 16105, 'HARRISONBURG',        18, 2,   15,    1, 1,   1.0466969,  -60.327758,  1.1,  0.9,  1.1,  0.9
 16106, 'HARRISONBURG',        18, 2,   15,    1, 1,   1.0466969,  -60.327758,  1.1,  0.9,  1.1,  0.9
 16107, 'HARRISONBURG',         1, 1,   15,    1, 1,   1.0466969,  -60.327758,  1.1,  0.9,  1.1,  0.9
 16108, 'HARRISONBURG',      13.8, 2,   15,    1, 1,   1.0466969,  -60.327758,  1.1,  0.9,  1.1,  0.9
 16109, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0466969,  -60.327758,  1.1,  0.9,  1.1,  0.9
 16110, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0466969,  -60.327758,  1.1,  0.9,  1.1,  0.9
 16111, 'HURT 2 1    ',       138, 1,   15,    1, 1,   1.0442592,  -40.680172,  1.1,  0.9,  1.1,  0.9
 16112, 'HURT 2 2    ',        69, 1,   15,    1, 1,    1.035869,   -41.02215,  1.1,  0.9,  1.1,  0.9
 16113, 'HURT 2 3    ',        18, 2,   15,    1, 1,   1.0577818,  -38.857069,  1.1,  0.9,  1.1,  0.9
 16114, 'HURT 2 4    ',       138, 1,   15,    1, 1,   1.0442018,  -40.689703,  1.1,  0.9,  1.1,  0.9
 16115, 'RADFORD 3 1 ',       500, 1,   15,    1, 1,   1.0430001,  -39.634653,  1.1,  0.9,  1.1,  0.9
 16116, 'RADFORD 3 2 ',       138, 1,   15,    1, 1,   1.0402074,  -40.194948,  1.1,  0.9,  1.1,  0.9
 16117, 'RADFORD 3 3 ',        69, 1,   15,    1, 1,   1.0286559,  -40.729849,  1.1,  0.9,  1.1,  0.9
 16118, 'RADFORD 3 4 ',      13.8, 1,   15,    1, 1,   1.0211476,  -41.086343,  1.1,  0.9,  1.1,  0.9
 16119, 'RADFORD 3 5 ',         1, 1,   15,    1, 1,   1.0211476,  -41.086343,  1.1,  0.9,  1.1,  0.9
 16120, 'RADFORD 3 6 ',      13.2, 2,   15,    1, 1,   1.0430001,  -39.634653,  1.1,  0.9,  1.1,  0.9
 16121, 'RADFORD 3 7 ',        20, 2,   15,    1, 1,   1.0430001,  -39.634653,  1.1,  0.9,  1.1,  0.9
 16122, 'RADFORD 3 8 ',      13.8, 2,   15,    1, 1,   1.0184232,  -38.675067,  1.1,  0.9,  1.1,  0.9
 16123, 'RADFORD 3 9 ',        18, 2,   15,    1, 1,   1.0184397,  -38.680292,  1.1,  0.9,  1.1,  0.9
 16124, 'RADFORD 3 10',      13.8, 2,   15,    1, 1,    1.012461,   -38.42101,  1.1,  0.9,  1.1,  0.9
 16125, 'RADFORD 3 11',       500, 1,   15,    1, 1,   1.0429846,  -39.636197,  1.1,  0.9,  1.1,  0.9
 16126, 'RADFORD 3 13',       500, 1,   15,    1, 1,   1.0435175,  -39.748277,  1.1,  0.9,  1.1,  0.9
 16127, 'RADFORD 3 15',       138, 1,   15,    1, 1,   1.0399915,  -40.225773,  1.1,  0.9,  1.1,  0.9
 16128, 'RADFORD 3 17',       138, 1,   15,    1, 1,   1.0402074,  -40.194948,  1.1,  0.9,  1.1,  0.9
 16129, 'SCOTTSVILLE ',       500, 1,   15,    1, 1,   1.0450001,  -50.360446,  1.1,  0.9,  1.1,  0.9
 16130, 'SCOTTSVILLE ',       138, 1,   15,    1, 1,   1.0439648,  -52.376295,  1.1,  0.9,  1.1,  0.9
 16131, 'SCOTTSVILLE ',        69, 1,   15,    1, 1,   1.0512242,  -54.474529,  1.1,  0.9,  1.1,  0.9
 16132, 'SCOTTSVILLE ',      13.8, 1,   15,    1, 1,   1.0440874,  -51.915275,  1.1,  0.9,  1.1,  0.9
 16133, 'SCOTTSVILLE ',         1, 1,   15,    1, 1,   1.0440874,  -51.915275,  1.1,  0.9,  1.1,  0.9
 16134, 'SCOTTSVILLE ',        18, 2,   15,    1, 1,   1.0202527,  -48.757708,  1.1,  0.9,  1.1,  0.9
 16135, 'SCOTTSVILLE ',      13.8, 2,   15,    1, 1,   1.0164814,  -48.161436,  1.1,  0.9,  1.1,  0.9
 16136, 'SCOTTSVILLE ',      13.8, 2,   15,    1, 1,   1.0187975,  -49.099783,  1.1,  0.9,  1.1,  0.9
 16137, 'SCOTTSVILLE ',      13.8, 2,   15,    1, 1,   1.0174955,  -47.884456,  1.1,  0.9,  1.1,  0.9
 16138, 'SCOTTSVILLE ',       138, 1,   15,    1, 1,   1.0438051,  -52.462005,  1.1,  0.9,  1.1,  0.9
 16139, 'SCOTTSVILLE ',       138, 1,   15,    1, 1,   1.0439648,  -52.376295,  1.1,  0.9,  1.1,  0.9
 16140, 'SCOTTSVILLE ',       138, 1,   15,    1, 1,   1.0439648,  -52.376295,  1.1,  0.9,  1.1,  0.9
 16141, 'WARSAW 4 1  ',       500, 1,   15,    1, 1,   1.0430731,  -58.086268,  1.1,  0.9,  1.1,  0.9
 16142, 'WARSAW 4 2  ',       138, 1,   15,    1, 1,   1.0375465,   -58.55984,  1.1,  0.9,  1.1,  0.9
 16143, 'WARSAW 4 3  ',        69, 1,   15,    1, 1,   1.0138188,  -63.031938,  1.1,  0.9,  1.1,  0.9
 16144, 'WARSAW 4 4  ',        18, 1,   15,    1, 1,   1.0114462,   -63.57053,  1.1,  0.9,  1.1,  0.9
 16145, 'WARSAW 4 5  ',         1, 1,   15,    1, 1,   1.0114462,   -63.57053,  1.1,  0.9,  1.1,  0.9
 16146, 'WARSAW 4 6  ',        24, 2,   15,    1, 1,   1.0556093,    -57.7634,  1.1,  0.9,  1.1,  0.9
 16147, 'WARSAW 4 7  ',        18, 2,   15,    1, 1,   1.0220686,  -55.902865,  1.1,  0.9,  1.1,  0.9
 16148, 'WARSAW 4 8  ',       138, 1,   15,    1, 1,   1.0372828,  -58.587612,  1.1,  0.9,  1.1,  0.9
 16149, 'WARSAW 4 10 ',       138, 1,   15,    1, 1,   1.0375465,   -58.55984,  1.1,  0.9,  1.1,  0.9
 16150, 'HAMPTON 12 1',        69, 1,   15,    1, 1,   1.0356245,  -61.360598,  1.1,  0.9,  1.1,  0.9
 16151, 'HAMPTON 12 2',        20, 2,   15,    1, 1,   1.0346148,  -60.833532,  1.1,  0.9,  1.1,  0.9
 16152, 'HAMPTON 12 3',      13.8, 2,   15,    1, 1,   1.0336308,  -60.936749,  1.1,  0.9,  1.1,  0.9
 16153, 'HAMPTON 12 4',        20, 2,   15,    1, 1,   1.0338485,  -60.909349,  1.1,  0.9,  1.1,  0.9
 16154, 'HAMPTON 12 5',        69, 1,   15,    1, 1,    1.035587,  -61.363291,  1.1,  0.9,  1.1,  0.9
 16155, 'HAMPTON 12 7',        69, 1,   15,    1, 1,   1.0356245,  -61.360598,  1.1,  0.9,  1.1,  0.9
 16156, 'JETERSVILLE ',        69, 1,   15,    1, 1,   1.0470868,  -50.943758,  1.1,  0.9,  1.1,  0.9
 16157, 'JETERSVILLE ',      13.8, 2,   15,    1, 1,    1.046509,  -50.505664,  1.1,  0.9,  1.1,  0.9
 16158, 'JETERSVILLE ',      13.8, 2,   15,    1, 1,   1.0456195,  -49.900641,  1.1,  0.9,  1.1,  0.9
 16159, 'JETERSVILLE ',      13.8, 2,   15,    1, 1,   1.0460604,   -50.18599,  1.1,  0.9,  1.1,  0.9
 16160, 'JETERSVILLE ',        24, 2,   15,    1, 1,   1.0467274,  -50.337483,  1.1,  0.9,  1.1,  0.9
 16161, 'JETERSVILLE ',        69, 1,   15,    1, 1,   1.0470478,  -50.946215,  1.1,  0.9,  1.1,  0.9
 16162, 'JETERSVILLE ',        69, 1,   15,    1, 1,   1.0471115,  -50.949574,  1.1,  0.9,  1.1,  0.9
 16163, 'CLARKSVILLE ',       500, 2,   15,    1, 1,   1.0450881,  -39.565786,  1.1,  0.9,  1.1,  0.9
 16164, 'CLARKSVILLE ',       345, 1,   15,    1, 1,   1.0501127,  -38.089133,  1.1,  0.9,  1.1,  0.9
 16165, 'CLARKSVILLE ',       138, 1,   15,    1, 1,   1.0508476,  -39.921739,  1.1,  0.9,  1.1,  0.9
 16166, 'CLARKSVILLE ',        69, 1,   15,    1, 1,   1.0508004,  -40.280813,  1.1,  0.9,  1.1,  0.9
 16167, 'CLARKSVILLE ',      13.8, 1,   15,    1, 1,   1.0506575,  -39.628294,  1.1,  0.9,  1.1,  0.9
 16168, 'CLARKSVILLE ',         1, 1,   15,    1, 1,   1.0506575,  -39.628294,  1.1,  0.9,  1.1,  0.9
 16169, 'CLARKSVILLE ',       345, 1,   15,    1, 1,   1.0495281,  -37.484392,  1.1,  0.9,  1.1,  0.9
 16170, 'CLARKSVILLE ',       345, 1,   15,    1, 1,   1.0501127,  -38.089133,  1.1,  0.9,  1.1,  0.9
 16171, 'CLARKSVILLE ',       138, 1,   15,    1, 1,   1.0508244,  -39.923713,  1.1,  0.9,  1.1,  0.9
 16172, 'BIG ISLAND 2',        69, 2,   15,    1, 1,   1.0103434,  -51.506213,  1.1,  0.9,  1.1,  0.9
 16173, 'HURT 3 1    ',       500, 1,   15,    1, 1,   1.0457096,  -40.989061,  1.1,  0.9,  1.1,  0.9
 16174, 'HURT 3 2    ',       138, 1,   15,    1, 1,   1.0435662,  -40.819773,  1.1,  0.9,  1.1,  0.9
 16175, 'HURT 3 3    ',        69, 1,   15,    1, 1,   1.0449497,  -44.408147,  1.1,  0.9,  1.1,  0.9
 16176, 'HURT 3 4    ',      13.8, 2,   15,    1, 1,   1.0458324,  -40.674816,  1.1,  0.9,  1.1,  0.9
 16177, 'HURT 3 5    ',      13.8, 2,   15,    1, 1,   1.0457557,  -41.018334,  1.1,  0.9,  1.1,  0.9
 16178, 'HURT 3 6    ',         1, 1,   15,    1, 1,   1.0457557,  -41.018334,  1.1,  0.9,  1.1,  0.9
 16179, 'HURT 3 7    ',       138, 1,   15,    1, 1,   1.0435445,  -40.787488,  1.1,  0.9,  1.1,  0.9
 16180, 'HURT 3 9    ',       138, 1,   15,    1, 1,   1.0435662,  -40.819773,  1.1,  0.9,  1.1,  0.9
 16181, 'SURRY 2 1   ',       500, 1,   15,    1, 1,   1.0440002,  -52.760883,  1.1,  0.9,  1.1,  0.9
 16182, 'SURRY 2 2   ',       138, 1,   15,    1, 1,   1.0437269,  -54.314464,  1.1,  0.9,  1.1,  0.9
 16183, 'SURRY 2 3   ',      13.8, 2,   15,    1, 1,   1.0141078,  -53.472356,  1.1,  0.9,  1.1,  0.9
 16184, 'SURRY 2 4   ',      13.8, 2,   15,    1, 1,   1.0141078,  -53.472356,  1.1,  0.9,  1.1,  0.9
 16185, 'SURRY 2 5   ',         1, 1,   15,    1, 1,   1.0064713,  -54.265766,  1.1,  0.9,  1.1,  0.9
 16186, 'SURRY 2 6   ',      13.8, 2,   15,    1, 1,   1.0478876,  -51.780302,  1.1,  0.9,  1.1,  0.9
 16187, 'SURRY 2 7   ',        22, 2,   15,    1, 1,   1.0470288,   -52.00293,  1.1,  0.9,  1.1,  0.9
 16188, 'SURRY 2 8   ',      13.8, 2,   15,    1, 1,    1.047661,  -51.840529,  1.1,  0.9,  1.1,  0.9
 16189, 'SURRY 2 9   ',        18, 2,   15,    1, 1,    1.046473,  -52.143573,  1.1,  0.9,  1.1,  0.9
 16190, 'SURRY 2 10  ',       500, 1,   15,    1, 1,   1.0445586,   -52.86832,  1.1,  0.9,  1.1,  0.9
 16191, 'SURRY 2 12  ',       500, 1,   15,    1, 1,   1.0440002,  -52.760883,  1.1,  0.9,  1.1,  0.9
 16192, 'BASSETT 2 1 ',        69, 1,   15,    1, 1,    1.041564,   -38.20364,  1.1,  0.9,  1.1,  0.9
 16193, 'BASSETT 2 2 ',      13.8, 2,   15,    1, 1,   1.0546057,  -37.290893,  1.1,  0.9,  1.1,  0.9
 16194, 'BASSETT 2 3 ',        18, 2,   15,    1, 1,    1.041564,   -38.20364,  1.1,  0.9,  1.1,  0.9
 16195, 'BASSETT 2 4 ',        69, 1,   15,    1, 1,    1.041546,  -38.209053,  1.1,  0.9,  1.1,  0.9
 16196, 'LITTLE PLYMO',        69, 2,   15,    1, 1,   1.0181191,  -63.958174,  1.1,  0.9,  1.1,  0.9
 16197, 'LITTLE PLYMO',      13.8, 2,   15,    1, 1,   1.0197023,  -63.803217,  1.1,  0.9,  1.1,  0.9
 16198, 'LITTLE PLYMO',      13.8, 2,   15,    1, 1,   1.0197023,  -63.803217,  1.1,  0.9,  1.1,  0.9
 16199, 'LITTLE PLYMO',         1, 1,   15,    1, 1,   1.0183436,   -63.93613,  1.1,  0.9,  1.1,  0.9
 16200, 'LITTLE PLYMO',        69, 1,   15,    1, 1,   1.0180258,  -63.964099,  1.1,  0.9,  1.1,  0.9
 16201, 'CHESTER 16 1',        69, 1,   15,    1, 1,   1.0414513,  -56.582314,  1.1,  0.9,  1.1,  0.9
 16202, 'CHESTER 16 2',      13.8, 2,   15,    1, 1,    1.020047,  -54.875306,  1.1,  0.9,  1.1,  0.9
 16203, 'CHESTER 16 3',        69, 1,   15,    1, 1,   1.0414419,   -56.58995,  1.1,  0.9,  1.1,  0.9
 16204, 'BIG ISLAND 3',        69, 1,   15,    1, 1,     1.01104,  -51.192526,  1.1,  0.9,  1.1,  0.9
 16205, 'BIG ISLAND 3',        20, 2,   15,    1, 1,    1.020043,  -50.854506,  1.1,  0.9,  1.1,  0.9
 16206, 'BIG ISLAND 3',        18, 2,   15,    1, 1,     1.01104,  -51.192526,  1.1,  0.9,  1.1,  0.9
 16207, 'BIG ISLAND 3',      13.8, 2,   15,    1, 1,   1.0210781,  -50.707943,  1.1,  0.9,  1.1,  0.9
 16208, 'BIG ISLAND 3',        69, 1,   15,    1, 1,   1.0110197,   -51.19414,  1.1,  0.9,  1.1,  0.9
 16209, 'BIG ISLAND 3',        69, 1,   15,    1, 1,     1.01104,  -51.192526,  1.1,  0.9,  1.1,  0.9
 16210, 'PETERSBURG 7',        69, 1,   15,    1, 1,   1.0453187,  -58.137976,  1.1,  0.9,  1.1,  0.9
 16211, 'PETERSBURG 7',        22, 2,   15,    1, 1,   1.0453187,  -58.137976,  1.1,  0.9,  1.1,  0.9
 16212, 'PETERSBURG 7',        18, 2,   15,    1, 1,   1.0453187,  -58.137976,  1.1,  0.9,  1.1,  0.9
 16213, 'PETERSBURG 7',      13.8, 2,   15,    1, 1,   1.0071958,   -57.87555,  1.1,  0.9,  1.1,  0.9
 16214, 'KING GEORGE ',        69, 2,   15,    1, 1,   1.0306856,  -65.916103,  1.1,  0.9,  1.1,  0.9
 16215, 'KING GEORGE ',        69, 1,   15,    1, 1,   1.0305836,  -65.922457,  1.1,  0.9,  1.1,  0.9
 16216, 'FRANKLIN 12 ',        69, 2,   15,    1, 1,   1.0275816,    -52.9101,  1.1,  0.9,  1.1,  0.9
 16217, 'FRANKLIN 12 ',        69, 1,   15,    1, 1,   1.0275816,    -52.9101,  1.1,  0.9,  1.1,  0.9
 16218, 'ELKTON 4 1  ',        69, 1,   15,    1, 1,    1.039691,  -58.740274,  1.1,  0.9,  1.1,  0.9
 16219, 'ELKTON 4 2  ',      13.8, 2,   15,    1, 1,   1.0513938,  -57.623112,  1.1,  0.9,  1.1,  0.9
 16220, 'ELKTON 4 3  ',      13.8, 2,   15,    1, 1,   1.0506518,  -57.670959,  1.1,  0.9,  1.1,  0.9
 16221, 'ELKTON 4 4  ',        69, 1,   15,    1, 1,   1.0396292,  -58.744914,  1.1,  0.9,  1.1,  0.9
 16222, 'SALEM 10 1  ',        69, 2,   15,    1, 1,   1.0163455,  -46.481149,  1.1,  0.9,  1.1,  0.9
 16223, 'SALEM 10 2  ',        69, 1,   15,    1, 1,   1.0163327,  -46.482118,  1.1,  0.9,  1.1,  0.9
 16224, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0369838,  -37.628137,  1.1,  0.9,  1.1,  0.9
 16225, 'MARTINSVILLE',        18, 2,   15,    1, 1,   1.0435408,  -36.994532,  1.1,  0.9,  1.1,  0.9
 16226, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0369751,  -37.628738,  1.1,  0.9,  1.1,  0.9
 16227, 'NEW CANTON 2',       500, 1,   15,    1, 1,   1.0414503,  -50.085569,  1.1,  0.9,  1.1,  0.9
 16228, 'NEW CANTON 2',       138, 1,   15,    1, 1,   1.0481068,  -49.512422,  1.1,  0.9,  1.1,  0.9
 16229, 'NEW CANTON 2',      13.8, 2,   15,    1, 1,   1.0064107,  -49.138687,  1.1,  0.9,  1.1,  0.9
 16230, 'NEW CANTON 2',      13.8, 2,   15,    1, 1,   1.0063693,  -48.460884,  1.1,  0.9,  1.1,  0.9
 16231, 'NEW CANTON 2',      13.8, 2,   15,    1, 1,    1.008415,   -48.90467,  1.1,  0.9,  1.1,  0.9
 16232, 'NEW CANTON 2',       500, 1,   15,    1, 1,   1.0418083,  -50.500581,  1.1,  0.9,  1.1,  0.9
 16233, 'NEW CANTON 2',       500, 1,   15,    1, 1,   1.0414503,  -50.085569,  1.1,  0.9,  1.1,  0.9
 16234, 'CLOVER 2 1  ',       500, 1,   15,    1, 1,   1.0461856,  -39.184716,  1.1,  0.9,  1.1,  0.9
 16235, 'CLOVER 2 2  ',       138, 1,   15,    1, 1,   1.0468191,  -39.260734,  1.1,  0.9,  1.1,  0.9
 16236, 'CLOVER 2 3  ',        69, 1,   15,    1, 1,    1.052675,  -40.767178,  1.1,  0.9,  1.1,  0.9
 16237, 'CLOVER 2 4  ',        18, 1,   15,    1, 1,   1.0475553,  -39.348675,  1.1,  0.9,  1.1,  0.9
 16238, 'CLOVER 2 5  ',         1, 1,   15,    1, 1,   1.0475553,  -39.348675,  1.1,  0.9,  1.1,  0.9
 16239, 'CLOVER 2 6  ',        22, 2,   15,    1, 1,   1.0057731,  -36.616773,  1.1,  0.9,  1.1,  0.9
 16240, 'CLOVER 2 7  ',        18, 2,   15,    1, 1,   1.0461856,  -39.184716,  1.1,  0.9,  1.1,  0.9
 16241, 'CLOVER 2 8  ',       138, 1,   15,    1, 1,   1.0468798,  -39.242604,  1.1,  0.9,  1.1,  0.9
 16242, 'CLOVER 2 10 ',       500, 1,   15,    1, 1,   1.0457655,  -39.431486,  1.1,  0.9,  1.1,  0.9
 16243, 'SURRY 3 1   ',       500, 1,   15,    1, 1,   1.0460002,  -52.084717,  1.1,  0.9,  1.1,  0.9
 16244, 'SURRY 3 2   ',       138, 1,   15,    1, 1,    1.043281,  -54.455201,  1.1,  0.9,  1.1,  0.9
 16245, 'SURRY 3 3   ',        69, 1,   15,    1, 1,   1.0454193,  -58.069536,  1.1,  0.9,  1.1,  0.9
 16246, 'SURRY 3 4   ',      13.8, 2,   15,    1, 1,   1.0024079,  -47.603207,  1.1,  0.9,  1.1,  0.9
 16247, 'SURRY 3 5   ',      13.8, 2,   15,    1, 1,    1.003489,  -45.336731,  1.1,  0.9,  1.1,  0.9
 16248, 'SURRY 3 6   ',       500, 1,   15,    1, 1,   1.0445996,  -52.773118,  1.1,  0.9,  1.1,  0.9
 16249, 'SURRY 3 8   ',       500, 1,   15,    1, 1,   1.0460002,  -52.084717,  1.1,  0.9,  1.1,  0.9
 16250, 'ASHLAND 7 1 ',       500, 1,   15,    1, 1,   1.0390002,   -54.11705,  1.1,  0.9,  1.1,  0.9
 16251, 'ASHLAND 7 2 ',       138, 1,   15,    1, 1,   1.0445715,  -54.876994,  1.1,  0.9,  1.1,  0.9
 16252, 'ASHLAND 7 3 ',      13.8, 2,   15,    1, 1,   1.0109877,  -52.525187,  1.1,  0.9,  1.1,  0.9
 16253, 'ASHLAND 7 4 ',      13.8, 2,   15,    1, 1,   1.0123352,  -52.645982,  1.1,  0.9,  1.1,  0.9
 16254, 'ASHLAND 7 5 ',      13.8, 2,   15,    1, 1,   1.0128804,  -52.519943,  1.1,  0.9,  1.1,  0.9
 16255, 'ASHLAND 7 6 ',        24, 2,   15,    1, 1,   1.0182278,  -52.763517,  1.1,  0.9,  1.1,  0.9
 16256, 'ASHLAND 7 7 ',      13.8, 2,   15,    1, 1,   1.0173601,   -53.02353,  1.1,  0.9,  1.1,  0.9
 16257, 'ASHLAND 7 8 ',        18, 2,   15,    1, 1,    1.017713,  -52.904691,  1.1,  0.9,  1.1,  0.9
 16258, 'ASHLAND 7 9 ',      13.8, 2,   15,    1, 1,   1.0175081,  -52.989983,  1.1,  0.9,  1.1,  0.9
 16259, 'ASHLAND 7 10',       500, 1,   15,    1, 1,     1.04129,  -54.658336,  1.1,  0.9,  1.1,  0.9
 16260, 'ASHLAND 7 12',       500, 1,   15,    1, 1,   1.0390002,   -54.11705,  1.1,  0.9,  1.1,  0.9
 16261, 'ASHLAND 7 14',       500, 1,   15,    1, 1,   1.0390002,   -54.11705,  1.1,  0.9,  1.1,  0.9
 16262, 'WARM SPRINGS',       500, 1,   15,    1, 1,   1.0400001,  -35.333137,  1.1,  0.9,  1.1,  0.9
 16263, 'WARM SPRINGS',       138, 1,   15,    1, 1,   1.0429842,  -37.967214,  1.1,  0.9,  1.1,  0.9
 16264, 'WARM SPRINGS',        69, 1,   15,    1, 1,   1.0406666,  -40.563354,  1.1,  0.9,  1.1,  0.9
 16265, 'WARM SPRINGS',      13.8, 2,   15,    1, 1,   1.0204197,  -33.480103,  1.1,  0.9,  1.1,  0.9
 16266, 'WARM SPRINGS',      13.8, 2,   15,    1, 1,   1.0202163,   -33.35244,  1.1,  0.9,  1.1,  0.9
 16267, 'WARM SPRINGS',        18, 2,   15,    1, 1,   1.0251148,  -31.773307,  1.1,  0.9,  1.1,  0.9
 16268, 'WARM SPRINGS',        18, 2,   15,    1, 1,   1.0254315,  -32.235124,  1.1,  0.9,  1.1,  0.9
 16269, 'WARM SPRINGS',      13.8, 2,   15,    1, 1,   1.0400001,  -35.333137,  1.1,  0.9,  1.1,  0.9
 16270, 'WARM SPRINGS',      13.8, 2,   15,    1, 1,   1.0242165,  -31.031364,  1.1,  0.9,  1.1,  0.9
 16271, 'WARM SPRINGS',       500, 1,   15,    1, 1,   1.0357674,  -36.576079,  1.1,  0.9,  1.1,  0.9
 16272, 'WARM SPRINGS',       138, 1,   15,    1, 1,   1.0428953,  -38.008849,  1.1,  0.9,  1.1,  0.9
 16273, 'CHESTER 17 1',        69, 1,   15,    1, 1,   1.0399036,  -58.368991,  1.1,  0.9,  1.1,  0.9
 16274, 'CHESTER 17 2',      13.8, 2,   15,    1, 1,     1.04283,  -58.085097,  1.1,  0.9,  1.1,  0.9
 16275, 'CHESTER 17 3',      13.8, 2,   15,    1, 1,     1.04283,  -58.085097,  1.1,  0.9,  1.1,  0.9
 16276, 'CHESTER 17 4',         1, 1,   15,    1, 1,   1.0399605,  -58.363431,  1.1,  0.9,  1.1,  0.9
 16277, 'CHESTER 17 5',      13.8, 2,   15,    1, 1,   1.0439785,  -57.975308,  1.1,  0.9,  1.1,  0.9
 16278, 'CHESTER 17 6',      13.8, 2,   15,    1, 1,   1.0405928,  -57.668543,  1.1,  0.9,  1.1,  0.9
 16279, 'CHESTER 17 7',      13.8, 2,   15,    1, 1,   1.0443118,   -57.95069,  1.1,  0.9,  1.1,  0.9
 16280, 'CHESTER 17 8',        69, 1,   15,    1, 1,   1.0397932,   -58.37641,  1.1,  0.9,  1.1,  0.9
 16281, 'CHESTER 17 1',        69, 1,   15,    1, 1,   1.0399036,  -58.368991,  1.1,  0.9,  1.1,  0.9
 16282, 'CHESTER 17 1',        69, 1,   15,    1, 1,   1.0399036,  -58.368991,  1.1,  0.9,  1.1,  0.9
 16283, 'HOPEWELL 7 1',       138, 1,   15,    1, 1,   1.0337583,  -54.043232,  1.1,  0.9,  1.1,  0.9
 16284, 'HOPEWELL 7 2',        69, 1,   15,    1, 1,   1.0429641,  -56.147708,  1.1,  0.9,  1.1,  0.9
 16285, 'HOPEWELL 7 3',      13.8, 2,   15,    1, 1,   1.0337583,  -54.043232,  1.1,  0.9,  1.1,  0.9
 16286, 'HOPEWELL 7 4',      13.8, 2,   15,    1, 1,    1.042175,  -49.923524,  1.1,  0.9,  1.1,  0.9
 16287, 'HOPEWELL 7 5',       138, 1,   15,    1, 1,   1.0333022,  -54.012081,  1.1,  0.9,  1.1,  0.9
 16288, 'FRONT ROYAL ',       500, 1,   15,    1, 1,   1.0460001,  -61.672435,  1.1,  0.9,  1.1,  0.9
 16289, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0421533,  -62.769788,  1.1,  0.9,  1.1,  0.9
 16290, 'FRONT ROYAL ',        69, 1,   15,    1, 1,    1.056644,  -65.249207,  1.1,  0.9,  1.1,  0.9
 16291, 'FRONT ROYAL ',      13.8, 1,   15,    1, 1,   1.0412069,  -63.059211,  1.1,  0.9,  1.1,  0.9
 16292, 'FRONT ROYAL ',         1, 1,   15,    1, 1,   1.0412069,  -63.059211,  1.1,  0.9,  1.1,  0.9
 16293, 'FRONT ROYAL ',      13.8, 2,   15,    1, 1,   1.0320196,  -59.499231,  1.1,  0.9,  1.1,  0.9
 16294, 'FRONT ROYAL ',      13.8, 2,   15,    1, 1,   1.0314976,  -59.745187,  1.1,  0.9,  1.1,  0.9
 16295, 'FRONT ROYAL ',      13.8, 2,   15,    1, 1,   1.0326633,  -59.253116,  1.1,  0.9,  1.1,  0.9
 16296, 'FRONT ROYAL ',      13.8, 2,   15,    1, 1,   1.0316283,  -59.810843,  1.1,  0.9,  1.1,  0.9
 16297, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0416868,  -62.786901,  1.1,  0.9,  1.1,  0.9
 16298, 'FRONT ROYAL ',       138, 1,   15,    1, 1,   1.0421533,  -62.769788,  1.1,  0.9,  1.1,  0.9
 16299, 'FRONT ROYAL ',       500, 1,   15,    1, 1,   1.0444776,  -62.416272,  1.1,  0.9,  1.1,  0.9
 16300, 'HOPEWELL 8 1',       500, 1,   15,    1, 1,   1.0499096,  -50.731855,  1.1,  0.9,  1.1,  0.9
 16301, 'HOPEWELL 8 2',       138, 1,   15,    1, 1,   1.0344356,  -53.865199,  1.1,  0.9,  1.1,  0.9
 16302, 'HOPEWELL 8 3',      13.8, 1,   15,    1, 1,   1.0306037,  -54.774251,  1.1,  0.9,  1.1,  0.9
 16303, 'HOPEWELL 8 4',         1, 1,   15,    1, 1,   1.0306037,  -54.774251,  1.1,  0.9,  1.1,  0.9
 16304, 'HOPEWELL 8 5',        18, 2,   15,    1, 1,   1.0111343,   -49.49186,  1.1,  0.9,  1.1,  0.9
 16305, 'HOPEWELL 8 6',        20, 2,   15,    1, 1,   1.0126639,  -49.989901,  1.1,  0.9,  1.1,  0.9
 16306, 'HOPEWELL 8 7',      13.8, 2,   15,    1, 1,   1.0138624,  -49.864408,  1.1,  0.9,  1.1,  0.9
 16307, 'HOPEWELL 8 8',      13.8, 2,   15,    1, 1,   1.0106606,  -49.534209,  1.1,  0.9,  1.1,  0.9
 16308, 'HOPEWELL 8 9',       500, 1,   15,    1, 1,   1.0498764,  -50.730058,  1.1,  0.9,  1.1,  0.9
 16309, 'HOPEWELL 8 1',       500, 1,   15,    1, 1,   1.0499096,  -50.731855,  1.1,  0.9,  1.1,  0.9
 16310, 'HOPEWELL 8 1',       500, 1,   15,    1, 1,   1.0499096,  -50.731855,  1.1,  0.9,  1.1,  0.9
 16311, 'HOPEWELL 8 1',       500, 1,   15,    1, 1,   1.0499096,  -50.731855,  1.1,  0.9,  1.1,  0.9
 16312, 'PORTSMOUTH 1',       500, 1,   15,    1, 1,   1.0424701,  -54.124337,  1.1,  0.9,  1.1,  0.9
 16313, 'PORTSMOUTH 1',       138, 1,   15,    1, 1,   1.0434375,  -56.386623,  1.1,  0.9,  1.1,  0.9
 16314, 'PORTSMOUTH 1',        69, 1,   15,    1, 1,   1.0296935,  -61.146794,  1.1,  0.9,  1.1,  0.9
 16315, 'PORTSMOUTH 1',        18, 1,   15,    1, 1,   1.0258645,    -63.3264,  1.1,  0.9,  1.1,  0.9
 16316, 'PORTSMOUTH 1',         1, 1,   15,    1, 1,   1.0258645,    -63.3264,  1.1,  0.9,  1.1,  0.9
 16317, 'PORTSMOUTH 1',      13.8, 2,   15,    1, 1,   1.0533963,  -53.076433,  1.1,  0.9,  1.1,  0.9
 16318, 'PORTSMOUTH 1',        18, 2,   15,    1, 1,   1.0543461,  -53.490267,  1.1,  0.9,  1.1,  0.9
 16319, 'PORTSMOUTH 1',       138, 1,   15,    1, 1,   1.0422849,  -56.507823,  1.1,  0.9,  1.1,  0.9
 16320, 'FRANKLIN 13 ',       500, 1,   15,    1, 1,   1.0421996,   -49.49118,  1.1,  0.9,  1.1,  0.9
 16321, 'FRANKLIN 13 ',       138, 1,   15,    1, 1,    1.045505,  -49.323752,  1.1,  0.9,  1.1,  0.9
 16322, 'FRANKLIN 13 ',      13.8, 2,   15,    1, 1,   1.0453245,   -49.17317,  1.1,  0.9,  1.1,  0.9
 16323, 'FRANKLIN 13 ',      13.8, 2,   15,    1, 1,    1.046156,  -49.085302,  1.1,  0.9,  1.1,  0.9
 16324, 'FRANKLIN 13 ',         1, 1,   15,    1, 1,   1.0423801,  -49.482235,  1.1,  0.9,  1.1,  0.9
 16325, 'FRANKLIN 13 ',       500, 1,   15,    1, 1,   1.0424248,  -49.558393,  1.1,  0.9,  1.1,  0.9
 16326, 'FRANKLIN 13 ',       500, 1,   15,    1, 1,   1.0421996,   -49.49118,  1.1,  0.9,  1.1,  0.9
 16327, 'FRANKLIN 13 ',       500, 1,   15,    1, 1,   1.0421996,   -49.49118,  1.1,  0.9,  1.1,  0.9
 16328, 'FRANKLIN 13 ',       500, 1,   15,    1, 1,   1.0421996,   -49.49118,  1.1,  0.9,  1.1,  0.9
 16329, 'LURAY 2 1   ',        69, 2,   15,    1, 1,   1.0374936,  -59.267609,  1.1,  0.9,  1.1,  0.9
 16330, 'EMPORIA 2 1 ',        69, 2,   15,    1, 1,   1.0470602,  -48.028796,  1.1,  0.9,  1.1,  0.9
 16331, 'EMPORIA 2 2 ',        69, 1,   15,    1, 1,   1.0470574,  -48.029493,  1.1,  0.9,  1.1,  0.9
 16332, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0345959,  -60.053882,  1.1,  0.9,  1.1,  0.9
 16333, 'VIRGINIA BEA',      13.8, 2,   15,    1, 1,   1.0068834,  -59.693543,  1.1,  0.9,  1.1,  0.9
 16334, 'VIRGINIA BEA',        18, 2,   15,    1, 1,   1.0066631,  -59.705816,  1.1,  0.9,  1.1,  0.9
 16335, 'VIRGINIA BEA',      13.8, 2,   15,    1, 1,   1.0100692,  -59.355123,  1.1,  0.9,  1.1,  0.9
 16336, 'VIRGINIA BEA',      13.8, 2,   15,    1, 1,   1.0051691,  -59.868641,  1.1,  0.9,  1.1,  0.9
 16337, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0345072,   -60.05991,  1.1,  0.9,  1.1,  0.9
 16338, 'VIRGINIA BEA',        69, 1,   15,    1, 1,   1.0345959,  -60.053882,  1.1,  0.9,  1.1,  0.9
 16339, 'BRIDGEWATER ',        69, 2,   15,    1, 1,     1.03809,  -59.302726,  1.1,  0.9,  1.1,  0.9
 16340, 'HARRISONBURG',        69, 2,   15,    1, 1,   1.0482726,  -60.095802,  1.1,  0.9,  1.1,  0.9
 16341, 'HARRISONBURG',        69, 1,   15,    1, 1,   1.0482439,  -60.108329,  1.1,  0.9,  1.1,  0.9
 16342, 'BIG ISLAND 4',        69, 2,   15,    1, 1,   1.0091269,  -52.013717,  1.1,  0.9,  1.1,  0.9
 16343, 'COURTLAND 2 ',        69, 2,   15,    1, 1,    1.021177,   -53.42535,  1.1,  0.9,  1.1,  0.9
 16344, 'COURTLAND 2 ',        69, 1,   15,    1, 1,   1.0211461,  -53.427454,  1.1,  0.9,  1.1,  0.9
 16345, 'COURTLAND 2 ',        69, 1,   15,    1, 1,    1.021177,   -53.42535,  1.1,  0.9,  1.1,  0.9
 16346, 'WOODFORD 2 1',       500, 1,   15,    1, 1,   1.0390002,  -56.523329,  1.1,  0.9,  1.1,  0.9
 16347, 'WOODFORD 2 2',       138, 1,   15,    1, 1,   1.0374027,  -58.337784,  1.1,  0.9,  1.1,  0.9
 16348, 'WOODFORD 2 3',        69, 1,   15,    1, 1,   1.0421586,  -62.018141,  1.1,  0.9,  1.1,  0.9
 16349, 'WOODFORD 2 4',      13.8, 1,   15,    1, 1,   1.0368478,  -60.236052,  1.1,  0.9,  1.1,  0.9
 16350, 'WOODFORD 2 5',         1, 1,   15,    1, 1,   1.0368478,  -60.236052,  1.1,  0.9,  1.1,  0.9
 16351, 'WOODFORD 2 6',        24, 2,   15,    1, 1,   1.0411655,  -55.758013,  1.1,  0.9,  1.1,  0.9
 16352, 'WOODFORD 2 7',      13.8, 2,   15,    1, 1,   1.0425505,  -55.250005,  1.1,  0.9,  1.1,  0.9
 16353, 'WOODFORD 2 8',        18, 2,   15,    1, 1,   1.0417171,  -55.592264,  1.1,  0.9,  1.1,  0.9
 16354, 'WOODFORD 2 9',      13.8, 2,   15,    1, 1,   1.0422785,  -55.374779,  1.1,  0.9,  1.1,  0.9
 16355, 'WOODFORD 2 1',      13.8, 2,   15,    1, 1,   1.0431716,  -55.020571,  1.1,  0.9,  1.1,  0.9
 16356, 'WOODFORD 2 1',       138, 1,   15,    1, 1,   1.0373397,  -58.393377,  1.1,  0.9,  1.1,  0.9
 16357, 'WOODFORD 2 1',       500, 1,   15,    1, 1,   1.0411169,   -56.94683,  1.1,  0.9,  1.1,  0.9
 16358, 'WOODFORD 2 1',       500, 1,   15,    1, 1,   1.0390002,  -56.523329,  1.1,  0.9,  1.1,  0.9
 16359, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0431641,  -36.993777,  1.1,  0.9,  1.1,  0.9
 16360, 'MARTINSVILLE',      13.8, 2,   15,    1, 1,   1.0431641,  -36.993777,  1.1,  0.9,  1.1,  0.9
 16361, 'MARTINSVILLE',      13.8, 2,   15,    1, 1,   1.0205986,  -30.047445,  1.1,  0.9,  1.1,  0.9
 16362, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0431608,  -36.994149,  1.1,  0.9,  1.1,  0.9
 16363, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0431641,  -36.993777,  1.1,  0.9,  1.1,  0.9
 16364, 'MARTINSVILLE',        69, 1,   15,    1, 1,   1.0431641,  -36.993777,  1.1,  0.9,  1.1,  0.9
 16365, 'MINERAL 2 1 ',       500, 1,   15,    1, 1,   1.0430001,  -52.829517,  1.1,  0.9,  1.1,  0.9
 16366, 'MINERAL 2 2 ',       138, 1,   15,    1, 1,   1.0444869,  -56.055628,  1.1,  0.9,  1.1,  0.9
 16367, 'MINERAL 2 3 ',        69, 1,   15,    1, 1,   1.0445107,  -59.199426,  1.1,  0.9,  1.1,  0.9
 16368, 'MINERAL 2 4 ',      13.8, 2,   15,    1, 1,   1.0510291,  -47.761355,  1.1,  0.9,  1.1,  0.9
 16369, 'MINERAL 2 5 ',      13.8, 2,   15,    1, 1,    1.050526,  -48.356478,  1.1,  0.9,  1.1,  0.9
 16370, 'MINERAL 2 6 ',      13.8, 2,   15,    1, 1,   1.0432754,  -52.790041,  1.1,  0.9,  1.1,  0.9
 16371, 'MINERAL 2 7 ',       500, 1,   15,    1, 1,   1.0406347,  -53.667466,  1.1,  0.9,  1.1,  0.9
 16372, 'MINERAL 2 9 ',       500, 1,   15,    1, 1,   1.0430001,  -52.829517,  1.1,  0.9,  1.1,  0.9
 16373, 'PORTSMOUTH 1',       138, 2,   15,    1, 1,    1.037388,  -56.273657,  1.1,  0.9,  1.1,  0.9
 16374, 'SALEM 11 1  ',        69, 1,   15,    1, 1,   1.0144922,  -45.896322,  1.1,  0.9,  1.1,  0.9
 16375, 'SALEM 11 2  ',        24, 2,   15,    1, 1,   1.0144922,  -45.896322,  1.1,  0.9,  1.1,  0.9
 16376, 'SALEM 11 3  ',        69, 1,   15,    1, 1,   1.0144922,  -45.896322,  1.1,  0.9,  1.1,  0.9
 16377, 'GLEN ALLEN 5',       500, 1,   15,    1, 1,   1.0467956,   -52.45582,  1.1,  0.9,  1.1,  0.9
 16378, 'GLEN ALLEN 5',       138, 1,   15,    1, 1,    1.040321,   -54.37559,  1.1,  0.9,  1.1,  0.9
 16379, 'GLEN ALLEN 5',        69, 1,   15,    1, 1,   1.0446631,  -58.036387,  1.1,  0.9,  1.1,  0.9
 16380, 'GLEN ALLEN 5',        18, 1,   15,    1, 1,    1.030024,  -58.816674,  1.1,  0.9,  1.1,  0.9
 16381, 'GLEN ALLEN 5',         1, 1,   15,    1, 1,    1.030024,  -58.816674,  1.1,  0.9,  1.1,  0.9
 16382, 'GLEN ALLEN 5',      13.8, 2,   15,    1, 1,   1.0440606,  -51.106251,  1.1,  0.9,  1.1,  0.9
 16383, 'GLEN ALLEN 5',        24, 2,   15,    1, 1,    1.045665,  -51.839166,  1.1,  0.9,  1.1,  0.9
 16384, 'GLEN ALLEN 5',        18, 2,   15,    1, 1,   1.0435538,  -50.848895,  1.1,  0.9,  1.1,  0.9
 16385, 'GLEN ALLEN 5',       500, 1,   15,    1, 1,   1.0475085,  -52.509868,  1.1,  0.9,  1.1,  0.9
 16386, 'GLEN ALLEN 5',       138, 1,   15,    1, 1,   1.0402367,  -54.474195,  1.1,  0.9,  1.1,  0.9
 16387, 'DANVILLE 7 1',        69, 1,   15,    1, 1,   1.0218993,  -38.429057,  1.1,  0.9,  1.1,  0.9
 16388, 'DANVILLE 7 2',      13.8, 2,   15,    1, 1,   1.0256846,  -37.945544,  1.1,  0.9,  1.1,  0.9
 16389, 'DANVILLE 7 3',      13.8, 2,   15,    1, 1,   1.0270737,  -37.754393,  1.1,  0.9,  1.1,  0.9
 16390, 'DANVILLE 7 4',        69, 1,   15,    1, 1,   1.0218692,   -38.43146,  1.1,  0.9,  1.1,  0.9
 16391, 'KING GEORGE ',       500, 1,   15,    1, 1,    1.045424,  -59.761759,  1.1,  0.9,  1.1,  0.9
 16392, 'KING GEORGE ',       138, 1,   15,    1, 1,   1.0378186,  -62.336819,  1.1,  0.9,  1.1,  0.9
 16393, 'KING GEORGE ',        18, 2,   15,    1, 1,    1.041797,  -58.122744,  1.1,  0.9,  1.1,  0.9
 16394, 'KING GEORGE ',       500, 1,   15,    1, 1,   1.0434086,  -59.660425,  1.1,  0.9,  1.1,  0.9
 16395, 'GLEN ALLEN 6',        69, 2,   15,    1, 1,   1.0416863,  -60.298952,  1.1,  0.9,  1.1,  0.9
 16396, 'WEST POINT 2',       500, 1,   15,    1, 1,   1.0470656,  -54.518925,  1.1,  0.9,  1.1,  0.9
 16397, 'WEST POINT 2',       138, 1,   15,    1, 1,   1.0501128,  -54.926147,  1.1,  0.9,  1.1,  0.9
 16398, 'WEST POINT 2',      13.8, 2,   15,    1, 1,   1.0506693,  -52.027141,  1.1,  0.9,  1.1,  0.9
 16399, 'WEST POINT 2',      13.8, 2,   15,    1, 1,   1.0471197,  -54.220167,  1.1,  0.9,  1.1,  0.9
 16400, 'WEST POINT 2',      13.8, 2,   15,    1, 1,   1.0508791,  -51.739729,  1.1,  0.9,  1.1,  0.9
 16401, 'WEST POINT 2',       500, 1,   15,    1, 1,   1.0466451,  -54.502618,  1.1,  0.9,  1.1,  0.9
 16402, 'WEST POINT 2',       500, 1,   15,    1, 1,   1.0470656,  -54.518925,  1.1,  0.9,  1.1,  0.9
 16403, 'COVINGTON 4 ',       138, 1,   15,    1, 1,   1.0428749,   -40.29049,  1.1,  0.9,  1.1,  0.9
 16404, 'COVINGTON 4 ',        69, 1,   15,    1, 1,   1.0450001,  -45.024621,  1.1,  0.9,  1.1,  0.9
 16405, 'COVINGTON 4 ',        18, 2,   15,    1, 1,   1.0474997,  -42.122512,  1.1,  0.9,  1.1,  0.9
 16406, 'COVINGTON 4 ',        22, 2,   15,    1, 1,   1.0390538,  -38.273845,  1.1,  0.9,  1.1,  0.9
 16407, 'COVINGTON 4 ',        20, 2,   15,    1, 1,   1.0492391,  -42.569728,  1.1,  0.9,  1.1,  0.9
 16408, 'COVINGTON 4 ',       138, 1,   15,    1, 1,   1.0430655,  -40.278957,  1.1,  0.9,  1.1,  0.9
 16409, 'COVINGTON 4 ',       138, 1,   15,    1, 1,   1.0428749,   -40.29049,  1.1,  0.9,  1.1,  0.9
 16410, 'CULPEPER 3 1',        69, 2,   15,    1, 1,   1.0301385,  -64.790686,  1.1,  0.9,  1.1,  0.9
 16411, 'WINCHESTER 8',        69, 1,   15,    1, 1,   1.0424621,  -70.307928,  1.1,  0.9,  1.1,  0.9
 16412, 'WINCHESTER 8',        22, 2,   15,    1, 1,   1.0440911,  -70.153961,  1.1,  0.9,  1.1,  0.9
 16413, 'WINCHESTER 8',        22, 2,   15,    1, 1,   1.0440911,  -70.153961,  1.1,  0.9,  1.1,  0.9
 16414, 'WINCHESTER 8',         1, 1,   15,    1, 1,   1.0423602,  -70.317602,  1.1,  0.9,  1.1,  0.9
 16415, 'WINCHESTER 8',        69, 1,   15,    1, 1,   1.0423561,  -70.307653,  1.1,  0.9,  1.1,  0.9
 16416, 'SURRY 4 1   ',       500, 2,   15,    1, 1,       1.048,   -52.25318,  1.1,  0.9,  1.1,  0.9
 16417, 'SURRY 4 2   ',       138, 1,   15,    1, 1,   1.0481633,  -53.975908,  1.1,  0.9,  1.1,  0.9
 16418, 'SURRY 4 3   ',       500, 1,   15,    1, 1,    1.048317,  -52.358038,  1.1,  0.9,  1.1,  0.9
 16419, 'SURRY 4 5   ',       500, 1,   15,    1, 1,       1.048,   -52.25318,  1.1,  0.9,  1.1,  0.9
 16420, 'SOUTH BOSTON',       138, 1,   15,    1, 1,    1.044731,  -37.400627,  1.1,  0.9,  1.1,  0.9
 16421, 'SOUTH BOSTON',        69, 1,   15,    1, 1,   1.0489262,  -39.713581,  1.1,  0.9,  1.1,  0.9
 16422, 'SOUTH BOSTON',      13.8, 2,   15,    1, 1,   1.0438298,  -32.737421,  1.1,  0.9,  1.1,  0.9
 16423, 'SOUTH BOSTON',       138, 1,   15,    1, 1,   1.0446944,  -37.410726,  1.1,  0.9,  1.1,  0.9
 16424, 'RICHMOND 24 ',       500, 1,   15,    1, 1,   1.0458059,  -52.324895,  1.1,  0.9,  1.1,  0.9
 16425, 'RICHMOND 24 ',       138, 1,   15,    1, 1,   1.0406159,   -54.47064,  1.1,  0.9,  1.1,  0.9
 16426, 'RICHMOND 24 ',        69, 1,   15,    1, 1,   1.0421857,  -57.811288,  1.1,  0.9,  1.1,  0.9
 16427, 'RICHMOND 24 ',      13.8, 2,   15,    1, 1,   1.0458059,  -52.324895,  1.1,  0.9,  1.1,  0.9
 16428, 'RICHMOND 24 ',        20, 2,   15,    1, 1,   1.0458059,  -52.324895,  1.1,  0.9,  1.1,  0.9
 16429, 'RICHMOND 24 ',      13.8, 2,   15,    1, 1,   1.0444591,  -51.668812,  1.1,  0.9,  1.1,  0.9
 16430, 'RICHMOND 24 ',        18, 2,   15,    1, 1,   1.0442202,  -51.577861,  1.1,  0.9,  1.1,  0.9
 16431, 'RICHMOND 24 ',       500, 1,   15,    1, 1,   1.0479628,  -52.251728,  1.1,  0.9,  1.1,  0.9
 16432, 'RICHMOND 24 ',       138, 1,   15,    1, 1,   1.0398336,   -54.55325,  1.1,  0.9,  1.1,  0.9
 16433, 'SALEM 12 1  ',        69, 1,   15,    1, 1,   1.0147149,  -46.000795,  1.1,  0.9,  1.1,  0.9
 16434, 'SALEM 12 2  ',        18, 2,   15,    1, 1,   1.0147149,  -46.000795,  1.1,  0.9,  1.1,  0.9
 16435, 'SALEM 12 3  ',        69, 1,   15,    1, 1,   1.0147149,  -46.000795,  1.1,  0.9,  1.1,  0.9
 16436, 'SALEM 12 5  ',        69, 1,   15,    1, 1,   1.0147149,  -46.000795,  1.1,  0.9,  1.1,  0.9
 16437, 'LYNCHBURG 7 ',        69, 2,   15,    1, 1,    0.999264,  -51.940488,  1.1,  0.9,  1.1,  0.9
 16438, 'LYNCHBURG 8 ',        69, 2,   15,    1, 1,   1.0050903,  -52.050962,  1.1,  0.9,  1.1,  0.9
 16439, 'LYNCHBURG 8 ',        69, 1,   15,    1, 1,   1.0050754,  -52.052307,  1.1,  0.9,  1.1,  0.9
 16440, 'GORDONSVILLE',       500, 1,   15,    1, 1,   1.0450001,   -53.20709,  1.1,  0.9,  1.1,  0.9
 16441, 'GORDONSVILLE',       138, 1,   15,    1, 1,   1.0437889,  -54.746242,  1.1,  0.9,  1.1,  0.9
 16442, 'GORDONSVILLE',      13.8, 2,   15,    1, 1,    1.054877,   -52.65733,  1.1,  0.9,  1.1,  0.9
 16443, 'GORDONSVILLE',      13.8, 2,   15,    1, 1,    1.057794,  -52.177716,  1.1,  0.9,  1.1,  0.9
 16444, 'GORDONSVILLE',      13.8, 2,   15,    1, 1,   1.0571309,  -52.290158,  1.1,  0.9,  1.1,  0.9
 16445, 'GORDONSVILLE',      13.8, 2,   15,    1, 1,   1.0587379,   -52.01924,  1.1,  0.9,  1.1,  0.9
 16446, 'GORDONSVILLE',      13.8, 2,   15,    1, 1,    1.056628,  -52.370576,  1.1,  0.9,  1.1,  0.9
 16447, 'GORDONSVILLE',       500, 1,   15,    1, 1,   1.0419745,   -53.35855,  1.1,  0.9,  1.1,  0.9
 16448, 'GORDONSVILLE',       500, 1,   15,    1, 1,   1.0450001,   -53.20709,  1.1,  0.9,  1.1,  0.9
 16449, 'YORKTOWN 4 1',       500, 1,   15,    1, 1,   1.0431026,  -53.396316,  1.1,  0.9,  1.1,  0.9
 16450, 'YORKTOWN 4 2',       138, 1,   15,    1, 1,   1.0440411,  -56.710421,  1.1,  0.9,  1.1,  0.9
 16451, 'YORKTOWN 4 3',        69, 1,   15,    1, 1,   1.0476106,    -60.2607,  1.1,  0.9,  1.1,  0.9
 16452, 'YORKTOWN 4 4',      13.8, 2,   15,    1, 1,   1.0431026,  -53.396316,  1.1,  0.9,  1.1,  0.9
 16453, 'YORKTOWN 4 5',        20, 2,   15,    1, 1,   1.0325586,  -51.597683,  1.1,  0.9,  1.1,  0.9
 16454, 'YORKTOWN 4 6',        22, 2,   15,    1, 1,   1.0431026,  -53.396316,  1.1,  0.9,  1.1,  0.9
 16455, 'YORKTOWN 4 7',       138, 1,   15,    1, 1,   1.0429191,  -56.780727,  1.1,  0.9,  1.1,  0.9
 16456, 'YORKTOWN 4 9',       500, 1,   15,    1, 1,   1.0440907,  -53.350817,  1.1,  0.9,  1.1,  0.9
 16457, 'LAWRENCEVILL',        69, 2,   15,    1, 1,   1.0434515,  -45.416039,  1.1,  0.9,  1.1,  0.9
 16458, 'LAWRENCEVILL',      13.8, 2,   15,    1, 1,   1.0431875,  -45.204503,  1.1,  0.9,  1.1,  0.9
 16459, 'LAWRENCEVILL',      13.8, 2,   15,    1, 1,   1.0431875,  -45.204503,  1.1,  0.9,  1.1,  0.9
 16460, 'LAWRENCEVILL',         1, 1,   15,    1, 1,    1.043417,  -45.389002,  1.1,  0.9,  1.1,  0.9
 16461, 'LAWRENCEVILL',        69, 1,   15,    1, 1,   1.0434398,  -45.422506,  1.1,  0.9,  1.1,  0.9
 16462, 'LAWRENCEVILL',        69, 1,   15,    1, 1,   1.0434515,  -45.416039,  1.1,  0.9,  1.1,  0.9
 16463, 'CHESAPEAKE 1',       500, 1,   15,    1, 1,   1.0410002,   -53.50778,  1.1,  0.9,  1.1,  0.9
 16464, 'CHESAPEAKE 1',       138, 1,   15,    1, 1,   1.0383299,   -55.74523,  1.1,  0.9,  1.1,  0.9
 16465, 'CHESAPEAKE 1',      13.8, 1,   15,    1, 1,   1.0374055,  -57.319188,  1.1,  0.9,  1.1,  0.9
 16466, 'CHESAPEAKE 1',         1, 1,   15,    1, 1,   1.0374055,  -57.319188,  1.1,  0.9,  1.1,  0.9
 16467, 'CHESAPEAKE 1',        24, 2,   15,    1, 1,   1.0473283,  -52.254506,  1.1,  0.9,  1.1,  0.9
 16468, 'CHESAPEAKE 1',      13.8, 2,   15,    1, 1,   1.0484458,  -52.004352,  1.1,  0.9,  1.1,  0.9
 16469, 'CHESAPEAKE 1',      13.8, 2,   15,    1, 1,   1.0476824,  -52.146498,  1.1,  0.9,  1.1,  0.9
 16470, 'CHESAPEAKE 1',        18, 2,   15,    1, 1,   1.0462565,  -52.452823,  1.1,  0.9,  1.1,  0.9
 16471, 'CHESAPEAKE 1',      13.8, 2,   15,    1, 1,    1.045903,   -52.94214,  1.1,  0.9,  1.1,  0.9
 16472, 'CHESAPEAKE 1',      13.8, 2,   15,    1, 1,   1.0383299,   -55.74523,  1.1,  0.9,  1.1,  0.9
 16473, 'CHESAPEAKE 1',       500, 1,   15,    1, 1,   1.0421919,  -53.806248,  1.1,  0.9,  1.1,  0.9
 16474, 'CHESAPEAKE 1',       500, 1,   15,    1, 1,   1.0410002,   -53.50778,  1.1,  0.9,  1.1,  0.9
 16475, 'CHESAPEAKE 1',       500, 1,   15,    1, 1,   1.0410002,   -53.50778,  1.1,  0.9,  1.1,  0.9
 16476, 'BOYDTON 2 1 ',       500, 2,   15,    1, 1,   1.0454578,  -41.000022,  1.1,  0.9,  1.1,  0.9
 16477, 'BOYDTON 2 2 ',       138, 2,   15,    1, 1,   1.0536439,   -41.21041,  1.1,  0.9,  1.1,  0.9
 16478, 'BOYDTON 2 3 ',        69, 1,   15,    1, 1,   1.0634407,  -46.397014,  1.1,  0.9,  1.1,  0.9
 16479, 'BOYDTON 2 4 ',       138, 1,   15,    1, 1,   1.0529096,  -41.308528,  1.1,  0.9,  1.1,  0.9
 16480, 'HALIFAX 4 1 ',        69, 1,   15,    1, 1,   1.0431058,  -41.082048,  1.1,  0.9,  1.1,  0.9
 16481, 'HALIFAX 4 2 ',      13.8, 2,   15,    1, 1,   1.0489758,  -40.356858,  1.1,  0.9,  1.1,  0.9
 16482, 'HALIFAX 4 3 ',        24, 2,   15,    1, 1,   1.0431058,  -41.082048,  1.1,  0.9,  1.1,  0.9
 16483, 'HALIFAX 4 4 ',        69, 1,   15,    1, 1,   1.0430988,  -41.082662,  1.1,  0.9,  1.1,  0.9
 16484, 'HALIFAX 4 6 ',        69, 1,   15,    1, 1,   1.0431058,  -41.082048,  1.1,  0.9,  1.1,  0.9
 16485, 'HENRICO 13 1',        69, 1,   15,    1, 1,   1.0394708,  -57.890358,  1.1,  0.9,  1.1,  0.9
 16486, 'HENRICO 13 2',      13.8, 2,   15,    1, 1,   1.0436629,  -57.490316,  1.1,  0.9,  1.1,  0.9
 16487, 'HENRICO 13 3',      13.8, 2,   15,    1, 1,   1.0434346,   -57.50441,  1.1,  0.9,  1.1,  0.9
 16488, 'HENRICO 13 4',        69, 1,   15,    1, 1,   1.0394168,  -57.893863,  1.1,  0.9,  1.1,  0.9
 17001, 'RYE 1 1     ',        69, 1,   17,    1, 1,   1.0323849,  -82.482146,  1.1,  0.9,  1.1,  0.9
 17002, 'RYE 1 2     ',        69, 1,   17,    1, 1,   1.0324283,  -82.475123,  1.1,  0.9,  1.1,  0.9
 17003, 'BERWICK 1 1 ',        69, 1,   17,    1, 1,   1.0138281,  -81.161139,  1.1,  0.9,  1.1,  0.9
 17004, 'ELIOT 1     ',        69, 1,   17,    1, 1,   1.0180361,  -83.259696,  1.1,  0.9,  1.1,  0.9
 17005, 'ELIOT 2     ',        69, 1,   17,    1, 1,   1.0181183,  -83.251993,  1.1,  0.9,  1.1,  0.9
 17006, 'KITTERY 1   ',        69, 1,   17,    1, 1,   1.0233941,  -82.786025,  1.1,  0.9,  1.1,  0.9
 17007, 'KITTERY 2   ',        69, 1,   17,    1, 1,   1.0235285,  -82.773158,  1.1,  0.9,  1.1,  0.9
 17008, 'NORTH BERWIC',        69, 1,   17,    1, 1,    1.007521,  -85.080865,  1.1,  0.9,  1.1,  0.9
 17009, 'SOUTH BERWIC',        69, 1,   17,    1, 1,    1.016359,  -83.496795,  1.1,  0.9,  1.1,  0.9
 17010, 'SOUTH BERWIC',        69, 1,   17,    1, 1,   1.0164365,  -83.486269,  1.1,  0.9,  1.1,  0.9
 17011, 'SOUTH BERWIC',        69, 1,   17,    1, 1,   1.0162834,    -83.5061,  1.1,  0.9,  1.1,  0.9
 17012, 'YORK 1 1    ',        69, 1,   17,    1, 1,   1.0062801,  -84.477482,  1.1,  0.9,  1.1,  0.9
 17013, 'YORK 1 2    ',        69, 1,   17,    1, 1,   1.0060913,  -84.494504,  1.1,  0.9,  1.1,  0.9
 17014, 'YORK 1 4    ',        69, 1,   17,    1, 1,   1.0064626,  -84.461472,  1.1,  0.9,  1.1,  0.9
 17015, 'ALFRED 1 1  ',        69, 1,   17,    1, 1,   1.0245027,  -79.585378,  1.1,  0.9,  1.1,  0.9
 17016, 'BIDDEFORD 1 ',       161, 1,   17,    1, 1,   1.0259108,   -75.66325,  1.1,  0.9,  1.1,  0.9
 17017, 'BIDDEFORD 2 ',       161, 1,   17,    1, 1,   1.0256371,  -75.694859,  1.1,  0.9,  1.1,  0.9
 17018, 'BRIDGTON 1  ',        69, 1,   17,    1, 1,   1.0014925,  -83.703207,  1.1,  0.9,  1.1,  0.9
 17019, 'BRUNSWICK 1 ',       161, 1,   17,    1, 1,   1.0061252,  -77.758509,  1.1,  0.9,  1.1,  0.9
 17020, 'BRUNSWICK 1 ',        69, 1,   17,    1, 1,   1.0416159,  -79.288834,  1.1,  0.9,  1.1,  0.9
 17021, 'BRUNSWICK 1 ',       161, 1,   17,    1, 1,    1.005855,  -77.787483,  1.1,  0.9,  1.1,  0.9
 17022, 'CASCO 1     ',        69, 1,   17,    1, 1,   1.0235339,   -81.11923,  1.1,  0.9,  1.1,  0.9
 17023, 'CUMBERLAND C',        69, 1,   17,    1, 1,   1.0387172,  -78.501698,  1.1,  0.9,  1.1,  0.9
 17024, 'CUMBERLAND C',        69, 1,   17,    1, 1,   1.0388176,  -78.494259,  1.1,  0.9,  1.1,  0.9
 17025, 'FREEPORT 1 1',        69, 1,   17,    1, 1,   1.0362635,  -78.416214,  1.1,  0.9,  1.1,  0.9
 17026, 'FREEPORT 1 2',        69, 1,   17,    1, 1,   1.0361166,  -78.428401,  1.1,  0.9,  1.1,  0.9
 17027, 'GORHAM 1    ',        69, 1,   17,    1, 1,   1.0368375,  -77.238463,  1.1,  0.9,  1.1,  0.9
 17028, 'GORHAM 2    ',        69, 1,   17,    1, 1,   1.0365118,  -77.258665,  1.1,  0.9,  1.1,  0.9
 17029, 'GRAY 1      ',        69, 1,   17,    1, 1,   1.0390942,  -78.914125,  1.1,  0.9,  1.1,  0.9
 17030, 'GRAY 2      ',        69, 1,   17,    1, 1,    1.039027,  -78.923299,  1.1,  0.9,  1.1,  0.9
 17031, 'HARRISON 1 1',        69, 1,   17,    1, 1,   1.0084623,  -84.062675,  1.1,  0.9,  1.1,  0.9
 17032, 'HOLLIS CENTE',        69, 1,   17,    1, 1,   1.0211753,  -79.575034,  1.1,  0.9,  1.1,  0.9
 17033, 'KENNEBUNK 1 ',        69, 1,   17,    1, 1,   1.0142713,  -84.984248,  1.1,  0.9,  1.1,  0.9
 17034, 'KENNEBUNKPOR',        69, 1,   17,    1, 1,   1.0304203,  -83.823769,  1.1,  0.9,  1.1,  0.9
 17035, 'KENNEBUNKPOR',        69, 1,   17,    1, 1,   1.0302988,  -83.832429,  1.1,  0.9,  1.1,  0.9
 17036, 'LIMERICK 1  ',        69, 1,   17,    1, 1,   1.0137806,  -82.501689,  1.1,  0.9,  1.1,  0.9
 17037, 'LIMINGTON 1 ',        69, 1,   17,    1, 1,    1.012664,  -82.618377,  1.1,  0.9,  1.1,  0.9
 17038, 'NAPLES 1 1  ',        69, 1,   17,    1, 1,   0.9962749,   -84.07843,  1.1,  0.9,  1.1,  0.9
 17039, 'NAPLES 1 2  ',        69, 1,   17,    1, 1,   0.9963462,  -84.070662,  1.1,  0.9,  1.1,  0.9
 17040, 'WINDHAM 2 1 ',       161, 1,   17,    1, 1,   1.0277203,  -75.427055,  1.1,  0.9,  1.1,  0.9
 17041, 'WINDHAM 2 2 ',        69, 1,   17,    1, 1,   1.0460989,  -78.142887,  1.1,  0.9,  1.1,  0.9
 17042, 'WINDHAM 2 3 ',       161, 1,   17,    1, 1,   1.0275121,  -75.450714,  1.1,  0.9,  1.1,  0.9
 17043, 'WINDHAM 2 5 ',       161, 1,   17,    1, 1,   1.0283091,  -75.358811,  1.1,  0.9,  1.1,  0.9
 17044, 'OLD ORCHARD ',        69, 1,   17,    1, 1,   1.0337518,  -77.359216,  1.1,  0.9,  1.1,  0.9
 17045, 'RAYMOND 2 1 ',        69, 1,   17,    1, 1,   0.9947493,  -82.997883,  1.1,  0.9,  1.1,  0.9
 17046, 'RAYMOND 2 2 ',        69, 1,   17,    1, 1,   0.9946961,  -83.004314,  1.1,  0.9,  1.1,  0.9
 17047, 'RAYMOND 2 4 ',        69, 1,   17,    1, 1,   0.9948003,  -82.991315,  1.1,  0.9,  1.1,  0.9
 17048, 'RAYMOND 2 6 ',        69, 1,   17,    1, 1,   0.9947493,  -82.997883,  1.1,  0.9,  1.1,  0.9
 17049, 'SACO 1 1    ',       161, 1,   17,    1, 1,   1.0360401,  -74.813539,  1.1,  0.9,  1.1,  0.9
 17050, 'SACO 1 2    ',        69, 1,   17,    1, 1,   1.0394999,  -76.815237,  1.1,  0.9,  1.1,  0.9
 17051, 'SACO 1 3    ',       161, 1,   17,    1, 1,   1.0358237,  -74.839064,  1.1,  0.9,  1.1,  0.9
 17052, 'SANFORD 1 1 ',       161, 1,   17,    1, 1,   1.0059191,  -77.508693,  1.1,  0.9,  1.1,  0.9
 17053, 'SANFORD 1 2 ',        69, 1,   17,    1, 1,   1.0397078,  -79.545743,  1.1,  0.9,  1.1,  0.9
 17054, 'SANFORD 1 3 ',       161, 1,   17,    1, 1,   1.0057399,  -77.528997,  1.1,  0.9,  1.1,  0.9
 17055, 'SCARBOROUGH ',        69, 1,   17,    1, 1,   1.0412122,  -77.402632,  1.1,  0.9,  1.1,  0.9
 17056, 'SCARBOROUGH ',        69, 1,   17,    1, 1,   1.0414335,  -77.377756,  1.1,  0.9,  1.1,  0.9
 17057, 'SHAPLEIGH 1 ',        69, 1,   17,    1, 1,   1.0237853,  -80.525726,  1.1,  0.9,  1.1,  0.9
 17058, 'SHAPLEIGH 2 ',        69, 1,   17,    1, 1,   1.0237365,  -80.532395,  1.1,  0.9,  1.1,  0.9
 17059, 'HARPSWELL 1 ',        69, 1,   17,    1, 1,   1.0053161,  -81.532565,  1.1,  0.9,  1.1,  0.9
 17060, 'SPRINGVALE 1',        69, 1,   17,    1, 1,   1.0162196,  -81.067191,  1.1,  0.9,  1.1,  0.9
 17061, 'SPRINGVALE 2',        69, 1,   17,    1, 1,   1.0162714,  -81.061053,  1.1,  0.9,  1.1,  0.9
 17062, 'SPRINGVALE 4',        69, 1,   17,    1, 1,   1.0161718,  -81.073705,  1.1,  0.9,  1.1,  0.9
 17063, 'STANDISH 1  ',        69, 1,   17,    1, 1,   1.0356779,  -78.191839,  1.1,  0.9,  1.1,  0.9
 17064, 'TOPSHAM 1 1 ',        69, 1,   17,    1, 1,   1.0201039,  -80.421906,  1.1,  0.9,  1.1,  0.9
 17065, 'WELLS 1     ',        69, 1,   17,    1, 1,   1.0221702,  -80.792845,  1.1,  0.9,  1.1,  0.9
 17066, 'WELLS 2     ',        69, 1,   17,    1, 1,   1.0220949,  -80.804744,  1.1,  0.9,  1.1,  0.9
 17067, 'WELLS 4     ',        69, 1,   17,    1, 1,   1.0222318,  -80.779378,  1.1,  0.9,  1.1,  0.9
 17068, 'WESTBROOK 1 ',        69, 1,   17,    1, 1,   1.0416765,  -77.365282,  1.1,  0.9,  1.1,  0.9
 17069, 'WESTBROOK 1 ',        69, 1,   17,    1, 1,   1.0415788,  -77.389224,  1.1,  0.9,  1.1,  0.9
 17070, 'WESTBROOK 1 ',        69, 1,   17,    1, 1,   1.0417753,  -77.343072,  1.1,  0.9,  1.1,  0.9
 17071, 'BUXTON 1 1  ',        69, 1,   17,    1, 1,    1.018437,  -78.992174,  1.1,  0.9,  1.1,  0.9
 17072, 'BUXTON 1 2  ',        69, 1,   17,    1, 1,   1.0182457,   -79.00208,  1.1,  0.9,  1.1,  0.9
 17073, 'YARMOUTH 1 1',        69, 1,   17,    1, 1,   1.0370572,  -78.549262,  1.1,  0.9,  1.1,  0.9
 17074, 'PORTLAND 1 1',        69, 1,   17,    1, 1,   1.0311016,  -78.174993,  1.1,  0.9,  1.1,  0.9
 17075, 'PORTLAND 2 1',        69, 1,   17,    1, 1,   1.0431008,  -77.830532,  1.1,  0.9,  1.1,  0.9
 17076, 'PORTLAND 2 2',        69, 1,   17,    1, 1,     1.04328,  -77.806803,  1.1,  0.9,  1.1,  0.9
 17077, 'PORTLAND 3 1',       161, 1,   17,    1, 1,   1.0400946,  -74.001197,  1.1,  0.9,  1.1,  0.9
 17078, 'PORTLAND 4 1',        69, 1,   17,    1, 1,     1.04111,   -78.09246,  1.1,  0.9,  1.1,  0.9
 17079, 'PORTLAND 4 2',        69, 1,   17,    1, 1,   1.0410038,  -78.113657,  1.1,  0.9,  1.1,  0.9
 17080, 'FALMOUTH 1 1',        69, 1,   17,    1, 1,   1.0324186,  -78.181292,  1.1,  0.9,  1.1,  0.9
 17081, 'FALMOUTH 1 2',        69, 1,   17,    1, 1,   1.0321802,  -78.193979,  1.1,  0.9,  1.1,  0.9
 17082, 'SOUTH PORTLA',        69, 1,   17,    1, 1,    1.037186,  -77.987497,  1.1,  0.9,  1.1,  0.9
 17083, 'SOUTH PORTLA',        69, 1,   17,    1, 1,     1.03389,  -77.353095,  1.1,  0.9,  1.1,  0.9
 17084, 'SOUTH PORTLA',      13.8, 1,   17,    1, 1,     1.03389,  -77.353095,  1.1,  0.9,  1.1,  0.9
 17085, 'SOUTH PORTLA',      13.8, 1,   17,    1, 1,     1.03389,  -77.353095,  1.1,  0.9,  1.1,  0.9
 17086, 'SOUTH PORTLA',         1, 1,   17,    1, 1,     1.03389,  -77.353095,  1.1,  0.9,  1.1,  0.9
 17087, 'SOUTH PORTLA',        69, 1,   17,    1, 1,   1.0336939,  -77.368331,  1.1,  0.9,  1.1,  0.9
 17088, 'SOUTH PORTLA',        69, 1,   17,    1, 1,   1.0340975,  -77.336888,  1.1,  0.9,  1.1,  0.9
 17089, 'SOUTH PORTLA',        69, 1,   17,    1, 1,     1.03389,  -77.353095,  1.1,  0.9,  1.1,  0.9
 17090, 'CAPE ELIZABE',        69, 1,   17,    1, 1,   1.0329636,  -78.171989,  1.1,  0.9,  1.1,  0.9
 17091, 'AUBURN 1 1  ',       161, 1,   17,    1, 1,   1.0256184,  -74.738459,  1.1,  0.9,  1.1,  0.9
 17092, 'AUBURN 1 2  ',        69, 1,   17,    1, 1,   1.0206905,  -77.886461,  1.1,  0.9,  1.1,  0.9
 17093, 'AUBURN 1 3  ',      13.8, 1,   17,    1, 1,   1.0207758,  -84.834441,  1.1,  0.9,  1.1,  0.9
 17094, 'AUBURN 1 4  ',         1, 1,   17,    1, 1,   1.0207758,  -84.834441,  1.1,  0.9,  1.1,  0.9
 17095, 'AUBURN 1 5  ',       161, 1,   17,    1, 1,   1.0253259,   -74.76997,  1.1,  0.9,  1.1,  0.9
 17096, 'AUBURN 1 7  ',       161, 1,   17,    1, 1,   1.0260006,   -74.68372,  1.1,  0.9,  1.1,  0.9
 17097, 'BUCKFIELD 1 ',        69, 1,   17,    1, 1,   1.0396399,   -75.13521,  1.1,  0.9,  1.1,  0.9
 17098, 'BUCKFIELD 2 ',        69, 1,   17,    1, 1,   1.0396724,  -75.131441,  1.1,  0.9,  1.1,  0.9
 17099, 'DURHAM 2 1  ',        69, 1,   17,    1, 1,   1.0317263,  -80.175541,  1.1,  0.9,  1.1,  0.9
 17100, 'DIXFIELD 1  ',        69, 1,   17,    1, 1,   1.0418839,  -74.321137,  1.1,  0.9,  1.1,  0.9
 17101, 'DIXFIELD 2  ',        69, 1,   17,    1, 1,   1.0418264,  -74.325797,  1.1,  0.9,  1.1,  0.9
 17102, 'JAY 1 1     ',        69, 1,   17,    1, 1,   1.0295917,  -74.927802,  1.1,  0.9,  1.1,  0.9
 17103, 'LEWISTON 1 1',        69, 1,   17,    1, 1,   1.0256828,   -80.68215,  1.1,  0.9,  1.1,  0.9
 17104, 'LEWISTON 1 2',        69, 1,   17,    1, 1,   1.0255445,  -80.706111,  1.1,  0.9,  1.1,  0.9
 17105, 'LEWISTON 1 4',        69, 1,   17,    1, 1,   1.0258109,  -80.659126,  1.1,  0.9,  1.1,  0.9
 17106, 'LEWISTON 2 1',       161, 1,   17,    1, 1,   0.9887297,   -79.65344,  1.1,  0.9,  1.1,  0.9
 17107, 'LEWISTON 2 2',        69, 1,   17,    1, 1,   1.0003567,  -79.627443,  1.1,  0.9,  1.1,  0.9
 17108, 'LEWISTON 2 3',       161, 1,   17,    1, 1,   0.9883508,  -79.679712,  1.1,  0.9,  1.1,  0.9
 17109, 'LISBON 2 1  ',        69, 1,   17,    1, 1,   0.9917142,  -80.349095,  1.1,  0.9,  1.1,  0.9
 17110, 'LISBON FALLS',        69, 1,   17,    1, 1,   0.9909086,  -80.504379,  1.1,  0.9,  1.1,  0.9
 17111, 'LISBON FALLS',        69, 1,   17,    1, 1,   0.9907882,  -80.516182,  1.1,  0.9,  1.1,  0.9
 17112, 'MEXICO 1 1  ',        69, 1,   17,    1, 1,   1.0407507,  -74.221166,  1.1,  0.9,  1.1,  0.9
 17113, 'NEW GLOUCEST',        69, 1,   17,    1, 1,   0.9991468,  -81.832304,  1.1,  0.9,  1.1,  0.9
 17114, 'LEEDS 1     ',        69, 1,   17,    1, 1,   1.0399746,  -74.851448,  1.1,  0.9,  1.1,  0.9
 17115, 'NORWAY 1    ',        69, 1,   17,    1, 1,   1.0236214,  -78.338199,  1.1,  0.9,  1.1,  0.9
 17116, 'OXFORD 1 1  ',        69, 1,   17,    1, 1,   0.9927346,  -81.784433,  1.1,  0.9,  1.1,  0.9
 17117, 'OXFORD 1 2  ',        69, 1,   17,    1, 1,   0.9926458,  -81.793111,  1.1,  0.9,  1.1,  0.9
 17118, 'RUMFORD 1 1 ',        69, 1,   17,    1, 1,   1.0388191,  -74.489004,  1.1,  0.9,  1.1,  0.9
 17119, 'RUMFORD 1 2 ',        69, 1,   17,    1, 1,   1.0388903,    -74.4783,  1.1,  0.9,  1.1,  0.9
 17120, 'SABATTUS 1  ',        69, 1,   17,    1, 1,   0.9919143,  -80.234071,  1.1,  0.9,  1.1,  0.9
 17121, 'SOUTH PARIS ',        69, 1,   17,    1, 1,   0.9982135,  -79.762366,  1.1,  0.9,  1.1,  0.9
 17122, 'TURNER 1    ',        69, 1,   17,    1, 1,   1.0262191,  -77.543352,  1.1,  0.9,  1.1,  0.9
 17123, 'TURNER 2    ',        69, 1,   17,    1, 1,   1.0261428,  -77.552162,  1.1,  0.9,  1.1,  0.9
 17124, 'BOWDOIN 1   ',        69, 1,   17,    1, 1,   0.9976892,  -80.482027,  1.1,  0.9,  1.1,  0.9
 17125, 'WILTON 1 1  ',        69, 1,   17,    1, 1,   1.0180896,  -75.519972,  1.1,  0.9,  1.1,  0.9
 17126, 'AUGUSTA 1 1 ',       161, 1,   17,    1, 1,   1.0214858,  -74.747066,  1.1,  0.9,  1.1,  0.9
