0, 100, 33, 0, 0, 60  / 28-Jan-2026 21:53:56 - MATPOWER 8.1


     1, 'WINNSBORO 0 ',       138, 1,    1,    2, 1,   1.0121594,  -10.768348,  1.1,  0.9,  1.1,  0.9
     2, 'WINNSBORO 1 ',       138, 1,    1,    2, 1,   1.0115797,  -10.840156,  1.1,  0.9,  1.1,  0.9
     3, 'COLUMBIA 11 ',       138, 1,    1,    2, 1,   1.0062303,  -12.071857,  1.1,  0.9,  1.1,  0.9
     4, 'COLUMBIA 11 ',       138, 1,    1,    2, 1,   1.0040662,  -12.322717,  1.1,  0.9,  1.1,  0.9
     5, 'SMYRNA 0    ',       138, 1,    1,    1, 1,   1.0146988,   -1.264301,  1.1,  0.9,  1.1,  0.9
     6, 'SMYRNA 1    ',       138, 1,    1,    1, 1,   1.0146511,   -1.270407,  1.1,  0.9,  1.1,  0.9
     7, 'EASTOVER 2 0',       345, 1,    1,    2, 1,   1.0338633,    -6.93107,  1.1,  0.9,  1.1,  0.9
     8, 'EASTOVER 2 1',       138, 1,    1,    2, 1,   1.0269631,   -8.712158,  1.1,  0.9,  1.1,  0.9
     9, 'EASTOVER 2 2',      13.8, 2,    1,    2, 1,        1.04,   -4.132565,  1.1,  0.9,  1.1,  0.9
    10, 'CHAPPELLS 2 ',       138, 1,    1,    2, 1,   1.0167054,  -13.818521,  1.1,  0.9,  1.1,  0.9
    11, 'CHAPPELLS 2 ',       138, 1,    1,    2, 1,   1.0166687,  -13.822668,  1.1,  0.9,  1.1,  0.9
    12, 'PELZER 0    ',       138, 1,    1,    1, 1,   0.9918009,  -14.544799,  1.1,  0.9,  1.1,  0.9
    13, 'PELZER 1    ',       138, 1,    1,    1, 1,   0.9912534,  -14.609077,  1.1,  0.9,  1.1,  0.9
    14, 'SENECA 3 0  ',       345, 1,    1,    1, 1,   1.0300871,   -3.407512,  1.1,  0.9,  1.1,  0.9
    15, 'SENECA 3 1  ',       138, 1,    1,    1, 1,   1.0213804,   -6.028249,  1.1,  0.9,  1.1,  0.9
    16, 'SENECA 3 2  ',      13.8, 2,    1,    1, 1,        1.04,   -0.563895,  1.1,  0.9,  1.1,  0.9
    17, 'SENECA 3 3  ',      13.8, 3,    1,    1, 1,        1.04,           0,  1.1,  0.9,  1.1,  0.9
    18, 'SENECA 3 4  ',      13.8, 2,    1,    1, 1,        1.04,    0.891476,  1.1,  0.9,  1.1,  0.9
    19, 'MONETTA 0   ',       138, 1,    1,    2, 1,   1.0183477,   -14.29614,  1.1,  0.9,  1.1,  0.9
    20, 'MONETTA 1   ',       138, 1,    1,    2, 1,   1.0182774,  -14.305529,  1.1,  0.9,  1.1,  0.9
    21, 'LEXINGTON 2 ',       138, 1,    1,    2, 1,     1.00952,   -12.34143,  1.1,  0.9,  1.1,  0.9
    22, 'LEXINGTON 2 ',       138, 1,    1,    2, 1,   1.0073941,  -12.594211,  1.1,  0.9,  1.1,  0.9
    23, 'WELLFORD 0  ',       345, 1,    1,    1, 1,    1.027297,   -7.930431,  1.1,  0.9,  1.1,  0.9
    24, 'WELLFORD 1  ',       138, 1,    1,    1, 1,   1.0123427,  -10.816709,  1.1,  0.9,  1.1,  0.9
    25, 'WELLFORD 2  ',       138, 1,    1,    1, 1,   1.0123071,  -10.821133,  1.1,  0.9,  1.1,  0.9
    26, 'WELLFORD 3  ',       138, 1,    1,    1, 1,   1.0120091,  -10.860073,  1.1,  0.9,  1.1,  0.9
    27, 'LAURENS 0   ',       138, 1,    1,    1, 1,   1.0131877,  -16.550327,  1.1,  0.9,  1.1,  0.9
    28, 'LAURENS 1   ',       138, 1,    1,    1, 1,   1.0121009,  -16.683236,  1.1,  0.9,  1.1,  0.9
    29, 'COLUMBIA 10 ',       138, 1,    1,    2, 1,   1.0094314,  -14.585453,  1.1,  0.9,  1.1,  0.9
    30, 'COLUMBIA 10 ',       138, 1,    1,    2, 1,   1.0079428,  -14.761896,  1.1,  0.9,  1.1,  0.9
    31, 'WINDSOR 0   ',       138, 1,    1,    2, 1,   1.0324536,  -17.056434,  1.1,  0.9,  1.1,  0.9
    32, 'WINDSOR 1   ',       138, 1,    1,    2, 1,   1.0323079,   -17.07356,  1.1,  0.9,  1.1,  0.9
    33, 'PROSPERITY 0',       138, 1,    1,    2, 1,   1.0062025,  -15.223413,  1.1,  0.9,  1.1,  0.9
    34, 'PROSPERITY 1',       138, 1,    1,    2, 1,   1.0058294,  -15.267528,  1.1,  0.9,  1.1,  0.9
    35, 'NORTH AUGUST',       138, 1,    1,    2, 1,   1.0176565,  -15.888312,  1.1,  0.9,  1.1,  0.9
    36, 'NORTH AUGUST',       138, 1,    1,    2, 1,   1.0170629,  -15.957294,  1.1,  0.9,  1.1,  0.9
    37, 'LANDO 0     ',       138, 1,    1,    1, 1,    1.019326,   -0.912831,  1.1,  0.9,  1.1,  0.9
    38, 'LANDO 1     ',       138, 1,    1,    1, 1,    1.019324,   -0.913092,  1.1,  0.9,  1.1,  0.9
    39, 'GAFFNEY 3 0 ',       345, 1,    1,    1, 1,    1.029536,   -7.806151,  1.1,  0.9,  1.1,  0.9
    40, 'GAFFNEY 3 1 ',       138, 1,    1,    1, 1,   1.0230801,   -9.013592,  1.1,  0.9,  1.1,  0.9
    41, 'GAFFNEY 3 2 ',       138, 1,    1,    1, 1,   1.0221263,    -9.13288,  1.1,  0.9,  1.1,  0.9
    42, 'CLARKS HILL ',       138, 1,    1,    2, 1,   1.0241182,  -13.629013,  1.1,  0.9,  1.1,  0.9
    43, 'CLARKS HILL ',       138, 1,    1,    2, 1,   1.0240584,  -13.636262,  1.1,  0.9,  1.1,  0.9
    44, 'JENKINSVILLE',       138, 1,    1,    2, 1,   1.0183376,   -9.780178,  1.1,  0.9,  1.1,  0.9
    45, 'JENKINSVILLE',       138, 1,    1,    2, 1,   1.0183043,   -9.784337,  1.1,  0.9,  1.1,  0.9
    46, 'WOODRUFF 0  ',       138, 1,    1,    1, 1,   1.0041544,  -13.176609,  1.1,  0.9,  1.1,  0.9
    47, 'WOODRUFF 1  ',       138, 1,    1,    1, 1,   1.0034945,  -13.257904,  1.1,  0.9,  1.1,  0.9
    48, 'IVA 0       ',       138, 1,    1,    1, 1,   1.0009431,   -17.76377,  1.1,  0.9,  1.1,  0.9
    49, 'IVA 1       ',      13.8, 2,    1,    1, 1,    1.002792,  -17.561683,  1.1,  0.9,  1.1,  0.9
    50, 'IVA 2       ',      13.8, 2,    1,    1, 1,   1.0030954,   -17.52604,  1.1,  0.9,  1.1,  0.9
    51, 'IVA 3       ',       138, 1,    1,    1, 1,   1.0009373,  -17.764478,  1.1,  0.9,  1.1,  0.9
    52, 'IVA 4       ',       138, 1,    1,    1, 1,   1.0005895,  -17.806277,  1.1,  0.9,  1.1,  0.9
    53, 'CAYCE 0     ',       138, 1,    1,    2, 1,   1.0165292,  -13.251455,  1.1,  0.9,  1.1,  0.9
    54, 'CAYCE 1     ',       138, 1,    1,    2, 1,   1.0160159,  -13.307067,  1.1,  0.9,  1.1,  0.9
    55, 'TROY 0      ',       138, 1,    1,    1, 1,   1.0191294,  -13.193049,  1.1,  0.9,  1.1,  0.9
    56, 'TROY 1      ',       138, 1,    1,    1, 1,   1.0190957,   -13.19695,  1.1,  0.9,  1.1,  0.9
    57, 'SIMPSONVILLE',       345, 1,    1,    1, 1,   1.0102301,   -9.631096,  1.1,  0.9,  1.1,  0.9
    58, 'SIMPSONVILLE',       138, 1,    1,    1, 1,   1.0019704,   -12.45089,  1.1,  0.9,  1.1,  0.9
    59, 'SIMPSONVILLE',       138, 1,    1,    1, 1,   0.9996353,  -12.747819,  1.1,  0.9,  1.1,  0.9
    60, 'MAYO 0      ',       138, 1,    1,    1, 1,   1.0195458,   -9.574278,  1.1,  0.9,  1.1,  0.9
    61, 'MAYO 1      ',       138, 1,    1,    1, 1,   1.0195429,   -9.574657,  1.1,  0.9,  1.1,  0.9
    62, 'BELTON 2 0  ',       138, 1,    1,    1, 1,   1.0098039,  -11.911949,  1.1,  0.9,  1.1,  0.9
    63, 'BELTON 2 1  ',      13.8, 2,    1,    1, 1,   1.0098039,  -11.911949,  1.1,  0.9,  1.1,  0.9
    64, 'BELTON 2 2  ',       138, 1,    1,    1, 1,   1.0092747,  -11.972508,  1.1,  0.9,  1.1,  0.9
    65, 'BRADLEY 0   ',       345, 1,    1,    1, 1,   1.0253984,  -10.657074,  1.1,  0.9,  1.1,  0.9
    66, 'BRADLEY 1   ',       138, 1,    1,    1, 1,   1.0213047,  -12.355135,  1.1,  0.9,  1.1,  0.9
    67, 'BRADLEY 2   ',       138, 1,    1,    1, 1,    1.021235,  -12.363122,  1.1,  0.9,  1.1,  0.9
    68, 'ENOREE 0    ',       138, 1,    1,    1, 1,   1.0095454,   -13.55949,  1.1,  0.9,  1.1,  0.9
    69, 'ENOREE 1    ',       138, 1,    1,    1, 1,   1.0092536,  -13.595925,  1.1,  0.9,  1.1,  0.9
    70, 'HONEA PATH 2',       138, 1,    1,    1, 1,   0.9952003,  -14.853739,  1.1,  0.9,  1.1,  0.9
    71, 'HONEA PATH 2',      13.8, 2,    1,    1, 1,   0.9959298,  -14.751248,  1.1,  0.9,  1.1,  0.9
    72, 'HONEA PATH 2',      13.8, 2,    1,    1, 1,   0.9963709,  -14.687687,  1.1,  0.9,  1.1,  0.9
    73, 'HONEA PATH 2',      13.8, 2,    1,    1, 1,    0.996844,  -14.636919,  1.1,  0.9,  1.1,  0.9
    74, 'SPRINGFIELD ',       138, 1,    1,    2, 1,   1.0250334,  -16.893698,  1.1,  0.9,  1.1,  0.9
    75, 'SPRINGFIELD ',       138, 1,    1,    2, 1,   1.0249571,    -16.9029,  1.1,  0.9,  1.1,  0.9
    76, 'EDGEMOOR 0  ',       138, 1,    1,    1, 1,    1.017795,   -0.028885,  1.1,  0.9,  1.1,  0.9
    77, 'EDGEMOOR 1  ',       138, 1,    1,    1, 1,   1.0176872,    -0.04091,  1.1,  0.9,  1.1,  0.9
    78, 'NEWRY 0     ',       138, 1,    1,    1, 1,   1.0126457,   -8.449181,  1.1,  0.9,  1.1,  0.9
    79, 'NEWRY 1     ',       138, 1,    1,    1, 1,   1.0126401,   -8.449844,  1.1,  0.9,  1.1,  0.9
    80, 'CLARKS HILL ',       345, 1,    1,    2, 1,   1.0318766,   -10.20359,  1.1,  0.9,  1.1,  0.9
    81, 'CLARKS HILL ',       138, 1,    1,    2, 1,   1.0261976,  -12.787872,  1.1,  0.9,  1.1,  0.9
    82, 'CLARKS HILL ',      13.8, 2,    1,    2, 1,        1.04,   -4.187069,  1.1,  0.9,  1.1,  0.9
    83, 'NEWBERRY 0  ',       138, 1,    1,    2, 1,   1.0042842,  -15.618602,  1.1,  0.9,  1.1,  0.9
    84, 'NEWBERRY 1  ',       138, 1,    1,    2, 1,   1.0032952,    -15.7403,  1.1,  0.9,  1.1,  0.9
    85, 'AIKEN 3 0   ',       138, 1,    1,    2, 1,   1.0261471,  -15.871977,  1.1,  0.9,  1.1,  0.9
    86, 'AIKEN 3 1   ',       138, 1,    1,    2, 1,   1.0258566,  -15.907664,  1.1,  0.9,  1.1,  0.9
    87, 'ROCK HILL 3 ',       138, 1,    1,    1, 1,   1.0010163,    0.765842,  1.1,  0.9,  1.1,  0.9
    88, 'ROCK HILL 3 ',       138, 1,    1,    1, 1,   1.0009336,    0.755621,  1.1,  0.9,  1.1,  0.9
    89, 'CAMERON 0   ',       138, 1,    1,    2, 1,   1.0178037,   -11.12825,  1.1,  0.9,  1.1,  0.9
    90, 'CAMERON 1   ',       138, 1,    1,    2, 1,   1.0177118,   -11.14038,  1.1,  0.9,  1.1,  0.9
    91, 'SENECA 2 0  ',       138, 1,    1,    1, 1,   1.0117544,   -7.578928,  1.1,  0.9,  1.1,  0.9
    92, 'SENECA 2 1  ',       138, 1,    1,    1, 1,   1.0107636,   -7.705162,  1.1,  0.9,  1.1,  0.9
    93, 'BLAIR 0     ',       138, 1,    1,    2, 1,   1.0153922,   -6.433699,  1.1,  0.9,  1.1,  0.9
    94, 'BLAIR 1     ',       138, 1,    1,    2, 1,   1.0153197,   -6.442794,  1.1,  0.9,  1.1,  0.9
    95, 'WALHALLA 0  ',       138, 1,    1,    1, 1,   1.0121742,   -7.546726,  1.1,  0.9,  1.1,  0.9
    96, 'WALHALLA 1  ',       138, 1,    1,    1, 1,    1.011693,   -7.605762,  1.1,  0.9,  1.1,  0.9
    97, 'ANDERSON 4 0',       138, 1,    1,    1, 1,   1.0046514,  -18.177695,  1.1,  0.9,  1.1,  0.9
    98, 'ANDERSON 4 1',       138, 1,    1,    1, 1,   1.0040476,  -18.258479,  1.1,  0.9,  1.1,  0.9
    99, 'PACOLET 0   ',       138, 1,    1,    1, 1,   1.0221931,   -9.163343,  1.1,  0.9,  1.1,  0.9
   100, 'PACOLET 1   ',       138, 1,    1,    1, 1,     1.02198,   -9.188916,  1.1,  0.9,  1.1,  0.9
   101, 'PACOLET 2   ',       138, 1,    1,    1, 1,   1.0221794,   -9.164861,  1.1,  0.9,  1.1,  0.9
   102, 'ABBEVILLE 0 ',       138, 1,    1,    1, 1,   1.0029364,  -16.615939,  1.1,  0.9,  1.1,  0.9
   103, 'ABBEVILLE 1 ',       138, 1,    1,    1, 1,   1.0022978,  -16.697995,  1.1,  0.9,  1.1,  0.9
   104, 'AIKEN 2 0   ',       138, 1,    1,    2, 1,   1.0184026,  -17.457678,  1.1,  0.9,  1.1,  0.9
   105, 'AIKEN 2 1   ',       138, 1,    1,    2, 1,   1.0170774,  -17.616391,  1.1,  0.9,  1.1,  0.9
   106, 'JOHNSTON 0  ',       138, 1,    1,    2, 1,   1.0202726,  -14.781528,  1.1,  0.9,  1.1,  0.9
   107, 'JOHNSTON 1  ',       138, 1,    1,    2, 1,   1.0200482,   -14.80843,  1.1,  0.9,  1.1,  0.9
   108, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0151317,  -10.097752,  1.1,  0.9,  1.1,  0.9
   109, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0144458,  -10.172782,  1.1,  0.9,  1.1,  0.9
   110, 'GAFFNEY 2 0 ',       138, 1,    1,    1, 1,   1.0272383,   -4.906973,  1.1,  0.9,  1.1,  0.9
   111, 'GAFFNEY 2 1 ',       138, 1,    1,    1, 1,   1.0263161,   -5.027748,  1.1,  0.9,  1.1,  0.9
   112, 'LEESVILLE 0 ',       138, 1,    1,    2, 1,   1.0140803,  -13.767323,  1.1,  0.9,  1.1,  0.9
   113, 'LEESVILLE 1 ',       138, 1,    1,    2, 1,   1.0134095,  -13.842899,  1.1,  0.9,  1.1,  0.9
   114, 'LANGLEY 0   ',       138, 1,    1,    2, 1,   1.0191486,  -16.294584,  1.1,  0.9,  1.1,  0.9
   115, 'LANGLEY 1   ',       138, 1,    1,    2, 1,    1.019079,   -16.30359,  1.1,  0.9,  1.1,  0.9
   116, 'LANGLEY 2   ',       138, 1,    1,    2, 1,   1.0191056,  -16.300185,  1.1,  0.9,  1.1,  0.9
   117, 'DONALDS 0   ',       138, 1,    1,    1, 1,   1.0045114,  -13.926792,  1.1,  0.9,  1.1,  0.9
   118, 'DONALDS 1   ',       138, 1,    1,    1, 1,   1.0043653,   -13.94526,  1.1,  0.9,  1.1,  0.9
   119, 'GREENVILLE 7',       138, 1,    1,    1, 1,   0.9870946,  -15.396824,  1.1,  0.9,  1.1,  0.9
   120, 'GREENVILLE 7',       138, 1,    1,    1, 1,   0.9866541,  -15.451021,  1.1,  0.9,  1.1,  0.9
   121, 'COLUMBIA 9 0',       138, 1,    1,    2, 1,   1.0129046,  -13.971263,  1.1,  0.9,  1.1,  0.9
   122, 'COLUMBIA 9 1',       138, 1,    1,    2, 1,   1.0120693,  -14.081572,  1.1,  0.9,  1.1,  0.9
   123, 'SALEM 3 0   ',       345, 1,    1,    1, 1,   1.0300843,   -3.755483,  1.1,  0.9,  1.1,  0.9
   124, 'SALEM 3 1   ',       138, 1,    1,    1, 1,   1.0276461,   -4.458626,  1.1,  0.9,  1.1,  0.9
   125, 'SALEM 3 2   ',      13.8, 2,    1,    1, 1,   1.0300843,   -3.755483,  1.1,  0.9,  1.1,  0.9
   126, 'SALEM 3 3   ',      13.8, 2,    1,    1, 1,   1.0300843,   -3.755483,  1.1,  0.9,  1.1,  0.9
   127, 'SALEM 3 4   ',      13.8, 2,    1,    1, 1,        1.04,    0.394755,  1.1,  0.9,  1.1,  0.9
   128, 'SALEM 3 5   ',      13.8, 2,    1,    1, 1,   1.0395249,   -2.386765,  1.1,  0.9,  1.1,  0.9
   129, 'GREENVILLE 6',       138, 1,    1,    1, 1,   0.9842018,  -15.914608,  1.1,  0.9,  1.1,  0.9
   130, 'GREENVILLE 6',       138, 1,    1,    1, 1,   0.9825607,  -16.100251,  1.1,  0.9,  1.1,  0.9
   131, 'COWPENS 0   ',       138, 1,    1,    1, 1,   1.0202588,    -9.44535,  1.1,  0.9,  1.1,  0.9
   132, 'COWPENS 1   ',       138, 1,    1,    1, 1,   1.0198539,    -9.49303,  1.1,  0.9,  1.1,  0.9
   133, 'WESTMINSTER ',       138, 1,    1,    1, 1,   1.0129048,   -7.505509,  1.1,  0.9,  1.1,  0.9
   134, 'WESTMINSTER ',       138, 1,    1,    1, 1,   1.0123408,   -7.575691,  1.1,  0.9,  1.1,  0.9
   135, 'SAINT MATTHE',       138, 1,    1,    2, 1,   1.0152678,  -11.328869,  1.1,  0.9,  1.1,  0.9
   136, 'SAINT MATTHE',       138, 1,    1,    2, 1,   1.0148653,  -11.381154,  1.1,  0.9,  1.1,  0.9
   137, 'GREENWOOD 2 ',       138, 1,    1,    1, 1,   1.0068193,  -14.045005,  1.1,  0.9,  1.1,  0.9
   138, 'GREENWOOD 2 ',       138, 1,    1,    1, 1,   1.0055899,  -14.207124,  1.1,  0.9,  1.1,  0.9
   139, 'FINGERVILLE ',       138, 1,    1,    1, 1,    1.015832,  -10.108334,  1.1,  0.9,  1.1,  0.9
   140, 'FINGERVILLE ',       138, 1,    1,    1, 1,   1.0158284,  -10.108762,  1.1,  0.9,  1.1,  0.9
   141, 'ROCK HILL 2 ',       138, 1,    1,    1, 1,   1.0005818,   -2.499145,  1.1,  0.9,  1.1,  0.9
   142, 'ROCK HILL 2 ',       138, 1,    1,    1, 1,    0.997985,   -2.798498,  1.1,  0.9,  1.1,  0.9
   143, 'YORK 2 0    ',       138, 1,    1,    1, 1,   1.0187768,     6.50236,  1.1,  0.9,  1.1,  0.9
   144, 'YORK 2 1    ',      13.8, 2,    1,    1, 1,        1.04,   19.035856,  1.1,  0.9,  1.1,  0.9
   145, 'YORK 2 2    ',      13.8, 2,    1,    1, 1,        1.04,    9.200971,  1.1,  0.9,  1.1,  0.9
   146, 'CHAPIN 0    ',       345, 1,    1,    2, 1,   1.0287905,   -7.881098,  1.1,  0.9,  1.1,  0.9
   147, 'CHAPIN 1    ',       138, 1,    1,    2, 1,   1.0171175,   -8.557608,  1.1,  0.9,  1.1,  0.9
   148, 'CHAPIN 2    ',       138, 1,    1,    2, 1,   1.0161874,   -8.677833,  1.1,  0.9,  1.1,  0.9
   149, 'MODOC 0     ',       138, 1,    1,    2, 1,   1.0220666,  -13.723278,  1.1,  0.9,  1.1,  0.9
   150, 'MODOC 1     ',       138, 1,    1,    2, 1,   1.0220421,  -13.726173,  1.1,  0.9,  1.1,  0.9
   151, 'SPARTANBURG ',       345, 1,    1,    1, 1,   1.0281863,   -8.035489,  1.1,  0.9,  1.1,  0.9
   152, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0273611,  -10.434389,  1.1,  0.9,  1.1,  0.9
   153, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0261234,  -10.584818,  1.1,  0.9,  1.1,  0.9
   154, 'BOILING SPRI',       138, 1,    1,    1, 1,   1.0102266,  -10.979578,  1.1,  0.9,  1.1,  0.9
   155, 'BOILING SPRI',       138, 1,    1,    1, 1,   1.0093414,  -11.087115,  1.1,  0.9,  1.1,  0.9
   156, 'GREENVILLE 5',       138, 1,    1,    1, 1,   0.9894442,  -14.616821,  1.1,  0.9,  1.1,  0.9
   157, 'GREENVILLE 5',       138, 1,    1,    1, 1,   0.9877808,  -14.828219,  1.1,  0.9,  1.1,  0.9
   158, 'PELION 0    ',       138, 1,    1,    2, 1,   1.0108477,  -13.532131,  1.1,  0.9,  1.1,  0.9
   159, 'PELION 1    ',       138, 1,    1,    2, 1,   1.0104779,  -13.579723,  1.1,  0.9,  1.1,  0.9
   160, 'GRANITEVILLE',       138, 1,    1,    2, 1,    1.019849,  -15.042923,  1.1,  0.9,  1.1,  0.9
   161, 'GRANITEVILLE',       138, 1,    1,    2, 1,    1.019465,  -15.091831,  1.1,  0.9,  1.1,  0.9
   162, 'IRMO 0      ',       345, 1,    1,    2, 1,   1.0290799,   -7.842996,  1.1,  0.9,  1.1,  0.9
   163, 'IRMO 1      ',       138, 1,    1,    2, 1,   1.0251989,   -8.622978,  1.1,  0.9,  1.1,  0.9
   164, 'IRMO 2      ',       138, 1,    1,    2, 1,   1.0235494,   -8.827381,  1.1,  0.9,  1.1,  0.9
   165, 'SALEM 2 0   ',       345, 1,    1,    1, 1,   1.0303877,   -3.402552,  1.1,  0.9,  1.1,  0.9
   166, 'SALEM 2 1   ',       138, 1,    1,    1, 1,    1.024584,   -4.970343,  1.1,  0.9,  1.1,  0.9
   167, 'SALEM 2 2   ',      13.8, 2,    1,    1, 1,        1.04,   -1.181749,  1.1,  0.9,  1.1,  0.9
   168, 'SALEM 2 3   ',      13.8, 2,    1,    1, 1,        1.04,    0.266644,  1.1,  0.9,  1.1,  0.9
   169, 'SALEM 2 4   ',      13.8, 2,    1,    1, 1,        1.04,    1.888281,  1.1,  0.9,  1.1,  0.9
   170, 'WEST UNION 0',       138, 1,    1,    1, 1,   1.0116907,   -7.684683,  1.1,  0.9,  1.1,  0.9
   171, 'WEST UNION 1',       138, 1,    1,    1, 1,   1.0115047,   -7.709885,  1.1,  0.9,  1.1,  0.9
   172, 'CROSS HILL 0',       138, 1,    1,    1, 1,   1.0049781,   -12.79909,  1.1,  0.9,  1.1,  0.9
   173, 'CROSS HILL 1',       138, 1,    1,    1, 1,    1.004931,  -12.804343,  1.1,  0.9,  1.1,  0.9
   174, 'CROSS HILL 2',       138, 1,    1,    1, 1,   1.0048766,  -12.811037,  1.1,  0.9,  1.1,  0.9
   175, 'FORT LAWN 0 ',       345, 1,    1,    1, 1,   1.0339354,   -3.550348,  1.1,  0.9,  1.1,  0.9
   176, 'FORT LAWN 1 ',       138, 1,    1,    1, 1,   1.0230476,   -2.722604,  1.1,  0.9,  1.1,  0.9
   177, 'FORT LAWN 2 ',       138, 1,    1,    1, 1,   1.0229161,   -2.739433,  1.1,  0.9,  1.1,  0.9
   178, 'FORT LAWN 3 ',       138, 1,    1,    1, 1,   1.0229459,   -2.733694,  1.1,  0.9,  1.1,  0.9
   179, 'NORTH 0     ',       138, 1,    1,    2, 1,   1.0042483,  -14.756946,  1.1,  0.9,  1.1,  0.9
   180, 'NORTH 1     ',       138, 1,    1,    2, 1,   1.0040265,  -14.781985,  1.1,  0.9,  1.1,  0.9
   181, 'ANDERSON 3 0',       138, 1,    1,    1, 1,   1.0112149,   -17.97497,  1.1,  0.9,  1.1,  0.9
   182, 'ANDERSON 3 1',       138, 1,    1,    1, 1,    1.009884,  -18.139381,  1.1,  0.9,  1.1,  0.9
   183, 'BLACKSBURG 2',       138, 1,    1,    1, 1,   1.0248361,    -6.66188,  1.1,  0.9,  1.1,  0.9
   184, 'BLACKSBURG 2',       138, 1,    1,    1, 1,   1.0244398,   -6.709043,  1.1,  0.9,  1.1,  0.9
   185, 'LIBERTY 0   ',       138, 1,    1,    1, 1,    1.009542,   -9.259349,  1.1,  0.9,  1.1,  0.9
   186, 'LIBERTY 1   ',       138, 1,    1,    1, 1,   1.0089212,   -9.333731,  1.1,  0.9,  1.1,  0.9
   187, 'ELLOREE 0   ',       138, 1,    1,    2, 1,   1.0171045,  -11.513978,  1.1,  0.9,  1.1,  0.9
   188, 'ELLOREE 1   ',       138, 1,    1,    2, 1,   1.0169406,  -11.532133,  1.1,  0.9,  1.1,  0.9
   189, 'WAGENER 0   ',       138, 1,    1,    2, 1,   1.0278199,  -17.179459,  1.1,  0.9,  1.1,  0.9
   190, 'WAGENER 1   ',       138, 1,    1,    2, 1,   1.0276155,  -17.201031,  1.1,  0.9,  1.1,  0.9
   191, 'TRENTON 0   ',       138, 1,    1,    2, 1,   1.0196265,  -15.768651,  1.1,  0.9,  1.1,  0.9
   192, 'TRENTON 1   ',       138, 1,    1,    2, 1,   1.0193542,  -15.801108,  1.1,  0.9,  1.1,  0.9
   193, 'BATESBURG 0 ',       138, 1,    1,    2, 1,   1.0153022,  -14.252592,  1.1,  0.9,  1.1,  0.9
   194, 'BATESBURG 1 ',       138, 1,    1,    2, 1,   1.0148183,  -14.310301,  1.1,  0.9,  1.1,  0.9
   195, 'COLUMBIA 8 0',       345, 1,    1,    2, 1,    1.029082,   -7.870717,  1.1,  0.9,  1.1,  0.9
   196, 'COLUMBIA 8 1',       138, 1,    1,    2, 1,   1.0196956,   -10.12389,  1.1,  0.9,  1.1,  0.9
   197, 'COLUMBIA 8 2',      13.8, 2,    1,    2, 1,        1.04,   -3.003092,  1.1,  0.9,  1.1,  0.9
   198, 'COLUMBIA 8 3',      13.8, 2,    1,    2, 1,        1.04,   -5.456007,  1.1,  0.9,  1.1,  0.9
   199, 'COLUMBIA 8 4',       138, 1,    1,    2, 1,   1.0183547,  -10.272974,  1.1,  0.9,  1.1,  0.9
   200, 'LITTLE MOUNT',       138, 1,    1,    2, 1,   1.0206965,   -9.381187,  1.1,  0.9,  1.1,  0.9
   201, 'LITTLE MOUNT',       138, 1,    1,    2, 1,    1.020563,   -9.395812,  1.1,  0.9,  1.1,  0.9
   202, 'CLINTON 0   ',       138, 1,    1,    1, 1,   1.0022863,  -12.303216,  1.1,  0.9,  1.1,  0.9
   203, 'CLINTON 1   ',       138, 1,    1,    1, 1,    1.002211,  -12.312433,  1.1,  0.9,  1.1,  0.9
   204, 'CLINTON 2   ',       138, 1,    1,    1, 1,   1.0015598,  -12.400743,  1.1,  0.9,  1.1,  0.9
   205, 'WARRENVILLE ',       138, 1,    1,    2, 1,   1.0217148,   -16.68876,  1.1,  0.9,  1.1,  0.9
   206, 'WARRENVILLE ',       138, 1,    1,    2, 1,   1.0216747,  -16.693517,  1.1,  0.9,  1.1,  0.9
   207, 'WARRENVILLE ',       138, 1,    1,    2, 1,   1.0213521,  -16.732462,  1.1,  0.9,  1.1,  0.9
   208, 'SIMPSONVILLE',       138, 1,    1,    1, 1,   1.0073039,  -16.452055,  1.1,  0.9,  1.1,  0.9
   209, 'SIMPSONVILLE',       138, 1,    1,    1, 1,   1.0061008,  -16.612354,  1.1,  0.9,  1.1,  0.9
   210, 'DUNCAN 0    ',       138, 1,    1,    1, 1,   1.0030885,  -12.198675,  1.1,  0.9,  1.1,  0.9
   211, 'DUNCAN 1    ',       138, 1,    1,    1, 1,   1.0025107,  -12.269021,  1.1,  0.9,  1.1,  0.9
   212, 'NORTH AUGUST',       138, 1,    1,    2, 1,   1.0200216,  -14.860628,  1.1,  0.9,  1.1,  0.9
   213, 'NORTH AUGUST',       138, 1,    1,    2, 1,   1.0184746,  -15.049764,  1.1,  0.9,  1.1,  0.9
   214, 'GREENWOOD 1 ',       138, 1,    1,    1, 1,   1.0038818,  -14.888695,  1.1,  0.9,  1.1,  0.9
   215, 'GREENWOOD 1 ',       138, 1,    1,    1, 1,   1.0025328,  -15.064666,  1.1,  0.9,  1.1,  0.9
   216, 'BELTON 1 0  ',       138, 1,    1,    1, 1,   0.9909531,  -15.191861,  1.1,  0.9,  1.1,  0.9
   217, 'BELTON 1 1  ',       138, 1,    1,    1, 1,   0.9901535,  -15.287399,  1.1,  0.9,  1.1,  0.9
   218, 'VAUCLUSE 0  ',       138, 1,    1,    2, 1,   1.0265297,  -15.614815,  1.1,  0.9,  1.1,  0.9
   219, 'VAUCLUSE 1  ',       138, 1,    1,    2, 1,   1.0265246,  -15.615449,  1.1,  0.9,  1.1,  0.9
   220, 'UNION 3 0   ',       345, 1,    1,    1, 1,   1.0358491,   -3.894841,  1.1,  0.9,  1.1,  0.9
   221, 'UNION 3 1   ',       138, 1,    1,    1, 1,   1.0199749,   -7.173621,  1.1,  0.9,  1.1,  0.9
   222, 'UNION 3 2   ',      13.8, 2,    1,    1, 1,   1.0363015,   -3.833602,  1.1,  0.9,  1.1,  0.9
   223, 'UNION 3 3   ',      13.8, 2,    1,    1, 1,   1.0379743,   -3.603247,  1.1,  0.9,  1.1,  0.9
   224, 'UNION 3 4   ',      13.8, 2,    1,    1, 1,        1.04,   -0.630202,  1.1,  0.9,  1.1,  0.9
   225, 'UNION 3 5   ',      13.8, 2,    1,    1, 1,        1.04,   -2.197638,  1.1,  0.9,  1.1,  0.9
   226, 'MOUNTAIN RES',       138, 1,    1,    1, 1,   1.0121488,   -7.685244,  1.1,  0.9,  1.1,  0.9
   227, 'MOUNTAIN RES',       138, 1,    1,    1, 1,   1.0120652,   -7.694859,  1.1,  0.9,  1.1,  0.9
   228, 'PICKENS 0   ',       138, 1,    1,    1, 1,   1.0007991,  -10.084482,  1.1,  0.9,  1.1,  0.9
   229, 'PICKENS 1   ',       138, 1,    1,    1, 1,   0.9999607,  -10.190763,  1.1,  0.9,  1.1,  0.9
   230, 'WESTMINSTER ',       138, 1,    1,    1, 1,   1.0106816,  -12.800754,  1.1,  0.9,  1.1,  0.9
   231, 'WESTMINSTER ',      13.8, 2,    1,    1, 1,   1.0132903,  -12.497264,  1.1,  0.9,  1.1,  0.9
   232, 'WEST COLUMBI',       345, 1,    1,    2, 1,   1.0291859,   -8.750481,  1.1,  0.9,  1.1,  0.9
   233, 'WEST COLUMBI',       138, 1,    1,    2, 1,   1.0189285,   -12.07566,  1.1,  0.9,  1.1,  0.9
   234, 'WEST COLUMBI',       138, 1,    1,    2, 1,   1.0180658,  -12.183893,  1.1,  0.9,  1.1,  0.9
   235, 'WARD 0      ',       345, 1,    1,    2, 1,   1.0297044,  -12.607399,  1.1,  0.9,  1.1,  0.9
   236, 'WARD 1      ',       138, 1,    1,    2, 1,   1.0223514,  -13.837274,  1.1,  0.9,  1.1,  0.9
   237, 'WARD 2      ',       138, 1,    1,    2, 1,   1.0223092,  -13.841976,  1.1,  0.9,  1.1,  0.9
   238, 'MOORE 0     ',       138, 1,    1,    1, 1,   1.0159596,   -11.79559,  1.1,  0.9,  1.1,  0.9
   239, 'MOORE 1     ',       138, 1,    1,    1, 1,   1.0153893,  -11.871265,  1.1,  0.9,  1.1,  0.9
   240, 'WILLISTON 0 ',       138, 1,    1,    2, 1,   1.0231089,  -16.558732,  1.1,  0.9,  1.1,  0.9
   241, 'WILLISTON 1 ',       138, 1,    1,    2, 1,   1.0227994,  -16.600225,  1.1,  0.9,  1.1,  0.9
   242, 'COLUMBIA 7 0',       138, 1,    1,    2, 1,   1.0199506,  -15.952274,  1.1,  0.9,  1.1,  0.9
   243, 'COLUMBIA 7 1',       138, 1,    1,    2, 1,   1.0187828,  -16.097661,  1.1,  0.9,  1.1,  0.9
   244, 'WATERLOO 0  ',       138, 1,    1,    1, 1,   1.0080457,  -13.013874,  1.1,  0.9,  1.1,  0.9
   245, 'WATERLOO 1  ',       138, 1,    1,    1, 1,   1.0078768,  -13.033852,  1.1,  0.9,  1.1,  0.9
   246, 'BLACKSBURG 1',       345, 1,    1,    1, 1,   1.0315679,   -7.569362,  1.1,  0.9,  1.1,  0.9
   247, 'BLACKSBURG 1',       138, 1,    1,    1, 1,     1.02609,   -6.866485,  1.1,  0.9,  1.1,  0.9
   248, 'BLACKSBURG 1',      13.8, 2,    1,    1, 1,   1.0315679,   -7.569362,  1.1,  0.9,  1.1,  0.9
   249, 'BLACKSBURG 1',      13.8, 2,    1,    1, 1,   1.0315679,   -7.569362,  1.1,  0.9,  1.1,  0.9
   250, 'BLACKSBURG 1',      13.8, 2,    1,    1, 1,   1.0315679,   -7.569362,  1.1,  0.9,  1.1,  0.9
   251, 'TAYLORS 0   ',       138, 1,    1,    1, 1,   0.9904267,  -14.766683,  1.1,  0.9,  1.1,  0.9
   252, 'TAYLORS 1   ',       138, 1,    1,    1, 1,   0.9883863,  -15.022792,  1.1,  0.9,  1.1,  0.9
   253, 'GREENVILLE 4',       138, 1,    1,    1, 1,   0.9906966,  -14.794733,  1.1,  0.9,  1.1,  0.9
   254, 'GREENVILLE 4',      13.8, 2,    1,    1, 1,   0.9906966,  -14.794733,  1.1,  0.9,  1.1,  0.9
   255, 'GREENVILLE 4',      13.8, 2,    1,    1, 1,   0.9906966,  -14.794733,  1.1,  0.9,  1.1,  0.9
   256, 'GREENVILLE 4',      13.8, 2,    1,    1, 1,   0.9906966,  -14.794733,  1.1,  0.9,  1.1,  0.9
   257, 'GREENVILLE 4',      13.8, 2,    1,    1, 1,   0.9906966,  -14.794733,  1.1,  0.9,  1.1,  0.9
   258, 'GREENVILLE 4',      13.8, 2,    1,    1, 1,   0.9921359,  -14.631266,  1.1,  0.9,  1.1,  0.9
   259, 'GREENVILLE 4',       138, 1,    1,    1, 1,   0.9905642,  -14.810955,  1.1,  0.9,  1.1,  0.9
   260, 'SALEM 1 0   ',       138, 1,    1,    1, 1,   1.0255132,   -4.808914,  1.1,  0.9,  1.1,  0.9
   261, 'SALEM 1 1   ',       138, 1,    1,    1, 1,   1.0252472,   -4.841116,  1.1,  0.9,  1.1,  0.9
   262, 'COLUMBIA 6 0',       345, 1,    1,    2, 1,    1.028499,   -9.027102,  1.1,  0.9,  1.1,  0.9
   263, 'COLUMBIA 6 1',       138, 1,    1,    2, 1,   1.0224478,  -13.257732,  1.1,  0.9,  1.1,  0.9
   264, 'COLUMBIA 6 2',      13.8, 2,    1,    2, 1,    1.028499,   -9.027102,  1.1,  0.9,  1.1,  0.9
   265, 'COLUMBIA 6 3',      13.8, 2,    1,    2, 1,    1.028499,   -9.027102,  1.1,  0.9,  1.1,  0.9
   266, 'COLUMBIA 6 4',       138, 1,    1,    2, 1,   1.0215515,  -13.367998,  1.1,  0.9,  1.1,  0.9
   267, 'AIKEN 1 0   ',       138, 1,    1,    2, 1,   1.0158874,  -18.246617,  1.1,  0.9,  1.1,  0.9
   268, 'AIKEN 1 1   ',       138, 1,    1,    2, 1,   1.0141983,  -18.470761,  1.1,  0.9,  1.1,  0.9
   269, 'POMARIA 0   ',       138, 1,    1,    2, 1,   1.0156147,   -7.283146,  1.1,  0.9,  1.1,  0.9
   270, 'POMARIA 1   ',       138, 1,    1,    2, 1,   1.0155052,   -7.297592,  1.1,  0.9,  1.1,  0.9
   271, 'RIDGE SPRING',       345, 1,    1,    2, 1,   1.0290681,  -12.796963,  1.1,  0.9,  1.1,  0.9
   272, 'RIDGE SPRING',       138, 1,    1,    2, 1,   1.0236391,  -14.539826,  1.1,  0.9,  1.1,  0.9
   273, 'RIDGE SPRING',       138, 1,    1,    2, 1,   1.0234875,  -14.559791,  1.1,  0.9,  1.1,  0.9
   274, 'GAFFNEY 1 0 ',       138, 1,    1,    1, 1,   1.0261895,   -5.713892,  1.1,  0.9,  1.1,  0.9
   275, 'GAFFNEY 1 1 ',      13.8, 2,    1,    1, 1,   1.0261895,   -5.713892,  1.1,  0.9,  1.1,  0.9
   276, 'COLUMBIA 5 0',       138, 1,    1,    2, 1,   1.0169299,  -13.764542,  1.1,  0.9,  1.1,  0.9
   277, 'COLUMBIA 5 1',       138, 1,    1,    2, 1,   1.0169239,  -13.765331,  1.1,  0.9,  1.1,  0.9
   278, 'COLUMBIA 5 2',       138, 1,    1,    2, 1,   1.0168416,  -13.776398,  1.1,  0.9,  1.1,  0.9
   279, 'MARIETTA 0  ',       138, 1,    1,    1, 1,   1.0019521,  -11.256427,  1.1,  0.9,  1.1,  0.9
   280, 'MARIETTA 1  ',       138, 1,    1,    1, 1,   1.0016961,   -11.28445,  1.1,  0.9,  1.1,  0.9
   281, 'ANDERSON 2 0',       138, 1,    1,    1, 1,    0.993673,  -16.290384,  1.1,  0.9,  1.1,  0.9
   282, 'ANDERSON 2 1',       138, 1,    1,    1, 1,   0.9918865,  -16.527233,  1.1,  0.9,  1.1,  0.9
   283, 'SALUDA 0    ',       138, 1,    1,    2, 1,   1.0168088,  -14.300977,  1.1,  0.9,  1.1,  0.9
   284, 'SALUDA 1    ',       138, 1,    1,    2, 1,    1.016259,  -14.370063,  1.1,  0.9,  1.1,  0.9
   285, 'FAIR PLAY 0 ',       138, 1,    1,    1, 1,   1.0092672,  -14.564141,  1.1,  0.9,  1.1,  0.9
   286, 'FAIR PLAY 1 ',       138, 1,    1,    1, 1,   1.0091411,  -14.578503,  1.1,  0.9,  1.1,  0.9
   287, 'HOPKINS 0   ',       138, 1,    1,    2, 1,   1.0143709,   -12.57241,  1.1,  0.9,  1.1,  0.9
   288, 'HOPKINS 1   ',       138, 1,    1,    2, 1,   1.0134945,  -12.691679,  1.1,  0.9,  1.1,  0.9
   289, 'SUNSET 0    ',       138, 1,    1,    1, 1,   1.0180093,    -6.49922,  1.1,  0.9,  1.1,  0.9
   290, 'SUNSET 1    ',       138, 1,    1,    1, 1,   1.0179528,   -6.506691,  1.1,  0.9,  1.1,  0.9
   291, 'SALLEY 0    ',       138, 1,    1,    2, 1,   1.0074516,  -14.210134,  1.1,  0.9,  1.1,  0.9
   292, 'SALLEY 1    ',       138, 1,    1,    2, 1,   1.0073427,   -14.22332,  1.1,  0.9,  1.1,  0.9
   293, 'EDGEFIELD 0 ',       138, 1,    1,    2, 1,   1.0189857,  -14.975632,  1.1,  0.9,  1.1,  0.9
   294, 'EDGEFIELD 1 ',       138, 1,    1,    2, 1,   1.0186026,  -15.019706,  1.1,  0.9,  1.1,  0.9
   295, 'BUFFALO 0   ',       138, 1,    1,    1, 1,   1.0098756,  -12.116123,  1.1,  0.9,  1.1,  0.9
   296, 'BUFFALO 1   ',       138, 1,    1,    1, 1,    1.009764,  -12.130528,  1.1,  0.9,  1.1,  0.9
   297, 'WARE SHOALS ',       345, 1,    1,    1, 1,   1.0184798,  -10.360935,  1.1,  0.9,  1.1,  0.9
   298, 'WARE SHOALS ',       138, 1,    1,    1, 1,   1.0155302,  -11.821268,  1.1,  0.9,  1.1,  0.9
   299, 'WARE SHOALS ',       138, 1,    1,    1, 1,   1.0153135,  -11.849521,  1.1,  0.9,  1.1,  0.9
   300, 'YORK 1 0    ',       138, 1,    1,    1, 1,   1.0052551,   -4.728173,  1.1,  0.9,  1.1,  0.9
   301, 'YORK 1 1    ',      13.8, 2,    1,    1, 1,   1.0064142,    -4.59659,  1.1,  0.9,  1.1,  0.9
   302, 'YORK 1 2    ',      13.8, 2,    1,    1, 1,   1.0064104,   -4.602319,  1.1,  0.9,  1.1,  0.9
   303, 'YORK 1 3    ',       138, 1,    1,    1, 1,   1.0037703,   -4.916585,  1.1,  0.9,  1.1,  0.9
   304, 'PIEDMONT 0  ',       138, 1,    1,    1, 1,   0.9852103,   -15.62793,  1.1,  0.9,  1.1,  0.9
   305, 'PIEDMONT 1  ',      13.8, 2,    1,    1, 1,   0.9874891,  -15.316977,  1.1,  0.9,  1.1,  0.9
   306, 'PIEDMONT 2  ',      13.8, 2,    1,    1, 1,   0.9876508,  -15.277575,  1.1,  0.9,  1.1,  0.9
   307, 'PIEDMONT 3  ',       138, 1,    1,    1, 1,     0.98407,  -15.777163,  1.1,  0.9,  1.1,  0.9
   308, 'CALHOUN FALL',       138, 1,    1,    1, 1,   1.0123136,  -14.591511,  1.1,  0.9,  1.1,  0.9
   309, 'CALHOUN FALL',       138, 1,    1,    1, 1,   1.0121598,    -14.6108,  1.1,  0.9,  1.1,  0.9
   310, 'ANDERSON 1 0',       138, 1,    1,    1, 1,   1.0015518,   -17.31631,  1.1,  0.9,  1.1,  0.9
   311, 'ANDERSON 1 1',       138, 1,    1,    1, 1,   1.0008615,  -17.402043,  1.1,  0.9,  1.1,  0.9
   312, 'JACKSON 0   ',       138, 1,    1,    2, 1,   1.0193147,  -16.635405,  1.1,  0.9,  1.1,  0.9
   313, 'JACKSON 1   ',       138, 1,    1,    2, 1,   1.0191068,   -16.66151,  1.1,  0.9,  1.1,  0.9
   314, 'CROSS ANCHOR',       138, 1,    1,    1, 1,     1.00966,  -13.041157,  1.1,  0.9,  1.1,  0.9
   315, 'CROSS ANCHOR',       138, 1,    1,    1, 1,   1.0096542,  -13.041875,  1.1,  0.9,  1.1,  0.9
   316, 'HICKORY GROV',       138, 1,    1,    1, 1,   1.0193479,   -2.817116,  1.1,  0.9,  1.1,  0.9
   317, 'HICKORY GROV',       138, 1,    1,    1, 1,   1.0192933,   -2.823048,  1.1,  0.9,  1.1,  0.9
   318, 'GREAT FALLS ',       138, 1,    1,    1, 1,   1.0214885,   -3.719544,  1.1,  0.9,  1.1,  0.9
   319, 'GREAT FALLS ',      13.8, 2,    1,    1, 1,   1.0335965,   -1.991927,  1.1,  0.9,  1.1,  0.9
   320, 'COLUMBIA 4 0',       138, 1,    1,    2, 1,   1.0098195,  -16.112639,  1.1,  0.9,  1.1,  0.9
   321, 'COLUMBIA 4 1',       138, 1,    1,    2, 1,   1.0074312,  -16.405063,  1.1,  0.9,  1.1,  0.9
   322, 'MAULDIN 0   ',       138, 1,    1,    1, 1,   0.9971067,  -14.270854,  1.1,  0.9,  1.1,  0.9
   323, 'MAULDIN 1   ',       138, 1,    1,    1, 1,   0.9964301,  -14.347442,  1.1,  0.9,  1.1,  0.9
   324, 'GREENVILLE 3',       138, 1,    1,    1, 1,   0.9880142,  -15.476147,  1.1,  0.9,  1.1,  0.9
   325, 'GREENVILLE 3',       138, 1,    1,    1, 1,   0.9864059,  -15.693239,  1.1,  0.9,  1.1,  0.9
   326, 'COLUMBIA 3 0',       138, 1,    1,    2, 1,   1.0140872,  -14.946788,  1.1,  0.9,  1.1,  0.9
   327, 'COLUMBIA 3 1',       138, 1,    1,    2, 1,   1.0123797,  -15.152255,  1.1,  0.9,  1.1,  0.9
   328, 'PENDLETON 0 ',       138, 1,    1,    1, 1,    0.998439,  -12.855872,  1.1,  0.9,  1.1,  0.9
   329, 'PENDLETON 1 ',       138, 1,    1,    1, 1,   0.9980834,  -12.899052,  1.1,  0.9,  1.1,  0.9
   330, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0150802,  -10.163426,  1.1,  0.9,  1.1,  0.9
   331, 'SPARTANBURG ',       138, 1,    1,    1, 1,    1.014173,  -10.282108,  1.1,  0.9,  1.1,  0.9
   332, 'CONVERSE 0  ',       345, 1,    1,    1, 1,   1.0293546,   -7.731968,  1.1,  0.9,  1.1,  0.9
   333, 'CONVERSE 1  ',       138, 1,    1,    1, 1,   1.0205952,   -9.351436,  1.1,  0.9,  1.1,  0.9
   334, 'CONVERSE 2  ',       138, 1,    1,    1, 1,   1.0205878,   -9.352269,  1.1,  0.9,  1.1,  0.9
   335, 'CONVERSE 3  ',       138, 1,    1,    1, 1,   1.0205824,   -9.352989,  1.1,  0.9,  1.1,  0.9
   336, 'BLACKSTOCK 0',       138, 1,    1,    1, 1,   1.0157095,   -5.023538,  1.1,  0.9,  1.1,  0.9
   337, 'BLACKSTOCK 1',       138, 1,    1,    1, 1,   1.0156199,   -5.035366,  1.1,  0.9,  1.1,  0.9
   338, 'FORT MILL 3 ',       138, 1,    1,    1, 1,   1.0111419,    5.201778,  1.1,  0.9,  1.1,  0.9
   339, 'FORT MILL 3 ',       138, 1,    1,    1, 1,    1.010004,    5.055126,  1.1,  0.9,  1.1,  0.9
   340, 'LANDRUM 0   ',       138, 1,    1,    1, 1,   1.0015628,   -11.84901,  1.1,  0.9,  1.1,  0.9
   341, 'LANDRUM 1   ',       138, 1,    1,    1, 1,   1.0011648,  -11.899981,  1.1,  0.9,  1.1,  0.9
   342, 'SILVERSTREET',       138, 1,    1,    2, 1,   1.0114132,  -14.590081,  1.1,  0.9,  1.1,  0.9
   343, 'SILVERSTREET',       138, 1,    1,    2, 1,   1.0113749,  -14.594967,  1.1,  0.9,  1.1,  0.9
   344, 'SILVERSTREET',       138, 1,    1,    2, 1,   1.0113746,  -14.595149,  1.1,  0.9,  1.1,  0.9
   345, 'ORANGEBURG 0',       138, 1,    1,    2, 1,   1.0019297,  -14.969012,  1.1,  0.9,  1.1,  0.9
   346, 'ORANGEBURG 1',       138, 1,    1,    2, 1,   1.0012603,  -15.051568,  1.1,  0.9,  1.1,  0.9
   347, 'GREENVILLE 2',       138, 1,    1,    1, 1,   0.9876687,  -15.370651,  1.1,  0.9,  1.1,  0.9
   348, 'GREENVILLE 2',       138, 1,    1,    1, 1,     0.98643,  -15.521285,  1.1,  0.9,  1.1,  0.9
   349, 'CHAPPELLS 1 ',       138, 1,    1,    2, 1,   1.0194335,  -13.420251,  1.1,  0.9,  1.1,  0.9
   350, 'CHAPPELLS 1 ',      13.8, 2,    1,    2, 1,   1.0238049,  -12.839187,  1.1,  0.9,  1.1,  0.9
   351, 'CHAPPELLS 1 ',      13.8, 2,    1,    2, 1,   1.0215057,  -13.155003,  1.1,  0.9,  1.1,  0.9
   352, 'CHAPPELLS 1 ',      13.8, 2,    1,    2, 1,   1.0237081,  -12.859395,  1.1,  0.9,  1.1,  0.9
   353, 'CHAPPELLS 1 ',      13.8, 2,    1,    2, 1,   1.0398268,  -10.572718,  1.1,  0.9,  1.1,  0.9
   354, 'RIDGEWAY 2 0',       138, 1,    1,    2, 1,   1.0221354,   -9.207297,  1.1,  0.9,  1.1,  0.9
   355, 'RIDGEWAY 2 1',       138, 1,    1,    2, 1,   1.0218047,   -9.246469,  1.1,  0.9,  1.1,  0.9
   356, 'FOUNTAIN INN',       138, 1,    1,    1, 1,    1.004616,  -17.161342,  1.1,  0.9,  1.1,  0.9
   357, 'FOUNTAIN INN',       138, 1,    1,    1, 1,   1.0038006,  -17.265129,  1.1,  0.9,  1.1,  0.9
   358, 'STARR 0     ',       138, 1,    1,    1, 1,    1.002246,  -17.846457,  1.1,  0.9,  1.1,  0.9
   359, 'STARR 1     ',       138, 1,    1,    1, 1,   1.0020122,  -17.874149,  1.1,  0.9,  1.1,  0.9
   360, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0019414,   -12.69979,  1.1,  0.9,  1.1,  0.9
   361, 'SPARTANBURG ',      13.8, 2,    1,    1, 1,   1.0019414,   -12.69979,  1.1,  0.9,  1.1,  0.9
   362, 'SPARTANBURG ',      13.8, 2,    1,    1, 1,   1.0019414,   -12.69979,  1.1,  0.9,  1.1,  0.9
   363, 'SPARTANBURG ',      13.8, 2,    1,    1, 1,   1.0019414,   -12.69979,  1.1,  0.9,  1.1,  0.9
   364, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0014965,  -12.759246,  1.1,  0.9,  1.1,  0.9
   365, 'GASTON 2 0  ',       138, 1,    1,    2, 1,   1.0079673,  -14.199564,  1.1,  0.9,  1.1,  0.9
   366, 'GASTON 2 1  ',       138, 1,    1,    2, 1,    1.007076,  -14.319807,  1.1,  0.9,  1.1,  0.9
   367, 'SIX MILE 0  ',       138, 1,    1,    1, 1,   1.0139301,   -7.747489,  1.1,  0.9,  1.1,  0.9
   368, 'SIX MILE 1  ',       138, 1,    1,    1, 1,   1.0137749,   -7.767132,  1.1,  0.9,  1.1,  0.9
   369, 'SENECA 1 0  ',       138, 1,    1,    1, 1,      1.0178,   -6.555578,  1.1,  0.9,  1.1,  0.9
   370, 'SENECA 1 1  ',       138, 1,    1,    1, 1,   1.0173144,   -6.612943,  1.1,  0.9,  1.1,  0.9
   371, 'GILBERT 0   ',       345, 1,    1,    2, 1,   1.0281619,   -8.594057,  1.1,  0.9,  1.1,  0.9
   372, 'GILBERT 1   ',       138, 1,    1,    2, 1,   1.0189188,  -12.156325,  1.1,  0.9,  1.1,  0.9
   373, 'GILBERT 2   ',       138, 1,    1,    2, 1,   1.0185138,  -12.204496,  1.1,  0.9,  1.1,  0.9
   374, 'SWANSEA 0   ',       138, 1,    1,    2, 1,   1.0050895,  -14.651216,  1.1,  0.9,  1.1,  0.9
   375, 'SWANSEA 1   ',       138, 1,    1,    2, 1,   1.0047681,  -14.691594,  1.1,  0.9,  1.1,  0.9
   376, 'INMAN 0     ',       138, 1,    1,    1, 1,   1.0074299,  -11.353657,  1.1,  0.9,  1.1,  0.9
   377, 'INMAN 1     ',       138, 1,    1,    1, 1,   1.0061712,  -11.518213,  1.1,  0.9,  1.1,  0.9
   378, 'GREAT FALLS ',       138, 1,    1,    1, 1,   1.0198953,   -4.054195,  1.1,  0.9,  1.1,  0.9
   379, 'GREAT FALLS ',       138, 1,    1,    1, 1,   1.0196904,   -4.080449,  1.1,  0.9,  1.1,  0.9
   380, 'WHITMIRE 0  ',       138, 1,    1,    1, 1,   1.0083401,  -10.219292,  1.1,  0.9,  1.1,  0.9
   381, 'WHITMIRE 1  ',       138, 1,    1,    1, 1,   1.0081907,  -10.238987,  1.1,  0.9,  1.1,  0.9
   382, 'GRAY COURT 0',       138, 1,    1,    1, 1,   1.0071327,  -17.111746,  1.1,  0.9,  1.1,  0.9
   383, 'GRAY COURT 1',       138, 1,    1,    1, 1,   1.0066878,  -17.169775,  1.1,  0.9,  1.1,  0.9
   384, 'WILLIAMSTON ',       138, 1,    1,    1, 1,   0.9943399,  -14.876752,  1.1,  0.9,  1.1,  0.9
   385, 'WILLIAMSTON ',       138, 1,    1,    1, 1,   0.9938205,  -14.940378,  1.1,  0.9,  1.1,  0.9
   386, 'CLEMSON 0   ',       345, 1,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   387, 'CLEMSON 1   ',       138, 1,    1,    1, 1,   1.0206034,   -6.487292,  1.1,  0.9,  1.1,  0.9
   388, 'CLEMSON 2   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   389, 'CLEMSON 3   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   390, 'CLEMSON 4   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   391, 'CLEMSON 5   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   392, 'CLEMSON 6   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   393, 'CLEMSON 7   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   394, 'CLEMSON 8   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   395, 'CLEMSON 9   ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   396, 'CLEMSON 10  ',      13.8, 2,    1,    1, 1,   1.0266234,   -4.703693,  1.1,  0.9,  1.1,  0.9
   397, 'CLEMSON 11  ',       138, 1,    1,    1, 1,   1.0200567,   -6.556841,  1.1,  0.9,  1.1,  0.9
   398, 'CLEMSON 12  ',       138, 1,    1,    1, 1,   1.0203535,   -6.514238,  1.1,  0.9,  1.1,  0.9
   399, 'BEECH ISLAND',       138, 1,    1,    2, 1,   1.0227196,  -14.802415,  1.1,  0.9,  1.1,  0.9
   400, 'BEECH ISLAND',       138, 1,    1,    2, 1,   1.0223247,  -14.850123,  1.1,  0.9,  1.1,  0.9
   401, 'CLOVER 0    ',       138, 1,    1,    1, 1,   1.0077629,    1.960999,  1.1,  0.9,  1.1,  0.9
   402, 'CLOVER 1    ',       138, 1,    1,    1, 1,   1.0064404,    1.782537,  1.1,  0.9,  1.1,  0.9
   403, 'NINETY SIX 0',       138, 1,    1,    1, 1,   1.0124364,  -14.144706,  1.1,  0.9,  1.1,  0.9
   404, 'NINETY SIX 1',       138, 1,    1,    1, 1,   1.0121354,  -14.181207,  1.1,  0.9,  1.1,  0.9
   405, 'MC CONNELLS ',       138, 1,    1,    1, 1,   1.0044697,   -5.351052,  1.1,  0.9,  1.1,  0.9
   406, 'MC CONNELLS ',       138, 1,    1,    1, 1,   1.0043897,   -5.361176,  1.1,  0.9,  1.1,  0.9
   407, 'BEECH ISLAND',       345, 1,    1,    2, 1,   1.0342597,  -11.148168,  1.1,  0.9,  1.1,  0.9
   408, 'BEECH ISLAND',       138, 1,    1,    2, 1,   1.0278065,  -13.272779,  1.1,  0.9,  1.1,  0.9
   409, 'BEECH ISLAND',      13.8, 2,    1,    2, 1,   1.0342597,  -11.148168,  1.1,  0.9,  1.1,  0.9
   410, 'BEECH ISLAND',      13.8, 2,    1,    2, 1,        1.04,    -9.40699,  1.1,  0.9,  1.1,  0.9
   411, 'BEECH ISLAND',      13.8, 2,    1,    2, 1,        1.04,  -10.156419,  1.1,  0.9,  1.1,  0.9
   412, 'BEECH ISLAND',      13.8, 2,    1,    2, 1,        1.04,   -10.01105,  1.1,  0.9,  1.1,  0.9
   413, 'BEECH ISLAND',      13.8, 2,    1,    2, 1,        1.04,   -9.856958,  1.1,  0.9,  1.1,  0.9
   414, 'BEECH ISLAND',      13.8, 2,    1,    2, 1,   1.0342597,  -11.148168,  1.1,  0.9,  1.1,  0.9
   415, 'GADSDEN 0   ',       138, 1,    1,    2, 1,   1.0093871,  -13.550956,  1.1,  0.9,  1.1,  0.9
   416, 'GADSDEN 1   ',       138, 1,    1,    2, 1,   1.0092938,  -13.563546,  1.1,  0.9,  1.1,  0.9
   417, 'TRAVELERS RE',       138, 1,    1,    1, 1,   0.9978471,  -14.070378,  1.1,  0.9,  1.1,  0.9
   418, 'TRAVELERS RE',       138, 1,    1,    1, 1,   0.9968329,  -14.192912,  1.1,  0.9,  1.1,  0.9
   419, 'DUE WEST 0  ',       138, 1,    1,    1, 1,   1.0018826,  -17.178317,  1.1,  0.9,  1.1,  0.9
   420, 'DUE WEST 1  ',       138, 1,    1,    1, 1,   1.0018009,  -17.189065,  1.1,  0.9,  1.1,  0.9
   421, 'BLYTHEWOOD 0',       138, 1,    1,    2, 1,   1.0132885,  -10.584299,  1.1,  0.9,  1.1,  0.9
   422, 'BLYTHEWOOD 1',       138, 1,    1,    2, 1,   1.0125802,  -10.664988,  1.1,  0.9,  1.1,  0.9
   423, 'ROCK HILL 1 ',       138, 1,    1,    1, 1,   0.9970991,    1.131359,  1.1,  0.9,  1.1,  0.9
   424, 'ROCK HILL 1 ',       138, 1,    1,    1, 1,   0.9943752,    0.797135,  1.1,  0.9,  1.1,  0.9
   425, 'HODGES 0    ',       345, 1,    1,    1, 1,   1.0176383,  -10.652534,  1.1,  0.9,  1.1,  0.9
   426, 'HODGES 1    ',       138, 1,    1,    1, 1,   1.0124489,  -13.022588,  1.1,  0.9,  1.1,  0.9
   427, 'HODGES 2    ',       138, 1,    1,    1, 1,   1.0122373,  -13.045554,  1.1,  0.9,  1.1,  0.9
   428, 'CHESNEE 2 0 ',       345, 1,    1,    1, 1,   1.0309744,    -7.56871,  1.1,  0.9,  1.1,  0.9
   429, 'CHESNEE 2 1 ',       138, 1,    1,    1, 1,   1.0205632,   -9.431673,  1.1,  0.9,  1.1,  0.9
   430, 'CHESNEE 2 2 ',      13.8, 2,    1,    1, 1,   1.0312223,   -7.534706,  1.1,  0.9,  1.1,  0.9
   431, 'CHESNEE 2 3 ',      13.8, 2,    1,    1, 1,   1.0314335,   -7.504134,  1.1,  0.9,  1.1,  0.9
   432, 'CHESNEE 2 4 ',      13.8, 2,    1,    1, 1,   1.0311189,   -7.548232,  1.1,  0.9,  1.1,  0.9
   433, 'CHESNEE 2 5 ',      13.8, 2,    1,    1, 1,   1.0332749,   -7.241961,  1.1,  0.9,  1.1,  0.9
   434, 'CHESNEE 2 6 ',      13.8, 2,    1,    1, 1,    1.031349,   -7.516518,  1.1,  0.9,  1.1,  0.9
   435, 'CHESNEE 2 7 ',      13.8, 2,    1,    1, 1,   1.0309744,    -7.56871,  1.1,  0.9,  1.1,  0.9
   436, 'CHESNEE 2 8 ',      13.8, 2,    1,    1, 1,   1.0309744,    -7.56871,  1.1,  0.9,  1.1,  0.9
   437, 'CHESNEE 2 9 ',      13.8, 2,    1,    1, 1,        1.04,   -5.631093,  1.1,  0.9,  1.1,  0.9
   438, 'CHESNEE 2 10',      13.8, 2,    1,    1, 1,        1.04,   -5.134839,  1.1,  0.9,  1.1,  0.9
   439, 'CHESNEE 2 11',      13.8, 2,    1,    1, 1,        1.04,   -6.044207,  1.1,  0.9,  1.1,  0.9
   440, 'WILLIAMSTON ',       345, 1,    1,    1, 1,   1.0149932,   -9.023339,  1.1,  0.9,  1.1,  0.9
   441, 'WILLIAMSTON ',       138, 1,    1,    1, 1,   0.9990712,  -13.218042,  1.1,  0.9,  1.1,  0.9
   442, 'WILLIAMSTON ',      13.8, 2,    1,    1, 1,   1.0149932,   -9.023339,  1.1,  0.9,  1.1,  0.9
   443, 'WILLIAMSTON ',      13.8, 2,    1,    1, 1,   1.0149932,   -9.023339,  1.1,  0.9,  1.1,  0.9
   444, 'WILLIAMSTON ',      13.8, 2,    1,    1, 1,   1.0149932,   -9.023339,  1.1,  0.9,  1.1,  0.9
   445, 'EASLEY 2 0  ',       138, 1,    1,    1, 1,   1.0071802,  -10.692147,  1.1,  0.9,  1.1,  0.9
   446, 'EASLEY 2 1  ',       138, 1,    1,    1, 1,   1.0057342,  -10.862588,  1.1,  0.9,  1.1,  0.9
   447, 'UNION 2 0   ',       138, 1,    1,    1, 1,   1.0100782,   -10.41269,  1.1,  0.9,  1.1,  0.9
   448, 'UNION 2 1   ',       138, 1,    1,    1, 1,   1.0091621,  -10.532009,  1.1,  0.9,  1.1,  0.9
   449, 'ARCADIA 0   ',       138, 1,    1,    1, 1,   1.0117968,  -10.664189,  1.1,  0.9,  1.1,  0.9
   450, 'ARCADIA 1   ',       138, 1,    1,    1, 1,   1.0117812,  -10.666191,  1.1,  0.9,  1.1,  0.9
   451, 'ARCADIA 2   ',       138, 1,    1,    1, 1,   1.0117667,  -10.667967,  1.1,  0.9,  1.1,  0.9
   452, 'CATAWBA 0   ',       138, 1,    1,    1, 1,   1.0165089,    1.254051,  1.1,  0.9,  1.1,  0.9
   453, 'GASTON 1 0  ',       345, 1,    1,    2, 1,   1.0311028,   -8.886162,  1.1,  0.9,  1.1,  0.9
   454, 'GASTON 1 1  ',       138, 1,    1,    2, 1,    1.014943,  -13.155392,  1.1,  0.9,  1.1,  0.9
   455, 'GASTON 1 2  ',      13.8, 2,    1,    2, 1,        1.04,   -8.316798,  1.1,  0.9,  1.1,  0.9
   456, 'GASTON 1 3  ',      13.8, 2,    1,    2, 1,        1.04,    -7.69898,  1.1,  0.9,  1.1,  0.9
   457, 'EASTOVER 1 0',       138, 1,    1,    2, 1,   1.0216935,    -9.29572,  1.1,  0.9,  1.1,  0.9
   458, 'EASTOVER 1 1',      13.8, 2,    1,    2, 1,   1.0209086,   -4.946015,  1.1,  0.9,  1.1,  0.9
   459, 'FORT MILL 2 ',       138, 1,    1,    1, 1,   1.0092915,    4.724765,  1.1,  0.9,  1.1,  0.9
   460, 'CAMPOBELLO 0',       138, 1,    1,    1, 1,   1.0040172,  -11.735955,  1.1,  0.9,  1.1,  0.9
   461, 'EASLEY 1 0  ',       138, 1,    1,    1, 1,   1.0023564,  -10.684292,  1.1,  0.9,  1.1,  0.9
   462, 'UNION 1 0   ',       138, 1,    1,    1, 1,   1.0187098,  -10.043067,  1.1,  0.9,  1.1,  0.9
   463, 'UNION 1 1   ',      13.8, 2,    1,    1, 1,   1.0187098,  -10.043067,  1.1,  0.9,  1.1,  0.9
   464, 'JONESVILLE 0',       345, 1,    1,    1, 1,    1.028482,   -7.837284,  1.1,  0.9,  1.1,  0.9
   465, 'JONESVILLE 1',       138, 1,    1,    1, 1,    1.023525,   -9.037342,  1.1,  0.9,  1.1,  0.9
   466, 'CHESNEE 1 0 ',       138, 1,    1,    1, 1,   1.0186966,   -9.708534,  1.1,  0.9,  1.1,  0.9
   467, 'NORRIS 0    ',       138, 1,    1,    1, 1,    1.014575,   -7.869875,  1.1,  0.9,  1.1,  0.9
   468, 'CLEVELAND 0 ',       138, 1,    1,    1, 1,   1.0037409,  -10.647447,  1.1,  0.9,  1.1,  0.9
   469, 'GREER 2 0   ',       138, 1,    1,    1, 1,   0.9913577,   -14.32762,  1.1,  0.9,  1.1,  0.9
   470, 'CENTRAL 0   ',       138, 1,    1,    1, 1,   1.0158225,   -7.464265,  1.1,  0.9,  1.1,  0.9
   471, 'SPARTANBURG ',       345, 1,    1,    1, 1,   1.0293341,   -7.522043,  1.1,  0.9,  1.1,  0.9
   472, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0219185,   -9.072413,  1.1,  0.9,  1.1,  0.9
   473, 'LONG CREEK 0',       138, 1,    1,    1, 1,   1.0163337,   -7.004659,  1.1,  0.9,  1.1,  0.9
   474, 'GREENVILLE 1',       138, 1,    1,    1, 1,   0.9844776,  -14.668767,  1.1,  0.9,  1.1,  0.9
   475, 'PEAK 0      ',       138, 1,    1,    2, 1,   1.0165032,   -7.956363,  1.1,  0.9,  1.1,  0.9
   476, 'COLUMBIA 2 0',       138, 1,    1,    2, 1,   1.0169559,  -13.407146,  1.1,  0.9,  1.1,  0.9
   477, 'ROEBUCK 0   ',       138, 1,    1,    1, 1,   1.0113153,  -11.599347,  1.1,  0.9,  1.1,  0.9
   478, 'SHARON 0    ',       138, 1,    1,    1, 1,    1.015542,   -6.637314,  1.1,  0.9,  1.1,  0.9
   479, 'RIDGEWAY 1 0',       138, 1,    1,    2, 1,   1.0334153,   -7.521542,  1.1,  0.9,  1.1,  0.9
   480, 'RIDGEWAY 1 1',      13.8, 2,    1,    2, 1,        1.04,   -5.651627,  1.1,  0.9,  1.1,  0.9
   481, 'RIDGEWAY 1 2',      13.8, 2,    1,    2, 1,        1.04,   -6.207739,  1.1,  0.9,  1.1,  0.9
   482, 'RIDGEWAY 1 3',      13.8, 2,    1,    2, 1,   1.0391502,   -6.768881,  1.1,  0.9,  1.1,  0.9
   483, 'RIDGEWAY 1 4',      13.8, 2,    1,    2, 1,        1.04,   -6.244836,  1.1,  0.9,  1.1,  0.9
   484, 'RIDGEWAY 1 5',      13.8, 2,    1,    2, 1,   1.0393831,    -6.71006,  1.1,  0.9,  1.1,  0.9
   485, 'WEST COLUMBI',       138, 1,    1,    2, 1,     1.01206,  -13.993949,  1.1,  0.9,  1.1,  0.9
   486, 'WEST COLUMBI',       138, 1,    1,    2, 1,   1.0151223,  -13.130199,  1.1,  0.9,  1.1,  0.9
   487, 'TOWNVILLE 0 ',       138, 1,    1,    1, 1,    1.009396,  -16.501663,  1.1,  0.9,  1.1,  0.9
   488, 'GREER 1 0   ',       138, 1,    1,    1, 1,   0.9922874,  -13.986015,  1.1,  0.9,  1.1,  0.9
   489, 'PLUM BRANCH ',       138, 1,    1,    2, 1,   1.0202077,  -13.841817,  1.1,  0.9,  1.1,  0.9
   490, 'HONEA PATH 1',       138, 1,    1,    1, 1,   0.9978405,  -14.657483,  1.1,  0.9,  1.1,  0.9
   491, 'COLUMBIA 1 0',       138, 1,    1,    2, 1,   1.0166852,  -15.052744,  1.1,  0.9,  1.1,  0.9
   492, 'CHESTER 0   ',       138, 1,    1,    1, 1,   1.0039171,   -6.026577,  1.1,  0.9,  1.1,  0.9
   493, 'CARLISLE 0  ',       138, 1,    1,    1, 1,   1.0137292,    -8.72548,  1.1,  0.9,  1.1,  0.9
   494, 'CARLISLE 1  ',      13.8, 2,    1,    1, 1,   1.0137292,    -8.72548,  1.1,  0.9,  1.1,  0.9
   495, 'SPARTANBURG ',       138, 1,    1,    1, 1,   1.0092486,  -11.042696,  1.1,  0.9,  1.1,  0.9
   496, 'FORT MILL 1 ',       138, 1,    1,    1, 1,   1.0125171,    4.990209,  1.1,  0.9,  1.1,  0.9
   497, 'FORT MILL 1 ',      13.8, 2,    1,    1, 1,   1.0271946,    7.110603,  1.1,  0.9,  1.1,  0.9
   498, 'FORT MILL 1 ',      13.8, 2,    1,    1, 1,   1.0209749,    6.147677,  1.1,  0.9,  1.1,  0.9
   499, 'LEXINGTON 1 ',       138, 1,    1,    2, 1,   1.0034375,  -15.286762,  1.1,  0.9,  1.1,  0.9
   500, 'MC CORMICK 0',       138, 1,    1,    2, 1,   1.0168639,  -13.971591,  1.1,  0.9,  1.1,  0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
     2,  1, 1,    1,    2,      42.8,     11.41, 0, 0, 0, 0, 1, 1, 0
     4,  1, 1,    1,    2,    132.69,     35.38, 0, 0, 0, 0, 1, 1, 0
     6,  1, 1,    1,    1,      3.21,      0.86, 0, 0, 0, 0, 1, 1, 0
    11,  1, 1,    1,    2,      2.47,      0.66, 0, 0, 0, 0, 1, 1, 0
    13,  1, 1,    1,    1,     37.16,      9.91, 0, 0, 0, 0, 1, 1, 0
    20,  1, 1,    1,    2,      4.54,      1.21, 0, 0, 0, 0, 1, 1, 0
    22,  1, 1,    1,    2,     148.7,     39.65, 0, 0, 0, 0, 1, 1, 0
    25,  1, 1,    1,    1,      2.28,      0.61, 0, 0, 0, 0, 1, 1, 0
    26,  1, 1,    1,    1,     21.66,      5.78, 0, 0, 0, 0, 1, 1, 0
    28,  1, 1,    1,    1,     62.93,     16.78, 0, 0, 0, 0, 1, 1, 0
    30,  1, 1,    1,    2,     99.97,     26.66, 0, 0, 0, 0, 1, 1, 0
    32,  1, 1,    1,    2,      9.76,       2.6, 0, 0, 0, 0, 1, 1, 0
    34,  1, 1,    1,    2,        25,      6.67, 0, 0, 0, 0, 1, 1, 0
    36,  1, 1,    1,    2,     43.35,     11.56, 0, 0, 0, 0, 1, 1, 0
    38,  1, 1,    1,    1,      0.13,      0.03, 0, 0, 0, 0, 1, 1, 0
    41,  1, 1,    1,    1,     57.99,     15.46, 0, 0, 0, 0, 1, 1, 0
    43,  1, 1,    1,    2,      4.46,      1.19, 0, 0, 0, 0, 1, 1, 0
    45,  1, 1,    1,    2,      2.03,      0.54, 0, 0, 0, 0, 1, 1, 0
    47,  1, 1,    1,    1,     43.41,     11.58, 0, 0, 0, 0, 1, 1, 0
    51,  1, 1,    1,    1,      0.35,      0.09, 0, 0, 0, 0, 1, 1, 0
    52,  1, 1,    1,    1,     23.39,      6.24, 0, 0, 0, 0, 1, 1, 0
    54,  1, 1,    1,    2,     34.81,      9.28, 0, 0, 0, 0, 1, 1, 0
    56,  1, 1,    1,    1,      2.25,       0.6, 0, 0, 0, 0, 1, 1, 0
    59,  1, 1,    1,    1,    140.94,     37.58, 0, 0, 0, 0, 1, 1, 0
    61,  1, 1,    1,    1,       0.2,      0.05, 0, 0, 0, 0, 1, 1, 0
    64,  1, 1,    1,    1,     34.78,      9.27, 0, 0, 0, 0, 1, 1, 0
    67,  1, 1,    1,    1,      4.57,      1.22, 0, 0, 0, 0, 1, 1, 0
    69,  1, 1,    1,    1,     16.96,      4.52, 0, 0, 0, 0, 1, 1, 0
    75,  1, 1,    1,    2,       5.3,      1.41, 0, 0, 0, 0, 1, 1, 0
    77,  1, 1,    1,    1,      6.95,      1.85, 0, 0, 0, 0, 1, 1, 0
    79,  1, 1,    1,    1,      0.38,       0.1, 0, 0, 0, 0, 1, 1, 0
    84,  1, 1,    1,    2,     61.41,     16.38, 0, 0, 0, 0, 1, 1, 0
    86,  1, 1,    1,    2,     17.59,      4.69, 0, 0, 0, 0, 1, 1, 0
    88,  1, 1,    1,    1,      5.25,       1.4, 0, 0, 0, 0, 1, 1, 0
    90,  1, 1,    1,    2,       5.9,      1.57, 0, 0, 0, 0, 1, 1, 0
    92,  1, 1,    1,    1,     65.03,     17.34, 0, 0, 0, 0, 1, 1, 0
    94,  1, 1,    1,    2,      5.21,      1.39, 0, 0, 0, 0, 1, 1, 0
    96,  1, 1,    1,    1,        34,      9.07, 0, 0, 0, 0, 1, 1, 0
    98,  1, 1,    1,    1,     37.09,      9.89, 0, 0, 0, 0, 1, 1, 0
   100,  1, 1,    1,    1,     13.52,      3.61, 0, 0, 0, 0, 1, 1, 0
   101,  1, 1,    1,    1,      0.89,      0.24, 0, 0, 0, 0, 1, 1, 0
   103,  1, 1,    1,    1,      38.8,     10.35, 0, 0, 0, 0, 1, 1, 0
   105,  1, 1,    1,    2,     80.33,     21.42, 0, 0, 0, 0, 1, 1, 0
   107,  1, 1,    1,    2,     16.01,      4.27, 0, 0, 0, 0, 1, 1, 0
   109,  1, 1,    1,    1,     47.58,     12.69, 0, 0, 0, 0, 1, 1, 0
   111,  1, 1,    1,    1,     62.29,     16.61, 0, 0, 0, 0, 1, 1, 0
   113,  1, 1,    1,    2,     45.99,     12.26, 0, 0, 0, 0, 1, 1, 0
   115,  1, 1,    1,    2,      5.06,      1.35, 0, 0, 0, 0, 1, 1, 0
   116,  1, 1,    1,    2,       3.1,      0.83, 0, 0, 0, 0, 1, 1, 0
   118,  1, 1,    1,    1,      8.83,      2.36, 0, 0, 0, 0, 1, 1, 0
   120,  1, 1,    1,    1,     31.65,      8.44, 0, 0, 0, 0, 1, 1, 0
   122,  1, 1,    1,    2,     53.36,     14.23, 0, 0, 0, 0, 1, 1, 0
   130,  1, 1,    1,    1,    103.24,     27.53, 0, 0, 0, 0, 1, 1, 0
   132,  1, 1,    1,    1,      25.2,      6.72, 0, 0, 0, 0, 1, 1, 0
   134,  1, 1,    1,    1,     42.65,     11.37, 0, 0, 0, 0, 1, 1, 0
   136,  1, 1,    1,    2,     26.76,      7.14, 0, 0, 0, 0, 1, 1, 0
   138,  1, 1,    1,    1,     78.71,     20.99, 0, 0, 0, 0, 1, 1, 0
   140,  1, 1,    1,    1,      0.26,      0.07, 0, 0, 0, 0, 1, 1, 0
   142,  1, 1,    1,    1,    161.34,     43.02, 0, 0, 0, 0, 1, 1, 0
   148,  1, 1,    1,    2,     57.42,     15.31, 0, 0, 0, 0, 1, 1, 0
   150,  1, 1,    1,    2,       1.5,       0.4, 0, 0, 0, 0, 1, 1, 0
   153,  1, 1,    1,    1,     93.15,     24.84, 0, 0, 0, 0, 1, 1, 0
   155,  1, 1,    1,    1,     66.84,     17.82, 0, 0, 0, 0, 1, 1, 0
   157,  1, 1,    1,    1,    105.45,     28.12, 0, 0, 0, 0, 1, 1, 0
   159,  1, 1,    1,    2,     22.85,      6.09, 0, 0, 0, 0, 1, 1, 0
   161,  1, 1,    1,    2,     25.95,      6.92, 0, 0, 0, 0, 1, 1, 0
   164,  1, 1,    1,    2,     98.15,     26.17, 0, 0, 0, 0, 1, 1, 0
   171,  1, 1,    1,    1,     12.38,       3.3, 0, 0, 0, 0, 1, 1, 0
   173,  1, 1,    1,    1,      3.14,      0.84, 0, 0, 0, 0, 1, 1, 0
   174,  1, 1,    1,    1,       7.3,      1.95, 0, 0, 0, 0, 1, 1, 0
   177,  1, 1,    1,    1,      8.78,      2.34, 0, 0, 0, 0, 1, 1, 0
   178,  1, 1,    1,    1,      6.81,      1.82, 0, 0, 0, 0, 1, 1, 0
   180,  1, 1,    1,    2,     14.14,      3.77, 0, 0, 0, 0, 1, 1, 0
   182,  1, 1,    1,    1,     82.61,     22.03, 0, 0, 0, 0, 1, 1, 0
   184,  1, 1,    1,    1,     30.18,      8.05, 0, 0, 0, 0, 1, 1, 0
   186,  1, 1,    1,    1,     45.35,     12.09, 0, 0, 0, 0, 1, 1, 0
   188,  1, 1,    1,    2,     11.05,      2.95, 0, 0, 0, 0, 1, 1, 0
   190,  1, 1,    1,    2,     14.07,      3.75, 0, 0, 0, 0, 1, 1, 0
   192,  1, 1,    1,    2,     16.44,      4.38, 0, 0, 0, 0, 1, 1, 0
   194,  1, 1,    1,    2,     28.69,      7.65, 0, 0, 0, 0, 1, 1, 0
   199,  1, 1,    1,    2,     86.39,     23.04, 0, 0, 0, 0, 1, 1, 0
   201,  1, 1,    1,    2,      8.89,      2.37, 0, 0, 0, 0, 1, 1, 0
   203,  1, 1,    1,    1,      4.69,      1.25, 0, 0, 0, 0, 1, 1, 0
   204,  1, 1,    1,    1,     45.67,     12.18, 0, 0, 0, 0, 1, 1, 0
   206,  1, 1,    1,    2,      3.01,       0.8, 0, 0, 0, 0, 1, 1, 0
   207,  1, 1,    1,    2,     22.57,      6.02, 0, 0, 0, 0, 1, 1, 0
   209,  1, 1,    1,    1,     81.85,     21.83, 0, 0, 0, 0, 1, 1, 0
   211,  1, 1,    1,    1,     34.28,      9.14, 0, 0, 0, 0, 1, 1, 0
   213,  1, 1,    1,    2,     97.48,        26, 0, 0, 0, 0, 1, 1, 0
   215,  1, 1,    1,    1,     84.48,     22.53, 0, 0, 0, 0, 1, 1, 0
   217,  1, 1,    1,    1,      55.1,     14.69, 0, 0, 0, 0, 1, 1, 0
   219,  1, 1,    1,    2,      0.33,      0.09, 0, 0, 0, 0, 1, 1, 0
   227,  1, 1,    1,    1,      5.42,      1.45, 0, 0, 0, 0, 1, 1, 0
   229,  1, 1,    1,    1,     54.09,     14.42, 0, 0, 0, 0, 1, 1, 0
   234,  1, 1,    1,    2,     59.96,     15.99, 0, 0, 0, 0, 1, 1, 0
   237,  1, 1,    1,    2,      2.71,      0.72, 0, 0, 0, 0, 1, 1, 0
   239,  1, 1,    1,    1,     39.13,     10.44, 0, 0, 0, 0, 1, 1, 0
   241,  1, 1,    1,    2,     19.74,      5.26, 0, 0, 0, 0, 1, 1, 0
   243,  1, 1,    1,    2,     74.47,     19.86, 0, 0, 0, 0, 1, 1, 0
   245,  1, 1,    1,    1,     11.83,      3.16, 0, 0, 0, 0, 1, 1, 0
   252,  1, 1,    1,    1,    118.68,     31.65, 0, 0, 0, 0, 1, 1, 0
   259,  1, 1,    1,    1,      8.16,      2.18, 0, 0, 0, 0, 1, 1, 0
   261,  1, 1,    1,    1,     18.68,      4.98, 0, 0, 0, 0, 1, 1, 0
   266,  1, 1,    1,    2,     61.78,     16.48, 0, 0, 0, 0, 1, 1, 0
   268,  1, 1,    1,    2,    117.15,     31.24, 0, 0, 0, 0, 1, 1, 0
   270,  1, 1,    1,    2,       6.8,      1.81, 0, 0, 0, 0, 1, 1, 0
   273,  1, 1,    1,    2,      9.49,      2.53, 0, 0, 0, 0, 1, 1, 0
   277,  1, 1,    1,    2,      0.41,      0.11, 0, 0, 0, 0, 1, 1, 0
   278,  1, 1,    1,    2,      5.77,      1.54, 0, 0, 0, 0, 1, 1, 0
   280,  1, 1,    1,    1,     16.94,      4.52, 0, 0, 0, 0, 1, 1, 0
   282,  1, 1,    1,    1,     117.3,     31.28, 0, 0, 0, 0, 1, 1, 0
   284,  1, 1,    1,    2,     32.65,      8.71, 0, 0, 0, 0, 1, 1, 0
   286,  1, 1,    1,    1,      8.27,       2.2, 0, 0, 0, 0, 1, 1, 0
   288,  1, 1,    1,    2,     58.11,      15.5, 0, 0, 0, 0, 1, 1, 0
   290,  1, 1,    1,    1,      3.69,      0.98, 0, 0, 0, 0, 1, 1, 0
   292,  1, 1,    1,    2,      7.62,      2.03, 0, 0, 0, 0, 1, 1, 0
   294,  1, 1,    1,    2,      25.6,      6.83, 0, 0, 0, 0, 1, 1, 0
   296,  1, 1,    1,    1,      7.79,      2.08, 0, 0, 0, 0, 1, 1, 0
   299,  1, 1,    1,    1,     14.57,      3.88, 0, 0, 0, 0, 1, 1, 0
   303,  1, 1,    1,    1,     86.76,     23.14, 0, 0, 0, 0, 1, 1, 0
   307,  1, 1,    1,    1,     76.04,     20.28, 0, 0, 0, 0, 1, 1, 0
   309,  1, 1,    1,    1,      9.03,      2.41, 0, 0, 0, 0, 1, 1, 0
   311,  1, 1,    1,    1,     43.83,     11.69, 0, 0, 0, 0, 1, 1, 0
   313,  1, 1,    1,    2,     12.44,      3.32, 0, 0, 0, 0, 1, 1, 0
   315,  1, 1,    1,    1,      0.43,      0.11, 0, 0, 0, 0, 1, 1, 0
   317,  1, 1,    1,    1,      3.75,         1, 0, 0, 0, 0, 1, 1, 0
   321,  1, 1,    1,    2,    150.42,     40.11, 0, 0, 0, 0, 1, 1, 0
   323,  1, 1,    1,    1,     45.27,     12.07, 0, 0, 0, 0, 1, 1, 0
   325,  1, 1,    1,    1,    103.46,     27.59, 0, 0, 0, 0, 1, 1, 0
   327,  1, 1,    1,    2,    121.07,     32.28, 0, 0, 0, 0, 1, 1, 0
   329,  1, 1,    1,    1,     26.02,      6.94, 0, 0, 0, 0, 1, 1, 0
   331,  1, 1,    1,    1,     57.17,     15.25, 0, 0, 0, 0, 1, 1, 0
   334,  1, 1,    1,    1,       0.5,      0.13, 0, 0, 0, 0, 1, 1, 0
   335,  1, 1,    1,    1,      0.83,      0.22, 0, 0, 0, 0, 1, 1, 0
   337,  1, 1,    1,    1,      5.67,      1.51, 0, 0, 0, 0, 1, 1, 0
   339,  1, 1,    1,    1,      75.1,     20.03, 0, 0, 0, 0, 1, 1, 0
   341,  1, 1,    1,    1,     24.22,      6.46, 0, 0, 0, 0, 1, 1, 0
   343,  1, 1,    1,    2,      2.51,      0.67, 0, 0, 0, 0, 1, 1, 0
   344,  1, 1,    1,    2,      2.43,      0.65, 0, 0, 0, 0, 1, 1, 0
   346,  1, 1,    1,    2,     47.58,     12.69, 0, 0, 0, 0, 1, 1, 0
   348,  1, 1,    1,    1,      86.4,     23.04, 0, 0, 0, 0, 1, 1, 0
   355,  1, 1,    1,    2,     19.97,      5.32, 0, 0, 0, 0, 1, 1, 0
   357,  1, 1,    1,    1,     55.73,     14.86, 0, 0, 0, 0, 1, 1, 0
   359,  1, 1,    1,    1,     14.59,      3.89, 0, 0, 0, 0, 1, 1, 0
   364,  1, 1,    1,    1,     30.44,      8.12, 0, 0, 0, 0, 1, 1, 0
   366,  1, 1,    1,    2,     56.49,     15.06, 0, 0, 0, 0, 1, 1, 0
   368,  1, 1,    1,    1,     11.45,      3.05, 0, 0, 0, 0, 1, 1, 0
   370,  1, 1,    1,    1,      35.6,      9.49, 0, 0, 0, 0, 1, 1, 0
   373,  1, 1,    1,    2,     28.84,      7.69, 0, 0, 0, 0, 1, 1, 0
   375,  1, 1,    1,    2,     24.76,       6.6, 0, 0, 0, 0, 1, 1, 0
   377,  1, 1,    1,    1,     90.39,      24.1, 0, 0, 0, 0, 1, 1, 0
   379,  1, 1,    1,    1,     13.01,      3.47, 0, 0, 0, 0, 1, 1, 0
   381,  1, 1,    1,    1,     10.13,       2.7, 0, 0, 0, 0, 1, 1, 0
   383,  1, 1,    1,    1,     29.95,      7.99, 0, 0, 0, 0, 1, 1, 0
   385,  1, 1,    1,    1,     36.62,      9.77, 0, 0, 0, 0, 1, 1, 0
   397,  1, 1,    1,    1,     39.95,     10.65, 0, 0, 0, 0, 1, 1, 0
   398,  1, 1,    1,    1,     16.77,      4.47, 0, 0, 0, 0, 1, 1, 0
   400,  1, 1,    1,    2,     23.03,      6.14, 0, 0, 0, 0, 1, 1, 0
   402,  1, 1,    1,    1,     88.35,     23.56, 0, 0, 0, 0, 1, 1, 0
   404,  1, 1,    1,    1,     19.77,      5.27, 0, 0, 0, 0, 1, 1, 0
   406,  1, 1,    1,    1,      5.25,       1.4, 0, 0, 0, 0, 1, 1, 0
   416,  1, 1,    1,    2,      6.06,      1.62, 0, 0, 0, 0, 1, 1, 0
   418,  1, 1,    1,    1,     63.62,     16.96, 0, 0, 0, 0, 1, 1, 0
   420,  1, 1,    1,    1,      5.23,      1.39, 0, 0, 0, 0, 1, 1, 0
   422,  1, 1,    1,    2,     49.18,     13.11, 0, 0, 0, 0, 1, 1, 0
   424,  1, 1,    1,    1,     157.1,     41.89, 0, 0, 0, 0, 1, 1, 0
   427,  1, 1,    1,    1,     14.43,      3.85, 0, 0, 0, 0, 1, 1, 0
   446,  1, 1,    1,    1,     88.68,     23.65, 0, 0, 0, 0, 1, 1, 0
   448,  1, 1,    1,    1,     57.56,     15.35, 0, 0, 0, 0, 1, 1, 0
   450,  1, 1,    1,    1,      1.12,       0.3, 0, 0, 0, 0, 1, 1, 0
   451,  1, 1,    1,    1,      2.21,      0.59, 0, 0, 0, 0, 1, 1, 0
   452,  1, 1,    1,    1,     11.16,      2.98, 0, 0, 0, 0, 1, 1, 0
   459,  1, 1,    1,    1,     74.47,     19.86, 0, 0, 0, 0, 1, 1, 0
   460,  1, 1,    1,    1,     26.34,      7.02, 0, 0, 0, 0, 1, 1, 0
   461,  1, 1,    1,    1,     91.72,     24.46, 0, 0, 0, 0, 1, 1, 0
   465,  1, 1,    1,    1,     12.52,      3.34, 0, 0, 0, 0, 1, 1, 0
   466,  1, 1,    1,    1,     43.34,     11.56, 0, 0, 0, 0, 1, 1, 0
   467,  1, 1,    1,    1,      0.81,      0.22, 0, 0, 0, 0, 1, 1, 0
   468,  1, 1,    1,    1,      3.76,         1, 0, 0, 0, 0, 1, 1, 0
   469,  1, 1,    1,    1,    128.53,     34.28, 0, 0, 0, 0, 1, 1, 0
   470,  1, 1,    1,    1,     42.56,     11.35, 0, 0, 0, 0, 1, 1, 0
   472,  1, 1,    1,    1,     49.71,     13.26, 0, 0, 0, 0, 1, 1, 0
   473,  1, 1,    1,    1,         1,      0.27, 0, 0, 0, 0, 1, 1, 0
   474,  1, 1,    1,    1,    167.22,     44.59, 0, 0, 0, 0, 1, 1, 0
   475,  1, 1,    1,    2,      0.16,      0.04, 0, 0, 0, 0, 1, 1, 0
   476,  1, 1,    1,    2,     59.86,     15.96, 0, 0, 0, 0, 1, 1, 0
   477,  1, 1,    1,    1,     31.33,      8.35, 0, 0, 0, 0, 1, 1, 0
   478,  1, 1,    1,    1,      9.16,      2.44, 0, 0, 0, 0, 1, 1, 0
   485,  1, 1,    1,    2,     27.88,      7.43, 0, 0, 0, 0, 1, 1, 0
   486,  1, 1,    1,    2,     68.54,     18.28, 0, 0, 0, 0, 1, 1, 0
   487,  1, 1,    1,    1,     11.67,      3.11, 0, 0, 0, 0, 1, 1, 0
   488,  1, 1,    1,    1,      97.9,     26.11, 0, 0, 0, 0, 1, 1, 0
   489,  1, 1,    1,    2,      3.68,      0.98, 0, 0, 0, 0, 1, 1, 0
   490,  1, 1,    1,    1,     29.81,      7.95, 0, 0, 0, 0, 1, 1, 0
   491,  1, 1,    1,    2,    119.53,     31.87, 0, 0, 0, 0, 1, 1, 0
   492,  1, 1,    1,    1,     59.54,     15.88, 0, 0, 0, 0, 1, 1, 0
   493,  1, 1,    1,    1,      4.05,      1.08, 0, 0, 0, 0, 1, 1, 0
   495,  1, 1,    1,    1,     75.17,     20.05, 0, 0, 0, 0, 1, 1, 0
   499,  1, 1,    1,    2,    122.33,     32.62, 0, 0, 0, 0, 1, 1, 0
   500,  1, 1,    1,    2,     23.43,      6.25, 0, 0, 0, 0, 1, 1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
    27, 1, 1,       0,      50
    31, 1, 1,       0,     100
   110, 1, 1,       0,      50
   141, 1, 1,       0,      50
   152, 1, 1,       0,      70
   181, 1, 1,       0,      60
   208, 1, 1,       0,      80
   242, 1, 1,       0,      70
   263, 1, 1,       0,     120
   300, 1, 1,       0,      40
   310, 1, 1,       0,      50
   417, 1, 1,       0,     110
   426, 1, 1,       0,      50
   445, 1, 1,       0,      40
   491, 1, 1,       0,      50
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
     9,  1,     771.8,    105.75,    359.66,    -94.16,     1.04, 0,  926.16, 0, 1, 0, 0, 1, 1, 100,     771.8,    231.54, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    16,  1,    444.45,     84.69,    163.56,    -36.44,     1.04, 0,  533.34, 0, 1, 0, 0, 1, 1, 100,    444.45,    133.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    17,  1,     888.9,    150.17,    327.12,    -72.89,     1.04, 0, 1066.68, 0, 1, 0, 0, 1, 1, 100,     888.9,    266.67, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    18,  1,     157.6,     21.68,        58,    -12.92,     1.04, 0,  189.12, 0, 1, 0, 0, 1, 1, 100,     157.6,     47.28, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    49,  1,       1.3,      0.61,      0.61,     -0.16,     1.04, 0,    1.56, 0, 1, 0, 0, 1, 1, 100,       1.3,      0.39, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    50,  1,       2.6,      1.21,      1.21,     -0.32,     1.04, 0,    3.12, 0, 1, 0, 0, 1, 1, 100,       2.6,      0.78, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    63,  1,         0,         0,      1.63,     -0.36,     1.04, 0,    3.84, 0, 1, 0, 0, 1, 0, 100,       3.2,      0.96, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    71,  1,         4,      1.54,      1.54,      -0.2,     1.04, 0,     4.8, 0, 1, 0, 0, 1, 1, 100,         4,       1.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    72,  1,         2,      0.77,      0.77,      -0.1,     1.04, 0,     2.4, 0, 1, 0, 0, 1, 1, 100,         2,       0.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    73,  1,       1.4,      0.54,      0.54,     -0.07,     1.04, 0,    1.68, 0, 1, 0, 0, 1, 1, 100,       1.4,      0.42, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
    82,  1,     361.9,     41.13,    138.97,    -17.73,     1.04, 0,  434.28, 0, 1, 0, 0, 1, 1, 100,     361.9,    108.57, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   125,  1,         0,         0,     62.21,     -7.94,     1.04, 0,   194.4, 0, 1, 0, 0, 1, 0, 100,       162,      48.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   126,  1,         0,         0,     62.21,     -7.94,     1.04, 0,   194.4, 0, 1, 0, 0, 1, 0, 100,       162,      48.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   127,  1,       162,      26.1,     62.21,     -7.94,     1.04, 0,   194.4, 0, 1, 0, 0, 1, 1, 100,       162,      48.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   128,  1,       162,     62.21,     62.21,     -7.94,     1.04, 0,   194.4, 0, 1, 0, 0, 1, 1, 100,       162,      48.6, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   144,  1,    602.55,     111.6,    221.74,    -49.41,     1.04, 0,  723.06, 0, 1, 0, 0, 1, 1, 100,    602.55,    180.76, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   145,  1,    300.55,    127.35,    221.74,    -49.41,     1.04, 0,  723.06, 0, 1, 0, 0, 1, 1, 100,    602.55,    180.76, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   167,  1,     193.5,     45.92,      74.3,     -9.48,     1.04, 0,   232.2, 0, 1, 0, 0, 1, 1, 100,     193.5,     58.05, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   168,  1,     193.5,     32.78,      74.3,     -9.48,     1.04, 0,   232.2, 0, 1, 0, 0, 1, 1, 100,     193.5,     58.05, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   169,  1,       387,     51.63,    148.61,    -18.96,     1.04, 0,   464.4, 0, 1, 0, 0, 1, 1, 100,       387,     116.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   197,  1,     293.6,     43.37,    136.82,    -35.82,     1.04, 0,  352.32, 0, 1, 0, 0, 1, 1, 100,     293.6,     88.08, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   198,  1,     207.3,     52.65,      96.6,    -25.29,     1.04, 0,  248.76, 0, 1, 0, 0, 1, 1, 100,     207.3,     62.19, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   222,  1,       5.2,         2,         2,     -0.25,     1.04, 0,    6.24, 0, 1, 0, 0, 1, 1, 100,       5.2,      1.56, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   223,  1,        18,      6.91,      6.91,     -0.88,     1.04, 0,    21.6, 0, 1, 0, 0, 1, 1, 100,        18,       5.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   224,  1,     511.2,     40.11,     196.3,    -25.05,     1.04, 0,  613.44, 0, 1, 0, 0, 1, 1, 100,     511.2,    153.36, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   225,  1,     514.8,     69.67,    197.68,    -25.23,     1.04, 0,  617.76, 0, 1, 0, 0, 1, 1, 100,     514.8,    154.44, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   231,  1,       2.9,      1.35,      1.35,     -0.35,     1.04, 0,    3.48, 0, 1, 0, 0, 1, 1, 100,       2.9,      0.87, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   248,  1,         0,         0,      67.8,    -14.79,     1.04, 0,  159.84, 0, 1, 0, 0, 1, 0, 100,     133.2,     39.96, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   249,  1,         0,         0,      67.8,    -14.79,     1.04, 0,  159.84, 0, 1, 0, 0, 1, 0, 100,     133.2,     39.96, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   250,  1,         0,         0,     271.2,    -59.14,     1.04, 0,  639.36, 0, 1, 0, 0, 1, 0, 100,     532.8,    159.84, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   254,  1,         0,         0,      1.91,      -0.5,     1.04, 0,    4.92, 0, 1, 0, 0, 1, 0, 100,       4.1,      1.23, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   255,  1,         0,         0,      1.54,      -0.4,     1.04, 0,    3.96, 0, 1, 0, 0, 1, 0, 100,       3.3,      0.99, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   256,  1,         0,         0,      1.35,     -0.35,     1.04, 0,    3.48, 0, 1, 0, 0, 1, 0, 100,       2.9,      0.87, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   257,  1,         0,         0,      2.52,     -0.66,     1.04, 0,    6.48, 0, 1, 0, 0, 1, 0, 100,       5.4,      1.62, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   258,  1,       1.1,      0.51,      0.51,     -0.13,     1.04, 0,    1.32, 0, 1, 0, 0, 1, 1, 100,       1.1,      0.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   264,  1,         0,         0,     19.95,     -4.35,     1.04, 0,   47.04, 0, 1, 0, 0, 1, 0, 100,      39.2,     11.76, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   265,  1,         0,         0,       5.4,     -1.18,     1.04, 0,   12.72, 0, 1, 0, 0, 1, 0, 100,      10.6,      3.18, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   275,  1,         0,         0,     51.51,    -11.23,     1.04, 0,  121.44, 0, 1, 0, 0, 1, 0, 100,     101.2,     30.36, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   301,  1,       2.9,      1.35,      1.35,     -0.35,     1.04, 0,    3.48, 0, 1, 0, 0, 1, 1, 100,       2.9,      0.87, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   302,  1,       2.9,      1.35,      1.35,     -0.35,     1.04, 0,    3.48, 0, 1, 0, 0, 1, 1, 100,       2.9,      0.87, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   305,  1,         1,      0.38,      0.38,     -0.05,     1.04, 0,     1.2, 0, 1, 0, 0, 1, 1, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   306,  1,       2.4,      0.92,      0.92,     -0.12,     1.04, 0,    2.88, 0, 1, 0, 0, 1, 1, 100,       2.4,      0.72, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   319,  1,      42.3,     16.24,     16.24,     -2.07,     1.04, 0,   50.76, 0, 1, 0, 0, 1, 1, 100,      42.3,     12.69, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   350,  1,        15,      5.76,      5.76,     -0.74,     1.04, 0,      18, 0, 1, 0, 0, 1, 1, 100,        15,       4.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   351,  1,       6.2,      2.38,      2.38,      -0.3,     1.04, 0,    7.44, 0, 1, 0, 0, 1, 1, 100,       6.2,      1.86, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   352,  1,      14.4,      5.53,      5.53,     -0.71,     1.04, 0,   17.28, 0, 1, 0, 0, 1, 1, 100,      14.4,      4.32, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   353,  1,        74,     28.42,     28.42,     -3.63,     1.04, 0,    88.8, 0, 1, 0, 0, 1, 1, 100,        74,      22.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   361,  1,         0,         0,      0.81,     -0.18,     1.04, 0,    1.92, 0, 1, 0, 0, 1, 0, 100,       1.6,      0.48, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   362,  1,         0,         0,       5.6,     -1.22,     1.04, 0,    13.2, 0, 1, 0, 0, 1, 0, 100,        11,       3.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   363,  1,         0,         0,      1.63,     -0.36,     1.04, 0,    3.84, 0, 1, 0, 0, 1, 0, 100,       3.2,      0.96, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   388,  1,         0,         0,      5.09,     -1.11,     1.04, 0,      12, 0, 1, 0, 0, 1, 0, 100,        10,         3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   389,  1,         0,         0,     88.23,    -19.24,     1.04, 0,     208, 0, 1, 0, 0, 1, 0, 100,    173.33,        52, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   390,  1,         0,         0,     88.23,    -19.24,     1.04, 0,     208, 0, 1, 0, 0, 1, 0, 100,    173.33,        52, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   391,  1,         0,         0,     88.23,    -19.24,     1.04, 0,     208, 0, 1, 0, 0, 1, 0, 100,    173.33,        52, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   392,  1,         0,         0,     59.25,    -12.92,     1.04, 0,  139.68, 0, 1, 0, 0, 1, 0, 100,     116.4,     34.92, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   393,  1,         0,         0,     59.25,    -12.92,     1.04, 0,  139.68, 0, 1, 0, 0, 1, 0, 100,     116.4,     34.92, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   394,  1,         0,         0,     59.25,    -12.92,     1.04, 0,  139.68, 0, 1, 0, 0, 1, 0, 100,     116.4,     34.92, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   395,  1,         0,         0,     59.25,    -12.92,     1.04, 0,  139.68, 0, 1, 0, 0, 1, 0, 100,     116.4,     34.92, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   396,  1,         0,         0,     59.25,    -12.92,     1.04, 0,  139.68, 0, 1, 0, 0, 1, 0, 100,     116.4,     34.92, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   409,  1,         0,         0,      50.9,     -11.1,     1.04, 0,     120, 0, 1, 0, 0, 1, 0, 100,       100,        30, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   410,  1,     77.97,     14.91,     69.71,     -15.2,     1.04, 0,  164.34, 0, 1, 0, 0, 1, 1, 100,    136.95,     41.08, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   411,  1,     79.43,     25.56,     69.71,     -15.2,     1.04, 0,  164.34, 0, 1, 0, 0, 1, 1, 100,    136.95,     41.08, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   412,  1,     79.43,     22.36,     69.71,     -15.2,     1.04, 0,  164.34, 0, 1, 0, 0, 1, 1, 100,    136.95,     41.08, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   413,  1,     60.26,     14.63,     69.71,     -15.2,     1.04, 0,  164.34, 0, 1, 0, 0, 1, 1, 100,    136.95,     41.08, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   414,  1,         0,         0,     56.55,    -12.33,     1.04, 0,  133.32, 0, 1, 0, 0, 1, 0, 100,     111.1,     33.33, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   430,  1,         1,      0.38,      0.38,     -0.05,     1.04, 0,     1.2, 0, 1, 0, 0, 1, 1, 100,         1,       0.3, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   431,  1,       3.3,      1.27,      1.27,     -0.16,     1.04, 0,    3.96, 0, 1, 0, 0, 1, 1, 100,       3.3,      0.99, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   432,  1,       1.2,      0.46,      0.46,     -0.06,     1.04, 0,    1.44, 0, 1, 0, 0, 1, 1, 100,       1.2,      0.36, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   433,  1,       6.7,      2.57,      2.57,     -0.33,     1.04, 0,    8.04, 0, 1, 0, 0, 1, 1, 100,       6.7,      2.01, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   434,  1,       4.3,      1.65,      1.65,     -0.21,     1.04, 0,    5.16, 0, 1, 0, 0, 1, 1, 100,       4.3,      1.29, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   435,  1,         0,         0,     75.65,     -9.65,     1.04, 0,   236.4, 0, 1, 0, 0, 1, 0, 100,       197,      59.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   436,  1,         0,         0,     75.65,     -9.65,     1.04, 0,   236.4, 0, 1, 0, 0, 1, 0, 100,       197,      59.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   437,  1,       197,     52.73,     75.65,     -9.65,     1.04, 0,   236.4, 0, 1, 0, 0, 1, 1, 100,       197,      59.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   438,  1,       197,     40.14,     75.65,     -9.65,     1.04, 0,   236.4, 0, 1, 0, 0, 1, 1, 100,       197,      59.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   439,  1,       197,     65.63,     75.65,     -9.65,     1.04, 0,   236.4, 0, 1, 0, 0, 1, 1, 100,       197,      59.1, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   442,  1,         0,         0,     54.97,    -11.99,     1.04, 0,   129.6, 0, 1, 0, 0, 1, 0, 100,       108,      32.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   443,  1,         0,         0,     89.07,    -19.43,     1.04, 0,     210, 0, 1, 0, 0, 1, 0, 100,       175,      52.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   444,  1,         0,         0,      1.68,     -0.37,     1.04, 0,    3.96, 0, 1, 0, 0, 1, 0, 100,       3.3,      0.99, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   455,  1,     66.85,     56.51,    113.42,    -24.73,     1.04, 0,   267.4, 0, 1, 0, 0, 1, 1, 100,    222.83,     66.85, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   456,  1,     133.7,     55.65,    226.84,    -49.47,     1.04, 0,   534.8, 0, 1, 0, 0, 1, 1, 100,    445.67,     133.7, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   458,  1,     109.6,         0,         0,         0,     1.04, 0,  131.52, 0, 1, 0, 0, 1, 1, 100,     109.6,     32.88, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   463,  1,         0,         0,      3.36,     -0.88,     1.04, 0,    8.64, 0, 1, 0, 0, 1, 0, 100,       7.2,      2.16, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   480,  1,        56,      9.62,      21.5,     -2.74,     1.04, 0,    67.2, 0, 1, 0, 0, 1, 1, 100,        56,      16.8, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   481,  1,        45,      12.1,     17.28,     -2.21,     1.04, 0,      54, 0, 1, 0, 0, 1, 1, 100,        45,      13.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   482,  1,        45,     17.28,     17.28,     -2.21,     1.04, 0,      54, 0, 1, 0, 0, 1, 1, 100,        45,      13.5, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   483,  1,        24,      6.25,      9.22,     -1.18,     1.04, 0,    28.8, 0, 1, 0, 0, 1, 1, 100,        24,       7.2, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   484,  1,        28,     10.75,     10.75,     -1.37,     1.04, 0,    33.6, 0, 1, 0, 0, 1, 1, 100,        28,       8.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   494,  1,         0,         0,       2.7,     -0.71,     1.04, 0,    6.96, 0, 1, 0, 0, 1, 0, 100,       5.8,      1.74, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   497,  1,        60,     23.04,     23.04,     -2.94,     1.04, 0,      72, 0, 1, 0, 0, 1, 1, 100,        60,        18, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
   498,  1,        18,      6.91,      6.91,     -0.88,     1.04, 0,    21.6, 0, 1, 0, 0, 1, 1, 100,        18,       5.4, 1, 1, 0, 1, 0, 1, 0, 1, 0, 1
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
     2,      1, 1, 0.000531,  0.00314,        0,    76.5,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    44,      1, 1, 0.005479, 0.050257,  0.01781,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   421,      1, 1, 0.005369, 0.051555,  0.01664,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     4,      3, 1, 0.000692, 0.003518,        0,  225.06,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    62,      3, 1, 0.002718, 0.026098,  0.00842,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     3,    479, 1, 0.007258, 0.069699,   0.0225,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     6,      5, 1, 0.000556, 0.003563,        0,    4.49,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   316,      5, 1, 0.002445,  0.02348,  0.00758,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   401,      5, 1, 0.004886,  0.04692,  0.01515,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     7,    232, 1, 0.001119, 0.014808,  0.31205, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     7,    262, 1, 0.000947, 0.013749,  0.23994, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     8,    287, 1, 0.003727, 0.035786,  0.01155,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
     8,    457, 1, 0.001974, 0.018955,  0.00612,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    11,     10, 1, 0.000655, 0.003201,        0,    3.96,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   342,     10, 1, 0.002825, 0.027123,  0.00876,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    10,    349, 1, 0.001402,  0.01346,  0.00434,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    13,     12, 1, 0.000623, 0.003134,        0,    65.5,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    12,    216, 1, 0.003962, 0.038048,  0.01228,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    12,    304, 1,  0.00231, 0.021191,  0.00751,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    12,    441, 1, 0.001565, 0.015025,  0.00485,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   386,     14, 1, 0.000317, 0.004547,  0.08136, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   386,     14, 2,  0.00032,  0.00455,  0.08136,  1493.9,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    15,     91, 1, 0.004799, 0.046085,  0.01488,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    15,    230, 1, 0.010894, 0.104607,  0.03377,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   367,     15, 1, 0.001918, 0.018416,  0.00594,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    15,    369, 1, 0.001854,  0.01701,  0.00603,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    15,    473, 1, 0.009225, 0.084621,  0.02999,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    20,     19, 1, 0.000541, 0.003886,        0,    7.53,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    19,    112, 1, 0.004722, 0.045345,  0.01464,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   193,     19, 1, 0.002221, 0.021323,  0.00688,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    19,    272, 1, 0.002293,  0.02202,  0.00711,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    22,     21, 1, 0.000587, 0.003174,        0,  254.15,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    21,    112, 1, 0.005092, 0.048896,  0.01578,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    21,    196, 1, 0.002207, 0.020247,  0.00718,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   151,     23, 1, 0.000182, 0.002607,  0.04665, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    23,    386, 1, 0.001642, 0.023851,  0.41623, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    23,    464, 1, 0.000947, 0.012532,  0.26411, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    23,    471, 1, 0.000532, 0.007041,  0.14837, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    25,     24, 1, 0.000613, 0.003629,        0,    3.56,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    26,     24, 1, 0.000563, 0.003729,        0,   29.46,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   210,     24, 1, 0.002218, 0.020344,  0.00721,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    24,    360, 1, 0.002365, 0.022714,  0.00733,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    28,     27, 1, 0.000687, 0.003963,        0,  108.61,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    27,     68, 1, 0.005607, 0.053845,  0.01738,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    27,    382, 1,  0.00337, 0.030912,  0.01095,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    30,     29, 1, 0.000616, 0.003298,        0,  156.98,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   454,     29, 1,  0.00247, 0.022656,  0.00803,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    29,    491, 1, 0.005607, 0.053837,  0.01738,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    32,     31, 1, 0.000625, 0.003429,        0,    15.7,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    31,     85, 1, 0.005303, 0.050926,  0.01644,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   104,     31, 1, 0.005526, 0.053062,  0.01713,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    31,    189, 1, 0.005707,   0.0548,  0.01769,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    31,    205, 1, 0.007797, 0.074869,  0.02417,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    31,    218, 1, 0.008273, 0.079446,  0.02565,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   267,     31, 1, 0.004897, 0.047021,  0.01518,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    34,     33, 1, 0.000624, 0.003284,        0,   43.35,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    83,     33, 1, 0.005287, 0.050764,  0.01639,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   112,     33, 1, 0.007061, 0.067808,  0.02189,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    36,     35, 1, 0.000583,  0.00303,        0,   62.87,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   191,     35, 1, 0.004038, 0.037042,  0.01313,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    35,    399, 1, 0.005636, 0.054123,  0.01747,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    38,     37, 1, 0.000546, 0.003823,        0,    0.18,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    76,     37, 1, 0.001474, 0.014156,  0.00457,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    37,    176, 1, 0.003039,  0.02918,  0.00942,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    39,    332, 1, 0.000403, 0.005786,  0.10355, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    39,    428, 1, 0.000521, 0.006898,  0.14538, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    41,     40, 1, 0.000631, 0.003923,        0,   97.47,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    40,    131, 1, 0.002909, 0.026681,  0.00946,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    43,     42, 1, 0.000542, 0.003119,        0,     7.7,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    81,     42, 1, 0.002361,  0.02166,  0.00768,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    42,    191, 1, 0.006368,  0.05842,   0.0207,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    45,     44, 1, 0.000637, 0.003876,        0,    2.84,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    44,    200, 1, 0.002105, 0.019311,  0.00684,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    47,     46, 1, 0.000602, 0.003454,        0,      63,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    46,    156, 1, 0.006611, 0.063482,  0.02049,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   238,     46, 1, 0.003134, 0.030093,  0.00971,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    51,     48, 1, 0.000658, 0.003672,        0,    0.56,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    52,     48, 1,  0.00062, 0.003342,        0,   37.95,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   358,     48, 1,   0.0045, 0.041283,  0.01463,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   419,     48, 1, 0.004637, 0.044525,  0.01437,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    54,     53, 1,  0.00068, 0.003061,        0,   51.27,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   233,     53, 1, 0.002362, 0.021667,  0.00768,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    53,    276, 1, 0.001502, 0.014424,  0.00466,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    56,     55, 1, 0.000641,  0.00331,        0,    3.15,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    55,     66, 1,  0.00433, 0.041575,  0.01342,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    55,    500, 1, 0.004481, 0.041102,  0.01457,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    57,    123, 1, 0.001682, 0.024427,  0.42627, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   440,     57, 1, 0.000601, 0.008726,  0.15227, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    59,     58, 1,  0.00062, 0.003848,        0,  252.93,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    58,    253, 1, 0.004532,  0.04352,  0.01405,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   322,     58, 1, 0.002019, 0.019385,  0.00626,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   322,     58, 2,  0.00202,  0.01939,  0.00626,   320.3,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    61,     60, 1, 0.000529, 0.003518,        0,    0.32,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    60,    131, 1, 0.001985, 0.018208,  0.00645,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   466,     60, 1, 0.002011, 0.019314,  0.00623,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    64,     62, 1, 0.000661, 0.003274,        0,   45.58,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   287,     62, 1, 0.005453, 0.052365,   0.0169,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    62,    457, 1, 0.007267, 0.069786,  0.02253,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    80,     65, 1,  0.00096, 0.013773,  0.24648, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    65,    297, 1,  0.00092, 0.013192,  0.23607, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    67,     66, 1, 0.000661, 0.003359,        0,    6.71,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    66,    308, 1,  0.00718,  0.06895,  0.02226,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    69,     68, 1, 0.000669, 0.003998,        0,   27.64,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    68,    295, 1, 0.004469, 0.040995,  0.01453,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    68,    314, 1, 0.001805, 0.017334,   0.0056,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   216,     70, 1, 0.002596,  0.02381,  0.00844,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    70,    490, 1, 0.002127, 0.019512,  0.00691,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    75,     74, 1, 0.000584, 0.003339,        0,    8.81,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    74,    189, 1, 0.005632, 0.054084,  0.01746,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   240,     74, 1, 0.004434,  0.04067,  0.01441,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    77,     76, 1, 0.000695, 0.003313,        0,   12.16,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   452,     76, 1, 0.002012, 0.019322,  0.00624,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    79,     78, 1, 0.000622, 0.003279,        0,    0.52,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    78,    328, 1, 0.005432, 0.049829,  0.01766,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    78,    387, 1, 0.002354, 0.022609,   0.0073,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   407,     80, 1, 0.000818, 0.010825,  0.22813, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   149,     81, 1, 0.002879,  0.02641,  0.00936,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    84,     83, 1, 0.000638, 0.003655,        0,  105.41,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    83,    342, 1, 0.004116,  0.03952,  0.01276,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    86,     85, 1, 0.000652, 0.003901,        0,   30.04,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   272,     85, 1, 0.004412,  0.04047,  0.01434,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    88,     87, 1, 0.000623, 0.003569,        0,    7.69,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    87,    141, 1, 0.001846, 0.017727,  0.00572,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    87,    143, 1,  0.00382, 0.035043,  0.01242,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   423,     87, 1, 0.001836, 0.017627,  0.00569,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    90,     89, 1, 0.000554, 0.003864,        0,   10.48,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    89,    187, 1, 0.002116, 0.020322,  0.00656,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    89,    457, 1, 0.009012, 0.082666,  0.02929,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    92,     91, 1, 0.000572, 0.003617,        0,  104.24,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    91,    133, 1,  0.00504, 0.048401,  0.01562,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    94,     93, 1, 0.000536, 0.003281,        0,    8.18,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   269,     93, 1, 0.003921, 0.035965,  0.01275,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   336,     93, 1, 0.005795, 0.053155,  0.01884,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    96,     95, 1, 0.000563, 0.003253,        0,   56.18,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    95,    170, 1, 0.002111, 0.020268,  0.00654,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    95,    369, 1, 0.004094, 0.039316,  0.01269,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    98,     97, 1, 0.000569, 0.003986,        0,   66.43,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   181,     97, 1, 0.002992, 0.028734,  0.00928,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   358,     97, 1, 0.002676, 0.024552,   0.0087,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   100,     99, 1, 0.000644,  0.00362,        0,   22.69,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   101,     99, 1, 0.000699, 0.003294,        0,    1.37,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
    99,    465, 1, 0.002689,  0.02582,  0.00834,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   472,     99, 1, 0.003318, 0.031864,  0.01029,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   103,    102, 1, 0.000614, 0.003874,        0,    64.6,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   102,    308, 1,  0.00565, 0.054254,  0.01751,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   419,    102, 1, 0.003638, 0.034938,  0.01128,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   105,    104, 1, 0.000673, 0.003751,        0,  144.23,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   104,    191, 1, 0.005177, 0.047485,  0.01683,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   107,    106, 1, 0.000575, 0.003206,        0,   24.46,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   106,    191, 1, 0.004468, 0.042904,  0.01385,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   236,    106, 1, 0.003115, 0.029915,  0.00966,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   109,    108, 1, 0.000658,  0.00301,        0,   62.91,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   108,    472, 1, 0.002033, 0.019521,   0.0063,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   108,    495, 1, 0.003611, 0.034672,  0.01119,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   111,    110, 1, 0.000527, 0.003708,        0,   87.02,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   274,    110, 1, 0.003126, 0.030018,  0.00969,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   110,    316, 1, 0.003439, 0.033025,  0.01066,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   113,    112, 1, 0.000644, 0.003119,        0,   72.98,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   193,    112, 1, 0.002867, 0.027534,  0.00889,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   112,    236, 1, 0.006329, 0.060777,  0.01962,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   112,    283, 1, 0.008619,  0.08276,  0.02672,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   372,    112, 1, 0.002007, 0.019267,  0.00622,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   112,    499, 1, 0.005577, 0.051155,  0.01813,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   115,    114, 1, 0.000506,  0.00336,        0,    6.74,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   116,    114, 1, 0.000505, 0.003411,        0,    5.26,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   114,    191, 1, 0.005557, 0.053364,  0.01723,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   114,    312, 1, 0.006609, 0.063462,  0.02049,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   118,    117, 1, 0.000634, 0.003851,        0,    12.8,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   117,    426, 1, 0.003172, 0.029099,  0.01031,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   490,    117, 1, 0.002999, 0.027508,  0.00975,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   120,    119, 1, 0.000556, 0.003059,        0,   46.58,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   119,    129, 1,  0.00235, 0.021554,  0.00764,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   253,    119, 1, 0.001494,  0.01435,  0.00463,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   122,    121, 1, 0.000555, 0.003846,        0,   70.42,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   121,    276, 1, 0.002548, 0.024463,   0.0079,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   121,    287, 1, 0.007088, 0.068058,  0.02197,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   165,    123, 1, 0.000216, 0.003138,  0.05475, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   124,    260, 1,  0.00204, 0.018709,  0.00663,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   124,    369, 1, 0.007693, 0.070568,  0.02501,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   130,    129, 1, 0.000698, 0.003221,        0,  165.98,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   304,    129, 1, 0.003063, 0.029412,  0.00949,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   324,    129, 1, 0.001878, 0.017231,  0.00611,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   132,    131, 1, 0.000673, 0.003615,        0,   41.59,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   131,    333, 1, 0.002227, 0.021386,   0.0069,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   134,    133, 1, 0.000515, 0.003083,        0,   66.01,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   133,    226, 1,  0.00644, 0.059077,  0.02094,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   133,    369, 1, 0.006155, 0.056462,  0.02001,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   473,    133, 1, 0.004755, 0.045657,  0.01474,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   136,    135, 1, 0.000549,  0.00366,        0,   45.59,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   135,    287, 1, 0.007568, 0.069421,   0.0246,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   135,    457, 1, 0.006865, 0.062973,  0.02232,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   138,    137, 1, 0.000556, 0.003788,        0,  122.92,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   137,    214, 1,  0.00312, 0.029961,  0.00967,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   137,    426, 1, 0.002998, 0.028792,  0.00929,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   137,    426, 2,    0.003,  0.02879,  0.00929,   320.3,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   140,    139, 1,   0.0006, 0.003182,        0,    0.36,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   139,    376, 1, 0.002676, 0.025697,   0.0083,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   429,    139, 1, 0.001468, 0.014094,  0.00455,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   142,    141, 1, 0.000687, 0.003417,        0,  209.78,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   300,    141, 1,  0.00267, 0.024495,  0.00868,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   143,    338, 1, 0.002116, 0.019409,  0.00688,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   143,    401, 1, 0.004057, 0.038957,  0.01258,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   143,    452, 1, 0.007537,  0.07237,  0.02336,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   496,    143, 1, 0.002039, 0.019581,  0.00632,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   146,    162, 1, 0.000285, 0.004083,  0.07307, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   146,    195, 1, 0.000327, 0.004333,  0.09131, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   148,    147, 1, 0.000593, 0.003935,        0,  102.39,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   475,    147, 1, 0.003185, 0.030585,  0.00987,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   150,    149, 1,  0.00068, 0.003693,        0,    2.36,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   293,    149, 1, 0.004385, 0.042112,  0.01359,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   489,    149, 1, 0.002444, 0.023466,  0.00758,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   428,    151, 1, 0.000454, 0.006011,  0.12668, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   153,    152, 1, 0.000529, 0.003112,        0,  130.11,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   238,    152, 1, 0.002155,  0.02069,  0.00668,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   155,    154, 1, 0.000533, 0.003005,        0,   89.97,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   154,    429, 1, 0.002119, 0.020352,  0.00657,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   154,    488, 1, 0.008007,  0.07345,  0.02603,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   157,    156, 1, 0.000597, 0.003579,        0,  164.26,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   488,    156, 1, 0.001861, 0.017075,  0.00605,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   159,    158, 1, 0.000601, 0.003873,        0,   31.35,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   158,    233, 1, 0.006097, 0.055925,  0.01982,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   158,    291, 1, 0.005133, 0.049293,  0.01591,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   161,    160, 1, 0.000556, 0.003568,        0,   44.84,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   160,    212, 1, 0.002567,  0.02465,  0.00796,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   160,    399, 1, 0.004015, 0.036828,  0.01305,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   162,    195, 1, 0.000226, 0.003275,  0.05716, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   162,    220, 1,  0.00139, 0.018388,   0.3875, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   162,    232, 1, 0.000529, 0.007594,  0.13589, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   164,    163, 1,  0.00065, 0.003987,        0,  174.51,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   200,    163, 1, 0.003267, 0.029965,  0.01062,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   165,    386, 1, 0.000718, 0.010423,  0.18188, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   166,    228, 1, 0.004845, 0.044445,  0.01575,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   260,    166, 1,  0.00199,  0.01825,  0.00647,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   166,    289, 1, 0.002113, 0.020294,  0.00655,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   171,    170, 1, 0.000513, 0.003774,        0,   20.92,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   170,    226, 1, 0.004631, 0.042483,  0.01506,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   173,    172, 1, 0.000675, 0.003134,        0,    4.69,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   174,    172, 1, 0.000586, 0.003039,        0,   12.34,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   202,    172, 1, 0.004073, 0.039112,  0.01263,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   172,    244, 1, 0.003291, 0.031599,   0.0102,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   175,    220, 1, 0.001099,  0.01596,  0.27851, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   177,    176, 1, 0.000557, 0.003649,        0,   12.91,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   178,    176, 1, 0.000684, 0.003156,        0,   10.65,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   318,    176, 1, 0.003427, 0.032909,  0.01062,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   180,    179, 1, 0.000694, 0.003302,        0,   25.21,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   179,    291, 1, 0.005964,  0.05727,  0.01849,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   345,    179, 1, 0.005081, 0.046608,  0.01652,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   179,    374, 1, 0.003774, 0.036236,   0.0117,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   182,    181, 1, 0.000631, 0.003715,        0,  145.73,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   181,    487, 1, 0.002751, 0.026421,  0.00853,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   184,    183, 1, 0.000542, 0.003008,        0,   40.45,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   183,    247, 1, 0.001965, 0.018868,  0.00609,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   183,    274, 1, 0.003673, 0.035265,  0.01138,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   186,    185, 1, 0.000562, 0.003066,        0,   76.88,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   445,    185, 1, 0.003074, 0.028201,  0.00999,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   185,    467, 1, 0.002016, 0.018496,  0.00655,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   188,    187, 1,  0.00067, 0.003145,        0,   19.87,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   187,    454, 1, 0.013848, 0.127035,  0.04502,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   190,    189, 1,  0.00069,  0.00301,        0,    22.9,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   192,    191, 1, 0.000684, 0.003764,        0,   27.24,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   191,    205, 1, 0.005326, 0.051141,  0.01651,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   191,    293, 1, 0.005164, 0.049592,  0.01601,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   194,    193, 1, 0.000696, 0.003802,        0,   49.31,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   371,    195, 1, 0.000451, 0.005966,  0.12573, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   199,    196, 1, 0.000693, 0.003312,        0,  123.99,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   201,    200, 1, 0.000686, 0.003174,        0,   14.82,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   203,    202, 1, 0.000644, 0.003618,        0,    6.57,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   204,    202, 1, 0.000553, 0.003889,        0,   72.65,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   380,    202, 1,  0.00536,  0.05147,  0.01661,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   206,    205, 1, 0.000554, 0.003028,        0,    4.37,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   207,    205, 1, 0.000653,   0.0037,        0,   30.41,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   205,    312, 1, 0.006767, 0.062072,    0.022,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   209,    208, 1, 0.000514, 0.003601,        0,  141.36,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   322,    208, 1,  0.00286, 0.027459,  0.00886,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   356,    208, 1, 0.002554, 0.024525,  0.00792,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   211,    210, 1, 0.000679, 0.003783,        0,    54.3,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   488,    210, 1, 0.003712, 0.035641,  0.01151,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   213,    212, 1, 0.000628, 0.003685,        0,  155.03,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   212,    399, 1, 0.003344, 0.032113,  0.01037,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   408,    212, 1, 0.002879, 0.027648,  0.00893,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   215,    214, 1, 0.000578, 0.003813,        0,  124.11,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   214,    403, 1, 0.004217, 0.040493,  0.01307,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   217,    216, 1,   0.0006, 0.003129,        0,   71.72,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   219,    218, 1, 0.000581, 0.003657,        0,     0.6,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   218,    399, 1, 0.004545, 0.043647,  0.01409,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   220,    471, 1, 0.000978, 0.014205,  0.24789, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   221,    447, 1,  0.00397, 0.038119,  0.01231,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   221,    478, 1, 0.003036, 0.029155,  0.00941,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   221,    493, 1, 0.003413, 0.032773,  0.01058,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   227,    226, 1, 0.000667, 0.003347,        0,    8.92,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   229,    228, 1,  0.00059, 0.003589,        0,   77.87,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   228,    468, 1, 0.004892, 0.046972,  0.01516,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   228,    474, 1, 0.006513, 0.059749,  0.02117,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   285,    230, 1, 0.002749, 0.026397,  0.00852,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   262,    232, 1, 0.000253, 0.003627,   0.0649, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   232,    371, 1, 0.000494, 0.006532,  0.13765, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   232,    453, 1, 0.000324, 0.004292,  0.09045, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   234,    233, 1, 0.000551, 0.003415,        0,   95.68,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   233,    486, 1, 0.002266, 0.021759,  0.00702,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   235,    271, 1, 0.000313, 0.004136,  0.08716, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   235,    407, 1, 0.001237, 0.016366,   0.3449, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   237,    236, 1, 0.000696, 0.003348,        0,    4.32,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   283,    236, 1, 0.004516, 0.041425,  0.01468,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   239,    238, 1, 0.000513, 0.003619,        0,   64.09,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   241,    240, 1,  0.00054, 0.003983,        0,   27.17,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   240,    272, 1, 0.011645,  0.10682,  0.03785,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   243,    242, 1, 0.000606, 0.003702,        0,   130.7,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   242,    287, 1, 0.007052, 0.067713,  0.02186,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   242,    320, 1, 0.003028, 0.029073,  0.00938,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   245,    244, 1, 0.000598, 0.003153,        0,   15.81,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   244,    426, 1,   0.0037, 0.033941,  0.01203,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   246,    332, 1, 0.000921,  0.01337,  0.23332, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   428,    246, 1, 0.001101, 0.014563,  0.30689, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   246,    471, 1, 0.001086, 0.014374,  0.30292, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   252,    251, 1, 0.000661, 0.003863,        0,  171.55,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   251,    360, 1, 0.004529, 0.041546,  0.01472,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   417,    251, 1, 0.004262,  0.04093,  0.01321,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   259,    253, 1, 0.000652, 0.003579,        0,   11.94,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   253,    347, 1,  0.00255, 0.024489,  0.00791,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   253,    417, 1, 0.005333, 0.048916,  0.01733,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   261,    260, 1, 0.000574, 0.003316,        0,   31.44,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   266,    263, 1, 0.000571, 0.003406,        0,  107.16,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   263,    276, 1, 0.000864, 0.008296,  0.00268,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   263,    326, 1, 0.002523, 0.024229,  0.00782,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   263,    476, 1, 0.001806, 0.017343,   0.0056,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   263,    491, 1, 0.003463, 0.033251,  0.01073,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   268,    267, 1, 0.000502, 0.003575,        0,  206.87,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   312,    267, 1, 0.004476, 0.042984,  0.01388,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   270,    269, 1, 0.000574, 0.003977,        0,   10.95,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   475,    269, 1, 0.003534, 0.033937,  0.01096,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   273,    272, 1, 0.000567, 0.003997,        0,   15.37,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   277,    276, 1, 0.000539, 0.003663,        0,    0.66,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   278,    276, 1, 0.000529,  0.00385,        0,    8.45,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   276,    320, 1,  0.00321, 0.030825,  0.00995,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   276,    485, 1, 0.002629, 0.024118,  0.00855,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   280,    279, 1, 0.000691, 0.003081,        0,   24.56,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   279,    340, 1, 0.005965, 0.057279,  0.01849,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   279,    468, 1, 0.003204, 0.030766,  0.00993,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   282,    281, 1, 0.000539, 0.003617,        0,  203.73,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   310,    281, 1, 0.002251, 0.021614,  0.00698,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   281,    328, 1, 0.004967,  0.04556,  0.01615,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   281,    384, 1,  0.00383,  0.03678,  0.01187,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   284,    283, 1, 0.000645, 0.003988,        0,   48.08,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   286,    285, 1, 0.000667, 0.003266,        0,   13.41,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   285,    487, 1, 0.003238, 0.031094,  0.01004,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   288,    287, 1, 0.000507, 0.003818,        0,   89.94,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   287,    415, 1, 0.004281, 0.039274,  0.01392,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   287,    476, 1, 0.007441, 0.068262,  0.02419,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   290,    289, 1, 0.000543, 0.003807,        0,    5.93,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   468,    289, 1,  0.00577, 0.055406,  0.01789,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   292,    291, 1, 0.000582, 0.003221,        0,   12.61,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   294,    293, 1, 0.000645,  0.00329,        0,   35.71,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   296,    295, 1, 0.000531, 0.003433,        0,   10.75,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   314,    295, 1, 0.003193, 0.030657,   0.0099,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   295,    447, 1,  0.00342, 0.031369,  0.01112,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   477,    295, 1, 0.003486,  0.03347,   0.0108,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   425,    297, 1, 0.000275, 0.003997,  0.06976, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   297,    440, 1, 0.000652, 0.009346,  0.16726, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   299,    298, 1,  0.00054, 0.003634,        0,   20.05,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   298,    426, 1, 0.003241, 0.031118,  0.01005,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   303,    300, 1, 0.000646, 0.003997,        0,  139.23,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   405,    300, 1, 0.003374, 0.032399,  0.01046,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   300,    478, 1, 0.008364, 0.080315,  0.02593,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   307,    304, 1, 0.000547, 0.003467,        0,  122.19,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   309,    308, 1, 0.000658, 0.003995,        0,   13.62,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   308,    500, 1, 0.006944, 0.066685,  0.02153,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   311,    310, 1, 0.000617, 0.003587,        0,   60.45,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   358,    310, 1, 0.002931, 0.026886,  0.00953,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   313,    312, 1, 0.000642, 0.003976,        0,   17.95,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   399,    312, 1, 0.004822, 0.046299,  0.01495,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   315,    314, 1, 0.000536, 0.003143,        0,    0.67,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   317,    316, 1, 0.000671, 0.003045,        0,    5.45,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   318,    336, 1, 0.005467, 0.050154,  0.01777,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   378,    318, 1, 0.001301, 0.012497,  0.00403,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   321,    320, 1, 0.000626, 0.003619,        0,   269.4,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   323,    322, 1, 0.000658, 0.003109,        0,   75.55,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   324,    322, 1, 0.001572, 0.014419,  0.00511,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   325,    324, 1, 0.000537, 0.003712,        0,  146.36,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   327,    326, 1, 0.000571, 0.003193,        0,  159.77,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   491,    326, 1, 0.002389, 0.022943,  0.00741,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   329,    328, 1, 0.000554, 0.003034,        0,   40.66,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   331,    330, 1,  0.00057, 0.003882,        0,   77.39,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   333,    330, 1, 0.001518, 0.014574,   0.0047,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   449,    330, 1, 0.002073, 0.019909,  0.00643,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   332,    471, 1, 0.000258, 0.003415,  0.07196, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   334,    333, 1, 0.000662, 0.003196,        0,    0.85,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   335,    333, 1, 0.000627, 0.003552,        0,    1.26,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   337,    336, 1, 0.000563, 0.003904,        0,    9.71,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   378,    336, 1, 0.005079, 0.048769,  0.01574,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   492,    336, 1, 0.006321, 0.060695,  0.01959,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   339,    338, 1, 0.000558, 0.003629,        0,    98.2,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   338,    459, 1, 0.001952, 0.017902,  0.00634,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   341,    340, 1, 0.000618, 0.003847,        0,   43.31,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   460,    340, 1, 0.003698, 0.035512,  0.01146,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   343,    342, 1, 0.000576, 0.003628,        0,     3.7,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   344,    342, 1, 0.000571, 0.003876,        0,    3.28,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   346,    345, 1, 0.000557, 0.003186,        0,   72.41,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   345,    415, 1, 0.007099, 0.065124,  0.02308,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   348,    347, 1, 0.000579, 0.003119,        0,  138.46,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   347,    417, 1, 0.005551, 0.050922,  0.01805,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   349,    403, 1, 0.002617, 0.025132,  0.00811,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   355,    354, 1, 0.000688,  0.00376,        0,   28.27,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   421,    354, 1, 0.004766,  0.04577,  0.01477,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   479,    354, 1, 0.004376, 0.042023,  0.01357,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   357,    356, 1, 0.000552, 0.003425,        0,   84.77,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   356,    382, 1, 0.002848, 0.027352,  0.00883,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   359,    358, 1,  0.00067, 0.003506,        0,      25,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   364,    360, 1, 0.000513, 0.003558,        0,   40.25,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   360,    417, 1, 0.008124, 0.078008,  0.02518,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   366,    365, 1, 0.000541, 0.003915,        0,  101.52,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   365,    374, 1, 0.002836, 0.027231,  0.00879,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   365,    454, 1, 0.002302, 0.022105,  0.00714,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   368,    367, 1, 0.000517, 0.003214,        0,   17.62,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   367,    461, 1, 0.006326, 0.058028,  0.02056,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   367,    468, 1, 0.008321, 0.076331,  0.02705,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   370,    369, 1, 0.000569, 0.003063,        0,   62.18,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   373,    372, 1, 0.000581, 0.003181,        0,   48.53,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   375,    374, 1, 0.000501, 0.003007,        0,   43.22,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   377,    376, 1, 0.000502, 0.003355,        0,  162.43,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   376,    429, 1, 0.002745, 0.026362,  0.00851,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   376,    460, 1, 0.002246, 0.021565,  0.00696,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   376,    469, 1, 0.004909, 0.045034,  0.01596,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   376,    495, 1, 0.003326, 0.031936,  0.01031,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   379,    378, 1, 0.000587, 0.003819,        0,   20.35,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   381,    380, 1, 0.000529,  0.00359,        0,   14.39,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   493,    380, 1, 0.003409, 0.032738,  0.01057,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   383,    382, 1, 0.000541, 0.003573,        0,   44.49,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   385,    384, 1, 0.000568, 0.003148,        0,   48.14,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   441,    384, 1, 0.002936, 0.028195,   0.0091,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   440,    386, 1, 0.000855, 0.012265,  0.21949, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   397,    387, 1, 0.000514,   0.0033,        0,    66.7,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   398,    387, 1, 0.000692, 0.003106,        0,   24.41,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   387,    467, 1, 0.003151, 0.028903,  0.01024,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   387,    470, 1, 0.002138, 0.019612,  0.00695,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   400,    399, 1, 0.000694, 0.003966,        0,   31.68,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   408,    399, 1, 0.001618, 0.015538,  0.00502,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   402,    401, 1, 0.000511, 0.003712,        0,  123.69,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   404,    403, 1, 0.000616, 0.003466,        0,   26.17,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   406,    405, 1, 0.000583, 0.003551,        0,    8.23,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   492,    405, 1, 0.004321, 0.041496,   0.0134,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   416,    415, 1,  0.00053, 0.003834,        0,    8.66,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   418,    417, 1, 0.000648, 0.003517,        0,  109.42,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   417,    468, 1, 0.003561, 0.032669,  0.01158,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   417,    469, 1, 0.004887, 0.044829,  0.01589,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   417,    474, 1, 0.003457, 0.033193,  0.01072,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   420,    419, 1, 0.000565, 0.003753,        0,    8.45,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   422,    421, 1, 0.000628, 0.003106,        0,   65.44,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   424,    423, 1, 0.000683, 0.003864,        0,  273.23,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   423,    496, 1, 0.003743, 0.035945,   0.0116,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   427,    426, 1, 0.000676, 0.003027,        0,    18.8,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   429,    466, 1, 0.001853, 0.016994,  0.00602,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   446,    445, 1,  0.00068, 0.003579,        0,   130.2,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   445,    461, 1,  0.00331, 0.031785,  0.01026,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   448,    447, 1, 0.000578, 0.003842,        0,   76.12,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   450,    449, 1, 0.000521, 0.003328,        0,    1.48,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   451,    449, 1, 0.000525, 0.003193,        0,    3.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   495,    449, 1, 0.001762, 0.016167,  0.00573,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   485,    454, 1,  0.00205, 0.019688,  0.00636,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   459,    496, 1, 0.002071, 0.019002,  0.00673,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   462,    465, 1, 0.003271, 0.031414,  0.01014,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   462,    477, 1, 0.005013, 0.048141,  0.01554,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   471,    464, 1, 0.000427, 0.006128,  0.10966, 1493.89,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   470,    467, 1, 0.001632, 0.014967,   0.0053,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   476,    486, 1, 0.002501, 0.024018,  0.00775,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   485,    499, 1, 0.003774, 0.034616,  0.01227,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
   500,    489, 1, 0.004696, 0.043073,  0.01526,  320.29,       0,       0, 0, 0, 0, 0, 1, 1, 0, 1, 1, 0, 1, 0, 1, 0, 1
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
     8,      7, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000355, 0.0129, 100
    1, 0,     0,     567,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     9,      7, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.01362, 100
    1, 0,     0,     680,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
     9,      7, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.01362, 100
    1, 0,     0,     680,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    15,     14, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000208, 0.01122, 100
    1, 0,     0,     682,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    16,     14, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000326, 0.01202, 100
    1, 0,     0,     596,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    17,     14, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000279, 0.01438, 100
    1, 0,     0,     674,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    17,     14, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000354, 0.01438, 100
    1, 0,     0,     674,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    18,     14, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.001417, 0.05115, 100
    1, 0,     0,     340,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    24,     23, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00033, 0.01764, 100
    1, 0,     0,     626,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    40,     39, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0007, 0.02531, 100
    1, 0,     0,     428,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    49,     48, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01331, 0.27853, 100
    1, 0,     0,      57,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    50,     48, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00715, 0.16356, 100
    1, 0,     0,      70,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    58,     57, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.01762, 100
    1, 0,     0,     675,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    58,     57, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.01762, 100
    1, 0,     0,     675,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    63,     62, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0032, 0.16353, 100
    1, 0,     0,      70,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    66,     65, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000808, 0.03088, 100
    1, 0,     0,     405,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    71,     70, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00103, 0.04472, 100
    1, 0,     0,     133,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    72,     70, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00292, 0.14481, 100
    1, 0,     0,      60,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    73,     70, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.012696, 0.27303, 100
    1, 0,     0,      49,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    81,     80, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00065, 0.03481, 100
    1, 0,     0,     529,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
    82,     80, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00043, 0.03113, 100
    1, 0,     0,     628,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   124,    123, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0002, 0.01438, 100
    1, 0,     0,     488,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   125,    123, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00028, 0.04064, 100
    1, 0,     0,     346,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   126,    123, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00015, 0.02189, 100
    1, 0,     0,     352,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   127,    123, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00038, 0.04792, 100
    1, 0,     0,     378,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   128,    123, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00016, 0.01585, 100
    1, 0,     0,     391,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   144,    143, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00152, 0.0766, 100
    1, 0,     0,     336,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   144,    143, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00152, 0.0766, 100
    1, 0,     0,     336,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   145,    143, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00119, 0.0337, 100
    1, 0,     0,     322,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   145,    143, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00119, 0.0337, 100
    1, 0,     0,     322,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   147,    146, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.001007, 0.05565, 100
    1, 0,     0,     272,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   152,    151, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000342, 0.0203, 100
    1, 0,     0,     570,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   163,    162, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000345, 0.01982, 100
    1, 0,     0,     510,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   163,    162, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000366, 0.01982, 100
    1, 0,     0,     510,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   166,    165, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000183, 0.00871, 100
    1, 0,     0,     606,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   167,    165, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000463, 0.02157, 100
    1, 0,     0,     411,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   168,    165, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00029, 0.03549, 100
    1, 0,     0,     445,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   169,    165, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00035, 0.02558, 100
    1, 0,     0,     543,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   176,    175, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00039, 0.03857, 100
    1, 0,     0,     273,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   196,    195, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00023, 0.01443, 100
    1, 0,     0,     560,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   197,    195, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0006, 0.03102, 100
    1, 0,     0,     597,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   198,    195, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000386, 0.02185, 100
    1, 0,     0,     527,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   221,    220, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000872, 0.02901, 100
    1, 0,     0,     556,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   222,    220, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000485, 0.02225, 100
    1, 0,     0,     228,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   223,    220, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000575, 0.03062, 100
    1, 0,     0,     248,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   224,    220, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000543, 0.02404, 100
    1, 0,     0,     588,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   224,    220, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00043, 0.02404, 100
    1, 0,     0,     588,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   225,    220, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00018, 0.01242, 100
    1, 0,     0,     628,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   225,    220, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00018, 0.01242, 100
    1, 0,     0,     628,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   231,    230, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00368, 0.18877, 100
    1, 0,     0,      65,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   233,    232, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00046, 0.0207, 100
    1, 0,     0,     628,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   236,    235, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00024, 0.02788, 100
    1, 0,     0,     507,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   247,    246, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00123, 0.06785, 100
    1, 0,     0,     271,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   248,    246, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.001314, 0.05441, 100
    1, 0,     0,     336,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   249,    246, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.001385, 0.05427, 100
    1, 0,     0,     333,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   250,    246, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00041, 0.02016, 100
    1, 0,     0,     628,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   250,    246, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000393, 0.02016, 100
    1, 0,     0,     628,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   254,    253, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00422, 0.13453, 100
    1, 0,     0,     134,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   255,    253, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00273, 0.10598, 100
    1, 0,     0,      75,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   256,    253, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00659, 0.18871, 100
    1, 0,     0,      65,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   257,    253, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00255, 0.08097, 100
    1, 0,     0,     142,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   258,    253, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00935, 0.25929, 100
    1, 0,     0,      52,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   263,    262, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000384, 0.01827, 100
    1, 0,     0,     656,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   264,    262, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00052, 0.05005, 100
    1, 0,     0,     255,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   265,    262, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00023, 0.03379, 100
    1, 0,     0,     241,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   272,    271, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.001006, 0.03765, 100
    1, 0,     0,     484,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   275,    274, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0012, 0.04081, 100
    1, 0,     0,     225,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   298,    297, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000588, 0.03135, 100
    1, 0,     0,     348,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   301,    300, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00245, 0.08126, 100
    1, 0,     0,      67,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   302,    300, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00367, 0.07834, 100
    1, 0,     0,      75,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   305,    304, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.02066, 0.53593, 100
    1, 0,     0,      28,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   306,    304, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00522, 0.24992, 100
    1, 0,     0,      63,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   319,    318, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00159, 0.07586, 100
    1, 0,     0,     120,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   333,    332, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00074, 0.02644, 100
    1, 0,     0,     508,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   350,    349, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0027, 0.0716, 100
    1, 0,     0,     183,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   351,    349, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00389, 0.07925, 100
    1, 0,     0,     142,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   352,    349, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.003046, 0.07211, 100
    1, 0,     0,     150,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   353,    349, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0027, 0.0722, 100
    1, 0,     0,     206,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   361,    360, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.01388, 0.33724, 100
    1, 0,     0,      52,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   362,    360, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00354, 0.11798, 100
    1, 0,     0,     162,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   363,    360, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00224, 0.11593, 100
    1, 0,     0,      75,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   372,    371, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00025, 0.03602, 100
    1, 0,     0,     508,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   387,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00016, 0.01653, 100
    1, 0,     0,     658,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   387,    386, 0, 2, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00016, 0.01653, 100
    1, 0,     0,     658,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   388,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00036, 0.04243, 100
    1, 0,     0,     255,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   389,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00043, 0.03576, 100
    1, 0,     0,     374,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   390,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00021, 0.02728, 100
    1, 0,     0,     389,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   391,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00023, 0.02451, 100
    1, 0,     0,     399,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   392,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00029, 0.03299, 100
    1, 0,     0,     297,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   393,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00024, 0.03349, 100
    1, 0,     0,     283,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   394,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00039, 0.022, 100
    1, 0,     0,     318,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   395,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00104, 0.05624, 100
    1, 0,     0,     312,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   396,    386, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00015, 0.02168, 100
    1, 0,     0,     313,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   408,    407, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00036, 0.01366, 100
    1, 0,     0,     595,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   409,    407, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00054, 0.0611, 100
    1, 0,     0,     326,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   410,    407, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00027, 0.04197, 100
    1, 0,     0,     445,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   411,    407, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00016, 0.02349, 100
    1, 0,     0,     441,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   412,    407, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0002, 0.02693, 100
    1, 0,     0,     431,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   413,    407, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00056, 0.04036, 100
    1, 0,     0,     436,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   414,    407, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000999, 0.04423, 100
    1, 0,     0,     342,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   426,    425, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00087, 0.03219, 100
    1, 0,     0,     554,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   429,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00013, 0.00868, 100
    1, 0,     0,     646,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   430,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00118, 0.06355, 100
    1, 0,     0,     207,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   431,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00037, 0.03646, 100
    1, 0,     0,     225,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   432,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00023, 0.03175, 100
    1, 0,     0,     204,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   433,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0008, 0.09098, 100
    1, 0,     0,     218,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   434,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0003, 0.02264, 100
    1, 0,     0,     231,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   435,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00029, 0.02826, 100
    1, 0,     0,     458,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   436,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00022, 0.01431, 100
    1, 0,     0,     457,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   437,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00014, 0.01844, 100
    1, 0,     0,     471,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   438,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.000524, 0.02322, 100
    1, 0,     0,     492,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   439,    428, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00012, 0.01452, 100
    1, 0,     0,     474,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   441,    440, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00058, 0.02873, 100
    1, 0,     0,     649,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   442,    440, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0005, 0.04469, 100
    1, 0,     0,     267,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   443,    440, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00018, 0.02669, 100
    1, 0,     0,     385,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   444,    440, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00108, 0.08953, 100
    1, 0,     0,     202,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   454,    453, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.0002, 0.03057, 100
    1, 0,     0,     634,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   455,    453, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00026, 0.01616, 100
    1, 0,     0,     551,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   456,    453, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00015, 0.01668, 100
    1, 0,     0,     651,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   458,    457, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00201, 0.07218, 100
    1, 0,     0,     207,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   463,    462, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00181, 0.09575, 100
    1, 0,     0,      80,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   465,    464, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00036, 0.02723, 100
    1, 0,     0,     384,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   472,    471, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00016, 0.01869, 100
    1, 0,     0,     501,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   480,    479, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00242, 0.06304, 100
    1, 0,     0,     221,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   481,    479, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00104, 0.05504, 100
    1, 0,     0,     160,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   482,    479, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00123, 0.03182, 100
    1, 0,     0,     187,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   483,    479, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00343, 0.10067, 100
    1, 0,     0,     187,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   484,    479, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00146, 0.05489, 100
    1, 0,     0,     140,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   494,    493, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00119, 0.0643, 100
    1, 0,     0,      75,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   497,    496, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.00147, 0.0647, 100
    1, 0,     0,     204,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
   498,    496, 0, 1, 1, 1, 1, 0, 0, 2, '            ', 1, 1, 1, 0, 1, 0, 1, 0, 1, '            '
0.004006, 0.11755, 100
    1, 0,     0,     150,       0,       0, 0, 0, 1.1, 0.9, 1.1, 0.9, 33, 0, 0, 0, 0
    1, 0
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 / END OF GNE DEVICE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
